  9,                                      !- Hour 80
  19,                                     !- Minute 80
  0.969158948813959,                      !- Value Until Time 80
  9,                                      !- Hour 81
  29,                                     !- Minute 81
  0.969657369772951,                      !- Value Until Time 81
  9,                                      !- Hour 82
  30,                                     !- Minute 82
  0.969657369772951,                      !- Value Until Time 82
  9,                                      !- Hour 83
  39,                                     !- Minute 83
  0.969672077326453,                      !- Value Until Time 83
  9,                                      !- Hour 84
  49,                                     !- Minute 84
  0.969686784879953,                      !- Value Until Time 84
  9,                                      !- Hour 85
  59,                                     !- Minute 85
  0.969701492433455,                      !- Value Until Time 85
  10,                                     !- Hour 86
  9,                                      !- Minute 86
  0.969716199986956,                      !- Value Until Time 86
  10,                                     !- Hour 87
  19,                                     !- Minute 87
  0.969730907540457,                      !- Value Until Time 87
  10,                                     !- Hour 88
  29,                                     !- Minute 88
  0.969745615093958,                      !- Value Until Time 88
  10,                                     !- Hour 89
  39,                                     !- Minute 89
  0.96976032264746,                       !- Value Until Time 89
  10,                                     !- Hour 90
  49,                                     !- Minute 90
  0.96977503020096,                       !- Value Until Time 90
  10,                                     !- Hour 91
  59,                                     !- Minute 91
  0.969789737754462,                      !- Value Until Time 91
  11,                                     !- Hour 92
  9,                                      !- Minute 92
  0.969804445307963,                      !- Value Until Time 92
  11,                                     !- Hour 93
  19,                                     !- Minute 93
  0.969819152861464,                      !- Value Until Time 93
  11,                                     !- Hour 94
  29,                                     !- Minute 94
  0.969833860414965,                      !- Value Until Time 94
  11,                                     !- Hour 95
  39,                                     !- Minute 95
  0.969848567968467,                      !- Value Until Time 95
  11,                                     !- Hour 96
  49,                                     !- Minute 96
  0.969863275521967,                      !- Value Until Time 96
  11,                                     !- Hour 97
  59,                                     !- Minute 97
  0.969877983075469,                      !- Value Until Time 97
  12,                                     !- Hour 98
  9,                                      !- Minute 98
  0.96989269062897,                       !- Value Until Time 98
  12,                                     !- Hour 99
  19,                                     !- Minute 99
  0.969907398182471,                      !- Value Until Time 99
  12,                                     !- Hour 100
  29,                                     !- Minute 100
  0.969922105735972,                      !- Value Until Time 100
  12,                                     !- Hour 101
  37,                                     !- Minute 101
  0.969933136401098,                      !- Value Until Time 101
  12,                                     !- Hour 102
  47,                                     !- Minute 102
  0.969982706858632,                      !- Value Until Time 102
  12,                                     !- Hour 103
  57,                                     !- Minute 103
  0.970032277316166,                      !- Value Until Time 103
  13,                                     !- Hour 104
  7,                                      !- Minute 104
  0.9700818477737,                        !- Value Until Time 104
  13,                                     !- Hour 105
  17,                                     !- Minute 105
  0.970131418231235,                      !- Value Until Time 105
  13,                                     !- Hour 106
  27,                                     !- Minute 106
  0.970180988688768,                      !- Value Until Time 106
  13,                                     !- Hour 107
  37,                                     !- Minute 107
  0.970230559146303,                      !- Value Until Time 107
  13,                                     !- Hour 108
  47,                                     !- Minute 108
  0.970238572288585,                      !- Value Until Time 108
  13,                                     !- Hour 109
  57,                                     !- Minute 109
  0.970246585430868,                      !- Value Until Time 109
  14,                                     !- Hour 110
  7,                                      !- Minute 110
  0.970254598573151,                      !- Value Until Time 110
  14,                                     !- Hour 111
  17,                                     !- Minute 111
  0.970262611715434,                      !- Value Until Time 111
  14,                                     !- Hour 112
  27,                                     !- Minute 112
  0.970270624857717,                      !- Value Until Time 112
  14,                                     !- Hour 113
  37,                                     !- Minute 113
  0.970278638,                            !- Value Until Time 113
  14,                                     !- Hour 114
  47,                                     !- Minute 114
  0.970250795383393,                      !- Value Until Time 114
  14,                                     !- Hour 115
  57,                                     !- Minute 115
  0.970222952766786,                      !- Value Until Time 115
  15,                                     !- Hour 116
  7,                                      !- Minute 116
  0.970195110150179,                      !- Value Until Time 116
  15,                                     !- Hour 117
  17,                                     !- Minute 117
  0.970167267533572,                      !- Value Until Time 117
  15,                                     !- Hour 118
  27,                                     !- Minute 118
  0.970139424916965,                      !- Value Until Time 118
  15,                                     !- Hour 119
  37,                                     !- Minute 119
  0.970111582300359,                      !- Value Until Time 119
  15,                                     !- Hour 120
  47,                                     !- Minute 120
  0.970096703575246,                      !- Value Until Time 120
  15,                                     !- Hour 121
  57,                                     !- Minute 121
  0.970081824850134,                      !- Value Until Time 121
  16,                                     !- Hour 122
  7,                                      !- Minute 122
  0.970066946125022,                      !- Value Until Time 122
  16,                                     !- Hour 123
  17,                                     !- Minute 123
  0.97005206739991,                       !- Value Until Time 123
  16,                                     !- Hour 124
  27,                                     !- Minute 124
  0.970037188674797,                      !- Value Until Time 124
  16,                                     !- Hour 125
  37,                                     !- Minute 125
  0.970022309949685,                      !- Value Until Time 125
  16,                                     !- Hour 126
  47,                                     !- Minute 126
  0.970007431224573,                      !- Value Until Time 126
  16,                                     !- Hour 127
  57,                                     !- Minute 127
  0.969992552499461,                      !- Value Until Time 127
  17,                                     !- Hour 128
  7,                                      !- Minute 128
  0.969977673774348,                      !- Value Until Time 128
  17,                                     !- Hour 129
  17,                                     !- Minute 129
  0.969962795049236,                      !- Value Until Time 129
  17,                                     !- Hour 130
  27,                                     !- Minute 130
  0.969947916324124,                      !- Value Until Time 130
  17,                                     !- Hour 131
  37,                                     !- Minute 131
  0.969933037599012,                      !- Value Until Time 131
  17,                                     !- Hour 132
  47,                                     !- Minute 132
  0.969918158873899,                      !- Value Until Time 132
  17,                                     !- Hour 133
  57,                                     !- Minute 133
  0.969903280148787,                      !- Value Until Time 133
  18,                                     !- Hour 134
  7,                                      !- Minute 134
  0.969888401423675,                      !- Value Until Time 134
  18,                                     !- Hour 135
  17,                                     !- Minute 135
  0.969873522698563,                      !- Value Until Time 135
  18,                                     !- Hour 136
  27,                                     !- Minute 136
  0.96985864397345,                       !- Value Until Time 136
  18,                                     !- Hour 137
  37,                                     !- Minute 137
  0.969843765248338,                      !- Value Until Time 137
  18,                                     !- Hour 138
  45,                                     !- Minute 138
  0.969832606204504,                      !- Value Until Time 138
  18,                                     !- Hour 139
  55,                                     !- Minute 139
  0.969543600136073,                      !- Value Until Time 139
  19,                                     !- Hour 140
  5,                                      !- Minute 140
  0.969254594067641,                      !- Value Until Time 140
  19,                                     !- Hour 141
  15,                                     !- Minute 141
  0.96896558799921,                       !- Value Until Time 141
  19,                                     !- Hour 142
  25,                                     !- Minute 142
  0.968676581930779,                      !- Value Until Time 142
  19,                                     !- Hour 143
  35,                                     !- Minute 143
  0.968387575862348,                      !- Value Until Time 143
  19,                                     !- Hour 144
  45,                                     !- Minute 144
  0.968098569793917,                      !- Value Until Time 144
  19,                                     !- Hour 145
  55,                                     !- Minute 145
  0.963578127164907,                      !- Value Until Time 145
  20,                                     !- Hour 146
  5,                                      !- Minute 146
  0.959057684535897,                      !- Value Until Time 146
  20,                                     !- Hour 147
  15,                                     !- Minute 147
  0.954537241906887,                      !- Value Until Time 147
  20,                                     !- Hour 148
  25,                                     !- Minute 148
  0.950016799277877,                      !- Value Until Time 148
  20,                                     !- Hour 149
  35,                                     !- Minute 149
  0.945496356648867,                      !- Value Until Time 149
  20,                                     !- Hour 150
  45,                                     !- Minute 150
  0.940975914019857,                      !- Value Until Time 150
  20,                                     !- Hour 151
  55,                                     !- Minute 151
  0.920825759047286,                      !- Value Until Time 151
  21,                                     !- Hour 152
  5,                                      !- Minute 152
  0.900675604074715,                      !- Value Until Time 152
  21,                                     !- Hour 153
  15,                                     !- Minute 153
  0.880525449102143,                      !- Value Until Time 153
  21,                                     !- Hour 154
  25,                                     !- Minute 154
  0.860375294129572,                      !- Value Until Time 154
  21,                                     !- Hour 155
  35,                                     !- Minute 155
  0.840225139157001,                      !- Value Until Time 155
  21,                                     !- Hour 156
  45,                                     !- Minute 156
  0.820074984184431,                      !- Value Until Time 156
  21,                                     !- Hour 157
  55,                                     !- Minute 157
  0.792507976721954,                      !- Value Until Time 157
  22,                                     !- Hour 158
  5,                                      !- Minute 158
  0.764940969259477,                      !- Value Until Time 158
  22,                                     !- Hour 159
  15,                                     !- Minute 159
  0.737373961797,                         !- Value Until Time 159
  22,                                     !- Hour 160
  25,                                     !- Minute 160
  0.709806954334523,                      !- Value Until Time 160
  22,                                     !- Hour 161
  35,                                     !- Minute 161
  0.682239946872046,                      !- Value Until Time 161
  22,                                     !- Hour 162
  45,                                     !- Minute 162
  0.65467293940957,                       !- Value Until Time 162
  22,                                     !- Hour 163
  55,                                     !- Minute 163
  0.629188132161341,                      !- Value Until Time 163
  23,                                     !- Hour 164
  5,                                      !- Minute 164
  0.603703324913113,                      !- Value Until Time 164
  23,                                     !- Hour 165
  15,                                     !- Minute 165
  0.578218517664883,                      !- Value Until Time 165
  23,                                     !- Hour 166
  25,                                     !- Minute 166
  0.552733710416655,                      !- Value Until Time 166
  23,                                     !- Hour 167
  35,                                     !- Minute 167
  0.527248903168426,                      !- Value Until Time 167
  23,                                     !- Hour 168
  45,                                     !- Minute 168
  0.501764095920198,                      !- Value Until Time 168
  23,                                     !- Hour 169
  55,                                     !- Minute 169
  0.472756113391564,                      !- Value Until Time 169
  24,                                     !- Hour 170
  0,                                      !- Minute 170
  0.443748130862932;                      !- Value Until Time 170

OS:Schedule:Day,
  {4eeb4831-141d-44a2-b097-7cc642a6ebc2}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc397056-20a7-4794-883a-2569f31add67}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  {9b0cf221-b450-4815-a39a-59653cdb1013}, !- Default Day Schedule Name
  {81d98f1b-1772-405d-b1be-19795fcb0be6}, !- Summer Design Day Schedule Name
  {de589f2c-90bd-40a0-9286-3eb9c1680880}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b0cf221-b450-4815-a39a-59653cdb1013}, !- Handle
  Schedule Day 8,                         !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5316,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5316;                                 !- Value Until Time 2

OS:Schedule:Day,
  {81d98f1b-1772-405d-b1be-19795fcb0be6}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07b2f70e-7946-436a-917a-0f53daa7ed23}, !- Handle
  Schedule Rule 7,                        !- Name
  {fc397056-20a7-4794-883a-2569f31add67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa473ce9-3b1c-4804-a3c4-e36914e25bbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa473ce9-3b1c-4804-a3c4-e36914e25bbd}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5009;                                 !- Value Until Time 1

OS:Schedule:Day,
  {de589f2c-90bd-40a0-9286-3eb9c1680880}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f54c65c1-bfd9-4234-a822-e011665b863a}, !- Handle
  Retail Infil Half On,                   !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  {7fc251da-8f48-4860-b548-372b2315615f}, !- Default Day Schedule Name
  {28624fc4-aa7c-4eff-8d74-86fab6b4e88d}, !- Summer Design Day Schedule Name
  {62434a18-672e-4460-838c-b605c999a274}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fc251da-8f48-4860-b548-372b2315615f}, !- Handle
  Retail Infil Half On Default,           !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {28624fc4-aa7c-4eff-8d74-86fab6b4e88d}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3fdafb24-9634-45f0-92ba-079624eb1698}, !- Handle
  Schedule Rule 8,                        !- Name
  {f54c65c1-bfd9-4234-a822-e011665b863a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fda71393-b609-4a91-be44-8c8dc448beec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fda71393-b609-4a91-be44-8c8dc448beec}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1375e364-a847-4e57-aee6-a3822793ab30}, !- Handle
  Schedule Rule 9,                        !- Name
  {f54c65c1-bfd9-4234-a822-e011665b863a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59a78071-4c0f-4db2-8e7f-9472511a25fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59a78071-4c0f-4db2-8e7f-9472511a25fa}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {62434a18-672e-4460-838c-b605c999a274}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {84761640-7472-4717-b820-05e2c6d2999c}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {add39f25-bed4-4f4a-9193-d286ccadc493}, !- Handle
  Retail Entry People,                    !- Name
  {84761640-7472-4717-b820-05e2c6d2999c}, !- People Definition Name
  {a393b958-8bfa-4503-9fd5-e8f04e222d31}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f567524c-d6a6-4f7c-8d86-4425ca8ce7c5}, !- Work Efficiency Schedule Name
  {c5f8f421-f128-412c-a4b6-390aca3fdf12}, !- Clothing Insulation Schedule Name
  {238db46d-2dee-4254-a13f-ca136d0717a5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {301a77e5-558a-4570-a26e-062deda16972}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.6927377188088,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0bd86976-74b1-4a0f-b44d-6f3f880fe6d1}, !- Handle
  Retail Entry Lights,                    !- Name
  {301a77e5-558a-4570-a26e-062deda16972}, !- Lights Definition Name
  {a393b958-8bfa-4503-9fd5-e8f04e222d31}, !- Space or SpaceType Name
  {2452014f-fc6f-40f1-9710-b908107dfe4d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {90d7a60d-b3f8-4b6f-821f-570ac237a865}, !- Handle
  {301a77e5-558a-4570-a26e-062deda16972}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {23a3fc51-6958-45aa-a0ff-c54adc3fbcfe}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5084ed23-e153-43f4-a1da-58594de1c49a}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0938fba6-5c21-4223-bdc6-153389c5f6ee}, !- Number of People Schedule Name
  {02f7eb88-1b6a-46dd-bbf6-390e8bb52f16}, !- People Activity Level Schedule Name
  {fee0020b-7eec-401d-b66b-16aec658994f}, !- Lighting Schedule Name
  {fc397056-20a7-4794-883a-2569f31add67}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f54c65c1-bfd9-4234-a822-e011665b863a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {232d2fbf-753b-43dc-ac21-dfb28afef94a}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3aad2130-8f8b-44a0-8d86-dae5ea736353}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {232d2fbf-753b-43dc-ac21-dfb28afef94a}, !- People Definition Name
  {cb05b221-5aad-46d9-b31e-1e36de05864f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f567524c-d6a6-4f7c-8d86-4425ca8ce7c5}, !- Work Efficiency Schedule Name
  {c5f8f421-f128-412c-a4b6-390aca3fdf12}, !- Clothing Insulation Schedule Name
  {238db46d-2dee-4254-a13f-ca136d0717a5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {48d2425e-b78e-4b5a-86c5-d934b8622d02}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.2135800938269,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c8171d75-c928-46c6-9779-59d6d08ce39e}, !- Handle
  Retail Point_of_Sale Lights,            !- Name
  {48d2425e-b78e-4b5a-86c5-d934b8622d02}, !- Lights Definition Name
  {cb05b221-5aad-46d9-b31e-1e36de05864f}, !- Space or SpaceType Name
  {2452014f-fc6f-40f1-9710-b908107dfe4d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e5f6d57f-e9b7-4c4b-82ba-3a99e32ff4e6}, !- Handle
  {48d2425e-b78e-4b5a-86c5-d934b8622d02}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0bd7f277-da9c-4300-853c-e1ba1caf12a6}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0f6f961c-38be-4273-9b5f-9a92390efeb9}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {0bd7f277-da9c-4300-853c-e1ba1caf12a6}, !- Electric Equipment Definition Name
  {cb05b221-5aad-46d9-b31e-1e36de05864f}, !- Space or SpaceType Name
  {694b258c-ee75-4383-8c78-b9e6daeedb67}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5f2d4dff-b167-418c-8cd0-833a715bdb63}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9c9a9c7c-00ff-4811-940e-235f5d9e0079}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0938fba6-5c21-4223-bdc6-153389c5f6ee}, !- Number of People Schedule Name
  {02f7eb88-1b6a-46dd-bbf6-390e8bb52f16}, !- People Activity Level Schedule Name
  {fee0020b-7eec-401d-b66b-16aec658994f}, !- Lighting Schedule Name
  {fc397056-20a7-4794-883a-2569f31add67}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f54c65c1-bfd9-4234-a822-e011665b863a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {e8762c38-f86b-4c2c-96e3-88f4912ecda1}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b217e4bb-0137-401f-8230-cf5f1bedcd0d}, !- Handle
  Retail Retail People,                   !- Name
  {e8762c38-f86b-4c2c-96e3-88f4912ecda1}, !- People Definition Name
  {bb32327e-a0a1-4d71-a233-987c6172ad52}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f567524c-d6a6-4f7c-8d86-4425ca8ce7c5}, !- Work Efficiency Schedule Name
  {c5f8f421-f128-412c-a4b6-390aca3fdf12}, !- Clothing Insulation Schedule Name
  {238db46d-2dee-4254-a13f-ca136d0717a5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {277ace40-4f04-4688-9dba-f55d8db1703f}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.2135800938269,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {022b9d12-eff2-40b2-814b-db42ff66f637}, !- Handle
  Retail Retail Lights,                   !- Name
  {277ace40-4f04-4688-9dba-f55d8db1703f}, !- Lights Definition Name
  {bb32327e-a0a1-4d71-a233-987c6172ad52}, !- Space or SpaceType Name
  {2452014f-fc6f-40f1-9710-b908107dfe4d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {cce23b67-eabf-450e-9c5f-258d82e1fd0f}, !- Handle
  {277ace40-4f04-4688-9dba-f55d8db1703f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e56a4264-1781-4caa-9fc0-9888251c1a73}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {91b61e41-c5cf-47be-a1da-5d7e412c6984}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {e56a4264-1781-4caa-9fc0-9888251c1a73}, !- Electric Equipment Definition Name
  {bb32327e-a0a1-4d71-a233-987c6172ad52}, !- Space or SpaceType Name
  {694b258c-ee75-4383-8c78-b9e6daeedb67}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a1e376a0-aec2-4f89-bc02-6d75365f8eb0}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dab1303c-439a-4bc3-9d95-dacd1c0e6c42}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0938fba6-5c21-4223-bdc6-153389c5f6ee}, !- Number of People Schedule Name
  {02f7eb88-1b6a-46dd-bbf6-390e8bb52f16}, !- People Activity Level Schedule Name
  {fee0020b-7eec-401d-b66b-16aec658994f}, !- Lighting Schedule Name
  {fc397056-20a7-4794-883a-2569f31add67}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f54c65c1-bfd9-4234-a822-e011665b863a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {516e732e-c9a8-488e-bce0-6b422e7b82f9}, !- Handle
  Res ComStock DOE Ref Pre-1980 - Retail - ASHRAE 169-2013-5B, !- Name
  {100cfc55-d838-47f4-b73a-d70183ba8e80}, !- Default Exterior Surface Constructions Name
  {4e85b39b-8868-4aeb-8171-958a7fb9f06f}, !- Default Interior Surface Constructions Name
  {7c936846-ebf6-4fb5-a292-3bb148f8069d}, !- Default Ground Contact Surface Constructions Name
  {c7b88207-4d00-4339-9163-987d29885907}, !- Default Exterior SubSurface Constructions Name
  {e6182758-0a36-41b0-a7bc-f4f039512c33}, !- Default Interior SubSurface Constructions Name
  {3d85813c-e799-4334-b95a-b05527aa9471}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {100cfc55-d838-47f4-b73a-d70183ba8e80}, !- Handle
  Default Surface Constructions 1,        !- Name
  {43dbb8b5-b055-47c4-8519-12d4478fe1af}, !- Floor Construction Name
  {546a0dea-8be4-4ccb-8d75-2e2da57cc839}, !- Wall Construction Name
  {906944aa-8c87-4734-a430-41ee0744e73c}; !- Roof Ceiling Construction Name

OS:Construction,
  {43dbb8b5-b055-47c4-8519-12d4478fe1af}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {f8944830-cc58-4921-bdf8-93246f0a3388}, !- Layer 1
  {ad3d6ada-fb18-4b51-93da-1df3d73a86ea}; !- Layer 2

OS:StandardsInformation:Construction,
  {c478bff5-5f71-4c81-a0c9-13d7533a5bf9}, !- Handle
  {43dbb8b5-b055-47c4-8519-12d4478fe1af}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {44b3747d-e460-4683-908a-cb9edf1f3cb1}, !- Handle
  Typical Insulation R-4.03,              !- Name
  Smooth,                                 !- Roughness
  0.710130638653167,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f8944830-cc58-4921-bdf8-93246f0a3388}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ad3d6ada-fb18-4b51-93da-1df3d73a86ea}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {546a0dea-8be4-4ccb-8d75-2e2da57cc839}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.21, !- Name
  ,                                       !- Surface Rendering Name
  {9b14b135-021b-4c32-9bc9-e26a6e461087}, !- Layer 1
  {9315027c-ecf2-4940-a440-af62f4e7a630}, !- Layer 2
  {44b3747d-e460-4683-908a-cb9edf1f3cb1}, !- Layer 3
  {9315027c-ecf2-4940-a440-af62f4e7a630}; !- Layer 4

OS:StandardsInformation:Construction,
  {0f3b3c91-3b5b-4e67-bdbd-1bf114853459}, !- Handle
  {546a0dea-8be4-4ccb-8d75-2e2da57cc839}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {9b14b135-021b-4c32-9bc9-e26a6e461087}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9315027c-ecf2-4940-a440-af62f4e7a630}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {906944aa-8c87-4734-a430-41ee0744e73c}, !- Handle
  Typical IEAD Roof R-13.16,              !- Name
  ,                                       !- Surface Rendering Name
  {bf0135f7-1759-4fb9-adc6-c699d6111e15}, !- Layer 1
  {d5a633c8-a69a-4519-8760-45d698860698}, !- Layer 2
  {ef9b92e0-c895-4a51-acab-d83590f62975}; !- Layer 3

OS:StandardsInformation:Construction,
  {fe2ea6ac-7dab-4b92-967b-1e83182b2835}, !- Handle
  {906944aa-8c87-4734-a430-41ee0744e73c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {bf0135f7-1759-4fb9-adc6-c699d6111e15}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d5a633c8-a69a-4519-8760-45d698860698}, !- Handle
  Typical Insulation R-12.04,             !- Name
  Smooth,                                 !- Roughness
  2.12048064786099,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ef9b92e0-c895-4a51-acab-d83590f62975}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {4e85b39b-8868-4aeb-8171-958a7fb9f06f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {bc80d643-d76d-42a6-bf43-d7534f6f93da}, !- Floor Construction Name
  {6893b583-c7b5-4649-b805-7039b6d3df87}, !- Wall Construction Name
  {5c7cd100-9c6a-4b85-b532-623f0fa94961}; !- Roof Ceiling Construction Name

OS:Construction,
  {bc80d643-d76d-42a6-bf43-d7534f6f93da}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {02df1370-5235-42fe-b3aa-dd650447c17a}, !- Layer 1
  {39f1fedb-2fce-4af8-a0d0-eb5ae1a2dd3a}; !- Layer 2

OS:StandardsInformation:Construction,
  {c4fd9d3d-1165-4cfc-bc92-18f8d10c0110}, !- Handle
  {bc80d643-d76d-42a6-bf43-d7534f6f93da}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {02df1370-5235-42fe-b3aa-dd650447c17a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {39f1fedb-2fce-4af8-a0d0-eb5ae1a2dd3a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6893b583-c7b5-4649-b805-7039b6d3df87}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {03befd4c-2abd-425d-bf1b-13706739f4a5}, !- Layer 1
  {03befd4c-2abd-425d-bf1b-13706739f4a5}; !- Layer 2

OS:StandardsInformation:Construction,
  {b5e89f61-37ad-40b0-99d8-5ab549aee2b4}, !- Handle
  {6893b583-c7b5-4649-b805-7039b6d3df87}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {03befd4c-2abd-425d-bf1b-13706739f4a5}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5c7cd100-9c6a-4b85-b532-623f0fa94961}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {39f1fedb-2fce-4af8-a0d0-eb5ae1a2dd3a}, !- Layer 1
  {02df1370-5235-42fe-b3aa-dd650447c17a}; !- Layer 2

OS:StandardsInformation:Construction,
  {1f57b78f-f706-4f8a-9ca5-771d5a7d4bad}, !- Handle
  {5c7cd100-9c6a-4b85-b532-623f0fa94961}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {7c936846-ebf6-4fb5-a292-3bb148f8069d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {6006161a-3dbc-439d-b684-1fd686ef3a79}, !- Floor Construction Name
  {16e8711d-feec-43c9-841c-8f5af43ec46b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {6006161a-3dbc-439d-b684-1fd686ef3a79}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {ad4f3bcb-61bb-4f24-9c4b-2fd3d3939933}; !- Layer 1

OS:StandardsInformation:Construction,
  {54c18d60-919d-401c-b840-e015972c6330}, !- Handle
  {6006161a-3dbc-439d-b684-1fd686ef3a79}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ad4f3bcb-61bb-4f24-9c4b-2fd3d3939933}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {16e8711d-feec-43c9-841c-8f5af43ec46b}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {30deaa2a-9435-4366-b8ca-b842258a0baa}; !- Layer 1

OS:StandardsInformation:Construction,
  {46814dd7-331e-4205-9aa5-60577126d2c7}, !- Handle
  {16e8711d-feec-43c9-841c-8f5af43ec46b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ade36c54-d4a2-4986-a1bf-c598682229d7}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {30deaa2a-9435-4366-b8ca-b842258a0baa}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {c7b88207-4d00-4339-9163-987d29885907}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9ae8055c-a700-4544-b57e-f15a94c0cbf7}, !- Fixed Window Construction Name
  {9feea69b-1cc4-49d0-bfb7-903dc8c7bf7d}, !- Operable Window Construction Name
  {62b67ca5-c862-4da1-8f15-956aa8f23ee6}, !- Door Construction Name
  {1589dc43-180f-4e77-b7ad-bb88c228c2d9}, !- Glass Door Construction Name
  {a0428564-d507-45fb-abfe-d0a0af8319eb}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {4daa28c8-875b-4d9f-b004-39de8ad9e718}, !- Tubular Daylight Dome Construction Name
  {4daa28c8-875b-4d9f-b004-39de8ad9e718}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9ae8055c-a700-4544-b57e-f15a94c0cbf7}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {c373dfc9-e00b-471d-9e08-86e6370eaef7}; !- Layer 1

OS:StandardsInformation:Construction,
  {09da5892-e4bb-4487-abea-7a2e3c372755}, !- Handle
  {9ae8055c-a700-4544-b57e-f15a94c0cbf7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {c373dfc9-e00b-471d-9e08-86e6370eaef7}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {9feea69b-1cc4-49d0-bfb7-903dc8c7bf7d}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {919b289c-b378-422a-bfcd-c1c2da579696}; !- Layer 1

OS:StandardsInformation:Construction,
  {c1c21d84-13f1-4633-9b25-6f448c6b5fa0}, !- Handle
  {9feea69b-1cc4-49d0-bfb7-903dc8c7bf7d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {919b289c-b378-422a-bfcd-c1c2da579696}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {62b67ca5-c862-4da1-8f15-956aa8f23ee6}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {52bd56ef-a9ba-46e0-a6a7-12252a40a3dc}, !- Layer 1
  {ade36c54-d4a2-4986-a1bf-c598682229d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {cc9fe6fe-7efa-45d9-ac8c-ab267dcce3b6}, !- Handle
  {62b67ca5-c862-4da1-8f15-956aa8f23ee6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {52bd56ef-a9ba-46e0-a6a7-12252a40a3dc}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1589dc43-180f-4e77-b7ad-bb88c228c2d9}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {f0c77e9f-d427-4b4f-bf59-fb6ebc63082c}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a1a1943-6bf7-45b4-835e-b52dacb414d9}, !- Handle
  {1589dc43-180f-4e77-b7ad-bb88c228c2d9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {f0c77e9f-d427-4b4f-bf59-fb6ebc63082c}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {a0428564-d507-45fb-abfe-d0a0af8319eb}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ade36c54-d4a2-4986-a1bf-c598682229d7}; !- Layer 1

OS:StandardsInformation:Construction,
  {e9de42be-3413-4833-854d-a781b8832a20}, !- Handle
  {a0428564-d507-45fb-abfe-d0a0af8319eb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {4daa28c8-875b-4d9f-b004-39de8ad9e718}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {9a54e287-251d-4a4a-9b59-ad346f8c6140}; !- Layer 1

OS:StandardsInformation:Construction,
  {3c14475d-50e7-497b-bd02-4afea394a499}, !- Handle
  {4daa28c8-875b-4d9f-b004-39de8ad9e718}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {9a54e287-251d-4a4a-9b59-ad346f8c6140}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {e6182758-0a36-41b0-a7bc-f4f039512c33}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4daa28c8-875b-4d9f-b004-39de8ad9e718}, !- Fixed Window Construction Name
  {4daa28c8-875b-4d9f-b004-39de8ad9e718}, !- Operable Window Construction Name
  {8341dc36-a07f-4f81-8976-843153eb7f51}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8341dc36-a07f-4f81-8976-843153eb7f51}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {dc57c2a7-4297-4f2b-8367-9e360cac08a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {7d2ccece-ff16-43b1-b6f6-620adb3c682a}, !- Handle
  {8341dc36-a07f-4f81-8976-843153eb7f51}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {dc57c2a7-4297-4f2b-8367-9e360cac08a5}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {3d85813c-e799-4334-b95a-b05527aa9471}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {dc57c2a7-4297-4f2b-8367-9e360cac08a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {73d3740d-b1b0-4787-8313-1eec98b7f54f}, !- Handle
  {3d85813c-e799-4334-b95a-b05527aa9471}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Handle
  Always On Discrete,                     !- Name
  {cba195de-57bc-42c6-a324-26976bf73689}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cba195de-57bc-42c6-a324-26976bf73689}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {79cd4644-6765-42cf-8fd5-e8ba1c49d3fe}, !- Handle
  Retail Back_Space A  - Story Ground Infiltration, !- Name
  {abf6b06b-fece-4776-8fb5-2ef786f1b66e}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86752f4d-16c4-4292-b42d-5e07d9bff8f6}, !- Handle
  Retail Back_Space A end_b - Story Ground Infiltration, !- Name
  {99eb70a1-a199-421e-b3b6-70b7ec1225a6}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9ac372b-cbe0-4a29-8f28-168a122c82d8}, !- Handle
  Retail Back_Space B end_b - Story Ground Infiltration, !- Name
  {f45d7eef-fb66-4203-801c-6e38bf74a96b}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac6e698c-cfc6-4510-80f2-a0d95681071d}, !- Handle
  Retail Back_Space C  - Story Ground Infiltration, !- Name
  {97ba42ac-d2eb-4bc7-b797-6a727c52f7aa}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37f95a0c-2332-491d-b911-d846e271defe}, !- Handle
  Retail Back_Space C end_b - Story Ground Infiltration, !- Name
  {e0f9011f-edb7-4ee0-b1f7-dc1367acd81b}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7862aa7-6838-4973-8159-6ae803e8b881}, !- Handle
  Retail Entry A  - Story Ground Infiltration, !- Name
  {220f7e6d-fcea-4611-b2fd-3288b2c6ff9f}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {121acc50-114e-4148-bb40-ca123492ba33}, !- Handle
  Retail Entry C  - Story Ground Infiltration, !- Name
  {cd8fac9f-b48e-4063-9ded-fec383ab70fb}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d65be439-9448-4217-81fb-a95e21c2af87}, !- Handle
  Retail Point_of_Sale A  - Story Ground Infiltration, !- Name
  {322c0a47-2208-4f0a-8d4d-0485106ce609}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30542c91-7a68-43bc-b475-bc307fd27329}, !- Handle
  Retail Point_of_Sale C  - Story Ground Infiltration, !- Name
  {036badd3-249c-44f0-a66f-46b452b5e93a}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdd31aa3-2f9e-47a2-b021-d4e41d436712}, !- Handle
  Retail Retail A  - Story Ground Infiltration, !- Name
  {8a08ffc5-36e6-46e7-bc5b-1c723b81e9a1}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48d1b23c-21a5-418f-9f08-4ecd8a9f9eef}, !- Handle
  Retail Retail A end_a - Story Ground Infiltration, !- Name
  {1384423c-2705-41fc-bed8-508b2fed74eb}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66e93f85-a5d0-4ee8-b5e6-ff7f6b5bcd6e}, !- Handle
  Retail Retail B end_a - Story Ground Infiltration, !- Name
  {511605b4-108b-4c21-a196-8d8b07a3b456}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b974e1a9-370a-4037-b593-02a9800efcee}, !- Handle
  Retail Retail C  - Story Ground Infiltration, !- Name
  {0b108477-933d-4fb8-b8c1-a632df4ab1c7}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {deb77938-4a9a-4270-9187-1f4850000ef8}, !- Handle
  Retail Retail C end_a - Story Ground Infiltration, !- Name
  {f7958bf5-534a-4e40-8259-0e51bfbf8dc1}, !- Space or SpaceType Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {09170cc7-12a5-4e23-bc63-cb4dfbd416c2}, !- Handle
  7.1,                                    !- January Ground Temperature {C}
  3,                                      !- February Ground Temperature {C}
  -1,                                     !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {f7d4171e-4ca6-43e8-ac3c-156ba6ea79f5}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.030296;                               !- Design Level {W}

OS:Exterior:Lights,
  {335cb3d2-6eff-4686-90c7-0b207c8c1265}, !- Handle
  Parking Areas and Drives,               !- Name
  {f7d4171e-4ca6-43e8-ac3c-156ba6ea79f5}, !- Exterior Lights Definition Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10631.7815890794,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8dc37062-e1fe-45e9-89ac-0da3fc0b31d0}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {a97ef3e8-32b8-49fb-a0be-a434ada4adff}, !- Handle
  Building Facades,                       !- Name
  {8dc37062-e1fe-45e9-89ac-0da3fc0b31d0}, !- Exterior Lights Definition Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9295.16003089779,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9d5b048d-79ff-4a51-87d1-6c741c23e781}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {40d6e099-9809-406e-afb2-9cab553883e2}, !- Handle
  Main Entries,                           !- Name
  {9d5b048d-79ff-4a51-87d1-6c741c23e781}, !- Exterior Lights Definition Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5ee58e60-f0fc-4477-97dd-1b18f95cbdad}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6364c3d5-d4c6-4ac2-807c-6cea8ed63bff}, !- Handle
  Other Doors,                            !- Name
  {5ee58e60-f0fc-4477-97dd-1b18f95cbdad}, !- Exterior Lights Definition Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8.78999999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {c474fe0e-5c1b-4f49-9da4-2b0b85bd608e}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Handle
  Retail HtgSetp_Enduse,                  !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  {b8e9d347-17b9-4893-878a-e0897d8b0692}, !- Default Day Schedule Name
  {18e9027b-6e48-4cb4-9e97-125afdead603}, !- Summer Design Day Schedule Name
  {39940d16-f3d7-4ce4-a939-4a4990106868}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8e9d347-17b9-4893-878a-e0897d8b0692}, !- Handle
  Schedule Day 13,                        !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  14.1666666666667,                       !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  14.05,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  13.9333333333333,                       !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  13.8166666666667,                       !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  13.7,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  13.6,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  55,                                     !- Minute 7
  13.6166666666667,                       !- Value Until Time 7
  2,                                      !- Hour 8
  5,                                      !- Minute 8
  13.6333333333333,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  13.65,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  24,                                     !- Minute 10
  13.6666666666667,                       !- Value Until Time 10
  2,                                      !- Hour 11
  25,                                     !- Minute 11
  13.6333333333333,                       !- Value Until Time 11
  2,                                      !- Hour 12
  34,                                     !- Minute 12
  13.6833333333333,                       !- Value Until Time 12
  2,                                      !- Hour 13
  35,                                     !- Minute 13
  13.6166666666667,                       !- Value Until Time 13
  2,                                      !- Hour 14
  44,                                     !- Minute 14
  13.7,                                   !- Value Until Time 14
  2,                                      !- Hour 15
  45,                                     !- Minute 15
  13.7,                                   !- Value Until Time 15
  2,                                      !- Hour 16
  54,                                     !- Minute 16
  13.75,                                  !- Value Until Time 16
  3,                                      !- Hour 17
  4,                                      !- Minute 17
  13.8,                                   !- Value Until Time 17
  3,                                      !- Hour 18
  14,                                     !- Minute 18
  13.85,                                  !- Value Until Time 18
  3,                                      !- Hour 19
  24,                                     !- Minute 19
  13.9,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  34,                                     !- Minute 20
  13.95,                                  !- Value Until Time 20
  3,                                      !- Hour 21
  44,                                     !- Minute 21
  14,                                     !- Value Until Time 21
  3,                                      !- Hour 22
  45,                                     !- Minute 22
  14,                                     !- Value Until Time 22
  3,                                      !- Hour 23
  54,                                     !- Minute 23
  14.1333333333333,                       !- Value Until Time 23
  4,                                      !- Hour 24
  4,                                      !- Minute 24
  14.2666666666667,                       !- Value Until Time 24
  4,                                      !- Hour 25
  15,                                     !- Minute 25
  14.4,                                   !- Value Until Time 25
  4,                                      !- Hour 26
  25,                                     !- Minute 26
  14.5333333333333,                       !- Value Until Time 26
  4,                                      !- Hour 27
  35,                                     !- Minute 27
  14.6666666666667,                       !- Value Until Time 27
  4,                                      !- Hour 28
  45,                                     !- Minute 28
  14.8,                                   !- Value Until Time 28
  4,                                      !- Hour 29
  55,                                     !- Minute 29
  14.9166666666667,                       !- Value Until Time 29
  5,                                      !- Hour 30
  5,                                      !- Minute 30
  15.0333333333333,                       !- Value Until Time 30
  5,                                      !- Hour 31
  15,                                     !- Minute 31
  15.15,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  25,                                     !- Minute 32
  15.2666666666667,                       !- Value Until Time 32
  5,                                      !- Hour 33
  35,                                     !- Minute 33
  15.3833333333333,                       !- Value Until Time 33
  5,                                      !- Hour 34
  45,                                     !- Minute 34
  15.5,                                   !- Value Until Time 34
  5,                                      !- Hour 35
  55,                                     !- Minute 35
  15.7166666666667,                       !- Value Until Time 35
  6,                                      !- Hour 36
  5,                                      !- Minute 36
  15.9333333333333,                       !- Value Until Time 36
  6,                                      !- Hour 37
  15,                                     !- Minute 37
  16.15,                                  !- Value Until Time 37
  6,                                      !- Hour 38
  25,                                     !- Minute 38
  16.3666666666667,                       !- Value Until Time 38
  6,                                      !- Hour 39
  35,                                     !- Minute 39
  16.5833333333333,                       !- Value Until Time 39
  6,                                      !- Hour 40
  45,                                     !- Minute 40
  16.8,                                   !- Value Until Time 40
  6,                                      !- Hour 41
  55,                                     !- Minute 41
  17.1333333333333,                       !- Value Until Time 41
  7,                                      !- Hour 42
  5,                                      !- Minute 42
  17.4666666666667,                       !- Value Until Time 42
  7,                                      !- Hour 43
  15,                                     !- Minute 43
  17.8,                                   !- Value Until Time 43
  7,                                      !- Hour 44
  25,                                     !- Minute 44
  18.1333333333333,                       !- Value Until Time 44
  7,                                      !- Hour 45
  35,                                     !- Minute 45
  18.4666666666667,                       !- Value Until Time 45
  7,                                      !- Hour 46
  45,                                     !- Minute 46
  18.8,                                   !- Value Until Time 46
  7,                                      !- Hour 47
  55,                                     !- Minute 47
  18.9,                                   !- Value Until Time 47
  8,                                      !- Hour 48
  5,                                      !- Minute 48
  19,                                     !- Value Until Time 48
  8,                                      !- Hour 49
  15,                                     !- Minute 49
  19.1,                                   !- Value Until Time 49
  8,                                      !- Hour 50
  24,                                     !- Minute 50
  19.2,                                   !- Value Until Time 50
  8,                                      !- Hour 51
  34,                                     !- Minute 51
  19.3,                                   !- Value Until Time 51
  8,                                      !- Hour 52
  44,                                     !- Minute 52
  19.4,                                   !- Value Until Time 52
  8,                                      !- Hour 53
  45,                                     !- Minute 53
  19.4,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  45,                                     !- Minute 54
  19.4,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  55,                                     !- Minute 55
  19.3833333333333,                       !- Value Until Time 55
  20,                                     !- Hour 56
  5,                                      !- Minute 56
  19.3666666666667,                       !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  19.35,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  25,                                     !- Minute 58
  19.3333333333333,                       !- Value Until Time 58
  20,                                     !- Hour 59
  35,                                     !- Minute 59
  19.3166666666667,                       !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  19.3,                                   !- Value Until Time 60
  20,                                     !- Hour 61
  55,                                     !- Minute 61
  19.2666666666667,                       !- Value Until Time 61
  21,                                     !- Hour 62
  5,                                      !- Minute 62
  19.2333333333333,                       !- Value Until Time 62
  21,                                     !- Hour 63
  15,                                     !- Minute 63
  19.2,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  25,                                     !- Minute 64
  19.1666666666667,                       !- Value Until Time 64
  21,                                     !- Hour 65
  35,                                     !- Minute 65
  19.1333333333333,                       !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  19.1,                                   !- Value Until Time 66
  21,                                     !- Hour 67
  55,                                     !- Minute 67
  18.9166666666667,                       !- Value Until Time 67
  22,                                     !- Hour 68
  5,                                      !- Minute 68
  18.7333333333333,                       !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  18.55,                                  !- Value Until Time 69
  22,                                     !- Hour 70
  25,                                     !- Minute 70
  18.3666666666667,                       !- Value Until Time 70
  22,                                     !- Hour 71
  35,                                     !- Minute 71
  18.1833333333333,                       !- Value Until Time 71
  22,                                     !- Hour 72
  45,                                     !- Minute 72
  18,                                     !- Value Until Time 72
  22,                                     !- Hour 73
  55,                                     !- Minute 73
  17.4,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  5,                                      !- Minute 74
  16.8,                                   !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  16.2,                                   !- Value Until Time 75
  23,                                     !- Hour 76
  25,                                     !- Minute 76
  15.6,                                   !- Value Until Time 76
  23,                                     !- Hour 77
  35,                                     !- Minute 77
  15,                                     !- Value Until Time 77
  23,                                     !- Hour 78
  45,                                     !- Minute 78
  14.4,                                   !- Value Until Time 78
  23,                                     !- Hour 79
  55,                                     !- Minute 79
  14.2833333333333,                       !- Value Until Time 79
  24,                                     !- Hour 80
  0,                                      !- Minute 80
  14.1666666666667;                       !- Value Until Time 80

OS:Schedule:Rule,
  {6334c7cf-8b64-4039-b42f-c0ac6ac6c24d}, !- Handle
  Schedule Rule 10,                       !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {373496b8-6f18-4358-8a28-c1a32941f5ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {373496b8-6f18-4358-8a28-c1a32941f5ea}, !- Handle
  Retail HtgSetp_Enduse Sat Day,          !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  16.9333333333333,                       !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  16.4,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  15.8666666666666,                       !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  13.6,                                   !- Value Until Time 4
  0,                                      !- Hour 5
  35,                                     !- Minute 5
  15.3333333333333,                       !- Value Until Time 5
  0,                                      !- Hour 6
  45,                                     !- Minute 6
  14.8,                                   !- Value Until Time 6
  0,                                      !- Hour 7
  55,                                     !- Minute 7
  14.6333333333333,                       !- Value Until Time 7
  1,                                      !- Hour 8
  5,                                      !- Minute 8
  14.4666666666667,                       !- Value Until Time 8
  1,                                      !- Hour 9
  15,                                     !- Minute 9
  14.3,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  25,                                     !- Minute 10
  14.1333333333333,                       !- Value Until Time 10
  1,                                      !- Hour 11
  35,                                     !- Minute 11
  13.9666666666667,                       !- Value Until Time 11
  1,                                      !- Hour 12
  45,                                     !- Minute 12
  13.8,                                   !- Value Until Time 12
  1,                                      !- Hour 13
  55,                                     !- Minute 13
  13.7833333333333,                       !- Value Until Time 13
  2,                                      !- Hour 14
  5,                                      !- Minute 14
  13.7666666666667,                       !- Value Until Time 14
  2,                                      !- Hour 15
  15,                                     !- Minute 15
  13.75,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  25,                                     !- Minute 16
  13.7333333333333,                       !- Value Until Time 16
  2,                                      !- Hour 17
  30,                                     !- Minute 17
  13.6,                                   !- Value Until Time 17
  2,                                      !- Hour 18
  35,                                     !- Minute 18
  13.7166666666667,                       !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  13.6166666666667,                       !- Value Until Time 19
  2,                                      !- Hour 20
  45,                                     !- Minute 20
  13.7,                                   !- Value Until Time 20
  2,                                      !- Hour 21
  49,                                     !- Minute 21
  13.6333333333333,                       !- Value Until Time 21
  2,                                      !- Hour 22
  59,                                     !- Minute 22
  13.65,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  13.6666666666667,                       !- Value Until Time 23
  3,                                      !- Hour 24
  19,                                     !- Minute 24
  13.6833333333333,                       !- Value Until Time 24
  3,                                      !- Hour 25
  29,                                     !- Minute 25
  13.7,                                   !- Value Until Time 25
  3,                                      !- Hour 26
  30,                                     !- Minute 26
  13.7,                                   !- Value Until Time 26
  3,                                      !- Hour 27
  39,                                     !- Minute 27
  13.7166666666667,                       !- Value Until Time 27
  3,                                      !- Hour 28
  49,                                     !- Minute 28
  13.7333333333333,                       !- Value Until Time 28
  3,                                      !- Hour 29
  59,                                     !- Minute 29
  13.75,                                  !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  13.7666666666667,                       !- Value Until Time 30
  4,                                      !- Hour 31
  19,                                     !- Minute 31
  13.7833333333333,                       !- Value Until Time 31
  4,                                      !- Hour 32
  30,                                     !- Minute 32
  13.8,                                   !- Value Until Time 32
  4,                                      !- Hour 33
  40,                                     !- Minute 33
  13.9,                                   !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  14,                                     !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  14.1,                                   !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  14.2,                                   !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  14.3,                                   !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  14.4,                                   !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  14.5166666666667,                       !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  14.6333333333333,                       !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  14.75,                                  !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  14.8666666666667,                       !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  14.9833333333333,                       !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  15.1,                                   !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  15.3166666666667,                       !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  15.5333333333333,                       !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  15.75,                                  !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  15.9666666666667,                       !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  16.1833333333333,                       !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  16.4,                                   !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  16.7666666666667,                       !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  17.1333333333333,                       !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  17.5,                                   !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  17.8666666666667,                       !- Value Until Time 54
  8,                                      !- Hour 55
  19,                                     !- Minute 55
  18.2333333333333,                       !- Value Until Time 55
  8,                                      !- Hour 56
  29,                                     !- Minute 56
  18.6,                                   !- Value Until Time 56
  8,                                      !- Hour 57
  30,                                     !- Minute 57
  18.6,                                   !- Value Until Time 57
  8,                                      !- Hour 58
  39,                                     !- Minute 58
  18.7333333333333,                       !- Value Until Time 58
  8,                                      !- Hour 59
  49,                                     !- Minute 59
  18.8666666666667,                       !- Value Until Time 59
  8,                                      !- Hour 60
  59,                                     !- Minute 60
  19,                                     !- Value Until Time 60
  9,                                      !- Hour 61
  9,                                      !- Minute 61
  19.1333333333333,                       !- Value Until Time 61
  9,                                      !- Hour 62
  19,                                     !- Minute 62
  19.2666666666667,                       !- Value Until Time 62
  9,                                      !- Hour 63
  29,                                     !- Minute 63
  19.4,                                   !- Value Until Time 63
  9,                                      !- Hour 64
  30,                                     !- Minute 64
  19.4,                                   !- Value Until Time 64
  20,                                     !- Hour 65
  45,                                     !- Minute 65
  19.4,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  55,                                     !- Minute 66
  19.3833333333333,                       !- Value Until Time 66
  21,                                     !- Hour 67
  5,                                      !- Minute 67
  19.3666666666667,                       !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  19.35,                                  !- Value Until Time 68
  21,                                     !- Hour 69
  25,                                     !- Minute 69
  19.3333333333333,                       !- Value Until Time 69
  21,                                     !- Hour 70
  35,                                     !- Minute 70
  19.3166666666667,                       !- Value Until Time 70
  21,                                     !- Hour 71
  45,                                     !- Minute 71
  19.3,                                   !- Value Until Time 71
  21,                                     !- Hour 72
  55,                                     !- Minute 72
  19.2666666666667,                       !- Value Until Time 72
  22,                                     !- Hour 73
  5,                                      !- Minute 73
  19.2333333333333,                       !- Value Until Time 73
  22,                                     !- Hour 74
  15,                                     !- Minute 74
  19.2,                                   !- Value Until Time 74
  22,                                     !- Hour 75
  25,                                     !- Minute 75
  19.1666666666667,                       !- Value Until Time 75
  22,                                     !- Hour 76
  35,                                     !- Minute 76
  19.1333333333333,                       !- Value Until Time 76
  22,                                     !- Hour 77
  45,                                     !- Minute 77
  19.1,                                   !- Value Until Time 77
  22,                                     !- Hour 78
  55,                                     !- Minute 78
  18.9166666666667,                       !- Value Until Time 78
  23,                                     !- Hour 79
  5,                                      !- Minute 79
  18.7333333333333,                       !- Value Until Time 79
  23,                                     !- Hour 80
  15,                                     !- Minute 80
  18.55,                                  !- Value Until Time 80
  23,                                     !- Hour 81
  25,                                     !- Minute 81
  18.3666666666667,                       !- Value Until Time 81
  23,                                     !- Hour 82
  35,                                     !- Minute 82
  18.1833333333333,                       !- Value Until Time 82
  23,                                     !- Hour 83
  45,                                     !- Minute 83
  18,                                     !- Value Until Time 83
  23,                                     !- Hour 84
  55,                                     !- Minute 84
  17.4666666666667,                       !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  16.9333333333333;                       !- Value Until Time 85

OS:Schedule:Day,
  {18e9027b-6e48-4cb4-9e97-125afdead603}, !- Handle
  Retail HtgSetp_Enduse Summer Design Day, !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f2d920bc-bb34-4dbe-ab66-0da6d69025fa}, !- Handle
  Schedule Rule 11,                       !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04c3699d-c3b8-4d31-ae30-271365700522}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04c3699d-c3b8-4d31-ae30-271365700522}, !- Handle
  Retail HtgSetp_Enduse Sun Day,          !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  14.0666666666667,                       !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  14,                                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  13.9333333333333,                       !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  13.8666666666667,                       !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  13.8,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  13.7833333333333,                       !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  13.7666666666667,                       !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  13.75,                                  !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  13.7333333333333,                       !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  13.7166666666667,                       !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  13.7,                                   !- Value Until Time 11
  2,                                      !- Hour 12
  30,                                     !- Minute 12
  13.6,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  39,                                     !- Minute 13
  13.6166666666667,                       !- Value Until Time 13
  2,                                      !- Hour 14
  45,                                     !- Minute 14
  13.7,                                   !- Value Until Time 14
  2,                                      !- Hour 15
  49,                                     !- Minute 15
  13.6333333333333,                       !- Value Until Time 15
  2,                                      !- Hour 16
  55,                                     !- Minute 16
  13.6833333333333,                       !- Value Until Time 16
  2,                                      !- Hour 17
  59,                                     !- Minute 17
  13.65,                                  !- Value Until Time 17
  3,                                      !- Hour 18
  5,                                      !- Minute 18
  13.6666666666667,                       !- Value Until Time 18
  3,                                      !- Hour 19
  9,                                      !- Minute 19
  13.6666666666667,                       !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  13.65,                                  !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  13.6833333333333,                       !- Value Until Time 21
  3,                                      !- Hour 22
  25,                                     !- Minute 22
  13.6333333333333,                       !- Value Until Time 22
  3,                                      !- Hour 23
  29,                                     !- Minute 23
  13.7,                                   !- Value Until Time 23
  3,                                      !- Hour 24
  30,                                     !- Minute 24
  13.7,                                   !- Value Until Time 24
  3,                                      !- Hour 25
  35,                                     !- Minute 25
  13.6166666666667,                       !- Value Until Time 25
  3,                                      !- Hour 26
  39,                                     !- Minute 26
  13.75,                                  !- Value Until Time 26
  3,                                      !- Hour 27
  45,                                     !- Minute 27
  13.6,                                   !- Value Until Time 27
  3,                                      !- Hour 28
  49,                                     !- Minute 28
  13.8,                                   !- Value Until Time 28
  3,                                      !- Hour 29
  59,                                     !- Minute 29
  13.85,                                  !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  13.9,                                   !- Value Until Time 30
  4,                                      !- Hour 31
  19,                                     !- Minute 31
  13.95,                                  !- Value Until Time 31
  4,                                      !- Hour 32
  30,                                     !- Minute 32
  14,                                     !- Value Until Time 32
  4,                                      !- Hour 33
  40,                                     !- Minute 33
  14.0833333333333,                       !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  14.1666666666667,                       !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  14.25,                                  !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  14.3333333333333,                       !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  14.4166666666667,                       !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  14.5,                                   !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  14.6166666666667,                       !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  14.7333333333333,                       !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  14.85,                                  !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  14.9666666666667,                       !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  15.0833333333333,                       !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  15.2,                                   !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  15.3666666666667,                       !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  15.5333333333333,                       !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  15.7,                                   !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  15.8666666666667,                       !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  16.0333333333333,                       !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  16.2,                                   !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  16.4833333333333,                       !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  16.7666666666667,                       !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  17.05,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  17.3333333333333,                       !- Value Until Time 54
  8,                                      !- Hour 55
  19,                                     !- Minute 55
  17.6166666666667,                       !- Value Until Time 55
  8,                                      !- Hour 56
  29,                                     !- Minute 56
  17.9,                                   !- Value Until Time 56
  8,                                      !- Hour 57
  30,                                     !- Minute 57
  17.9,                                   !- Value Until Time 57
  8,                                      !- Hour 58
  39,                                     !- Minute 58
  18.1,                                   !- Value Until Time 58
  8,                                      !- Hour 59
  49,                                     !- Minute 59
  18.3,                                   !- Value Until Time 59
  8,                                      !- Hour 60
  59,                                     !- Minute 60
  18.5,                                   !- Value Until Time 60
  9,                                      !- Hour 61
  9,                                      !- Minute 61
  18.7,                                   !- Value Until Time 61
  9,                                      !- Hour 62
  19,                                     !- Minute 62
  18.9,                                   !- Value Until Time 62
  9,                                      !- Hour 63
  29,                                     !- Minute 63
  19.1,                                   !- Value Until Time 63
  9,                                      !- Hour 64
  30,                                     !- Minute 64
  19.1,                                   !- Value Until Time 64
  9,                                      !- Hour 65
  39,                                     !- Minute 65
  19.1106666666667,                       !- Value Until Time 65
  9,                                      !- Hour 66
  49,                                     !- Minute 66
  19.1213333333333,                       !- Value Until Time 66
  9,                                      !- Hour 67
  59,                                     !- Minute 67
  19.132,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  9,                                      !- Minute 68
  19.1426666666667,                       !- Value Until Time 68
  10,                                     !- Hour 69
  19,                                     !- Minute 69
  19.1533333333333,                       !- Value Until Time 69
  10,                                     !- Hour 70
  29,                                     !- Minute 70
  19.164,                                 !- Value Until Time 70
  10,                                     !- Hour 71
  39,                                     !- Minute 71
  19.1746666666667,                       !- Value Until Time 71
  10,                                     !- Hour 72
  49,                                     !- Minute 72
  19.1853333333333,                       !- Value Until Time 72
  10,                                     !- Hour 73
  59,                                     !- Minute 73
  19.196,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  9,                                      !- Minute 74
  19.2066666666667,                       !- Value Until Time 74
  11,                                     !- Hour 75
  19,                                     !- Minute 75
  19.2173333333333,                       !- Value Until Time 75
  11,                                     !- Hour 76
  29,                                     !- Minute 76
  19.228,                                 !- Value Until Time 76
  11,                                     !- Hour 77
  39,                                     !- Minute 77
  19.2386666666667,                       !- Value Until Time 77
  11,                                     !- Hour 78
  49,                                     !- Minute 78
  19.2493333333333,                       !- Value Until Time 78
  11,                                     !- Hour 79
  59,                                     !- Minute 79
  19.26,                                  !- Value Until Time 79
  12,                                     !- Hour 80
  9,                                      !- Minute 80
  19.2706666666667,                       !- Value Until Time 80
  12,                                     !- Hour 81
  19,                                     !- Minute 81
  19.2813333333333,                       !- Value Until Time 81
  12,                                     !- Hour 82
  29,                                     !- Minute 82
  19.292,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  37,                                     !- Minute 83
  19.3,                                   !- Value Until Time 83
  18,                                     !- Hour 84
  45,                                     !- Minute 84
  19.3,                                   !- Value Until Time 84
  18,                                     !- Hour 85
  55,                                     !- Minute 85
  19.2833333333333,                       !- Value Until Time 85
  19,                                     !- Hour 86
  5,                                      !- Minute 86
  19.2666666666667,                       !- Value Until Time 86
  19,                                     !- Hour 87
  15,                                     !- Minute 87
  19.25,                                  !- Value Until Time 87
  19,                                     !- Hour 88
  25,                                     !- Minute 88
  19.2333333333333,                       !- Value Until Time 88
  19,                                     !- Hour 89
  35,                                     !- Minute 89
  19.2166666666667,                       !- Value Until Time 89
  19,                                     !- Hour 90
  45,                                     !- Minute 90
  19.2,                                   !- Value Until Time 90
  19,                                     !- Hour 91
  55,                                     !- Minute 91
  19.0666666666667,                       !- Value Until Time 91
  20,                                     !- Hour 92
  5,                                      !- Minute 92
  18.9333333333333,                       !- Value Until Time 92
  20,                                     !- Hour 93
  15,                                     !- Minute 93
  18.8,                                   !- Value Until Time 93
  20,                                     !- Hour 94
  25,                                     !- Minute 94
  18.6666666666667,                       !- Value Until Time 94
  20,                                     !- Hour 95
  35,                                     !- Minute 95
  18.5333333333333,                       !- Value Until Time 95
  20,                                     !- Hour 96
  45,                                     !- Minute 96
  18.4,                                   !- Value Until Time 96
  20,                                     !- Hour 97
  55,                                     !- Minute 97
  18,                                     !- Value Until Time 97
  21,                                     !- Hour 98
  5,                                      !- Minute 98
  17.6,                                   !- Value Until Time 98
  21,                                     !- Hour 99
  15,                                     !- Minute 99
  17.2,                                   !- Value Until Time 99
  21,                                     !- Hour 100
  25,                                     !- Minute 100
  16.8,                                   !- Value Until Time 100
  21,                                     !- Hour 101
  35,                                     !- Minute 101
  16.4,                                   !- Value Until Time 101
  21,                                     !- Hour 102
  45,                                     !- Minute 102
  16,                                     !- Value Until Time 102
  21,                                     !- Hour 103
  55,                                     !- Minute 103
  15.7666666666667,                       !- Value Until Time 103
  22,                                     !- Hour 104
  5,                                      !- Minute 104
  15.5333333333333,                       !- Value Until Time 104
  22,                                     !- Hour 105
  15,                                     !- Minute 105
  15.3,                                   !- Value Until Time 105
  22,                                     !- Hour 106
  25,                                     !- Minute 106
  15.0666666666667,                       !- Value Until Time 106
  22,                                     !- Hour 107
  35,                                     !- Minute 107
  14.8333333333333,                       !- Value Until Time 107
  22,                                     !- Hour 108
  45,                                     !- Minute 108
  14.6,                                   !- Value Until Time 108
  22,                                     !- Hour 109
  55,                                     !- Minute 109
  14.5333333333333,                       !- Value Until Time 109
  23,                                     !- Hour 110
  5,                                      !- Minute 110
  14.4666666666667,                       !- Value Until Time 110
  23,                                     !- Hour 111
  15,                                     !- Minute 111
  14.4,                                   !- Value Until Time 111
  23,                                     !- Hour 112
  25,                                     !- Minute 112
  14.3333333333333,                       !- Value Until Time 112
  23,                                     !- Hour 113
  35,                                     !- Minute 113
  14.2666666666667,                       !- Value Until Time 113
  23,                                     !- Hour 114
  45,                                     !- Minute 114
  14.2,                                   !- Value Until Time 114
  23,                                     !- Hour 115
  55,                                     !- Minute 115
  14.1333333333333,                       !- Value Until Time 115
  24,                                     !- Hour 116
  0,                                      !- Minute 116
  14.0666666666667;                       !- Value Until Time 116

OS:Schedule:Day,
  {39940d16-f3d7-4ce4-a939-4a4990106868}, !- Handle
  Retail HtgSetp_Enduse Winter Design Day, !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}, !- Handle
  Retail ClgSetp_Enduse,                  !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  {9a30f83f-0c0a-455b-bf47-45ebdf574bcb}, !- Default Day Schedule Name
  {7b70c584-29d9-47fe-bf65-86d3dfb39d68}, !- Summer Design Day Schedule Name
  {c220ab08-5f38-4193-9c26-f7f7c4217dd2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a30f83f-0c0a-455b-bf47-45ebdf574bcb}, !- Handle
  Schedule Day 16,                        !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  27.9333333333333,                       !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  28.05,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  28.1666666666667,                       !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  28.2833333333333,                       !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  28.4,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  28.4166666666667,                       !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  28.4333333333333,                       !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  28.45,                                  !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  28.4666666666667,                       !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  28.4833333333333,                       !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  28.5,                                   !- Value Until Time 11
  2,                                      !- Hour 12
  45,                                     !- Minute 12
  28.5,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  54,                                     !- Minute 13
  28.4333333333333,                       !- Value Until Time 13
  3,                                      !- Hour 14
  4,                                      !- Minute 14
  28.3666666666667,                       !- Value Until Time 14
  3,                                      !- Hour 15
  14,                                     !- Minute 15
  28.3,                                   !- Value Until Time 15
  3,                                      !- Hour 16
  24,                                     !- Minute 16
  28.2333333333333,                       !- Value Until Time 16
  3,                                      !- Hour 17
  34,                                     !- Minute 17
  28.1666666666667,                       !- Value Until Time 17
  3,                                      !- Hour 18
  44,                                     !- Minute 18
  28.1,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  45,                                     !- Minute 19
  28.1,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  54,                                     !- Minute 20
  27.9666666666667,                       !- Value Until Time 20
  4,                                      !- Hour 21
  4,                                      !- Minute 21
  27.8333333333333,                       !- Value Until Time 21
  4,                                      !- Hour 22
  15,                                     !- Minute 22
  27.7,                                   !- Value Until Time 22
  4,                                      !- Hour 23
  25,                                     !- Minute 23
  27.5666666666667,                       !- Value Until Time 23
  4,                                      !- Hour 24
  35,                                     !- Minute 24
  27.4333333333333,                       !- Value Until Time 24
  4,                                      !- Hour 25
  45,                                     !- Minute 25
  27.3,                                   !- Value Until Time 25
  4,                                      !- Hour 26
  55,                                     !- Minute 26
  27.15,                                  !- Value Until Time 26
  5,                                      !- Hour 27
  5,                                      !- Minute 27
  27,                                     !- Value Until Time 27
  5,                                      !- Hour 28
  15,                                     !- Minute 28
  26.85,                                  !- Value Until Time 28
  5,                                      !- Hour 29
  25,                                     !- Minute 29
  26.7,                                   !- Value Until Time 29
  5,                                      !- Hour 30
  35,                                     !- Minute 30
  26.55,                                  !- Value Until Time 30
  5,                                      !- Hour 31
  45,                                     !- Minute 31
  26.4,                                   !- Value Until Time 31
  5,                                      !- Hour 32
  55,                                     !- Minute 32
  26.1833333333333,                       !- Value Until Time 32
  6,                                      !- Hour 33
  5,                                      !- Minute 33
  25.9666666666667,                       !- Value Until Time 33
  6,                                      !- Hour 34
  15,                                     !- Minute 34
  25.75,                                  !- Value Until Time 34
  6,                                      !- Hour 35
  25,                                     !- Minute 35
  25.5333333333333,                       !- Value Until Time 35
  6,                                      !- Hour 36
  35,                                     !- Minute 36
  25.3166666666667,                       !- Value Until Time 36
  6,                                      !- Hour 37
  45,                                     !- Minute 37
  25.1,                                   !- Value Until Time 37
  6,                                      !- Hour 38
  55,                                     !- Minute 38
  24.75,                                  !- Value Until Time 38
  7,                                      !- Hour 39
  5,                                      !- Minute 39
  24.4,                                   !- Value Until Time 39
  7,                                      !- Hour 40
  15,                                     !- Minute 40
  24.05,                                  !- Value Until Time 40
  7,                                      !- Hour 41
  25,                                     !- Minute 41
  23.7,                                   !- Value Until Time 41
  7,                                      !- Hour 42
  35,                                     !- Minute 42
  23.35,                                  !- Value Until Time 42
  7,                                      !- Hour 43
  45,                                     !- Minute 43
  23,                                     !- Value Until Time 43
  7,                                      !- Hour 44
  55,                                     !- Minute 44
  22.8666666666667,                       !- Value Until Time 44
  8,                                      !- Hour 45
  5,                                      !- Minute 45
  22.7333333333333,                       !- Value Until Time 45
  8,                                      !- Hour 46
  15,                                     !- Minute 46
  22.6,                                   !- Value Until Time 46
  8,                                      !- Hour 47
  24,                                     !- Minute 47
  22.4666666666667,                       !- Value Until Time 47
  8,                                      !- Hour 48
  34,                                     !- Minute 48
  22.3333333333333,                       !- Value Until Time 48
  8,                                      !- Hour 49
  44,                                     !- Minute 49
  22.2,                                   !- Value Until Time 49
  8,                                      !- Hour 50
  45,                                     !- Minute 50
  22.2,                                   !- Value Until Time 50
  8,                                      !- Hour 51
  54,                                     !- Minute 51
  22.1833333333333,                       !- Value Until Time 51
  9,                                      !- Hour 52
  4,                                      !- Minute 52
  22.1666666666667,                       !- Value Until Time 52
  9,                                      !- Hour 53
  14,                                     !- Minute 53
  22.15,                                  !- Value Until Time 53
  9,                                      !- Hour 54
  24,                                     !- Minute 54
  22.1333333333333,                       !- Value Until Time 54
  9,                                      !- Hour 55
  34,                                     !- Minute 55
  22.1166666666667,                       !- Value Until Time 55
  9,                                      !- Hour 56
  44,                                     !- Minute 56
  22.1,                                   !- Value Until Time 56
  9,                                      !- Hour 57
  45,                                     !- Minute 57
  22.1,                                   !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  22.1,                                   !- Value Until Time 58
  19,                                     !- Hour 59
  55,                                     !- Minute 59
  22.1166666666667,                       !- Value Until Time 59
  20,                                     !- Hour 60
  5,                                      !- Minute 60
  22.1333333333333,                       !- Value Until Time 60
  20,                                     !- Hour 61
  15,                                     !- Minute 61
  22.15,                                  !- Value Until Time 61
  20,                                     !- Hour 62
  25,                                     !- Minute 62
  22.1666666666667,                       !- Value Until Time 62
  20,                                     !- Hour 63
  35,                                     !- Minute 63
  22.1833333333333,                       !- Value Until Time 63
  20,                                     !- Hour 64
  45,                                     !- Minute 64
  22.2,                                   !- Value Until Time 64
  20,                                     !- Hour 65
  55,                                     !- Minute 65
  22.2333333333333,                       !- Value Until Time 65
  21,                                     !- Hour 66
  5,                                      !- Minute 66
  22.2666666666667,                       !- Value Until Time 66
  21,                                     !- Hour 67
  15,                                     !- Minute 67
  22.3,                                   !- Value Until Time 67
  21,                                     !- Hour 68
  25,                                     !- Minute 68
  22.3333333333333,                       !- Value Until Time 68
  21,                                     !- Hour 69
  35,                                     !- Minute 69
  22.3666666666667,                       !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  22.4,                                   !- Value Until Time 70
  21,                                     !- Hour 71
  55,                                     !- Minute 71
  22.65,                                  !- Value Until Time 71
  22,                                     !- Hour 72
  5,                                      !- Minute 72
  22.9,                                   !- Value Until Time 72
  22,                                     !- Hour 73
  15,                                     !- Minute 73
  23.15,                                  !- Value Until Time 73
  22,                                     !- Hour 74
  25,                                     !- Minute 74
  23.4,                                   !- Value Until Time 74
  22,                                     !- Hour 75
  35,                                     !- Minute 75
  23.65,                                  !- Value Until Time 75
  22,                                     !- Hour 76
  45,                                     !- Minute 76
  23.9,                                   !- Value Until Time 76
  22,                                     !- Hour 77
  55,                                     !- Minute 77
  24.5333333333333,                       !- Value Until Time 77
  23,                                     !- Hour 78
  5,                                      !- Minute 78
  25.1666666666667,                       !- Value Until Time 78
  23,                                     !- Hour 79
  15,                                     !- Minute 79
  25.8,                                   !- Value Until Time 79
  23,                                     !- Hour 80
  25,                                     !- Minute 80
  26.4333333333334,                       !- Value Until Time 80
  23,                                     !- Hour 81
  35,                                     !- Minute 81
  27.0666666666667,                       !- Value Until Time 81
  23,                                     !- Hour 82
  45,                                     !- Minute 82
  27.7,                                   !- Value Until Time 82
  23,                                     !- Hour 83
  55,                                     !- Minute 83
  27.8166666666667,                       !- Value Until Time 83
  24,                                     !- Hour 84
  0,                                      !- Minute 84
  27.9333333333333;                       !- Value Until Time 84

OS:Schedule:Rule,
  {9f0a8026-472d-4ec7-86d9-3b5a8090fb8d}, !- Handle
  Schedule Rule 13,                       !- Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f42687a1-5b25-46f3-bf28-2825a2a67234}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f42687a1-5b25-46f3-bf28-2825a2a67234}, !- Handle
  Retail ClgSetp_Enduse Sat Day,          !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  24.9,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  25.5,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  26.1,                                   !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  28.6,                                   !- Value Until Time 4
  0,                                      !- Hour 5
  35,                                     !- Minute 5
  26.7,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  45,                                     !- Minute 6
  27.3,                                   !- Value Until Time 6
  0,                                      !- Hour 7
  55,                                     !- Minute 7
  27.4666666666667,                       !- Value Until Time 7
  1,                                      !- Hour 8
  5,                                      !- Minute 8
  27.6333333333333,                       !- Value Until Time 8
  1,                                      !- Hour 9
  15,                                     !- Minute 9
  27.8,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  25,                                     !- Minute 10
  27.9666666666667,                       !- Value Until Time 10
  1,                                      !- Hour 11
  35,                                     !- Minute 11
  28.1333333333333,                       !- Value Until Time 11
  1,                                      !- Hour 12
  45,                                     !- Minute 12
  28.3,                                   !- Value Until Time 12
  1,                                      !- Hour 13
  55,                                     !- Minute 13
  28.3333333333333,                       !- Value Until Time 13
  2,                                      !- Hour 14
  5,                                      !- Minute 14
  28.3666666666667,                       !- Value Until Time 14
  2,                                      !- Hour 15
  15,                                     !- Minute 15
  28.4,                                   !- Value Until Time 15
  2,                                      !- Hour 16
  25,                                     !- Minute 16
  28.4333333333333,                       !- Value Until Time 16
  2,                                      !- Hour 17
  30,                                     !- Minute 17
  28.6,                                   !- Value Until Time 17
  2,                                      !- Hour 18
  35,                                     !- Minute 18
  28.4666666666667,                       !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  28.5833333333333,                       !- Value Until Time 19
  2,                                      !- Hour 20
  45,                                     !- Minute 20
  28.5,                                   !- Value Until Time 20
  2,                                      !- Hour 21
  49,                                     !- Minute 21
  28.5666666666667,                       !- Value Until Time 21
  2,                                      !- Hour 22
  59,                                     !- Minute 22
  28.55,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  28.5333333333333,                       !- Value Until Time 23
  3,                                      !- Hour 24
  19,                                     !- Minute 24
  28.5166666666667,                       !- Value Until Time 24
  3,                                      !- Hour 25
  29,                                     !- Minute 25
  28.5,                                   !- Value Until Time 25
  3,                                      !- Hour 26
  30,                                     !- Minute 26
  28.5,                                   !- Value Until Time 26
  3,                                      !- Hour 27
  39,                                     !- Minute 27
  28.4666666666667,                       !- Value Until Time 27
  3,                                      !- Hour 28
  49,                                     !- Minute 28
  28.4333333333333,                       !- Value Until Time 28
  3,                                      !- Hour 29
  59,                                     !- Minute 29
  28.4,                                   !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  28.3666666666667,                       !- Value Until Time 30
  4,                                      !- Hour 31
  19,                                     !- Minute 31
  28.3333333333333,                       !- Value Until Time 31
  4,                                      !- Hour 32
  30,                                     !- Minute 32
  28.3,                                   !- Value Until Time 32
  4,                                      !- Hour 33
  40,                                     !- Minute 33
  28.2,                                   !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  28.1,                                   !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  28,                                     !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  27.9,                                   !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  27.8,                                   !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  27.7,                                   !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  27.5666666666667,                       !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  27.4333333333333,                       !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  27.3,                                   !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  27.1666666666667,                       !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  27.0333333333333,                       !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  26.9,                                   !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  26.6833333333333,                       !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  26.4666666666667,                       !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  26.25,                                  !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  26.0333333333333,                       !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  25.8166666666667,                       !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  25.6,                                   !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  25.1833333333333,                       !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  24.7666666666667,                       !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  24.35,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  23.9333333333333,                       !- Value Until Time 54
  8,                                      !- Hour 55
  19,                                     !- Minute 55
  23.5166666666667,                       !- Value Until Time 55
  8,                                      !- Hour 56
  29,                                     !- Minute 56
  23.1,                                   !- Value Until Time 56
  8,                                      !- Hour 57
  30,                                     !- Minute 57
  23.1,                                   !- Value Until Time 57
  8,                                      !- Hour 58
  39,                                     !- Minute 58
  22.9333333333333,                       !- Value Until Time 58
  8,                                      !- Hour 59
  49,                                     !- Minute 59
  22.7666666666667,                       !- Value Until Time 59
  8,                                      !- Hour 60
  59,                                     !- Minute 60
  22.6,                                   !- Value Until Time 60
  9,                                      !- Hour 61
  9,                                      !- Minute 61
  22.4333333333333,                       !- Value Until Time 61
  9,                                      !- Hour 62
  19,                                     !- Minute 62
  22.2666666666667,                       !- Value Until Time 62
  9,                                      !- Hour 63
  29,                                     !- Minute 63
  22.1,                                   !- Value Until Time 63
  9,                                      !- Hour 64
  30,                                     !- Minute 64
  22.1,                                   !- Value Until Time 64
  20,                                     !- Hour 65
  45,                                     !- Minute 65
  22.1,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  55,                                     !- Minute 66
  22.1166666666667,                       !- Value Until Time 66
  21,                                     !- Hour 67
  5,                                      !- Minute 67
  22.1333333333333,                       !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  22.15,                                  !- Value Until Time 68
  21,                                     !- Hour 69
  25,                                     !- Minute 69
  22.1666666666667,                       !- Value Until Time 69
  21,                                     !- Hour 70
  35,                                     !- Minute 70
  22.1833333333333,                       !- Value Until Time 70
  21,                                     !- Hour 71
  45,                                     !- Minute 71
  22.2,                                   !- Value Until Time 71
  21,                                     !- Hour 72
  55,                                     !- Minute 72
  22.2333333333333,                       !- Value Until Time 72
  22,                                     !- Hour 73
  5,                                      !- Minute 73
  22.2666666666667,                       !- Value Until Time 73
  22,                                     !- Hour 74
  15,                                     !- Minute 74
  22.3,                                   !- Value Until Time 74
  22,                                     !- Hour 75
  25,                                     !- Minute 75
  22.3333333333333,                       !- Value Until Time 75
  22,                                     !- Hour 76
  35,                                     !- Minute 76
  22.3666666666667,                       !- Value Until Time 76
  22,                                     !- Hour 77
  45,                                     !- Minute 77
  22.4,                                   !- Value Until Time 77
  22,                                     !- Hour 78
  55,                                     !- Minute 78
  22.6166666666667,                       !- Value Until Time 78
  23,                                     !- Hour 79
  5,                                      !- Minute 79
  22.8333333333333,                       !- Value Until Time 79
  23,                                     !- Hour 80
  15,                                     !- Minute 80
  23.05,                                  !- Value Until Time 80
  23,                                     !- Hour 81
  25,                                     !- Minute 81
  23.2666666666667,                       !- Value Until Time 81
  23,                                     !- Hour 82
  35,                                     !- Minute 82
  23.4833333333333,                       !- Value Until Time 82
  23,                                     !- Hour 83
  45,                                     !- Minute 83
  23.7,                                   !- Value Until Time 83
  23,                                     !- Hour 84
  55,                                     !- Minute 84
  24.3,                                   !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  24.9;                                   !- Value Until Time 85

OS:Schedule:Day,
  {7b70c584-29d9-47fe-bf65-86d3dfb39d68}, !- Handle
  Retail ClgSetp_Enduse Summer Design Day, !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.1;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4de752b1-ca75-4613-9ebd-cf615c778187}, !- Handle
  Schedule Rule 14,                       !- Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88ca7f2f-b4ad-4f60-b3aa-43ca6b820c4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88ca7f2f-b4ad-4f60-b3aa-43ca6b820c4f}, !- Handle
  Retail ClgSetp_Enduse Sun Day,          !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  28,                                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  28.05,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  28.1,                                   !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  28.15,                                  !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  28.2,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  28.2333333333333,                       !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  28.2666666666667,                       !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  28.3,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  28.3333333333333,                       !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  28.3666666666667,                       !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  28.4,                                   !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  28.4166666666667,                       !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  28.4333333333333,                       !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  28.45,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  28.4666666666667,                       !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  28.6,                                   !- Value Until Time 16
  2,                                      !- Hour 17
  35,                                     !- Minute 17
  28.4833333333333,                       !- Value Until Time 17
  2,                                      !- Hour 18
  39,                                     !- Minute 18
  28.5666666666667,                       !- Value Until Time 18
  2,                                      !- Hour 19
  45,                                     !- Minute 19
  28.5,                                   !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  28.5333333333333,                       !- Value Until Time 20
  2,                                      !- Hour 21
  55,                                     !- Minute 21
  28.5166666666667,                       !- Value Until Time 21
  2,                                      !- Hour 22
  59,                                     !- Minute 22
  28.5,                                   !- Value Until Time 22
  3,                                      !- Hour 23
  5,                                      !- Minute 23
  28.5333333333333,                       !- Value Until Time 23
  3,                                      !- Hour 24
  9,                                      !- Minute 24
  28.4666666666667,                       !- Value Until Time 24
  3,                                      !- Hour 25
  15,                                     !- Minute 25
  28.55,                                  !- Value Until Time 25
  3,                                      !- Hour 26
  19,                                     !- Minute 26
  28.4333333333333,                       !- Value Until Time 26
  3,                                      !- Hour 27
  25,                                     !- Minute 27
  28.5666666666667,                       !- Value Until Time 27
  3,                                      !- Hour 28
  29,                                     !- Minute 28
  28.4,                                   !- Value Until Time 28
  3,                                      !- Hour 29
  30,                                     !- Minute 29
  28.4,                                   !- Value Until Time 29
  3,                                      !- Hour 30
  35,                                     !- Minute 30
  28.5833333333333,                       !- Value Until Time 30
  3,                                      !- Hour 31
  39,                                     !- Minute 31
  28.3666666666667,                       !- Value Until Time 31
  3,                                      !- Hour 32
  45,                                     !- Minute 32
  28.6,                                   !- Value Until Time 32
  3,                                      !- Hour 33
  49,                                     !- Minute 33
  28.3333333333333,                       !- Value Until Time 33
  3,                                      !- Hour 34
  59,                                     !- Minute 34
  28.3,                                   !- Value Until Time 34
  4,                                      !- Hour 35
  9,                                      !- Minute 35
  28.2666666666667,                       !- Value Until Time 35
  4,                                      !- Hour 36
  19,                                     !- Minute 36
  28.2333333333333,                       !- Value Until Time 36
  4,                                      !- Hour 37
  30,                                     !- Minute 37
  28.2,                                   !- Value Until Time 37
  4,                                      !- Hour 38
  40,                                     !- Minute 38
  28.1,                                   !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  28,                                     !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  27.9,                                   !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  27.8,                                   !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  27.7,                                   !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  27.6,                                   !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  27.4666666666667,                       !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  27.3333333333333,                       !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  27.2,                                   !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  27.0666666666667,                       !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  26.9333333333333,                       !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  26.8,                                   !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  26.6166666666667,                       !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  26.4333333333333,                       !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  26.25,                                  !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  26.0666666666667,                       !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  25.8833333333333,                       !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  25.7,                                   !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  25.3833333333333,                       !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  25.0666666666667,                       !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  24.75,                                  !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  24.4333333333333,                       !- Value Until Time 59
  8,                                      !- Hour 60
  19,                                     !- Minute 60
  24.1166666666667,                       !- Value Until Time 60
  8,                                      !- Hour 61
  29,                                     !- Minute 61
  23.8,                                   !- Value Until Time 61
  8,                                      !- Hour 62
  30,                                     !- Minute 62
  23.8,                                   !- Value Until Time 62
  8,                                      !- Hour 63
  39,                                     !- Minute 63
  23.5833333333333,                       !- Value Until Time 63
  8,                                      !- Hour 64
  49,                                     !- Minute 64
  23.3666666666667,                       !- Value Until Time 64
  8,                                      !- Hour 65
  59,                                     !- Minute 65
  23.15,                                  !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  22.9333333333333,                       !- Value Until Time 66
  9,                                      !- Hour 67
  19,                                     !- Minute 67
  22.7166666666667,                       !- Value Until Time 67
  9,                                      !- Hour 68
  29,                                     !- Minute 68
  22.5,                                   !- Value Until Time 68
  9,                                      !- Hour 69
  30,                                     !- Minute 69
  22.5,                                   !- Value Until Time 69
  9,                                      !- Hour 70
  39,                                     !- Minute 70
  22.484,                                 !- Value Until Time 70
  9,                                      !- Hour 71
  49,                                     !- Minute 71
  22.468,                                 !- Value Until Time 71
  9,                                      !- Hour 72
  59,                                     !- Minute 72
  22.452,                                 !- Value Until Time 72
  10,                                     !- Hour 73
  9,                                      !- Minute 73
  22.436,                                 !- Value Until Time 73
  10,                                     !- Hour 74
  19,                                     !- Minute 74
  22.42,                                  !- Value Until Time 74
  10,                                     !- Hour 75
  29,                                     !- Minute 75
  22.404,                                 !- Value Until Time 75
  10,                                     !- Hour 76
  39,                                     !- Minute 76
  22.388,                                 !- Value Until Time 76
  10,                                     !- Hour 77
  49,                                     !- Minute 77
  22.372,                                 !- Value Until Time 77
  10,                                     !- Hour 78
  59,                                     !- Minute 78
  22.356,                                 !- Value Until Time 78
  11,                                     !- Hour 79
  9,                                      !- Minute 79
  22.34,                                  !- Value Until Time 79
  11,                                     !- Hour 80
  19,                                     !- Minute 80
  22.324,                                 !- Value Until Time 80
  11,                                     !- Hour 81
  29,                                     !- Minute 81
  22.308,                                 !- Value Until Time 81
  11,                                     !- Hour 82
  39,                                     !- Minute 82
  22.292,                                 !- Value Until Time 82
  11,                                     !- Hour 83
  49,                                     !- Minute 83
  22.276,                                 !- Value Until Time 83
  11,                                     !- Hour 84
  59,                                     !- Minute 84
  22.26,                                  !- Value Until Time 84
  12,                                     !- Hour 85
  9,                                      !- Minute 85
  22.244,                                 !- Value Until Time 85
  12,                                     !- Hour 86
  19,                                     !- Minute 86
  22.228,                                 !- Value Until Time 86
  12,                                     !- Hour 87
  29,                                     !- Minute 87
  22.212,                                 !- Value Until Time 87
  12,                                     !- Hour 88
  37,                                     !- Minute 88
  22.2,                                   !- Value Until Time 88
  18,                                     !- Hour 89
  45,                                     !- Minute 89
  22.2,                                   !- Value Until Time 89
  18,                                     !- Hour 90
  55,                                     !- Minute 90
  22.2166666666667,                       !- Value Until Time 90
  19,                                     !- Hour 91
  5,                                      !- Minute 91
  22.2333333333333,                       !- Value Until Time 91
  19,                                     !- Hour 92
  15,                                     !- Minute 92
  22.25,                                  !- Value Until Time 92
  19,                                     !- Hour 93
  25,                                     !- Minute 93
  22.2666666666667,                       !- Value Until Time 93
  19,                                     !- Hour 94
  35,                                     !- Minute 94
  22.2833333333333,                       !- Value Until Time 94
  19,                                     !- Hour 95
  45,                                     !- Minute 95
  22.3,                                   !- Value Until Time 95
  19,                                     !- Hour 96
  55,                                     !- Minute 96
  22.45,                                  !- Value Until Time 96
  20,                                     !- Hour 97
  5,                                      !- Minute 97
  22.6,                                   !- Value Until Time 97
  20,                                     !- Hour 98
  15,                                     !- Minute 98
  22.75,                                  !- Value Until Time 98
  20,                                     !- Hour 99
  25,                                     !- Minute 99
  22.9,                                   !- Value Until Time 99
  20,                                     !- Hour 100
  35,                                     !- Minute 100
  23.05,                                  !- Value Until Time 100
  20,                                     !- Hour 101
  45,                                     !- Minute 101
  23.2,                                   !- Value Until Time 101
  20,                                     !- Hour 102
  55,                                     !- Minute 102
  23.65,                                  !- Value Until Time 102
  21,                                     !- Hour 103
  5,                                      !- Minute 103
  24.1,                                   !- Value Until Time 103
  21,                                     !- Hour 104
  15,                                     !- Minute 104
  24.55,                                  !- Value Until Time 104
  21,                                     !- Hour 105
  25,                                     !- Minute 105
  25,                                     !- Value Until Time 105
  21,                                     !- Hour 106
  35,                                     !- Minute 106
  25.45,                                  !- Value Until Time 106
  21,                                     !- Hour 107
  45,                                     !- Minute 107
  25.9,                                   !- Value Until Time 107
  21,                                     !- Hour 108
  55,                                     !- Minute 108
  26.1666666666667,                       !- Value Until Time 108
  22,                                     !- Hour 109
  5,                                      !- Minute 109
  26.4333333333333,                       !- Value Until Time 109
  22,                                     !- Hour 110
  15,                                     !- Minute 110
  26.7,                                   !- Value Until Time 110
  22,                                     !- Hour 111
  25,                                     !- Minute 111
  26.9666666666667,                       !- Value Until Time 111
  22,                                     !- Hour 112
  35,                                     !- Minute 112
  27.2333333333333,                       !- Value Until Time 112
  22,                                     !- Hour 113
  45,                                     !- Minute 113
  27.5,                                   !- Value Until Time 113
  22,                                     !- Hour 114
  55,                                     !- Minute 114
  27.5666666666667,                       !- Value Until Time 114
  23,                                     !- Hour 115
  5,                                      !- Minute 115
  27.6333333333333,                       !- Value Until Time 115
  23,                                     !- Hour 116
  15,                                     !- Minute 116
  27.7,                                   !- Value Until Time 116
  23,                                     !- Hour 117
  25,                                     !- Minute 117
  27.7666666666667,                       !- Value Until Time 117
  23,                                     !- Hour 118
  35,                                     !- Minute 118
  27.8333333333333,                       !- Value Until Time 118
  23,                                     !- Hour 119
  45,                                     !- Minute 119
  27.9,                                   !- Value Until Time 119
  23,                                     !- Hour 120
  55,                                     !- Minute 120
  27.95,                                  !- Value Until Time 120
  24,                                     !- Hour 121
  0,                                      !- Minute 121
  28;                                     !- Value Until Time 121

OS:Schedule:Day,
  {c220ab08-5f38-4193-9c26-f7f7c4217dd2}, !- Handle
  Retail ClgSetp_Enduse Winter Design Day, !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28.6;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {305c17bb-a354-4e13-b29e-d34cddeb4443}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86c2430c-d471-4385-8673-5252c99560bb}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6218205a-05d3-447d-9d2d-03ee2f4430cb}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63ceff95-47ca-45c8-a4fe-90c7bedb076c}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a68ad443-90e0-4260-8302-35a48bbfb42d}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f422953-3b86-4cbd-adfa-b4302d2ba174}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {79dbc4d1-14b1-4532-b4d6-d60f236f4f9b}, !- Heating Setpoint Temperature Schedule Name
  {052786d4-d5de-4b24-b578-34ec63d8b24b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {79dbc4d1-14b1-4532-b4d6-d60f236f4f9b}, !- Handle
  Retail HtgSetp,                         !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  {ee580c72-118a-4391-9262-288cbc22fac5}, !- Default Day Schedule Name
  {8b2281ee-3929-46a3-b34b-07b18025abc6}, !- Summer Design Day Schedule Name
  {7cf9c8e8-0057-49c3-9301-4b90efafea64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee580c72-118a-4391-9262-288cbc22fac5}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c7c100bb-575b-4217-83cd-0c7fed42dea1}, !- Handle
  Schedule Rule 16,                       !- Name
  {79dbc4d1-14b1-4532-b4d6-d60f236f4f9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71490dac-190d-4090-a679-1c24ec7e0876}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71490dac-190d-4090-a679-1c24ec7e0876}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  21,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:Schedule:Day,
  {8b2281ee-3929-46a3-b34b-07b18025abc6}, !- Handle
  Retail HtgSetp Summer Design Day,       !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {eab5b1cc-ee8e-46d9-baab-13ffb87de077}, !- Handle
  Schedule Rule 17,                       !- Name
  {79dbc4d1-14b1-4532-b4d6-d60f236f4f9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79217491-374d-4afe-a1b3-679e3b186b2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79217491-374d-4afe-a1b3-679e3b186b2a}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7cf9c8e8-0057-49c3-9301-4b90efafea64}, !- Handle
  Retail HtgSetp Winter Design Day,       !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {052786d4-d5de-4b24-b578-34ec63d8b24b}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  {7332404a-c3f1-4f46-a223-06873b7af184}, !- Default Day Schedule Name
  {82ab1b9d-d65c-48d4-8641-3236ac0c23b5}, !- Summer Design Day Schedule Name
  {56d3e5a8-0866-4e68-b80b-c8f8dd03e983}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7332404a-c3f1-4f46-a223-06873b7af184}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {56d3e5a8-0866-4e68-b80b-c8f8dd03e983}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {82ab1b9d-d65c-48d4-8641-3236ac0c23b5}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5be3accc-613e-4edc-bb49-b8ad409faac1}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {79dbc4d1-14b1-4532-b4d6-d60f236f4f9b}, !- Heating Setpoint Temperature Schedule Name
  {052786d4-d5de-4b24-b578-34ec63d8b24b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5854c869-ca98-4c2e-942b-78bc071b4619}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {79dbc4d1-14b1-4532-b4d6-d60f236f4f9b}, !- Heating Setpoint Temperature Schedule Name
  {052786d4-d5de-4b24-b578-34ec63d8b24b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25ea5d95-ca4e-42c5-9ebd-d95b6c4aa011}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {599168c7-ed0c-4a77-886b-8ada53e52ca9}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0be322e1-b029-4111-a96c-e424fb2f8960}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d655eca8-dffc-475e-9ccb-64f94cdc7513}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c6fcf93-039e-4949-a6d7-f1bcd01cb83a}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {169cb6fa-9bb5-4a67-8737-b2ef07073547}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f972188e-0714-4910-bf3d-92fe167a1b8d}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53ce3e27-7ee5-4ed4-b70c-c2e2e7cadedc}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {968f508e-b655-446b-a5d9-462f56e7d389}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Heating Setpoint Temperature Schedule Name
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {3f511bc8-0eb4-464b-94b2-7c1516e69914}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a0665b39-01da-4195-8f8f-fcd598cbea50}, !- Availability Schedule
  {396da291-2f19-49ea-92a8-6cebbb3ae020}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d9c41b84-a76e-4cbc-b040-8f6589634541}, !- Supply Side Inlet Node Name
  {c64528ff-3da6-4fc3-bc73-4f442a8732a6}, !- Demand Side Outlet Node Name
  {6ba9d7a8-a59e-4a28-924b-cbe4733f59d9}, !- Demand Side Inlet Node A
  {7a13f6b8-7dd5-4314-bc2f-7a92b1736743}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e79567df-c4ef-4e95-94ad-7d536f4d3a6d}, !- Demand Mixer Name
  {86dc08ab-6b9c-43db-89e6-1d9add30dba2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aa633fbb-1552-4ed0-9399-b0e7f9ab03ad}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d9c41b84-a76e-4cbc-b040-8f6589634541}, !- Inlet Port
  {4a78ea2f-5634-4f78-b073-294d08b81f26}; !- Outlet Port

OS:Node,
  {d4736763-6b62-48df-a208-2ad58ce79e7a}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5b0e31d0-9513-47cf-98b2-c8d573659ee6}, !- Inlet Port
  {7a13f6b8-7dd5-4314-bc2f-7a92b1736743}; !- Outlet Port

OS:Connection,
  {d9c41b84-a76e-4cbc-b040-8f6589634541}, !- Handle
  {dde91a3d-f886-4c60-a09b-14ecc72557a7}, !- Name
  {3f511bc8-0eb4-464b-94b2-7c1516e69914}, !- Source Object
  8,                                      !- Outlet Port
  {aa633fbb-1552-4ed0-9399-b0e7f9ab03ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a13f6b8-7dd5-4314-bc2f-7a92b1736743}, !- Handle
  {dca8673b-cfd4-4bd9-b104-dd16bc27074d}, !- Name
  {d4736763-6b62-48df-a208-2ad58ce79e7a}, !- Source Object
  3,                                      !- Outlet Port
  {3f511bc8-0eb4-464b-94b2-7c1516e69914}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {aa4dea5b-5a22-4fdd-a963-683be502e930}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6ba9d7a8-a59e-4a28-924b-cbe4733f59d9}, !- Inlet Port
  {169829ec-c3a9-464b-bccd-cc4ad7c196ba}; !- Outlet Port

OS:Node,
  {8843961e-3f42-4bfb-9d7c-6b8944d3c500}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7a0344df-7d12-471d-b4f3-8cde602779e8}, !- Inlet Port
  {c64528ff-3da6-4fc3-bc73-4f442a8732a6}; !- Outlet Port

OS:Node,
  {545ea110-f7b9-40ef-96c7-c1f78ab5ee5e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {53226544-ba6c-4fd9-bce9-32b56cdcc413}, !- Inlet Port
  {cfb49ec9-3d9a-4908-b302-313ee082bb81}; !- Outlet Port

OS:Connection,
  {6ba9d7a8-a59e-4a28-924b-cbe4733f59d9}, !- Handle
  {92733fba-cdb3-4159-be56-33c8f5a6db26}, !- Name
  {3f511bc8-0eb4-464b-94b2-7c1516e69914}, !- Source Object
  10,                                     !- Outlet Port
  {aa4dea5b-5a22-4fdd-a963-683be502e930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64528ff-3da6-4fc3-bc73-4f442a8732a6}, !- Handle
  {582f467e-f4d4-4705-beb3-78d3a8e83dd9}, !- Name
  {8843961e-3f42-4bfb-9d7c-6b8944d3c500}, !- Source Object
  3,                                      !- Outlet Port
  {3f511bc8-0eb4-464b-94b2-7c1516e69914}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {86dc08ab-6b9c-43db-89e6-1d9add30dba2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {169829ec-c3a9-464b-bccd-cc4ad7c196ba}, !- Inlet Node Name
  {8895c3d2-524f-4015-a57b-c53ffcdd2934}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e79567df-c4ef-4e95-94ad-7d536f4d3a6d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7a0344df-7d12-471d-b4f3-8cde602779e8}, !- Outlet Node Name
  {e7619b19-572e-4fb1-ba2f-685fa982296c}; !- Inlet Node Name 1

OS:Connection,
  {169829ec-c3a9-464b-bccd-cc4ad7c196ba}, !- Handle
  {a137d08f-cf55-4d62-9dee-4bc3cc3d89aa}, !- Name
  {aa4dea5b-5a22-4fdd-a963-683be502e930}, !- Source Object
  3,                                      !- Outlet Port
  {86dc08ab-6b9c-43db-89e6-1d9add30dba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a0344df-7d12-471d-b4f3-8cde602779e8}, !- Handle
  {6468dcf7-c7ca-44eb-bca7-dbed3f9489fc}, !- Name
  {e79567df-c4ef-4e95-94ad-7d536f4d3a6d}, !- Source Object
  2,                                      !- Outlet Port
  {8843961e-3f42-4bfb-9d7c-6b8944d3c500}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {62acf473-cf3c-4917-9aea-632e108e9544}, !- Handle
  {3f511bc8-0eb4-464b-94b2-7c1516e69914}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {396da291-2f19-49ea-92a8-6cebbb3ae020}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {00c14b4b-3068-4d23-bea0-5319ce908beb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4914bb96-bbd3-4fcf-8969-ee55b4317190}, !- Handle
  Zone Retail Back_Space A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8592676b-1a94-4206-a479-7a8ab90f3580}, !- Control Zone Name
  {d4736763-6b62-48df-a208-2ad58ce79e7a}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Handle
  Always Off Discrete,                    !- Name
  {58eeed3d-e80c-4157-be67-062a74ae5a2c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {58eeed3d-e80c-4157-be67-062a74ae5a2c}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {0353004b-9ab5-49b9-8d9a-7341a2915ae7}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {b2dda4a4-48f4-4a79-9be1-b87c3699fb9e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6cf1daa0-c7ee-42f6-b9e9-9caaf72a515d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 8kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ec4a3400-3d1b-4c87-8442-a1dd10496d60}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b83e57e6-0cce-49b5-9504-4823883d6563}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34ba3201-9168-41d4-b9ee-64a437e9ad0f}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7cc6648-826f-4079-91e6-2742a0961bf4}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0dec95de-9b45-4497-95a3-87a0a02bf426}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {81aee30a-1f0a-4bd4-8e69-c33d5b4b7bd7}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {dbefc6ef-bf9a-4f02-a550-2d435075f21c}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b055099d-ceff-464e-8769-462f51004d67}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7967bf15-d420-4532-ba75-ce854a0ce3df}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3ed735d0-3368-4723-b872-1ac01fefe64b}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {6317ad6c-f59a-482f-beda-e584d853a70e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9835f332-82cb-4c79-a043-93eb1fd884ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d00cf9e8-44f7-425d-afed-80af693f7f44}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9835f332-82cb-4c79-a043-93eb1fd884ee}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d00cf9e8-44f7-425d-afed-80af693f7f44}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6e8b6af2-e246-4623-a40a-9aeb5f83556d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8592676b-1a94-4206-a479-7a8ab90f3580}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {7c5c669d-eafd-4e8f-84b3-07f392f3c5a7}, !- Air Inlet Node Name
  {5b0e31d0-9513-47cf-98b2-c8d573659ee6}, !- Air Outlet Node Name
  {6317ad6c-f59a-482f-beda-e584d853a70e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {52123796-f32a-4c0b-a594-f5fe30be8c15}, !- Supply Air Fan Operating Mode Schedule Name
  {0353004b-9ab5-49b9-8d9a-7341a2915ae7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6cf1daa0-c7ee-42f6-b9e9-9caaf72a515d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b2dda4a4-48f4-4a79-9be1-b87c3699fb9e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5b0e31d0-9513-47cf-98b2-c8d573659ee6}, !- Handle
  {16ee911d-6030-46fe-9838-1e176ccb2087}, !- Name
  {6e8b6af2-e246-4623-a40a-9aeb5f83556d}, !- Source Object
  7,                                      !- Outlet Port
  {d4736763-6b62-48df-a208-2ad58ce79e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a876e5e5-def0-479e-bdbc-9c897e43b3f6}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {604ec840-0fe7-41aa-9345-18cbcb746ad4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d6200cbd-828c-4623-97a9-8134fd0b760d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d6200cbd-828c-4623-97a9-8134fd0b760d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7336ab46-6e5e-4ca8-bc5a-8bdfbb711174}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA System, !- Name
  {a876e5e5-def0-479e-bdbc-9c897e43b3f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eab934de-94eb-4745-b8c7-06387e624e97}, !- Mixed Air Node Name
  {01fbbf6d-74e4-4d14-a79f-0a75e66f5ac6}, !- Outdoor Air Stream Node Name
  {6fc4ee6f-c355-419f-87fc-b13a6ed438ab}, !- Relief Air Stream Node Name
  {4a78ea2f-5634-4f78-b073-294d08b81f26}; !- Return Air Stream Node Name

OS:Node,
  {cd7a1285-2c20-47b7-a2f5-051de3043f32}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {01fbbf6d-74e4-4d14-a79f-0a75e66f5ac6}; !- Outlet Port

OS:Connection,
  {01fbbf6d-74e4-4d14-a79f-0a75e66f5ac6}, !- Handle
  {02c9bcba-9f31-439c-8720-bddbee058111}, !- Name
  {cd7a1285-2c20-47b7-a2f5-051de3043f32}, !- Source Object
  3,                                      !- Outlet Port
  {7336ab46-6e5e-4ca8-bc5a-8bdfbb711174}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4fe2480e-f9b3-4e4c-9e63-f9487d309bf2}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {6fc4ee6f-c355-419f-87fc-b13a6ed438ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fc4ee6f-c355-419f-87fc-b13a6ed438ab}, !- Handle
  {af3fac59-7cfa-49b5-93e5-a8f05cc53aa2}, !- Name
  {7336ab46-6e5e-4ca8-bc5a-8bdfbb711174}, !- Source Object
  7,                                      !- Outlet Port
  {4fe2480e-f9b3-4e4c-9e63-f9487d309bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4c1489e-9239-442d-9d54-709443f0a351}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {eab934de-94eb-4745-b8c7-06387e624e97}, !- Inlet Port
  {7c5c669d-eafd-4e8f-84b3-07f392f3c5a7}; !- Outlet Port

OS:Connection,
  {4a78ea2f-5634-4f78-b073-294d08b81f26}, !- Handle
  {4cab9893-a316-4d59-bf02-0cf49b6603a7}, !- Name
  {aa633fbb-1552-4ed0-9399-b0e7f9ab03ad}, !- Source Object
  3,                                      !- Outlet Port
  {7336ab46-6e5e-4ca8-bc5a-8bdfbb711174}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eab934de-94eb-4745-b8c7-06387e624e97}, !- Handle
  {a155045a-4be8-44a9-af9d-bb7afce4c4c8}, !- Name
  {7336ab46-6e5e-4ca8-bc5a-8bdfbb711174}, !- Source Object
  5,                                      !- Outlet Port
  {b4c1489e-9239-442d-9d54-709443f0a351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5c669d-eafd-4e8f-84b3-07f392f3c5a7}, !- Handle
  {6785e355-6ec0-4020-90bd-2afefe8be317}, !- Name
  {b4c1489e-9239-442d-9d54-709443f0a351}, !- Source Object
  3,                                      !- Outlet Port
  {6e8b6af2-e246-4623-a40a-9aeb5f83556d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {00c14b4b-3068-4d23-bea0-5319ce908beb}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2ccbf847-213d-4090-bcf4-95bc04f5f1f5}, !- Control Zone or Zone List Name
  {d719d159-d51b-4fea-9a5d-afa720291081}, !- Cooling Control Zone or Zone List Name
  {61f21b60-b2a1-4de9-ab25-2bcf0f15c39e}, !- Heating Control Zone or Zone List Name
  {4bfe2826-6e18-434e-82ad-ec311f0dcb40}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2ccbf847-213d-4090-bcf4-95bc04f5f1f5}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d719d159-d51b-4fea-9a5d-afa720291081}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {61f21b60-b2a1-4de9-ab25-2bcf0f15c39e}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4bfe2826-6e18-434e-82ad-ec311f0dcb40}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {71fa8ba3-e2ec-4634-b694-927be4a3cac3}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {b3b6701a-2145-4caa-9e9b-a1f8a126b527}, !- Air Inlet Node Name
  {53226544-ba6c-4fd9-bce9-32b56cdcc413}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99433d6c-c2a4-4507-8a77-b40a8d7367a8}, !- Handle
  Zone Retail Back_Space A  - Story Ground Return Air Node, !- Name
  {4af95164-583b-4b7f-b6d8-5f17b903121f}, !- Inlet Port
  {e7619b19-572e-4fb1-ba2f-685fa982296c}; !- Outlet Port

OS:Connection,
  {cfb49ec9-3d9a-4908-b302-313ee082bb81}, !- Handle
  {b2ecc7d1-6e25-4b0f-9c7f-6513b4ba13e0}, !- Name
  {545ea110-f7b9-40ef-96c7-c1f78ab5ee5e}, !- Source Object
  3,                                      !- Outlet Port
  {4bcfe9a4-7b24-42ce-956c-26c61b76e54f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4af95164-583b-4b7f-b6d8-5f17b903121f}, !- Handle
  {089c7cf2-3dc0-4e80-b0d8-3eea7fe92432}, !- Name
  {338aff0b-c39d-4e7a-bc14-281b2e288ddd}, !- Source Object
  3,                                      !- Outlet Port
  {99433d6c-c2a4-4507-8a77-b40a8d7367a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7619b19-572e-4fb1-ba2f-685fa982296c}, !- Handle
  {7072c314-1251-4fe7-9652-af3abbb9c8da}, !- Name
  {99433d6c-c2a4-4507-8a77-b40a8d7367a8}, !- Source Object
  3,                                      !- Outlet Port
  {e79567df-c4ef-4e95-94ad-7d536f4d3a6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d80c180-bcea-4d65-996d-4b7cd59c8e13}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8895c3d2-524f-4015-a57b-c53ffcdd2934}, !- Inlet Port
  {b3b6701a-2145-4caa-9e9b-a1f8a126b527}; !- Outlet Port

OS:Connection,
  {8895c3d2-524f-4015-a57b-c53ffcdd2934}, !- Handle
  {985f07da-fbad-4afd-b59c-ec2f05852d3f}, !- Name
  {86dc08ab-6b9c-43db-89e6-1d9add30dba2}, !- Source Object
  3,                                      !- Outlet Port
  {7d80c180-bcea-4d65-996d-4b7cd59c8e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b6701a-2145-4caa-9e9b-a1f8a126b527}, !- Handle
  {e7eda9c2-dd74-4f0b-b821-e3aa2ab189cb}, !- Name
  {7d80c180-bcea-4d65-996d-4b7cd59c8e13}, !- Source Object
  3,                                      !- Outlet Port
  {71fa8ba3-e2ec-4634-b694-927be4a3cac3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53226544-ba6c-4fd9-bce9-32b56cdcc413}, !- Handle
  {62a25f70-3e7d-466f-b4a5-f5bf7abc06e0}, !- Name
  {71fa8ba3-e2ec-4634-b694-927be4a3cac3}, !- Source Object
  4,                                      !- Outlet Port
  {545ea110-f7b9-40ef-96c7-c1f78ab5ee5e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a6694e52-788d-4561-9201-24536da8ccba}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {873a4261-2a97-4e1a-ab85-bac879b2ba80}, !- Availability Schedule
  {242d7d38-fb6e-432a-aef7-fb3ddbbed0a9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c92c6f9f-ae28-41a4-b4eb-8ccbf6234ade}, !- Supply Side Inlet Node Name
  {2d9f541e-203c-44c5-99c9-925b3efae350}, !- Demand Side Outlet Node Name
  {d56926ae-1e7a-4ba8-a4cb-1973d55d9316}, !- Demand Side Inlet Node A
  {d5bef12a-1fd9-4205-954a-8b237a4142d4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6228d9ec-c83a-4238-b7cf-5bc148039adc}, !- Demand Mixer Name
  {9393d933-950e-462d-97ed-46fb215122bf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e4f4c7b5-d19a-49b1-a9dd-b4c4947d98ed}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c92c6f9f-ae28-41a4-b4eb-8ccbf6234ade}, !- Inlet Port
  {f5e16dbf-cfbc-4718-8828-e33aa03bfac0}; !- Outlet Port

OS:Node,
  {283ef437-0d2a-4a94-8d18-be3aa35e5562}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {e328a2b6-0d91-4b46-aea5-d0ddb2e53053}, !- Inlet Port
  {d5bef12a-1fd9-4205-954a-8b237a4142d4}; !- Outlet Port

OS:Connection,
  {c92c6f9f-ae28-41a4-b4eb-8ccbf6234ade}, !- Handle
  {531c8449-5a34-4dfb-bad0-ecf68cd23950}, !- Name
  {a6694e52-788d-4561-9201-24536da8ccba}, !- Source Object
  8,                                      !- Outlet Port
  {e4f4c7b5-d19a-49b1-a9dd-b4c4947d98ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5bef12a-1fd9-4205-954a-8b237a4142d4}, !- Handle
  {45aecd1f-f482-4558-9476-16856ba351f9}, !- Name
  {283ef437-0d2a-4a94-8d18-be3aa35e5562}, !- Source Object
  3,                                      !- Outlet Port
  {a6694e52-788d-4561-9201-24536da8ccba}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3cd345b6-9ec0-48ef-92a4-05e561b9e176}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d56926ae-1e7a-4ba8-a4cb-1973d55d9316}, !- Inlet Port
  {55dd149b-089c-4451-959b-af81fea038a4}; !- Outlet Port

OS:Node,
  {63b06db6-4edc-4d61-ba96-c5f98fd7e351}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {87e0fe72-318b-41be-92e6-9dbb182c93f6}, !- Inlet Port
  {2d9f541e-203c-44c5-99c9-925b3efae350}; !- Outlet Port

OS:Node,
  {59aaa205-40dc-4dbf-a549-d0d6d2e740e0}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {df7492b1-3bb9-48ff-8d8a-1e4ebb5495af}, !- Inlet Port
  {3406e8a3-a64e-427d-bd92-2716b9711394}; !- Outlet Port

OS:Connection,
  {d56926ae-1e7a-4ba8-a4cb-1973d55d9316}, !- Handle
  {0b8fd7da-9bb6-4ec0-a652-95c01437aca1}, !- Name
  {a6694e52-788d-4561-9201-24536da8ccba}, !- Source Object
  10,                                     !- Outlet Port
  {3cd345b6-9ec0-48ef-92a4-05e561b9e176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9f541e-203c-44c5-99c9-925b3efae350}, !- Handle
  {a331b984-5383-415f-abd3-adc273131854}, !- Name
  {63b06db6-4edc-4d61-ba96-c5f98fd7e351}, !- Source Object
  3,                                      !- Outlet Port
  {a6694e52-788d-4561-9201-24536da8ccba}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9393d933-950e-462d-97ed-46fb215122bf}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {55dd149b-089c-4451-959b-af81fea038a4}, !- Inlet Node Name
  {2ecb5d0b-5aad-49e4-b2ae-a1d2459bfad5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6228d9ec-c83a-4238-b7cf-5bc148039adc}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {87e0fe72-318b-41be-92e6-9dbb182c93f6}, !- Outlet Node Name
  {92d07af7-f2bb-4611-b09c-9f97c4fe6b95}; !- Inlet Node Name 1

OS:Connection,
  {55dd149b-089c-4451-959b-af81fea038a4}, !- Handle
  {0b332c04-91f6-468a-8edc-04c8c3852f73}, !- Name
  {3cd345b6-9ec0-48ef-92a4-05e561b9e176}, !- Source Object
  3,                                      !- Outlet Port
  {9393d933-950e-462d-97ed-46fb215122bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e0fe72-318b-41be-92e6-9dbb182c93f6}, !- Handle
  {9596b968-bb6f-4c23-a60a-588e77950697}, !- Name
  {6228d9ec-c83a-4238-b7cf-5bc148039adc}, !- Source Object
  2,                                      !- Outlet Port
  {63b06db6-4edc-4d61-ba96-c5f98fd7e351}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60e2c9fc-f146-4947-934f-a8c156bf424f}, !- Handle
  {a6694e52-788d-4561-9201-24536da8ccba}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {242d7d38-fb6e-432a-aef7-fb3ddbbed0a9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {bbad2b85-7075-4523-8234-65bef826684d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {087b64a7-0be7-46b5-9234-73ec389d489e}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2829712b-e684-43f1-b0bf-222ffc4a55ad}, !- Control Zone Name
  {283ef437-0d2a-4a94-8d18-be3aa35e5562}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {fa2f46c5-1fca-4c41-90d1-8b6fa2e28aad}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {dc341ade-3b46-4d81-80d0-d88f3c8a2dd5}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e05dab4d-df0b-467a-8f2b-0e94eed15623}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 8kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {165367de-76e6-4d00-b775-b2ee6125013c}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66d39676-bb30-44b8-978b-36af931f239e}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a429c261-53f7-433d-bb8f-8c24a33c9cb9}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82423035-1f10-4b0b-aa6f-ef578f844d11}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0e89a567-1b27-4627-98de-6b10dab9ea3a}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {920a8761-5364-4d41-bba3-875f98316131}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {816b99cd-900d-4e1a-897b-264c22a0efc1}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5e1cd9c-64b2-4cea-bdd1-9ad0d8249074}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {498b7ca9-745f-40ae-a297-660d7955e408}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b8432b5d-d3a1-405e-9a7a-ff9146a877c4}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {5a4588b4-6443-4ce5-8dbd-1f183ec6cfee}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76961e96-beed-4c0b-a5bd-0bb35b70c6de}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {323d5303-0894-4c54-b4a4-e8a015090ec5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {76961e96-beed-4c0b-a5bd-0bb35b70c6de}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {323d5303-0894-4c54-b4a4-e8a015090ec5}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b50e2e80-7ab4-43bd-b7c0-b77aa9d24283}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2829712b-e684-43f1-b0bf-222ffc4a55ad}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {8b884b04-fbe4-495c-ae17-34bf9f2ff559}, !- Air Inlet Node Name
  {e328a2b6-0d91-4b46-aea5-d0ddb2e53053}, !- Air Outlet Node Name
  {5a4588b4-6443-4ce5-8dbd-1f183ec6cfee}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {44686322-4807-4335-8b88-fb1f2182ea3d}, !- Supply Air Fan Operating Mode Schedule Name
  {fa2f46c5-1fca-4c41-90d1-8b6fa2e28aad}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e05dab4d-df0b-467a-8f2b-0e94eed15623}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {dc341ade-3b46-4d81-80d0-d88f3c8a2dd5}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e328a2b6-0d91-4b46-aea5-d0ddb2e53053}, !- Handle
  {e5423974-9772-4b0a-b5cb-bc3bef4f5372}, !- Name
  {b50e2e80-7ab4-43bd-b7c0-b77aa9d24283}, !- Source Object
  7,                                      !- Outlet Port
  {283ef437-0d2a-4a94-8d18-be3aa35e5562}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a94a0ee1-7c17-44a9-81cc-99c873b56fbe}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {04b09ddc-95eb-4278-8a3c-3b23e573dc42}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9ef0a835-aec5-43f9-87fa-04721150a4a4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9ef0a835-aec5-43f9-87fa-04721150a4a4}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bdaf6a6d-f4e2-419f-98e4-fe2c916d8274}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA System, !- Name
  {a94a0ee1-7c17-44a9-81cc-99c873b56fbe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {451a769d-4422-4ee4-8f32-706321165789}, !- Mixed Air Node Name
  {7c1ef545-c00c-4cef-82a6-f1e5d4362b3b}, !- Outdoor Air Stream Node Name
  {929c1a0c-e0ab-4cbb-8941-c3bfb6482672}, !- Relief Air Stream Node Name
  {f5e16dbf-cfbc-4718-8828-e33aa03bfac0}; !- Return Air Stream Node Name

OS:Node,
  {448111d2-0336-4d2f-8ac7-0dfdbcf4e312}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7c1ef545-c00c-4cef-82a6-f1e5d4362b3b}; !- Outlet Port

OS:Connection,
  {7c1ef545-c00c-4cef-82a6-f1e5d4362b3b}, !- Handle
  {753058e8-7318-46fa-a9e2-2e2d5c02e7da}, !- Name
  {448111d2-0336-4d2f-8ac7-0dfdbcf4e312}, !- Source Object
  3,                                      !- Outlet Port
  {bdaf6a6d-f4e2-419f-98e4-fe2c916d8274}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31377cce-cbef-48c9-b0ee-ecf6fdbb27f0}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {929c1a0c-e0ab-4cbb-8941-c3bfb6482672}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {929c1a0c-e0ab-4cbb-8941-c3bfb6482672}, !- Handle
  {41089d75-db81-434f-a971-e35924b8ac3e}, !- Name
  {bdaf6a6d-f4e2-419f-98e4-fe2c916d8274}, !- Source Object
  7,                                      !- Outlet Port
  {31377cce-cbef-48c9-b0ee-ecf6fdbb27f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11418755-6a3f-4fbb-8f82-ff82d8bb025b}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {451a769d-4422-4ee4-8f32-706321165789}, !- Inlet Port
  {8b884b04-fbe4-495c-ae17-34bf9f2ff559}; !- Outlet Port

OS:Connection,
  {f5e16dbf-cfbc-4718-8828-e33aa03bfac0}, !- Handle
  {c8abe80c-82b0-40dd-ab89-2e6cd27b43b5}, !- Name
  {e4f4c7b5-d19a-49b1-a9dd-b4c4947d98ed}, !- Source Object
  3,                                      !- Outlet Port
  {bdaf6a6d-f4e2-419f-98e4-fe2c916d8274}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {451a769d-4422-4ee4-8f32-706321165789}, !- Handle
  {09b1e656-daaa-4bd7-b85e-b2a38b78992f}, !- Name
  {bdaf6a6d-f4e2-419f-98e4-fe2c916d8274}, !- Source Object
  5,                                      !- Outlet Port
  {11418755-6a3f-4fbb-8f82-ff82d8bb025b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b884b04-fbe4-495c-ae17-34bf9f2ff559}, !- Handle
  {d0d64f49-70d5-4067-99ce-67eed67539ea}, !- Name
  {11418755-6a3f-4fbb-8f82-ff82d8bb025b}, !- Source Object
  3,                                      !- Outlet Port
  {b50e2e80-7ab4-43bd-b7c0-b77aa9d24283}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bbad2b85-7075-4523-8234-65bef826684d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {717201a3-b59b-4268-b548-dc9f9b5d71d7}, !- Control Zone or Zone List Name
  {a7466dbf-fbef-4323-a6ac-7564e27bb8f7}, !- Cooling Control Zone or Zone List Name
  {1cec47fe-b03f-47d0-8a65-3f389b68ef2d}, !- Heating Control Zone or Zone List Name
  {bfad3bb0-ccb2-4c6b-be7d-8560f64488bd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {717201a3-b59b-4268-b548-dc9f9b5d71d7}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {a7466dbf-fbef-4323-a6ac-7564e27bb8f7}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1cec47fe-b03f-47d0-8a65-3f389b68ef2d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bfad3bb0-ccb2-4c6b-be7d-8560f64488bd}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3b7599cc-16cd-4f5d-a17a-e0e9d459d008}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {adcec68b-b0e5-4b66-acf0-172af391f47e}, !- Air Inlet Node Name
  {df7492b1-3bb9-48ff-8d8a-1e4ebb5495af}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ae2029b-342b-435a-bfed-c430762d61cd}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Return Air Node, !- Name
  {2a33564b-c85b-4acf-bc17-c93f1821ef8c}, !- Inlet Port
  {92d07af7-f2bb-4611-b09c-9f97c4fe6b95}; !- Outlet Port

OS:Connection,
  {3406e8a3-a64e-427d-bd92-2716b9711394}, !- Handle
  {c9aa6faa-e75e-4a8c-884e-ccc4dd9e862a}, !- Name
  {59aaa205-40dc-4dbf-a549-d0d6d2e740e0}, !- Source Object
  3,                                      !- Outlet Port
  {7759390f-3c37-4fe1-a4bf-b15cf502dd4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a33564b-c85b-4acf-bc17-c93f1821ef8c}, !- Handle
  {3026ac80-4098-4fbe-87a4-b01da12ce4cb}, !- Name
  {03142da1-7b0f-4203-adaf-a29c76e8b9e3}, !- Source Object
  3,                                      !- Outlet Port
  {9ae2029b-342b-435a-bfed-c430762d61cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d07af7-f2bb-4611-b09c-9f97c4fe6b95}, !- Handle
  {1d9340dc-2fe4-4992-bb6c-0f03c4f51fdf}, !- Name
  {9ae2029b-342b-435a-bfed-c430762d61cd}, !- Source Object
  3,                                      !- Outlet Port
  {6228d9ec-c83a-4238-b7cf-5bc148039adc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ed2391d-ab6d-4184-90d7-e44183a1fa8e}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2ecb5d0b-5aad-49e4-b2ae-a1d2459bfad5}, !- Inlet Port
  {adcec68b-b0e5-4b66-acf0-172af391f47e}; !- Outlet Port

OS:Connection,
  {2ecb5d0b-5aad-49e4-b2ae-a1d2459bfad5}, !- Handle
  {29d48187-7d43-45a8-9668-4823e8285c4f}, !- Name
  {9393d933-950e-462d-97ed-46fb215122bf}, !- Source Object
  3,                                      !- Outlet Port
  {5ed2391d-ab6d-4184-90d7-e44183a1fa8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adcec68b-b0e5-4b66-acf0-172af391f47e}, !- Handle
  {da968a0b-1925-4f5a-ac3c-e784286bc56b}, !- Name
  {5ed2391d-ab6d-4184-90d7-e44183a1fa8e}, !- Source Object
  3,                                      !- Outlet Port
  {3b7599cc-16cd-4f5d-a17a-e0e9d459d008}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df7492b1-3bb9-48ff-8d8a-1e4ebb5495af}, !- Handle
  {0a9a09f9-be88-406c-9db3-7db093b6fc7c}, !- Name
  {3b7599cc-16cd-4f5d-a17a-e0e9d459d008}, !- Source Object
  4,                                      !- Outlet Port
  {59aaa205-40dc-4dbf-a549-d0d6d2e740e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ac41a657-b9a8-487c-bf41-d40f2940658c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6fb64fc5-e39c-49f6-ad4c-af533506ed7f}, !- Availability Schedule
  {5bfcb6ee-15fd-4b8d-843a-5e4aba9103c3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {65796727-c1d3-44fc-a392-0efe527dde23}, !- Supply Side Inlet Node Name
  {807131c0-01ab-4333-83b5-32160364f032}, !- Demand Side Outlet Node Name
  {72cd81c2-f937-4f3a-92c9-b6c7fc22d2a0}, !- Demand Side Inlet Node A
  {c32f0fe5-4d08-4d9e-aeaa-ffba40aca5d3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77e9ef4b-05a0-47f2-b071-ff8b734efd7c}, !- Demand Mixer Name
  {976f26fb-8e85-4711-91db-7ec13d4437ab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ba79430-1ea2-46d2-9734-ecb6bf7e4b26}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {65796727-c1d3-44fc-a392-0efe527dde23}, !- Inlet Port
  {c24137d6-47ec-43d0-87d0-74edeabddb70}; !- Outlet Port

OS:Node,
  {2afad7b9-2529-41a7-bca0-39faf3454e07}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {73bf4e6a-6fee-4408-b817-f2c423c881cd}, !- Inlet Port
  {c32f0fe5-4d08-4d9e-aeaa-ffba40aca5d3}; !- Outlet Port

OS:Connection,
  {65796727-c1d3-44fc-a392-0efe527dde23}, !- Handle
  {ead2aa2a-3275-4ff6-8e4a-e522151d2edf}, !- Name
  {ac41a657-b9a8-487c-bf41-d40f2940658c}, !- Source Object
  8,                                      !- Outlet Port
  {1ba79430-1ea2-46d2-9734-ecb6bf7e4b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c32f0fe5-4d08-4d9e-aeaa-ffba40aca5d3}, !- Handle
  {e22421c6-6dd0-4f07-b248-f9676f42ae12}, !- Name
  {2afad7b9-2529-41a7-bca0-39faf3454e07}, !- Source Object
  3,                                      !- Outlet Port
  {ac41a657-b9a8-487c-bf41-d40f2940658c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8ff54328-70c8-4622-9110-c43388cf2c02}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {72cd81c2-f937-4f3a-92c9-b6c7fc22d2a0}, !- Inlet Port
  {702c1031-c563-431a-8f89-3023fc241f9e}; !- Outlet Port

OS:Node,
  {d73e3229-0112-4b6c-817c-46b3d9e6d4e8}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fe477ca6-be13-4fde-951d-84bec8559b48}, !- Inlet Port
  {807131c0-01ab-4333-83b5-32160364f032}; !- Outlet Port

OS:Node,
  {a90a907d-1ddf-4c6e-afe0-957cdf5ba0ba}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f2d8b601-4aa9-4a3e-9dc6-18eed6862a51}, !- Inlet Port
  {fd9bea5a-0347-4d75-97c0-9fae7d0d8ff4}; !- Outlet Port

OS:Connection,
  {72cd81c2-f937-4f3a-92c9-b6c7fc22d2a0}, !- Handle
  {fd195fea-c1aa-4206-b840-22a33e65872e}, !- Name
  {ac41a657-b9a8-487c-bf41-d40f2940658c}, !- Source Object
  10,                                     !- Outlet Port
  {8ff54328-70c8-4622-9110-c43388cf2c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807131c0-01ab-4333-83b5-32160364f032}, !- Handle
  {ef51eebd-d1fb-4a2a-b13a-833018eec6c9}, !- Name
  {d73e3229-0112-4b6c-817c-46b3d9e6d4e8}, !- Source Object
  3,                                      !- Outlet Port
  {ac41a657-b9a8-487c-bf41-d40f2940658c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {976f26fb-8e85-4711-91db-7ec13d4437ab}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {702c1031-c563-431a-8f89-3023fc241f9e}, !- Inlet Node Name
  {abbd794a-c113-4e20-9c18-1f63f9804a2b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77e9ef4b-05a0-47f2-b071-ff8b734efd7c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {fe477ca6-be13-4fde-951d-84bec8559b48}, !- Outlet Node Name
  {4d6828d4-8c6c-4650-8737-38faa8bd833c}; !- Inlet Node Name 1

OS:Connection,
  {702c1031-c563-431a-8f89-3023fc241f9e}, !- Handle
  {e9c8123f-4326-4c15-9324-2a5bca9888fe}, !- Name
  {8ff54328-70c8-4622-9110-c43388cf2c02}, !- Source Object
  3,                                      !- Outlet Port
  {976f26fb-8e85-4711-91db-7ec13d4437ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe477ca6-be13-4fde-951d-84bec8559b48}, !- Handle
  {7505be31-35c1-4aa9-8387-25e5046d9ffb}, !- Name
  {77e9ef4b-05a0-47f2-b071-ff8b734efd7c}, !- Source Object
  2,                                      !- Outlet Port
  {d73e3229-0112-4b6c-817c-46b3d9e6d4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6afda7bb-5319-4d9b-b573-f24fd23d2f72}, !- Handle
  {ac41a657-b9a8-487c-bf41-d40f2940658c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5bfcb6ee-15fd-4b8d-843a-5e4aba9103c3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {fc0592ce-9841-4a86-b001-e84b87502911}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0d0a47da-e996-44fe-a135-1bee60cda6b6}, !- Handle
  Zone Retail Back_Space B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {62263dc4-99b9-4cdd-bbeb-be82ed2ee6b8}, !- Control Zone Name
  {2afad7b9-2529-41a7-bca0-39faf3454e07}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {da5b2375-55fb-44fc-9b51-8ad2b5442d11}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {05fe6cd9-1382-464e-acab-b9a7044b6157}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a5eabeed-a68a-4ad7-99b3-4f6727eb01a7}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 11.06SEER 2kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4a7b8f3a-f5b5-4c04-9dea-7791e9f5ff53}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f160b037-0777-4beb-81c7-84213e4809b5}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {77d07e21-c8c1-4b20-80a7-2e3812412483}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9243c84-76ec-441f-95d9-951b7116e9d1}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4457343e-0ef6-4317-a2ae-aa6da2fe3c8d}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca0e704c-44ea-49d8-8142-7c6d5d4bc069}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7f70cc43-9cbb-476f-9191-e5acab21ad76}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e09a48c0-afe1-4c25-9928-2e3fce687aa6}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4137bb64-0e7e-499d-8767-099ddb1d4cce}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {72e28aea-435f-4c59-88ca-164b532b0e1e}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f6c1baa3-6de8-467e-a81a-461b622be556}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42c2d4a6-92ae-4dca-a94d-51719a1dd851}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2713aa59-71b0-4b90-8d05-19172aa920af}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {42c2d4a6-92ae-4dca-a94d-51719a1dd851}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2713aa59-71b0-4b90-8d05-19172aa920af}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0d09784a-7256-4409-92c2-f92574cade95}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {62263dc4-99b9-4cdd-bbeb-be82ed2ee6b8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {bdc9d3a7-0019-435c-8354-1e03f3a523ce}, !- Air Inlet Node Name
  {73bf4e6a-6fee-4408-b817-f2c423c881cd}, !- Air Outlet Node Name
  {f6c1baa3-6de8-467e-a81a-461b622be556}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d93bf317-492c-42c4-8afc-ddebc441e737}, !- Supply Air Fan Operating Mode Schedule Name
  {da5b2375-55fb-44fc-9b51-8ad2b5442d11}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a5eabeed-a68a-4ad7-99b3-4f6727eb01a7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {05fe6cd9-1382-464e-acab-b9a7044b6157}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {73bf4e6a-6fee-4408-b817-f2c423c881cd}, !- Handle
  {aaa4195f-d61a-487a-8c48-65e85b890e39}, !- Name
  {0d09784a-7256-4409-92c2-f92574cade95}, !- Source Object
  7,                                      !- Outlet Port
  {2afad7b9-2529-41a7-bca0-39faf3454e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {466ced55-609e-4bdc-8d08-1f7f2f9583ed}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5c5be845-be69-4a7b-8c84-c08aa89a6724}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6d0fd095-af5f-4e20-be5c-9f12e9667114}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6d0fd095-af5f-4e20-be5c-9f12e9667114}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a46c072-7a95-4759-8e17-c9b57577dc36}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA System, !- Name
  {466ced55-609e-4bdc-8d08-1f7f2f9583ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {894fb677-c9e4-4fdd-aa4c-4ab3cc086367}, !- Mixed Air Node Name
  {8996c43c-ed3e-4aa5-a56a-ea1f8f94c0a7}, !- Outdoor Air Stream Node Name
  {1f373194-746b-4fbf-8fd9-05aa19b3bbbe}, !- Relief Air Stream Node Name
  {c24137d6-47ec-43d0-87d0-74edeabddb70}; !- Return Air Stream Node Name

OS:Node,
  {7a3636cf-ae9f-4660-985e-c0863bef1ab6}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8996c43c-ed3e-4aa5-a56a-ea1f8f94c0a7}; !- Outlet Port

OS:Connection,
  {8996c43c-ed3e-4aa5-a56a-ea1f8f94c0a7}, !- Handle
  {7da2a00f-08e6-40a2-9a7e-17dbfec5d093}, !- Name
  {7a3636cf-ae9f-4660-985e-c0863bef1ab6}, !- Source Object
  3,                                      !- Outlet Port
  {7a46c072-7a95-4759-8e17-c9b57577dc36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58181af7-6407-48d9-8ff5-1afcd25adcec}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1f373194-746b-4fbf-8fd9-05aa19b3bbbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f373194-746b-4fbf-8fd9-05aa19b3bbbe}, !- Handle
  {18b0317c-960e-4f72-a249-a84c474bf6f6}, !- Name
  {7a46c072-7a95-4759-8e17-c9b57577dc36}, !- Source Object
  7,                                      !- Outlet Port
  {58181af7-6407-48d9-8ff5-1afcd25adcec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84e7f84e-b10f-473d-b650-7b119357c17c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {894fb677-c9e4-4fdd-aa4c-4ab3cc086367}, !- Inlet Port
  {bdc9d3a7-0019-435c-8354-1e03f3a523ce}; !- Outlet Port

OS:Connection,
  {c24137d6-47ec-43d0-87d0-74edeabddb70}, !- Handle
  {c4d519e7-070e-4e42-b818-24d82336a943}, !- Name
  {1ba79430-1ea2-46d2-9734-ecb6bf7e4b26}, !- Source Object
  3,                                      !- Outlet Port
  {7a46c072-7a95-4759-8e17-c9b57577dc36}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {894fb677-c9e4-4fdd-aa4c-4ab3cc086367}, !- Handle
  {610aecce-e09c-4362-8ec8-5b7d5c7f01dc}, !- Name
  {7a46c072-7a95-4759-8e17-c9b57577dc36}, !- Source Object
  5,                                      !- Outlet Port
  {84e7f84e-b10f-473d-b650-7b119357c17c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc9d3a7-0019-435c-8354-1e03f3a523ce}, !- Handle
  {1476cba4-7c3f-454a-b01d-0fcad7c91b91}, !- Name
  {84e7f84e-b10f-473d-b650-7b119357c17c}, !- Source Object
  3,                                      !- Outlet Port
  {0d09784a-7256-4409-92c2-f92574cade95}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fc0592ce-9841-4a86-b001-e84b87502911}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d5085c2b-f838-4ef1-81c2-70037c55d0a9}, !- Control Zone or Zone List Name
  {834e7026-8fc6-42a5-aa52-05856a38e64f}, !- Cooling Control Zone or Zone List Name
  {4a284da5-3fa7-42fe-bfe6-925e981f5e9e}, !- Heating Control Zone or Zone List Name
  {b41cdce0-2794-46cf-ab60-a7790c6d8fc7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d5085c2b-f838-4ef1-81c2-70037c55d0a9}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {834e7026-8fc6-42a5-aa52-05856a38e64f}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4a284da5-3fa7-42fe-bfe6-925e981f5e9e}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b41cdce0-2794-46cf-ab60-a7790c6d8fc7}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4e7117c5-7bd2-4a38-9f9b-dbdd0bdad5d3}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {7b77bbe4-8375-4c13-afee-ced8a6e72c95}, !- Air Inlet Node Name
  {f2d8b601-4aa9-4a3e-9dc6-18eed6862a51}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a36f9ee-87ec-4251-89a1-16649c7b3ea5}, !- Handle
  Zone Retail Back_Space B  - Story Ground Return Air Node, !- Name
  {cc9e3c8c-5c5e-4e22-8e46-710244a64c67}, !- Inlet Port
  {4d6828d4-8c6c-4650-8737-38faa8bd833c}; !- Outlet Port

OS:Connection,
  {fd9bea5a-0347-4d75-97c0-9fae7d0d8ff4}, !- Handle
  {231234d3-101a-41a2-9d4c-3e4a3e71bffa}, !- Name
  {a90a907d-1ddf-4c6e-afe0-957cdf5ba0ba}, !- Source Object
  3,                                      !- Outlet Port
  {1d5731c5-3ce3-4ebf-af33-0d4e293c22f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc9e3c8c-5c5e-4e22-8e46-710244a64c67}, !- Handle
  {9ddc4060-9f3c-46d6-9077-43ea8f9ea975}, !- Name
  {6edd87fc-753b-4875-a77a-a24a4a61ac7d}, !- Source Object
  3,                                      !- Outlet Port
  {9a36f9ee-87ec-4251-89a1-16649c7b3ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6828d4-8c6c-4650-8737-38faa8bd833c}, !- Handle
  {c1e826d1-a408-424d-b953-d5c7e8a9a0e9}, !- Name
  {9a36f9ee-87ec-4251-89a1-16649c7b3ea5}, !- Source Object
  3,                                      !- Outlet Port
  {77e9ef4b-05a0-47f2-b071-ff8b734efd7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dca5df28-cebd-48c4-b7c1-c6a96dceb568}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {abbd794a-c113-4e20-9c18-1f63f9804a2b}, !- Inlet Port
  {7b77bbe4-8375-4c13-afee-ced8a6e72c95}; !- Outlet Port

OS:Connection,
  {abbd794a-c113-4e20-9c18-1f63f9804a2b}, !- Handle
  {e182dd22-39e2-464f-9f09-d66e56fb5deb}, !- Name
  {976f26fb-8e85-4711-91db-7ec13d4437ab}, !- Source Object
  3,                                      !- Outlet Port
  {dca5df28-cebd-48c4-b7c1-c6a96dceb568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b77bbe4-8375-4c13-afee-ced8a6e72c95}, !- Handle
  {5d9f48e2-01af-4bf0-9e51-382ffa51b077}, !- Name
  {dca5df28-cebd-48c4-b7c1-c6a96dceb568}, !- Source Object
  3,                                      !- Outlet Port
  {4e7117c5-7bd2-4a38-9f9b-dbdd0bdad5d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2d8b601-4aa9-4a3e-9dc6-18eed6862a51}, !- Handle
  {4a14d3de-faef-496e-9eb0-cbb984cb9eef}, !- Name
  {4e7117c5-7bd2-4a38-9f9b-dbdd0bdad5d3}, !- Source Object
  4,                                      !- Outlet Port
  {a90a907d-1ddf-4c6e-afe0-957cdf5ba0ba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {28023a0f-1d94-4aa2-83c9-6102cdc8c749}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3046ec44-73a2-474b-a938-44fd7863f009}, !- Availability Schedule
  {9a44393b-7876-4ee2-acb9-d4a30ac84e12}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e1bbf93a-eede-4cd2-a1e5-cd8bd1d901a1}, !- Supply Side Inlet Node Name
  {6d4e328c-db3e-4d51-b601-e94e986a61d3}, !- Demand Side Outlet Node Name
  {9b051071-d3bc-44bf-80ad-94cbecbd488b}, !- Demand Side Inlet Node A
  {da5466db-d6d2-4f5b-907e-469e5b1d7fa0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3802da00-be15-4563-a715-28f3237e627c}, !- Demand Mixer Name
  {2548954c-86af-450a-ad2d-afdd82eaaa2e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f48aa544-fcc4-41a3-a023-5d75b19df59c}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e1bbf93a-eede-4cd2-a1e5-cd8bd1d901a1}, !- Inlet Port
  {7db5c89f-c228-43e5-9042-5cb5985311ef}; !- Outlet Port

OS:Node,
  {f236ab55-7c53-46a4-b8f9-52e99eb07361}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {e49f2808-9549-47f4-bb54-624891760712}, !- Inlet Port
  {da5466db-d6d2-4f5b-907e-469e5b1d7fa0}; !- Outlet Port

OS:Connection,
  {e1bbf93a-eede-4cd2-a1e5-cd8bd1d901a1}, !- Handle
  {2c2ff97b-f99e-4550-acac-d340ca19e69a}, !- Name
  {28023a0f-1d94-4aa2-83c9-6102cdc8c749}, !- Source Object
  8,                                      !- Outlet Port
  {f48aa544-fcc4-41a3-a023-5d75b19df59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5466db-d6d2-4f5b-907e-469e5b1d7fa0}, !- Handle
  {afe1f6db-6c3b-433f-b754-38f300434c13}, !- Name
  {f236ab55-7c53-46a4-b8f9-52e99eb07361}, !- Source Object
  3,                                      !- Outlet Port
  {28023a0f-1d94-4aa2-83c9-6102cdc8c749}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {965aac93-6033-438a-bb6d-8478286aae42}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9b051071-d3bc-44bf-80ad-94cbecbd488b}, !- Inlet Port
  {03071a21-e107-46a3-a59c-18fc30ccc81d}; !- Outlet Port

OS:Node,
  {76e8250c-ca4a-494b-b103-d55dba2380fb}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {081a13bb-e599-41f8-b6b5-7f14432f2253}, !- Inlet Port
  {6d4e328c-db3e-4d51-b601-e94e986a61d3}; !- Outlet Port

OS:Node,
  {ebe9e749-75ab-489e-97d7-a344a7f9a604}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b44b1813-32f1-4a16-babe-9e0862810f60}, !- Inlet Port
  {10f37d94-44f2-4a42-a858-522ea32d05ef}; !- Outlet Port

OS:Connection,
  {9b051071-d3bc-44bf-80ad-94cbecbd488b}, !- Handle
  {05a8e082-0253-4f82-b08c-0056bf92526b}, !- Name
  {28023a0f-1d94-4aa2-83c9-6102cdc8c749}, !- Source Object
  10,                                     !- Outlet Port
  {965aac93-6033-438a-bb6d-8478286aae42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d4e328c-db3e-4d51-b601-e94e986a61d3}, !- Handle
  {fc72032b-c5a0-41fc-965f-0fa3e745de59}, !- Name
  {76e8250c-ca4a-494b-b103-d55dba2380fb}, !- Source Object
  3,                                      !- Outlet Port
  {28023a0f-1d94-4aa2-83c9-6102cdc8c749}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2548954c-86af-450a-ad2d-afdd82eaaa2e}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {03071a21-e107-46a3-a59c-18fc30ccc81d}, !- Inlet Node Name
  {4b1d787a-a4dc-46a1-92a1-3f0ad8565e26}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3802da00-be15-4563-a715-28f3237e627c}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {081a13bb-e599-41f8-b6b5-7f14432f2253}, !- Outlet Node Name
  {ab3dcee1-6ba0-4fb9-a598-b6a4d3f498db}; !- Inlet Node Name 1

OS:Connection,
  {03071a21-e107-46a3-a59c-18fc30ccc81d}, !- Handle
  {692e5b05-ebad-41ad-a171-eb99a328791e}, !- Name
  {965aac93-6033-438a-bb6d-8478286aae42}, !- Source Object
  3,                                      !- Outlet Port
  {2548954c-86af-450a-ad2d-afdd82eaaa2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {081a13bb-e599-41f8-b6b5-7f14432f2253}, !- Handle
  {be14c573-07a0-4b0b-b37a-9e239f6f9721}, !- Name
  {3802da00-be15-4563-a715-28f3237e627c}, !- Source Object
  2,                                      !- Outlet Port
  {76e8250c-ca4a-494b-b103-d55dba2380fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f3cc010-c397-4b43-8ab1-bc4e51df6237}, !- Handle
  {28023a0f-1d94-4aa2-83c9-6102cdc8c749}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9a44393b-7876-4ee2-acb9-d4a30ac84e12}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {9019cc29-2cb4-4946-9b4a-2b14b4931b74}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3e11eb2d-da65-4efb-adf7-897424258c2b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d0f340ad-b358-4daf-a6b7-33d7d299498f}, !- Control Zone Name
  {f236ab55-7c53-46a4-b8f9-52e99eb07361}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {cb329f3e-5cc0-4647-9716-dc4bcb8deb7a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {6b1cba08-89b7-4882-bed2-705ec2e1acac}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {df5f538b-e90a-4dca-9368-f30859f2062d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 11.06SEER 3kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {73fe1da4-613e-4802-a8b6-5a33f477105b}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bfe6a985-e013-4dcb-a969-6cf1681b47aa}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c733a336-86f0-4f1e-8aed-958696e08651}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b4c878e-4725-4f6b-a6a5-42ad6f13a8ff}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {abe00e09-8cce-4b91-b0a6-3574a716ba25}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d119bf30-311f-46e4-9657-da04bcb1fe06}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0cea09df-175c-4f52-bb3b-87dedfa6137a}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {225d6075-05c8-4951-b6fa-ae7498c258fa}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {923c6ebd-1e2d-4f3e-80cf-82da3ece5ca0}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {25021fdc-b9b7-487d-a64a-c214cc82649f}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {b236b61f-dc92-458a-ad95-ff5154482b4d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a94cef4-5581-4eba-831a-08b5098513c0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ae9d5683-28e9-437b-88f5-812a01446f51}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3a94cef4-5581-4eba-831a-08b5098513c0}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ae9d5683-28e9-437b-88f5-812a01446f51}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2ec17da6-5e61-4054-a722-cf521ddced8a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d0f340ad-b358-4daf-a6b7-33d7d299498f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {438762b5-4c44-42a9-822d-3df805a5cc80}, !- Air Inlet Node Name
  {e49f2808-9549-47f4-bb54-624891760712}, !- Air Outlet Node Name
  {b236b61f-dc92-458a-ad95-ff5154482b4d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4a1126a5-f150-4787-8876-d8fcd8b97128}, !- Supply Air Fan Operating Mode Schedule Name
  {cb329f3e-5cc0-4647-9716-dc4bcb8deb7a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {df5f538b-e90a-4dca-9368-f30859f2062d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6b1cba08-89b7-4882-bed2-705ec2e1acac}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e49f2808-9549-47f4-bb54-624891760712}, !- Handle
  {039f781a-26c3-4c20-a521-5226dc19a5f1}, !- Name
  {2ec17da6-5e61-4054-a722-cf521ddced8a}, !- Source Object
  7,                                      !- Outlet Port
  {f236ab55-7c53-46a4-b8f9-52e99eb07361}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {88b74065-d772-4415-9342-5d883e36ffb5}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbc6cc5f-6ed0-43be-ba53-4e2094d8186c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d3a5425e-2e81-4be7-abd1-1ad8ac67a988}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d3a5425e-2e81-4be7-abd1-1ad8ac67a988}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c8bef384-8350-42ae-91ba-1920a3034b7d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC OA System, !- Name
  {88b74065-d772-4415-9342-5d883e36ffb5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90f8d2fc-d623-4233-8ad8-6e8d70807496}, !- Mixed Air Node Name
  {621e9408-47df-4639-a52f-6a2c8d4525e2}, !- Outdoor Air Stream Node Name
  {c4e5b683-a511-4c73-bddf-77207683b7c0}, !- Relief Air Stream Node Name
  {7db5c89f-c228-43e5-9042-5cb5985311ef}; !- Return Air Stream Node Name

OS:Node,
  {e28a5188-dbd9-4ba6-a724-0fbdda270189}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {621e9408-47df-4639-a52f-6a2c8d4525e2}; !- Outlet Port

OS:Connection,
  {621e9408-47df-4639-a52f-6a2c8d4525e2}, !- Handle
  {b2011161-e92b-47ec-8dbc-22b102f823d7}, !- Name
  {e28a5188-dbd9-4ba6-a724-0fbdda270189}, !- Source Object
  3,                                      !- Outlet Port
  {c8bef384-8350-42ae-91ba-1920a3034b7d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7ec4888-c31b-4ca9-837a-862ba9fded94}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {c4e5b683-a511-4c73-bddf-77207683b7c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4e5b683-a511-4c73-bddf-77207683b7c0}, !- Handle
  {6a6fcd9c-9f1c-43e3-8885-eeaa4426c486}, !- Name
  {c8bef384-8350-42ae-91ba-1920a3034b7d}, !- Source Object
  7,                                      !- Outlet Port
  {b7ec4888-c31b-4ca9-837a-862ba9fded94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0790ef8-7a5f-4407-b04a-b84d4bd45fbf}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {90f8d2fc-d623-4233-8ad8-6e8d70807496}, !- Inlet Port
  {438762b5-4c44-42a9-822d-3df805a5cc80}; !- Outlet Port

OS:Connection,
  {7db5c89f-c228-43e5-9042-5cb5985311ef}, !- Handle
  {35388513-4f61-4ad8-982f-fd861672f7cb}, !- Name
  {f48aa544-fcc4-41a3-a023-5d75b19df59c}, !- Source Object
  3,                                      !- Outlet Port
  {c8bef384-8350-42ae-91ba-1920a3034b7d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {90f8d2fc-d623-4233-8ad8-6e8d70807496}, !- Handle
  {33fef471-1528-4da3-9c95-8e23aebb406f}, !- Name
  {c8bef384-8350-42ae-91ba-1920a3034b7d}, !- Source Object
  5,                                      !- Outlet Port
  {d0790ef8-7a5f-4407-b04a-b84d4bd45fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {438762b5-4c44-42a9-822d-3df805a5cc80}, !- Handle
  {638544bc-d971-4cab-ada0-fe3e4b32e8d7}, !- Name
  {d0790ef8-7a5f-4407-b04a-b84d4bd45fbf}, !- Source Object
  3,                                      !- Outlet Port
  {2ec17da6-5e61-4054-a722-cf521ddced8a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9019cc29-2cb4-4946-9b4a-2b14b4931b74}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {697688fc-93d7-4f9b-96c1-4cbd5d2a6eb8}, !- Control Zone or Zone List Name
  {2cde4229-dd73-4784-b0e2-eb0f90ca4539}, !- Cooling Control Zone or Zone List Name
  {c89bb30b-876d-4955-839c-bc2895a6ad6f}, !- Heating Control Zone or Zone List Name
  {d5d93315-0f4d-4bac-aa89-f73682ae2f3d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {697688fc-93d7-4f9b-96c1-4cbd5d2a6eb8}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {2cde4229-dd73-4784-b0e2-eb0f90ca4539}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c89bb30b-876d-4955-839c-bc2895a6ad6f}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d5d93315-0f4d-4bac-aa89-f73682ae2f3d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42078092-a941-4ad4-b49c-5e994e8e323b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {4bc28346-7137-47d3-b890-5c05c8d228a8}, !- Air Inlet Node Name
  {b44b1813-32f1-4a16-babe-9e0862810f60}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a8eccbf5-4d2f-40da-a753-40d43eaecd2f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Return Air Node, !- Name
  {62838067-d9a3-4309-aee1-0c177e6ad5b2}, !- Inlet Port
  {ab3dcee1-6ba0-4fb9-a598-b6a4d3f498db}; !- Outlet Port

OS:Connection,
  {10f37d94-44f2-4a42-a858-522ea32d05ef}, !- Handle
  {d10f8e65-d63b-495e-97bb-6de3f5d9d6da}, !- Name
  {ebe9e749-75ab-489e-97d7-a344a7f9a604}, !- Source Object
  3,                                      !- Outlet Port
  {1bfca837-3dc9-47b0-a060-625d7b42fdf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62838067-d9a3-4309-aee1-0c177e6ad5b2}, !- Handle
  {1a4e32d7-d104-4c78-8b46-8e587409b6ea}, !- Name
  {56d3f726-b54c-4d06-a895-76d4163107d4}, !- Source Object
  3,                                      !- Outlet Port
  {a8eccbf5-4d2f-40da-a753-40d43eaecd2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab3dcee1-6ba0-4fb9-a598-b6a4d3f498db}, !- Handle
  {7fa11955-d190-4824-9aa7-3b29cf1f1ef1}, !- Name
  {a8eccbf5-4d2f-40da-a753-40d43eaecd2f}, !- Source Object
  3,                                      !- Outlet Port
  {3802da00-be15-4563-a715-28f3237e627c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {458bc2d8-0018-4a52-a6c8-cf5e60ec6f78}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4b1d787a-a4dc-46a1-92a1-3f0ad8565e26}, !- Inlet Port
  {4bc28346-7137-47d3-b890-5c05c8d228a8}; !- Outlet Port

OS:Connection,
  {4b1d787a-a4dc-46a1-92a1-3f0ad8565e26}, !- Handle
  {f478dcaa-e868-4bfa-9520-aa373ec1d401}, !- Name
  {2548954c-86af-450a-ad2d-afdd82eaaa2e}, !- Source Object
  3,                                      !- Outlet Port
  {458bc2d8-0018-4a52-a6c8-cf5e60ec6f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc28346-7137-47d3-b890-5c05c8d228a8}, !- Handle
  {d10fb269-2d33-47a2-a884-b1de61ebdaf0}, !- Name
  {458bc2d8-0018-4a52-a6c8-cf5e60ec6f78}, !- Source Object
  3,                                      !- Outlet Port
  {42078092-a941-4ad4-b49c-5e994e8e323b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b44b1813-32f1-4a16-babe-9e0862810f60}, !- Handle
  {d4c13993-be2b-402f-aeed-0bffc219ca37}, !- Name
  {42078092-a941-4ad4-b49c-5e994e8e323b}, !- Source Object
  4,                                      !- Outlet Port
  {ebe9e749-75ab-489e-97d7-a344a7f9a604}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3aa8fbdc-7b33-4c4e-a9de-d01ae60ab4e3}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e4446c08-cd1a-4efc-be90-a8e91594e072}, !- Availability Schedule
  {264709a0-05a8-4ce6-bf48-6cf379f9d604}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef1b1554-af22-437e-946f-30dc8cd8a568}, !- Supply Side Inlet Node Name
  {121cc59f-859c-4183-9a7c-ef1fbe3d43a0}, !- Demand Side Outlet Node Name
  {4c1e02cd-f8d6-4d78-b204-ad09df8076ca}, !- Demand Side Inlet Node A
  {f93ad9a4-da29-40b4-8da2-617023741c8c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9aa5d25c-28c8-47ee-ab90-e96774290522}, !- Demand Mixer Name
  {126d1857-e2dd-40a5-a0d2-3f8195aa475e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e9f22477-3eb8-4df8-97fe-28fc4bdd0e9c}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ef1b1554-af22-437e-946f-30dc8cd8a568}, !- Inlet Port
  {315267f2-629c-4ce6-a504-284a023a6cba}; !- Outlet Port

OS:Node,
  {85ee1005-867b-4d21-9408-3adccaf7da1c}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8fae2942-b76b-44d7-bc9c-62d3b94cc868}, !- Inlet Port
  {f93ad9a4-da29-40b4-8da2-617023741c8c}; !- Outlet Port

OS:Connection,
  {ef1b1554-af22-437e-946f-30dc8cd8a568}, !- Handle
  {1edce984-e218-4814-8a25-85818fc658ac}, !- Name
  {3aa8fbdc-7b33-4c4e-a9de-d01ae60ab4e3}, !- Source Object
  8,                                      !- Outlet Port
  {e9f22477-3eb8-4df8-97fe-28fc4bdd0e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f93ad9a4-da29-40b4-8da2-617023741c8c}, !- Handle
  {2eb572b6-fdb8-4e98-ad7d-897fece68f55}, !- Name
  {85ee1005-867b-4d21-9408-3adccaf7da1c}, !- Source Object
  3,                                      !- Outlet Port
  {3aa8fbdc-7b33-4c4e-a9de-d01ae60ab4e3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f26f351d-3e04-4a5b-8499-b4ab76131e44}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {4c1e02cd-f8d6-4d78-b204-ad09df8076ca}, !- Inlet Port
  {a1243059-ef3c-4a62-9879-5db19134f587}; !- Outlet Port

OS:Node,
  {c10e7a62-f651-4133-a701-d52f5c70b1e0}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6903d385-b9fb-4469-8bd8-315ba6fb42f4}, !- Inlet Port
  {121cc59f-859c-4183-9a7c-ef1fbe3d43a0}; !- Outlet Port

OS:Node,
  {c6c22ec3-858f-4ffb-95cc-837dc866a54a}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {28bbdfd1-2867-4bfb-9a40-35fc64b135bc}, !- Inlet Port
  {fb275415-aeed-4e71-9ab1-56c13f052a89}; !- Outlet Port

OS:Connection,
  {4c1e02cd-f8d6-4d78-b204-ad09df8076ca}, !- Handle
  {16bd20c5-1e3f-4712-93c0-538291e5f082}, !- Name
  {3aa8fbdc-7b33-4c4e-a9de-d01ae60ab4e3}, !- Source Object
  10,                                     !- Outlet Port
  {f26f351d-3e04-4a5b-8499-b4ab76131e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121cc59f-859c-4183-9a7c-ef1fbe3d43a0}, !- Handle
  {ddd85ef7-1c0c-4ee6-9b09-895fba8dd95c}, !- Name
  {c10e7a62-f651-4133-a701-d52f5c70b1e0}, !- Source Object
  3,                                      !- Outlet Port
  {3aa8fbdc-7b33-4c4e-a9de-d01ae60ab4e3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {126d1857-e2dd-40a5-a0d2-3f8195aa475e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {a1243059-ef3c-4a62-9879-5db19134f587}, !- Inlet Node Name
  {cbda06b2-e0c4-4e96-b638-947e7c44de1c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9aa5d25c-28c8-47ee-ab90-e96774290522}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {6903d385-b9fb-4469-8bd8-315ba6fb42f4}, !- Outlet Node Name
  {ec6358f1-53fc-46fe-b2ef-3a648cabd903}; !- Inlet Node Name 1

OS:Connection,
  {a1243059-ef3c-4a62-9879-5db19134f587}, !- Handle
  {aa8762ac-cb5f-4611-b892-9b7236717dd2}, !- Name
  {f26f351d-3e04-4a5b-8499-b4ab76131e44}, !- Source Object
  3,                                      !- Outlet Port
  {126d1857-e2dd-40a5-a0d2-3f8195aa475e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6903d385-b9fb-4469-8bd8-315ba6fb42f4}, !- Handle
  {b0e850e9-5795-4370-ac31-066066d02fd3}, !- Name
  {9aa5d25c-28c8-47ee-ab90-e96774290522}, !- Source Object
  2,                                      !- Outlet Port
  {c10e7a62-f651-4133-a701-d52f5c70b1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {32f8e25d-7d3f-4bfd-ad9f-a00378a3fa70}, !- Handle
  {3aa8fbdc-7b33-4c4e-a9de-d01ae60ab4e3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {264709a0-05a8-4ce6-bf48-6cf379f9d604}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {67787f0a-1aba-402e-bf11-a7c523c14c35}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c76d9c06-9c4c-48ee-bcc3-643f969b03f3}, !- Handle
  Zone Retail Back_Space C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {341f4cb5-e69c-498f-a6d0-520cb0c0991a}, !- Control Zone Name
  {85ee1005-867b-4d21-9408-3adccaf7da1c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {4bc4b28c-8fb6-4fbe-a95e-1bf136d19219}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {6089df6f-8240-4048-b63d-d66cc25628d1}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {976da362-2fcb-43f8-8d78-a5313f6544fd}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 11.06SEER 9kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {92301e4f-2462-4d3d-9953-2876aa20885a}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36a1a50c-da55-4d9f-baee-1e1540e51658}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c13f252a-493e-44ae-b6ab-c4f350f17ce8}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6fd48dd9-e280-4ce8-9e02-30b6983e2c89}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fc17a6dc-e392-4317-9a2e-da97ae7a2d3a}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a7bb9eb-da8a-4a7d-a9be-0b05db54b1ac}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {30e1359f-4df0-4cc3-be00-706c152a068d}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a734cb13-06a4-4f25-b5ac-f8189e4a9cb2}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b12bc851-1c77-4fe8-b44e-11def62792f6}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a2f6a332-dbb6-423a-9146-e1bb584e17d4}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {ec06fa64-6bf8-4b82-b3b6-b01a1a92a0bb}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67d624d7-1967-41eb-9bf2-59bb5b16be1f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a10b6f-bd4e-44c8-a1e2-254435b6be8c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {67d624d7-1967-41eb-9bf2-59bb5b16be1f}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9a10b6f-bd4e-44c8-a1e2-254435b6be8c}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {588bfc3d-1317-434e-91ac-f519630c784c}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {341f4cb5-e69c-498f-a6d0-520cb0c0991a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {1b617a80-f3c9-463f-b70d-82913ff8b378}, !- Air Inlet Node Name
  {8fae2942-b76b-44d7-bc9c-62d3b94cc868}, !- Air Outlet Node Name
  {ec06fa64-6bf8-4b82-b3b6-b01a1a92a0bb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7daaf7f5-ae01-4102-9804-f5e1b8838f53}, !- Supply Air Fan Operating Mode Schedule Name
  {4bc4b28c-8fb6-4fbe-a95e-1bf136d19219}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {976da362-2fcb-43f8-8d78-a5313f6544fd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6089df6f-8240-4048-b63d-d66cc25628d1}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8fae2942-b76b-44d7-bc9c-62d3b94cc868}, !- Handle
  {fda8199f-419d-4c2c-91ae-8ad3451c7f67}, !- Name
  {588bfc3d-1317-434e-91ac-f519630c784c}, !- Source Object
  7,                                      !- Outlet Port
  {85ee1005-867b-4d21-9408-3adccaf7da1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4ca920b0-fdbc-4da2-a86c-84274483e7be}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a0a17937-ff79-43ea-bafc-6268093dc34b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4dca25c7-e4ec-4ebc-86b8-cecee90f505c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4dca25c7-e4ec-4ebc-86b8-cecee90f505c}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fd5a5d44-67df-4635-8770-8484a07d9630}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC OA System, !- Name
  {4ca920b0-fdbc-4da2-a86c-84274483e7be}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6ced29ac-f4e2-427b-9ade-6ca497e9caa2}, !- Mixed Air Node Name
  {6024e811-284c-4f64-9685-6c41a55cb0fd}, !- Outdoor Air Stream Node Name
  {ea047f07-65a5-493a-9cf5-3e4bede7d95d}, !- Relief Air Stream Node Name
  {315267f2-629c-4ce6-a504-284a023a6cba}; !- Return Air Stream Node Name

OS:Node,
  {9059fe62-91c4-4a46-b8e0-44dec7c38022}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6024e811-284c-4f64-9685-6c41a55cb0fd}; !- Outlet Port

OS:Connection,
  {6024e811-284c-4f64-9685-6c41a55cb0fd}, !- Handle
  {5c2e4a25-de99-4bd8-82f2-e2b055c5f357}, !- Name
  {9059fe62-91c4-4a46-b8e0-44dec7c38022}, !- Source Object
  3,                                      !- Outlet Port
  {fd5a5d44-67df-4635-8770-8484a07d9630}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {abe3bf1f-ca79-4fb7-90cd-71a2b30f09e7}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {ea047f07-65a5-493a-9cf5-3e4bede7d95d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea047f07-65a5-493a-9cf5-3e4bede7d95d}, !- Handle
  {8336d8bc-6602-4ee5-ab37-84b35b472208}, !- Name
  {fd5a5d44-67df-4635-8770-8484a07d9630}, !- Source Object
  7,                                      !- Outlet Port
  {abe3bf1f-ca79-4fb7-90cd-71a2b30f09e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05b0c1cf-a4d3-40c7-9276-5ef1adfd733f}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6ced29ac-f4e2-427b-9ade-6ca497e9caa2}, !- Inlet Port
  {1b617a80-f3c9-463f-b70d-82913ff8b378}; !- Outlet Port

OS:Connection,
  {315267f2-629c-4ce6-a504-284a023a6cba}, !- Handle
  {ac6cafbb-a222-4c1e-acf3-0362a228ed9f}, !- Name
  {e9f22477-3eb8-4df8-97fe-28fc4bdd0e9c}, !- Source Object
  3,                                      !- Outlet Port
  {fd5a5d44-67df-4635-8770-8484a07d9630}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ced29ac-f4e2-427b-9ade-6ca497e9caa2}, !- Handle
  {395d7d63-be54-454d-9ddb-166590f1bd49}, !- Name
  {fd5a5d44-67df-4635-8770-8484a07d9630}, !- Source Object
  5,                                      !- Outlet Port
  {05b0c1cf-a4d3-40c7-9276-5ef1adfd733f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b617a80-f3c9-463f-b70d-82913ff8b378}, !- Handle
  {5465bbc0-7324-4f34-b1e9-aaaa060b7536}, !- Name
  {05b0c1cf-a4d3-40c7-9276-5ef1adfd733f}, !- Source Object
  3,                                      !- Outlet Port
  {588bfc3d-1317-434e-91ac-f519630c784c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {67787f0a-1aba-402e-bf11-a7c523c14c35}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {30a04b10-947c-48d6-a22f-6c70f2a27e5e}, !- Control Zone or Zone List Name
  {71f71b8f-03ef-41d7-b96c-9cd3ab137f3e}, !- Cooling Control Zone or Zone List Name
  {9a6d508f-3648-417e-99fb-e5803da509b2}, !- Heating Control Zone or Zone List Name
  {1705b518-de66-4074-958c-8d5af8e885ca}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {30a04b10-947c-48d6-a22f-6c70f2a27e5e}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {71f71b8f-03ef-41d7-b96c-9cd3ab137f3e}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9a6d508f-3648-417e-99fb-e5803da509b2}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1705b518-de66-4074-958c-8d5af8e885ca}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {318d4f1f-d933-4439-a7c7-c927e9704d4f}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {6da9e709-5601-43ed-b063-71d3747cb808}, !- Air Inlet Node Name
  {28bbdfd1-2867-4bfb-9a40-35fc64b135bc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04a95c81-916e-42d6-abd6-d8f083ac6128}, !- Handle
  Zone Retail Back_Space C  - Story Ground Return Air Node, !- Name
  {dc94c737-e0f6-4a9e-ae44-fdf7af1c2c51}, !- Inlet Port
  {ec6358f1-53fc-46fe-b2ef-3a648cabd903}; !- Outlet Port

OS:Connection,
  {fb275415-aeed-4e71-9ab1-56c13f052a89}, !- Handle
  {f0e777d0-1444-4ea0-8f02-6fd2156b7cf1}, !- Name
  {c6c22ec3-858f-4ffb-95cc-837dc866a54a}, !- Source Object
  3,                                      !- Outlet Port
  {d9a4b993-6ee9-4dcb-af9a-3ebe959403c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc94c737-e0f6-4a9e-ae44-fdf7af1c2c51}, !- Handle
  {0255a9a3-c506-4c9b-a532-a1f2bfdf66d9}, !- Name
  {60dc22f9-6565-4851-a2f5-2c02be039058}, !- Source Object
  3,                                      !- Outlet Port
  {04a95c81-916e-42d6-abd6-d8f083ac6128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6358f1-53fc-46fe-b2ef-3a648cabd903}, !- Handle
  {0ed011d8-2ee7-4ed8-9eb8-202302ef5565}, !- Name
  {04a95c81-916e-42d6-abd6-d8f083ac6128}, !- Source Object
  3,                                      !- Outlet Port
  {9aa5d25c-28c8-47ee-ab90-e96774290522}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {506f583a-2502-42ca-8ce6-ac9b718178be}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cbda06b2-e0c4-4e96-b638-947e7c44de1c}, !- Inlet Port
  {6da9e709-5601-43ed-b063-71d3747cb808}; !- Outlet Port

OS:Connection,
  {cbda06b2-e0c4-4e96-b638-947e7c44de1c}, !- Handle
  {3d554842-2c96-47ef-b154-33e14e03a61f}, !- Name
  {126d1857-e2dd-40a5-a0d2-3f8195aa475e}, !- Source Object
  3,                                      !- Outlet Port
  {506f583a-2502-42ca-8ce6-ac9b718178be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da9e709-5601-43ed-b063-71d3747cb808}, !- Handle
  {1e213e18-7a32-47c7-a035-d8ce3da92f92}, !- Name
  {506f583a-2502-42ca-8ce6-ac9b718178be}, !- Source Object
  3,                                      !- Outlet Port
  {318d4f1f-d933-4439-a7c7-c927e9704d4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28bbdfd1-2867-4bfb-9a40-35fc64b135bc}, !- Handle
  {cc807c33-1fc3-4baf-9604-46e7f3c5b3aa}, !- Name
  {318d4f1f-d933-4439-a7c7-c927e9704d4f}, !- Source Object
  4,                                      !- Outlet Port
  {c6c22ec3-858f-4ffb-95cc-837dc866a54a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6f88fd3f-b18f-45a1-9c28-e6525162bbee}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {124bafd9-c287-4163-841e-2d13a3a87e82}, !- Availability Schedule
  {bb500824-bf01-4452-8c2b-88ff14046633}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f071eb6-86cc-4356-ba34-9e72daa6c735}, !- Supply Side Inlet Node Name
  {cf302a15-9a97-41aa-88cd-afcbc568d12e}, !- Demand Side Outlet Node Name
  {d15a76dc-5040-4146-8b1c-3ad65c4561b1}, !- Demand Side Inlet Node A
  {22802fb5-9a1c-4110-858f-a2385de4a962}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {830eb883-a012-4aea-a25f-769f9328880c}, !- Demand Mixer Name
  {e7b6b7f9-606e-4c2c-8ed0-c5e6c901e160}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {62f747cb-ddc6-46bf-9c9c-1c9407bb6f58}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {1f071eb6-86cc-4356-ba34-9e72daa6c735}, !- Inlet Port
  {546509a9-1031-4151-8514-a530dcbb9e59}; !- Outlet Port

OS:Node,
  {ef37f9ae-603c-442b-8603-9c8452e57366}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {e11a6200-e13e-4acc-970c-db7ca160a7aa}, !- Inlet Port
  {22802fb5-9a1c-4110-858f-a2385de4a962}; !- Outlet Port

OS:Connection,
  {1f071eb6-86cc-4356-ba34-9e72daa6c735}, !- Handle
  {18c65648-21ce-4b1b-adee-ebb3ea4dac66}, !- Name
  {6f88fd3f-b18f-45a1-9c28-e6525162bbee}, !- Source Object
  8,                                      !- Outlet Port
  {62f747cb-ddc6-46bf-9c9c-1c9407bb6f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22802fb5-9a1c-4110-858f-a2385de4a962}, !- Handle
  {c0c10c40-1b4b-414c-be70-a1223340ef22}, !- Name
  {ef37f9ae-603c-442b-8603-9c8452e57366}, !- Source Object
  3,                                      !- Outlet Port
  {6f88fd3f-b18f-45a1-9c28-e6525162bbee}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2d33a089-8867-4357-8b7e-7a4fe13416f3}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d15a76dc-5040-4146-8b1c-3ad65c4561b1}, !- Inlet Port
  {5e074b63-01f7-4808-955c-6072f9e55023}; !- Outlet Port

OS:Node,
  {dc017583-b5bf-4e1c-baa0-62af148ae345}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {91156b75-3162-49a1-8d79-c8ffb82c9a86}, !- Inlet Port
  {cf302a15-9a97-41aa-88cd-afcbc568d12e}; !- Outlet Port

OS:Node,
  {e21dceb5-f06f-443b-a9a5-81fbff5f6f08}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f213a38a-4a24-42e8-b1f7-309094e1c9b2}, !- Inlet Port
  {0ee04960-8353-4d03-8e2b-541931de3e65}; !- Outlet Port

OS:Connection,
  {d15a76dc-5040-4146-8b1c-3ad65c4561b1}, !- Handle
  {a4b07887-d4dc-42b2-8786-f0c9d83ed660}, !- Name
  {6f88fd3f-b18f-45a1-9c28-e6525162bbee}, !- Source Object
  10,                                     !- Outlet Port
  {2d33a089-8867-4357-8b7e-7a4fe13416f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf302a15-9a97-41aa-88cd-afcbc568d12e}, !- Handle
  {327fbc30-4f77-4268-a8fd-d29ea0199b20}, !- Name
  {dc017583-b5bf-4e1c-baa0-62af148ae345}, !- Source Object
  3,                                      !- Outlet Port
  {6f88fd3f-b18f-45a1-9c28-e6525162bbee}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e7b6b7f9-606e-4c2c-8ed0-c5e6c901e160}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {5e074b63-01f7-4808-955c-6072f9e55023}, !- Inlet Node Name
  {4c437503-89e9-4e31-9f5a-a4247c530304}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {830eb883-a012-4aea-a25f-769f9328880c}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {91156b75-3162-49a1-8d79-c8ffb82c9a86}, !- Outlet Node Name
  {3b454b29-24de-4622-a4c9-535f13e0a997}; !- Inlet Node Name 1

OS:Connection,
  {5e074b63-01f7-4808-955c-6072f9e55023}, !- Handle
  {ace3aa31-7eb9-4891-83ff-1c693e5c791d}, !- Name
  {2d33a089-8867-4357-8b7e-7a4fe13416f3}, !- Source Object
  3,                                      !- Outlet Port
  {e7b6b7f9-606e-4c2c-8ed0-c5e6c901e160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91156b75-3162-49a1-8d79-c8ffb82c9a86}, !- Handle
  {7e68b0a5-5594-4e0b-a83c-60b8cd27bb2a}, !- Name
  {830eb883-a012-4aea-a25f-769f9328880c}, !- Source Object
  2,                                      !- Outlet Port
  {dc017583-b5bf-4e1c-baa0-62af148ae345}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a44dbaf5-a472-4427-84d3-c3acd3fa1b73}, !- Handle
  {6f88fd3f-b18f-45a1-9c28-e6525162bbee}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bb500824-bf01-4452-8c2b-88ff14046633}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {1a362e7d-606c-48c4-8949-9e5a516e9b22}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f9b84e9a-acbb-4219-8cd4-b24754b598b1}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3c01521d-1825-4d4d-b003-a851f1babbf3}, !- Control Zone Name
  {ef37f9ae-603c-442b-8603-9c8452e57366}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {9480272a-ea90-4cbb-999a-1aa2eae09076}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {68a6bd4f-a566-4fac-b81c-3caf23f628d5}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {29163d03-5a3c-4917-adb8-cc4b6f981072}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 11.06SEER 10kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {317b414a-63ee-4b92-8660-f78a0674b5b5}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {725f21b8-6856-430b-a35f-52bd92c9927a}, !- Handle
  Curve Quadratic 31,                     !- Name
