  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e69eb03b-8119-4f06-8c3d-b10395060e8e}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51920b6e-9d87-4d9b-939a-cb06cc51e42e}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {751c6e86-0690-44f9-8941-02533f217421}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {60d0f6ef-917d-472e-8fcd-541e4500bce0}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {83d83054-9326-432d-b6e1-74b4b68eb2a5}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffa69093-8336-4626-872f-93596e610cbe}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3f5473a4-e594-46fe-a8aa-8a66518d1fb6}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {728391a4-d988-441f-8d3a-5216a960e37b}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {a2effeeb-907f-40c4-8fc7-b63ef38a6e0f}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f4618e1-40c3-4d57-b2e5-94f181fc2bab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f784ccae-9649-48c8-831e-20043ec52349}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7f4618e1-40c3-4d57-b2e5-94f181fc2bab}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f784ccae-9649-48c8-831e-20043ec52349}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7f8201bf-e49a-4d70-b681-0c036d48771b}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3c01521d-1825-4d4d-b003-a851f1babbf3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {ec02a4c7-6d37-44da-98ec-b8e6a5ce20e9}, !- Air Inlet Node Name
  {e11a6200-e13e-4acc-970c-db7ca160a7aa}, !- Air Outlet Node Name
  {a2effeeb-907f-40c4-8fc7-b63ef38a6e0f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c5d8beb1-00a0-49e6-b3d8-3a46bb8860a4}, !- Supply Air Fan Operating Mode Schedule Name
  {9480272a-ea90-4cbb-999a-1aa2eae09076}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {29163d03-5a3c-4917-adb8-cc4b6f981072}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {68a6bd4f-a566-4fac-b81c-3caf23f628d5}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e11a6200-e13e-4acc-970c-db7ca160a7aa}, !- Handle
  {06e4d78e-1695-4f45-a38f-3aca17d364cb}, !- Name
  {7f8201bf-e49a-4d70-b681-0c036d48771b}, !- Source Object
  7,                                      !- Outlet Port
  {ef37f9ae-603c-442b-8603-9c8452e57366}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2cbceabb-6a9f-4403-a9bd-687dd33303c4}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b33388b-3b32-4f5b-9fd5-0123fd5d4d03}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f5e7d1d4-fc0b-4d45-a571-28fdc9066040}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f5e7d1d4-fc0b-4d45-a571-28fdc9066040}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d51948e5-a8c6-4793-b558-2a7257621fe4}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC OA System, !- Name
  {2cbceabb-6a9f-4403-a9bd-687dd33303c4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e4cc9ba5-db26-46a2-8e13-bcb2e2ac6a5e}, !- Mixed Air Node Name
  {83b9df32-0332-4352-8d9d-f3685fe1a192}, !- Outdoor Air Stream Node Name
  {7520e5b1-33d5-4ec7-8d01-ea94b74f3871}, !- Relief Air Stream Node Name
  {546509a9-1031-4151-8514-a530dcbb9e59}; !- Return Air Stream Node Name

OS:Node,
  {c875f1e5-5cf3-455d-b630-98044d351047}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {83b9df32-0332-4352-8d9d-f3685fe1a192}; !- Outlet Port

OS:Connection,
  {83b9df32-0332-4352-8d9d-f3685fe1a192}, !- Handle
  {ae1bc2fb-5cb1-49e3-8be1-e456aba7955a}, !- Name
  {c875f1e5-5cf3-455d-b630-98044d351047}, !- Source Object
  3,                                      !- Outlet Port
  {d51948e5-a8c6-4793-b558-2a7257621fe4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f999260e-a680-495f-a445-61fefbf6c37f}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {7520e5b1-33d5-4ec7-8d01-ea94b74f3871}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7520e5b1-33d5-4ec7-8d01-ea94b74f3871}, !- Handle
  {70bfdac8-8d90-4bb6-8b62-a935730043d4}, !- Name
  {d51948e5-a8c6-4793-b558-2a7257621fe4}, !- Source Object
  7,                                      !- Outlet Port
  {f999260e-a680-495f-a445-61fefbf6c37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f237bcb3-8baa-4e93-922f-044b6451a542}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e4cc9ba5-db26-46a2-8e13-bcb2e2ac6a5e}, !- Inlet Port
  {ec02a4c7-6d37-44da-98ec-b8e6a5ce20e9}; !- Outlet Port

OS:Connection,
  {546509a9-1031-4151-8514-a530dcbb9e59}, !- Handle
  {7547261a-f03f-4129-8889-f73876eab357}, !- Name
  {62f747cb-ddc6-46bf-9c9c-1c9407bb6f58}, !- Source Object
  3,                                      !- Outlet Port
  {d51948e5-a8c6-4793-b558-2a7257621fe4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4cc9ba5-db26-46a2-8e13-bcb2e2ac6a5e}, !- Handle
  {58e8e79b-8e2b-4445-b215-9bf46b925470}, !- Name
  {d51948e5-a8c6-4793-b558-2a7257621fe4}, !- Source Object
  5,                                      !- Outlet Port
  {f237bcb3-8baa-4e93-922f-044b6451a542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec02a4c7-6d37-44da-98ec-b8e6a5ce20e9}, !- Handle
  {ef7e4ca8-c440-48eb-bcb1-361e1d17959e}, !- Name
  {f237bcb3-8baa-4e93-922f-044b6451a542}, !- Source Object
  3,                                      !- Outlet Port
  {7f8201bf-e49a-4d70-b681-0c036d48771b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1a362e7d-606c-48c4-8949-9e5a516e9b22}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2de2f0fa-d255-4396-8000-2c8ec4d130c2}, !- Control Zone or Zone List Name
  {686a8bf6-6ade-4d74-b181-04eb0cadc24f}, !- Cooling Control Zone or Zone List Name
  {4db9bf19-17e0-4fa9-9ce8-50f8368ca873}, !- Heating Control Zone or Zone List Name
  {53da08e1-1756-4b57-a47b-7b0ace537676}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2de2f0fa-d255-4396-8000-2c8ec4d130c2}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {686a8bf6-6ade-4d74-b181-04eb0cadc24f}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4db9bf19-17e0-4fa9-9ce8-50f8368ca873}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {53da08e1-1756-4b57-a47b-7b0ace537676}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f8d3e0b8-19eb-4998-a444-86489ff8b191}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {164e40cc-ad05-41ea-884a-0c0a4e15a7a0}, !- Air Inlet Node Name
  {f213a38a-4a24-42e8-b1f7-309094e1c9b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d4fbddb3-7f50-4a74-8f91-8d6a420ae632}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Return Air Node, !- Name
  {854c7bac-cc48-44c6-b449-daeb823dcf4c}, !- Inlet Port
  {3b454b29-24de-4622-a4c9-535f13e0a997}; !- Outlet Port

OS:Connection,
  {0ee04960-8353-4d03-8e2b-541931de3e65}, !- Handle
  {1621a7f0-b88c-4179-b359-528590adcb1f}, !- Name
  {e21dceb5-f06f-443b-a9a5-81fbff5f6f08}, !- Source Object
  3,                                      !- Outlet Port
  {7a026a5f-feee-42c4-ac3d-4c24df71288a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {854c7bac-cc48-44c6-b449-daeb823dcf4c}, !- Handle
  {c683daf3-a978-4e05-b518-2af3d1f6c6af}, !- Name
  {9b53c3e0-8037-4cb3-b539-135ed2c46334}, !- Source Object
  3,                                      !- Outlet Port
  {d4fbddb3-7f50-4a74-8f91-8d6a420ae632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b454b29-24de-4622-a4c9-535f13e0a997}, !- Handle
  {73d3a67a-a613-4cd5-96ab-341e2f45da63}, !- Name
  {d4fbddb3-7f50-4a74-8f91-8d6a420ae632}, !- Source Object
  3,                                      !- Outlet Port
  {830eb883-a012-4aea-a25f-769f9328880c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {417025d5-9339-4220-bdab-131031fafb3d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4c437503-89e9-4e31-9f5a-a4247c530304}, !- Inlet Port
  {164e40cc-ad05-41ea-884a-0c0a4e15a7a0}; !- Outlet Port

OS:Connection,
  {4c437503-89e9-4e31-9f5a-a4247c530304}, !- Handle
  {808680f6-bbeb-49f4-978a-256377e51170}, !- Name
  {e7b6b7f9-606e-4c2c-8ed0-c5e6c901e160}, !- Source Object
  3,                                      !- Outlet Port
  {417025d5-9339-4220-bdab-131031fafb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164e40cc-ad05-41ea-884a-0c0a4e15a7a0}, !- Handle
  {f8fb2395-6a7f-495e-a0a3-a87bdb853d90}, !- Name
  {417025d5-9339-4220-bdab-131031fafb3d}, !- Source Object
  3,                                      !- Outlet Port
  {f8d3e0b8-19eb-4998-a444-86489ff8b191}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f213a38a-4a24-42e8-b1f7-309094e1c9b2}, !- Handle
  {0f5c8373-e506-4fda-848f-b8170f08768e}, !- Name
  {f8d3e0b8-19eb-4998-a444-86489ff8b191}, !- Source Object
  4,                                      !- Outlet Port
  {e21dceb5-f06f-443b-a9a5-81fbff5f6f08}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aff5093e-0d20-43d9-928a-a87fe72445d6}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2b851656-fe12-4dee-a8f9-70310cf0b0f3}, !- Availability Schedule
  {011254a5-712e-4757-969f-8231ebc29c52}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {344ed912-4840-4fa7-83b3-459b2671c335}, !- Supply Side Inlet Node Name
  {3d63fedd-0f22-4978-af4d-aef864a42a18}, !- Demand Side Outlet Node Name
  {5d619166-019a-45e4-ae09-9377e9092fc1}, !- Demand Side Inlet Node A
  {1c943a18-12db-447d-bea6-c87a2c4a77d1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fb547235-47fe-4deb-9d50-a47b7be7ceca}, !- Demand Mixer Name
  {bd401190-1387-403e-85bc-edf5206d8986}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d8df8681-b312-431a-a812-f6ed5413f328}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {344ed912-4840-4fa7-83b3-459b2671c335}, !- Inlet Port
  {d56b8fc5-2ca5-4a93-b20d-a7ac6589a79a}; !- Outlet Port

OS:Node,
  {7e24204e-f94f-4e57-a8c9-cde066063e61}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {caf4df49-0550-4572-b60e-982584eea69a}, !- Inlet Port
  {1c943a18-12db-447d-bea6-c87a2c4a77d1}; !- Outlet Port

OS:Connection,
  {344ed912-4840-4fa7-83b3-459b2671c335}, !- Handle
  {3bf2e7f8-42f3-4a4d-aeb5-f9a5b74e5ff0}, !- Name
  {aff5093e-0d20-43d9-928a-a87fe72445d6}, !- Source Object
  8,                                      !- Outlet Port
  {d8df8681-b312-431a-a812-f6ed5413f328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c943a18-12db-447d-bea6-c87a2c4a77d1}, !- Handle
  {6a80744f-81c3-4ccc-b281-a8776759cae4}, !- Name
  {7e24204e-f94f-4e57-a8c9-cde066063e61}, !- Source Object
  3,                                      !- Outlet Port
  {aff5093e-0d20-43d9-928a-a87fe72445d6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8919a3da-b708-4126-b104-a458ba14e336}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5d619166-019a-45e4-ae09-9377e9092fc1}, !- Inlet Port
  {2971a0e5-c18c-4dc5-aa4f-6f1c6c41c6db}; !- Outlet Port

OS:Node,
  {4253848d-3dfb-4bce-854c-7ab3ae13fb3b}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {07da5eca-c369-4b53-819d-da95534021b3}, !- Inlet Port
  {3d63fedd-0f22-4978-af4d-aef864a42a18}; !- Outlet Port

OS:Node,
  {1828a3b2-91c1-4c8d-a86c-90220a2225f9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {cf63fe5e-e4f5-4181-b701-790a54403f28}, !- Inlet Port
  {1732df57-37de-4b55-b41d-08a8688e5870}; !- Outlet Port

OS:Connection,
  {5d619166-019a-45e4-ae09-9377e9092fc1}, !- Handle
  {260d88d1-df44-40ee-bb56-ab8dc378f7db}, !- Name
  {aff5093e-0d20-43d9-928a-a87fe72445d6}, !- Source Object
  10,                                     !- Outlet Port
  {8919a3da-b708-4126-b104-a458ba14e336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d63fedd-0f22-4978-af4d-aef864a42a18}, !- Handle
  {603f2fc1-e26b-44e0-af2d-8d76650db704}, !- Name
  {4253848d-3dfb-4bce-854c-7ab3ae13fb3b}, !- Source Object
  3,                                      !- Outlet Port
  {aff5093e-0d20-43d9-928a-a87fe72445d6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bd401190-1387-403e-85bc-edf5206d8986}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {2971a0e5-c18c-4dc5-aa4f-6f1c6c41c6db}, !- Inlet Node Name
  {f804df6b-66d3-4126-9d44-0d9a3128b9f0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb547235-47fe-4deb-9d50-a47b7be7ceca}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {07da5eca-c369-4b53-819d-da95534021b3}, !- Outlet Node Name
  {371645a6-7af0-4031-b6ab-5cef82bd11af}; !- Inlet Node Name 1

OS:Connection,
  {2971a0e5-c18c-4dc5-aa4f-6f1c6c41c6db}, !- Handle
  {8d9cf602-eb85-4beb-97bf-d01331e7262f}, !- Name
  {8919a3da-b708-4126-b104-a458ba14e336}, !- Source Object
  3,                                      !- Outlet Port
  {bd401190-1387-403e-85bc-edf5206d8986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07da5eca-c369-4b53-819d-da95534021b3}, !- Handle
  {98d09a6f-ce38-46a5-8124-415f37e52458}, !- Name
  {fb547235-47fe-4deb-9d50-a47b7be7ceca}, !- Source Object
  2,                                      !- Outlet Port
  {4253848d-3dfb-4bce-854c-7ab3ae13fb3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9ba4865f-d94f-420b-8360-65f86c6dbb68}, !- Handle
  {aff5093e-0d20-43d9-928a-a87fe72445d6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {011254a5-712e-4757-969f-8231ebc29c52}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {ea88e6f3-81c1-47ef-a377-cb663b7989ba}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fbd9154b-7547-4db9-a3b6-3ec7739ee39c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2e677f21-9371-42d4-aebe-88b95faaaf1d}, !- Control Zone Name
  {7e24204e-f94f-4e57-a8c9-cde066063e61}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {5304dd4f-5dcc-40b5-9e63-91e3fc073a05}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {0ed33344-b164-48a7-82fd-bcb043f93141}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {872a6a71-dc64-4e0a-b1a3-89d0d84eb35a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 11.06SEER 9kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f4179aa3-a2da-489c-b6e8-d5b5fb613af9}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8362fca2-0acd-4513-a236-472751be3042}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6728a4ae-6032-4f94-9d5b-fc4bf6dd7375}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97645126-0528-46c5-bea3-b55381776288}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2696abc9-8487-4653-8cac-542b5176ebe8}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d65411ca-2ab5-4736-8cb9-fb1997add938}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f0212679-3f11-4f18-a58d-507fc7f296ac}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5611ad6-f4b0-4c7a-9d8a-7b88bfb33d62}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8e765e1b-af73-4f75-b7e1-434bb92abf23}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f7c47748-05ac-47d7-b5bb-1214a0e2c9c9}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {c77671f3-ce46-4870-a222-2a578f7e54e9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b57293c8-eefc-4951-bd1b-cdb3822fceb3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4dc32d40-58a5-403c-879d-d39e72033810}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b57293c8-eefc-4951-bd1b-cdb3822fceb3}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4dc32d40-58a5-403c-879d-d39e72033810}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5d55394a-e5ca-434e-b13a-23bc498110cb}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2e677f21-9371-42d4-aebe-88b95faaaf1d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {b1b02212-d3fe-494e-87d0-b1778b6790ac}, !- Air Inlet Node Name
  {caf4df49-0550-4572-b60e-982584eea69a}, !- Air Outlet Node Name
  {c77671f3-ce46-4870-a222-2a578f7e54e9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ce74de90-a7b3-4f10-b5e4-d57798f19cac}, !- Supply Air Fan Operating Mode Schedule Name
  {5304dd4f-5dcc-40b5-9e63-91e3fc073a05}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {872a6a71-dc64-4e0a-b1a3-89d0d84eb35a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0ed33344-b164-48a7-82fd-bcb043f93141}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {caf4df49-0550-4572-b60e-982584eea69a}, !- Handle
  {e1a2deff-2a8b-4e1c-a8f3-dd7ab2523f2f}, !- Name
  {5d55394a-e5ca-434e-b13a-23bc498110cb}, !- Source Object
  7,                                      !- Outlet Port
  {7e24204e-f94f-4e57-a8c9-cde066063e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0e3db3d1-8d19-4c07-9c50-b16d86e799c7}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec67a8a5-2952-45b8-91d5-7cee9ad3d1b9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d46542e8-23d0-4b3b-951e-3a599bf99d01}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d46542e8-23d0-4b3b-951e-3a599bf99d01}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac5eeaf5-1a71-42fd-b497-9a4aeace67dc}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC OA System, !- Name
  {0e3db3d1-8d19-4c07-9c50-b16d86e799c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e162a1af-7f34-474f-a139-80fb36a63e6d}, !- Mixed Air Node Name
  {8f13e851-8801-4f16-96fb-becd43d4eb9e}, !- Outdoor Air Stream Node Name
  {ee7f905a-dc34-45a1-9e50-18c479a0c7ce}, !- Relief Air Stream Node Name
  {d56b8fc5-2ca5-4a93-b20d-a7ac6589a79a}; !- Return Air Stream Node Name

OS:Node,
  {a8fae5c1-1b63-4933-99f8-8c66e1816eb6}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8f13e851-8801-4f16-96fb-becd43d4eb9e}; !- Outlet Port

OS:Connection,
  {8f13e851-8801-4f16-96fb-becd43d4eb9e}, !- Handle
  {93e50ae3-3463-472e-b887-2738dfc1dbc1}, !- Name
  {a8fae5c1-1b63-4933-99f8-8c66e1816eb6}, !- Source Object
  3,                                      !- Outlet Port
  {ac5eeaf5-1a71-42fd-b497-9a4aeace67dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {68a51315-41fe-42e2-82a8-08ff0661f76f}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {ee7f905a-dc34-45a1-9e50-18c479a0c7ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee7f905a-dc34-45a1-9e50-18c479a0c7ce}, !- Handle
  {5b499837-f427-41a8-989a-5788fa4a96b5}, !- Name
  {ac5eeaf5-1a71-42fd-b497-9a4aeace67dc}, !- Source Object
  7,                                      !- Outlet Port
  {68a51315-41fe-42e2-82a8-08ff0661f76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47e70ec5-21e0-47bb-a1cd-e40abb05c547}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e162a1af-7f34-474f-a139-80fb36a63e6d}, !- Inlet Port
  {b1b02212-d3fe-494e-87d0-b1778b6790ac}; !- Outlet Port

OS:Connection,
  {d56b8fc5-2ca5-4a93-b20d-a7ac6589a79a}, !- Handle
  {237e7a09-5447-42d5-b76a-58219fc37fdb}, !- Name
  {d8df8681-b312-431a-a812-f6ed5413f328}, !- Source Object
  3,                                      !- Outlet Port
  {ac5eeaf5-1a71-42fd-b497-9a4aeace67dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e162a1af-7f34-474f-a139-80fb36a63e6d}, !- Handle
  {8274d26d-2718-4bbb-b41d-fe7ff9de5157}, !- Name
  {ac5eeaf5-1a71-42fd-b497-9a4aeace67dc}, !- Source Object
  5,                                      !- Outlet Port
  {47e70ec5-21e0-47bb-a1cd-e40abb05c547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1b02212-d3fe-494e-87d0-b1778b6790ac}, !- Handle
  {81d5c9c0-f0f5-4780-995a-23819ff2a054}, !- Name
  {47e70ec5-21e0-47bb-a1cd-e40abb05c547}, !- Source Object
  3,                                      !- Outlet Port
  {5d55394a-e5ca-434e-b13a-23bc498110cb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ea88e6f3-81c1-47ef-a377-cb663b7989ba}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ea7c0af3-fde0-4696-9d73-b2dd8de2e213}, !- Control Zone or Zone List Name
  {141474e1-f366-4034-983c-38a316aeb73d}, !- Cooling Control Zone or Zone List Name
  {acf494d5-a869-4ab1-b53a-eebbbbaab3b4}, !- Heating Control Zone or Zone List Name
  {4b8eee74-72c5-47cc-83ff-d56cd4d2f9ea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ea7c0af3-fde0-4696-9d73-b2dd8de2e213}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {141474e1-f366-4034-983c-38a316aeb73d}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {acf494d5-a869-4ab1-b53a-eebbbbaab3b4}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4b8eee74-72c5-47cc-83ff-d56cd4d2f9ea}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {92090d68-6977-4f59-96db-d0b0e37e0a65}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {e660aad4-dd50-4b94-9401-69669278cf4e}, !- Air Inlet Node Name
  {cf63fe5e-e4f5-4181-b701-790a54403f28}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3dd67919-438d-471b-b9bf-5cc6ac4042d3}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Return Air Node, !- Name
  {ec6049b4-1172-46b9-a101-d1a719cab82b}, !- Inlet Port
  {371645a6-7af0-4031-b6ab-5cef82bd11af}; !- Outlet Port

OS:Connection,
  {1732df57-37de-4b55-b41d-08a8688e5870}, !- Handle
  {5bd3c34b-1ae7-4842-b0f4-c1e941a764d0}, !- Name
  {1828a3b2-91c1-4c8d-a86c-90220a2225f9}, !- Source Object
  3,                                      !- Outlet Port
  {b3499d33-d1e7-4679-8de2-4e5cf780cbad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec6049b4-1172-46b9-a101-d1a719cab82b}, !- Handle
  {61477d8e-1b78-43eb-aeee-49e24e42679f}, !- Name
  {f3c0189b-1c6e-400b-8869-111d30ece0bc}, !- Source Object
  3,                                      !- Outlet Port
  {3dd67919-438d-471b-b9bf-5cc6ac4042d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371645a6-7af0-4031-b6ab-5cef82bd11af}, !- Handle
  {0c0dd10c-7bcb-4abb-9c4b-e2255c4dfdd6}, !- Name
  {3dd67919-438d-471b-b9bf-5cc6ac4042d3}, !- Source Object
  3,                                      !- Outlet Port
  {fb547235-47fe-4deb-9d50-a47b7be7ceca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1acd9270-fb42-4212-92f7-239426bb7e65}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f804df6b-66d3-4126-9d44-0d9a3128b9f0}, !- Inlet Port
  {e660aad4-dd50-4b94-9401-69669278cf4e}; !- Outlet Port

OS:Connection,
  {f804df6b-66d3-4126-9d44-0d9a3128b9f0}, !- Handle
  {2ba9dc7e-7573-4013-8459-7227c91eaa9d}, !- Name
  {bd401190-1387-403e-85bc-edf5206d8986}, !- Source Object
  3,                                      !- Outlet Port
  {1acd9270-fb42-4212-92f7-239426bb7e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e660aad4-dd50-4b94-9401-69669278cf4e}, !- Handle
  {de56d415-b120-4c58-9d98-094647877143}, !- Name
  {1acd9270-fb42-4212-92f7-239426bb7e65}, !- Source Object
  3,                                      !- Outlet Port
  {92090d68-6977-4f59-96db-d0b0e37e0a65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf63fe5e-e4f5-4181-b701-790a54403f28}, !- Handle
  {48876c64-bc52-4f90-8f39-8821a23f78e5}, !- Name
  {92090d68-6977-4f59-96db-d0b0e37e0a65}, !- Source Object
  4,                                      !- Outlet Port
  {1828a3b2-91c1-4c8d-a86c-90220a2225f9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fa32b9f1-7885-476a-91fb-2b2b32e6ef68}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2f741917-b6a5-4f81-ba19-646bcb032a1b}, !- Availability Schedule
  {d4bd9287-d4b4-4f46-be21-2b90306a3123}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b47deca5-d332-4881-906e-34dbb3378a89}, !- Supply Side Inlet Node Name
  {f2f5c681-ab54-4ee2-9ce5-4330dfe9e23d}, !- Demand Side Outlet Node Name
  {b7774c8d-da0b-4c83-8530-87890ba6bfd4}, !- Demand Side Inlet Node A
  {f46fe10f-c197-46f4-a0bc-f38743d5f38c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7c1da7f6-6a7a-490d-8e48-8b60dd3bafd3}, !- Demand Mixer Name
  {a66d5524-d2a1-41f1-b25a-cb30c720ffac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ab041b97-ec10-42d6-b245-8dbad755ca5e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b47deca5-d332-4881-906e-34dbb3378a89}, !- Inlet Port
  {bbc69bf5-d6f9-4ab5-9185-d9be0c01b64c}; !- Outlet Port

OS:Node,
  {d36de1bb-3fd6-4aca-9e61-b31639891a2d}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c0cd7c4c-aa2d-4ca6-a19e-836d4fc0cdd2}, !- Inlet Port
  {f46fe10f-c197-46f4-a0bc-f38743d5f38c}; !- Outlet Port

OS:Connection,
  {b47deca5-d332-4881-906e-34dbb3378a89}, !- Handle
  {7eb9e236-6066-45a3-8a19-486d694e8b19}, !- Name
  {fa32b9f1-7885-476a-91fb-2b2b32e6ef68}, !- Source Object
  8,                                      !- Outlet Port
  {ab041b97-ec10-42d6-b245-8dbad755ca5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46fe10f-c197-46f4-a0bc-f38743d5f38c}, !- Handle
  {dfad73b2-f82a-4bd7-9deb-ebdcb70b23a7}, !- Name
  {d36de1bb-3fd6-4aca-9e61-b31639891a2d}, !- Source Object
  3,                                      !- Outlet Port
  {fa32b9f1-7885-476a-91fb-2b2b32e6ef68}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f55aab4f-df8e-4f26-8a3c-fd6d16d30352}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b7774c8d-da0b-4c83-8530-87890ba6bfd4}, !- Inlet Port
  {a7e6e858-8a45-4474-928b-5bb649f47bf3}; !- Outlet Port

OS:Node,
  {79266fba-f4d3-486b-bd94-eb0a1add5d5e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ff538304-1243-43a8-8187-c9829f4c2629}, !- Inlet Port
  {f2f5c681-ab54-4ee2-9ce5-4330dfe9e23d}; !- Outlet Port

OS:Node,
  {5b9509bb-9164-4aa6-aaea-490c59bd23ff}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {05256c58-547b-4a03-bbb8-c352be52410f}, !- Inlet Port
  {c2abbb34-95ce-4473-982d-9896ed6c6adc}; !- Outlet Port

OS:Connection,
  {b7774c8d-da0b-4c83-8530-87890ba6bfd4}, !- Handle
  {68f1229d-c00d-4c7d-822d-b7f6650ae3fc}, !- Name
  {fa32b9f1-7885-476a-91fb-2b2b32e6ef68}, !- Source Object
  10,                                     !- Outlet Port
  {f55aab4f-df8e-4f26-8a3c-fd6d16d30352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f5c681-ab54-4ee2-9ce5-4330dfe9e23d}, !- Handle
  {61352910-c7e9-4dcb-8a2e-651790ccc43c}, !- Name
  {79266fba-f4d3-486b-bd94-eb0a1add5d5e}, !- Source Object
  3,                                      !- Outlet Port
  {fa32b9f1-7885-476a-91fb-2b2b32e6ef68}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a66d5524-d2a1-41f1-b25a-cb30c720ffac}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {a7e6e858-8a45-4474-928b-5bb649f47bf3}, !- Inlet Node Name
  {30475831-5951-4949-8d80-3873d177218a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7c1da7f6-6a7a-490d-8e48-8b60dd3bafd3}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {ff538304-1243-43a8-8187-c9829f4c2629}, !- Outlet Node Name
  {289d54df-73bd-4b55-97ff-181aefa002a2}; !- Inlet Node Name 1

OS:Connection,
  {a7e6e858-8a45-4474-928b-5bb649f47bf3}, !- Handle
  {44be9bba-d8c0-4f84-afbc-e47860f49a97}, !- Name
  {f55aab4f-df8e-4f26-8a3c-fd6d16d30352}, !- Source Object
  3,                                      !- Outlet Port
  {a66d5524-d2a1-41f1-b25a-cb30c720ffac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff538304-1243-43a8-8187-c9829f4c2629}, !- Handle
  {4439d1ca-ab35-4d39-8843-004920d57f77}, !- Name
  {7c1da7f6-6a7a-490d-8e48-8b60dd3bafd3}, !- Source Object
  2,                                      !- Outlet Port
  {79266fba-f4d3-486b-bd94-eb0a1add5d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d956e6a3-ca02-493a-9ca7-78d2a8300eff}, !- Handle
  {fa32b9f1-7885-476a-91fb-2b2b32e6ef68}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d4bd9287-d4b4-4f46-be21-2b90306a3123}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {cbe15b27-ae2c-4780-aa39-0fe494e8ed8c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ca1bacd0-864e-4b99-9a41-a5b22ff18fe0}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7e1f0652-2562-4bad-afab-9bca66e93d75}, !- Control Zone Name
  {d36de1bb-3fd6-4aca-9e61-b31639891a2d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d71c2dee-697d-4fd5-aa46-87adfa593abb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {45342bfa-1af2-4ad6-b6b0-9a5b873d19c6}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {953dd5ea-7cb9-41d4-b137-66646165c5b9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 11.06SEER 3kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2b93804c-b046-49d4-8e58-524fbb08da14}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51477c09-fa64-4fe5-90d1-4a13c467388a}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {95c7a214-e62c-4793-b26a-63807ad97fda}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ee2fb95-e682-4e7d-aad6-919617909242}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {af4ad746-91e0-48af-b82d-01dff4b6c2af}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c94bc74-5cb6-4c0e-ba28-21892e7e4941}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {692d5296-82b6-477d-a431-aa1d1c67d50d}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a5a5e26-e6b6-400f-bc29-cd40272937fb}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4ba462cc-9a56-4207-81ec-2d67a412a96f}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e3633515-2c93-4c88-a42d-3cfa6d19b529}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {b2825fd2-9748-4d3b-b2ef-a91afb36545e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2dd6d2a5-c739-4792-adc3-c4b6673871ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {21bf2784-f822-4df5-a89b-dd1b878cd2bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2dd6d2a5-c739-4792-adc3-c4b6673871ed}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {21bf2784-f822-4df5-a89b-dd1b878cd2bf}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e1afb36d-a7c4-45ae-9717-2458ec85a8da}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7e1f0652-2562-4bad-afab-9bca66e93d75}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {7500b619-6981-4ffc-b1a6-9464f1a7f8ad}, !- Air Inlet Node Name
  {c0cd7c4c-aa2d-4ca6-a19e-836d4fc0cdd2}, !- Air Outlet Node Name
  {b2825fd2-9748-4d3b-b2ef-a91afb36545e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e203c105-46fd-46c4-86e3-472da1f953f0}, !- Supply Air Fan Operating Mode Schedule Name
  {d71c2dee-697d-4fd5-aa46-87adfa593abb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {953dd5ea-7cb9-41d4-b137-66646165c5b9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {45342bfa-1af2-4ad6-b6b0-9a5b873d19c6}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c0cd7c4c-aa2d-4ca6-a19e-836d4fc0cdd2}, !- Handle
  {4c6760e2-2c3e-45bc-981f-827dcbcd0558}, !- Name
  {e1afb36d-a7c4-45ae-9717-2458ec85a8da}, !- Source Object
  7,                                      !- Outlet Port
  {d36de1bb-3fd6-4aca-9e61-b31639891a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {95ef3acb-51b4-4aab-a0e2-d214eedaaef2}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {34cb51ab-b1c6-44fe-ac68-6e1567cf5c16}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f3277a8a-4067-4867-85de-77296b99db0f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f3277a8a-4067-4867-85de-77296b99db0f}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ab397f4e-5f59-4241-b823-1f0429446544}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC OA System, !- Name
  {95ef3acb-51b4-4aab-a0e2-d214eedaaef2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fcd5fa6a-2208-4ae6-ab8b-0ca68f6e0f29}, !- Mixed Air Node Name
  {94696149-7cd0-496f-8070-783f34775205}, !- Outdoor Air Stream Node Name
  {0c85b712-06b3-4820-acf8-4688fdde50a3}, !- Relief Air Stream Node Name
  {bbc69bf5-d6f9-4ab5-9185-d9be0c01b64c}; !- Return Air Stream Node Name

OS:Node,
  {8723d8ba-994d-4280-abbc-a6fb221b129b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {94696149-7cd0-496f-8070-783f34775205}; !- Outlet Port

OS:Connection,
  {94696149-7cd0-496f-8070-783f34775205}, !- Handle
  {a789fac4-35aa-41f5-9d66-142039e2a85f}, !- Name
  {8723d8ba-994d-4280-abbc-a6fb221b129b}, !- Source Object
  3,                                      !- Outlet Port
  {ab397f4e-5f59-4241-b823-1f0429446544}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {92e806fb-f72f-4fc7-8ec2-3c0787d7b4b2}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {0c85b712-06b3-4820-acf8-4688fdde50a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c85b712-06b3-4820-acf8-4688fdde50a3}, !- Handle
  {c96f60f3-07f3-49bf-a3dc-d6f441885d7c}, !- Name
  {ab397f4e-5f59-4241-b823-1f0429446544}, !- Source Object
  7,                                      !- Outlet Port
  {92e806fb-f72f-4fc7-8ec2-3c0787d7b4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a14634dc-873b-41d9-9aea-3e52e5147e5e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {fcd5fa6a-2208-4ae6-ab8b-0ca68f6e0f29}, !- Inlet Port
  {7500b619-6981-4ffc-b1a6-9464f1a7f8ad}; !- Outlet Port

OS:Connection,
  {bbc69bf5-d6f9-4ab5-9185-d9be0c01b64c}, !- Handle
  {9a8dc38d-faf6-4784-b76f-835616ad0b9c}, !- Name
  {ab041b97-ec10-42d6-b245-8dbad755ca5e}, !- Source Object
  3,                                      !- Outlet Port
  {ab397f4e-5f59-4241-b823-1f0429446544}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fcd5fa6a-2208-4ae6-ab8b-0ca68f6e0f29}, !- Handle
  {aae3fff6-3fd1-4eef-bb01-d14e3ee7f0ea}, !- Name
  {ab397f4e-5f59-4241-b823-1f0429446544}, !- Source Object
  5,                                      !- Outlet Port
  {a14634dc-873b-41d9-9aea-3e52e5147e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7500b619-6981-4ffc-b1a6-9464f1a7f8ad}, !- Handle
  {49a59b2d-0f83-4ea0-b706-7fc748fb4e75}, !- Name
  {a14634dc-873b-41d9-9aea-3e52e5147e5e}, !- Source Object
  3,                                      !- Outlet Port
  {e1afb36d-a7c4-45ae-9717-2458ec85a8da}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cbe15b27-ae2c-4780-aa39-0fe494e8ed8c}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4d280ae4-86c1-40e1-91d6-bca28390e23a}, !- Control Zone or Zone List Name
  {b9d8be21-e7dd-4fb4-b616-f9055f87f917}, !- Cooling Control Zone or Zone List Name
  {cb6b8762-485e-4402-a736-dc09a8338a63}, !- Heating Control Zone or Zone List Name
  {f4678a88-f33b-4a04-90c2-af9e5b44cf58}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4d280ae4-86c1-40e1-91d6-bca28390e23a}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {b9d8be21-e7dd-4fb4-b616-f9055f87f917}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cb6b8762-485e-4402-a736-dc09a8338a63}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f4678a88-f33b-4a04-90c2-af9e5b44cf58}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41b4a8b0-9fc8-43f4-b064-8033901c68ed}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {307c64f6-b1c0-4da0-9ec4-10917165eb02}, !- Air Inlet Node Name
  {05256c58-547b-4a03-bbb8-c352be52410f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad38be2f-f69c-44ec-a4e1-f7caa9827871}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Return Air Node, !- Name
  {26053715-ae81-4b44-b5fe-21c13317b8f4}, !- Inlet Port
  {289d54df-73bd-4b55-97ff-181aefa002a2}; !- Outlet Port

OS:Connection,
  {c2abbb34-95ce-4473-982d-9896ed6c6adc}, !- Handle
  {27fe39a3-99c5-41a5-a2cb-f003194f0bbe}, !- Name
  {5b9509bb-9164-4aa6-aaea-490c59bd23ff}, !- Source Object
  3,                                      !- Outlet Port
  {d252c8d2-dfcf-49f1-834b-46e86790a5bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26053715-ae81-4b44-b5fe-21c13317b8f4}, !- Handle
  {948b1ca1-734a-426e-b18c-d659629767b7}, !- Name
  {88b1bcba-4fc0-4a2e-80d3-c0cf5c372470}, !- Source Object
  3,                                      !- Outlet Port
  {ad38be2f-f69c-44ec-a4e1-f7caa9827871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289d54df-73bd-4b55-97ff-181aefa002a2}, !- Handle
  {1f29a22a-c7b8-417a-93fb-471b64e2768d}, !- Name
  {ad38be2f-f69c-44ec-a4e1-f7caa9827871}, !- Source Object
  3,                                      !- Outlet Port
  {7c1da7f6-6a7a-490d-8e48-8b60dd3bafd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2104243b-6cc4-47a6-b588-0ef8170d4ced}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {30475831-5951-4949-8d80-3873d177218a}, !- Inlet Port
  {307c64f6-b1c0-4da0-9ec4-10917165eb02}; !- Outlet Port

OS:Connection,
  {30475831-5951-4949-8d80-3873d177218a}, !- Handle
  {49d613e5-8754-46d6-99ad-1dd5b1a29111}, !- Name
  {a66d5524-d2a1-41f1-b25a-cb30c720ffac}, !- Source Object
  3,                                      !- Outlet Port
  {2104243b-6cc4-47a6-b588-0ef8170d4ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {307c64f6-b1c0-4da0-9ec4-10917165eb02}, !- Handle
  {ebbe4caf-f67d-4462-b7ed-b8b5d57317ca}, !- Name
  {2104243b-6cc4-47a6-b588-0ef8170d4ced}, !- Source Object
  3,                                      !- Outlet Port
  {41b4a8b0-9fc8-43f4-b064-8033901c68ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05256c58-547b-4a03-bbb8-c352be52410f}, !- Handle
  {2d7df1f4-5133-42f6-8bf6-b4c9e9c4a4ea}, !- Name
  {41b4a8b0-9fc8-43f4-b064-8033901c68ed}, !- Source Object
  4,                                      !- Outlet Port
  {5b9509bb-9164-4aa6-aaea-490c59bd23ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b32f1ef-60d6-4552-a4d8-ea98db1b3858}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0937722e-fccc-499d-8ab2-5b0f2004c6b8}, !- Availability Schedule
  {fbc0ce4f-0506-4fa5-8332-fe4701469eba}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b787935c-c01b-416a-a69e-336974212687}, !- Supply Side Inlet Node Name
  {95f0bfcd-1673-44d3-a826-4e2d22d4156f}, !- Demand Side Outlet Node Name
  {6eaaa98d-9346-4ee3-ac02-14731f63c9f5}, !- Demand Side Inlet Node A
  {fbae7681-6097-4739-a401-646bb25ea05b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fea17127-286f-4467-9b0c-42aff384549e}, !- Demand Mixer Name
  {66f268a2-5a2b-4e70-8ee5-b341f930e9df}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {23124689-3da6-44cb-8344-5e652354c167}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b787935c-c01b-416a-a69e-336974212687}, !- Inlet Port
  {cf403ef2-483a-452d-ba64-cfdabd3d08fb}; !- Outlet Port

OS:Node,
  {d2751a75-80d3-4a46-8ab9-19df306253db}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9bdd26bd-00f4-44b0-9aa8-ae14758aea41}, !- Inlet Port
  {fbae7681-6097-4739-a401-646bb25ea05b}; !- Outlet Port

OS:Connection,
  {b787935c-c01b-416a-a69e-336974212687}, !- Handle
  {3b094c64-04d0-46bf-bb6c-5f79c2bd1031}, !- Name
  {2b32f1ef-60d6-4552-a4d8-ea98db1b3858}, !- Source Object
  8,                                      !- Outlet Port
  {23124689-3da6-44cb-8344-5e652354c167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbae7681-6097-4739-a401-646bb25ea05b}, !- Handle
  {1aaec37e-1f18-42e1-83ce-9fbf54661c3d}, !- Name
  {d2751a75-80d3-4a46-8ab9-19df306253db}, !- Source Object
  3,                                      !- Outlet Port
  {2b32f1ef-60d6-4552-a4d8-ea98db1b3858}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {246d96bb-86ce-4d15-9fe5-c7b038f9d5be}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6eaaa98d-9346-4ee3-ac02-14731f63c9f5}, !- Inlet Port
  {c293e641-a639-4ed5-b274-7dfa3e40c5a9}; !- Outlet Port

OS:Node,
  {cdb0c0ae-1359-4031-ba5d-cdd5293e02a3}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1162493e-285f-41ba-abdd-51d13f81c0f7}, !- Inlet Port
  {95f0bfcd-1673-44d3-a826-4e2d22d4156f}; !- Outlet Port

OS:Node,
  {d56f95a0-d099-45c4-9926-f8a18c115102}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3b7016cb-44e2-4d69-86df-0dd54ebd52b8}, !- Inlet Port
  {ee09351c-d194-4fe1-bb9b-91c6e965db7f}; !- Outlet Port

OS:Connection,
  {6eaaa98d-9346-4ee3-ac02-14731f63c9f5}, !- Handle
  {4cd03ca6-2201-4c11-9ad9-89ec5c3c85f9}, !- Name
  {2b32f1ef-60d6-4552-a4d8-ea98db1b3858}, !- Source Object
  10,                                     !- Outlet Port
  {246d96bb-86ce-4d15-9fe5-c7b038f9d5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f0bfcd-1673-44d3-a826-4e2d22d4156f}, !- Handle
  {a6c27d28-f979-4867-8ca9-6ebc98041aac}, !- Name
  {cdb0c0ae-1359-4031-ba5d-cdd5293e02a3}, !- Source Object
  3,                                      !- Outlet Port
  {2b32f1ef-60d6-4552-a4d8-ea98db1b3858}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {66f268a2-5a2b-4e70-8ee5-b341f930e9df}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {c293e641-a639-4ed5-b274-7dfa3e40c5a9}, !- Inlet Node Name
  {20b2c5b0-7467-4e5a-b88c-801fa33e862d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fea17127-286f-4467-9b0c-42aff384549e}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {1162493e-285f-41ba-abdd-51d13f81c0f7}, !- Outlet Node Name
  {915bfd5d-086e-4ea3-99a8-26fa80261500}; !- Inlet Node Name 1

OS:Connection,
  {c293e641-a639-4ed5-b274-7dfa3e40c5a9}, !- Handle
  {477d73cf-f055-47c7-b78d-540db26e1320}, !- Name
  {246d96bb-86ce-4d15-9fe5-c7b038f9d5be}, !- Source Object
  3,                                      !- Outlet Port
  {66f268a2-5a2b-4e70-8ee5-b341f930e9df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1162493e-285f-41ba-abdd-51d13f81c0f7}, !- Handle
  {c7662c2a-b32e-49a4-8546-071764ab835e}, !- Name
  {fea17127-286f-4467-9b0c-42aff384549e}, !- Source Object
  2,                                      !- Outlet Port
  {cdb0c0ae-1359-4031-ba5d-cdd5293e02a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8cd018d6-6bf3-43de-84b9-231f343d5a12}, !- Handle
  {2b32f1ef-60d6-4552-a4d8-ea98db1b3858}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fbc0ce4f-0506-4fa5-8332-fe4701469eba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {c69b2b5a-d4a6-4fc6-9581-2510b4c4b523}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b0e6be87-1343-4416-8628-42371d3320e5}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2a82715c-c583-4c06-9be6-47c1ce1e247a}, !- Control Zone Name
  {d2751a75-80d3-4a46-8ab9-19df306253db}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {9a0d9664-3020-41da-8d0c-1fefff1bdd1b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {84e3c1d2-e9ca-4992-b2e0-4277f4879387}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {208998b2-c1ac-4a7f-8bac-b571a7dba6be}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 11.06SEER 9kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8df0f2e9-3674-423b-ac67-feb4b6c888b6}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac51d18f-bbae-4c32-9728-855d358ccaef}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {857d8b4d-47eb-4df7-a9db-ff86c90008a7}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94ccb7e7-3014-49ef-bafd-950007ee5733}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {eb946003-f554-457d-bcbf-1910d91dc20d}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {da0f2135-4b29-4c45-9340-70ea029c2623}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6f9faef8-03f5-4338-98dc-fefd9fdd24b9}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5dbef08c-d129-41a9-a088-3a14a1fcc6b7}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fb75abf9-2fb6-476a-b76a-e415e4e353e3}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fffd1539-5611-4c39-bd7e-944d9d291843}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {cf5d7357-fae6-4803-854a-580e9d327e8c}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e42f8fd-f598-4e45-bb8f-2df231e1d842}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd890cbb-8bd6-48b8-a632-07c31f6a911b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e42f8fd-f598-4e45-bb8f-2df231e1d842}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd890cbb-8bd6-48b8-a632-07c31f6a911b}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ceeae01c-5c2f-4063-b223-b3e7b314693b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2a82715c-c583-4c06-9be6-47c1ce1e247a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {f4465c99-ca01-4813-9fcf-7dff1e81b84a}, !- Air Inlet Node Name
  {9bdd26bd-00f4-44b0-9aa8-ae14758aea41}, !- Air Outlet Node Name
  {cf5d7357-fae6-4803-854a-580e9d327e8c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8c0bf9b4-a4fe-4f95-98a8-9dd167714ad4}, !- Supply Air Fan Operating Mode Schedule Name
  {9a0d9664-3020-41da-8d0c-1fefff1bdd1b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {208998b2-c1ac-4a7f-8bac-b571a7dba6be}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {84e3c1d2-e9ca-4992-b2e0-4277f4879387}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9bdd26bd-00f4-44b0-9aa8-ae14758aea41}, !- Handle
  {a1b351ed-dabd-41be-87e2-536737e68f7c}, !- Name
  {ceeae01c-5c2f-4063-b223-b3e7b314693b}, !- Source Object
  7,                                      !- Outlet Port
  {d2751a75-80d3-4a46-8ab9-19df306253db}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cee6d6da-7191-425d-8ecb-77c47fb60bd9}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d6c20bb7-5775-455b-91d7-493f589b551e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2a20bf2-c90b-4dd2-9478-6f5c09bdc9bc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b2a20bf2-c90b-4dd2-9478-6f5c09bdc9bc}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c34dc3cd-2384-408e-9feb-4e2e93a2d42b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC OA System, !- Name
  {cee6d6da-7191-425d-8ecb-77c47fb60bd9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7214af60-2d69-472b-8fed-ef1e543c088e}, !- Mixed Air Node Name
  {446fe08f-5121-4f40-a4e5-fcaa45385a21}, !- Outdoor Air Stream Node Name
  {0d2647fe-74e4-48c8-8590-3b4b4c44bb87}, !- Relief Air Stream Node Name
  {cf403ef2-483a-452d-ba64-cfdabd3d08fb}; !- Return Air Stream Node Name

OS:Node,
  {3c8dd8b1-6a0b-4c67-8bc2-f16623df6345}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {446fe08f-5121-4f40-a4e5-fcaa45385a21}; !- Outlet Port

OS:Connection,
  {446fe08f-5121-4f40-a4e5-fcaa45385a21}, !- Handle
  {14c05f9c-2c47-4c1c-9e04-43fa22d21cba}, !- Name
  {3c8dd8b1-6a0b-4c67-8bc2-f16623df6345}, !- Source Object
  3,                                      !- Outlet Port
  {c34dc3cd-2384-408e-9feb-4e2e93a2d42b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b37e283a-20e7-4701-b0b0-29e032742567}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {0d2647fe-74e4-48c8-8590-3b4b4c44bb87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d2647fe-74e4-48c8-8590-3b4b4c44bb87}, !- Handle
  {7e7a12aa-6cff-4b68-864b-f494c3a20570}, !- Name
  {c34dc3cd-2384-408e-9feb-4e2e93a2d42b}, !- Source Object
  7,                                      !- Outlet Port
  {b37e283a-20e7-4701-b0b0-29e032742567}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {009a0c5e-774f-4282-aeef-33d34abeabb6}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7214af60-2d69-472b-8fed-ef1e543c088e}, !- Inlet Port
  {f4465c99-ca01-4813-9fcf-7dff1e81b84a}; !- Outlet Port

OS:Connection,
  {cf403ef2-483a-452d-ba64-cfdabd3d08fb}, !- Handle
  {0e77d769-77e6-46c5-8b69-c4c0d0a60c30}, !- Name
  {23124689-3da6-44cb-8344-5e652354c167}, !- Source Object
  3,                                      !- Outlet Port
  {c34dc3cd-2384-408e-9feb-4e2e93a2d42b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7214af60-2d69-472b-8fed-ef1e543c088e}, !- Handle
  {103b9164-e2c7-4bab-842e-0b062698e1de}, !- Name
  {c34dc3cd-2384-408e-9feb-4e2e93a2d42b}, !- Source Object
  5,                                      !- Outlet Port
  {009a0c5e-774f-4282-aeef-33d34abeabb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4465c99-ca01-4813-9fcf-7dff1e81b84a}, !- Handle
  {6829190b-b937-45b1-aec8-7d6737458ec1}, !- Name
  {009a0c5e-774f-4282-aeef-33d34abeabb6}, !- Source Object
  3,                                      !- Outlet Port
  {ceeae01c-5c2f-4063-b223-b3e7b314693b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c69b2b5a-d4a6-4fc6-9581-2510b4c4b523}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a6070341-b630-4a2e-9c11-630193925a83}, !- Control Zone or Zone List Name
  {dbce6fca-a45f-4baf-819c-4d5205c98b94}, !- Cooling Control Zone or Zone List Name
  {e0a89f8b-15fa-4d13-96c0-5126cd75b224}, !- Heating Control Zone or Zone List Name
  {1369b347-eaff-47f8-8190-33bf32db497b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a6070341-b630-4a2e-9c11-630193925a83}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {dbce6fca-a45f-4baf-819c-4d5205c98b94}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e0a89f8b-15fa-4d13-96c0-5126cd75b224}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1369b347-eaff-47f8-8190-33bf32db497b}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ea2f92d-ce5a-4a9f-8b7f-d4967f189899}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {fcf9f68e-1bf2-4f6b-a44a-d492ccfe7718}, !- Air Inlet Node Name
  {3b7016cb-44e2-4d69-86df-0dd54ebd52b8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf1b44ab-7cc7-4f0f-9a6c-8dbd55b30fb6}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Return Air Node, !- Name
  {2eca6043-0138-4335-ad18-2ac91cfedd49}, !- Inlet Port
  {915bfd5d-086e-4ea3-99a8-26fa80261500}; !- Outlet Port

OS:Connection,
  {ee09351c-d194-4fe1-bb9b-91c6e965db7f}, !- Handle
  {d28cbeec-d57a-4d33-8250-2154f11b8457}, !- Name
  {d56f95a0-d099-45c4-9926-f8a18c115102}, !- Source Object
  3,                                      !- Outlet Port
  {e87bdca6-7403-4cc4-8db9-4fc2765dbf38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2eca6043-0138-4335-ad18-2ac91cfedd49}, !- Handle
  {8b804b53-a79a-4206-98c2-473bc5993c66}, !- Name
  {3388ea9a-7edd-44bb-a7ef-305a9874c3e6}, !- Source Object
  3,                                      !- Outlet Port
  {bf1b44ab-7cc7-4f0f-9a6c-8dbd55b30fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {915bfd5d-086e-4ea3-99a8-26fa80261500}, !- Handle
  {582455c4-4195-4d35-9731-c56579132609}, !- Name
  {bf1b44ab-7cc7-4f0f-9a6c-8dbd55b30fb6}, !- Source Object
  3,                                      !- Outlet Port
  {fea17127-286f-4467-9b0c-42aff384549e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b0fbdd9-4656-4e38-920f-b7a585f91327}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {20b2c5b0-7467-4e5a-b88c-801fa33e862d}, !- Inlet Port
  {fcf9f68e-1bf2-4f6b-a44a-d492ccfe7718}; !- Outlet Port

OS:Connection,
  {20b2c5b0-7467-4e5a-b88c-801fa33e862d}, !- Handle
  {bd378c4f-f1ce-4ffd-903d-149480b6216b}, !- Name
  {66f268a2-5a2b-4e70-8ee5-b341f930e9df}, !- Source Object
  3,                                      !- Outlet Port
  {8b0fbdd9-4656-4e38-920f-b7a585f91327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf9f68e-1bf2-4f6b-a44a-d492ccfe7718}, !- Handle
  {4f8e1dac-0819-4f0b-845f-5ee6c47d390b}, !- Name
  {8b0fbdd9-4656-4e38-920f-b7a585f91327}, !- Source Object
  3,                                      !- Outlet Port
  {6ea2f92d-ce5a-4a9f-8b7f-d4967f189899}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b7016cb-44e2-4d69-86df-0dd54ebd52b8}, !- Handle
  {12429b08-66c4-4973-b961-3623411e34d9}, !- Name
  {6ea2f92d-ce5a-4a9f-8b7f-d4967f189899}, !- Source Object
  4,                                      !- Outlet Port
  {d56f95a0-d099-45c4-9926-f8a18c115102}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f74dbc92-b192-46de-a86f-b85556d5af2f}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0ad83f0b-e3d6-4a02-b26e-03f13c36be6e}, !- Availability Schedule
  {de4f368e-aa86-451b-8787-55bec275e508}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9871b46f-6355-4d34-beda-413eb9bbd050}, !- Supply Side Inlet Node Name
  {ddfb1783-ce14-438d-acab-c5b3a9480715}, !- Demand Side Outlet Node Name
  {1b1ab61c-8ce6-4497-b2f2-220de1b3514d}, !- Demand Side Inlet Node A
  {be445a15-3fa6-49b2-867f-f0d7514bd3bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a3374ad5-64c9-4059-8601-ae550e93f0ed}, !- Demand Mixer Name
  {ed1cde96-c4dd-40d4-b119-39932b9e6d2f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae72a3d6-9855-45a2-abbc-a85dff861bf8}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {9871b46f-6355-4d34-beda-413eb9bbd050}, !- Inlet Port
  {7802d957-0865-40c1-ae95-133626f7f3c5}; !- Outlet Port

OS:Node,
  {0c880c5d-35bb-443f-864b-45fabd5472c6}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {bf02dd6b-02e5-4c24-b73d-0a5acae28c6a}, !- Inlet Port
  {be445a15-3fa6-49b2-867f-f0d7514bd3bc}; !- Outlet Port

OS:Connection,
  {9871b46f-6355-4d34-beda-413eb9bbd050}, !- Handle
  {91ed1d61-f00b-4525-95ae-f59f1dbc8f93}, !- Name
  {f74dbc92-b192-46de-a86f-b85556d5af2f}, !- Source Object
  8,                                      !- Outlet Port
  {ae72a3d6-9855-45a2-abbc-a85dff861bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be445a15-3fa6-49b2-867f-f0d7514bd3bc}, !- Handle
  {3593fbf5-3435-4473-8bff-1f57b58e6e5c}, !- Name
  {0c880c5d-35bb-443f-864b-45fabd5472c6}, !- Source Object
  3,                                      !- Outlet Port
  {f74dbc92-b192-46de-a86f-b85556d5af2f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {37113629-45e5-46f0-b37c-3faa0076b202}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1b1ab61c-8ce6-4497-b2f2-220de1b3514d}, !- Inlet Port
  {228a7c26-376d-44e0-a2d7-0d04dfa693d0}; !- Outlet Port

OS:Node,
  {7cad8a89-ee66-498a-a0a0-918245469737}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {730f05fa-4d85-4559-939e-7ef483107a9d}, !- Inlet Port
  {ddfb1783-ce14-438d-acab-c5b3a9480715}; !- Outlet Port

OS:Node,
  {13a16d88-e39b-4241-9ddf-06294fdbb3fd}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d6edc69d-d5e7-4347-b70c-7388f43e0194}, !- Inlet Port
  {c96de5a2-8a2a-4f6a-b65b-069fca83583b}; !- Outlet Port

OS:Connection,
  {1b1ab61c-8ce6-4497-b2f2-220de1b3514d}, !- Handle
  {b293ed90-313f-451b-8161-ca9eb7406b1e}, !- Name
  {f74dbc92-b192-46de-a86f-b85556d5af2f}, !- Source Object
  10,                                     !- Outlet Port
  {37113629-45e5-46f0-b37c-3faa0076b202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddfb1783-ce14-438d-acab-c5b3a9480715}, !- Handle
  {2a2e5025-864a-440e-a8f7-5e3e4e8aebf8}, !- Name
  {7cad8a89-ee66-498a-a0a0-918245469737}, !- Source Object
  3,                                      !- Outlet Port
  {f74dbc92-b192-46de-a86f-b85556d5af2f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed1cde96-c4dd-40d4-b119-39932b9e6d2f}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {228a7c26-376d-44e0-a2d7-0d04dfa693d0}, !- Inlet Node Name
  {29e2cf91-927f-4226-93b3-3b3b7ff1ca9c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a3374ad5-64c9-4059-8601-ae550e93f0ed}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {730f05fa-4d85-4559-939e-7ef483107a9d}, !- Outlet Node Name
  {c9240130-35fe-42d5-b92e-8c1de0770868}; !- Inlet Node Name 1

OS:Connection,
  {228a7c26-376d-44e0-a2d7-0d04dfa693d0}, !- Handle
  {9fa5e7bd-02e9-4b27-bc98-3a59b5220a58}, !- Name
  {37113629-45e5-46f0-b37c-3faa0076b202}, !- Source Object
  3,                                      !- Outlet Port
  {ed1cde96-c4dd-40d4-b119-39932b9e6d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730f05fa-4d85-4559-939e-7ef483107a9d}, !- Handle
  {9a9f6149-de0c-4581-9179-e65a38353e67}, !- Name
  {a3374ad5-64c9-4059-8601-ae550e93f0ed}, !- Source Object
  2,                                      !- Outlet Port
  {7cad8a89-ee66-498a-a0a0-918245469737}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80470c94-9316-4896-b194-6691d1fd4af6}, !- Handle
  {f74dbc92-b192-46de-a86f-b85556d5af2f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {de4f368e-aa86-451b-8787-55bec275e508}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {5b074aa6-8e82-4351-b2f1-301ae6eaa926}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0898dfed-64e7-4c6e-aa31-09d0ac7fa97a}, !- Handle
  Zone Retail Retail A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8afc1132-a145-42e2-a143-f9b440c1dd61}, !- Control Zone Name
  {0c880c5d-35bb-443f-864b-45fabd5472c6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {b1625509-526e-46db-b9bd-dd334f5f8af5}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {5ed67d21-5be5-4738-b5f7-87ac490755da}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1bffbded-3bee-41c2-a3d7-f8fde2ee9889}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 83kBtu/hr 9.63EER 71kBtu/hr 11.0EER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {939419c1-83a0-4679-80db-dec8a5a24eda}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce0516b3-bf48-4505-b962-a81525436553}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {557fa613-4f92-4d3f-8d1f-a43ba131cc50}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a133c8f-532b-40e6-ad6b-e8d932ce0834}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0ce541ed-133f-4f7b-a6ac-e4478aaf3d0f}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d01d95c-cdba-4177-b80b-6752db0deab8}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0f882fd2-bde1-490c-8756-2e5b6d18039b}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5770a4a-d9e9-40f5-8ff5-2d47a6ec3501}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d160ae60-335a-43db-ae33-8b5ce8296a36}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a1400a5e-d38d-4ada-90d9-00da9d4fc98d}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {924f5ace-c19d-4260-a6c1-b80df11e2ad0}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c28ef6c-a442-4899-8376-f3ea0d29a40c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4632260d-c141-4484-b2d8-ca4f8aeb5a0e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6c28ef6c-a442-4899-8376-f3ea0d29a40c}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4632260d-c141-4484-b2d8-ca4f8aeb5a0e}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dac6ef49-3ef9-4644-9efd-9b5c1d3b3c60}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8afc1132-a145-42e2-a143-f9b440c1dd61}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {77c26b45-965e-4111-83b8-ba7cc1a747ba}, !- Air Inlet Node Name
  {bf02dd6b-02e5-4c24-b73d-0a5acae28c6a}, !- Air Outlet Node Name
  {924f5ace-c19d-4260-a6c1-b80df11e2ad0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d18a6766-071a-4ba8-8a21-f88df28f7f29}, !- Supply Air Fan Operating Mode Schedule Name
  {b1625509-526e-46db-b9bd-dd334f5f8af5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1bffbded-3bee-41c2-a3d7-f8fde2ee9889}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5ed67d21-5be5-4738-b5f7-87ac490755da}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bf02dd6b-02e5-4c24-b73d-0a5acae28c6a}, !- Handle
  {36209671-8821-4d1b-af61-6de6f21bbc03}, !- Name
  {dac6ef49-3ef9-4644-9efd-9b5c1d3b3c60}, !- Source Object
  7,                                      !- Outlet Port
  {0c880c5d-35bb-443f-864b-45fabd5472c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6a248479-6c94-4cd8-a960-7cdf903a97e0}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f635fded-ea55-495f-86d9-0fd7c3aef5ab}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2863a5e0-6fc3-42a3-aac9-046c6f7b3421}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2863a5e0-6fc3-42a3-aac9-046c6f7b3421}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1ea04f3b-3d83-4bd2-9052-d29c7be2b716}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC OA System, !- Name
  {6a248479-6c94-4cd8-a960-7cdf903a97e0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d5a36335-e67f-4279-a35b-a0c7034ff646}, !- Mixed Air Node Name
  {671108fc-56ac-4ebd-84e3-3b7cb5075915}, !- Outdoor Air Stream Node Name
  {be0c9387-bee7-40dd-9f4a-c2600c4e04bf}, !- Relief Air Stream Node Name
  {7802d957-0865-40c1-ae95-133626f7f3c5}; !- Return Air Stream Node Name

OS:Node,
  {e104e2a1-81d8-495e-be0e-f6b345c22993}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {671108fc-56ac-4ebd-84e3-3b7cb5075915}; !- Outlet Port

OS:Connection,
  {671108fc-56ac-4ebd-84e3-3b7cb5075915}, !- Handle
  {1d3f2daf-8df8-4c49-b9aa-abbdc58344fd}, !- Name
  {e104e2a1-81d8-495e-be0e-f6b345c22993}, !- Source Object
  3,                                      !- Outlet Port
  {1ea04f3b-3d83-4bd2-9052-d29c7be2b716}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93396bfc-a875-4f94-a860-9ea044266d6e}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {be0c9387-bee7-40dd-9f4a-c2600c4e04bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be0c9387-bee7-40dd-9f4a-c2600c4e04bf}, !- Handle
  {3b2fd8c9-eaca-4c6c-a43b-ecab68573e28}, !- Name
  {1ea04f3b-3d83-4bd2-9052-d29c7be2b716}, !- Source Object
  7,                                      !- Outlet Port
  {93396bfc-a875-4f94-a860-9ea044266d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0da81ea7-7d0d-4b66-94f3-e9d71c560500}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d5a36335-e67f-4279-a35b-a0c7034ff646}, !- Inlet Port
  {77c26b45-965e-4111-83b8-ba7cc1a747ba}; !- Outlet Port

OS:Connection,
  {7802d957-0865-40c1-ae95-133626f7f3c5}, !- Handle
  {8fedca28-b0d3-4611-90de-ec25f1296732}, !- Name
  {ae72a3d6-9855-45a2-abbc-a85dff861bf8}, !- Source Object
  3,                                      !- Outlet Port
  {1ea04f3b-3d83-4bd2-9052-d29c7be2b716}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d5a36335-e67f-4279-a35b-a0c7034ff646}, !- Handle
  {0a91a191-7ff1-416b-8a87-20b2956e5b2c}, !- Name
  {1ea04f3b-3d83-4bd2-9052-d29c7be2b716}, !- Source Object
  5,                                      !- Outlet Port
  {0da81ea7-7d0d-4b66-94f3-e9d71c560500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c26b45-965e-4111-83b8-ba7cc1a747ba}, !- Handle
  {9716dc56-87d3-45ed-af4f-9a7dc6d3575c}, !- Name
  {0da81ea7-7d0d-4b66-94f3-e9d71c560500}, !- Source Object
  3,                                      !- Outlet Port
  {dac6ef49-3ef9-4644-9efd-9b5c1d3b3c60}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5b074aa6-8e82-4351-b2f1-301ae6eaa926}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0b155cce-bb3f-46ec-be51-b69d48489352}, !- Control Zone or Zone List Name
  {2b397cf2-033a-4841-a1f6-4c2b48b0c9cd}, !- Cooling Control Zone or Zone List Name
  {f9449f06-1e3d-4621-aa59-d991f72e6732}, !- Heating Control Zone or Zone List Name
  {9d3d3be0-0293-4165-b1a3-ce7770215209}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0b155cce-bb3f-46ec-be51-b69d48489352}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {2b397cf2-033a-4841-a1f6-4c2b48b0c9cd}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f9449f06-1e3d-4621-aa59-d991f72e6732}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9d3d3be0-0293-4165-b1a3-ce7770215209}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {51dfc17a-80ea-4d96-a545-1b4bfab40e05}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {75e22e37-fe56-434f-9e53-a32a63380beb}, !- Air Inlet Node Name
  {d6edc69d-d5e7-4347-b70c-7388f43e0194}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {887a5863-66fc-4d9b-acf5-f295504d20ca}, !- Handle
  Zone Retail Retail A  - Story Ground Return Air Node, !- Name
  {f4fea885-9edb-4535-a736-273b1411bb8d}, !- Inlet Port
  {c9240130-35fe-42d5-b92e-8c1de0770868}; !- Outlet Port

OS:Connection,
  {c96de5a2-8a2a-4f6a-b65b-069fca83583b}, !- Handle
  {99ccc35b-94a3-4b35-9adb-ff9feef7884a}, !- Name
  {13a16d88-e39b-4241-9ddf-06294fdbb3fd}, !- Source Object
  3,                                      !- Outlet Port
  {63969593-ac42-488d-a327-aa3721460693}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4fea885-9edb-4535-a736-273b1411bb8d}, !- Handle
  {329bbbeb-c039-4f33-a8a8-ac917272878d}, !- Name
  {d06c6fa3-353c-40ca-bae4-0855907ba049}, !- Source Object
  3,                                      !- Outlet Port
  {887a5863-66fc-4d9b-acf5-f295504d20ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9240130-35fe-42d5-b92e-8c1de0770868}, !- Handle
  {dc0a95b5-842d-4055-906c-dc4b9db38671}, !- Name
  {887a5863-66fc-4d9b-acf5-f295504d20ca}, !- Source Object
  3,                                      !- Outlet Port
  {a3374ad5-64c9-4059-8601-ae550e93f0ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c91dc89b-7f01-448a-b428-02b873d84bcb}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {29e2cf91-927f-4226-93b3-3b3b7ff1ca9c}, !- Inlet Port
  {75e22e37-fe56-434f-9e53-a32a63380beb}; !- Outlet Port

OS:Connection,
  {29e2cf91-927f-4226-93b3-3b3b7ff1ca9c}, !- Handle
  {6f677f03-4322-4b91-b95b-fd55d9164f4b}, !- Name
  {ed1cde96-c4dd-40d4-b119-39932b9e6d2f}, !- Source Object
  3,                                      !- Outlet Port
  {c91dc89b-7f01-448a-b428-02b873d84bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e22e37-fe56-434f-9e53-a32a63380beb}, !- Handle
  {7fe29026-b93f-483c-b761-65e2d1f1fbb8}, !- Name
  {c91dc89b-7f01-448a-b428-02b873d84bcb}, !- Source Object
  3,                                      !- Outlet Port
  {51dfc17a-80ea-4d96-a545-1b4bfab40e05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6edc69d-d5e7-4347-b70c-7388f43e0194}, !- Handle
  {68fc9b22-8844-4f4a-bcb9-7487a9c81bb6}, !- Name
  {51dfc17a-80ea-4d96-a545-1b4bfab40e05}, !- Source Object
  4,                                      !- Outlet Port
  {13a16d88-e39b-4241-9ddf-06294fdbb3fd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {913da862-d543-43fc-a78f-9311e27bf08a}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4a2273dd-5973-4c93-955f-9967edf84de2}, !- Availability Schedule
  {6f5bfb9d-a7de-4f08-afc2-eaa7e605d2ad}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc90ceeb-5bc5-4ec8-9ad7-868992489461}, !- Supply Side Inlet Node Name
  {340d3f01-f879-43cc-b467-e8e8df7e1945}, !- Demand Side Outlet Node Name
  {36035049-5a48-4368-9544-a942e2834cf7}, !- Demand Side Inlet Node A
  {0fe0245f-5c87-4e55-9dc2-b3b073d5c021}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {72311074-9fdc-4509-b6f5-075102dffe3b}, !- Demand Mixer Name
  {2d1af5f4-9ced-421e-950d-84f31e1be70f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cb5d3382-4bff-40f8-9a80-a5e2db1c5ab9}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {cc90ceeb-5bc5-4ec8-9ad7-868992489461}, !- Inlet Port
  {dd359d1c-75dd-481f-aa67-1336c1b8b164}; !- Outlet Port

OS:Node,
  {aabfdbdc-4146-4d80-a316-8859f7e5a812}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {fe227ac0-df79-4f0c-a096-a507a9e054e6}, !- Inlet Port
  {0fe0245f-5c87-4e55-9dc2-b3b073d5c021}; !- Outlet Port

OS:Connection,
  {cc90ceeb-5bc5-4ec8-9ad7-868992489461}, !- Handle
  {0d4bc75f-1f37-4572-b79a-142b4907a98c}, !- Name
  {913da862-d543-43fc-a78f-9311e27bf08a}, !- Source Object
  8,                                      !- Outlet Port
  {cb5d3382-4bff-40f8-9a80-a5e2db1c5ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe0245f-5c87-4e55-9dc2-b3b073d5c021}, !- Handle
  {cfad92d4-2db7-442e-9090-83e03de4ac26}, !- Name
  {aabfdbdc-4146-4d80-a316-8859f7e5a812}, !- Source Object
  3,                                      !- Outlet Port
  {913da862-d543-43fc-a78f-9311e27bf08a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {209e052f-051c-44cc-b998-db48257f6780}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {36035049-5a48-4368-9544-a942e2834cf7}, !- Inlet Port
  {d1164a4c-18b5-45a3-8132-5d828debc1e1}; !- Outlet Port

OS:Node,
  {65caf48e-bbb7-4493-8964-2683f8127cb7}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5fa38495-aa01-4967-909f-34dad479fe84}, !- Inlet Port
  {340d3f01-f879-43cc-b467-e8e8df7e1945}; !- Outlet Port

OS:Node,
  {617916fb-5338-4954-95d3-07fcf0e1ec87}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {904842f7-cb8f-4f71-a5dc-43d52bdf0472}, !- Inlet Port
  {b69ce811-7264-4700-ba58-630603014286}; !- Outlet Port

OS:Connection,
  {36035049-5a48-4368-9544-a942e2834cf7}, !- Handle
  {52576fc7-0c7e-48c4-b95d-7096db965798}, !- Name
  {913da862-d543-43fc-a78f-9311e27bf08a}, !- Source Object
  10,                                     !- Outlet Port
  {209e052f-051c-44cc-b998-db48257f6780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340d3f01-f879-43cc-b467-e8e8df7e1945}, !- Handle
  {2ff83539-b8e0-4415-9cc0-13ab4667de78}, !- Name
  {65caf48e-bbb7-4493-8964-2683f8127cb7}, !- Source Object
  3,                                      !- Outlet Port
  {913da862-d543-43fc-a78f-9311e27bf08a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2d1af5f4-9ced-421e-950d-84f31e1be70f}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {d1164a4c-18b5-45a3-8132-5d828debc1e1}, !- Inlet Node Name
  {c640ab9b-9874-49b4-bbe2-67ecc173a95a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {72311074-9fdc-4509-b6f5-075102dffe3b}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {5fa38495-aa01-4967-909f-34dad479fe84}, !- Outlet Node Name
  {3efa51a4-1f25-4ff5-ab4d-fd03720e2dad}; !- Inlet Node Name 1

OS:Connection,
  {d1164a4c-18b5-45a3-8132-5d828debc1e1}, !- Handle
  {606fd1a1-f81b-4aae-930b-b2fdd9f3976e}, !- Name
  {209e052f-051c-44cc-b998-db48257f6780}, !- Source Object
  3,                                      !- Outlet Port
  {2d1af5f4-9ced-421e-950d-84f31e1be70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa38495-aa01-4967-909f-34dad479fe84}, !- Handle
  {379c77fe-44e6-4d57-bb9b-6852fcd349f5}, !- Name
  {72311074-9fdc-4509-b6f5-075102dffe3b}, !- Source Object
  2,                                      !- Outlet Port
  {65caf48e-bbb7-4493-8964-2683f8127cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cb780ce7-2cf2-4825-8ffe-4b041863c30a}, !- Handle
  {913da862-d543-43fc-a78f-9311e27bf08a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6f5bfb9d-a7de-4f08-afc2-eaa7e605d2ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {7a4fd5e2-fe75-40c7-9066-ca32d251cc65}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {771c9203-2684-4818-bf11-c7db6129e29e}, !- Handle
  Zone Retail Retail A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bfe096bc-0c96-4aa2-ad40-a1187d2569eb}, !- Control Zone Name
  {aabfdbdc-4146-4d80-a316-8859f7e5a812}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {43cffb2c-dfc5-4a97-b81a-2021af3b590a}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {a3820b1e-b083-4e6a-b638-f358aa6181a5}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {71d69b5e-6347-4822-8568-ced3bcf60897}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 11.06SEER 12kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {220fa354-b27f-4ce1-a5c8-a50c31791057}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf2da4d3-39df-4d40-80ff-cd6e1d32f1a0}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd30d380-275a-432d-b8b3-b293afdfaf56}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82d22bf3-bc28-409a-9d31-99e0ece9f8b1}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8dcd7598-9266-428d-8cf6-9468a20349e4}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {015ea659-e4b1-49c2-8ae5-e5b83d5ea6ac}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e678a5e3-3740-42f1-8f9d-19cd977c7f39}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd83e745-ec77-4817-81c6-b1a8480936dd}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a347f45d-0080-4b95-b7c4-b06c6a67578a}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d1a1bf7f-b0cd-42b3-a4cb-5c78ece1ac31}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {8bc93d5f-07ea-4b7c-8c03-8b3909710f8c}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e8aa01e-c9e5-472b-8a57-82814cbb9457}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc3a582d-eb2b-4b45-ae24-44b3145ae09a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e8aa01e-c9e5-472b-8a57-82814cbb9457}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc3a582d-eb2b-4b45-ae24-44b3145ae09a}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {99928ca6-5c45-4fbe-ac6f-a35181842ceb}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bfe096bc-0c96-4aa2-ad40-a1187d2569eb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {6b4fb346-2309-4e4b-94ab-748794d1d210}, !- Air Inlet Node Name
  {fe227ac0-df79-4f0c-a096-a507a9e054e6}, !- Air Outlet Node Name
  {8bc93d5f-07ea-4b7c-8c03-8b3909710f8c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6628bc76-7544-456e-930d-35e012d2c210}, !- Supply Air Fan Operating Mode Schedule Name
  {43cffb2c-dfc5-4a97-b81a-2021af3b590a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {71d69b5e-6347-4822-8568-ced3bcf60897}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a3820b1e-b083-4e6a-b638-f358aa6181a5}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fe227ac0-df79-4f0c-a096-a507a9e054e6}, !- Handle
  {e9e2d8d7-21b5-43c2-a583-5e0ccca0aee4}, !- Name
  {99928ca6-5c45-4fbe-ac6f-a35181842ceb}, !- Source Object
  7,                                      !- Outlet Port
  {aabfdbdc-4146-4d80-a316-8859f7e5a812}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c5a33328-7a45-4e53-be1c-4c2dac99a36b}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c1b0db07-f0e0-4260-920d-26bbfd8d6ad5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2f78422d-6c08-4c68-9367-be3ca6b12ba2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2f78422d-6c08-4c68-9367-be3ca6b12ba2}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c42d00a0-129a-49a1-92df-2d24d897fdd8}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA System, !- Name
  {c5a33328-7a45-4e53-be1c-4c2dac99a36b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f6c87c4-ebc3-42c9-8d02-2adcf95484b9}, !- Mixed Air Node Name
  {abc94e48-7d2c-4436-b400-90b63895a744}, !- Outdoor Air Stream Node Name
  {4b1b5987-2eb4-479b-9a20-66ae7ddead97}, !- Relief Air Stream Node Name
  {dd359d1c-75dd-481f-aa67-1336c1b8b164}; !- Return Air Stream Node Name

OS:Node,
  {f384d0a5-92b8-4b5a-8a10-8c3312117420}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {abc94e48-7d2c-4436-b400-90b63895a744}; !- Outlet Port

OS:Connection,
  {abc94e48-7d2c-4436-b400-90b63895a744}, !- Handle
  {34f1596a-c1e2-430b-8bb7-c13c7e48139c}, !- Name
  {f384d0a5-92b8-4b5a-8a10-8c3312117420}, !- Source Object
  3,                                      !- Outlet Port
  {c42d00a0-129a-49a1-92df-2d24d897fdd8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f6c9144-a908-494e-9dea-833df65dcfd2}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {4b1b5987-2eb4-479b-9a20-66ae7ddead97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b1b5987-2eb4-479b-9a20-66ae7ddead97}, !- Handle
  {9f2d2dcd-d674-4ec6-b821-0a32f03f2b5e}, !- Name
  {c42d00a0-129a-49a1-92df-2d24d897fdd8}, !- Source Object
  7,                                      !- Outlet Port
  {0f6c9144-a908-494e-9dea-833df65dcfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91facf47-7134-451a-8c3e-8b1f8f4fd6aa}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {3f6c87c4-ebc3-42c9-8d02-2adcf95484b9}, !- Inlet Port
  {6b4fb346-2309-4e4b-94ab-748794d1d210}; !- Outlet Port

OS:Connection,
  {dd359d1c-75dd-481f-aa67-1336c1b8b164}, !- Handle
  {09a2a3ed-2efe-4c3b-abd2-e231435a96d4}, !- Name
  {cb5d3382-4bff-40f8-9a80-a5e2db1c5ab9}, !- Source Object
  3,                                      !- Outlet Port
  {c42d00a0-129a-49a1-92df-2d24d897fdd8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f6c87c4-ebc3-42c9-8d02-2adcf95484b9}, !- Handle
  {251b88c6-1675-4473-a4f5-4a05454dd49b}, !- Name
  {c42d00a0-129a-49a1-92df-2d24d897fdd8}, !- Source Object
  5,                                      !- Outlet Port
  {91facf47-7134-451a-8c3e-8b1f8f4fd6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4fb346-2309-4e4b-94ab-748794d1d210}, !- Handle
  {9af12d64-d4b7-44f9-a225-023d5ebdb892}, !- Name
  {91facf47-7134-451a-8c3e-8b1f8f4fd6aa}, !- Source Object
  3,                                      !- Outlet Port
  {99928ca6-5c45-4fbe-ac6f-a35181842ceb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a4fd5e2-fe75-40c7-9066-ca32d251cc65}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fdb5a82e-7898-4fc5-aa23-1ff7caabdd4a}, !- Control Zone or Zone List Name
  {e395a7e7-2790-45a5-ae3c-b947bbab0506}, !- Cooling Control Zone or Zone List Name
  {69982213-28dd-4e17-bc46-6f859c007210}, !- Heating Control Zone or Zone List Name
  {75b87e57-556d-4a61-9eca-e80a5ca2a8e7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fdb5a82e-7898-4fc5-aa23-1ff7caabdd4a}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {e395a7e7-2790-45a5-ae3c-b947bbab0506}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {69982213-28dd-4e17-bc46-6f859c007210}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {75b87e57-556d-4a61-9eca-e80a5ca2a8e7}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea64070f-6a18-41bb-b2f8-a70fc96d6460}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {53f95ec2-b3f8-4710-ba0a-123a1b8d31b3}, !- Air Inlet Node Name
  {904842f7-cb8f-4f71-a5dc-43d52bdf0472}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1056a62-7bb7-410d-a82a-39cd798d5d46}, !- Handle
  Zone Retail Retail A end_a - Story Ground Return Air Node, !- Name
  {a96c5a82-e3fb-43d5-ba30-352c37eabe60}, !- Inlet Port
  {3efa51a4-1f25-4ff5-ab4d-fd03720e2dad}; !- Outlet Port

OS:Connection,
  {b69ce811-7264-4700-ba58-630603014286}, !- Handle
  {341d2467-c369-4932-b5ad-e9812e1854e0}, !- Name
  {617916fb-5338-4954-95d3-07fcf0e1ec87}, !- Source Object
  3,                                      !- Outlet Port
  {4f77463d-224b-4063-a35e-4f247f803603}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a96c5a82-e3fb-43d5-ba30-352c37eabe60}, !- Handle
  {2ac0ad81-e1ae-4cd4-9f66-0b9af2901f86}, !- Name
  {1beb20d5-9ef3-4e83-b5fd-d61740a1da19}, !- Source Object
  3,                                      !- Outlet Port
  {b1056a62-7bb7-410d-a82a-39cd798d5d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3efa51a4-1f25-4ff5-ab4d-fd03720e2dad}, !- Handle
  {f0507c02-6c8d-456b-b638-7e70665a2537}, !- Name
  {b1056a62-7bb7-410d-a82a-39cd798d5d46}, !- Source Object
  3,                                      !- Outlet Port
  {72311074-9fdc-4509-b6f5-075102dffe3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42ec9922-9eab-4a94-9142-9998ccae827a}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c640ab9b-9874-49b4-bbe2-67ecc173a95a}, !- Inlet Port
  {53f95ec2-b3f8-4710-ba0a-123a1b8d31b3}; !- Outlet Port

OS:Connection,
  {c640ab9b-9874-49b4-bbe2-67ecc173a95a}, !- Handle
  {5f3fcb25-65bd-4ddf-8385-550f80beb7d6}, !- Name
  {2d1af5f4-9ced-421e-950d-84f31e1be70f}, !- Source Object
  3,                                      !- Outlet Port
  {42ec9922-9eab-4a94-9142-9998ccae827a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53f95ec2-b3f8-4710-ba0a-123a1b8d31b3}, !- Handle
  {44e77fc3-fe84-4764-ba2f-850047098089}, !- Name
  {42ec9922-9eab-4a94-9142-9998ccae827a}, !- Source Object
  3,                                      !- Outlet Port
  {ea64070f-6a18-41bb-b2f8-a70fc96d6460}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {904842f7-cb8f-4f71-a5dc-43d52bdf0472}, !- Handle
  {273c208b-966b-43b7-aef0-5b3c6eefe8b9}, !- Name
  {ea64070f-6a18-41bb-b2f8-a70fc96d6460}, !- Source Object
  4,                                      !- Outlet Port
  {617916fb-5338-4954-95d3-07fcf0e1ec87}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2ab55b89-86e5-4577-9a3a-3cb13cac49fd}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6705fa6a-4e72-43cd-ac62-96421c743d27}, !- Availability Schedule
  {b0eba898-24fe-4d5f-969b-753bb961f5dd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {06af8ef0-12b3-425c-ab08-9be8c466d4b1}, !- Supply Side Inlet Node Name
  {720bdb89-229b-41f1-b581-283611171df1}, !- Demand Side Outlet Node Name
  {4fcdf806-bdbd-4e13-9a3a-da97b7938cf5}, !- Demand Side Inlet Node A
  {abe129e7-c1e3-4aa6-8a84-c9d26c5ffa3e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9863dc7b-a6c6-4817-a064-e4c5f2abae8e}, !- Demand Mixer Name
  {3305159e-b4db-456d-b1f2-20232ee05e9e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {751066af-510d-431b-89ca-6ab5493ffd23}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {06af8ef0-12b3-425c-ab08-9be8c466d4b1}, !- Inlet Port
  {7db0edac-9be0-42b7-96ba-18b3049a542c}; !- Outlet Port

OS:Node,
  {3c476aaf-b892-4287-a3ef-c743d6389108}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {548a9d4e-0c38-4006-bed6-83c371490e5d}, !- Inlet Port
  {abe129e7-c1e3-4aa6-8a84-c9d26c5ffa3e}; !- Outlet Port

OS:Connection,
  {06af8ef0-12b3-425c-ab08-9be8c466d4b1}, !- Handle
  {3e7ca35e-3a41-4038-a1bf-3eef26b465ba}, !- Name
  {2ab55b89-86e5-4577-9a3a-3cb13cac49fd}, !- Source Object
  8,                                      !- Outlet Port
  {751066af-510d-431b-89ca-6ab5493ffd23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe129e7-c1e3-4aa6-8a84-c9d26c5ffa3e}, !- Handle
  {c702a099-672a-42dc-a143-324d9cc8c4f4}, !- Name
  {3c476aaf-b892-4287-a3ef-c743d6389108}, !- Source Object
  3,                                      !- Outlet Port
  {2ab55b89-86e5-4577-9a3a-3cb13cac49fd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {60bc8d85-89e0-4e28-8d8a-0d1ca2ffa3a9}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {4fcdf806-bdbd-4e13-9a3a-da97b7938cf5}, !- Inlet Port
  {ca6b01f5-bfe1-4ea5-beae-3a73e5e39693}; !- Outlet Port

OS:Node,
  {c8effac5-f662-48fd-9075-a80fdefe04b0}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {dab392d0-1dce-47c4-a1f9-33fd62ff65c0}, !- Inlet Port
  {720bdb89-229b-41f1-b581-283611171df1}; !- Outlet Port

OS:Node,
  {10bc3a4b-5b8b-4e8a-b231-5ae45281768d}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d336891a-9921-45ca-bc24-5302fd8065bd}, !- Inlet Port
  {8ca2d640-8140-4272-9a2e-275ec645019d}; !- Outlet Port

OS:Connection,
  {4fcdf806-bdbd-4e13-9a3a-da97b7938cf5}, !- Handle
  {766c94b3-c3af-49ea-9b3b-d6f91808dfcc}, !- Name
  {2ab55b89-86e5-4577-9a3a-3cb13cac49fd}, !- Source Object
  10,                                     !- Outlet Port
  {60bc8d85-89e0-4e28-8d8a-0d1ca2ffa3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {720bdb89-229b-41f1-b581-283611171df1}, !- Handle
  {0ebfa19c-299e-4b91-b58a-dbe14c64eec8}, !- Name
  {c8effac5-f662-48fd-9075-a80fdefe04b0}, !- Source Object
  3,                                      !- Outlet Port
  {2ab55b89-86e5-4577-9a3a-3cb13cac49fd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3305159e-b4db-456d-b1f2-20232ee05e9e}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {ca6b01f5-bfe1-4ea5-beae-3a73e5e39693}, !- Inlet Node Name
  {0675d724-b79f-4f8b-9a9e-b513537353d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9863dc7b-a6c6-4817-a064-e4c5f2abae8e}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {dab392d0-1dce-47c4-a1f9-33fd62ff65c0}, !- Outlet Node Name
  {48d6ce42-e942-4412-adf3-50c3d8ca7bf3}; !- Inlet Node Name 1

OS:Connection,
  {ca6b01f5-bfe1-4ea5-beae-3a73e5e39693}, !- Handle
  {187ccb36-4cf5-4cab-b198-c3ffb36a5305}, !- Name
  {60bc8d85-89e0-4e28-8d8a-0d1ca2ffa3a9}, !- Source Object
  3,                                      !- Outlet Port
  {3305159e-b4db-456d-b1f2-20232ee05e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab392d0-1dce-47c4-a1f9-33fd62ff65c0}, !- Handle
  {38ece07a-2079-459a-b2ad-675e9d30f5c8}, !- Name
  {9863dc7b-a6c6-4817-a064-e4c5f2abae8e}, !- Source Object
  2,                                      !- Outlet Port
  {c8effac5-f662-48fd-9075-a80fdefe04b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e5a1975d-b672-4366-809c-ec4d39656ac3}, !- Handle
  {2ab55b89-86e5-4577-9a3a-3cb13cac49fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b0eba898-24fe-4d5f-969b-753bb961f5dd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {3132c4f1-5def-42b1-a3c5-dba537a29f92}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0137adbe-b8cc-420b-9a40-76dbf1ba1838}, !- Handle
  Zone Retail Retail B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5cae472d-a619-4bea-8dc4-47916e5c98a6}, !- Control Zone Name
  {3c476aaf-b892-4287-a3ef-c743d6389108}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {3bcd9222-05e2-4eb4-b92c-2d8a28598865}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {67885991-fc39-415d-9696-ffc8b4024976}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {182cbf71-d23a-4416-a8e6-f5447f531e0e}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 36kBtu/hr 11.06SEER 25kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {52a4a7ae-0897-4d16-8557-61e951849a86}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e680c76-b019-48c1-af71-00d8ff3c5a6c}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {da684f3f-36fb-4b2a-8319-ea4bc4e10787}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cbb3018a-ba9e-435f-8198-dd12dabad540}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5d81e66c-d7c0-403b-be2f-ee43b638b3cd}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f9fb54f-952a-4d5f-b06a-ad4c4a73a0ef}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0f02ac72-0853-4347-bd72-d338c169ec87}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0d9ed6a-2f58-435c-8b39-3dd4debe51f9}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f9a57277-065f-4e09-9293-19cb9e3ee634}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {00b61aaa-9d66-4bf8-8039-7acec50f4430}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f2e60216-2c59-412c-aa9c-01b9f0a08052}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99ca8844-e954-43a2-bf2b-db3f7304cc7a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {752ce83c-5959-411f-a2ac-2ae356a35dd7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {99ca8844-e954-43a2-bf2b-db3f7304cc7a}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {752ce83c-5959-411f-a2ac-2ae356a35dd7}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2916258f-bad6-4388-8519-951228be0b36}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5cae472d-a619-4bea-8dc4-47916e5c98a6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {4d42045d-0715-405e-9521-b310d48a63aa}, !- Air Inlet Node Name
  {548a9d4e-0c38-4006-bed6-83c371490e5d}, !- Air Outlet Node Name
  {f2e60216-2c59-412c-aa9c-01b9f0a08052}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b636d7f4-200c-49e6-baae-37085092049a}, !- Supply Air Fan Operating Mode Schedule Name
  {3bcd9222-05e2-4eb4-b92c-2d8a28598865}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {182cbf71-d23a-4416-a8e6-f5447f531e0e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {67885991-fc39-415d-9696-ffc8b4024976}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {548a9d4e-0c38-4006-bed6-83c371490e5d}, !- Handle
  {bc6214fa-94d5-407a-8986-50b719618c1b}, !- Name
  {2916258f-bad6-4388-8519-951228be0b36}, !- Source Object
  7,                                      !- Outlet Port
  {3c476aaf-b892-4287-a3ef-c743d6389108}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b5d92e63-be40-46b6-940e-a65d84b83ef5}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0a8ab0bd-724c-4af9-afb1-981b3211e395}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0ac8a763-e6c7-455b-9a92-ef30d272db78}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0ac8a763-e6c7-455b-9a92-ef30d272db78}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {42256787-c5d6-4e5d-812d-ba72dec27634}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC OA System, !- Name
  {b5d92e63-be40-46b6-940e-a65d84b83ef5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f3ea30ef-500f-4153-92e5-bbce6551150c}, !- Mixed Air Node Name
  {ebd68231-573b-458f-a660-1218be55562f}, !- Outdoor Air Stream Node Name
  {04b0e48f-f2b9-44fb-8705-8290ef764476}, !- Relief Air Stream Node Name
  {7db0edac-9be0-42b7-96ba-18b3049a542c}; !- Return Air Stream Node Name

OS:Node,
  {8383ba2c-939c-4300-ac8f-0bd595f08623}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ebd68231-573b-458f-a660-1218be55562f}; !- Outlet Port

OS:Connection,
  {ebd68231-573b-458f-a660-1218be55562f}, !- Handle
  {472d5a74-0977-4955-b71e-a243bd6ea132}, !- Name
  {8383ba2c-939c-4300-ac8f-0bd595f08623}, !- Source Object
  3,                                      !- Outlet Port
  {42256787-c5d6-4e5d-812d-ba72dec27634}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbd92030-1f18-49c8-8c7c-8ee856d6d45d}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {04b0e48f-f2b9-44fb-8705-8290ef764476}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04b0e48f-f2b9-44fb-8705-8290ef764476}, !- Handle
  {0fd9e7fc-7019-40ce-9d44-0a82e1531ae0}, !- Name
  {42256787-c5d6-4e5d-812d-ba72dec27634}, !- Source Object
  7,                                      !- Outlet Port
  {cbd92030-1f18-49c8-8c7c-8ee856d6d45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4136fdc-ead2-4866-90a4-871de3ac542d}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f3ea30ef-500f-4153-92e5-bbce6551150c}, !- Inlet Port
  {4d42045d-0715-405e-9521-b310d48a63aa}; !- Outlet Port

OS:Connection,
  {7db0edac-9be0-42b7-96ba-18b3049a542c}, !- Handle
  {0ed23be2-2528-4738-bf63-6243fad1fc35}, !- Name
  {751066af-510d-431b-89ca-6ab5493ffd23}, !- Source Object
  3,                                      !- Outlet Port
  {42256787-c5d6-4e5d-812d-ba72dec27634}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f3ea30ef-500f-4153-92e5-bbce6551150c}, !- Handle
  {68aff6b1-4b59-4230-badc-4d01b53753d8}, !- Name
  {42256787-c5d6-4e5d-812d-ba72dec27634}, !- Source Object
  5,                                      !- Outlet Port
  {a4136fdc-ead2-4866-90a4-871de3ac542d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d42045d-0715-405e-9521-b310d48a63aa}, !- Handle
  {525e6d2f-1f3f-40fe-86b0-22ac193739a4}, !- Name
  {a4136fdc-ead2-4866-90a4-871de3ac542d}, !- Source Object
  3,                                      !- Outlet Port
  {2916258f-bad6-4388-8519-951228be0b36}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3132c4f1-5def-42b1-a3c5-dba537a29f92}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {084955f9-94a8-4f85-ab5e-7c10c429118a}, !- Control Zone or Zone List Name
  {b25852d2-0b47-44b6-a073-5bdf1849e705}, !- Cooling Control Zone or Zone List Name
  {0b938094-8b6f-4ce5-876f-b24dbfd221af}, !- Heating Control Zone or Zone List Name
  {33e9c8fd-d3ff-46cf-a70e-6d767ba0c61d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {084955f9-94a8-4f85-ab5e-7c10c429118a}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {b25852d2-0b47-44b6-a073-5bdf1849e705}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0b938094-8b6f-4ce5-876f-b24dbfd221af}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {33e9c8fd-d3ff-46cf-a70e-6d767ba0c61d}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da2f3447-42bf-47b0-aa61-5ab1d6939aae}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {599bc82f-b206-4c39-87b2-caf24f657eb8}, !- Air Inlet Node Name
  {d336891a-9921-45ca-bc24-5302fd8065bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0fac2037-604e-4624-b486-6a4005605b63}, !- Handle
  Zone Retail Retail B  - Story Ground Return Air Node, !- Name
  {7e3b14b1-cf1b-474c-9ef8-e0d867ada95e}, !- Inlet Port
  {48d6ce42-e942-4412-adf3-50c3d8ca7bf3}; !- Outlet Port

OS:Connection,
  {8ca2d640-8140-4272-9a2e-275ec645019d}, !- Handle
  {498de3df-776b-43f7-b132-b2524444a8b6}, !- Name
  {10bc3a4b-5b8b-4e8a-b231-5ae45281768d}, !- Source Object
  3,                                      !- Outlet Port
  {f81757d8-f791-4d46-a7e6-2dcbd74d4370}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e3b14b1-cf1b-474c-9ef8-e0d867ada95e}, !- Handle
  {4db24a76-8db9-482c-8c92-12dee2f75072}, !- Name
  {a3f6d1ef-27ee-4e8c-949a-d7949ed5c849}, !- Source Object
  3,                                      !- Outlet Port
  {0fac2037-604e-4624-b486-6a4005605b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d6ce42-e942-4412-adf3-50c3d8ca7bf3}, !- Handle
  {291ac403-f60d-4e8b-9640-18e4c0773c23}, !- Name
  {0fac2037-604e-4624-b486-6a4005605b63}, !- Source Object
  3,                                      !- Outlet Port
  {9863dc7b-a6c6-4817-a064-e4c5f2abae8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9152508e-7e2b-41bd-971f-6ce71a9ff240}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0675d724-b79f-4f8b-9a9e-b513537353d5}, !- Inlet Port
  {599bc82f-b206-4c39-87b2-caf24f657eb8}; !- Outlet Port

OS:Connection,
  {0675d724-b79f-4f8b-9a9e-b513537353d5}, !- Handle
  {b2ceb909-8974-4b3e-881a-a726b2666a77}, !- Name
  {3305159e-b4db-456d-b1f2-20232ee05e9e}, !- Source Object
  3,                                      !- Outlet Port
  {9152508e-7e2b-41bd-971f-6ce71a9ff240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599bc82f-b206-4c39-87b2-caf24f657eb8}, !- Handle
  {ab5eb446-105b-43db-a724-40d332824a93}, !- Name
  {9152508e-7e2b-41bd-971f-6ce71a9ff240}, !- Source Object
  3,                                      !- Outlet Port
  {da2f3447-42bf-47b0-aa61-5ab1d6939aae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d336891a-9921-45ca-bc24-5302fd8065bd}, !- Handle
  {3219bf39-31fd-481a-8704-1d478135140b}, !- Name
  {da2f3447-42bf-47b0-aa61-5ab1d6939aae}, !- Source Object
  4,                                      !- Outlet Port
  {10bc3a4b-5b8b-4e8a-b231-5ae45281768d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fd6b4a50-13ce-4eae-9525-fb091fb7777d}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3d2968b0-6d27-4c69-8f13-772ea1b497ff}, !- Availability Schedule
  {81eb0c9a-aaff-4919-a7e1-1de4e9f87289}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {de1a7b1e-215c-4ffb-bde1-7625ff7fa2ae}, !- Supply Side Inlet Node Name
  {c0ca15a9-a7f3-4fe4-af45-b1635c3cbad1}, !- Demand Side Outlet Node Name
  {1d49b956-8404-4a21-9a50-c0e418223df1}, !- Demand Side Inlet Node A
  {913ed4fc-7811-45e5-b82b-c2d904f9b938}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2eeffb33-a2a6-497b-b7fe-ee7a426b887c}, !- Demand Mixer Name
  {d08a50e1-2a63-44b4-be33-f05bcc13561e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {64eaf2cd-a9e3-44fb-9ed3-29fa63b7f68c}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {de1a7b1e-215c-4ffb-bde1-7625ff7fa2ae}, !- Inlet Port
  {6c879803-21b5-45bf-bdb9-1df86733cdc7}; !- Outlet Port

OS:Node,
  {bb6c0962-6caf-40d1-855a-b5d425da834f}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2945d294-d592-4681-859a-290799e39ee9}, !- Inlet Port
  {913ed4fc-7811-45e5-b82b-c2d904f9b938}; !- Outlet Port

OS:Connection,
  {de1a7b1e-215c-4ffb-bde1-7625ff7fa2ae}, !- Handle
  {941a9daf-cd53-44e7-ada0-312c8557d3ae}, !- Name
  {fd6b4a50-13ce-4eae-9525-fb091fb7777d}, !- Source Object
  8,                                      !- Outlet Port
  {64eaf2cd-a9e3-44fb-9ed3-29fa63b7f68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913ed4fc-7811-45e5-b82b-c2d904f9b938}, !- Handle
  {d1b6ea3f-e1eb-491e-9a05-e34b37414859}, !- Name
  {bb6c0962-6caf-40d1-855a-b5d425da834f}, !- Source Object
  3,                                      !- Outlet Port
  {fd6b4a50-13ce-4eae-9525-fb091fb7777d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f738e7d9-1434-4641-95d5-baac1024982e}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1d49b956-8404-4a21-9a50-c0e418223df1}, !- Inlet Port
  {45494893-0cc5-4a06-b7a5-b551265ce7c7}; !- Outlet Port

OS:Node,
  {da83e16b-8ade-4ce4-acd3-3c3edd42540c}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {825505ee-ca2c-4821-a1ee-6269c35e808f}, !- Inlet Port
  {c0ca15a9-a7f3-4fe4-af45-b1635c3cbad1}; !- Outlet Port

OS:Node,
  {fa28d869-b8d2-4d8e-a0c5-ddcca37a16ce}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2d625b61-f325-42cb-ad24-e7a61b243be7}, !- Inlet Port
  {8108b123-9a1e-4391-b680-a86d1d9ece2b}; !- Outlet Port

OS:Connection,
  {1d49b956-8404-4a21-9a50-c0e418223df1}, !- Handle
  {bb7e10f1-c1b3-47d0-8cd8-ad76282537a1}, !- Name
  {fd6b4a50-13ce-4eae-9525-fb091fb7777d}, !- Source Object
  10,                                     !- Outlet Port
  {f738e7d9-1434-4641-95d5-baac1024982e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ca15a9-a7f3-4fe4-af45-b1635c3cbad1}, !- Handle
  {8f90fbb8-6b52-4b09-9db0-a1a6eb933ca9}, !- Name
  {da83e16b-8ade-4ce4-acd3-3c3edd42540c}, !- Source Object
  3,                                      !- Outlet Port
  {fd6b4a50-13ce-4eae-9525-fb091fb7777d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d08a50e1-2a63-44b4-be33-f05bcc13561e}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {45494893-0cc5-4a06-b7a5-b551265ce7c7}, !- Inlet Node Name
  {eaa38e53-a47b-4101-8c61-3f8adc9fe3ef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2eeffb33-a2a6-497b-b7fe-ee7a426b887c}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {825505ee-ca2c-4821-a1ee-6269c35e808f}, !- Outlet Node Name
  {8b263e62-ec57-4e99-91e2-7c65c48362d9}; !- Inlet Node Name 1

OS:Connection,
  {45494893-0cc5-4a06-b7a5-b551265ce7c7}, !- Handle
  {e2d5e6eb-f140-4317-9c41-9428e9e3a92a}, !- Name
  {f738e7d9-1434-4641-95d5-baac1024982e}, !- Source Object
  3,                                      !- Outlet Port
  {d08a50e1-2a63-44b4-be33-f05bcc13561e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {825505ee-ca2c-4821-a1ee-6269c35e808f}, !- Handle
  {ff9efe7e-854c-43b0-a056-1a5188db179e}, !- Name
  {2eeffb33-a2a6-497b-b7fe-ee7a426b887c}, !- Source Object
  2,                                      !- Outlet Port
  {da83e16b-8ade-4ce4-acd3-3c3edd42540c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9bc6c456-27b7-4f83-8ec9-e6467d10d6fa}, !- Handle
  {fd6b4a50-13ce-4eae-9525-fb091fb7777d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {81eb0c9a-aaff-4919-a7e1-1de4e9f87289}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {4b25bf29-77db-4b02-9dea-617dffe54014}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c7ea3586-679e-4f39-b826-129d9a2fec21}, !- Handle
  Zone Retail Retail B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2f3aa41e-f0f0-40db-9cc9-d69a4ab74b1e}, !- Control Zone Name
  {bb6c0962-6caf-40d1-855a-b5d425da834f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {0094c10e-668b-40c0-b2a8-defa5b9337ec}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {a59d629a-9895-4625-a133-e24eb08d0b9b}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ca82938b-4167-4ba3-876c-590847f664fe}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 11.06SEER 6kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6adb5b98-980b-43a9-86b4-ff4c3beeb144}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0175a545-d7ba-40f5-9803-ec25d898d811}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8c62651-0f12-4ed3-83d5-36238dc0251f}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47394c58-b699-4753-b8a3-fa4d17c7fba6}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {85ea4cf2-34f6-4d4a-9b5c-d27e034379cd}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b454218-d047-4645-818c-61887d2668ee}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a18a3f8b-0ab8-4005-8248-e8ddeaf900ab}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a4475a2-7a98-4843-b7f1-b9794357b90d}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {95b5c257-99b2-4690-af61-ac996363aa73}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {89df7104-0f15-46b3-a314-993360e752b5}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {8cdc4229-9db3-4391-80bc-f8a83a71a94e}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f40624e-e30d-428e-81c8-fefaa8a751fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a628c33f-e6cc-4c1c-aeb9-0d79117ec1f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7f40624e-e30d-428e-81c8-fefaa8a751fd}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a628c33f-e6cc-4c1c-aeb9-0d79117ec1f3}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1109ddab-b9bd-4306-a204-fc62f121dcfb}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2f3aa41e-f0f0-40db-9cc9-d69a4ab74b1e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {4e9c6049-9b1f-46fa-b482-d72b73ba8be0}, !- Air Inlet Node Name
  {2945d294-d592-4681-859a-290799e39ee9}, !- Air Outlet Node Name
  {8cdc4229-9db3-4391-80bc-f8a83a71a94e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ba32e078-3f06-4178-bf85-2d617931c1aa}, !- Supply Air Fan Operating Mode Schedule Name
  {0094c10e-668b-40c0-b2a8-defa5b9337ec}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ca82938b-4167-4ba3-876c-590847f664fe}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a59d629a-9895-4625-a133-e24eb08d0b9b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2945d294-d592-4681-859a-290799e39ee9}, !- Handle
  {5ab82a26-f94c-4b5d-924c-94ff5004dfb2}, !- Name
  {1109ddab-b9bd-4306-a204-fc62f121dcfb}, !- Source Object
  7,                                      !- Outlet Port
  {bb6c0962-6caf-40d1-855a-b5d425da834f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c7314dfe-d939-4a25-9645-13ec15d95760}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5f5ce58-f696-44f8-aa0b-a11921c6cc25}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fe83b8ed-9e71-4222-90f7-48356dfe9366}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fe83b8ed-9e71-4222-90f7-48356dfe9366}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5dcf0654-f59d-4c62-b66a-4fc5c3f261f7}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA System, !- Name
  {c7314dfe-d939-4a25-9645-13ec15d95760}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db61cfd1-0e07-48a4-bf87-521fd76f14dd}, !- Mixed Air Node Name
  {513ae315-693b-48f6-bcca-209a7b3f9ca0}, !- Outdoor Air Stream Node Name
  {f3c64b5d-788c-442f-ba8c-8ef2d0c23e97}, !- Relief Air Stream Node Name
  {6c879803-21b5-45bf-bdb9-1df86733cdc7}; !- Return Air Stream Node Name

OS:Node,
  {5351e29c-a2ae-4c61-8370-f4e3bb6dd12c}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {513ae315-693b-48f6-bcca-209a7b3f9ca0}; !- Outlet Port

OS:Connection,
  {513ae315-693b-48f6-bcca-209a7b3f9ca0}, !- Handle
  {8eaff51d-ad58-4362-a068-ca7576774072}, !- Name
  {5351e29c-a2ae-4c61-8370-f4e3bb6dd12c}, !- Source Object
  3,                                      !- Outlet Port
  {5dcf0654-f59d-4c62-b66a-4fc5c3f261f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a27412f4-5d3b-4cb2-98f3-f084370094de}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {f3c64b5d-788c-442f-ba8c-8ef2d0c23e97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3c64b5d-788c-442f-ba8c-8ef2d0c23e97}, !- Handle
  {2bc9b0bd-cba2-4115-92e1-00d563d8ca4e}, !- Name
  {5dcf0654-f59d-4c62-b66a-4fc5c3f261f7}, !- Source Object
  7,                                      !- Outlet Port
  {a27412f4-5d3b-4cb2-98f3-f084370094de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12ff7c91-5a42-4bf4-a555-df0fb9497834}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {db61cfd1-0e07-48a4-bf87-521fd76f14dd}, !- Inlet Port
  {4e9c6049-9b1f-46fa-b482-d72b73ba8be0}; !- Outlet Port

OS:Connection,
  {6c879803-21b5-45bf-bdb9-1df86733cdc7}, !- Handle
  {63cd18b2-2403-4070-8b1d-b458033a7774}, !- Name
  {64eaf2cd-a9e3-44fb-9ed3-29fa63b7f68c}, !- Source Object
  3,                                      !- Outlet Port
  {5dcf0654-f59d-4c62-b66a-4fc5c3f261f7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {db61cfd1-0e07-48a4-bf87-521fd76f14dd}, !- Handle
  {7aefecbb-fe63-4a39-9be7-72ce7d23a6ec}, !- Name
  {5dcf0654-f59d-4c62-b66a-4fc5c3f261f7}, !- Source Object
  5,                                      !- Outlet Port
  {12ff7c91-5a42-4bf4-a555-df0fb9497834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e9c6049-9b1f-46fa-b482-d72b73ba8be0}, !- Handle
  {fb2f3bbc-68c7-490b-8f15-8a07a3193659}, !- Name
  {12ff7c91-5a42-4bf4-a555-df0fb9497834}, !- Source Object
  3,                                      !- Outlet Port
  {1109ddab-b9bd-4306-a204-fc62f121dcfb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4b25bf29-77db-4b02-9dea-617dffe54014}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c9f37d49-afb0-4b18-9dd2-da13ca19df6e}, !- Control Zone or Zone List Name
  {2084e578-8ac0-4613-bd73-8e9cbb138962}, !- Cooling Control Zone or Zone List Name
  {7a9f083a-b669-417e-b2fd-dcbc74ebc4eb}, !- Heating Control Zone or Zone List Name
  {cecd86f3-9381-47ca-8887-36fbca306741}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c9f37d49-afb0-4b18-9dd2-da13ca19df6e}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {2084e578-8ac0-4613-bd73-8e9cbb138962}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7a9f083a-b669-417e-b2fd-dcbc74ebc4eb}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cecd86f3-9381-47ca-8887-36fbca306741}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1181e916-b350-438d-8c49-2659ffb76416}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {06bfb8d7-dd81-4f8b-a376-45b101af9f37}, !- Air Inlet Node Name
  {2d625b61-f325-42cb-ad24-e7a61b243be7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4cea44a9-8ce4-4403-87d1-fa6c7abb045b}, !- Handle
  Zone Retail Retail B end_a - Story Ground Return Air Node, !- Name
  {8dcdc150-13af-40a3-ac08-143acb78a870}, !- Inlet Port
  {8b263e62-ec57-4e99-91e2-7c65c48362d9}; !- Outlet Port

OS:Connection,
  {8108b123-9a1e-4391-b680-a86d1d9ece2b}, !- Handle
  {ca469d5d-d01d-4522-92f4-6686008d3bb7}, !- Name
  {fa28d869-b8d2-4d8e-a0c5-ddcca37a16ce}, !- Source Object
  3,                                      !- Outlet Port
  {60cf5d69-2cab-4e09-8c58-a383d7e010af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dcdc150-13af-40a3-ac08-143acb78a870}, !- Handle
  {7017e45b-1e88-44d2-9654-8add15aa9cef}, !- Name
  {a6b28534-1d1b-4b6d-96a8-e105003dc0bd}, !- Source Object
  3,                                      !- Outlet Port
  {4cea44a9-8ce4-4403-87d1-fa6c7abb045b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b263e62-ec57-4e99-91e2-7c65c48362d9}, !- Handle
  {6a63ffd0-d85a-47d2-b19a-1a0f121347d2}, !- Name
  {4cea44a9-8ce4-4403-87d1-fa6c7abb045b}, !- Source Object
  3,                                      !- Outlet Port
  {2eeffb33-a2a6-497b-b7fe-ee7a426b887c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba3f5deb-9742-4b4e-a72e-4d21c31319e3}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {eaa38e53-a47b-4101-8c61-3f8adc9fe3ef}, !- Inlet Port
  {06bfb8d7-dd81-4f8b-a376-45b101af9f37}; !- Outlet Port

OS:Connection,
  {eaa38e53-a47b-4101-8c61-3f8adc9fe3ef}, !- Handle
  {3a6713eb-751e-4e03-ad4c-82f9d94f7718}, !- Name
  {d08a50e1-2a63-44b4-be33-f05bcc13561e}, !- Source Object
  3,                                      !- Outlet Port
  {ba3f5deb-9742-4b4e-a72e-4d21c31319e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06bfb8d7-dd81-4f8b-a376-45b101af9f37}, !- Handle
  {52431f83-9603-4aa4-90a7-a6af295bcf1c}, !- Name
  {ba3f5deb-9742-4b4e-a72e-4d21c31319e3}, !- Source Object
  3,                                      !- Outlet Port
  {1181e916-b350-438d-8c49-2659ffb76416}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d625b61-f325-42cb-ad24-e7a61b243be7}, !- Handle
  {285127bd-2244-463d-b04a-3464913d2deb}, !- Name
  {1181e916-b350-438d-8c49-2659ffb76416}, !- Source Object
  4,                                      !- Outlet Port
  {fa28d869-b8d2-4d8e-a0c5-ddcca37a16ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ebb336e5-9e8e-4740-8189-1998e8036d6d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e10eab7f-7335-4f64-bb99-059289dab3e2}, !- Availability Schedule
  {9eb87a9a-ce21-4164-838f-2d1cfb35eb27}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0b08e72e-cc69-447a-93c4-c0d2b2f1b84b}, !- Supply Side Inlet Node Name
  {f9394be3-1aad-44de-8adb-0d377f605036}, !- Demand Side Outlet Node Name
  {9395dc57-84a8-480b-93af-165c11a58cc6}, !- Demand Side Inlet Node A
  {05e5cfc7-a5bd-49dc-a3b9-8a4b177baef8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {191afedb-030c-47b1-aa87-6043a7fcf2c8}, !- Demand Mixer Name
  {7f12a640-4d72-4270-9b99-50be18662bad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2ddd7f31-2560-4d00-966e-4d4cfcdd5d5f}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0b08e72e-cc69-447a-93c4-c0d2b2f1b84b}, !- Inlet Port
  {4413cdde-bad1-4750-9ed8-d4f0f18db05d}; !- Outlet Port

OS:Node,
  {df0a0e0c-d9a5-4007-8d51-2bfc8d070059}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9e2ebf05-239d-47d8-aeb5-c669fe3c7cf7}, !- Inlet Port
  {05e5cfc7-a5bd-49dc-a3b9-8a4b177baef8}; !- Outlet Port

OS:Connection,
  {0b08e72e-cc69-447a-93c4-c0d2b2f1b84b}, !- Handle
  {998a30d0-60e2-4329-9f8d-46b53ddf9bc1}, !- Name
  {ebb336e5-9e8e-4740-8189-1998e8036d6d}, !- Source Object
  8,                                      !- Outlet Port
  {2ddd7f31-2560-4d00-966e-4d4cfcdd5d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e5cfc7-a5bd-49dc-a3b9-8a4b177baef8}, !- Handle
  {691a4c83-ccf9-442b-8aef-70e6fcb1bf66}, !- Name
  {df0a0e0c-d9a5-4007-8d51-2bfc8d070059}, !- Source Object
  3,                                      !- Outlet Port
  {ebb336e5-9e8e-4740-8189-1998e8036d6d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {87564070-9557-464d-8b5d-f61952062383}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9395dc57-84a8-480b-93af-165c11a58cc6}, !- Inlet Port
  {70f80e04-3fae-46a3-9f38-b8ff93a2ce70}; !- Outlet Port

OS:Node,
  {9a23e9e0-380b-4480-95e5-81dea7898dc3}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {f9a6987d-f59d-46a3-b820-224a74f70618}, !- Inlet Port
  {f9394be3-1aad-44de-8adb-0d377f605036}; !- Outlet Port

OS:Node,
  {3140bc2a-b42c-4a5c-b447-077f9061d1aa}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6019a814-c4c0-43ab-8279-8be10520f339}, !- Inlet Port
  {277269b5-a81c-4e80-b021-ee3bcf0cb6f2}; !- Outlet Port

OS:Connection,
  {9395dc57-84a8-480b-93af-165c11a58cc6}, !- Handle
  {f78e5cc6-0e3c-431e-911f-3bcf36b0c099}, !- Name
  {ebb336e5-9e8e-4740-8189-1998e8036d6d}, !- Source Object
  10,                                     !- Outlet Port
  {87564070-9557-464d-8b5d-f61952062383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9394be3-1aad-44de-8adb-0d377f605036}, !- Handle
  {04726bf7-50c3-4e2d-b76c-359444537ee1}, !- Name
  {9a23e9e0-380b-4480-95e5-81dea7898dc3}, !- Source Object
  3,                                      !- Outlet Port
  {ebb336e5-9e8e-4740-8189-1998e8036d6d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7f12a640-4d72-4270-9b99-50be18662bad}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {70f80e04-3fae-46a3-9f38-b8ff93a2ce70}, !- Inlet Node Name
  {7eb78f14-b5c2-4ed3-a691-7179acf68442}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {191afedb-030c-47b1-aa87-6043a7fcf2c8}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {f9a6987d-f59d-46a3-b820-224a74f70618}, !- Outlet Node Name
  {58f21158-e9c1-4af5-b922-c7692933e915}; !- Inlet Node Name 1

OS:Connection,
  {70f80e04-3fae-46a3-9f38-b8ff93a2ce70}, !- Handle
  {e6b27c4d-85c7-42de-a49d-59e7c5139f30}, !- Name
  {87564070-9557-464d-8b5d-f61952062383}, !- Source Object
  3,                                      !- Outlet Port
  {7f12a640-4d72-4270-9b99-50be18662bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a6987d-f59d-46a3-b820-224a74f70618}, !- Handle
  {9ddf872d-5273-46e1-bb60-3cbb9c40813b}, !- Name
  {191afedb-030c-47b1-aa87-6043a7fcf2c8}, !- Source Object
  2,                                      !- Outlet Port
  {9a23e9e0-380b-4480-95e5-81dea7898dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {410cae16-030a-495c-acf0-09942c58c7ae}, !- Handle
  {ebb336e5-9e8e-4740-8189-1998e8036d6d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9eb87a9a-ce21-4164-838f-2d1cfb35eb27}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {21c39d3b-4304-4ab3-a2d4-75ecd5e07d80}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {905eccf4-b1e8-444f-b713-aaa4e41b7fd0}, !- Handle
  Zone Retail Retail C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7d9a06bb-3925-4105-8e27-92ec17b9855f}, !- Control Zone Name
  {df0a0e0c-d9a5-4007-8d51-2bfc8d070059}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {51cdfeda-07c5-40cf-936d-ac96e9cc6670}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {7fd7f7ae-7d35-4ef6-9fa7-3260a07407d2}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {430d7280-e3b1-4d3f-85de-d91d10303f47}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 88kBtu/hr 9.63EER 78kBtu/hr 11.0EER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {be7abf37-8d22-4a88-ae9f-5a76386877bb}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70aefa60-e077-411e-a853-75afc5e8252a}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3190ea69-fc50-4386-8599-abeb67609bcf}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c46136ee-15ef-42db-9202-744acf84d470}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {edc6e816-8f25-4dd6-8800-6a206a913a5b}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {157c17aa-39ca-4ba9-8046-29606db44d72}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7d27c830-2e61-4586-95a8-4f86abfd888f}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {903328c0-20c7-46af-9e26-9dc8084166ab}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {46609d2c-b5bd-4891-8889-0aa6ba309326}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ef1b98a1-a1b6-4292-a55d-748be615156d}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {d82af5ce-2b7c-429e-bfa2-4d25b6799e0c}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4197324f-a02d-439b-ac82-a4c809655b80}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0b0515b7-e0e5-4298-ac39-39f8280b97f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4197324f-a02d-439b-ac82-a4c809655b80}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0b0515b7-e0e5-4298-ac39-39f8280b97f6}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6f149b7c-5bc0-480c-bf9c-b234a2e5c1be}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7d9a06bb-3925-4105-8e27-92ec17b9855f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {de1e47ce-1280-4cb2-bfd8-4b681b81cdaa}, !- Air Inlet Node Name
  {9e2ebf05-239d-47d8-aeb5-c669fe3c7cf7}, !- Air Outlet Node Name
  {d82af5ce-2b7c-429e-bfa2-4d25b6799e0c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1677eac8-40ba-48c7-aef5-6e59e17edfa2}, !- Supply Air Fan Operating Mode Schedule Name
  {51cdfeda-07c5-40cf-936d-ac96e9cc6670}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {430d7280-e3b1-4d3f-85de-d91d10303f47}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7fd7f7ae-7d35-4ef6-9fa7-3260a07407d2}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9e2ebf05-239d-47d8-aeb5-c669fe3c7cf7}, !- Handle
  {a8cf8f2b-9020-4155-97a9-1bed45ece201}, !- Name
  {6f149b7c-5bc0-480c-bf9c-b234a2e5c1be}, !- Source Object
  7,                                      !- Outlet Port
  {df0a0e0c-d9a5-4007-8d51-2bfc8d070059}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a95aa34b-e67b-4d31-ad39-49f90cbbb6ea}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6ba534c8-f111-4c98-87b3-ed7ac58c9197}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9d32e72e-30c8-4c79-98a9-39d5c3d7dcfb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9d32e72e-30c8-4c79-98a9-39d5c3d7dcfb}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {143a28e5-1676-4244-9098-83429a81b429}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC OA System, !- Name
  {a95aa34b-e67b-4d31-ad39-49f90cbbb6ea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {711c3744-dfe2-4ee2-8329-48230dc104ce}, !- Mixed Air Node Name
  {ad313cf8-7346-49b6-9209-8490a8a31766}, !- Outdoor Air Stream Node Name
  {233f9c15-f724-4586-8632-949ad3293639}, !- Relief Air Stream Node Name
  {4413cdde-bad1-4750-9ed8-d4f0f18db05d}; !- Return Air Stream Node Name

OS:Node,
  {eee2e3ee-ed57-4983-b31b-07ca885b2e53}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ad313cf8-7346-49b6-9209-8490a8a31766}; !- Outlet Port

OS:Connection,
  {ad313cf8-7346-49b6-9209-8490a8a31766}, !- Handle
  {3d73c2be-5206-4459-9a3e-a611e30c529e}, !- Name
  {eee2e3ee-ed57-4983-b31b-07ca885b2e53}, !- Source Object
  3,                                      !- Outlet Port
  {143a28e5-1676-4244-9098-83429a81b429}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {918d0579-efe8-44c2-91b4-428b287de4c1}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {233f9c15-f724-4586-8632-949ad3293639}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {233f9c15-f724-4586-8632-949ad3293639}, !- Handle
  {0ab089e8-01bd-4887-94a5-61426e11d4db}, !- Name
  {143a28e5-1676-4244-9098-83429a81b429}, !- Source Object
  7,                                      !- Outlet Port
  {918d0579-efe8-44c2-91b4-428b287de4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d92b98d2-da59-40b2-b93f-b916af01f3f6}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {711c3744-dfe2-4ee2-8329-48230dc104ce}, !- Inlet Port
  {de1e47ce-1280-4cb2-bfd8-4b681b81cdaa}; !- Outlet Port

OS:Connection,
  {4413cdde-bad1-4750-9ed8-d4f0f18db05d}, !- Handle
  {3123ddaa-c952-4b1c-b749-b94e7112fc62}, !- Name
  {2ddd7f31-2560-4d00-966e-4d4cfcdd5d5f}, !- Source Object
  3,                                      !- Outlet Port
  {143a28e5-1676-4244-9098-83429a81b429}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {711c3744-dfe2-4ee2-8329-48230dc104ce}, !- Handle
  {d82d6c65-308c-4178-a3dc-7cc7a9240f68}, !- Name
  {143a28e5-1676-4244-9098-83429a81b429}, !- Source Object
  5,                                      !- Outlet Port
  {d92b98d2-da59-40b2-b93f-b916af01f3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de1e47ce-1280-4cb2-bfd8-4b681b81cdaa}, !- Handle
  {258afd80-4d94-461a-8610-dd560ce02553}, !- Name
  {d92b98d2-da59-40b2-b93f-b916af01f3f6}, !- Source Object
  3,                                      !- Outlet Port
  {6f149b7c-5bc0-480c-bf9c-b234a2e5c1be}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {21c39d3b-4304-4ab3-a2d4-75ecd5e07d80}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1843989d-de5d-4a9a-b028-320cc5f7b83c}, !- Control Zone or Zone List Name
  {e85fafc0-e993-441e-b770-17e72175cf85}, !- Cooling Control Zone or Zone List Name
  {e0272e4a-c8f4-4536-ba44-4d45974b2384}, !- Heating Control Zone or Zone List Name
  {473a67da-c24d-4dd7-8a75-53370711655c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1843989d-de5d-4a9a-b028-320cc5f7b83c}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {e85fafc0-e993-441e-b770-17e72175cf85}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e0272e4a-c8f4-4536-ba44-4d45974b2384}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {473a67da-c24d-4dd7-8a75-53370711655c}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47721f35-c137-4c59-afb8-d98d52b3dd10}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {0745d4e0-b532-4bba-9df8-f10320c4ea65}, !- Air Inlet Node Name
  {6019a814-c4c0-43ab-8279-8be10520f339}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cbc0a731-fb3c-492f-b68c-cde6caae1e90}, !- Handle
  Zone Retail Retail C  - Story Ground Return Air Node, !- Name
  {ee16364b-6348-47dd-8bf1-a5468b095641}, !- Inlet Port
  {58f21158-e9c1-4af5-b922-c7692933e915}; !- Outlet Port

OS:Connection,
  {277269b5-a81c-4e80-b021-ee3bcf0cb6f2}, !- Handle
  {613ed25a-3f7f-48c3-915d-80b29a4b10de}, !- Name
  {3140bc2a-b42c-4a5c-b447-077f9061d1aa}, !- Source Object
  3,                                      !- Outlet Port
  {98d245ee-4624-40fc-bfd5-aa406a3986c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee16364b-6348-47dd-8bf1-a5468b095641}, !- Handle
  {fe9cf3dc-b306-421b-8f7b-c7fd6c82eca2}, !- Name
  {27a1c7eb-ae6f-45b3-8d62-c0bc621ddc7b}, !- Source Object
  3,                                      !- Outlet Port
  {cbc0a731-fb3c-492f-b68c-cde6caae1e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f21158-e9c1-4af5-b922-c7692933e915}, !- Handle
  {5228ba71-ecdf-4e86-8356-7f4b778edaaf}, !- Name
  {cbc0a731-fb3c-492f-b68c-cde6caae1e90}, !- Source Object
  3,                                      !- Outlet Port
  {191afedb-030c-47b1-aa87-6043a7fcf2c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d6135ffe-8b12-40ba-a00f-7d5f1e3c68df}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7eb78f14-b5c2-4ed3-a691-7179acf68442}, !- Inlet Port
  {0745d4e0-b532-4bba-9df8-f10320c4ea65}; !- Outlet Port

OS:Connection,
  {7eb78f14-b5c2-4ed3-a691-7179acf68442}, !- Handle
  {94cadbfb-b9dc-4804-8581-2d66debb4b74}, !- Name
  {7f12a640-4d72-4270-9b99-50be18662bad}, !- Source Object
  3,                                      !- Outlet Port
  {d6135ffe-8b12-40ba-a00f-7d5f1e3c68df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0745d4e0-b532-4bba-9df8-f10320c4ea65}, !- Handle
  {96dad7f6-7d39-4be9-a07f-65f26f680d97}, !- Name
  {d6135ffe-8b12-40ba-a00f-7d5f1e3c68df}, !- Source Object
  3,                                      !- Outlet Port
  {47721f35-c137-4c59-afb8-d98d52b3dd10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6019a814-c4c0-43ab-8279-8be10520f339}, !- Handle
  {6c9d0e2b-f364-4bb5-9d1f-e47fe7b417e4}, !- Name
  {47721f35-c137-4c59-afb8-d98d52b3dd10}, !- Source Object
  4,                                      !- Outlet Port
  {3140bc2a-b42c-4a5c-b447-077f9061d1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {efe84cf9-e483-417e-8e90-82ec9dbe600c}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cdc92752-5804-4652-8c42-562d0638fa8e}, !- Availability Schedule
  {00cad35a-5e5c-4dc3-8461-c0d27442672d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {832d4bde-e4f9-486f-ae4f-d9f414342c34}, !- Supply Side Inlet Node Name
  {1b3fc6da-368f-41f4-8201-95ec7b51dd29}, !- Demand Side Outlet Node Name
  {8510498d-0c4d-4e7e-b677-35f00a982922}, !- Demand Side Inlet Node A
  {9ea5d8bd-1ce8-4381-8779-cda2d0e88456}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ca9b248c-34b4-435e-8c75-d3bafc66db2f}, !- Demand Mixer Name
  {3e0d705f-669b-4359-9bb1-154fd3b21589}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {67581950-0fbe-48f1-bffe-c3d788c097a7}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {832d4bde-e4f9-486f-ae4f-d9f414342c34}, !- Inlet Port
  {bde5e1a8-000a-4fe4-8a64-85e470df6994}; !- Outlet Port

OS:Node,
  {b3ac1e1f-599e-4642-b161-49660d078a9c}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {aa0f7d6d-fc8f-4d0e-bb54-763a7b922d28}, !- Inlet Port
  {9ea5d8bd-1ce8-4381-8779-cda2d0e88456}; !- Outlet Port

OS:Connection,
  {832d4bde-e4f9-486f-ae4f-d9f414342c34}, !- Handle
  {c51039f3-3d98-4122-b4bf-1d6df425dc22}, !- Name
  {efe84cf9-e483-417e-8e90-82ec9dbe600c}, !- Source Object
  8,                                      !- Outlet Port
  {67581950-0fbe-48f1-bffe-c3d788c097a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea5d8bd-1ce8-4381-8779-cda2d0e88456}, !- Handle
  {272c8013-abd5-4edb-9710-a2a3a9e4461f}, !- Name
  {b3ac1e1f-599e-4642-b161-49660d078a9c}, !- Source Object
  3,                                      !- Outlet Port
  {efe84cf9-e483-417e-8e90-82ec9dbe600c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ac0bdee9-e3c9-4c1b-81a9-e3a0b17dd69d}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8510498d-0c4d-4e7e-b677-35f00a982922}, !- Inlet Port
  {410863a1-8282-4139-9ab9-59dd401fd8b4}; !- Outlet Port

OS:Node,
  {8be308db-3026-4e01-aef6-b71530f33e72}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b25949e4-d420-4f83-b6e8-6f843e2b8dfe}, !- Inlet Port
  {1b3fc6da-368f-41f4-8201-95ec7b51dd29}; !- Outlet Port

OS:Node,
  {c99b6b49-dbb0-4eaf-9910-06f2b40ed7b7}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a0e3169d-bea1-4d8c-8d74-c8082242a7a7}, !- Inlet Port
  {91794866-3779-434a-b8c0-2d322f9a0ad2}; !- Outlet Port

OS:Connection,
  {8510498d-0c4d-4e7e-b677-35f00a982922}, !- Handle
  {b1e8e918-2790-422e-b11f-981575fdc055}, !- Name
  {efe84cf9-e483-417e-8e90-82ec9dbe600c}, !- Source Object
  10,                                     !- Outlet Port
  {ac0bdee9-e3c9-4c1b-81a9-e3a0b17dd69d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b3fc6da-368f-41f4-8201-95ec7b51dd29}, !- Handle
  {36784f44-74c9-49ef-99f9-225ea0a6da84}, !- Name
  {8be308db-3026-4e01-aef6-b71530f33e72}, !- Source Object
  3,                                      !- Outlet Port
  {efe84cf9-e483-417e-8e90-82ec9dbe600c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3e0d705f-669b-4359-9bb1-154fd3b21589}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {410863a1-8282-4139-9ab9-59dd401fd8b4}, !- Inlet Node Name
  {195de614-c088-468a-9d4b-bf48235474a2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ca9b248c-34b4-435e-8c75-d3bafc66db2f}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {b25949e4-d420-4f83-b6e8-6f843e2b8dfe}, !- Outlet Node Name
  {995f9984-631d-4a78-bdab-98b0d2a5b794}; !- Inlet Node Name 1

OS:Connection,
  {410863a1-8282-4139-9ab9-59dd401fd8b4}, !- Handle
  {290910b5-8d87-4b46-99ef-d87a985557ef}, !- Name
  {ac0bdee9-e3c9-4c1b-81a9-e3a0b17dd69d}, !- Source Object
  3,                                      !- Outlet Port
  {3e0d705f-669b-4359-9bb1-154fd3b21589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25949e4-d420-4f83-b6e8-6f843e2b8dfe}, !- Handle
  {84a485f7-f946-4622-8be2-ac9d2dc42231}, !- Name
  {ca9b248c-34b4-435e-8c75-d3bafc66db2f}, !- Source Object
  2,                                      !- Outlet Port
  {8be308db-3026-4e01-aef6-b71530f33e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eb32c98d-ab25-45dc-a2b3-93fecb95f003}, !- Handle
  {efe84cf9-e483-417e-8e90-82ec9dbe600c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {00cad35a-5e5c-4dc3-8461-c0d27442672d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {46c85335-168a-4d72-a476-7ae67804b474}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0c04c43e-5862-44c3-a52e-550d61b4b840}, !- Handle
  Zone Retail Retail C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d19525f0-521e-46a8-a654-84f8a91ff593}, !- Control Zone Name
  {b3ac1e1f-599e-4642-b161-49660d078a9c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {87b08025-4056-4536-ba05-ba70042d5229}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC No Heat, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {c2b90381-388a-4ccf-b57f-8d1a5ff9cde4}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC No Heat 1, !- Name
  {35b260ec-57e4-4f61-a388-9303d4e0d751}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fc3a2a2b-15d5-4192-b6d1-81ea01162eef}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 11.06SEER 13kBtu/hr 13.0SEER, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7745cf03-9ce0-4bd8-81fe-fdb0d806be6c}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16fb7204-445d-469e-a630-b4e6af8b26bf}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed9d509b-6306-4a0c-90fe-ffdf1eb004bc}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51916bf1-8b88-4e56-a8a3-7faf0b69a3ef}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {870bae83-5b6b-4b74-b550-11cd20eaf2ad}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {185d1fbd-d2c7-4729-82f4-3ab590a921a0}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {204cb41f-c5bb-465a-b6bd-a80443b63bf9}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d948cc79-dad2-44ba-a181-8e93e4e89b1e}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {81d2b227-56b9-4626-b318-8f26235dfc53}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2d0a644c-af5d-4fe7-a59a-d335ecf48d91}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {b86e972a-cb48-4e76-b49a-19608c4b49dc}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Fan, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0727aa2-a010-460b-bf67-c1c30addbc15}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {083a4634-3d17-468a-9e34-38a555000f89}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d0727aa2-a010-460b-bf67-c1c30addbc15}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {083a4634-3d17-468a-9e34-38a555000f89}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a386cdac-beaa-4704-89df-2db73b97a3e4}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d19525f0-521e-46a8-a654-84f8a91ff593}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {e2c4d0e1-f1f6-409f-8ae3-c5bd90b13cf3}, !- Air Inlet Node Name
  {aa0f7d6d-fc8f-4d0e-bb54-763a7b922d28}, !- Air Outlet Node Name
  {b86e972a-cb48-4e76-b49a-19608c4b49dc}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e08cabfb-a6f9-498d-99b2-b9368b9caea5}, !- Supply Air Fan Operating Mode Schedule Name
  {87b08025-4056-4536-ba05-ba70042d5229}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fc3a2a2b-15d5-4192-b6d1-81ea01162eef}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c2b90381-388a-4ccf-b57f-8d1a5ff9cde4}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {aa0f7d6d-fc8f-4d0e-bb54-763a7b922d28}, !- Handle
  {494e3bca-51c6-4e7c-bdd7-9edd0b258d6f}, !- Name
  {a386cdac-beaa-4704-89df-2db73b97a3e4}, !- Source Object
  7,                                      !- Outlet Port
  {b3ac1e1f-599e-4642-b161-49660d078a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9e4bda55-7e3c-442b-aafd-bfe46fcc4b4b}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5f0e2fbb-875a-449d-9e9b-1dddd07dbccd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {95b591ca-e7fd-4880-bf75-fdd4207efa36}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {95b591ca-e7fd-4880-bf75-fdd4207efa36}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {80f75b53-4d68-409d-a5ce-c0c085f52fb2}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA System, !- Name
  {9e4bda55-7e3c-442b-aafd-bfe46fcc4b4b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b51274e4-cd35-4e46-954f-1c38b6c9ae8d}, !- Mixed Air Node Name
  {31315159-bee1-475e-b34f-48b90fd61f19}, !- Outdoor Air Stream Node Name
  {cd235753-d2c1-4349-bc81-fff11b388a09}, !- Relief Air Stream Node Name
  {bde5e1a8-000a-4fe4-8a64-85e470df6994}; !- Return Air Stream Node Name

OS:Node,
  {716965a4-ef0d-49c0-99a7-77e2442738be}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {31315159-bee1-475e-b34f-48b90fd61f19}; !- Outlet Port

OS:Connection,
  {31315159-bee1-475e-b34f-48b90fd61f19}, !- Handle
  {ddf86bf3-cc6a-4e2d-a4e5-7e43a17fa505}, !- Name
  {716965a4-ef0d-49c0-99a7-77e2442738be}, !- Source Object
  3,                                      !- Outlet Port
  {80f75b53-4d68-409d-a5ce-c0c085f52fb2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7417712d-823e-4901-8dd8-0459ae07c28c}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {cd235753-d2c1-4349-bc81-fff11b388a09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd235753-d2c1-4349-bc81-fff11b388a09}, !- Handle
  {1cdd6412-eda6-4714-8089-3a4d49138086}, !- Name
  {80f75b53-4d68-409d-a5ce-c0c085f52fb2}, !- Source Object
  7,                                      !- Outlet Port
  {7417712d-823e-4901-8dd8-0459ae07c28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6a96350-b156-4d16-ac6a-c4ceefe42de8}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b51274e4-cd35-4e46-954f-1c38b6c9ae8d}, !- Inlet Port
  {e2c4d0e1-f1f6-409f-8ae3-c5bd90b13cf3}; !- Outlet Port

OS:Connection,
  {bde5e1a8-000a-4fe4-8a64-85e470df6994}, !- Handle
  {b07ca31b-31e6-44f8-93a8-ed4595e79793}, !- Name
  {67581950-0fbe-48f1-bffe-c3d788c097a7}, !- Source Object
  3,                                      !- Outlet Port
  {80f75b53-4d68-409d-a5ce-c0c085f52fb2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b51274e4-cd35-4e46-954f-1c38b6c9ae8d}, !- Handle
  {861f1dac-ea06-4f8c-abab-d3c428e2417b}, !- Name
  {80f75b53-4d68-409d-a5ce-c0c085f52fb2}, !- Source Object
  5,                                      !- Outlet Port
  {b6a96350-b156-4d16-ac6a-c4ceefe42de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c4d0e1-f1f6-409f-8ae3-c5bd90b13cf3}, !- Handle
  {6e97a381-d77d-4651-8901-91e521f215e8}, !- Name
  {b6a96350-b156-4d16-ac6a-c4ceefe42de8}, !- Source Object
  3,                                      !- Outlet Port
  {a386cdac-beaa-4704-89df-2db73b97a3e4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {46c85335-168a-4d72-a476-7ae67804b474}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {19a0ee9a-ae57-4ab4-b251-f6bb5a5ca720}, !- Control Zone or Zone List Name
  {2cb534ae-a2f6-4848-99ef-8517eb8442c3}, !- Cooling Control Zone or Zone List Name
  {78cdb4a3-ada4-44dd-a32e-fea187860d63}, !- Heating Control Zone or Zone List Name
  {771112d7-e358-4657-9f2f-14d5ffe85f59}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {19a0ee9a-ae57-4ab4-b251-f6bb5a5ca720}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {2cb534ae-a2f6-4848-99ef-8517eb8442c3}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {78cdb4a3-ada4-44dd-a32e-fea187860d63}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {771112d7-e358-4657-9f2f-14d5ffe85f59}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d2292de7-91c7-46f3-8948-d2eaaf3e26ca}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {8eadf651-e911-4183-aa53-6f81c9ae0991}, !- Availability Schedule Name
  {7a479210-252f-4dac-9ed6-2599c5f1b5ff}, !- Air Inlet Node Name
  {a0e3169d-bea1-4d8c-8d74-c8082242a7a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d5b21b2-e1df-410c-a7e0-5a75ca2e7572}, !- Handle
  Zone Retail Retail C end_a - Story Ground Return Air Node, !- Name
  {9582b029-d019-4f4f-af16-685379499626}, !- Inlet Port
  {995f9984-631d-4a78-bdab-98b0d2a5b794}; !- Outlet Port

OS:Connection,
  {91794866-3779-434a-b8c0-2d322f9a0ad2}, !- Handle
  {f160b014-782e-4d34-be30-74183e823d38}, !- Name
  {c99b6b49-dbb0-4eaf-9910-06f2b40ed7b7}, !- Source Object
  3,                                      !- Outlet Port
  {cf4ec28e-bc56-409d-807f-4afa6cfb648d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9582b029-d019-4f4f-af16-685379499626}, !- Handle
  {a79f2497-ace4-430c-a7ef-62780e7f19b4}, !- Name
  {a3cd7809-d9f0-47db-a2cd-c810e703ed82}, !- Source Object
  3,                                      !- Outlet Port
  {5d5b21b2-e1df-410c-a7e0-5a75ca2e7572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995f9984-631d-4a78-bdab-98b0d2a5b794}, !- Handle
  {8e91010c-6242-4317-b608-43977127e462}, !- Name
  {5d5b21b2-e1df-410c-a7e0-5a75ca2e7572}, !- Source Object
  3,                                      !- Outlet Port
  {ca9b248c-34b4-435e-8c75-d3bafc66db2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2e4642d-344e-47ff-a6ab-95d128c78f0e}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {195de614-c088-468a-9d4b-bf48235474a2}, !- Inlet Port
  {7a479210-252f-4dac-9ed6-2599c5f1b5ff}; !- Outlet Port

OS:Connection,
  {195de614-c088-468a-9d4b-bf48235474a2}, !- Handle
  {7a864a63-096e-4ede-b931-2e61225fb7e3}, !- Name
  {3e0d705f-669b-4359-9bb1-154fd3b21589}, !- Source Object
  3,                                      !- Outlet Port
  {c2e4642d-344e-47ff-a6ab-95d128c78f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a479210-252f-4dac-9ed6-2599c5f1b5ff}, !- Handle
  {2f2c9d42-4e51-4ca7-9d9b-579ceb9f239c}, !- Name
  {c2e4642d-344e-47ff-a6ab-95d128c78f0e}, !- Source Object
  3,                                      !- Outlet Port
  {d2292de7-91c7-46f3-8948-d2eaaf3e26ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0e3169d-bea1-4d8c-8d74-c8082242a7a7}, !- Handle
  {8b50204a-79b7-4a71-8b86-d261bfacec9c}, !- Name
  {d2292de7-91c7-46f3-8948-d2eaaf3e26ca}, !- Source Object
  4,                                      !- Outlet Port
  {c99b6b49-dbb0-4eaf-9910-06f2b40ed7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {e9dcbfed-ef02-4e95-8d29-ba414d7904c0}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {22eeeda7-b577-4d10-9bbc-29d442a02486}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {cba195de-57bc-42c6-a324-26976bf73689}, !- Schedule Type Limits Name
  {e91afb37-9c8d-4a0c-bcb9-b64753eb1271}, !- Default Day Schedule Name
  {aef3d5dc-ce81-4330-995f-95e73131325a}, !- Summer Design Day Schedule Name
  {3213f5e6-4bbe-41ba-9165-631f2b12c8b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e91afb37-9c8d-4a0c-bcb9-b64753eb1271}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {cba195de-57bc-42c6-a324-26976bf73689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {15cf46e8-fcf7-42b9-a30d-9ed7d6603198}, !- Handle
  {22eeeda7-b577-4d10-9bbc-29d442a02486}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  98.005859999999927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:51:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:51:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3213f5e6-4bbe-41ba-9165-631f2b12c8b3}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {cba195de-57bc-42c6-a324-26976bf73689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aef3d5dc-ce81-4330-995f-95e73131325a}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {cba195de-57bc-42c6-a324-26976bf73689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83272f30-fb34-45e9-ae1d-81944f4d8872}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {22eeeda7-b577-4d10-9bbc-29d442a02486}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32d74249-43cd-4f98-a65d-af53140aab6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32d74249-43cd-4f98-a65d-af53140aab6a}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {cba195de-57bc-42c6-a324-26976bf73689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ccb36d3b-07fd-4381-b100-7d8b10fb895f}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {22eeeda7-b577-4d10-9bbc-29d442a02486}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f9e9098-4508-405e-9e91-725fc5c0603f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f9e9098-4508-405e-9e91-725fc5c0603f}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {cba195de-57bc-42c6-a324-26976bf73689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {9c66335d-2760-4f84-9001-e0a05c837c65}, !- Handle
  Building Default Schedule Set,          !- Name
  {22eeeda7-b577-4d10-9bbc-29d442a02486}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {0caaf3aa-ec27-4ce0-95f2-95625a94456d}, !- Handle
  {fee0020b-7eec-401d-b66b-16aec658994f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {2a41a552-69ef-444f-9145-166b1bd6f266}, !- Handle
  {f6ea4ef5-f218-4b66-908f-9f171c7fba4c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {44a4bc96-c640-47c4-b016-fa3e4dcf1041}, !- Handle
  {aedfd72f-d90d-40f1-b82c-28fb1735571a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bfe20524-25f1-4ed0-be75-97b9dcca483b}, !- Handle
  {fc397056-20a7-4794-883a-2569f31add67}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.50090000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.53159999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {bcfa4e8d-7a35-4dab-8d7e-3e4a13d703f3}, !- Handle
  {fa473ce9-3b1c-4804-a3c4-e36914e25bbd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {758b9059-b2ff-421f-8d68-a3e9b5566444}, !- Handle
  {9b0cf221-b450-4815-a39a-59653cdb1013}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_clg ~ val_clg,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d2f1ef89-2b83-483d-a021-fdeb2428064c}, !- Handle
  {0938fba6-5c21-4223-bdc6-153389c5f6ee}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {9245f9dc-5812-4965-b156-4190133ec2ab}, !- Handle
  {86990e28-fd7e-4009-9b30-ae1fc2148fec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8e1340f8-060b-47d7-b5ee-10b150e4b1c3}, !- Handle
  {1da2ea81-ef90-4c9d-b745-f1b07251b61e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35c8ada9-c6fb-49fb-953e-ab89e3d59338}, !- Handle
  {8d8e4188-a7f0-44a0-a687-bce5b1155075}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {59f53152-6766-4e34-9777-e32c741303bf}, !- Handle
  {02f7eb88-1b6a-46dd-bbf6-390e8bb52f16}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {9f68a67e-58fe-44a3-829d-da921a49fb36}, !- Handle
  {d2afd2fa-abdf-4aaf-807f-8b80f3439b28}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9ba991d0-1394-4659-baae-796915b48ab3}, !- Handle
  {fe3f5506-de95-4557-85fd-f65e44470cc0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {5e9f6a2d-9999-446b-b549-1fef3724bee4}, !- Handle
  {04c3699d-c3b8-4d31-ae30-271365700522}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 13.7 | hoo_end + 7.5 ~ 13.6 | hoo_start - 5.5 ~ 13.6 | hoo_start - 4.5 ~ 13.7 | hoo_start - 3.5 ~ 14.0 | hoo_start - 2.5 ~ 14.5 | hoo_start - 1.5 ~ 15.2 | hoo_start - 0.5 ~ 16.2 | hoo_start + 0.5 ~ 17.9 | hoo_start + 1.5 ~ 19.1 | mid - 1.5 ~ 19.3 | hoo_end - 1.5 ~ 19.3 | hoo_end - 0.5 ~ 19.2 | hoo_end + 0.5 ~ 18.4 | hoo_end + 1.5 ~ 16.0 | hoo_end + 2.5 ~ 14.6 | hoo_end + 3.5 ~ 14.2 | hoo_end + 4.5 ~ 13.8 | hoo_end + 5.5 ~ 13.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ddb40fae-6009-4e99-bb75-9c95e529f5d3}, !- Handle
  {373496b8-6f18-4358-8a28-c1a32941f5ea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 13.7 | hoo_start - 7.5 ~ 13.6 | hoo_start - 5.5 ~ 13.6 | hoo_start - 4.5 ~ 13.7 | hoo_start - 3.5 ~ 13.8 | hoo_start - 2.5 ~ 14.4 | hoo_start - 1.5 ~ 15.1 | hoo_start - 0.5 ~ 16.4 | hoo_start + 0.5 ~ 18.6 | hoo_start + 1.5 ~ 19.4 | hoo_end + 0.5 ~ 19.4 | hoo_end + 1.5 ~ 19.3 | hoo_end + 2.5 ~ 19.1 | hoo_end + 3.5 ~ 18.0 | hoo_end + 4.5 ~ 14.8 | hoo_end + 5.5 ~ 13.8, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e45d6cc0-9e01-49ca-8cd3-660dd629e80b}, !- Handle
  {b8e9d347-17b9-4893-878a-e0897d8b0692}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 13.7 | hoo_end + 4.5 ~ 13.6 | hoo_start - 5.5 ~ 13.6 | hoo_start - 4.5 ~ 13.7 | hoo_start - 3.5 ~ 14.0 | hoo_start - 2.5 ~ 14.8 | hoo_start - 1.5 ~ 15.5 | hoo_start - 0.5 ~ 16.8 | hoo_start + 0.5 ~ 18.8 | hoo_start + 1.5 ~ 19.4 | hoo_end - 2.5 ~ 19.4 | hoo_end - 1.5 ~ 19.3 | hoo_end - 0.5 ~ 19.1 | hoo_end + 0.5 ~ 18.0 | hoo_end + 1.5 ~ 14.4 | hoo_end + 2.5 ~ 13.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {530ddbab-a331-428f-9714-fc50a0279a39}, !- Handle
  {8237a69b-be84-4fee-a494-a82e2fbc06fc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  28.600000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {7e7e7dca-0010-40e3-af7b-10aed5a96f1d}, !- Handle
  {88ca7f2f-b4ad-4f60-b3aa-43ca6b820c4f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 28.5 | hoo_end + 7.5 ~ 28.6 | hoo_start - 5.5 ~ 28.6 | hoo_start - 4.5 ~ 28.4 | hoo_start - 3.5 ~ 28.2 | hoo_start - 2.5 ~ 27.6 | hoo_start - 1.5 ~ 26.8 | hoo_start - 0.5 ~ 25.7 | hoo_start + 0.5 ~ 23.8 | hoo_start + 1.5 ~ 22.5 | mid - 1.5 ~ 22.2 | hoo_end - 1.5 ~ 22.2 | hoo_end - 0.5 ~ 22.3 | hoo_end + 0.5 ~ 23.2 | hoo_end + 1.5 ~ 25.9 | hoo_end + 2.5 ~ 27.5 | hoo_end + 3.5 ~ 27.9 | hoo_end + 4.5 ~ 28.2 | hoo_end + 5.5 ~ 28.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {77460159-4844-406c-8340-76dc55c0aefb}, !- Handle
  {f42687a1-5b25-46f3-bf28-2825a2a67234}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 28.5 | hoo_start - 7.5 ~ 28.6 | hoo_start - 5.5 ~ 28.6 | hoo_start - 4.5 ~ 28.5 | hoo_start - 3.5 ~ 28.3 | hoo_start - 2.5 ~ 27.7 | hoo_start - 1.5 ~ 26.9 | hoo_start - 0.5 ~ 25.6 | hoo_start + 0.5 ~ 23.1 | hoo_start + 1.5 ~ 22.1 | hoo_end + 0.5 ~ 22.1 | hoo_end + 1.5 ~ 22.2 | hoo_end + 2.5 ~ 22.4 | hoo_end + 3.5 ~ 23.7 | hoo_end + 4.5 ~ 27.3 | hoo_end + 5.5 ~ 28.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {99c80a0f-5aa5-4c3c-9e82-3dc68bfcae2c}, !- Handle
  {9a30f83f-0c0a-455b-bf47-45ebdf574bcb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 28.5 | hoo_start - 4.5 ~ 28.5 | hoo_start - 3.5 ~ 28.1 | hoo_start - 2.5 ~ 27.3 | hoo_start - 1.5 ~ 26.4 | hoo_start - 0.5 ~ 25.1 | hoo_start + 0.5 ~ 23.0 | hoo_start + 1.5 ~ 22.2 | hoo_start + 2.5 ~ 22.1 | hoo_end - 2.5 ~ 22.1 | hoo_end - 1.5 ~ 22.2 | hoo_end - 0.5 ~ 22.4 | hoo_end + 0.5 ~ 23.9 | hoo_end + 1.5 ~ 27.7 | hoo_end + 2.5 ~ 28.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2aa28281-7458-40f9-8804-472c4067cb0e}, !- Handle
  {79dbc4d1-14b1-4532-b4d6-d60f236f4f9b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {114c5438-a0fb-4231-b3a5-54f2ab24077b}, !- Handle
  {79217491-374d-4afe-a1b3-679e3b186b2a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f59cd748-ba49-4fc4-90db-2f4d1eba4932}, !- Handle
  {71490dac-190d-4090-a679-1c24ec7e0876}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {105c58d3-5c39-4bef-8ca8-5b1ae6879300}, !- Handle
  {ee580c72-118a-4391-9262-288cbc22fac5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {88706cf3-580c-4413-b399-56f0031fa4c8}, !- Handle
  {052786d4-d5de-4b24-b578-34ec63d8b24b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {9be244d1-fda8-4587-a786-0bfca2cac082}, !- Handle
  {7332404a-c3f1-4f46-a223-06873b7af184}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {b0a2424b-25a3-4823-a1d7-8ccec841ee31}, !- Handle
  autogen Schedule Rule 7 1,              !- Name
  {fc397056-20a7-4794-883a-2569f31add67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a34a5356-97fb-4a21-9fa7-37961e29a132}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {a34a5356-97fb-4a21-9fa7-37961e29a132}, !- Handle
  autogen Schedule Rule 7 1_day_sch,      !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5009;                                 !- Value Until Time 1

OS:AdditionalProperties,
  {bd72b664-fb8f-4e9f-9e8a-9fec2dea2df0}, !- Handle
  {a34a5356-97fb-4a21-9fa7-37961e29a132}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9d690c79-ffea-45ac-b9c5-7cf1075251c6}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {fee0020b-7eec-401d-b66b-16aec658994f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62a83265-0144-499a-aa8c-4ee52353091c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {62a83265-0144-499a-aa8c-4ee52353091c}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.224139651271994,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.217128282538739,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.210116913805485,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.208845451778798,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.207573989752112,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.206302527725425,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.205031065698738,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.203759603672052,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.202488141645365,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.201380805223874,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.200273468802383,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.199166132380892,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.198058795959401,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.19695145953791,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.195844123116418,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.195844123116418,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.195582410563682,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.195320698010946,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.195058985458209,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.194797272905473,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.194535560352736,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.1942738478,                           !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.1942738478,                           !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.195290282162165,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.196306716524331,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.197323150886496,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.198339585248662,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.199356019610827,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.200372453972992,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.203929346724796,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.207486239476601,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.211043132228405,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.214600024980209,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.218156917732013,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.221713810483817,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.230870961378196,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.240028112272574,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.249185263166953,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.258342414061331,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.267499564955709,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.276656715850088,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.308946726756151,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.341236737662215,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.373526748568279,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.405816759474343,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.438106770380406,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.470396781286469,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.525324090769274,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.580251400252079,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.635178709734883,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.690106019217688,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.745033328700492,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.799960638183296,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.799960638183297,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.824336909245783,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.848713180308269,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.873089451370755,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.897465722433241,                      !- Value Until Time 58
