  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.921841993495726,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.946218264558212,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.946218264558213,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.950212781429112,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.954207298300013,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.958201815170913,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.962196332041812,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.966190848912712,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.970185365783612,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.970185365783612,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970288266664077,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970391167544541,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970494068425006,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.97059696930547,                       !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970699870185934,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970802771066399,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970802771066399,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970823613355781,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970844455645163,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970865297934545,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970886140223927,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970906982513309,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970927824802691,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970927824802691,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970961886538823,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970995948274955,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.971030010011087,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971064071747218,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971098133483351,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971132195219482,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971132195219482,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971167054431013,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971201913642545,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971236772854076,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971271632065607,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971306491277138,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971341350488669,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971341350488669,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.97134184916063,                       !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971342347832589,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.97134284650455,                       !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.97134334517651,                       !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.97134384384847,                       !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.97134434252043,                       !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.97134434252043,                       !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971348491933692,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971352641346953,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971356790760215,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971360940173477,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971365089586738,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971347573395074,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971325907790149,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971304242185223,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971282576580296,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971260910975371,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971239245370445,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971191072202906,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971142899035368,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971094725867829,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.97104655270029,                       !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970998379532751,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970950206365212,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970865208707526,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970780211049841,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970695213392156,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.97061021573447,                       !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970525218076785,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970440220419099,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969980217164457,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969520213909815,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.969060210655174,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968600207400532,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.96814020414589,                       !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.967680200891248,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.949716471343794,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.93175274179634,                       !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.913789012248886,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.895825282701431,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.877861553153977,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.859897823606524,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.798622609089073,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.737347394571622,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.676072180054172,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.614796965536721,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.553521751019271,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.492246536501823,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.452236301452355,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.412226066402885,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.372215831353417,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.332205596303948,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.292195361254479,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.252185126205012,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.245173757471758,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.238162388738504,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.231151020005249;                      !- Value Until Time 154

OS:AdditionalProperties,
  {b141585e-2f34-4ff6-8429-e55635f55001}, !- Handle
  {62a83265-0144-499a-aa8c-4ee52353091c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9f89cfb6-9bc8-4796-995f-242009e07a79}, !- Handle
  autogen Retail Activity 0,              !- Name
  {02f7eb88-1b6a-46dd-bbf6-390e8bb52f16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {acc0bc97-e6e9-4822-95ff-0fc64bc726fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {acc0bc97-e6e9-4822-95ff-0fc64bc726fa}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {df77e0a3-6e34-407b-8b39-2bc2e6e7d1a9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ef5f12bc-c21a-4d7a-bd6b-a2cf073e72cd}, !- Handle
  {acc0bc97-e6e9-4822-95ff-0fc64bc726fa}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3b13be37-c5a3-4bd7-9f5e-24b35303ab98}, !- Handle
  autogen Retail Activity 1,              !- Name
  {02f7eb88-1b6a-46dd-bbf6-390e8bb52f16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae9b0d97-12f0-4795-85bb-22b9eff7f776}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {ae9b0d97-12f0-4795-85bb-22b9eff7f776}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {df77e0a3-6e34-407b-8b39-2bc2e6e7d1a9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {6ee51730-dee1-42ba-9d8e-6a59b165cf17}, !- Handle
  {ae9b0d97-12f0-4795-85bb-22b9eff7f776}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f8a7591a-7b9b-4850-ac97-44876d90d869}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {052786d4-d5de-4b24-b578-34ec63d8b24b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a8623d5-bdb2-4f2c-a43f-2b56781129ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {6a8623d5-bdb2-4f2c-a43f-2b56781129ab}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {73bc1bff-caf6-4250-8360-4ad8d374a915}, !- Handle
  {6a8623d5-bdb2-4f2c-a43f-2b56781129ab}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e2f0120a-df23-4c55-91fa-222b014dfb7a}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {052786d4-d5de-4b24-b578-34ec63d8b24b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {881c6969-3964-46d0-8f15-194a753238e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {881c6969-3964-46d0-8f15-194a753238e4}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {d9601922-0de9-45d4-a107-6e1703ed3a75}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {652a6c75-fb00-4073-99de-99e740015f87}, !- Handle
  {881c6969-3964-46d0-8f15-194a753238e4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {5fa521b9-658d-41f6-887b-934a382df84f}, !- Handle
  {ef67a7d9-c77a-414c-96f8-350ad9d5c7ac}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with no heat,                    !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref Pre-1980,              !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2004,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2010,                     !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2010,                     !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2010,                     !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref Pre-1980,              !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2010;                     !- Feature Value 13

OS:Schedule:Ruleset,
  {a0665b39-01da-4195-8f8f-fcd598cbea50}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {2dbe9e92-6440-4a13-91f9-974650a609f2}, !- Default Day Schedule Name
  {d12dd7ff-c914-4690-bfb6-84b43a7cc8ef}, !- Summer Design Day Schedule Name
  {6e15b326-b157-4bdc-9488-b5d8dfe6f326}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2dbe9e92-6440-4a13-91f9-974650a609f2}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1750952e-703a-4496-814d-d972d0397f27}, !- Handle
  {a0665b39-01da-4195-8f8f-fcd598cbea50}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.85256169022454176,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6e15b326-b157-4bdc-9488-b5d8dfe6f326}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d12dd7ff-c914-4690-bfb6-84b43a7cc8ef}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07a452b2-7a9e-45c1-a8c7-3bc3b78cb452}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {a0665b39-01da-4195-8f8f-fcd598cbea50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb2136a4-5ef1-4920-85a2-a9e58c9c0034}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb2136a4-5ef1-4920-85a2-a9e58c9c0034}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {219f0674-3c84-407c-88f2-7c2db38b2a5a}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {a0665b39-01da-4195-8f8f-fcd598cbea50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdc06787-1a94-420a-a0fe-c236736ba545}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdc06787-1a94-420a-a0fe-c236736ba545}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {873a4261-2a97-4e1a-ab85-bac879b2ba80}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {4b435bf8-347e-4cc4-8f5b-42a971cd154c}, !- Default Day Schedule Name
  {462115b1-143f-4f48-9805-d307eed33831}, !- Summer Design Day Schedule Name
  {ff8a269f-4761-480b-a2ea-7abbe7220d2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b435bf8-347e-4cc4-8f5b-42a971cd154c}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {23ab5ad2-bdc5-40af-846d-9655cb2b4509}, !- Handle
  {873a4261-2a97-4e1a-ab85-bac879b2ba80}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74925000000000008,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ff8a269f-4761-480b-a2ea-7abbe7220d2d}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {462115b1-143f-4f48-9805-d307eed33831}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3cf1cad-01bd-48b0-90cb-ffab6cdcb8bf}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {873a4261-2a97-4e1a-ab85-bac879b2ba80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b268a857-d6b3-4bb6-b444-4833ab93f085}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b268a857-d6b3-4bb6-b444-4833ab93f085}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2d8588c9-fa8d-4cf3-9ed5-7c4972e2e579}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {873a4261-2a97-4e1a-ab85-bac879b2ba80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65d5f776-e125-4f72-abbc-a91bc39ccf38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65d5f776-e125-4f72-abbc-a91bc39ccf38}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6fb64fc5-e39c-49f6-ad4c-af533506ed7f}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {a20e542f-d34b-4cb4-a85c-3e0ac8895365}, !- Default Day Schedule Name
  {2bf8fb51-9acd-4468-bee8-ef3053aec950}, !- Summer Design Day Schedule Name
  {0118dda1-d29a-4846-b5ae-25ac289cda7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a20e542f-d34b-4cb4-a85c-3e0ac8895365}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {adb7b89b-c6df-407c-a1c7-684a987f7693}, !- Handle
  {6fb64fc5-e39c-49f6-ad4c-af533506ed7f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.49618143812031285,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0118dda1-d29a-4846-b5ae-25ac289cda7d}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bf8fb51-9acd-4468-bee8-ef3053aec950}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36856bcb-6061-4b73-97d0-e61de2ce0bc6}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {6fb64fc5-e39c-49f6-ad4c-af533506ed7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bae5c060-b373-47b5-957e-2262a44eedea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bae5c060-b373-47b5-957e-2262a44eedea}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1c6bdb2b-f8e9-40b8-a715-c069002b4758}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6fb64fc5-e39c-49f6-ad4c-af533506ed7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a05cb848-acdc-4776-9060-4fb8c783688a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a05cb848-acdc-4776-9060-4fb8c783688a}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3046ec44-73a2-474b-a938-44fd7863f009}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {dae34172-08ea-4a74-99d3-f97c701fd2d0}, !- Default Day Schedule Name
  {763daa89-93e9-40d6-b79d-d8d5964e4b1e}, !- Summer Design Day Schedule Name
  {5eac9dcc-75e3-49eb-ac4c-3c87a3710e44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dae34172-08ea-4a74-99d3-f97c701fd2d0}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bf3f433e-0cdf-43b5-8b1c-2bf9619420f6}, !- Handle
  {3046ec44-73a2-474b-a938-44fd7863f009}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43605518143060346,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5eac9dcc-75e3-49eb-ac4c-3c87a3710e44}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {763daa89-93e9-40d6-b79d-d8d5964e4b1e}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {943bf196-c456-4742-8285-1d10fd78a6b0}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3046ec44-73a2-474b-a938-44fd7863f009}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e923473e-d923-4047-afd9-682cf70b6c3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e923473e-d923-4047-afd9-682cf70b6c3a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {489f1a91-c1ad-4a9f-8e33-1f24d4f0265d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3046ec44-73a2-474b-a938-44fd7863f009}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e627bc04-26d4-481c-aa39-369ee4cb4fc5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e627bc04-26d4-481c-aa39-369ee4cb4fc5}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e4446c08-cd1a-4efc-be90-a8e91594e072}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {7c273651-2446-4bc2-b110-8484aa5bd96d}, !- Default Day Schedule Name
  {557f520f-4922-4399-bbba-6db23e647126}, !- Summer Design Day Schedule Name
  {e3387392-4c79-41d1-9c6b-54deaa2bfab2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c273651-2446-4bc2-b110-8484aa5bd96d}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {31940093-b5dd-4ce8-8a26-49579b3aba85}, !- Handle
  {e4446c08-cd1a-4efc-be90-a8e91594e072}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.85256169022454298,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3387392-4c79-41d1-9c6b-54deaa2bfab2}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {557f520f-4922-4399-bbba-6db23e647126}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59d0bf1f-7d5d-4d28-bad4-818c929bacad}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e4446c08-cd1a-4efc-be90-a8e91594e072}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {643e7ca1-7338-4937-aba2-5640f6c1de23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {643e7ca1-7338-4937-aba2-5640f6c1de23}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f115d8c-4f8b-4664-8aa7-0e0914de2877}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e4446c08-cd1a-4efc-be90-a8e91594e072}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f56218cd-43dc-4b11-ae8e-d0b78790b6bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f56218cd-43dc-4b11-ae8e-d0b78790b6bd}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {124bafd9-c287-4163-841e-2d13a3a87e82}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {399b1be5-330d-4d98-badf-bc815dbec13a}, !- Default Day Schedule Name
  {9bf63b5f-e7b6-4409-8798-407b9298af4a}, !- Summer Design Day Schedule Name
  {e38d4db2-efd6-442f-9197-bc9256bb5ad0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {399b1be5-330d-4d98-badf-bc815dbec13a}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1378b98c-515c-4b24-971a-ccca06a1c674}, !- Handle
  {124bafd9-c287-4163-841e-2d13a3a87e82}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74925000000000119,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e38d4db2-efd6-442f-9197-bc9256bb5ad0}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bf63b5f-e7b6-4409-8798-407b9298af4a}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d3c750d-3198-40d2-a683-9987339e80e8}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {124bafd9-c287-4163-841e-2d13a3a87e82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58bd7fa3-a4df-4d89-9789-8a3f1dcda180}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58bd7fa3-a4df-4d89-9789-8a3f1dcda180}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {63c3c05e-0294-4544-824e-7b869d0ef6a9}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {124bafd9-c287-4163-841e-2d13a3a87e82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {836f0da0-fd98-4491-b5e9-5f05ad443a1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {836f0da0-fd98-4491-b5e9-5f05ad443a1e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2b851656-fe12-4dee-a8f9-70310cf0b0f3}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {e83cfbd2-91c7-45d2-b9de-d876726fa665}, !- Default Day Schedule Name
  {85c7b251-195d-4f17-a75b-aa65e599e908}, !- Summer Design Day Schedule Name
  {b9704ce6-d4be-4a46-b9ec-1436da348a47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e83cfbd2-91c7-45d2-b9de-d876726fa665}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {13e8f6a3-2786-4d8e-a0c9-afc0fa5ec2b1}, !- Handle
  {2b851656-fe12-4dee-a8f9-70310cf0b0f3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.8626188157655537,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b9704ce6-d4be-4a46-b9ec-1436da348a47}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85c7b251-195d-4f17-a75b-aa65e599e908}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fd23b70-a78a-4f24-beb5-99abb6fa3d83}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2b851656-fe12-4dee-a8f9-70310cf0b0f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ff9fd64-6f2f-4652-8e3a-6f9236e0825b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ff9fd64-6f2f-4652-8e3a-6f9236e0825b}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9dbac7ed-7c80-4ab4-93ee-18991adbfe65}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2b851656-fe12-4dee-a8f9-70310cf0b0f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5759a6a-4f04-4f41-b7dc-d72020ca52a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5759a6a-4f04-4f41-b7dc-d72020ca52a3}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2f741917-b6a5-4f81-ba19-646bcb032a1b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {96035bec-fb22-4837-aee8-8fac8162290b}, !- Default Day Schedule Name
  {2fc50710-1867-4b19-91ec-87856f15a311}, !- Summer Design Day Schedule Name
  {bdbf9da2-e2e3-4ac1-8902-0c19e4d0bb38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96035bec-fb22-4837-aee8-8fac8162290b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b1077d5e-26fb-430f-ac7d-b6c20f015cee}, !- Handle
  {2f741917-b6a5-4f81-ba19-646bcb032a1b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.666012368468879,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bdbf9da2-e2e3-4ac1-8902-0c19e4d0bb38}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fc50710-1867-4b19-91ec-87856f15a311}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b311a628-30c9-4983-ab55-419efd53d453}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2f741917-b6a5-4f81-ba19-646bcb032a1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ac510f7-73f4-4c70-bf33-bbf807bf96dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ac510f7-73f4-4c70-bf33-bbf807bf96dc}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {48ec50c8-a4db-49ba-b09a-eacd9fcfab45}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2f741917-b6a5-4f81-ba19-646bcb032a1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {499e08fc-f76b-4b3f-9dbc-e4449bd4457b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {499e08fc-f76b-4b3f-9dbc-e4449bd4457b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0937722e-fccc-499d-8ab2-5b0f2004c6b8}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {e9d25cb1-60c7-4fb8-91b0-aec2388ef6a4}, !- Default Day Schedule Name
  {1b064b4d-ec79-4bd0-8793-81e00b87686b}, !- Summer Design Day Schedule Name
  {52b1db1a-2b4d-4ac1-bed1-c91969e05891}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9d25cb1-60c7-4fb8-91b0-aec2388ef6a4}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3d21ee2e-fee8-467f-8b99-18023c4b39cd}, !- Handle
  {0937722e-fccc-499d-8ab2-5b0f2004c6b8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.8626188157655585,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {52b1db1a-2b4d-4ac1-bed1-c91969e05891}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b064b4d-ec79-4bd0-8793-81e00b87686b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f36e268-dda8-42e2-8e42-d9e1c6abeb2d}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {0937722e-fccc-499d-8ab2-5b0f2004c6b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2982a710-07fa-4ab2-917a-a572fbc4ac04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2982a710-07fa-4ab2-917a-a572fbc4ac04}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90ab999f-7374-4286-8949-74fa90b54a43}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {0937722e-fccc-499d-8ab2-5b0f2004c6b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1f78439-124d-4077-95b8-6bcd88b21380}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1f78439-124d-4077-95b8-6bcd88b21380}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0ad83f0b-e3d6-4a02-b26e-03f13c36be6e}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {da7453c4-bd0d-463b-8eba-34109194013e}, !- Default Day Schedule Name
  {c79886ec-8822-413c-9263-e2e067995b7a}, !- Summer Design Day Schedule Name
  {0d7813c8-da71-4b92-ba48-46fc7cc7a341}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da7453c4-bd0d-463b-8eba-34109194013e}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b618c6e3-99fe-4a34-85ac-1d6d7000bff3}, !- Handle
  {0ad83f0b-e3d6-4a02-b26e-03f13c36be6e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.89150632933034,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d7813c8-da71-4b92-ba48-46fc7cc7a341}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c79886ec-8822-413c-9263-e2e067995b7a}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75098d2c-ec88-4877-bcb7-c48532b60492}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {0ad83f0b-e3d6-4a02-b26e-03f13c36be6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ce8ab3b-4ba6-4ac5-af20-8834d672e045}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ce8ab3b-4ba6-4ac5-af20-8834d672e045}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21798a40-cdac-4859-b234-88f18782c01f}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {0ad83f0b-e3d6-4a02-b26e-03f13c36be6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78fea0b3-e461-49a4-abe0-25ceba5420d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78fea0b3-e461-49a4-abe0-25ceba5420d0}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4a2273dd-5973-4c93-955f-9967edf84de2}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {cf29dd66-e03b-4993-9fca-89b2be8bc588}, !- Default Day Schedule Name
  {18af5dbb-8c6b-4b9c-9334-fabc0f8978ce}, !- Summer Design Day Schedule Name
  {fc2a229a-4f18-4de4-8f7c-f6f6941ad7c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf29dd66-e03b-4993-9fca-89b2be8bc588}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2804d850-8664-4d32-a077-48606e739af1}, !- Handle
  {4a2273dd-5973-4c93-955f-9967edf84de2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000027,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fc2a229a-4f18-4de4-8f7c-f6f6941ad7c4}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18af5dbb-8c6b-4b9c-9334-fabc0f8978ce}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3631bb35-7f76-4dbf-b6a4-4cdc70ae9e7c}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4a2273dd-5973-4c93-955f-9967edf84de2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c3e60ee-5702-4d63-9350-96f5bee591b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c3e60ee-5702-4d63-9350-96f5bee591b7}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d996075-788f-42ab-99f5-c15936fa9689}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4a2273dd-5973-4c93-955f-9967edf84de2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d46f00f-b55f-4265-8a4e-86d0ba0df4dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d46f00f-b55f-4265-8a4e-86d0ba0df4dc}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6705fa6a-4e72-43cd-ac62-96421c743d27}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {ec11972c-bb47-42df-a613-daa3e85a3145}, !- Default Day Schedule Name
  {5ba1f20b-74f0-4173-a914-8e8242cb99c9}, !- Summer Design Day Schedule Name
  {0edcd005-af37-42a3-94fb-8b2e70ecd6cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec11972c-bb47-42df-a613-daa3e85a3145}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {32ecab73-d021-47f6-8b39-8bc2b86a13df}, !- Handle
  {6705fa6a-4e72-43cd-ac62-96421c743d27}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.396524812372597,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0edcd005-af37-42a3-94fb-8b2e70ecd6cd}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ba1f20b-74f0-4173-a914-8e8242cb99c9}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {244d3fa9-bb1b-4071-a4d8-8f57a37cef50}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {6705fa6a-4e72-43cd-ac62-96421c743d27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de5480b5-bb1e-4493-9fe8-0b5d2976fc0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de5480b5-bb1e-4493-9fe8-0b5d2976fc0c}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {50b6da50-53af-4748-b9bc-1eef195ba342}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6705fa6a-4e72-43cd-ac62-96421c743d27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13494554-285d-4f10-93fa-8ea3cba74a48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13494554-285d-4f10-93fa-8ea3cba74a48}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3d2968b0-6d27-4c69-8f13-772ea1b497ff}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {8fc1627b-562b-4f42-9ae2-31b86d64a2e8}, !- Default Day Schedule Name
  {631f43fc-0318-4b65-bb21-01634b14c849}, !- Summer Design Day Schedule Name
  {c9394313-0a35-4d23-86bb-8655bb8e687b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fc1627b-562b-4f42-9ae2-31b86d64a2e8}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {44080a32-786b-4cd9-a163-32cd0a76d65a}, !- Handle
  {3d2968b0-6d27-4c69-8f13-772ea1b497ff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9642125289666834,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c9394313-0a35-4d23-86bb-8655bb8e687b}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {631f43fc-0318-4b65-bb21-01634b14c849}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8824ff09-3586-4bd8-bd4d-441fc7aabff1}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3d2968b0-6d27-4c69-8f13-772ea1b497ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33312005-d964-4e6b-a74b-aca1687b7675}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33312005-d964-4e6b-a74b-aca1687b7675}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64164e90-32d5-47ae-aecb-65c2b4bf47b4}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3d2968b0-6d27-4c69-8f13-772ea1b497ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0283c9a1-fb21-4be4-a3a5-7ccddaf3d587}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0283c9a1-fb21-4be4-a3a5-7ccddaf3d587}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e10eab7f-7335-4f64-bb99-059289dab3e2}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {58533685-7c5a-4e73-87b1-73d98ef8f469}, !- Default Day Schedule Name
  {44a82f7a-718c-4dd6-9d35-9405cc25dc7c}, !- Summer Design Day Schedule Name
  {37c029e0-7c5d-4e31-886f-a946bb33cbc3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58533685-7c5a-4e73-87b1-73d98ef8f469}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {57073449-5039-497b-a7f9-fe2a1302e0b0}, !- Handle
  {e10eab7f-7335-4f64-bb99-059289dab3e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.891506329330387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {37c029e0-7c5d-4e31-886f-a946bb33cbc3}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44a82f7a-718c-4dd6-9d35-9405cc25dc7c}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54a4db06-3974-4785-ac28-2f8162e1a81a}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e10eab7f-7335-4f64-bb99-059289dab3e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {82c2e021-f249-4b8a-bd93-e8b954d9513b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82c2e021-f249-4b8a-bd93-e8b954d9513b}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c09be85c-28b6-4c0e-9341-dd181686ec16}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e10eab7f-7335-4f64-bb99-059289dab3e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6cc21f7-82a4-4fa2-b415-9ca20606ccd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6cc21f7-82a4-4fa2-b415-9ca20606ccd9}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cdc92752-5804-4652-8c42-562d0638fa8e}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {f88a2b1c-d731-4509-a69a-7637341887de}, !- Default Day Schedule Name
  {7e4b6554-2451-4868-a86e-218d3d04118b}, !- Summer Design Day Schedule Name
  {f5e8f301-f889-4374-8c8c-b22f8c905f0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f88a2b1c-d731-4509-a69a-7637341887de}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7907c96c-3280-4010-b793-feee84d8cf69}, !- Handle
  {cdc92752-5804-4652-8c42-562d0638fa8e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000075,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f5e8f301-f889-4374-8c8c-b22f8c905f0f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e4b6554-2451-4868-a86e-218d3d04118b}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e182e786-2461-48c3-b534-39a0b226a84a}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {cdc92752-5804-4652-8c42-562d0638fa8e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9f04941-df26-44ab-b4f2-10d7131fd386}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9f04941-df26-44ab-b4f2-10d7131fd386}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0235a4f4-acfb-4793-aa2b-50849df666f4}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {cdc92752-5804-4652-8c42-562d0638fa8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {562ed0d3-1b1f-4a07-8d3b-ebc75381509a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {562ed0d3-1b1f-4a07-8d3b-ebc75381509a}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {83611f4a-a33d-4c98-954f-1e10072f2c7f}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ddd7c8bf-2156-4755-be34-b59d40f4207e}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47eaecf6-adef-4466-b5d8-7fc5a94259c2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d8031fa1-016f-42e0-84c0-f66e3098b552}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1b7cfde9-64a6-407e-9d00-37a1c6d6b196}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {b9f18940-9051-4077-8b9d-235c0b7fa9a8}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {10d6db35-0e5c-483d-878e-6d2d4ba78043}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {b9f18940-9051-4077-8b9d-235c0b7fa9a8}; !- Layer 1

OS:InternalMass:Definition,
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Handle
  Internal Mass Definition 2,             !- Name
  {10d6db35-0e5c-483d-878e-6d2d4ba78043}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7dcb9422-31bb-4e6b-b190-5249868121f1}, !- Handle
  Retail Back_Space A end_b - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {99eb70a1-a199-421e-b3b6-70b7ec1225a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7cf6eb2-ccc0-4b34-b1e8-18762f76880d}, !- Handle
  Retail Back_Space A  - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {abf6b06b-fece-4776-8fb5-2ef786f1b66e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a7f866c-457f-4a3a-8dc6-e694c39e623f}, !- Handle
  Retail Back_Space B end_b - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {f45d7eef-fb66-4203-801c-6e38bf74a96b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f254688c-7337-426f-908f-2912916f3092}, !- Handle
  Retail Back_Space B  - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {53595c25-916d-4c28-8ae3-1991a531517e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {714f59ab-ccb1-45e0-991c-353cfd201d6a}, !- Handle
  Retail Point_of_Sale C  - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {036badd3-249c-44f0-a66f-46b452b5e93a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b17ddec1-806a-4d7d-ac37-e1ea8b0251e0}, !- Handle
  Retail Retail A  - Story Ground Mass,   !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {8a08ffc5-36e6-46e7-bc5b-1c723b81e9a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {95590816-80ea-4c62-8509-e5e0d9098dd5}, !- Handle
  Retail Retail A end_a - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {1384423c-2705-41fc-bed8-508b2fed74eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6f5c587-ef27-403a-9dd7-243698a58d7d}, !- Handle
  Retail Retail B end_a - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {511605b4-108b-4c21-a196-8d8b07a3b456}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {19e7b3e8-f956-4347-b944-6d9220469a86}, !- Handle
  Retail Back_Space C end_b - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {e0f9011f-edb7-4ee0-b1f7-dc1367acd81b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6cfd7684-9af8-40b8-b72d-8cb90f1b59cc}, !- Handle
  Retail Retail C end_a - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {f7958bf5-534a-4e40-8259-0e51bfbf8dc1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {748c5b14-bd3e-4ac3-9fc6-17bf566949e5}, !- Handle
  Retail Retail B  - Story Ground Mass,   !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {72e4e782-d138-4271-a353-df4e6b54402c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fce1368a-9b67-44ab-926c-9922d026fb17}, !- Handle
  Retail Retail C  - Story Ground Mass,   !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {0b108477-933d-4fb8-b8c1-a632df4ab1c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {931a9d2c-d763-42ef-ae7f-6cc3c3846db1}, !- Handle
  Retail Back_Space C  - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {97ba42ac-d2eb-4bc7-b797-6a727c52f7aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5835bbde-8d2a-4dd8-a097-e24055b5945d}, !- Handle
  Retail Point_of_Sale B  - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {1beccfa6-fc7c-4c30-b819-0fd7276106ba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e9715ccd-8aa9-4f5c-b3ad-f7304e5c9b1d}, !- Handle
  Retail Point_of_Sale A  - Story Ground Mass, !- Name
  {53c089c1-5f3c-4823-8ea1-ca6506091a51}, !- Internal Mass Definition Name
  {322c0a47-2208-4f0a-8d4d-0485106ce609}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {d03d8c94-2e4c-4aae-a17a-43618f0460cf}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ElectricEquipment:Definition,
  {2d698b38-fcf6-48be-8e3b-318783a0ffd3}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f4c916d6-26b1-4094-9124-7eb061d934ce}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Elec Equip, !- Name
  {2d698b38-fcf6-48be-8e3b-318783a0ffd3}, !- Electric Equipment Definition Name
  {a393b958-8bfa-4503-9fd5-e8f04e222d31}, !- Space or SpaceType Name
  {694b258c-ee75-4383-8c78-b9e6daeedb67}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {6833b6f0-0f39-473a-b157-c7d97205b06d}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9f0e490f-ed3a-458e-9595-351b08242ca5}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {413d76be-a6a6-4c26-8131-85cee35f32bc}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a9d3f7de-1421-4c1a-9f1c-e98005c0af7c}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d873eb0d-874a-4f5f-b40e-9496c83eb4ed}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:RunPeriodControl:DaylightSavingTime,
  {f745bebc-6add-4ac6-80d7-6db36b4e627b}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {2452014f-fc6f-40f1-9710-b908107dfe4d}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  {d2c85161-e3f9-4a6d-8e46-32dbac2d06e9}, !- Default Day Schedule Name
  {7695868e-43bf-4e9a-88da-0c351b7e1ff8}, !- Summer Design Day Schedule Name
  {ac95fdc4-1cc5-4e57-94a1-025d90767e0d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c8f4cbb3-9ec0-48f3-8427-41f4bc9f7866}, !- Handle
  {2452014f-fc6f-40f1-9710-b908107dfe4d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {d2c85161-e3f9-4a6d-8e46-32dbac2d06e9}, !- Handle
  Schedule Day 17,                        !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.224139651271994,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.217128282538739,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.210116913805485,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.208845451778798,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.207573989752112,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.206302527725425,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.205031065698738,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.203759603672052,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.202488141645365,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.201380805223874,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.200273468802383,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.199166132380892,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.198058795959401,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.19695145953791,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.195844123116418,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.195844123116418,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.195582410563682,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.195320698010946,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.195058985458209,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.194797272905473,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.194535560352736,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.1942738478,                           !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.1942738478,                           !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.195290282162165,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.196306716524331,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.197323150886496,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.198339585248662,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.199356019610827,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.200372453972992,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.203929346724796,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.207486239476601,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.211043132228405,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.214600024980209,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.218156917732013,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.221713810483817,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.230870961378196,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.240028112272574,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.249185263166953,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.258342414061331,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.267499564955709,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.276656715850088,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.308946726756151,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.341236737662215,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.373526748568279,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.405816759474343,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.438106770380406,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.470396781286469,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.525324090769274,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.580251400252079,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.635178709734883,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.690106019217688,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.745033328700492,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.799960638183296,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.799960638183297,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.824336909245783,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.848713180308269,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.873089451370755,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.897465722433241,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.921841993495726,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.946218264558212,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.946218264558213,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.950212781429112,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.954207298300013,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.958201815170913,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.962196332041812,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.966190848912712,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.970185365783612,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.970185365783612,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970288266664077,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970391167544541,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970494068425006,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.97059696930547,                       !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970699870185934,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970802771066399,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970802771066399,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970823613355781,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970844455645163,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970865297934545,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970886140223927,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970906982513309,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970927824802691,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970927824802691,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970961886538823,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970995948274955,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.971030010011087,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971064071747218,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971098133483351,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971132195219482,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971132195219482,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971167054431013,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971201913642545,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971236772854076,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971271632065607,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971306491277138,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971341350488669,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971341350488669,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.97134184916063,                       !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971342347832589,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.97134284650455,                       !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.97134334517651,                       !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.97134384384847,                       !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.97134434252043,                       !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.97134434252043,                       !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971348491933692,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971352641346953,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971356790760215,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971360940173477,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971365089586738,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971347573395074,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971325907790149,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971304242185223,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971282576580296,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971260910975371,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971239245370445,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971191072202906,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971142899035368,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971094725867829,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.97104655270029,                       !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970998379532751,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970950206365212,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970865208707526,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970780211049841,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970695213392156,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.97061021573447,                       !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970525218076785,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970440220419099,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969980217164457,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969520213909815,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.969060210655174,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968600207400532,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.96814020414589,                       !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.967680200891248,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.949716471343794,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.93175274179634,                       !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.913789012248886,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.895825282701431,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.877861553153977,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.859897823606524,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.798622609089073,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.737347394571622,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.676072180054172,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.614796965536721,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.553521751019271,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.492246536501823,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.452236301452355,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.412226066402885,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.372215831353417,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.332205596303948,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.292195361254479,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.252185126205012,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.245173757471758,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.238162388738504,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.231151020005249;                      !- Value Until Time 154

OS:AdditionalProperties,
  {c4e10432-4ac9-4d93-a318-9d45bd15dbba}, !- Handle
  {d2c85161-e3f9-4a6d-8e46-32dbac2d06e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {7695868e-43bf-4e9a-88da-0c351b7e1ff8}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac95fdc4-1cc5-4e57-94a1-025d90767e0d}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bb16f4f-2f1d-4828-a2a8-507da647a176}, !- Handle
  Schedule Rule 18,                       !- Name
  {2452014f-fc6f-40f1-9710-b908107dfe4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6ea4ef5-f218-4b66-908f-9f171c7fba4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02d482cf-3ebd-486a-9ee4-f6e189a92df6}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.345063510333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.310618726499999,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.276173942666666,                      !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  0.048572679,                            !- Value Until Time 4
  0,                                      !- Hour 5
  35,                                     !- Minute 5
  0.241729158833332,                      !- Value Until Time 5
  0,                                      !- Hour 6
  40,                                     !- Minute 6
  0.048836288,                            !- Value Until Time 6
  0,                                      !- Hour 7
  45,                                     !- Minute 7
  0.207284375,                            !- Value Until Time 7
  0,                                      !- Hour 8
  49,                                     !- Minute 8
  0.049099897,                            !- Value Until Time 8
  0,                                      !- Hour 9
  55,                                     !- Minute 9
  0.191324602833333,                      !- Value Until Time 9
  0,                                      !- Hour 10
  59,                                     !- Minute 10
  0.049363506,                            !- Value Until Time 10
  1,                                      !- Hour 11
  5,                                      !- Minute 11
  0.175364830666666,                      !- Value Until Time 11
  1,                                      !- Hour 12
  9,                                      !- Minute 12
  0.049627115,                            !- Value Until Time 12
  1,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1594050585,                           !- Value Until Time 13
  1,                                      !- Hour 14
  19,                                     !- Minute 14
  0.049890724,                            !- Value Until Time 14
  1,                                      !- Hour 15
  25,                                     !- Minute 15
  0.143445286333333,                      !- Value Until Time 15
  1,                                      !- Hour 16
  30,                                     !- Minute 16
  0.050154333,                            !- Value Until Time 16
  1,                                      !- Hour 17
  35,                                     !- Minute 17
  0.127485514166666,                      !- Value Until Time 17
  1,                                      !- Hour 18
  40,                                     !- Minute 18
  0.0507367498333333,                     !- Value Until Time 18
  1,                                      !- Hour 19
  45,                                     !- Minute 19
  0.111525742,                            !- Value Until Time 19
  1,                                      !- Hour 20
  50,                                     !- Minute 20
  0.0513191666666667,                     !- Value Until Time 20
  1,                                      !- Hour 21
  55,                                     !- Minute 21
  0.104916367333333,                      !- Value Until Time 21
  2,                                      !- Hour 22
  0,                                      !- Minute 22
  0.0519015835,                           !- Value Until Time 22
  2,                                      !- Hour 23
  5,                                      !- Minute 23
  0.0983069926666666,                     !- Value Until Time 23
  2,                                      !- Hour 24
  9,                                      !- Minute 24
  0.0524840003333333,                     !- Value Until Time 24
  2,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0916976179999999,                     !- Value Until Time 25
  2,                                      !- Hour 26
  19,                                     !- Minute 26
  0.0530664171666667,                     !- Value Until Time 26
  2,                                      !- Hour 27
  25,                                     !- Minute 27
  0.0850882433333331,                     !- Value Until Time 27
  2,                                      !- Hour 28
  29,                                     !- Minute 28
  0.053648834,                            !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.053648834,                            !- Value Until Time 29
  2,                                      !- Hour 30
  35,                                     !- Minute 30
  0.0784788686666664,                     !- Value Until Time 30
  2,                                      !- Hour 31
  39,                                     !- Minute 31
  0.0550617653333333,                     !- Value Until Time 31
  2,                                      !- Hour 32
  45,                                     !- Minute 32
  0.071869494,                            !- Value Until Time 32
  2,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0564746966666667,                     !- Value Until Time 33
  2,                                      !- Hour 34
  55,                                     !- Minute 34
  0.0700033221666667,                     !- Value Until Time 34
  2,                                      !- Hour 35
  59,                                     !- Minute 35
  0.057887628,                            !- Value Until Time 35
  3,                                      !- Hour 36
  5,                                      !- Minute 36
  0.0681371503333333,                     !- Value Until Time 36
  3,                                      !- Hour 37
  9,                                      !- Minute 37
  0.0593005593333333,                     !- Value Until Time 37
  3,                                      !- Hour 38
  15,                                     !- Minute 38
  0.0662709785,                           !- Value Until Time 38
  3,                                      !- Hour 39
  19,                                     !- Minute 39
  0.0607134906666667,                     !- Value Until Time 39
  3,                                      !- Hour 40
  25,                                     !- Minute 40
  0.0644048066666666,                     !- Value Until Time 40
  3,                                      !- Hour 41
  29,                                     !- Minute 41
  0.062126422,                            !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.062126422,                            !- Value Until Time 42
  3,                                      !- Hour 43
  35,                                     !- Minute 43
  0.0625386348333333,                     !- Value Until Time 43
  3,                                      !- Hour 44
  39,                                     !- Minute 44
  0.0650481225,                           !- Value Until Time 44
  3,                                      !- Hour 45
  45,                                     !- Minute 45
  0.060672463,                            !- Value Until Time 45
  3,                                      !- Hour 46
  49,                                     !- Minute 46
  0.067969823,                            !- Value Until Time 46
  3,                                      !- Hour 47
  59,                                     !- Minute 47
  0.0708915235,                           !- Value Until Time 47
  4,                                      !- Hour 48
  9,                                      !- Minute 48
  0.073813224,                            !- Value Until Time 48
  4,                                      !- Hour 49
  19,                                     !- Minute 49
  0.0767349245,                           !- Value Until Time 49
  4,                                      !- Hour 50
  30,                                     !- Minute 50
  0.079656625,                            !- Value Until Time 50
  4,                                      !- Hour 51
  40,                                     !- Minute 51
  0.0960115238333334,                     !- Value Until Time 51
  4,                                      !- Hour 52
  50,                                     !- Minute 52
  0.112366422666667,                      !- Value Until Time 52
  5,                                      !- Hour 53
  0,                                      !- Minute 53
  0.1287213215,                           !- Value Until Time 53
  5,                                      !- Hour 54
  10,                                     !- Minute 54
  0.145076220333333,                      !- Value Until Time 54
  5,                                      !- Hour 55
  20,                                     !- Minute 55
  0.161431119166667,                      !- Value Until Time 55
  5,                                      !- Hour 56
  30,                                     !- Minute 56
  0.177786018,                            !- Value Until Time 56
  5,                                      !- Hour 57
  40,                                     !- Minute 57
  0.2290347485,                           !- Value Until Time 57
  5,                                      !- Hour 58
  50,                                     !- Minute 58
  0.280283479,                            !- Value Until Time 58
  6,                                      !- Hour 59
  0,                                      !- Minute 59
  0.3315322095,                           !- Value Until Time 59
  6,                                      !- Hour 60
  10,                                     !- Minute 60
  0.38278094,                             !- Value Until Time 60
  6,                                      !- Hour 61
  20,                                     !- Minute 61
  0.434029670500001,                      !- Value Until Time 61
  6,                                      !- Hour 62
  30,                                     !- Minute 62
  0.485278401,                            !- Value Until Time 62
  6,                                      !- Hour 63
  40,                                     !- Minute 63
  0.542210679166667,                      !- Value Until Time 63
  6,                                      !- Hour 64
  50,                                     !- Minute 64
  0.599142957333334,                      !- Value Until Time 64
  7,                                      !- Hour 65
  0,                                      !- Minute 65
  0.6560752355,                           !- Value Until Time 65
  7,                                      !- Hour 66
  10,                                     !- Minute 66
  0.713007513666667,                      !- Value Until Time 66
  7,                                      !- Hour 67
  20,                                     !- Minute 67
  0.769939791833334,                      !- Value Until Time 67
  7,                                      !- Hour 68
  30,                                     !- Minute 68
  0.82687207,                             !- Value Until Time 68
  7,                                      !- Hour 69
  40,                                     !- Minute 69
  0.850058376,                            !- Value Until Time 69
  7,                                      !- Hour 70
  50,                                     !- Minute 70
  0.873244682,                            !- Value Until Time 70
  8,                                      !- Hour 71
  0,                                      !- Minute 71
  0.896430988,                            !- Value Until Time 71
  8,                                      !- Hour 72
  9,                                      !- Minute 72
  0.919617294,                            !- Value Until Time 72
  8,                                      !- Hour 73
  19,                                     !- Minute 73
  0.9428036,                              !- Value Until Time 73
  8,                                      !- Hour 74
  29,                                     !- Minute 74
  0.965989906,                            !- Value Until Time 74
  8,                                      !- Hour 75
  30,                                     !- Minute 75
  0.965989906,                            !- Value Until Time 75
  8,                                      !- Hour 76
  39,                                     !- Minute 76
  0.966581743166667,                      !- Value Until Time 76
  8,                                      !- Hour 77
  49,                                     !- Minute 77
  0.967173580333333,                      !- Value Until Time 77
  8,                                      !- Hour 78
  59,                                     !- Minute 78
  0.9677654175,                           !- Value Until Time 78
  9,                                      !- Hour 79
  9,                                      !- Minute 79
  0.968357254666667,                      !- Value Until Time 79
  9,                                      !- Hour 80
  19,                                     !- Minute 80
  0.968949091833333,                      !- Value Until Time 80
  9,                                      !- Hour 81
  29,                                     !- Minute 81
  0.969540929,                            !- Value Until Time 81
  9,                                      !- Hour 82
  30,                                     !- Minute 82
  0.969540929,                            !- Value Until Time 82
  9,                                      !- Hour 83
  39,                                     !- Minute 83
  0.969558393106667,                      !- Value Until Time 83
  9,                                      !- Hour 84
  49,                                     !- Minute 84
  0.969575857213333,                      !- Value Until Time 84
  9,                                      !- Hour 85
  59,                                     !- Minute 85
  0.96959332132,                          !- Value Until Time 85
  10,                                     !- Hour 86
  9,                                      !- Minute 86
  0.969610785426667,                      !- Value Until Time 86
  10,                                     !- Hour 87
  19,                                     !- Minute 87
  0.969628249533333,                      !- Value Until Time 87
  10,                                     !- Hour 88
  29,                                     !- Minute 88
  0.96964571364,                          !- Value Until Time 88
  10,                                     !- Hour 89
  39,                                     !- Minute 89
  0.969663177746667,                      !- Value Until Time 89
  10,                                     !- Hour 90
  49,                                     !- Minute 90
  0.969680641853333,                      !- Value Until Time 90
  10,                                     !- Hour 91
  59,                                     !- Minute 91
  0.96969810596,                          !- Value Until Time 91
  11,                                     !- Hour 92
  9,                                      !- Minute 92
  0.969715570066667,                      !- Value Until Time 92
  11,                                     !- Hour 93
  19,                                     !- Minute 93
  0.969733034173333,                      !- Value Until Time 93
  11,                                     !- Hour 94
  29,                                     !- Minute 94
  0.96975049828,                          !- Value Until Time 94
  11,                                     !- Hour 95
  39,                                     !- Minute 95
  0.969767962386667,                      !- Value Until Time 95
  11,                                     !- Hour 96
  49,                                     !- Minute 96
  0.969785426493333,                      !- Value Until Time 96
  11,                                     !- Hour 97
  59,                                     !- Minute 97
  0.9698028906,                           !- Value Until Time 97
  12,                                     !- Hour 98
  9,                                      !- Minute 98
  0.969820354706667,                      !- Value Until Time 98
  12,                                     !- Hour 99
  19,                                     !- Minute 99
  0.969837818813333,                      !- Value Until Time 99
  12,                                     !- Hour 100
  29,                                     !- Minute 100
  0.96985528292,                          !- Value Until Time 100
  12,                                     !- Hour 101
  37,                                     !- Minute 101
  0.969868381,                            !- Value Until Time 101
  12,                                     !- Hour 102
  47,                                     !- Minute 102
  0.969927242166667,                      !- Value Until Time 102
  12,                                     !- Hour 103
  57,                                     !- Minute 103
  0.969986103333333,                      !- Value Until Time 103
  13,                                     !- Hour 104
  7,                                      !- Minute 104
  0.9700449645,                           !- Value Until Time 104
  13,                                     !- Hour 105
  17,                                     !- Minute 105
  0.970103825666667,                      !- Value Until Time 105
  13,                                     !- Hour 106
  27,                                     !- Minute 106
  0.970162686833333,                      !- Value Until Time 106
  13,                                     !- Hour 107
  37,                                     !- Minute 107
  0.970221548,                            !- Value Until Time 107
  13,                                     !- Hour 108
  47,                                     !- Minute 108
  0.970231063,                            !- Value Until Time 108
  13,                                     !- Hour 109
  57,                                     !- Minute 109
  0.970240578,                            !- Value Until Time 109
  14,                                     !- Hour 110
  7,                                      !- Minute 110
  0.970250093,                            !- Value Until Time 110
  14,                                     !- Hour 111
  17,                                     !- Minute 111
  0.970259608,                            !- Value Until Time 111
  14,                                     !- Hour 112
  27,                                     !- Minute 112
  0.970269123,                            !- Value Until Time 112
  14,                                     !- Hour 113
  37,                                     !- Minute 113
  0.970278638,                            !- Value Until Time 113
  14,                                     !- Hour 114
  47,                                     !- Minute 114
  0.970245577,                            !- Value Until Time 114
  14,                                     !- Hour 115
  57,                                     !- Minute 115
  0.970212516,                            !- Value Until Time 115
  15,                                     !- Hour 116
  7,                                      !- Minute 116
  0.970179455,                            !- Value Until Time 116
  15,                                     !- Hour 117
  17,                                     !- Minute 117
  0.970146394,                            !- Value Until Time 117
  15,                                     !- Hour 118
  27,                                     !- Minute 118
  0.970113333,                            !- Value Until Time 118
  15,                                     !- Hour 119
  37,                                     !- Minute 119
  0.970080272,                            !- Value Until Time 119
  15,                                     !- Hour 120
  47,                                     !- Minute 120
  0.97006260464,                          !- Value Until Time 120
  15,                                     !- Hour 121
  57,                                     !- Minute 121
  0.97004493728,                          !- Value Until Time 121
  16,                                     !- Hour 122
  7,                                      !- Minute 122
  0.97002726992,                          !- Value Until Time 122
  16,                                     !- Hour 123
  17,                                     !- Minute 123
  0.97000960256,                          !- Value Until Time 123
  16,                                     !- Hour 124
  27,                                     !- Minute 124
  0.9699919352,                           !- Value Until Time 124
  16,                                     !- Hour 125
  37,                                     !- Minute 125
  0.96997426784,                          !- Value Until Time 125
  16,                                     !- Hour 126
  47,                                     !- Minute 126
  0.96995660048,                          !- Value Until Time 126
  16,                                     !- Hour 127
  57,                                     !- Minute 127
  0.96993893312,                          !- Value Until Time 127
  17,                                     !- Hour 128
  7,                                      !- Minute 128
  0.96992126576,                          !- Value Until Time 128
  17,                                     !- Hour 129
  17,                                     !- Minute 129
  0.9699035984,                           !- Value Until Time 129
  17,                                     !- Hour 130
  27,                                     !- Minute 130
  0.96988593104,                          !- Value Until Time 130
  17,                                     !- Hour 131
  37,                                     !- Minute 131
  0.96986826368,                          !- Value Until Time 131
  17,                                     !- Hour 132
  47,                                     !- Minute 132
  0.96985059632,                          !- Value Until Time 132
  17,                                     !- Hour 133
  57,                                     !- Minute 133
  0.96983292896,                          !- Value Until Time 133
  18,                                     !- Hour 134
  7,                                      !- Minute 134
  0.9698152616,                           !- Value Until Time 134
  18,                                     !- Hour 135
  17,                                     !- Minute 135
  0.96979759424,                          !- Value Until Time 135
  18,                                     !- Hour 136
  27,                                     !- Minute 136
  0.96977992688,                          !- Value Until Time 136
  18,                                     !- Hour 137
  37,                                     !- Minute 137
  0.96976225952,                          !- Value Until Time 137
  18,                                     !- Hour 138
  45,                                     !- Minute 138
  0.969749009,                            !- Value Until Time 138
  18,                                     !- Hour 139
  55,                                     !- Minute 139
  0.969405836166667,                      !- Value Until Time 139
  19,                                     !- Hour 140
  5,                                      !- Minute 140
  0.969062663333333,                      !- Value Until Time 140
  19,                                     !- Hour 141
  15,                                     !- Minute 141
  0.9687194905,                           !- Value Until Time 141
  19,                                     !- Hour 142
  25,                                     !- Minute 142
  0.968376317666667,                      !- Value Until Time 142
  19,                                     !- Hour 143
  35,                                     !- Minute 143
  0.968033144833333,                      !- Value Until Time 143
  19,                                     !- Hour 144
  45,                                     !- Minute 144
  0.967689972,                            !- Value Until Time 144
  19,                                     !- Hour 145
  55,                                     !- Minute 145
  0.9623222885,                           !- Value Until Time 145
  20,                                     !- Hour 146
  5,                                      !- Minute 146
  0.956954605,                            !- Value Until Time 146
  20,                                     !- Hour 147
  15,                                     !- Minute 147
  0.9515869215,                           !- Value Until Time 147
  20,                                     !- Hour 148
  25,                                     !- Minute 148
  0.946219238,                            !- Value Until Time 148
  20,                                     !- Hour 149
  35,                                     !- Minute 149
  0.9408515545,                           !- Value Until Time 149
  20,                                     !- Hour 150
  45,                                     !- Minute 150
  0.935483871,                            !- Value Until Time 150
  20,                                     !- Hour 151
  55,                                     !- Minute 151
  0.911557087,                            !- Value Until Time 151
  21,                                     !- Hour 152
  5,                                      !- Minute 152
  0.887630303,                            !- Value Until Time 152
  21,                                     !- Hour 153
  15,                                     !- Minute 153
  0.863703518999999,                      !- Value Until Time 153
  21,                                     !- Hour 154
  25,                                     !- Minute 154
  0.839776734999999,                      !- Value Until Time 154
  21,                                     !- Hour 155
  35,                                     !- Minute 155
  0.815849950999999,                      !- Value Until Time 155
  21,                                     !- Hour 156
  45,                                     !- Minute 156
  0.791923167,                            !- Value Until Time 156
  21,                                     !- Hour 157
  55,                                     !- Minute 157
  0.759189432,                            !- Value Until Time 157
  22,                                     !- Hour 158
  5,                                      !- Minute 158
  0.726455696999999,                      !- Value Until Time 158
  22,                                     !- Hour 159
  15,                                     !- Minute 159
  0.693721961999999,                      !- Value Until Time 159
  22,                                     !- Hour 160
  25,                                     !- Minute 160
  0.660988226999999,                      !- Value Until Time 160
  22,                                     !- Hour 161
  35,                                     !- Minute 161
  0.628254491999999,                      !- Value Until Time 161
  22,                                     !- Hour 162
  45,                                     !- Minute 162
  0.595520757,                            !- Value Until Time 162
  22,                                     !- Hour 163
  55,                                     !- Minute 163
  0.565259477166666,                      !- Value Until Time 163
  23,                                     !- Hour 164
  5,                                      !- Minute 164
  0.534998197333333,                      !- Value Until Time 164
  23,                                     !- Hour 165
  15,                                     !- Minute 165
  0.504736917499999,                      !- Value Until Time 165
  23,                                     !- Hour 166
  25,                                     !- Minute 166
  0.474475637666666,                      !- Value Until Time 166
  23,                                     !- Hour 167
  35,                                     !- Minute 167
  0.444214357833332,                      !- Value Until Time 167
  23,                                     !- Hour 168
  45,                                     !- Minute 168
  0.413953078,                            !- Value Until Time 168
  23,                                     !- Hour 169
  55,                                     !- Minute 169
  0.379508294166666,                      !- Value Until Time 169
  24,                                     !- Hour 170
  0,                                      !- Minute 170
  0.345063510333333;                      !- Value Until Time 170

OS:AdditionalProperties,
  {b8d51d48-b3ad-4d48-8653-1db70606c974}, !- Handle
  {02d482cf-3ebd-486a-9ee4-f6e189a92df6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {03e773a1-f5d4-4504-9200-ba1c3c0bb838}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {2452014f-fc6f-40f1-9710-b908107dfe4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62a83265-0144-499a-aa8c-4ee52353091c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {d2e0f826-84d1-4b63-805b-81571035be55}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:AdditionalProperties,
  {dfcb3a11-7a64-4caf-8183-3f531534df83}, !- Handle
  {d2e0f826-84d1-4b63-805b-81571035be55}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {694b258c-ee75-4383-8c78-b9e6daeedb67}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  {2a309d32-f5ac-47c2-8ab4-d27cc885eb7f}, !- Default Day Schedule Name
  {22070225-d232-446a-bca8-8907a6846aa6}, !- Summer Design Day Schedule Name
  {5b8762e8-abfd-40aa-a0d2-8554103d88a0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6edd4a56-01a9-422a-8088-777cf46b17af}, !- Handle
  {694b258c-ee75-4383-8c78-b9e6daeedb67}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.50090000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.53159999999999996;                    !- Feature Value 3

OS:Schedule:Day,
  {2a309d32-f5ac-47c2-8ab4-d27cc885eb7f}, !- Handle
  Schedule Day 18,                        !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b202bc37-99db-4530-8d2a-34375d8c70b4}, !- Handle
  {2a309d32-f5ac-47c2-8ab4-d27cc885eb7f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_clg ~ val_clg,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {22070225-d232-446a-bca8-8907a6846aa6}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b8762e8-abfd-40aa-a0d2-8554103d88a0}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37da5284-bcce-40c7-a6b1-1dbaa63b25b7}, !- Handle
  Schedule Rule 19,                       !- Name
  {694b258c-ee75-4383-8c78-b9e6daeedb67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa473ce9-3b1c-4804-a3c4-e36914e25bbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {798716b2-6a67-4ff6-8429-a21f08d7a1a6}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5009;                                 !- Value Until Time 1

OS:AdditionalProperties,
  {323da711-d760-46b4-8278-7e9c5a1efd4c}, !- Handle
  {798716b2-6a67-4ff6-8429-a21f08d7a1a6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0ae13cf7-69cd-4acc-9b2a-a3024c28c7be}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {694b258c-ee75-4383-8c78-b9e6daeedb67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a34a5356-97fb-4a21-9fa7-37961e29a132}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {602fb37b-15ee-4321-b48c-01d7b449b4dd}, !- Handle
  autogen Schedule Rule 7 1_day_sch 1,    !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5009;                                 !- Value Until Time 1

OS:AdditionalProperties,
  {8d93f6a9-3315-4304-82ae-894755d3ffe0}, !- Handle
  {602fb37b-15ee-4321-b48c-01d7b449b4dd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {604ec840-0fe7-41aa-9345-18cbcb746ad4}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {52123796-f32a-4c0b-a594-f5fe30be8c15}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {11508ebd-5139-43cd-ae5d-aa688f4d3a2e}, !- Default Day Schedule Name
  {9188c496-54d0-427a-8802-c8ce4f255997}, !- Summer Design Day Schedule Name
  {e94198b8-b6c5-4b90-8623-3d7b992a0a40}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {140140e8-c016-4d88-8d6d-ceeea469083f}, !- Handle
  {52123796-f32a-4c0b-a594-f5fe30be8c15}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.85256169022454176,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {11508ebd-5139-43cd-ae5d-aa688f4d3a2e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9188c496-54d0-427a-8802-c8ce4f255997}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e94198b8-b6c5-4b90-8623-3d7b992a0a40}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44d1ee90-f1ed-46d8-be8a-de3061191393}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {52123796-f32a-4c0b-a594-f5fe30be8c15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63d86e57-556d-49d2-a3c4-5916ea2e6221}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63d86e57-556d-49d2-a3c4-5916ea2e6221}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ada1421d-4122-4548-9521-942b09d981b2}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {52123796-f32a-4c0b-a594-f5fe30be8c15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15974b84-852b-48e5-a68b-81a5a0473fa6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15974b84-852b-48e5-a68b-81a5a0473fa6}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {04b09ddc-95eb-4278-8a3c-3b23e573dc42}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {44686322-4807-4335-8b88-fb1f2182ea3d}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {3af636bd-00b2-46bc-8aeb-86ccecd2fb61}, !- Default Day Schedule Name
  {4896ce92-2c36-45ea-81e9-d16f20d0f0a5}, !- Summer Design Day Schedule Name
  {bf6687e2-7fc1-4ae7-8807-26a67ece2cc8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d751feea-b104-4084-a2df-857d3a2f15d4}, !- Handle
  {44686322-4807-4335-8b88-fb1f2182ea3d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74925000000000008,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3af636bd-00b2-46bc-8aeb-86ccecd2fb61}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4896ce92-2c36-45ea-81e9-d16f20d0f0a5}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf6687e2-7fc1-4ae7-8807-26a67ece2cc8}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48e1bdf6-16e2-4751-bf15-54436ca9ba01}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {44686322-4807-4335-8b88-fb1f2182ea3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37620da6-34e7-4817-b70c-87b859969f2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37620da6-34e7-4817-b70c-87b859969f2e}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cbd97ea2-d712-4ab9-8c0d-abd473826b06}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {44686322-4807-4335-8b88-fb1f2182ea3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {466f2874-3e86-4492-8e4d-27ea60be8c15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {466f2874-3e86-4492-8e4d-27ea60be8c15}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {5c5be845-be69-4a7b-8c84-c08aa89a6724}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {d93bf317-492c-42c4-8afc-ddebc441e737}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {11ce741b-2cfb-4172-9171-daf3c7a7d057}, !- Default Day Schedule Name
  {0cde1384-69c9-494b-b45d-3782cf46790e}, !- Summer Design Day Schedule Name
  {95bc9aa3-829e-44fa-a382-a1b348204346}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9a91267f-0995-4f63-8392-7b4ae6af90fa}, !- Handle
  {d93bf317-492c-42c4-8afc-ddebc441e737}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.49618143812031285,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {11ce741b-2cfb-4172-9171-daf3c7a7d057}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0cde1384-69c9-494b-b45d-3782cf46790e}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95bc9aa3-829e-44fa-a382-a1b348204346}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d5a4387-3ea9-4563-8ad5-d98b7d0ed90c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {d93bf317-492c-42c4-8afc-ddebc441e737}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9e1a540-745c-438c-aa18-568e2126e40f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9e1a540-745c-438c-aa18-568e2126e40f}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b51f8472-4864-4f42-8885-485be36affa5}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {d93bf317-492c-42c4-8afc-ddebc441e737}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {331b84ca-cbcb-43bc-827c-b19164a9f70b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {331b84ca-cbcb-43bc-827c-b19164a9f70b}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {fbc6cc5f-6ed0-43be-ba53-4e2094d8186c}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {4a1126a5-f150-4787-8876-d8fcd8b97128}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {e9176779-62ad-403c-87d4-ee684b9f7546}, !- Default Day Schedule Name
  {118af10a-0571-4e43-92dc-9011f5bcbebe}, !- Summer Design Day Schedule Name
  {f1a555d4-87fe-4009-ab7a-2eae0305d16f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {51ee9ab1-2879-42c3-849a-a0fbc2b2d35f}, !- Handle
  {4a1126a5-f150-4787-8876-d8fcd8b97128}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43605518143060346,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e9176779-62ad-403c-87d4-ee684b9f7546}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {118af10a-0571-4e43-92dc-9011f5bcbebe}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1a555d4-87fe-4009-ab7a-2eae0305d16f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b09e349-2d2d-46d2-a021-ef2c5a8c691a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {4a1126a5-f150-4787-8876-d8fcd8b97128}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2436b341-82bc-4576-b568-c6e8ebc7e656}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2436b341-82bc-4576-b568-c6e8ebc7e656}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aae5f9b7-703a-4c36-93bf-7fd7faaa269f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {4a1126a5-f150-4787-8876-d8fcd8b97128}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5268af8a-0f2a-4cff-b2ef-8c00091d97af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5268af8a-0f2a-4cff-b2ef-8c00091d97af}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {a0a17937-ff79-43ea-bafc-6268093dc34b}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {7daaf7f5-ae01-4102-9804-f5e1b8838f53}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {dea55010-58e1-4293-b0ae-419bc3c1a8a2}, !- Default Day Schedule Name
  {61fffa6e-2e09-47b7-aa8b-173d3d4c43c6}, !- Summer Design Day Schedule Name
  {75ecd214-0cb5-46c3-addf-648667d5b963}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4cf2fccc-209c-408d-b26c-6c7bf1d6f46a}, !- Handle
  {7daaf7f5-ae01-4102-9804-f5e1b8838f53}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.85256169022454298,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dea55010-58e1-4293-b0ae-419bc3c1a8a2}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {61fffa6e-2e09-47b7-aa8b-173d3d4c43c6}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75ecd214-0cb5-46c3-addf-648667d5b963}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32afc97f-cf51-41f7-bef7-73ca675f74c4}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7daaf7f5-ae01-4102-9804-f5e1b8838f53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {581794f5-26f2-42df-8257-a219759e30fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {581794f5-26f2-42df-8257-a219759e30fb}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07b60027-588d-4e7a-a506-ac17a3c95423}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7daaf7f5-ae01-4102-9804-f5e1b8838f53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe51ff70-491c-4b0b-9b69-f5b9e4f062ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe51ff70-491c-4b0b-9b69-f5b9e4f062ec}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {1b33388b-3b32-4f5b-9fd5-0123fd5d4d03}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {c5d8beb1-00a0-49e6-b3d8-3a46bb8860a4}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {0f604faf-76f9-4264-ae81-88c9485623fa}, !- Default Day Schedule Name
  {622c4715-f238-4a0d-a968-be2237d674fe}, !- Summer Design Day Schedule Name
  {637e7440-74e9-400b-a531-620d80230dbe}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {75e072a0-3084-4d12-beb2-8ca9aa88c77c}, !- Handle
  {c5d8beb1-00a0-49e6-b3d8-3a46bb8860a4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74925000000000119,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0f604faf-76f9-4264-ae81-88c9485623fa}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {622c4715-f238-4a0d-a968-be2237d674fe}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {637e7440-74e9-400b-a531-620d80230dbe}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf6f0db5-d0f2-46d5-b1ca-bfb28c7aed87}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c5d8beb1-00a0-49e6-b3d8-3a46bb8860a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f84b8700-a784-4e0a-b119-8d53739e3f19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f84b8700-a784-4e0a-b119-8d53739e3f19}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {be9c5c7a-d4fc-4420-86e6-83e2af2444e6}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c5d8beb1-00a0-49e6-b3d8-3a46bb8860a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {763fb612-5a4c-4d7e-86f4-88c86f95ae42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {763fb612-5a4c-4d7e-86f4-88c86f95ae42}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {ec67a8a5-2952-45b8-91d5-7cee9ad3d1b9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {ce74de90-a7b3-4f10-b5e4-d57798f19cac}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {9251558c-877b-4b60-a5b7-6e1eba807249}, !- Default Day Schedule Name
  {8a1a8660-3832-43ce-82f7-1a6fd3115c73}, !- Summer Design Day Schedule Name
  {dd58a016-2dd0-4094-a3a7-560ef3a37aa4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f4a64ce5-1e3d-4a40-92c9-78e169dc485f}, !- Handle
  {ce74de90-a7b3-4f10-b5e4-d57798f19cac}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.8626188157655537,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9251558c-877b-4b60-a5b7-6e1eba807249}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8a1a8660-3832-43ce-82f7-1a6fd3115c73}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd58a016-2dd0-4094-a3a7-560ef3a37aa4}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d682fdc3-1116-48e7-8dbe-96c276f7fe10}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ce74de90-a7b3-4f10-b5e4-d57798f19cac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {855a844a-5b0e-4671-b207-946e52479698}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {855a844a-5b0e-4671-b207-946e52479698}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c17468be-3800-4c93-9018-aa04bcc57659}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ce74de90-a7b3-4f10-b5e4-d57798f19cac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd686890-6583-483e-955a-7fc264538db5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd686890-6583-483e-955a-7fc264538db5}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {34cb51ab-b1c6-44fe-ac68-6e1567cf5c16}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {e203c105-46fd-46c4-86e3-472da1f953f0}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {9367082c-9bd7-484d-a6f6-cc369d1ecc65}, !- Default Day Schedule Name
  {12dc7383-c206-4599-ab42-657b6d2ebc4b}, !- Summer Design Day Schedule Name
  {cc2f9cec-d97e-4558-a133-e88bfcd209b6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e37476d4-dd89-4d21-83db-0d9aa1ad66fd}, !- Handle
  {e203c105-46fd-46c4-86e3-472da1f953f0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.666012368468879,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9367082c-9bd7-484d-a6f6-cc369d1ecc65}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {12dc7383-c206-4599-ab42-657b6d2ebc4b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc2f9cec-d97e-4558-a133-e88bfcd209b6}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40be9c23-7eca-45af-8d34-9bf40763f7a5}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {e203c105-46fd-46c4-86e3-472da1f953f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a9335b0-ba3d-4f0f-9032-c7a685758f06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a9335b0-ba3d-4f0f-9032-c7a685758f06}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d3f5917b-0b95-4fad-8b70-c9c3eda6fef1}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {e203c105-46fd-46c4-86e3-472da1f953f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aab31f11-8d66-469c-98f4-500a2f7b58e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aab31f11-8d66-469c-98f4-500a2f7b58e0}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {d6c20bb7-5775-455b-91d7-493f589b551e}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {8c0bf9b4-a4fe-4f95-98a8-9dd167714ad4}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {aa5b95a8-3ff7-43bf-bef1-c27a09100c13}, !- Default Day Schedule Name
  {386a35d8-7321-4f70-9046-fb375718766f}, !- Summer Design Day Schedule Name
  {9b0a011f-6f2a-4dbc-93f7-6cf4ae248190}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f737466e-ad4d-44db-a74d-974083641877}, !- Handle
  {8c0bf9b4-a4fe-4f95-98a8-9dd167714ad4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.8626188157655585,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aa5b95a8-3ff7-43bf-bef1-c27a09100c13}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {386a35d8-7321-4f70-9046-fb375718766f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b0a011f-6f2a-4dbc-93f7-6cf4ae248190}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a03f0b6a-cba8-4034-b152-a48d6e032e63}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {8c0bf9b4-a4fe-4f95-98a8-9dd167714ad4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3efc40d-72b9-4e2c-bda9-5aa48ca7fb62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3efc40d-72b9-4e2c-bda9-5aa48ca7fb62}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {35319e0f-753a-494b-8087-b13f680cd758}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {8c0bf9b4-a4fe-4f95-98a8-9dd167714ad4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0353929-ea6c-4a28-9dc5-5aba14de7c02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0353929-ea6c-4a28-9dc5-5aba14de7c02}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {f635fded-ea55-495f-86d9-0fd7c3aef5ab}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {d18a6766-071a-4ba8-8a21-f88df28f7f29}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {c4706178-0635-428e-80a3-9dbfdbd692ac}, !- Default Day Schedule Name
  {a539a44b-50b7-4f65-a7bc-cf8078394baa}, !- Summer Design Day Schedule Name
  {56ce0689-256f-4f21-984b-ed9206f0d5ea}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ef6a31af-7d0d-4f63-a49f-fcba51e96857}, !- Handle
  {d18a6766-071a-4ba8-8a21-f88df28f7f29}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.89150632933034,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c4706178-0635-428e-80a3-9dbfdbd692ac}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a539a44b-50b7-4f65-a7bc-cf8078394baa}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56ce0689-256f-4f21-984b-ed9206f0d5ea}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96c1424b-87f4-4d43-b6a6-56488309f9f0}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {d18a6766-071a-4ba8-8a21-f88df28f7f29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e612fae-a86c-4514-a3f3-078b983cd739}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e612fae-a86c-4514-a3f3-078b983cd739}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3e41502b-f27c-408a-8f49-792b74779351}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {d18a6766-071a-4ba8-8a21-f88df28f7f29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3376d84a-c82e-4402-966e-ad1e2827ba97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3376d84a-c82e-4402-966e-ad1e2827ba97}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {c1b0db07-f0e0-4260-920d-26bbfd8d6ad5}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {6628bc76-7544-456e-930d-35e012d2c210}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {18f9b075-fb8f-4a70-a45f-73813752dac1}, !- Default Day Schedule Name
  {b0015312-2c61-40dc-88d4-96a2d2f1039e}, !- Summer Design Day Schedule Name
  {fca3227f-eb73-4e8a-9372-5d2c19cc9bb6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {14e5d990-113a-40a7-8224-7db121593575}, !- Handle
  {6628bc76-7544-456e-930d-35e012d2c210}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000027,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {18f9b075-fb8f-4a70-a45f-73813752dac1}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b0015312-2c61-40dc-88d4-96a2d2f1039e}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fca3227f-eb73-4e8a-9372-5d2c19cc9bb6}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a7c08a1-526a-4aaf-b054-6ef8ff7e859d}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {6628bc76-7544-456e-930d-35e012d2c210}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff5d85f3-60be-467b-8dd7-24b29f9efc34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff5d85f3-60be-467b-8dd7-24b29f9efc34}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e26a034f-e5ea-4f3f-94e3-f528b9d0cdd7}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {6628bc76-7544-456e-930d-35e012d2c210}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2594c643-9bb5-420f-8597-363b10df9f8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2594c643-9bb5-420f-8597-363b10df9f8b}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {0a8ab0bd-724c-4af9-afb1-981b3211e395}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {b636d7f4-200c-49e6-baae-37085092049a}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {8186345c-7070-4f43-8e9a-3d3dd0fa066e}, !- Default Day Schedule Name
  {00a6cd65-d672-439b-8ed3-6b167bb066bc}, !- Summer Design Day Schedule Name
  {73c3c5c2-aa9b-4f92-98fe-b9b07d635375}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6cc3a8a4-aeb0-4258-a445-940ff300c076}, !- Handle
  {b636d7f4-200c-49e6-baae-37085092049a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.396524812372597,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8186345c-7070-4f43-8e9a-3d3dd0fa066e}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00a6cd65-d672-439b-8ed3-6b167bb066bc}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73c3c5c2-aa9b-4f92-98fe-b9b07d635375}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70af885e-b5fa-4aa0-8483-7d0bc47c95ce}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b636d7f4-200c-49e6-baae-37085092049a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {246fc178-0c69-4608-b7bf-2b6f6628e725}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {246fc178-0c69-4608-b7bf-2b6f6628e725}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {964b5319-2b7d-46a8-828a-e77c5764715c}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {b636d7f4-200c-49e6-baae-37085092049a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb5279bd-bb2e-4bfe-a707-efedf92efcbc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb5279bd-bb2e-4bfe-a707-efedf92efcbc}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {e5f5ce58-f696-44f8-aa0b-a11921c6cc25}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {ba32e078-3f06-4178-bf85-2d617931c1aa}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {632c0336-b579-41c5-bfc2-1a73729e18ed}, !- Default Day Schedule Name
  {23afb553-ebbf-4bb6-b222-4a34a9afaceb}, !- Summer Design Day Schedule Name
  {8c65f86f-d87f-4c85-83d5-030d4f2409f9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8c9dcd5d-f032-4357-9c7a-1afdcec2a5b1}, !- Handle
  {ba32e078-3f06-4178-bf85-2d617931c1aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9642125289666834,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {632c0336-b579-41c5-bfc2-1a73729e18ed}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {23afb553-ebbf-4bb6-b222-4a34a9afaceb}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c65f86f-d87f-4c85-83d5-030d4f2409f9}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1cb8515-e3de-4a8c-9bd7-a096d7651fbd}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ba32e078-3f06-4178-bf85-2d617931c1aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90a920f0-51fe-4a8e-8a2e-e8958e77e283}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90a920f0-51fe-4a8e-8a2e-e8958e77e283}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9b5afcf-5d10-4298-9e1b-5ac4bad7a320}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ba32e078-3f06-4178-bf85-2d617931c1aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98eb4005-3dbd-4f9d-a1ed-b14a04d75054}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98eb4005-3dbd-4f9d-a1ed-b14a04d75054}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {6ba534c8-f111-4c98-87b3-ed7ac58c9197}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {1677eac8-40ba-48c7-aef5-6e59e17edfa2}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {683c8a5b-17db-4fc0-b453-0d0e399a81b3}, !- Default Day Schedule Name
  {433d6b4e-519d-4fc4-9976-84eac8d938ca}, !- Summer Design Day Schedule Name
  {d5a3a3fa-f32f-4028-9493-33c6727366c7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {33d85fb6-8c11-4cbc-9cf8-8870133e005f}, !- Handle
  {1677eac8-40ba-48c7-aef5-6e59e17edfa2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.891506329330387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {683c8a5b-17db-4fc0-b453-0d0e399a81b3}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {433d6b4e-519d-4fc4-9976-84eac8d938ca}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5a3a3fa-f32f-4028-9493-33c6727366c7}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed73a792-85a4-4a7f-a725-5e81af5664c1}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {1677eac8-40ba-48c7-aef5-6e59e17edfa2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee43d863-1f77-45c6-bf66-c1d46852f505}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee43d863-1f77-45c6-bf66-c1d46852f505}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {278897ce-a4fa-4d2b-ab61-b2b3e2616108}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {1677eac8-40ba-48c7-aef5-6e59e17edfa2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7063ae4b-0869-44e7-9787-bf7eb2133e95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7063ae4b-0869-44e7-9787-bf7eb2133e95}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {5f0e2fbb-875a-449d-9e9b-1dddd07dbccd}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {e08cabfb-a6f9-498d-99b2-b9368b9caea5}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  {ae629c1b-ac15-40aa-af07-68fa8400cce5}, !- Default Day Schedule Name
  {3ee2a905-8c08-47ce-91a7-bf157939c910}, !- Summer Design Day Schedule Name
  {9a526e7c-9ea5-4f9d-ba1c-f1a3fedaab85}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4db66afb-f778-4a2f-bfd2-1fcf97943f1e}, !- Handle
  {e08cabfb-a6f9-498d-99b2-b9368b9caea5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000075,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:52:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:52:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ae629c1b-ac15-40aa-af07-68fa8400cce5}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3ee2a905-8c08-47ce-91a7-bf157939c910}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a526e7c-9ea5-4f9d-ba1c-f1a3fedaab85}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df296eb5-16c9-40e6-abad-51b0b700c550}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {e08cabfb-a6f9-498d-99b2-b9368b9caea5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26bcff28-368d-4543-baf9-3be374234aea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26bcff28-368d-4543-baf9-3be374234aea}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d24b836-e8eb-441b-8652-7d859d58bdef}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {e08cabfb-a6f9-498d-99b2-b9368b9caea5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ca5e22a-ce53-42b1-9e03-67af13f4568f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ca5e22a-ce53-42b1-9e03-67af13f4568f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {beee5992-82e5-4e71-8864-87b68bc11849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

