
OS:Version,
  {8c863f62-d65e-401c-8c0a-95f1f67e78b0}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Facility,
  {add59976-e88a-4e6b-af3d-d2c785af2ce3}; !- Handle

OS:Site,
  {6a02db6c-43a7-4427-a659-0f447cb85373}, !- Handle
  San Francisco Intl_CA_USA,              !- Name
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {122ae2bf-31e3-4611-a82e-aeb8e55e0627}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {19beb300-bf81-47ac-b9d0-334fb0511508}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {c8d35c7a-5c9c-44e0-9b1c-d3dcbbea860f}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {19357704-379e-49db-b245-ce6b9fa3d9d4}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {089e995a-0397-4b91-bd14-824e36c8fa2c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {2e9e02ea-d248-42ae-8c0e-acb3cfa968ee}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {72b99f19-6ecd-4745-8b5b-f1c564f200c4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {adda4ba9-fc13-4907-8574-c7b26b9299e9}, !- Handle
  San Francisco Intl,                     !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724940,                                 !- WMO Number
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  /weather/G0600750.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {86a6ca43-2f3f-460f-a5dd-acb47835c32e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.4425,                                !- Annual Average Outdoor Air Temperature {C}
  6.11;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {33bb6b40-01f8-4f0b-8e5f-74359e866f76}, !- Handle
  San Francisco Intl Ann Clg .4% Condns DB=>MWB 1, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {14de8d36-f626-45af-8f03-8d4b0d8a1a54}, !- Handle
  San Francisco Intl Ann Clg .4% Condns WB=>MDB 1, !- Name
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ae289653-7943-49e9-91b7-f68bc8c4bba3}, !- Handle
  San Francisco Intl Ann Clg 1% Condns DB=>MWB 1, !- Name
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {99e35774-8faf-4c27-9ad7-78610f42e737}, !- Handle
  San Francisco Intl Ann Clg 2% Condns DP=>MDB 1, !- Name
  18.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6837074d-b417-494b-8abb-5ee0a85966d6}, !- Handle
  San Francisco Intl Ann Htg 99% Condns DB 1, !- Name
  5.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2d831166-3e3f-4ffe-a3f3-e2a9f472f13b}, !- Handle
  San Francisco Intl Ann Htg 99.6% Condns DB 1, !- Name
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6025686d-e1dd-4b4b-9607-e6b2975b76b8}, !- Handle
  San Francisco Intl Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  12.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  11.6,                                   !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {73e164f3-c31d-4442-8d80-79272b117fb2}, !- Handle
  San Francisco Intl April .4% Condns DB=>MCWB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.582;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {16eb3172-5a43-48d9-a804-426521c49fbd}, !- Handle
  San Francisco Intl April .4% Condns WB=>MCDB 1, !- Name
  24.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.582;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e40d8b1d-c4a0-42be-9866-8009b90a9377}, !- Handle
  San Francisco Intl August .4% Condns DB=>MCWB 1, !- Name
  29.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {946ee8fe-4526-4d85-857e-ec2e69bdea48}, !- Handle
  San Francisco Intl August .4% Condns WB=>MCDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {62670dce-d7e5-4ca4-a0ff-7d5b83007bf4}, !- Handle
  San Francisco Intl December .4% Condns DB=>MCWB 1, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  6.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.649;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {93383908-c272-4dcb-9d42-5e81e1c9888d}, !- Handle
  San Francisco Intl December .4% Condns WB=>MCDB 1, !- Name
  16.4,                                   !- Maximum Dry-Bulb Temperature {C}
  6.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.649;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3005a50e-3725-40fb-a34c-89d340cd4f3c}, !- Handle
  San Francisco Intl February .4% Condns DB=>MCWB 1, !- Name
  21.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.344,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.597;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7c248cfc-68ac-448b-b519-609f90c50888}, !- Handle
  San Francisco Intl February .4% Condns WB=>MCDB 1, !- Name
  18.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.344,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.597;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ead68691-5b09-43d6-b5be-089e9cb3d821}, !- Handle
  San Francisco Intl January .4% Condns DB=>MCWB 1, !- Name
  17.8,                                   !- Maximum Dry-Bulb Temperature {C}
  6,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.678;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7b1ade34-b50e-45e7-b76a-847d2b83d389}, !- Handle
  San Francisco Intl January .4% Condns WB=>MCDB 1, !- Name
  15.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.678;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {22996944-1a6c-4c02-8ab6-d0e9ceb19aa3}, !- Handle
  San Francisco Intl July .4% Condns DB=>MCWB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.536;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bfb43a7a-ea74-4a7d-899d-6c0e689f7d62}, !- Handle
  San Francisco Intl July .4% Condns WB=>MCDB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.536;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {047b2e9b-c498-4f11-b6d4-766bbacbfa85}, !- Handle
  San Francisco Intl June .4% Condns DB=>MCWB 1, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.482;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {084e7406-2a7d-4fd1-b7e5-9e7504f3ad59}, !- Handle
  San Francisco Intl June .4% Condns WB=>MCDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.482;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c703939e-6ed3-436c-b914-1d01a0f91b20}, !- Handle
  San Francisco Intl March .4% Condns DB=>MCWB 1, !- Name
  23.6,                                   !- Maximum Dry-Bulb Temperature {C}
  7.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.625;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b8f81606-b15a-4e56-8d0c-4b0b280dddc3}, !- Handle
  San Francisco Intl March .4% Condns WB=>MCDB 1, !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  7.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.625;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {24537418-4a9b-4a79-9a33-45020e92bf1f}, !- Handle
  San Francisco Intl May .4% Condns DB=>MCWB 1, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.51;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {77b8c302-44c9-4a66-8f8e-a012bdd4518e}, !- Handle
  San Francisco Intl May .4% Condns WB=>MCDB 1, !- Name
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.51;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {faed5826-910c-4727-b38b-7cd498562287}, !- Handle
  San Francisco Intl November .4% Condns DB=>MCWB 1, !- Name
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.69;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {361ebdcc-7c6c-4409-8204-0f10311bac5d}, !- Handle
  San Francisco Intl November .4% Condns WB=>MCDB 1, !- Name
  19.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.69;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d6bc3425-7a4d-4680-bd72-fb42eadd38f5}, !- Handle
  San Francisco Intl October .4% Condns DB=>MCWB 1, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.623;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0003a1a1-6197-482f-b7c1-1801038ffc7e}, !- Handle
  San Francisco Intl October .4% Condns WB=>MCDB 1, !- Name
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.623;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2aaaf238-b67d-4aa9-b2da-67d45f12ac12}, !- Handle
  San Francisco Intl September .4% Condns DB=>MCWB 1, !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.596;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {789bb6d7-1d68-4517-9503-e8e24982d36a}, !- Handle
  San Francisco Intl September .4% Condns WB=>MCDB 1, !- Name
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.596;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {5b99ce83-df05-4aca-b6dc-21abc57456b8}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  3;                                      !- Climate Zone Value 1

OS:Building,
  {aa85a36d-2810-47ed-836c-c84f4e0bbd6c}, !- Handle
  ComStock DEER Pre-1975|RtS|RSD,         !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f4b9be2a-2eeb-4094-947d-1d4f55f9a2bf}, !- Default Construction Set Name
  {296f0c51-3dd4-4991-9769-6f1b730e36d8}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  RtS;                                    !- Standards Building Type

OS:AdditionalProperties,
  {83fb8bce-f749-4565-862c-0f9452b01249}, !- Handle
  {aa85a36d-2810-47ed-836c-c84f4e0bbd6c}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CAMXc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with electric coil;              !- Feature Value 2

OS:SpaceType,
  {a8d483f1-f4c4-4f42-8adb-88e5bbf6f053}, !- Handle
  RtS StockRoom - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {bb629456-1c75-40a0-ae4b-d53e93bd38b2}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0a1e9aff-f1ac-46e5-b4ee-4d3a60705d65}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtS,                                    !- Standards Building Type
  StockRoom;                              !- Standards Space Type

OS:SpaceType,
  {290cbc90-9c25-4876-aa0b-462bf1c609ca}, !- Handle
  RtS RetailSales - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {83bf0502-052d-40a0-8cb0-e42ed29e5a71}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {99911376-6f6a-4155-a2ba-27fb5a844802}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtS,                                    !- Standards Building Type
  RetailSales;                            !- Standards Space Type

OS:SpaceType,
  {0e6d0cf0-6b52-4b67-823f-a795e50fd9ea}, !- Handle
  RSD Restroom - ComStock DEER Pre-1975,  !- Name
  ,                                       !- Default Construction Set Name
  {9c82cec9-d1c3-4dd7-8397-e28f5abbfaf0}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {810c12cc-651a-41d5-9bb4-bfaf8c3854b9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RSD,                                    !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:SpaceType,
  {f028388a-18a1-4b14-9198-53ce9c167fc3}, !- Handle
  RSD LobbyWaiting - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {d80fab10-de3f-43fb-afd6-19f97f51bf95}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {59c02f62-d225-40e5-9d81-f2549139c23c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RSD,                                    !- Standards Building Type
  LobbyWaiting;                           !- Standards Space Type

OS:SpaceType,
  {ef2998ad-b6c0-4396-bdca-6df7bfde42c8}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975,   !- Name
  ,                                       !- Default Construction Set Name
  {af5ad53e-936e-420f-8cdb-78ac7cdde228}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {89f5b474-a014-4994-b3b4-5f6e6c551681}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RSD,                                    !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {a71a6c07-6dff-44bd-a8c5-6bea9bd24766}, !- Handle
  RSD Dining - ComStock DEER Pre-1975,    !- Name
  ,                                       !- Default Construction Set Name
  {559d90c9-59c4-4970-bcf8-24449c85147c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {04917311-4a24-41c4-8160-4f3f484c91b0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RSD,                                    !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:BuildingStory,
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {04a5cf69-7813-4a15-b946-0841690e3bd4}, !- Handle
  RtS StockRoom A end_a - Story Ground,   !- Name
  {a8d483f1-f4c4-4f42-8adb-88e5bbf6f053}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {0d55fb50-6abf-41d8-a44d-0490a0782294}; !- Thermal Zone Name

OS:Surface,
  {645251bc-f0a2-44bd-a100-9a5e9450936e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {02605c23-8a1e-430d-a1b3-aaa74d64f5c9}, !- Construction Name
  {04a5cf69-7813-4a15-b946-0841690e3bd4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab38be17-3d81-4084-be21-9e64762aaaaf}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04a5cf69-7813-4a15-b946-0841690e3bd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 1.77635683940025e-14, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68021159-a60d-43ed-a43d-56a676af06e1}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04a5cf69-7813-4a15-b946-0841690e3bd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2613c1a9-7edc-4642-8a3e-bf4e7f59ee65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 1.77635683940025e-14, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f1eed1c-4fd3-45e3-8bcc-2d387f8bbb32}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04a5cf69-7813-4a15-b946-0841690e3bd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c38f9ac-8b0e-4fbd-a978-b9fed5cc52b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63578aff-a7e8-4361-b1cd-409cb8e29a9d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04a5cf69-7813-4a15-b946-0841690e3bd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.572, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60d5f18-e11d-4c3c-b292-fc7893e25827}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {04a5cf69-7813-4a15-b946-0841690e3bd4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  -4.572, 1.77635683940025e-14, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0d55fb50-6abf-41d8-a44d-0490a0782294}, !- Handle
  Zone RtS StockRoom A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93d59d99-f03f-4149-a32c-e99beb07861a}, !- Zone Air Inlet Port List
  {fec42b71-b591-4d1a-b8f1-1e32b992f5d9}, !- Zone Air Exhaust Port List
  {6276ab65-a8b5-4ac1-b752-3dec8d755c50}, !- Zone Air Node Name
  {cd991529-2f82-4981-a668-086ad4bb320d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1550b25a-f5ae-4e65-8be6-758e8dc41ce6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6b6d958-ece3-452a-8bf1-8bd734e97cac}, !- Handle
  Zone RtS StockRoom A end_a - Story Ground Zone Air Node, !- Name
  {6276ab65-a8b5-4ac1-b752-3dec8d755c50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6276ab65-a8b5-4ac1-b752-3dec8d755c50}, !- Handle
  {0d55fb50-6abf-41d8-a44d-0490a0782294}, !- Source Object
  11,                                     !- Outlet Port
  {c6b6d958-ece3-452a-8bf1-8bd734e97cac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93d59d99-f03f-4149-a32c-e99beb07861a}, !- Handle
  {0d55fb50-6abf-41d8-a44d-0490a0782294}, !- HVAC Component
  {b53b332d-636d-4722-a687-ab59b50b1f27}; !- Port 1

OS:PortList,
  {fec42b71-b591-4d1a-b8f1-1e32b992f5d9}, !- Handle
  {0d55fb50-6abf-41d8-a44d-0490a0782294}; !- HVAC Component

OS:PortList,
  {cd991529-2f82-4981-a668-086ad4bb320d}, !- Handle
  {0d55fb50-6abf-41d8-a44d-0490a0782294}, !- HVAC Component
  {5762d504-4c7a-418a-863c-b1c8cc8e1def}; !- Port 1

OS:Sizing:Zone,
  {e4ef7d97-86ac-475a-97a9-2add42057205}, !- Handle
  {0d55fb50-6abf-41d8-a44d-0490a0782294}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6332c99d-039b-4df1-9f3f-5769097a9421}, !- Handle
  Zone RtS StockRoom A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {0d55fb50-6abf-41d8-a44d-0490a0782294}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dcea56f7-3eda-4746-b968-58e47da2df9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e62143c6-41ab-4af1-8e5c-3a74d72efe34}, !- Handle
  RtS StockRoom B end_a - Story Ground,   !- Name
  {a8d483f1-f4c4-4f42-8adb-88e5bbf6f053}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {656dcc63-a181-4e8f-8b60-b364698fd7bd}; !- Thermal Zone Name

OS:Surface,
  {b36ded5e-2e26-4381-adc4-b213212cbed5}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {d003f19a-4538-4dc7-8db2-7f380b41e189}, !- Construction Name
  {e62143c6-41ab-4af1-8e5c-3a74d72efe34}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e31aae-15c7-48fc-9636-ac0b50c6602b}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e62143c6-41ab-4af1-8e5c-3a74d72efe34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a2f83e-3665-4a17-b6e9-d50fc0ff5662}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e62143c6-41ab-4af1-8e5c-3a74d72efe34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6795e69a-a61b-4cbd-8f7d-1636f62c640d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 4.572, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d4636f-04ef-4a9f-83a5-bd8f605c554a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e62143c6-41ab-4af1-8e5c-3a74d72efe34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6da5e88f-9491-47c1-96ee-3ef28a016f03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 4.572, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2613c1a9-7edc-4642-8a3e-bf4e7f59ee65}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e62143c6-41ab-4af1-8e5c-3a74d72efe34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68021159-a60d-43ed-a43d-56a676af06e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f534c56d-864a-4c23-9320-94e3cca5e75c}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {e62143c6-41ab-4af1-8e5c-3a74d72efe34}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.572, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {656dcc63-a181-4e8f-8b60-b364698fd7bd}, !- Handle
  Zone RtS StockRoom B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ae237a2-0e10-4d3e-ae7f-f02a62a60616}, !- Zone Air Inlet Port List
  {d26e44f4-f02e-4796-98c3-fadda44c0ef0}, !- Zone Air Exhaust Port List
  {14c7bcf2-52c5-455f-a972-68cbf456c84c}, !- Zone Air Node Name
  {b09f55e2-e9b3-4c05-9a93-304c417b20da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa41c6c0-4fbe-43ac-ae40-5664d8386358}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cecbbba3-6b2c-48d9-9aea-d9ad368e1121}, !- Handle
  Zone RtS StockRoom B end_a - Story Ground Zone Air Node, !- Name
  {14c7bcf2-52c5-455f-a972-68cbf456c84c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14c7bcf2-52c5-455f-a972-68cbf456c84c}, !- Handle
  {656dcc63-a181-4e8f-8b60-b364698fd7bd}, !- Source Object
  11,                                     !- Outlet Port
  {cecbbba3-6b2c-48d9-9aea-d9ad368e1121}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ae237a2-0e10-4d3e-ae7f-f02a62a60616}, !- Handle
  {656dcc63-a181-4e8f-8b60-b364698fd7bd}, !- HVAC Component
  {592a1f57-8b08-43f4-9adf-732ebc62208e}; !- Port 1

OS:PortList,
  {d26e44f4-f02e-4796-98c3-fadda44c0ef0}, !- Handle
  {656dcc63-a181-4e8f-8b60-b364698fd7bd}; !- HVAC Component

OS:PortList,
  {b09f55e2-e9b3-4c05-9a93-304c417b20da}, !- Handle
  {656dcc63-a181-4e8f-8b60-b364698fd7bd}, !- HVAC Component
  {cb95d6ac-d7b0-47cd-81fe-d4fdc0463c57}; !- Port 1

OS:Sizing:Zone,
  {ef0c1960-a0c6-418a-92e8-9b6843fc6dd1}, !- Handle
  {656dcc63-a181-4e8f-8b60-b364698fd7bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5fd5bb4-ac8b-4da9-a7e0-d74728dfeae1}, !- Handle
  Zone RtS StockRoom B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {656dcc63-a181-4e8f-8b60-b364698fd7bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ca2dd34-87f5-43eb-b359-fa619052c9b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {989c87d3-b39e-4a06-9fff-2309387b7887}, !- Handle
  RtS StockRoom C end_a - Story Ground,   !- Name
  {a8d483f1-f4c4-4f42-8adb-88e5bbf6f053}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {505c264e-5230-4841-b76f-e1f7c4d25e8f}; !- Thermal Zone Name

OS:Surface,
  {bd1bf009-193f-4851-9867-65cfa1f0b140}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {02605c23-8a1e-430d-a1b3-aaa74d64f5c9}, !- Construction Name
  {989c87d3-b39e-4a06-9fff-2309387b7887}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {936b341a-b9dc-4714-b560-b08aa0dc04df}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {989c87d3-b39e-4a06-9fff-2309387b7887}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e213219a-d307-41f1-8efe-b5a65f187f78}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {989c87d3-b39e-4a06-9fff-2309387b7887}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 4.572, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2af9732-c372-4189-addb-4c07f70a5ee0}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {989c87d3-b39e-4a06-9fff-2309387b7887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b90275d7-bbd3-4ded-9e4a-b517bd0ed8c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 4.572, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6795e69a-a61b-4cbd-8f7d-1636f62c640d}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {989c87d3-b39e-4a06-9fff-2309387b7887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23a2f83e-3665-4a17-b6e9-d50fc0ff5662}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c88c03-75a0-4bfb-8c30-fc12a3327d51}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {989c87d3-b39e-4a06-9fff-2309387b7887}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.572, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {505c264e-5230-4841-b76f-e1f7c4d25e8f}, !- Handle
  Zone RtS StockRoom C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {625221b3-5005-4591-bdeb-4d0a2009bfa6}, !- Zone Air Inlet Port List
  {3245133c-3790-4d93-9295-498d53d39693}, !- Zone Air Exhaust Port List
  {766feb51-cb84-400f-b6b5-bc22ce0a83cf}, !- Zone Air Node Name
  {dafe4102-00fb-4680-bf8e-9dbcc37a0c96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1270d9a-fdb7-4eff-823e-b4ccd08cc164}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8175da63-f96e-4743-ab75-80aac6a841a2}, !- Handle
  Zone RtS StockRoom C end_a - Story Ground Zone Air Node, !- Name
  {766feb51-cb84-400f-b6b5-bc22ce0a83cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {766feb51-cb84-400f-b6b5-bc22ce0a83cf}, !- Handle
  {505c264e-5230-4841-b76f-e1f7c4d25e8f}, !- Source Object
  11,                                     !- Outlet Port
  {8175da63-f96e-4743-ab75-80aac6a841a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {625221b3-5005-4591-bdeb-4d0a2009bfa6}, !- Handle
  {505c264e-5230-4841-b76f-e1f7c4d25e8f}, !- HVAC Component
  {01ebb657-41a7-44bd-806b-713e470e0251}; !- Port 1

OS:PortList,
  {3245133c-3790-4d93-9295-498d53d39693}, !- Handle
  {505c264e-5230-4841-b76f-e1f7c4d25e8f}; !- HVAC Component

OS:PortList,
  {dafe4102-00fb-4680-bf8e-9dbcc37a0c96}, !- Handle
  {505c264e-5230-4841-b76f-e1f7c4d25e8f}, !- HVAC Component
  {68559bfd-3203-4afa-8f3c-168bbb07bd57}; !- Port 1

OS:Sizing:Zone,
  {5b379b4c-f4d8-48de-9d07-496c5bf865f6}, !- Handle
  {505c264e-5230-4841-b76f-e1f7c4d25e8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24c6eedf-6f30-4ca7-b191-c7b085be0210}, !- Handle
  Zone RtS StockRoom C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {505c264e-5230-4841-b76f-e1f7c4d25e8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e87bd63-f171-4146-8d6c-f3274ae7ea44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9a630777-a4fc-4489-93b8-bbe38290067b}, !- Handle
  RtS StockRoom A  - Story Ground,        !- Name
  {a8d483f1-f4c4-4f42-8adb-88e5bbf6f053}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {cd200f81-27c7-4a98-918c-c4d8b2804e43}; !- Thermal Zone Name

OS:Surface,
  {14e400ef-41c4-4c43-9270-4d2b2c08c40c}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {6b91cede-4fb2-4945-8af8-ded5cc531b0e}, !- Construction Name
  {9a630777-a4fc-4489-93b8-bbe38290067b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.55165737190959, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.55165737190959, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c38f9ac-8b0e-4fbd-a978-b9fed5cc52b6}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a630777-a4fc-4489-93b8-bbe38290067b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f1eed1c-4fd3-45e3-8bcc-2d387f8bbb32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -3.5527136788005e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dc18ab6-2b14-4bd9-b774-67f0f5eca49b}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a630777-a4fc-4489-93b8-bbe38290067b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e17563bb-505a-4cb5-8608-056709fa32b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.55165737190959, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -4.572, 4.55165737190959, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, -3.5527136788005e-15, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a405f34-9764-46e3-babc-5a72482bc88c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a630777-a4fc-4489-93b8-bbe38290067b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bcd895a-b4b6-4358-8a41-f93bec5f5405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.55165737190959, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.55165737190959, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 4.55165737190959, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 4.55165737190959, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2a9379-06c2-45d7-9389-b7c84ee40c8f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a630777-a4fc-4489-93b8-bbe38290067b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.55165737190959, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.55165737190959, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18e12cf6-a547-4772-bebc-3fc4b78773d4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {9a630777-a4fc-4489-93b8-bbe38290067b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.55165737190959, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.55165737190959, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd200f81-27c7-4a98-918c-c4d8b2804e43}, !- Handle
  Zone RtS StockRoom A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {656fc4a9-f41a-4312-80eb-53c092abbc36}, !- Zone Air Inlet Port List
  {4594e4eb-aae0-4db5-ab82-bf436a5c676e}, !- Zone Air Exhaust Port List
  {8b8f1ad7-1e70-4200-9b75-609202c829ba}, !- Zone Air Node Name
  {f34c5130-1415-4752-ab7c-8e8886130e40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dfbffbf3-f573-4c96-aba7-72b03d9d302b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d46dd1d6-fb07-41ec-9f92-a253e5ec9a5f}, !- Handle
  Zone RtS StockRoom A  - Story Ground Zone Air Node, !- Name
  {8b8f1ad7-1e70-4200-9b75-609202c829ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b8f1ad7-1e70-4200-9b75-609202c829ba}, !- Handle
  {cd200f81-27c7-4a98-918c-c4d8b2804e43}, !- Source Object
  11,                                     !- Outlet Port
  {d46dd1d6-fb07-41ec-9f92-a253e5ec9a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {656fc4a9-f41a-4312-80eb-53c092abbc36}, !- Handle
  {cd200f81-27c7-4a98-918c-c4d8b2804e43}, !- HVAC Component
  {b7c11f5b-64e9-4771-8bbc-dce3e464d04c}; !- Port 1

OS:PortList,
  {4594e4eb-aae0-4db5-ab82-bf436a5c676e}, !- Handle
  {cd200f81-27c7-4a98-918c-c4d8b2804e43}; !- HVAC Component

OS:PortList,
  {f34c5130-1415-4752-ab7c-8e8886130e40}, !- Handle
  {cd200f81-27c7-4a98-918c-c4d8b2804e43}, !- HVAC Component
  {ecbfce50-0069-4f48-b4d2-9d49288dbbef}; !- Port 1

OS:Sizing:Zone,
  {696af766-3d65-4912-bc84-eac7b2fe94be}, !- Handle
  {cd200f81-27c7-4a98-918c-c4d8b2804e43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff45c386-ebc3-41e2-bc68-d0fc07399cf4}, !- Handle
  Zone RtS StockRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {cd200f81-27c7-4a98-918c-c4d8b2804e43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db6e1d79-a5c3-4223-9828-4757baa15260}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eaea67e3-120b-4b47-81a1-907532d26f8b}, !- Handle
  RtS StockRoom B  - Story Ground,        !- Name
  {a8d483f1-f4c4-4f42-8adb-88e5bbf6f053}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {84b93b3f-681e-4af0-9994-225a7bb0a916}; !- Thermal Zone Name

OS:Surface,
  {3913fb30-129a-4ca3-9925-8f6fe3678664}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {1726f257-a1de-4e16-91e5-a0809f7bb78b}, !- Construction Name
  {eaea67e3-120b-4b47-81a1-907532d26f8b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.55165737190959, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.55165737190959, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da5e88f-9491-47c1-96ee-3ef28a016f03}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaea67e3-120b-4b47-81a1-907532d26f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2d4636f-04ef-4a9f-83a5-bd8f605c554a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, -3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1166e763-e555-413b-91b0-aa23de56108c}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaea67e3-120b-4b47-81a1-907532d26f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900c1159-78c2-4a81-9d14-3e41e19c1b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 4.55165737190959, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.55165737190959, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, -3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {975494b9-f76e-49cd-9f23-df535693693a}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaea67e3-120b-4b47-81a1-907532d26f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c087d5d-db95-448e-b17b-ae9695a12a98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.55165737190959, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.55165737190959, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.55165737190959, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 4.55165737190959, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e17563bb-505a-4cb5-8608-056709fa32b6}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaea67e3-120b-4b47-81a1-907532d26f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dc18ab6-2b14-4bd9-b774-67f0f5eca49b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.55165737190959, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.55165737190959, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2dd3c41-57c9-4517-b249-c0268a36e02b}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {eaea67e3-120b-4b47-81a1-907532d26f8b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.55165737190959, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.55165737190959, 3.6576, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, -3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {84b93b3f-681e-4af0-9994-225a7bb0a916}, !- Handle
  Zone RtS StockRoom B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8f90a96-af6f-4de4-93e3-3af52c686266}, !- Zone Air Inlet Port List
  {a094f370-3664-408c-9fe4-f2c447c833e1}, !- Zone Air Exhaust Port List
  {3578287f-e716-425f-9de0-751fa11980bd}, !- Zone Air Node Name
  {f8ba735b-378a-405b-b5ae-b70fe6912e6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd416401-f8f9-44e0-96fc-55b86bfc74c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d2df073-7325-432c-a600-ed52e801ac24}, !- Handle
  Zone RtS StockRoom B  - Story Ground Zone Air Node, !- Name
  {3578287f-e716-425f-9de0-751fa11980bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3578287f-e716-425f-9de0-751fa11980bd}, !- Handle
  {84b93b3f-681e-4af0-9994-225a7bb0a916}, !- Source Object
  11,                                     !- Outlet Port
  {8d2df073-7325-432c-a600-ed52e801ac24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8f90a96-af6f-4de4-93e3-3af52c686266}, !- Handle
  {84b93b3f-681e-4af0-9994-225a7bb0a916}, !- HVAC Component
  {01769015-e6c8-438e-8e89-d6b75a208308}; !- Port 1

OS:PortList,
  {a094f370-3664-408c-9fe4-f2c447c833e1}, !- Handle
  {84b93b3f-681e-4af0-9994-225a7bb0a916}; !- HVAC Component

OS:PortList,
  {f8ba735b-378a-405b-b5ae-b70fe6912e6e}, !- Handle
  {84b93b3f-681e-4af0-9994-225a7bb0a916}, !- HVAC Component
  {0873f6aa-e1c0-4172-90c9-cff1ee96bada}; !- Port 1

OS:Sizing:Zone,
  {a52434b1-287b-417f-a10b-a1edeb1a7da6}, !- Handle
  {84b93b3f-681e-4af0-9994-225a7bb0a916}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8ed092d-9a8b-4e87-bd4f-7ab909275550}, !- Handle
  Zone RtS StockRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {84b93b3f-681e-4af0-9994-225a7bb0a916}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a90a9824-135b-4fcd-b132-3e7004e4716c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eb9f8ea5-fa79-457b-95dd-ce765fc4563b}, !- Handle
  RtS StockRoom C  - Story Ground,        !- Name
  {a8d483f1-f4c4-4f42-8adb-88e5bbf6f053}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {68726e83-e6d9-4e2c-b8fd-9518f399ce80}; !- Thermal Zone Name

OS:Surface,
  {4e29c815-415e-41e6-88eb-55fdc94799a7}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {6b91cede-4fb2-4945-8af8-ded5cc531b0e}, !- Construction Name
  {eb9f8ea5-fa79-457b-95dd-ce765fc4563b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.55165737190959, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.55165737190959, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90275d7-bbd3-4ded-9e4a-b517bd0ed8c3}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb9f8ea5-fa79-457b-95dd-ce765fc4563b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2af9732-c372-4189-addb-4c07f70a5ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, -3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05cc272a-6904-44c2-bea2-a419a86a694c}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb9f8ea5-fa79-457b-95dd-ce765fc4563b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 4.55165737190959, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.55165737190959, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, -3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f74f239-0fad-4965-b708-5e01bd445824}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb9f8ea5-fa79-457b-95dd-ce765fc4563b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c475da2-06cd-479e-ba78-087563387aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.55165737190959, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.55165737190959, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.55165737190959, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 4.55165737190959, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900c1159-78c2-4a81-9d14-3e41e19c1b4d}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb9f8ea5-fa79-457b-95dd-ce765fc4563b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1166e763-e555-413b-91b0-aa23de56108c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.55165737190959, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.55165737190959, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb4efdec-0a86-4d86-845c-f03c0adc80f4}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {eb9f8ea5-fa79-457b-95dd-ce765fc4563b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.55165737190959, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.55165737190959, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, -3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68726e83-e6d9-4e2c-b8fd-9518f399ce80}, !- Handle
  Zone RtS StockRoom C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {258639ca-1c31-4aa3-b662-bfccf6f91271}, !- Zone Air Inlet Port List
  {d192e7b2-9d0f-46e1-bdf8-6c253f723c4d}, !- Zone Air Exhaust Port List
  {67528011-1266-4bf7-94c2-4840bb7b9618}, !- Zone Air Node Name
  {b0ec964b-f79d-4b3e-9230-a62c430c033f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9043066-7bd9-41e2-a0b3-f8805061d1e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e94b14cf-dd2c-4857-b653-0d365721288a}, !- Handle
  Zone RtS StockRoom C  - Story Ground Zone Air Node, !- Name
  {67528011-1266-4bf7-94c2-4840bb7b9618}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67528011-1266-4bf7-94c2-4840bb7b9618}, !- Handle
  {68726e83-e6d9-4e2c-b8fd-9518f399ce80}, !- Source Object
  11,                                     !- Outlet Port
  {e94b14cf-dd2c-4857-b653-0d365721288a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {258639ca-1c31-4aa3-b662-bfccf6f91271}, !- Handle
  {68726e83-e6d9-4e2c-b8fd-9518f399ce80}, !- HVAC Component
  {10f10541-b547-46a5-9a44-ee31f6a12ad2}; !- Port 1

OS:PortList,
  {d192e7b2-9d0f-46e1-bdf8-6c253f723c4d}, !- Handle
  {68726e83-e6d9-4e2c-b8fd-9518f399ce80}; !- HVAC Component

OS:PortList,
  {b0ec964b-f79d-4b3e-9230-a62c430c033f}, !- Handle
  {68726e83-e6d9-4e2c-b8fd-9518f399ce80}, !- HVAC Component
  {91de6d74-18cb-4e56-b0f9-ae4a5cbfe500}; !- Port 1

OS:Sizing:Zone,
  {401066d6-d55e-4fee-9dc6-9160261456e1}, !- Handle
  {68726e83-e6d9-4e2c-b8fd-9518f399ce80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e09ebbbb-4e4e-45e3-a891-b26641133b36}, !- Handle
  Zone RtS StockRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {68726e83-e6d9-4e2c-b8fd-9518f399ce80}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2938b396-b936-4a00-bcbf-6270dcd9ca74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a2627277-5f87-49b3-a74c-9672a47eebeb}, !- Handle
  RSD Restroom A  - Story Ground,         !- Name
  {0e6d0cf0-6b52-4b67-823f-a795e50fd9ea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  -5.13205727169913,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {53f469ab-b7c5-4ef2-95b7-243e2e78f66f}; !- Thermal Zone Name

OS:Surface,
  {71873c80-40ad-451f-9e9b-963b1eb1e8b9}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {b1fcf796-68d7-43cc-a83f-309039879ed7}, !- Construction Name
  {a2627277-5f87-49b3-a74c-9672a47eebeb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.44089209850063e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 0.407143210221465, 0,           !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0.407143210221465, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bcd895a-b4b6-4358-8a41-f93bec5f5405}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2627277-5f87-49b3-a74c-9672a47eebeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a405f34-9764-46e3-babc-5a72482bc88c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.44089209850063e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.44089209850063e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.44089209850063e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65767e35-7928-4401-a746-7c9b88c4dfea}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2627277-5f87-49b3-a74c-9672a47eebeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a875c96-3dc6-4195-acc1-4fe223acce47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0.407143210221465, 3.6576,      !- X,Y,Z Vertex 1 {m}
  -4.572, 0.407143210221465, 0,           !- X,Y,Z Vertex 2 {m}
  -4.572, 4.44089209850063e-15, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 4.44089209850063e-15, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a63997-b272-4929-9d77-cdf05a452524}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2627277-5f87-49b3-a74c-9672a47eebeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee6c2706-f7e9-4f8b-aa07-8d0b7e645199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0.407143210221465, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0.407143210221465, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 0.407143210221465, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, 0.407143210221465, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0352394e-49be-4646-9092-e5646442c1f7}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2627277-5f87-49b3-a74c-9672a47eebeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.44089209850063e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 0.407143210221465, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0.407143210221465, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b5fe10-22c7-4bd2-a25c-42e782fff222}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {a2627277-5f87-49b3-a74c-9672a47eebeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0.407143210221465, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.572, 0.407143210221465, 3.6576,      !- X,Y,Z Vertex 2 {m}
  -4.572, 4.44089209850063e-15, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.44089209850063e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {53f469ab-b7c5-4ef2-95b7-243e2e78f66f}, !- Handle
  Zone RSD Restroom A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2069a35e-a92b-45b4-b1e7-613a2632d4b8}, !- Zone Air Inlet Port List
  {bd4520eb-1328-4c41-b3a3-f71f6c84f21d}, !- Zone Air Exhaust Port List
  {5ed15f5c-a119-42e4-be41-e0d2433c06d5}, !- Zone Air Node Name
  {6a05f25d-8fc8-4281-8873-6def12aab604}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13b1964e-55fd-43d4-ab55-a9fdc686af38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dce7d1d3-affc-4371-9e35-c13d72d6e82e}, !- Handle
  Zone RSD Restroom A  - Story Ground Zone Air Node, !- Name
  {5ed15f5c-a119-42e4-be41-e0d2433c06d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ed15f5c-a119-42e4-be41-e0d2433c06d5}, !- Handle
  {53f469ab-b7c5-4ef2-95b7-243e2e78f66f}, !- Source Object
  11,                                     !- Outlet Port
  {dce7d1d3-affc-4371-9e35-c13d72d6e82e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2069a35e-a92b-45b4-b1e7-613a2632d4b8}, !- Handle
  {53f469ab-b7c5-4ef2-95b7-243e2e78f66f}, !- HVAC Component
  {ba2b88f8-e484-4802-b476-91ef66ad088e}; !- Port 1

OS:PortList,
  {bd4520eb-1328-4c41-b3a3-f71f6c84f21d}, !- Handle
  {53f469ab-b7c5-4ef2-95b7-243e2e78f66f}, !- HVAC Component
  {f45d29f6-837f-488a-bc2c-dbd797c9d399}; !- Port 1

OS:PortList,
  {6a05f25d-8fc8-4281-8873-6def12aab604}, !- Handle
  {53f469ab-b7c5-4ef2-95b7-243e2e78f66f}, !- HVAC Component
  {c4fbfb1e-6472-4bae-859d-cd2a272eb077}; !- Port 1

OS:Sizing:Zone,
  {35e52023-fa46-413f-8d52-22302dfaf2cb}, !- Handle
  {53f469ab-b7c5-4ef2-95b7-243e2e78f66f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42357f71-a61a-412e-9d93-30ca5b9202c4}, !- Handle
  Zone RSD Restroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {53f469ab-b7c5-4ef2-95b7-243e2e78f66f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bea7cbaa-911e-40b7-b980-9484487d3acc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7e6d35f3-466f-45ac-814a-467daa262ba6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3deb4e08-fdba-4808-aaff-1788a4f9c961}, !- Handle
  RSD Restroom B  - Story Ground,         !- Name
  {0e6d0cf0-6b52-4b67-823f-a795e50fd9ea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  -5.13205727169913,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {42cca570-5456-4e6d-a776-3a2b2a8eff10}; !- Thermal Zone Name

OS:Surface,
  {4e8e9f8e-a68d-4e65-9f58-2be1c0d3c00b}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {92f9d93b-a1ee-439d-827b-7c87eee357db}, !- Construction Name
  {3deb4e08-fdba-4808-aaff-1788a4f9c961}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 0.407143210221465, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.407143210221465, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c087d5d-db95-448e-b17b-ae9695a12a98}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3deb4e08-fdba-4808-aaff-1788a4f9c961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {975494b9-f76e-49cd-9f23-df535693693a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 4.44089209850063e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.44089209850063e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49ae8061-a4d1-416d-9201-e4fad597eae0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3deb4e08-fdba-4808-aaff-1788a4f9c961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc8a45de-b610-482b-9163-bfbbee5a836b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 0.407143210221465, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 0.407143210221465, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 4.44089209850063e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3a851cd-d05e-4c80-bfb0-059e02072b86}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3deb4e08-fdba-4808-aaff-1788a4f9c961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69f9cb31-5bd4-4fc0-8fe6-09b07f9ac3e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0.407143210221465, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0.407143210221465, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 0.407143210221465, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 0.407143210221465, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a875c96-3dc6-4195-acc1-4fe223acce47}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3deb4e08-fdba-4808-aaff-1788a4f9c961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65767e35-7928-4401-a746-7c9b88c4dfea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.44089209850063e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.407143210221465, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.407143210221465, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b3b65a-4d47-418f-9a48-5b2389421b18}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {3deb4e08-fdba-4808-aaff-1788a4f9c961}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0.407143210221465, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 0.407143210221465, 3.6576, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.44089209850063e-15, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.44089209850063e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42cca570-5456-4e6d-a776-3a2b2a8eff10}, !- Handle
  Zone RSD Restroom B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2de69c54-e7cf-4385-989b-a7663ae03eda}, !- Zone Air Inlet Port List
  {7ed643b4-8986-4b1d-869b-b0a9a4432cda}, !- Zone Air Exhaust Port List
  {20597a3d-30b1-4a02-85e8-bbe27e39e6ad}, !- Zone Air Node Name
  {f00e38ad-ff57-42a9-9b34-069f856e32ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c5ad2df-5406-43b0-a5ed-daf417baf150}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88416187-6270-47b8-98c4-cfcc86f0da1a}, !- Handle
  Zone RSD Restroom B  - Story Ground Zone Air Node, !- Name
  {20597a3d-30b1-4a02-85e8-bbe27e39e6ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20597a3d-30b1-4a02-85e8-bbe27e39e6ad}, !- Handle
  {42cca570-5456-4e6d-a776-3a2b2a8eff10}, !- Source Object
  11,                                     !- Outlet Port
  {88416187-6270-47b8-98c4-cfcc86f0da1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2de69c54-e7cf-4385-989b-a7663ae03eda}, !- Handle
  {42cca570-5456-4e6d-a776-3a2b2a8eff10}, !- HVAC Component
  {c3d4fac9-9754-43e6-82ab-7e8ea1e28785}; !- Port 1

OS:PortList,
  {7ed643b4-8986-4b1d-869b-b0a9a4432cda}, !- Handle
  {42cca570-5456-4e6d-a776-3a2b2a8eff10}, !- HVAC Component
  {f0976f05-1ee0-4a01-97a7-227f66872544}; !- Port 1

OS:PortList,
  {f00e38ad-ff57-42a9-9b34-069f856e32ba}, !- Handle
  {42cca570-5456-4e6d-a776-3a2b2a8eff10}, !- HVAC Component
  {2f87782e-9038-4aac-b47c-15813377c904}; !- Port 1

OS:Sizing:Zone,
  {7bd4094b-98bf-4094-94f8-27592b5bb846}, !- Handle
  {42cca570-5456-4e6d-a776-3a2b2a8eff10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce409705-71ca-4423-8927-cb5d49a79a0f}, !- Handle
  Zone RSD Restroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {42cca570-5456-4e6d-a776-3a2b2a8eff10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84ca5b0f-2f5c-49a7-814f-c4899836f901}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {627c68da-daac-44b5-92c0-cee5dd1c0f76}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e8a94e90-5b04-4f96-872b-ba5a613005b1}, !- Handle
  RSD Restroom C  - Story Ground,         !- Name
  {0e6d0cf0-6b52-4b67-823f-a795e50fd9ea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  -5.13205727169913,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {ae8a7f81-a5eb-410e-84cc-b70eb65e4040}; !- Thermal Zone Name

OS:Surface,
  {13fbb760-8b99-4cc2-b5ce-676592c77adf}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {b1fcf796-68d7-43cc-a83f-309039879ed7}, !- Construction Name
  {e8a94e90-5b04-4f96-872b-ba5a613005b1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0.407143210221465, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.407143210221465, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c475da2-06cd-479e-ba78-087563387aa8}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a94e90-5b04-4f96-872b-ba5a613005b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f74f239-0fad-4965-b708-5e01bd445824}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 4.44089209850063e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.44089209850063e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79533048-e4c0-4138-8c24-dd54b7939176}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a94e90-5b04-4f96-872b-ba5a613005b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 0.407143210221465, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 0.407143210221465, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 4.44089209850063e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b67cefc4-d410-428a-9e8f-1d17ddb96059}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a94e90-5b04-4f96-872b-ba5a613005b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e660f0c-346b-4ee4-b34e-7f29bb6997a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0.407143210221465, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0.407143210221465, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0.407143210221465, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 0.407143210221465, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc8a45de-b610-482b-9163-bfbbee5a836b}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a94e90-5b04-4f96-872b-ba5a613005b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ae8061-a4d1-416d-9201-e4fad597eae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.44089209850063e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.407143210221465, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.407143210221465, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497d6b57-2274-4436-8f0c-99fd62d5a08b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {e8a94e90-5b04-4f96-872b-ba5a613005b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0.407143210221465, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 0.407143210221465, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.44089209850063e-15, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.44089209850063e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ae8a7f81-a5eb-410e-84cc-b70eb65e4040}, !- Handle
  Zone RSD Restroom C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b703a46-dbc3-4cff-af9e-efd808138c8d}, !- Zone Air Inlet Port List
  {9e955f3b-3a72-4c0c-a816-f81ad1e1aa06}, !- Zone Air Exhaust Port List
  {0e070b30-9210-4a49-8032-58324b9a788e}, !- Zone Air Node Name
  {a5aa8a42-fd2e-4314-b669-2b7789e6ac39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ff4530a-00a6-45b2-bb68-4b4e3083c476}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eef7fae8-636b-4d8d-bf4e-c35b9c1dd835}, !- Handle
  Zone RSD Restroom C  - Story Ground Zone Air Node, !- Name
  {0e070b30-9210-4a49-8032-58324b9a788e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e070b30-9210-4a49-8032-58324b9a788e}, !- Handle
  {ae8a7f81-a5eb-410e-84cc-b70eb65e4040}, !- Source Object
  11,                                     !- Outlet Port
  {eef7fae8-636b-4d8d-bf4e-c35b9c1dd835}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b703a46-dbc3-4cff-af9e-efd808138c8d}, !- Handle
  {ae8a7f81-a5eb-410e-84cc-b70eb65e4040}, !- HVAC Component
  {81a4b10f-990b-4842-b2c6-b5cf688c457a}; !- Port 1

OS:PortList,
  {9e955f3b-3a72-4c0c-a816-f81ad1e1aa06}, !- Handle
  {ae8a7f81-a5eb-410e-84cc-b70eb65e4040}, !- HVAC Component
  {42a894cf-a5fb-4c64-8278-1aa970ada349}; !- Port 1

OS:PortList,
  {a5aa8a42-fd2e-4314-b669-2b7789e6ac39}, !- Handle
  {ae8a7f81-a5eb-410e-84cc-b70eb65e4040}, !- HVAC Component
  {2e39323e-9461-477f-8d6d-e79097944786}; !- Port 1

OS:Sizing:Zone,
  {f2033493-ff55-44ae-867b-e7058219beb2}, !- Handle
  {ae8a7f81-a5eb-410e-84cc-b70eb65e4040}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cdaf2eb2-92ad-4b36-8e8b-34c178ff5433}, !- Handle
  Zone RSD Restroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {ae8a7f81-a5eb-410e-84cc-b70eb65e4040}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2445197-f32c-4b99-9def-239f115cd3d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {afb0ba0b-c325-4b12-9772-ae48e600f3e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c3de45a4-506f-4a2c-a08f-43f6de203ba2}, !- Handle
  RSD LobbyWaiting A  - Story Ground,     !- Name
  {f028388a-18a1-4b14-9198-53ce9c167fc3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  -4.72491406147767,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {80612c01-2c93-4cda-9bfc-faf67635f223}; !- Thermal Zone Name

OS:Surface,
  {8bd792f7-bacc-4a24-92f5-3a5a185fa324}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {f79e1925-11d8-4ba8-8c77-019cb14697ae}, !- Construction Name
  {c3de45a4-506f-4a2c-a08f-43f6de203ba2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 1.62971329805735, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.62971329805735, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6c2706-f7e9-4f8b-aa07-8d0b7e645199}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3de45a4-506f-4a2c-a08f-43f6de203ba2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a63997-b272-4929-9d77-cdf05a452524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81263ef4-5c16-4a6c-b43b-4b0b8c6cbffb}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3de45a4-506f-4a2c-a08f-43f6de203ba2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5261b6f6-2219-4610-997d-33ee69cfa986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 1.62971329805735, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -4.572, 1.62971329805735, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1913281-f18e-4837-8068-766bfe91a9a7}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3de45a4-506f-4a2c-a08f-43f6de203ba2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b61b0c-8cf6-486e-b263-77f4c348952b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.62971329805735, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.62971329805735, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 1.62971329805735, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 1.62971329805735, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fdb1e47-3c2a-4ac2-bc33-99eff4c2c088}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3de45a4-506f-4a2c-a08f-43f6de203ba2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 1.62971329805735, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.62971329805735, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951dc4ff-c0df-438b-a4fc-e231a3a7c246}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {c3de45a4-506f-4a2c-a08f-43f6de203ba2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.62971329805735, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.62971329805735, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {80612c01-2c93-4cda-9bfc-faf67635f223}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3de2a7d9-bfce-457e-953a-2c0e62f257ab}, !- Zone Air Inlet Port List
  {30aeb9a3-f4b4-411e-99c0-1b0380986b1e}, !- Zone Air Exhaust Port List
  {cef45e87-2a50-47eb-adfe-3ab5d673cfb4}, !- Zone Air Node Name
  {cf1380c9-e826-43f5-b37a-d125810607ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bdf0f62f-f79c-477f-abe3-7b24d52e9ed8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcb0b598-1ff7-47b3-a205-bb9d1b076227}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground Zone Air Node, !- Name
  {cef45e87-2a50-47eb-adfe-3ab5d673cfb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cef45e87-2a50-47eb-adfe-3ab5d673cfb4}, !- Handle
  {80612c01-2c93-4cda-9bfc-faf67635f223}, !- Source Object
  11,                                     !- Outlet Port
  {dcb0b598-1ff7-47b3-a205-bb9d1b076227}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3de2a7d9-bfce-457e-953a-2c0e62f257ab}, !- Handle
  {80612c01-2c93-4cda-9bfc-faf67635f223}, !- HVAC Component
  {e6e1d945-25ff-4729-b09b-21cae1af2617}; !- Port 1

OS:PortList,
  {30aeb9a3-f4b4-411e-99c0-1b0380986b1e}, !- Handle
  {80612c01-2c93-4cda-9bfc-faf67635f223}; !- HVAC Component

OS:PortList,
  {cf1380c9-e826-43f5-b37a-d125810607ec}, !- Handle
  {80612c01-2c93-4cda-9bfc-faf67635f223}, !- HVAC Component
  {d712b185-d6c9-417f-bf32-212318947c2b}; !- Port 1

OS:Sizing:Zone,
  {ede476f9-904c-409f-af12-00f289ec2650}, !- Handle
  {80612c01-2c93-4cda-9bfc-faf67635f223}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00242ce2-f993-493b-8f2f-75d69a16d274}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground Zone HVAC Equipment List, !- Name
  {80612c01-2c93-4cda-9bfc-faf67635f223}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76276703-aacc-4844-8d59-718caea7088e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7c18e022-66db-4e8a-8da8-c19846b753ae}, !- Handle
  RSD LobbyWaiting B  - Story Ground,     !- Name
  {f028388a-18a1-4b14-9198-53ce9c167fc3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  -4.72491406147767,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {63756aae-c02e-4686-a805-190f3aa08767}; !- Thermal Zone Name

OS:Surface,
  {751cfa21-06a1-489d-8fc1-2bea85627a8a}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {ff8a2e8d-5ae8-464f-93c4-aec3ef8a28d5}, !- Construction Name
  {7c18e022-66db-4e8a-8da8-c19846b753ae}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.62971329805735, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.62971329805735, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f9cb31-5bd4-4fc0-8fe6-09b07f9ac3e5}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c18e022-66db-4e8a-8da8-c19846b753ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3a851cd-d05e-4c80-bfb0-059e02072b86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2bdd4f-6a7a-4cc7-a8c7-da88ce34da80}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c18e022-66db-4e8a-8da8-c19846b753ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33062c4f-f086-43a0-9051-cdf2da58274b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 1.62971329805735, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.62971329805735, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6152fa21-5996-408d-829a-d232f8264a3e}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c18e022-66db-4e8a-8da8-c19846b753ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb653172-84cd-4854-b60f-b188f3dcc8f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.62971329805735, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 1.62971329805735, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.62971329805735, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 1.62971329805735, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5261b6f6-2219-4610-997d-33ee69cfa986}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c18e022-66db-4e8a-8da8-c19846b753ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81263ef4-5c16-4a6c-b43b-4b0b8c6cbffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.6576,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 1.62971329805735, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.62971329805735, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee80c2e4-af72-4a5a-bf48-7cc63aebfb41}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {7c18e022-66db-4e8a-8da8-c19846b753ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.62971329805735, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.62971329805735, 3.6576, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {63756aae-c02e-4686-a805-190f3aa08767}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {164479ad-3ac7-4d21-9fbd-51a03d11ec76}, !- Zone Air Inlet Port List
  {cc41c116-ad21-492a-bf27-0acec320c569}, !- Zone Air Exhaust Port List
  {73b2d050-d710-4a04-aec5-8df12d5dbdfa}, !- Zone Air Node Name
  {7157bf58-71cf-404f-8aab-2dfb743ce7dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fcfb1452-afd5-4887-85eb-e04448c9fb33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3726cc77-5aba-42d9-8e9b-072c72db74af}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground Zone Air Node, !- Name
  {73b2d050-d710-4a04-aec5-8df12d5dbdfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73b2d050-d710-4a04-aec5-8df12d5dbdfa}, !- Handle
  {63756aae-c02e-4686-a805-190f3aa08767}, !- Source Object
  11,                                     !- Outlet Port
  {3726cc77-5aba-42d9-8e9b-072c72db74af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {164479ad-3ac7-4d21-9fbd-51a03d11ec76}, !- Handle
  {63756aae-c02e-4686-a805-190f3aa08767}, !- HVAC Component
  {aa0bf943-6883-4cb7-b960-03440385309a}; !- Port 1

OS:PortList,
  {cc41c116-ad21-492a-bf27-0acec320c569}, !- Handle
  {63756aae-c02e-4686-a805-190f3aa08767}; !- HVAC Component

OS:PortList,
  {7157bf58-71cf-404f-8aab-2dfb743ce7dc}, !- Handle
  {63756aae-c02e-4686-a805-190f3aa08767}, !- HVAC Component
  {0403a1fb-7000-4898-a872-03a0544f330f}; !- Port 1

OS:Sizing:Zone,
  {7dc375b0-92a7-42cd-96cf-0b7a4c030eb8}, !- Handle
  {63756aae-c02e-4686-a805-190f3aa08767}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09745fbe-3df4-4691-b5ae-7c0ca6f03a75}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground Zone HVAC Equipment List, !- Name
  {63756aae-c02e-4686-a805-190f3aa08767}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf91b51e-13d4-40dd-b9c9-303adf7b345e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5855e9a8-2487-4212-8422-20947662aae7}, !- Handle
  RSD LobbyWaiting C  - Story Ground,     !- Name
  {f028388a-18a1-4b14-9198-53ce9c167fc3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  -4.72491406147767,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {de8d9197-ff74-441b-ae72-1c7fd7948785}; !- Thermal Zone Name

OS:Surface,
  {79e9aa3a-9bf8-415e-b967-b88804f29c7f}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {f79e1925-11d8-4ba8-8c77-019cb14697ae}, !- Construction Name
  {5855e9a8-2487-4212-8422-20947662aae7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.62971329805735, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.62971329805735, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e660f0c-346b-4ee4-b34e-7f29bb6997a3}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5855e9a8-2487-4212-8422-20947662aae7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b67cefc4-d410-428a-9e8f-1d17ddb96059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139adc06-de6c-47ef-bc08-612de9205afe}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5855e9a8-2487-4212-8422-20947662aae7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 1.62971329805735, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.62971329805735, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8a0773-175e-44b2-be2a-a395897d33e6}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5855e9a8-2487-4212-8422-20947662aae7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75301bf7-29f2-4fd9-abd9-d974d2ba4dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.62971329805735, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.62971329805735, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.62971329805735, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 1.62971329805735, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33062c4f-f086-43a0-9051-cdf2da58274b}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5855e9a8-2487-4212-8422-20947662aae7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e2bdd4f-6a7a-4cc7-a8c7-da88ce34da80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.6576,        !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.62971329805735, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.62971329805735, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff612f72-c925-44f9-af69-9aaf3d3c8b6a}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {5855e9a8-2487-4212-8422-20947662aae7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.62971329805735, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.62971329805735, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de8d9197-ff74-441b-ae72-1c7fd7948785}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afa3d757-611d-4004-8a45-10dc7a8fcac8}, !- Zone Air Inlet Port List
  {9c27d0b6-e44a-4e83-a65f-7b47a036b3c8}, !- Zone Air Exhaust Port List
  {55b188f8-d3f4-49b3-bc9d-c55773ac8c2f}, !- Zone Air Node Name
  {b5b2fe76-a053-47e0-be11-3d3944969946}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7e6a348-d1df-4c56-9240-5f33a8082eac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d3210d8-1db3-4c43-b527-7b666081f960}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground Zone Air Node, !- Name
  {55b188f8-d3f4-49b3-bc9d-c55773ac8c2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55b188f8-d3f4-49b3-bc9d-c55773ac8c2f}, !- Handle
  {de8d9197-ff74-441b-ae72-1c7fd7948785}, !- Source Object
  11,                                     !- Outlet Port
  {7d3210d8-1db3-4c43-b527-7b666081f960}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afa3d757-611d-4004-8a45-10dc7a8fcac8}, !- Handle
  {de8d9197-ff74-441b-ae72-1c7fd7948785}, !- HVAC Component
  {8a60a492-ce32-4066-b1a8-9d66821860f9}; !- Port 1

OS:PortList,
  {9c27d0b6-e44a-4e83-a65f-7b47a036b3c8}, !- Handle
  {de8d9197-ff74-441b-ae72-1c7fd7948785}; !- HVAC Component

OS:PortList,
  {b5b2fe76-a053-47e0-be11-3d3944969946}, !- Handle
  {de8d9197-ff74-441b-ae72-1c7fd7948785}, !- HVAC Component
  {f515ba76-097f-4875-a4f0-bc2d40be7b62}; !- Port 1

OS:Sizing:Zone,
  {c30da603-6fb8-4a40-935c-743c36ad29d2}, !- Handle
  {de8d9197-ff74-441b-ae72-1c7fd7948785}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a54cf315-3b3a-42e0-8dfb-8c92e1e9543a}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground Zone HVAC Equipment List, !- Name
  {de8d9197-ff74-441b-ae72-1c7fd7948785}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c60d3942-5456-4357-9f66-c84adbb9f078}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d685c1ed-8c4a-4347-8025-7a4c504e4f3b}, !- Handle
  RSD Kitchen A  - Story Ground,          !- Name
  {ef2998ad-b6c0-4396-bdca-6df7bfde42c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  -3.09520076342032,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {b992a0a4-3b3a-4138-a955-0eb485b4d182}; !- Thermal Zone Name

OS:Surface,
  {807eee74-dfc3-4a9e-8ba5-d3c4a53131ba}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {1d0e117c-7fd5-4c0e-938c-2027a7e78a69}, !- Construction Name
  {d685c1ed-8c4a-4347-8025-7a4c504e4f3b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.33226762955019e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 3.26284796762916, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 3.26284796762916, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b61b0c-8cf6-486e-b263-77f4c348952b}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d685c1ed-8c4a-4347-8025-7a4c504e4f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1913281-f18e-4837-8068-766bfe91a9a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 1.33226762955019e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -4.572, 1.33226762955019e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.33226762955019e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {629b27d3-304d-42f6-8747-d882d32dd760}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d685c1ed-8c4a-4347-8025-7a4c504e4f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {140e203c-2a62-4009-b6e9-fa934f101478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 3.26284796762916, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -4.572, 3.26284796762916, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 1.33226762955019e-15, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 1.33226762955019e-15, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be69012-b6db-4e7d-add4-b2971cbd0562}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d685c1ed-8c4a-4347-8025-7a4c504e4f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33eae11c-47dc-4591-886e-ac740b245035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 3.26284796762916, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 3.26284796762916, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 3.26284796762916, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 3.26284796762916, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8e41d6-b3f1-49d9-becc-17307a740bee}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d685c1ed-8c4a-4347-8025-7a4c504e4f3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.33226762955019e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 3.26284796762916, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 3.26284796762916, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {095ed3dc-c6ba-4bf5-abfd-f8c97d028e5c}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {d685c1ed-8c4a-4347-8025-7a4c504e4f3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 3.26284796762916, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.572, 3.26284796762916, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -4.572, 1.33226762955019e-15, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.33226762955019e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b992a0a4-3b3a-4138-a955-0eb485b4d182}, !- Handle
  Zone RSD Kitchen A  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31bcc451-6699-4974-86d4-32edccf3a99a}, !- Zone Air Inlet Port List
  {d3ecca72-b8ce-4711-815b-5c5b55577238}, !- Zone Air Exhaust Port List
  {1953ccd5-7bf4-4a4e-98a1-36b5338d10c2}, !- Zone Air Node Name
  {f821abe2-f152-417e-bbf0-201594aeb123}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef8d95d4-6b74-4526-9d0d-045a92cedfbf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b824d97-2985-474f-b1c6-26555cf51890}, !- Handle
  Zone RSD Kitchen A  - Story Ground Zone Air Node, !- Name
  {1953ccd5-7bf4-4a4e-98a1-36b5338d10c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1953ccd5-7bf4-4a4e-98a1-36b5338d10c2}, !- Handle
  {b992a0a4-3b3a-4138-a955-0eb485b4d182}, !- Source Object
  11,                                     !- Outlet Port
  {2b824d97-2985-474f-b1c6-26555cf51890}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31bcc451-6699-4974-86d4-32edccf3a99a}, !- Handle
  {b992a0a4-3b3a-4138-a955-0eb485b4d182}, !- HVAC Component
  {a9c0569a-f2d4-40f1-8bf7-80eef234d0d8}; !- Port 1

OS:PortList,
  {d3ecca72-b8ce-4711-815b-5c5b55577238}, !- Handle
  {b992a0a4-3b3a-4138-a955-0eb485b4d182}, !- HVAC Component
  {7df84bc5-dbbe-46f7-af26-100f3f6f5294}; !- Port 1

OS:PortList,
  {f821abe2-f152-417e-bbf0-201594aeb123}, !- Handle
  {b992a0a4-3b3a-4138-a955-0eb485b4d182}, !- HVAC Component
  {03759b64-e508-49aa-b975-d06f107fe40a}; !- Port 1

OS:Sizing:Zone,
  {478117b5-d351-4d02-9164-f535f2a7623f}, !- Handle
  {b992a0a4-3b3a-4138-a955-0eb485b4d182}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8afb43ac-3c38-491e-8b2e-f2048efc24c2}, !- Handle
  Zone RSD Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {b992a0a4-3b3a-4138-a955-0eb485b4d182}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64046b87-dc06-40dc-bb32-c07c3cb2c02e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4d45aaa3-ecb8-4898-8e5d-6c586130fec6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a1818578-aa19-4aa8-bb07-9ce0532f217e}, !- Handle
  RSD Kitchen B  - Story Ground,          !- Name
  {ef2998ad-b6c0-4396-bdca-6df7bfde42c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  -3.09520076342032,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {f7e5a6ed-cf6d-436f-bf05-eb45cdb91919}; !- Thermal Zone Name

OS:Surface,
  {db3deee2-7600-4b19-bea1-0dc7cb53a2e4}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {5455d7a7-d657-4940-aec9-baa9f4893d75}, !- Construction Name
  {a1818578-aa19-4aa8-bb07-9ce0532f217e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 3.26284796762916, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.26284796762916, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb653172-84cd-4854-b60f-b188f3dcc8f8}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1818578-aa19-4aa8-bb07-9ce0532f217e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6152fa21-5996-408d-829a-d232f8264a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 1.33226762955019e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.33226762955019e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9573be07-a9e7-4d34-9005-a1907e8d3e2f}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1818578-aa19-4aa8-bb07-9ce0532f217e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aef76643-b09d-4ccb-81ae-0a3b02e0637a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 3.26284796762916, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 3.26284796762916, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 1.33226762955019e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d427d8cf-6a05-4207-976b-b7dc2bbe3934}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1818578-aa19-4aa8-bb07-9ce0532f217e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49f53bef-1882-4ff9-83c7-5f2a993267d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.26284796762916, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.26284796762916, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 3.26284796762916, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 3.26284796762916, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {140e203c-2a62-4009-b6e9-fa934f101478}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1818578-aa19-4aa8-bb07-9ce0532f217e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {629b27d3-304d-42f6-8747-d882d32dd760}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.33226762955019e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.26284796762916, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.26284796762916, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae9464a7-f19f-4d46-8b4e-10ade424c9d2}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {a1818578-aa19-4aa8-bb07-9ce0532f217e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.26284796762916, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 3.26284796762916, 3.6576, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.33226762955019e-15, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.33226762955019e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7e5a6ed-cf6d-436f-bf05-eb45cdb91919}, !- Handle
  Zone RSD Kitchen B  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb0a95de-8eb3-4a4d-ac36-19f6bba81cc9}, !- Zone Air Inlet Port List
  {5049e055-a64f-47ac-ab3d-861a7ef2e253}, !- Zone Air Exhaust Port List
  {fa3ad44a-577a-4b06-8b8d-7216b40fdf17}, !- Zone Air Node Name
  {9ed1757e-e899-491b-a78f-d8ba7dfcb6ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b61bbf4-f8bb-440f-a8db-2eeaf8f61cbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7c037ad-a03b-448b-afc1-27c7cd6c12b3}, !- Handle
  Zone RSD Kitchen B  - Story Ground Zone Air Node, !- Name
  {fa3ad44a-577a-4b06-8b8d-7216b40fdf17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa3ad44a-577a-4b06-8b8d-7216b40fdf17}, !- Handle
  {f7e5a6ed-cf6d-436f-bf05-eb45cdb91919}, !- Source Object
  11,                                     !- Outlet Port
  {a7c037ad-a03b-448b-afc1-27c7cd6c12b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb0a95de-8eb3-4a4d-ac36-19f6bba81cc9}, !- Handle
  {f7e5a6ed-cf6d-436f-bf05-eb45cdb91919}, !- HVAC Component
  {38feb82f-e8ff-4f7a-8132-5f8d5945785c}; !- Port 1

OS:PortList,
  {5049e055-a64f-47ac-ab3d-861a7ef2e253}, !- Handle
  {f7e5a6ed-cf6d-436f-bf05-eb45cdb91919}, !- HVAC Component
  {4606dfc2-509e-44ba-b74f-03dca3f3d5ad}; !- Port 1

OS:PortList,
  {9ed1757e-e899-491b-a78f-d8ba7dfcb6ff}, !- Handle
  {f7e5a6ed-cf6d-436f-bf05-eb45cdb91919}, !- HVAC Component
  {0533a33c-3550-47c1-b4e3-a9016d020799}; !- Port 1

OS:Sizing:Zone,
  {364bdbe5-b93b-4920-b80d-2db67f2cd233}, !- Handle
  {f7e5a6ed-cf6d-436f-bf05-eb45cdb91919}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa5df3f3-256a-45a7-8d31-3fd94a18badd}, !- Handle
  Zone RSD Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {f7e5a6ed-cf6d-436f-bf05-eb45cdb91919}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca640cd8-ffab-4d70-9fa1-ac348427fae6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {48b7bf05-f687-4c38-bba2-3df03c4c9b93}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {01ac6704-e85b-415b-9d76-86ed8979ea21}, !- Handle
  RSD Kitchen C  - Story Ground,          !- Name
  {ef2998ad-b6c0-4396-bdca-6df7bfde42c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  -3.09520076342032,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {4a3e175d-bd6d-46f4-bc9a-643046dd0ce1}; !- Thermal Zone Name

OS:Surface,
  {f3d3b62f-e3fe-4eab-930d-8a3585e76311}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {1d0e117c-7fd5-4c0e-938c-2027a7e78a69}, !- Construction Name
  {01ac6704-e85b-415b-9d76-86ed8979ea21}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 3.26284796762916, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.26284796762916, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75301bf7-29f2-4fd9-abd9-d974d2ba4dda}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ac6704-e85b-415b-9d76-86ed8979ea21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8a0773-175e-44b2-be2a-a395897d33e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 1.33226762955019e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.33226762955019e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787bef21-5944-4a6a-a88e-e068efbef3df}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ac6704-e85b-415b-9d76-86ed8979ea21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 3.26284796762916, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 3.26284796762916, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 1.33226762955019e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {042a6363-74f8-4f34-983a-721557cfa12c}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ac6704-e85b-415b-9d76-86ed8979ea21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4df580fc-fcd7-4add-9f49-ec4204b05782}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.26284796762916, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.26284796762916, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 3.26284796762916, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 3.26284796762916, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aef76643-b09d-4ccb-81ae-0a3b02e0637a}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ac6704-e85b-415b-9d76-86ed8979ea21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9573be07-a9e7-4d34-9005-a1907e8d3e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.33226762955019e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.26284796762916, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.26284796762916, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6e05cb-1638-4224-9e79-a952690940ee}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {01ac6704-e85b-415b-9d76-86ed8979ea21}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.26284796762916, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 3.26284796762916, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.33226762955019e-15, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.33226762955019e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a3e175d-bd6d-46f4-bc9a-643046dd0ce1}, !- Handle
  Zone RSD Kitchen C  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24d37b91-4bf6-4762-aeed-c5a6a8e9ef8d}, !- Zone Air Inlet Port List
  {199da3de-9d6d-44be-bfbe-b28f80c7c676}, !- Zone Air Exhaust Port List
  {bc52c863-33ea-4932-a0c7-834adb1cbd35}, !- Zone Air Node Name
  {4bb28f96-f6cf-4f7f-8750-50478b59c3f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72676cde-3d48-4ac5-b8b6-6e083215ea3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dff213b8-8511-4b28-9aa7-7dd8d712a880}, !- Handle
  Zone RSD Kitchen C  - Story Ground Zone Air Node, !- Name
  {bc52c863-33ea-4932-a0c7-834adb1cbd35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc52c863-33ea-4932-a0c7-834adb1cbd35}, !- Handle
  {4a3e175d-bd6d-46f4-bc9a-643046dd0ce1}, !- Source Object
  11,                                     !- Outlet Port
  {dff213b8-8511-4b28-9aa7-7dd8d712a880}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24d37b91-4bf6-4762-aeed-c5a6a8e9ef8d}, !- Handle
  {4a3e175d-bd6d-46f4-bc9a-643046dd0ce1}, !- HVAC Component
  {34d79572-457f-4fb7-981f-2600260daf2e}; !- Port 1

OS:PortList,
  {199da3de-9d6d-44be-bfbe-b28f80c7c676}, !- Handle
  {4a3e175d-bd6d-46f4-bc9a-643046dd0ce1}, !- HVAC Component
  {6187e179-d4a1-4130-920b-c395344646ab}; !- Port 1

OS:PortList,
  {4bb28f96-f6cf-4f7f-8750-50478b59c3f9}, !- Handle
  {4a3e175d-bd6d-46f4-bc9a-643046dd0ce1}, !- HVAC Component
  {afe50d9e-c14d-40b5-b22f-03cf9093e86d}; !- Port 1

OS:Sizing:Zone,
  {8645aa5b-c78c-4ad8-ac8e-58b75afbd96a}, !- Handle
  {4a3e175d-bd6d-46f4-bc9a-643046dd0ce1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e11bc01b-3dde-4f43-b60d-b97a16d741cf}, !- Handle
  Zone RSD Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {4a3e175d-bd6d-46f4-bc9a-643046dd0ce1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f35937b-1480-4a70-8dc1-bb4fcbe0a311}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a4aeaf7a-cb67-4522-9d27-d945b0a79a9c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3b3f40fa-d0d1-424d-bb81-03d85225d445}, !- Handle
  RSD Dining A  - Story Ground,           !- Name
  {a71a6c07-6dff-44bd-a8c5-6bea9bd24766}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  0.167647204208843,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {9f660f73-d4bd-49aa-b883-be35cbc62725}; !- Thermal Zone Name

OS:Surface,
  {fe418c71-65b0-4e10-8840-c71b255c15a0}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {b4bf8dca-e781-4fba-88d0-734270779f6a}, !- Construction Name
  {3b3f40fa-d0d1-424d-bb81-03d85225d445}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.66533453693773e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 6.104867238979, 0,              !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 6.104867238979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33eae11c-47dc-4591-886e-ac740b245035}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3f40fa-d0d1-424d-bb81-03d85225d445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8be69012-b6db-4e7d-add4-b2971cbd0562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 1.66533453693773e-16, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -4.572, 1.66533453693773e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.66533453693773e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebc5624d-24c0-4fbf-a5be-1fb5f6e7b12c}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3f40fa-d0d1-424d-bb81-03d85225d445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8392a2-ff15-462d-a858-f9c69fdc7208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 6.104867238979, 3.6576,         !- X,Y,Z Vertex 1 {m}
  -4.572, 6.104867238979, 0,              !- X,Y,Z Vertex 2 {m}
  -4.572, 1.66533453693773e-16, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 1.66533453693773e-16, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f11b5b0d-b655-4d8e-953f-7509331ed552}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3f40fa-d0d1-424d-bb81-03d85225d445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c1bdbdc-1cba-432a-b995-6db92085bc69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 6.104867238979, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 6.104867238979, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 6.104867238979, 0,              !- X,Y,Z Vertex 3 {m}
  -4.572, 6.104867238979, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d3f4ce-6102-44f1-bbf7-6b76c9093461}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3f40fa-d0d1-424d-bb81-03d85225d445}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.66533453693773e-16, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 6.104867238979, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 6.104867238979, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dededb9-580f-459c-bbfb-7c25a7403d88}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {3b3f40fa-d0d1-424d-bb81-03d85225d445}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 6.104867238979, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.572, 6.104867238979, 3.6576,         !- X,Y,Z Vertex 2 {m}
  -4.572, 1.66533453693773e-16, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.66533453693773e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f660f73-d4bd-49aa-b883-be35cbc62725}, !- Handle
  Zone RSD Dining A  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9746f75-143a-4d49-8390-1550b1432988}, !- Zone Air Inlet Port List
  {dd5b42cc-f239-4cb5-82cc-3146c5033f0f}, !- Zone Air Exhaust Port List
  {7747d836-532a-4f14-8f11-c5af71a37231}, !- Zone Air Node Name
  {e31f2cea-c405-4ffa-bebd-c9e5ff197bc5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d46c2f09-333c-43b7-b78f-fbb1c7ce6198}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d82a779-cd7a-4774-96fb-897f36890308}, !- Handle
  Zone RSD Dining A  - Story Ground Zone Air Node, !- Name
  {7747d836-532a-4f14-8f11-c5af71a37231}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7747d836-532a-4f14-8f11-c5af71a37231}, !- Handle
  {9f660f73-d4bd-49aa-b883-be35cbc62725}, !- Source Object
  11,                                     !- Outlet Port
  {3d82a779-cd7a-4774-96fb-897f36890308}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9746f75-143a-4d49-8390-1550b1432988}, !- Handle
  {9f660f73-d4bd-49aa-b883-be35cbc62725}, !- HVAC Component
  {18bab629-9889-4103-af0a-bbcd97398ca4}; !- Port 1

OS:PortList,
  {dd5b42cc-f239-4cb5-82cc-3146c5033f0f}, !- Handle
  {9f660f73-d4bd-49aa-b883-be35cbc62725}; !- HVAC Component

OS:PortList,
  {e31f2cea-c405-4ffa-bebd-c9e5ff197bc5}, !- Handle
  {9f660f73-d4bd-49aa-b883-be35cbc62725}, !- HVAC Component
  {11f5b033-1158-41d3-8a8e-626ba0c9ca9c}; !- Port 1

OS:Sizing:Zone,
  {d99a5712-54da-4b52-ae27-86ea9aafb6a2}, !- Handle
  {9f660f73-d4bd-49aa-b883-be35cbc62725}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2daf04c5-bea2-409f-9f17-aecee5e60666}, !- Handle
  Zone RSD Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {9f660f73-d4bd-49aa-b883-be35cbc62725}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {483480f6-a51e-4391-b882-49fde229e902}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {60c31468-885e-4aa5-a7fc-c43394037742}, !- Handle
  RSD Dining B  - Story Ground,           !- Name
  {a71a6c07-6dff-44bd-a8c5-6bea9bd24766}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  0.167647204208843,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {82d45f67-1c17-4285-90d9-69d19a53fcfa}; !- Thermal Zone Name

OS:Surface,
  {adbab10c-42e3-404b-873f-632cc424cb3b}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {0502c7e7-b4c1-404d-8768-6021e2f064c9}, !- Construction Name
  {60c31468-885e-4aa5-a7fc-c43394037742}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 6.104867238979, 0,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 6.104867238979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f53bef-1882-4ff9-83c7-5f2a993267d5}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60c31468-885e-4aa5-a7fc-c43394037742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d427d8cf-6a05-4207-976b-b7dc2bbe3934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 1.66533453693773e-16, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.66533453693773e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e8f4dd-5642-417c-b69e-6616b63c7d3c}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60c31468-885e-4aa5-a7fc-c43394037742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e12e68b6-c059-4d12-84be-be4ab135f077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 6.104867238979, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 6.104867238979, 0,   !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 1.66533453693773e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae97450-2b56-41c7-9564-0c7c8e350d70}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60c31468-885e-4aa5-a7fc-c43394037742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5874c5fc-1924-44e4-9a56-8aef7f7b6796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 6.104867238979, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 6.104867238979, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 6.104867238979, 0,   !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 6.104867238979, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d8392a2-ff15-462d-a858-f9c69fdc7208}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60c31468-885e-4aa5-a7fc-c43394037742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebc5624d-24c0-4fbf-a5be-1fb5f6e7b12c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.66533453693773e-16, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 6.104867238979, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 6.104867238979, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ae9ccd-c00c-4e6e-a384-6201a0b31ae9}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {60c31468-885e-4aa5-a7fc-c43394037742}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 6.104867238979, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 6.104867238979, 3.6576, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.66533453693773e-16, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.66533453693773e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82d45f67-1c17-4285-90d9-69d19a53fcfa}, !- Handle
  Zone RSD Dining B  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2070ddd8-813e-446e-9a51-c693ac2b24e5}, !- Zone Air Inlet Port List
  {8094f32d-105f-465d-8103-419b6cb3fc87}, !- Zone Air Exhaust Port List
  {82f2ed47-0f34-440f-9607-f36ba0e81c0f}, !- Zone Air Node Name
  {53b66a5f-3a8f-4ccb-8a60-822f13088955}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd3258c0-43a0-409e-a071-677fae651e98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3a59fc8-5f2f-44e6-9b37-3a73996c885c}, !- Handle
  Zone RSD Dining B  - Story Ground Zone Air Node, !- Name
  {82f2ed47-0f34-440f-9607-f36ba0e81c0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82f2ed47-0f34-440f-9607-f36ba0e81c0f}, !- Handle
  {82d45f67-1c17-4285-90d9-69d19a53fcfa}, !- Source Object
  11,                                     !- Outlet Port
  {c3a59fc8-5f2f-44e6-9b37-3a73996c885c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2070ddd8-813e-446e-9a51-c693ac2b24e5}, !- Handle
  {82d45f67-1c17-4285-90d9-69d19a53fcfa}, !- HVAC Component
  {1f5799ce-9b46-4f93-bf85-fcf22d71da66}; !- Port 1

OS:PortList,
  {8094f32d-105f-465d-8103-419b6cb3fc87}, !- Handle
  {82d45f67-1c17-4285-90d9-69d19a53fcfa}; !- HVAC Component

OS:PortList,
  {53b66a5f-3a8f-4ccb-8a60-822f13088955}, !- Handle
  {82d45f67-1c17-4285-90d9-69d19a53fcfa}, !- HVAC Component
  {bd426526-c146-48fc-87a9-a4ce027d44dd}; !- Port 1

OS:Sizing:Zone,
  {7442d496-c77b-4a57-ab1c-753c7f28fb1c}, !- Handle
  {82d45f67-1c17-4285-90d9-69d19a53fcfa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {980cab33-e5c2-4305-b03c-da2008ba022a}, !- Handle
  Zone RSD Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {82d45f67-1c17-4285-90d9-69d19a53fcfa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a87cada8-5e99-4576-9274-5af754081809}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3e0a7aa2-2c95-4725-8e29-9fa4e911a660}, !- Handle
  RSD Dining C  - Story Ground,           !- Name
  {a71a6c07-6dff-44bd-a8c5-6bea9bd24766}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  0.167647204208843,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {b3a65430-4bff-493f-9fb9-5e811a1099ff}; !- Thermal Zone Name

OS:Surface,
  {5e16b91d-c4ba-4f50-988a-ed792a985a24}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {b4bf8dca-e781-4fba-88d0-734270779f6a}, !- Construction Name
  {3e0a7aa2-2c95-4725-8e29-9fa4e911a660}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 6.104867238979, 0,   !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.104867238979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df580fc-fcd7-4add-9f49-ec4204b05782}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e0a7aa2-2c95-4725-8e29-9fa4e911a660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {042a6363-74f8-4f34-983a-721557cfa12c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 1.66533453693773e-16, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.66533453693773e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da37cc5-2f81-465d-a96b-e80a92401ae5}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e0a7aa2-2c95-4725-8e29-9fa4e911a660}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 6.104867238979, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 6.104867238979, 0,   !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 1.66533453693773e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba94d81-074f-49d8-b96c-c7bf5899e65d}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e0a7aa2-2c95-4725-8e29-9fa4e911a660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c8e95d2-7b2d-436a-94b9-a3d0e3dd75dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.104867238979, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.104867238979, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 6.104867238979, 0,   !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 6.104867238979, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12e68b6-c059-4d12-84be-be4ab135f077}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e0a7aa2-2c95-4725-8e29-9fa4e911a660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3e8f4dd-5642-417c-b69e-6616b63c7d3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.66533453693773e-16, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.66533453693773e-16, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.104867238979, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.104867238979, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af55334-9de5-4edf-9d98-7c41f1d512c3}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {3e0a7aa2-2c95-4725-8e29-9fa4e911a660}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.104867238979, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 6.104867238979, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.66533453693773e-16, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.66533453693773e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b3a65430-4bff-493f-9fb9-5e811a1099ff}, !- Handle
  Zone RSD Dining C  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50d9fb2b-4768-4dd0-8ce1-ad170677856a}, !- Zone Air Inlet Port List
  {e344c129-d699-44ef-808a-b0a7f7dd9562}, !- Zone Air Exhaust Port List
  {a34eda97-eb72-406d-b8bb-fffc26b95f77}, !- Zone Air Node Name
  {74fe0b99-5294-4eb5-880b-4149fab47570}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0e9f803-d672-4125-93c8-71b0ac6aa8eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eebb625f-1d50-40da-b104-933ac65940c1}, !- Handle
  Zone RSD Dining C  - Story Ground Zone Air Node, !- Name
  {a34eda97-eb72-406d-b8bb-fffc26b95f77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a34eda97-eb72-406d-b8bb-fffc26b95f77}, !- Handle
  {b3a65430-4bff-493f-9fb9-5e811a1099ff}, !- Source Object
  11,                                     !- Outlet Port
  {eebb625f-1d50-40da-b104-933ac65940c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50d9fb2b-4768-4dd0-8ce1-ad170677856a}, !- Handle
  {b3a65430-4bff-493f-9fb9-5e811a1099ff}, !- HVAC Component
  {569693d6-4c61-409c-96bb-e9f3e1dbb653}; !- Port 1

OS:PortList,
  {e344c129-d699-44ef-808a-b0a7f7dd9562}, !- Handle
  {b3a65430-4bff-493f-9fb9-5e811a1099ff}; !- HVAC Component

OS:PortList,
  {74fe0b99-5294-4eb5-880b-4149fab47570}, !- Handle
  {b3a65430-4bff-493f-9fb9-5e811a1099ff}, !- HVAC Component
  {c250c995-b473-44cd-9ab3-69cfaead0fae}; !- Port 1

OS:Sizing:Zone,
  {972f71ae-1c8d-404d-a851-3b019765526d}, !- Handle
  {b3a65430-4bff-493f-9fb9-5e811a1099ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6d6ebd1-7cbc-49d1-826b-b8fd7fdb7bc4}, !- Handle
  Zone RSD Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {b3a65430-4bff-493f-9fb9-5e811a1099ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9693fdff-d30e-4a62-a4b6-2ce15c5e06cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e8f7dd58-232b-4317-ab03-7beaddfd02a1}, !- Handle
  RtS RetailSales A  - Story Ground,      !- Name
  {290cbc90-9c25-4876-aa0b-462bf1c609ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  6.27251444318784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {fa032016-a95e-43b2-9bcc-9c99053fe474}; !- Thermal Zone Name

OS:Surface,
  {6eb3cc94-aedf-4ea7-9f95-a1528d5e9782}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {03862c11-f6ed-428b-bb7a-6c132c3e9274}, !- Construction Name
  {e8f7dd58-232b-4317-ab03-7beaddfd02a1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 8.88178419700125e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 3.41120020042088, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 3.41120020042088, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c1bdbdc-1cba-432a-b995-6db92085bc69}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8f7dd58-232b-4317-ab03-7beaddfd02a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f11b5b0d-b655-4d8e-953f-7509331ed552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 8.88178419700125e-16, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -4.572, 8.88178419700125e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 8.88178419700125e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6aeb2b6-03ea-4c95-9468-9bf12cd37286}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8f7dd58-232b-4317-ab03-7beaddfd02a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da011737-fa30-4f0a-a673-228ab3649d8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 3.41120020042088, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -4.572, 3.41120020042088, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 8.88178419700125e-16, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 8.88178419700125e-16, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f97ccf4-1cb2-410a-a053-f4873dcdf418}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8f7dd58-232b-4317-ab03-7beaddfd02a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe778bd4-d129-492b-b2ed-32e294d07df5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 3.41120020042088, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 3.41120020042088, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 3.41120020042088, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 3.41120020042088, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2453b9e8-048d-4daf-a476-13b2b451f499}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8f7dd58-232b-4317-ab03-7beaddfd02a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 8.88178419700125e-16, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 3.41120020042088, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 3.41120020042088, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd64758-830b-49c0-812a-62fe28be04f7}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {e8f7dd58-232b-4317-ab03-7beaddfd02a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 3.41120020042088, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.572, 3.41120020042088, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -4.572, 8.88178419700125e-16, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 8.88178419700125e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa032016-a95e-43b2-9bcc-9c99053fe474}, !- Handle
  Zone RtS RetailSales A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {411dda57-13a4-4d4d-8afd-676996794404}, !- Zone Air Inlet Port List
  {634c1b79-37f5-4ed9-8323-113ad676447d}, !- Zone Air Exhaust Port List
  {1839b751-1dee-4eae-afed-fa7e075542fa}, !- Zone Air Node Name
  {741816d3-5bf3-4263-9451-a13b7c086f7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d76d6362-8105-4927-95b7-650073fdfc6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29b81e86-900d-4ac0-8914-6e151f34df2b}, !- Handle
  Zone RtS RetailSales A  - Story Ground Zone Air Node, !- Name
  {1839b751-1dee-4eae-afed-fa7e075542fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1839b751-1dee-4eae-afed-fa7e075542fa}, !- Handle
  {fa032016-a95e-43b2-9bcc-9c99053fe474}, !- Source Object
  11,                                     !- Outlet Port
  {29b81e86-900d-4ac0-8914-6e151f34df2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {411dda57-13a4-4d4d-8afd-676996794404}, !- Handle
  {fa032016-a95e-43b2-9bcc-9c99053fe474}, !- HVAC Component
  {6a9c993c-57e8-4a14-8e0d-cb771b3a95dd}; !- Port 1

OS:PortList,
  {634c1b79-37f5-4ed9-8323-113ad676447d}, !- Handle
  {fa032016-a95e-43b2-9bcc-9c99053fe474}; !- HVAC Component

OS:PortList,
  {741816d3-5bf3-4263-9451-a13b7c086f7a}, !- Handle
  {fa032016-a95e-43b2-9bcc-9c99053fe474}, !- HVAC Component
  {d1b42e0d-b06d-4440-b62b-20a9c4f225a7}; !- Port 1

OS:Sizing:Zone,
  {82baf4b8-82c6-4d52-b5ea-c9c9787f7913}, !- Handle
  {fa032016-a95e-43b2-9bcc-9c99053fe474}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c69f7e4-afe2-4ba2-823c-d480886bb431}, !- Handle
  Zone RtS RetailSales A  - Story Ground Zone HVAC Equipment List, !- Name
  {fa032016-a95e-43b2-9bcc-9c99053fe474}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd5e6737-856a-4aeb-be53-b50e137bfded}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fa55d862-0a0a-4aa0-b6be-29355f581068}, !- Handle
  RtS RetailSales B  - Story Ground,      !- Name
  {290cbc90-9c25-4876-aa0b-462bf1c609ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  6.27251444318784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {0d50d4b9-42e8-44bc-af3c-e7150f1c56a2}; !- Thermal Zone Name

OS:Surface,
  {2adcd4b3-8cb0-4d84-b1ea-bdce7a864453}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {1388ce1e-89a3-4a93-9623-52befa41e8fb}, !- Construction Name
  {fa55d862-0a0a-4aa0-b6be-29355f581068}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 3.41120020042088, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.41120020042088, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5874c5fc-1924-44e4-9a56-8aef7f7b6796}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa55d862-0a0a-4aa0-b6be-29355f581068}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ae97450-2b56-41c7-9564-0c7c8e350d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 8.88178419700125e-16, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 8.88178419700125e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ebdd3e-37f3-4236-bd51-11bab3f9b545}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa55d862-0a0a-4aa0-b6be-29355f581068}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16feb80b-8955-4b1c-92c1-3d73dfa077e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 3.41120020042088, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 3.41120020042088, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 8.88178419700125e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2aa3929-b9a1-40a5-a8a7-d0d6886fe3f5}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa55d862-0a0a-4aa0-b6be-29355f581068}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53625353-ad6e-41ef-9664-5ac656eccda8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.41120020042088, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.41120020042088, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 3.41120020042088, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 3.41120020042088, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da011737-fa30-4f0a-a673-228ab3649d8b}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa55d862-0a0a-4aa0-b6be-29355f581068}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6aeb2b6-03ea-4c95-9468-9bf12cd37286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 8.88178419700125e-16, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.41120020042088, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.41120020042088, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c2ffc4-ea94-49e4-b2e8-97c84de69b05}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {fa55d862-0a0a-4aa0-b6be-29355f581068}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.41120020042088, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 3.41120020042088, 3.6576, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 8.88178419700125e-16, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 8.88178419700125e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0d50d4b9-42e8-44bc-af3c-e7150f1c56a2}, !- Handle
  Zone RtS RetailSales B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8135b4b1-f72a-4493-b121-ae8ceb9220f4}, !- Zone Air Inlet Port List
  {4b01ede3-578c-4258-9247-47d12e66fd1b}, !- Zone Air Exhaust Port List
  {229fbcfd-6a08-4a13-ba97-9a568ff4bf4f}, !- Zone Air Node Name
  {8ce62299-95c5-4fcc-b2d3-9a125d0bd683}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c46ea1a-5fa7-4bf3-80c6-0536e8aea963}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fdbf77dd-999a-47f0-ad1e-839c3ea48bf8}, !- Handle
  Zone RtS RetailSales B  - Story Ground Zone Air Node, !- Name
  {229fbcfd-6a08-4a13-ba97-9a568ff4bf4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {229fbcfd-6a08-4a13-ba97-9a568ff4bf4f}, !- Handle
  {0d50d4b9-42e8-44bc-af3c-e7150f1c56a2}, !- Source Object
  11,                                     !- Outlet Port
  {fdbf77dd-999a-47f0-ad1e-839c3ea48bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8135b4b1-f72a-4493-b121-ae8ceb9220f4}, !- Handle
  {0d50d4b9-42e8-44bc-af3c-e7150f1c56a2}, !- HVAC Component
  {2b7bbcd6-e0ec-4cc5-8d1e-ff5e63dc0051}; !- Port 1

OS:PortList,
  {4b01ede3-578c-4258-9247-47d12e66fd1b}, !- Handle
  {0d50d4b9-42e8-44bc-af3c-e7150f1c56a2}; !- HVAC Component

OS:PortList,
  {8ce62299-95c5-4fcc-b2d3-9a125d0bd683}, !- Handle
  {0d50d4b9-42e8-44bc-af3c-e7150f1c56a2}, !- HVAC Component
  {e73315dc-6701-497c-95b0-2928e3128b7d}; !- Port 1

OS:Sizing:Zone,
  {d0f4681d-0a8e-4a09-a9a6-2a4817936005}, !- Handle
  {0d50d4b9-42e8-44bc-af3c-e7150f1c56a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4380d407-058e-461f-a8f7-7b1f964ff628}, !- Handle
  Zone RtS RetailSales B  - Story Ground Zone HVAC Equipment List, !- Name
  {0d50d4b9-42e8-44bc-af3c-e7150f1c56a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc5535c1-d511-4ac1-83af-576c7b4c90d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e93df37d-9547-4354-9fdf-84c26e7ac433}, !- Handle
  RtS RetailSales C  - Story Ground,      !- Name
  {290cbc90-9c25-4876-aa0b-462bf1c609ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  6.27251444318784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {101b9759-0727-4490-9ea4-1d34d8113907}; !- Thermal Zone Name

OS:Surface,
  {860a9579-724c-441c-a748-64576113e4d6}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {03862c11-f6ed-428b-bb7a-6c132c3e9274}, !- Construction Name
  {e93df37d-9547-4354-9fdf-84c26e7ac433}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 3.41120020042088, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.41120020042088, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c8e95d2-7b2d-436a-94b9-a3d0e3dd75dd}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93df37d-9547-4354-9fdf-84c26e7ac433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bba94d81-074f-49d8-b96c-c7bf5899e65d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 8.88178419700125e-16, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c29c4d9c-8e97-4933-9f5a-8a0b5621441c}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93df37d-9547-4354-9fdf-84c26e7ac433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 3.41120020042088, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 3.41120020042088, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 8.88178419700125e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8564c140-f891-4127-815a-9dea3e107316}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93df37d-9547-4354-9fdf-84c26e7ac433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2972989-384a-4af1-b021-bfff42108816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.41120020042088, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.41120020042088, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 3.41120020042088, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 3.41120020042088, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16feb80b-8955-4b1c-92c1-3d73dfa077e0}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93df37d-9547-4354-9fdf-84c26e7ac433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ebdd3e-37f3-4236-bd51-11bab3f9b545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 8.88178419700125e-16, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.41120020042088, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.41120020042088, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc90aa58-a2e4-4d2b-a44f-a60a38cefb45}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {e93df37d-9547-4354-9fdf-84c26e7ac433}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.41120020042088, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 3.41120020042088, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 8.88178419700125e-16, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {101b9759-0727-4490-9ea4-1d34d8113907}, !- Handle
  Zone RtS RetailSales C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4a8614d-acbc-4c3e-9194-77dfd101a8d9}, !- Zone Air Inlet Port List
  {24cfa5df-12d2-4bcd-a1a4-5df9e0d6a179}, !- Zone Air Exhaust Port List
  {fdf46a83-c4cc-4ef0-a154-f91a7721f0bd}, !- Zone Air Node Name
  {83ff06c9-5363-40cb-b6d9-5035197d60c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {457d3c72-a933-4d82-9706-16ca31e3d853}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b32db40-8da3-4a39-864b-cae7200fb654}, !- Handle
  Zone RtS RetailSales C  - Story Ground Zone Air Node, !- Name
  {fdf46a83-c4cc-4ef0-a154-f91a7721f0bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdf46a83-c4cc-4ef0-a154-f91a7721f0bd}, !- Handle
  {101b9759-0727-4490-9ea4-1d34d8113907}, !- Source Object
  11,                                     !- Outlet Port
  {1b32db40-8da3-4a39-864b-cae7200fb654}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4a8614d-acbc-4c3e-9194-77dfd101a8d9}, !- Handle
  {101b9759-0727-4490-9ea4-1d34d8113907}, !- HVAC Component
  {926aa9dd-f3a7-4533-9fab-bf0cd9375ea1}; !- Port 1

OS:PortList,
  {24cfa5df-12d2-4bcd-a1a4-5df9e0d6a179}, !- Handle
  {101b9759-0727-4490-9ea4-1d34d8113907}; !- HVAC Component

OS:PortList,
  {83ff06c9-5363-40cb-b6d9-5035197d60c3}, !- Handle
  {101b9759-0727-4490-9ea4-1d34d8113907}, !- HVAC Component
  {1da5eaa6-f709-436d-b03c-683ee99d3d95}; !- Port 1

OS:Sizing:Zone,
  {da927fdb-a3cb-4112-8051-8f67d5ec0ae6}, !- Handle
  {101b9759-0727-4490-9ea4-1d34d8113907}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c5cc4f5-b06b-47f2-beec-2ed17bc90555}, !- Handle
  Zone RtS RetailSales C  - Story Ground Zone HVAC Equipment List, !- Name
  {101b9759-0727-4490-9ea4-1d34d8113907}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bead76a-d7a7-4274-be56-883ce5a798fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {739df6f8-1893-4fdf-99c0-6d9e2b5d85fa}, !- Handle
  RtS RetailSales A end_b - Story Ground, !- Name
  {290cbc90-9c25-4876-aa0b-462bf1c609ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {97ac10dc-9d70-4e92-88fd-c3591177d5f5}; !- Thermal Zone Name

OS:Surface,
  {1a277766-b24c-4d6a-a291-7e6f3fe59c2e}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {02605c23-8a1e-430d-a1b3-aaa74d64f5c9}, !- Construction Name
  {739df6f8-1893-4fdf-99c0-6d9e2b5d85fa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 4.57199999999998, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe778bd4-d129-492b-b2ed-32e294d07df5}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {739df6f8-1893-4fdf-99c0-6d9e2b5d85fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f97ccf4-1cb2-410a-a053-f4873dcdf418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc5c4d6c-f79c-4ce1-82ec-065c6cc615b2}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {739df6f8-1893-4fdf-99c0-6d9e2b5d85fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc648af-81c0-4df5-8db8-c97be1cd69c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.57199999999998, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -4.572, 4.57199999999998, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df86c95e-d57e-4a1a-9e42-32764e1b8fd3}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {739df6f8-1893-4fdf-99c0-6d9e2b5d85fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 4.57199999999998, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 4.57199999999998, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2a1623-18f4-4bd1-8e8b-263d12b35fb2}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {739df6f8-1893-4fdf-99c0-6d9e2b5d85fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4c07c8-5584-443d-bf6f-de574e47d534}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {739df6f8-1893-4fdf-99c0-6d9e2b5d85fa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.57199999999998, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97ac10dc-9d70-4e92-88fd-c3591177d5f5}, !- Handle
  Zone RtS RetailSales A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cdf7eae-b22d-4d2e-80eb-666ff38518bd}, !- Zone Air Inlet Port List
  {dedab7f3-98bd-428d-b47b-a293d6693161}, !- Zone Air Exhaust Port List
  {e0bdefc9-4663-4df4-8c8c-08709b855c41}, !- Zone Air Node Name
  {3071b234-34ba-4a92-92de-6dd8eb86cb1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4e3af08-9a83-4288-8c80-835b9ee61550}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc68b295-655c-499a-9a9e-0028fb7392b4}, !- Handle
  Zone RtS RetailSales A end_b - Story Ground Zone Air Node, !- Name
  {e0bdefc9-4663-4df4-8c8c-08709b855c41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0bdefc9-4663-4df4-8c8c-08709b855c41}, !- Handle
  {97ac10dc-9d70-4e92-88fd-c3591177d5f5}, !- Source Object
  11,                                     !- Outlet Port
  {fc68b295-655c-499a-9a9e-0028fb7392b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cdf7eae-b22d-4d2e-80eb-666ff38518bd}, !- Handle
  {97ac10dc-9d70-4e92-88fd-c3591177d5f5}, !- HVAC Component
  {7c83960f-f289-4353-9cac-41de729b1956}; !- Port 1

OS:PortList,
  {dedab7f3-98bd-428d-b47b-a293d6693161}, !- Handle
  {97ac10dc-9d70-4e92-88fd-c3591177d5f5}; !- HVAC Component

OS:PortList,
  {3071b234-34ba-4a92-92de-6dd8eb86cb1d}, !- Handle
  {97ac10dc-9d70-4e92-88fd-c3591177d5f5}, !- HVAC Component
  {1379fa39-68fa-405d-83e1-6428e68f9564}; !- Port 1

OS:Sizing:Zone,
  {03b9463d-b2c7-46fe-b6f5-409879d64850}, !- Handle
  {97ac10dc-9d70-4e92-88fd-c3591177d5f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8aa770c8-40ab-4970-b96e-11c1d191fb50}, !- Handle
  Zone RtS RetailSales A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {97ac10dc-9d70-4e92-88fd-c3591177d5f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a27b5495-a8db-4a9d-a3cf-6111e8411363}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d3aa9b05-ab63-494e-97c5-778ef9dad259}, !- Handle
  RtS RetailSales B end_b - Story Ground, !- Name
  {290cbc90-9c25-4876-aa0b-462bf1c609ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {c5d9b484-d909-4fbc-a079-cb95d466bfbc}; !- Thermal Zone Name

OS:Surface,
  {7fa4bb4a-f52e-4eb8-afcc-fd17a776b004}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {d003f19a-4538-4dc7-8db2-7f380b41e189}, !- Construction Name
  {d3aa9b05-ab63-494e-97c5-778ef9dad259}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53625353-ad6e-41ef-9664-5ac656eccda8}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3aa9b05-ab63-494e-97c5-778ef9dad259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2aa3929-b9a1-40a5-a8a7-d0d6886fe3f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c6b9f3-67f4-4035-8fad-0565ec481315}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3aa9b05-ab63-494e-97c5-778ef9dad259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98d0b5d9-f308-4d90-9f7a-d0988ee1afcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375b5bcc-978d-45e1-b049-adfaa5c68e6c}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3aa9b05-ab63-494e-97c5-778ef9dad259}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc648af-81c0-4df5-8db8-c97be1cd69c8}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3aa9b05-ab63-494e-97c5-778ef9dad259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc5c4d6c-f79c-4ce1-82ec-065c6cc615b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.6576,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e7e59e-1047-4e16-a902-21ac86def856}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {d3aa9b05-ab63-494e-97c5-778ef9dad259}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5d9b484-d909-4fbc-a079-cb95d466bfbc}, !- Handle
  Zone RtS RetailSales B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4adfe979-bec7-4a84-8fd1-1a5b6c3b3e9f}, !- Zone Air Inlet Port List
  {71213f4e-e68b-4e9f-89b2-16c2ead704b1}, !- Zone Air Exhaust Port List
  {eaa9bf34-735a-48b1-b7c6-0de8090edd80}, !- Zone Air Node Name
  {15e79f7f-426b-4e83-bae9-e9a037ce896d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8b6ad10-aa1b-47b5-ac24-589ee8e8226f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35a72333-6354-4a61-b397-025c26b7e16f}, !- Handle
  Zone RtS RetailSales B end_b - Story Ground Zone Air Node, !- Name
  {eaa9bf34-735a-48b1-b7c6-0de8090edd80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaa9bf34-735a-48b1-b7c6-0de8090edd80}, !- Handle
  {c5d9b484-d909-4fbc-a079-cb95d466bfbc}, !- Source Object
  11,                                     !- Outlet Port
  {35a72333-6354-4a61-b397-025c26b7e16f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4adfe979-bec7-4a84-8fd1-1a5b6c3b3e9f}, !- Handle
  {c5d9b484-d909-4fbc-a079-cb95d466bfbc}, !- HVAC Component
  {4abe66f7-d3bf-40b7-9eb7-f2d37ea11ddb}; !- Port 1

OS:PortList,
  {71213f4e-e68b-4e9f-89b2-16c2ead704b1}, !- Handle
  {c5d9b484-d909-4fbc-a079-cb95d466bfbc}; !- HVAC Component

OS:PortList,
  {15e79f7f-426b-4e83-bae9-e9a037ce896d}, !- Handle
  {c5d9b484-d909-4fbc-a079-cb95d466bfbc}, !- HVAC Component
  {cb0fa4e6-ee0e-41cf-8278-988002e6d4f8}; !- Port 1

OS:Sizing:Zone,
  {bba93b1f-43db-453b-a11f-061fc6fdef62}, !- Handle
  {c5d9b484-d909-4fbc-a079-cb95d466bfbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ffa3999-1abf-4ad8-b25d-2d3ebc5c0ee4}, !- Handle
  Zone RtS RetailSales B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c5d9b484-d909-4fbc-a079-cb95d466bfbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad831d3e-b3b6-4851-b001-bf376c5b84d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {23fbb1e1-600e-45c5-84aa-9695b296a338}, !- Handle
  RtS RetailSales C end_b - Story Ground, !- Name
  {290cbc90-9c25-4876-aa0b-462bf1c609ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fb39e26d-8c5b-4665-9039-d7e033c55a52}, !- Building Story Name
  {7d425066-bfd3-41a2-a05a-1107eff2f081}; !- Thermal Zone Name

OS:Surface,
  {dcc91193-6f1b-419e-a16a-302f7ea2763d}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {02605c23-8a1e-430d-a1b3-aaa74d64f5c9}, !- Construction Name
  {23fbb1e1-600e-45c5-84aa-9695b296a338}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2972989-384a-4af1-b021-bfff42108816}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23fbb1e1-600e-45c5-84aa-9695b296a338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8564c140-f891-4127-815a-9dea3e107316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f39d61f0-c8fa-48ba-b33f-3d1a0b039dfd}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23fbb1e1-600e-45c5-84aa-9695b296a338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c44100-5b7c-47e6-aafb-f98f40409b5f}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23fbb1e1-600e-45c5-84aa-9695b296a338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d0b5d9-f308-4d90-9f7a-d0988ee1afcf}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23fbb1e1-600e-45c5-84aa-9695b296a338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9c6b9f3-67f4-4035-8fad-0565ec481315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.6576,        !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d4defb3-1434-4e3e-aea1-a1b9ba6a2bb0}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {23fbb1e1-600e-45c5-84aa-9695b296a338}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d425066-bfd3-41a2-a05a-1107eff2f081}, !- Handle
  Zone RtS RetailSales C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77cdf6a7-f0c4-427b-b2ab-877df4778742}, !- Zone Air Inlet Port List
  {b5a99805-68c1-418c-ba40-e48a7e61a2a0}, !- Zone Air Exhaust Port List
  {eafee65d-20d9-43fc-a309-7a8c4808092c}, !- Zone Air Node Name
  {2e6bf523-9d60-414d-85fa-57e798087320}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d58e4e49-8336-4f6a-a7e3-ba34093ed530}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7d3ebb6-9f8f-4c75-8c6b-d99e0aa7b70d}, !- Handle
  Zone RtS RetailSales C end_b - Story Ground Zone Air Node, !- Name
  {eafee65d-20d9-43fc-a309-7a8c4808092c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eafee65d-20d9-43fc-a309-7a8c4808092c}, !- Handle
  {7d425066-bfd3-41a2-a05a-1107eff2f081}, !- Source Object
  11,                                     !- Outlet Port
  {e7d3ebb6-9f8f-4c75-8c6b-d99e0aa7b70d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77cdf6a7-f0c4-427b-b2ab-877df4778742}, !- Handle
  {7d425066-bfd3-41a2-a05a-1107eff2f081}, !- HVAC Component
  {a20f119f-7c50-4a43-bb2e-b0bafcf75071}; !- Port 1

OS:PortList,
  {b5a99805-68c1-418c-ba40-e48a7e61a2a0}, !- Handle
  {7d425066-bfd3-41a2-a05a-1107eff2f081}; !- HVAC Component

OS:PortList,
  {2e6bf523-9d60-414d-85fa-57e798087320}, !- Handle
  {7d425066-bfd3-41a2-a05a-1107eff2f081}, !- HVAC Component
  {5a74e2aa-8cc4-41e3-a020-c2a98348535c}; !- Port 1

OS:Sizing:Zone,
  {9951b893-ce25-4e98-b9ee-185c52bd3a7e}, !- Handle
  {7d425066-bfd3-41a2-a05a-1107eff2f081}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0676b4b2-2909-4c5a-a473-2e0bda53fb54}, !- Handle
  Zone RtS RetailSales C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {7d425066-bfd3-41a2-a05a-1107eff2f081}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ddd49fde-4c92-4576-8d7f-954afd96b6ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {ae7e6426-3ae7-4399-ad30-21b9885bb140}, !- Handle
  Story Top,                              !- Name
  3.6576,                                 !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {32e84444-44d0-4904-918e-e7e1c9467ca0}, !- Handle
  RtS RetailSales A end_a - Story Top,    !- Name
  {290cbc90-9c25-4876-aa0b-462bf1c609ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2557146436087,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ae7e6426-3ae7-4399-ad30-21b9885bb140}, !- Building Story Name
  {b4f06afc-2a0d-4b88-83c3-8ad82cab6a0a}; !- Thermal Zone Name

OS:Surface,
  {86894c1c-7082-470a-baa6-070ed7cf7ff1}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {32e84444-44d0-4904-918e-e7e1c9467ca0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24497c38-a026-47c1-a8d3-6ffe4939861c}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e84444-44d0-4904-918e-e7e1c9467ca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 1.77635683940025e-14, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef3f23c-a0b3-45cf-a5cc-c450e5031d30}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e84444-44d0-4904-918e-e7e1c9467ca0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19191b54-67e1-47b4-a213-8dc9ff85df1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 1.77635683940025e-14, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 1.77635683940025e-14, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d21268d2-a3ab-4262-a6ab-e52af2db6c33}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e84444-44d0-4904-918e-e7e1c9467ca0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7719a8f5-6b31-41cd-8427-2349d3ed13be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a24ebc45-b787-4991-a4dc-97c974cd1388}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e84444-44d0-4904-918e-e7e1c9467ca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.572, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96813482-c6aa-4ae2-b239-981e3d14d14e}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32e84444-44d0-4904-918e-e7e1c9467ca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.572, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  -4.572, 1.77635683940025e-14, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4f06afc-2a0d-4b88-83c3-8ad82cab6a0a}, !- Handle
  Zone RtS RetailSales A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06d80ef2-2ad5-4dfb-8e3b-26c62b2c10f3}, !- Zone Air Inlet Port List
  {a23b9be8-8f2a-4866-9e62-4e233c05052e}, !- Zone Air Exhaust Port List
  {9200e376-fcf5-4f67-ad3a-6fc22b5328e7}, !- Zone Air Node Name
  {5a80e616-e8e7-4d7c-ad95-0cc373bc8012}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3402213a-07fa-4c60-8aab-cdf4f66dc539}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3769cdd2-7fae-4f04-aafa-b3cf2eeec103}, !- Handle
  Zone RtS RetailSales A end_a - Story Top Zone Air Node, !- Name
  {9200e376-fcf5-4f67-ad3a-6fc22b5328e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9200e376-fcf5-4f67-ad3a-6fc22b5328e7}, !- Handle
  {b4f06afc-2a0d-4b88-83c3-8ad82cab6a0a}, !- Source Object
  11,                                     !- Outlet Port
  {3769cdd2-7fae-4f04-aafa-b3cf2eeec103}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06d80ef2-2ad5-4dfb-8e3b-26c62b2c10f3}, !- Handle
  {b4f06afc-2a0d-4b88-83c3-8ad82cab6a0a}, !- HVAC Component
  {3ba73966-ac78-4fd7-95d4-ba31b6962125}; !- Port 1

OS:PortList,
  {a23b9be8-8f2a-4866-9e62-4e233c05052e}, !- Handle
  {b4f06afc-2a0d-4b88-83c3-8ad82cab6a0a}; !- HVAC Component

OS:PortList,
  {5a80e616-e8e7-4d7c-ad95-0cc373bc8012}, !- Handle
  {b4f06afc-2a0d-4b88-83c3-8ad82cab6a0a}, !- HVAC Component
  {8da4e932-db27-4d95-8305-e64cc9a5dc0f}; !- Port 1

OS:Sizing:Zone,
  {a22c24e4-56f9-49da-9c12-809272aa2688}, !- Handle
  {b4f06afc-2a0d-4b88-83c3-8ad82cab6a0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e4f475b-d7e4-4631-ae44-55d0fc4c006d}, !- Handle
  Zone RtS RetailSales A end_a - Story Top Zone HVAC Equipment List, !- Name
  {b4f06afc-2a0d-4b88-83c3-8ad82cab6a0a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55e5b5f4-6adf-42e6-8b79-2419f979d629}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {60dcde4d-0643-4378-8bcd-7906c379b966}, !- Handle
  RtS RetailSales B end_a - Story Top,    !- Name
  {290cbc90-9c25-4876-aa0b-462bf1c609ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.68371464360872,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ae7e6426-3ae7-4399-ad30-21b9885bb140}, !- Building Story Name
  {d4b0c3de-c627-4571-a339-362660c02c3a}; !- Thermal Zone Name

OS:Surface,
  {5bbdb66d-ed74-4f4c-8eb8-8cc17dd4f35f}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {60dcde4d-0643-4378-8bcd-7906c379b966}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9704dff2-0bd1-41d5-abab-9c0560ec4db0}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60dcde4d-0643-4378-8bcd-7906c379b966}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6687725-2638-4595-bb2f-db7e97d508ea}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60dcde4d-0643-4378-8bcd-7906c379b966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baedfa53-5a83-4ade-bcd4-a8712392d3a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3674292872174, 4.572, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9320f5d-ac40-4f3b-aad3-21f1700af769}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60dcde4d-0643-4378-8bcd-7906c379b966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4affb61-b8a6-4c63-b5eb-363e1df0b422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -19.3674292872174, 4.572, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19191b54-67e1-47b4-a213-8dc9ff85df1c}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60dcde4d-0643-4378-8bcd-7906c379b966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef3f23c-a0b3-45cf-a5cc-c450e5031d30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0170815a-818d-4bab-ade1-562452206e3a}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60dcde4d-0643-4378-8bcd-7906c379b966}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -19.3674292872174, 4.572, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -19.3674292872174, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4b0c3de-c627-4571-a339-362660c02c3a}, !- Handle
  Zone RtS RetailSales B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7daa863-43d2-4f6e-9bcc-a2da3c7c5b06}, !- Zone Air Inlet Port List
  {80d4794f-3946-4585-bc7c-2ddd355c4ec6}, !- Zone Air Exhaust Port List
  {909a39a1-d99e-4436-b051-fe3c2faa4437}, !- Zone Air Node Name
  {53e4942a-8d82-40f6-9285-156e890a25bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e68ab358-7bf7-40b3-986d-5e9497979891}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d52645a8-fcd9-488d-a767-98840814f94b}, !- Handle
  Zone RtS RetailSales B end_a - Story Top Zone Air Node, !- Name
  {909a39a1-d99e-4436-b051-fe3c2faa4437}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {909a39a1-d99e-4436-b051-fe3c2faa4437}, !- Handle
  {d4b0c3de-c627-4571-a339-362660c02c3a}, !- Source Object
  11,                                     !- Outlet Port
  {d52645a8-fcd9-488d-a767-98840814f94b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7daa863-43d2-4f6e-9bcc-a2da3c7c5b06}, !- Handle
  {d4b0c3de-c627-4571-a339-362660c02c3a}, !- HVAC Component
  {0e09d7fb-c0d4-4e09-a225-018d26d480db}; !- Port 1

OS:PortList,
  {80d4794f-3946-4585-bc7c-2ddd355c4ec6}, !- Handle
  {d4b0c3de-c627-4571-a339-362660c02c3a}; !- HVAC Component

OS:PortList,
  {53e4942a-8d82-40f6-9285-156e890a25bc}, !- Handle
  {d4b0c3de-c627-4571-a339-362660c02c3a}, !- HVAC Component
  {2b1ce46e-d7c1-4e4e-916c-d628678e83c3}; !- Port 1

OS:Sizing:Zone,
  {fdaa0b80-4d8e-48ae-93fa-90963866ba2f}, !- Handle
  {d4b0c3de-c627-4571-a339-362660c02c3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9abd87e9-661c-4b46-8070-9e736960905a}, !- Handle
  Zone RtS RetailSales B end_a - Story Top Zone HVAC Equipment List, !- Name
  {d4b0c3de-c627-4571-a339-362660c02c3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a0cf5be-34d2-4ce3-b86c-ec144faeb772}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1fbeb593-d4f6-4853-af7a-0821cb7e91fd}, !- Handle
  RtS RetailSales C end_a - Story Top,    !- Name
  {290cbc90-9c25-4876-aa0b-462bf1c609ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68371464360872,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ae7e6426-3ae7-4399-ad30-21b9885bb140}, !- Building Story Name
  {5e711b38-d8ea-4cad-8d01-fe7fb40fddbc}; !- Thermal Zone Name

OS:Surface,
  {aa42e42a-2f71-404d-af64-e58e21c911ac}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {cff85041-919f-467c-9008-5c4a9da04488}, !- Construction Name
  {1fbeb593-d4f6-4853-af7a-0821cb7e91fd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bfd24c2-9460-4267-b28e-374bcb5f3b94}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fbeb593-d4f6-4853-af7a-0821cb7e91fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06d4bd14-87c2-4a2a-bac1-4d96bd743aa1}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fbeb593-d4f6-4853-af7a-0821cb7e91fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999998, 4.572, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc77a7c-b479-4749-ba4d-3e6a0b0147f3}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fbeb593-d4f6-4853-af7a-0821cb7e91fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16717b5f-3360-419e-abcb-79187d01599a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999998, 4.572, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baedfa53-5a83-4ade-bcd4-a8712392d3a0}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fbeb593-d4f6-4853-af7a-0821cb7e91fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6687725-2638-4595-bb2f-db7e97d508ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f12c9c3-b063-4dec-bb90-1f92953a2ba1}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fbeb593-d4f6-4853-af7a-0821cb7e91fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  -4.57199999999998, 4.572, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999998, 1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e711b38-d8ea-4cad-8d01-fe7fb40fddbc}, !- Handle
  Zone RtS RetailSales C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cd3fdf4-a4af-4484-96c1-df060e5f621d}, !- Zone Air Inlet Port List
  {7fec9abe-3c0d-47dc-8d48-e6cdbe7b1294}, !- Zone Air Exhaust Port List
  {b333a382-2f23-4f41-877a-3f3aa7f096e3}, !- Zone Air Node Name
  {30ff4d09-02fd-4846-b176-d29b5eb8691c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {133837d8-118c-4c0a-9588-4b437a88c416}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {baf90c89-9822-4062-adf1-da40424795b5}, !- Handle
  Zone RtS RetailSales C end_a - Story Top Zone Air Node, !- Name
  {b333a382-2f23-4f41-877a-3f3aa7f096e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b333a382-2f23-4f41-877a-3f3aa7f096e3}, !- Handle
  {5e711b38-d8ea-4cad-8d01-fe7fb40fddbc}, !- Source Object
  11,                                     !- Outlet Port
  {baf90c89-9822-4062-adf1-da40424795b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cd3fdf4-a4af-4484-96c1-df060e5f621d}, !- Handle
  {5e711b38-d8ea-4cad-8d01-fe7fb40fddbc}, !- HVAC Component
  {3d94df0f-e511-46de-b5bb-f36b3549ece3}; !- Port 1

OS:PortList,
  {7fec9abe-3c0d-47dc-8d48-e6cdbe7b1294}, !- Handle
  {5e711b38-d8ea-4cad-8d01-fe7fb40fddbc}; !- HVAC Component

OS:PortList,
  {30ff4d09-02fd-4846-b176-d29b5eb8691c}, !- Handle
  {5e711b38-d8ea-4cad-8d01-fe7fb40fddbc}, !- HVAC Component
  {942c44ea-d794-41c2-8d37-f41fc0d40180}; !- Port 1

OS:Sizing:Zone,
  {e9a064c1-0a49-456b-b9b7-936b063d3254}, !- Handle
  {5e711b38-d8ea-4cad-8d01-fe7fb40fddbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ed046e6-a8f7-4f06-a153-ca31c6ada55b}, !- Handle
  Zone RtS RetailSales C end_a - Story Top Zone HVAC Equipment List, !- Name
  {5e711b38-d8ea-4cad-8d01-fe7fb40fddbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {683de7ca-6e7d-4204-9694-21a939ef4f3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
