
OS:Version,
  {8413ded0-e294-4851-8785-c9367184236b}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:WeatherFile,
  {58fbcf1d-763b-4ad1-8287-9710aec80509}, !- Handle
  Toledo Express,                         !- City
  OH,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725360,                                 !- WMO Number
  41.59,                                  !- Latitude {deg}
  -83.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  211,                                    !- Elevation {m}
  file:////weather/USA_OH_Toledo.Express.725360_2012.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {d9762399-1056-4793-a27f-2fb86a00437e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {a7ea0096-1657-4b23-b9f6-2d30744614f6}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {52af572a-2bf1-4e40-a821-9abf0ba8bb35}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {8f1b4bae-eea3-47b9-8525-92e22d470be1}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {2bc7825d-54de-4552-bcdd-2bb7942657c7}, !- Handle
  Toledo Express_OH_USA,                  !- Name
  41.59,                                  !- Latitude {deg}
  -83.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  211,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {7f9453c9-614a-4a85-9238-ee24f1466e64}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  0,                                      !- Annual Average Outdoor Air Temperature {C}
  0;                                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {5ca67cf1-6e56-4c1f-9f8d-267c4bf39fab}, !- Handle
  Toledo Express Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.427,                                  !- ASHRAE Taub {dimensionless}
  2.175;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7a77faa3-a98c-405b-99b9-770a52f7ef10}, !- Handle
  Toledo Express Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.427,                                  !- ASHRAE Taub {dimensionless}
  2.175;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ba184a03-b165-4206-a796-738c039d4cf2}, !- Handle
  Toledo Express Ann Clg 1% Condns DB=>MWB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.427,                                  !- ASHRAE Taub {dimensionless}
  2.175;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6db599b8-cda5-4713-b3ce-ff15daff7080}, !- Handle
  Toledo Express Ann Clg 2% Condns DP=>MDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.427,                                  !- ASHRAE Taub {dimensionless}
  2.175;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {830726f9-8b37-4df8-9f7c-c2d31f382294}, !- Handle
  Toledo Express Ann Htg 99% Condns DB 1, !- Name
  -14,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -14,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4f1c8792-0824-4ccd-9303-4513907fd3ab}, !- Handle
  Toledo Express Ann Htg 99.6% Condns DB 1, !- Name
  -17,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d9d076ca-c607-4779-8637-3febc16351af}, !- Handle
  Toledo Express Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  -3.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  11.3,                                   !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {792b0704-68fa-4bc2-9d9c-695f3233f73d}, !- Handle
  Toledo Express April .4% Condns DB=>MCWB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Taub {dimensionless}
  2.323;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6304b2f0-c838-4581-bc36-3ab92777b154}, !- Handle
  Toledo Express April .4% Condns WB=>MCDB 1, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Taub {dimensionless}
  2.323;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4fea9159-9346-4e43-9353-15295ac908cc}, !- Handle
  Toledo Express August .4% Condns DB=>MCWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  24.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.433,                                  !- ASHRAE Taub {dimensionless}
  2.18;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cc87cb26-e731-4c0c-9ee4-431390c35170}, !- Handle
  Toledo Express August .4% Condns WB=>MCDB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  26.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.433,                                  !- ASHRAE Taub {dimensionless}
  2.18;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {60cf4bb9-5d85-4c8f-adc5-a107df96c8c7}, !- Handle
  Toledo Express December .4% Condns DB=>MCWB 1, !- Name
  16.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.289,                                  !- ASHRAE Taub {dimensionless}
  2.54;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {417e7304-19db-472c-9198-0bdfac554113}, !- Handle
  Toledo Express December .4% Condns WB=>MCDB 1, !- Name
  15.7,                                   !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.289,                                  !- ASHRAE Taub {dimensionless}
  2.54;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ce16d73e-29a8-4486-b70a-548dcb68b52b}, !- Handle
  Toledo Express February .4% Condns DB=>MCWB 1, !- Name
  15,                                     !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  10.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Taub {dimensionless}
  2.389;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7c092b25-55f1-4511-8815-c87dad26f3b9}, !- Handle
  Toledo Express February .4% Condns WB=>MCDB 1, !- Name
  14,                                     !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Taub {dimensionless}
  2.389;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9724bca9-e2f1-432f-a405-c9671f61c7cf}, !- Handle
  Toledo Express January .4% Condns DB=>MCWB 1, !- Name
  14.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.298,                                  !- ASHRAE Taub {dimensionless}
  2.401;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f6dcaa5b-43f5-4023-990d-93f3ab000c8c}, !- Handle
  Toledo Express January .4% Condns WB=>MCDB 1, !- Name
  14,                                     !- Maximum Dry-Bulb Temperature {C}
  7.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.298,                                  !- ASHRAE Taub {dimensionless}
  2.401;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {527dc99b-a08c-49c3-9f61-fed1825c1eac}, !- Handle
  Toledo Express July .4% Condns DB=>MCWB 1, !- Name
  35.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.427,                                  !- ASHRAE Taub {dimensionless}
  2.175;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {be0f15c5-01e2-4fcd-98a4-5c3e4c0084f2}, !- Handle
  Toledo Express July .4% Condns WB=>MCDB 1, !- Name
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.427,                                  !- ASHRAE Taub {dimensionless}
  2.175;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {131b819b-aa77-4999-94bd-a60282334bb7}, !- Handle
  Toledo Express June .4% Condns DB=>MCWB 1, !- Name
  34.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.418,                                  !- ASHRAE Taub {dimensionless}
  2.169;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ebbb196c-d2e6-4867-8dd4-c197b8fb8309}, !- Handle
  Toledo Express June .4% Condns WB=>MCDB 1, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.418,                                  !- ASHRAE Taub {dimensionless}
  2.169;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fefbc4d1-e080-4de7-825e-424f4cd05345}, !- Handle
  Toledo Express March .4% Condns DB=>MCWB 1, !- Name
  23.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Taub {dimensionless}
  2.415;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {16a998ae-f67a-4e12-a939-5a921e59a8cf}, !- Handle
  Toledo Express March .4% Condns WB=>MCDB 1, !- Name
  22.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  17,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Taub {dimensionless}
  2.415;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {38cc5cc7-149e-42bd-8556-7e73034526cc}, !- Handle
  Toledo Express May .4% Condns DB=>MCWB 1, !- Name
  31.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.384,                                  !- ASHRAE Taub {dimensionless}
  2.242;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {503ea5c3-0b99-49a9-ba77-a7910682e913}, !- Handle
  Toledo Express May .4% Condns WB=>MCDB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.384,                                  !- ASHRAE Taub {dimensionless}
  2.242;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0718bb09-565d-438b-87b9-b3a0f6617cb6}, !- Handle
  Toledo Express November .4% Condns DB=>MCWB 1, !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Taub {dimensionless}
  2.55;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dd2127bd-fc6a-409b-ac33-84b923ed9509}, !- Handle
  Toledo Express November .4% Condns WB=>MCDB 1, !- Name
  18.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Taub {dimensionless}
  2.55;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {94a85fb6-b9df-4e03-8c82-3aa6e081141f}, !- Handle
  Toledo Express October .4% Condns DB=>MCWB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Taub {dimensionless}
  2.48;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3dc50d70-38b0-476a-9e60-07c4ef618a61}, !- Handle
  Toledo Express October .4% Condns WB=>MCDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Taub {dimensionless}
  2.48;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4cd1b1ea-5b21-4f56-b694-d8e6b6b48500}, !- Handle
  Toledo Express September .4% Condns DB=>MCWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.389,                                  !- ASHRAE Taub {dimensionless}
  2.329;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {04fdd69a-e091-4a86-aca7-46aaf43e3bdd}, !- Handle
  Toledo Express September .4% Condns WB=>MCDB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98816,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.389,                                  !- ASHRAE Taub {dimensionless}
  2.329;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {d932f673-ab53-4872-ab6d-4eef1c284d10}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:SpaceType,
  {8ce78b0d-62f1-499b-9ff0-46f2edbc1dd1}, !- Handle
  QuickServiceRestaurant Dining - DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {fc18b2de-35f0-4c8f-ae00-bbbb962b239e}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {7068ca37-6081-4ef2-a6d5-85f220829a78}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:SpaceType,
  {0582b354-41e4-476c-9a91-39f7c830f8ab}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f8fe0b92-1bf0-4c34-8c92-9cd6e213dc69}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {e4906f95-54ae-4f41-89a3-d11e0ff2c74f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Building,
  {b6cec3c8-d3b9-4bbc-9aa5-b7896d43693b}, !- Handle
  DOE Ref 1980-2004|QuickServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {62020d81-7a0b-4ec8-b1c8-500e768530a7}, !- Default Construction Set Name
  {9958cbba-1634-4dde-b173-926cac27c8cc}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  QuickServiceRestaurant;                 !- Standards Building Type

OS:BuildingStory,
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8972daab-6966-4517-b747-9d6a73104ff7}, !- Handle
  QuickServiceRestaurant Kitchen A end_a - Story Ground, !- Name
  {0582b354-41e4-476c-9a91-39f7c830f8ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.34729177637873,                      !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {61f9505c-a7db-43e4-88da-c05586252b50}; !- Thermal Zone Name

OS:Surface,
  {a3c6a93f-f551-48eb-affc-bed0ca60c582}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8972daab-6966-4517-b747-9d6a73104ff7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2005e4-53c1-4709-b1fe-7a11ed6878e9}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8972daab-6966-4517-b747-9d6a73104ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea740251-7d30-4855-9f86-628be017c842}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8972daab-6966-4517-b747-9d6a73104ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d3a94c-0169-48c4-8ec9-1352699012a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0a245a-d4fc-44db-b228-50023737f54c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8972daab-6966-4517-b747-9d6a73104ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46d3d994-3dba-459b-9ee3-86cf1c78bfc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {035be91a-58d0-4cd4-8900-adf8e7126996}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8972daab-6966-4517-b747-9d6a73104ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd783f8-170b-4581-a2ab-7aea185f4067}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {8972daab-6966-4517-b747-9d6a73104ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {61f9505c-a7db-43e4-88da-c05586252b50}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d6df267-bb85-47fe-8b4c-664e95982d57}, !- Zone Air Inlet Port List
  {e9aab541-0713-46da-8608-966ff0fbeee2}, !- Zone Air Exhaust Port List
  {eace3fb0-d379-4bbe-a2e2-a9b3dd806fd0}, !- Zone Air Node Name
  {4c482159-9a40-4437-addd-b52224a5cf6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cfe5b509-3eef-4f15-a2c4-54fedec71e48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {367b7abc-b213-4313-a82b-6b06fda25044}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Zone Air Node, !- Name
  {eace3fb0-d379-4bbe-a2e2-a9b3dd806fd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eace3fb0-d379-4bbe-a2e2-a9b3dd806fd0}, !- Handle
  {b6dcea7b-d5a3-457a-bdc7-f976bd1d7aeb}, !- Name
  {61f9505c-a7db-43e4-88da-c05586252b50}, !- Source Object
  11,                                     !- Outlet Port
  {367b7abc-b213-4313-a82b-6b06fda25044}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d6df267-bb85-47fe-8b4c-664e95982d57}, !- Handle
  {62c3e594-032e-45cb-a310-e65dc1edda19}, !- Name
  {61f9505c-a7db-43e4-88da-c05586252b50}, !- HVAC Component
  {2c8ebfc9-2f23-45c2-bd4a-00a1dd158520}; !- Port 1

OS:PortList,
  {e9aab541-0713-46da-8608-966ff0fbeee2}, !- Handle
  {d8e729c6-2d65-42f3-9aaa-04f68b72300b}, !- Name
  {61f9505c-a7db-43e4-88da-c05586252b50}, !- HVAC Component
  {c8ecd8c4-0e52-42ab-a4ed-a45e83f7f6aa}, !- Port 1
  {95879989-7d49-48c7-be25-a9481117c298}; !- Port 2

OS:PortList,
  {4c482159-9a40-4437-addd-b52224a5cf6e}, !- Handle
  {46c61a69-ea76-487b-8fff-d8f48e23658e}, !- Name
  {61f9505c-a7db-43e4-88da-c05586252b50}; !- HVAC Component

OS:Sizing:Zone,
  {b5639c58-7af1-447a-8f97-918bd5143d37}, !- Handle
  {61f9505c-a7db-43e4-88da-c05586252b50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f08f967-2276-461f-ab85-856ef98f9c44}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {61f9505c-a7db-43e4-88da-c05586252b50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4264d3c-a60b-4ff1-9006-af4c762d5614}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {f109fd74-dfb6-4d2d-8f17-2705608d3379}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {4fa7e158-9eb9-435f-b1ea-d43faf59d46a}, !- Handle
  QuickServiceRestaurant Kitchen B end_a - Story Ground, !- Name
  {0582b354-41e4-476c-9a91-39f7c830f8ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.34729177637873,                      !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {8e5fcf35-0fc4-4247-b9b6-d4907c816e09}; !- Thermal Zone Name

OS:Surface,
  {be83d529-9d0a-4774-864c-6b6bc5e1caa8}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4fa7e158-9eb9-435f-b1ea-d43faf59d46a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf7aacb-a182-4a52-9baf-8ed657d27b19}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fa7e158-9eb9-435f-b1ea-d43faf59d46a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ece145e-956a-4109-bc46-bba2e1d6d899}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fa7e158-9eb9-435f-b1ea-d43faf59d46a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20d3ae0d-c182-4a8f-b8a6-708a8b6aaf22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.55058355275746, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 7.55058355275746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ef22d8-fa8b-47bc-b232-e425d9ef609a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fa7e158-9eb9-435f-b1ea-d43faf59d46a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b802963-2d42-4a6a-81d0-afdb3d069953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.55058355275746, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d3a94c-0169-48c4-8ec9-1352699012a4}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fa7e158-9eb9-435f-b1ea-d43faf59d46a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea740251-7d30-4855-9f86-628be017c842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3593b98-a466-4da5-8e3d-42d3647430c6}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {4fa7e158-9eb9-435f-b1ea-d43faf59d46a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e5fcf35-0fc4-4247-b9b6-d4907c816e09}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {799ea07d-09aa-49ed-8053-67c5d8b21b04}, !- Zone Air Inlet Port List
  {750954a8-7284-42df-92d1-6e8055b89700}, !- Zone Air Exhaust Port List
  {214af255-8446-426b-8825-a48f02b74082}, !- Zone Air Node Name
  {b480d697-4302-48ba-a5fd-a91cc4eb62b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c3ed47a-e928-4fcc-947b-1b7e5534c175}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfc5a23f-632f-40cb-9b4c-8845425b3179}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Zone Air Node, !- Name
  {214af255-8446-426b-8825-a48f02b74082}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {214af255-8446-426b-8825-a48f02b74082}, !- Handle
  {784fdc61-cd54-4fea-9aae-48dbead283e5}, !- Name
  {8e5fcf35-0fc4-4247-b9b6-d4907c816e09}, !- Source Object
  11,                                     !- Outlet Port
  {cfc5a23f-632f-40cb-9b4c-8845425b3179}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {799ea07d-09aa-49ed-8053-67c5d8b21b04}, !- Handle
  {999f6d7c-f36f-4c15-b1d5-94edddaa7235}, !- Name
  {8e5fcf35-0fc4-4247-b9b6-d4907c816e09}, !- HVAC Component
  {eaf2b91c-c167-4ce2-abee-374e96b103f9}; !- Port 1

OS:PortList,
  {750954a8-7284-42df-92d1-6e8055b89700}, !- Handle
  {3d8a5f08-fcb9-4ec6-bd6c-2e57e2f94823}, !- Name
  {8e5fcf35-0fc4-4247-b9b6-d4907c816e09}, !- HVAC Component
  {11b32416-0a0a-41f7-b4bc-64733ff5010a}, !- Port 1
  {4bc9a5aa-e97d-4c3c-8f39-2c97b2ccfe6d}; !- Port 2

OS:PortList,
  {b480d697-4302-48ba-a5fd-a91cc4eb62b0}, !- Handle
  {dba2989b-61ed-4584-8a2e-1228c6cc65dd}, !- Name
  {8e5fcf35-0fc4-4247-b9b6-d4907c816e09}; !- HVAC Component

OS:Sizing:Zone,
  {6fc97e1e-8fcd-4d02-8301-6eb0333c0441}, !- Handle
  {8e5fcf35-0fc4-4247-b9b6-d4907c816e09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {582aa1f8-826c-4691-9763-ff5d571cf0ea}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {8e5fcf35-0fc4-4247-b9b6-d4907c816e09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b290801-f688-45f5-92da-4d7d57142ae8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {1da5bf08-8cba-4965-9ac2-97e61b6e037e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {81d379b0-837c-445d-9eff-f295d48b79ee}, !- Handle
  QuickServiceRestaurant Kitchen C end_a - Story Ground, !- Name
  {0582b354-41e4-476c-9a91-39f7c830f8ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.34729177637873,                      !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {e15eefec-f66f-4d53-a789-8fe2db6c4868}; !- Thermal Zone Name

OS:Surface,
  {a6c1a759-aa37-4d79-9a99-6ed4e066a3a5}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81d379b0-837c-445d-9eff-f295d48b79ee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845b5a37-7c1c-4c49-8f7d-c2aa198fbf7d}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d379b0-837c-445d-9eff-f295d48b79ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d006cad-5ada-41be-b13b-104cacba043b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d379b0-837c-445d-9eff-f295d48b79ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c5ad229-9e36-44e5-92cc-584f0a4613cf}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d379b0-837c-445d-9eff-f295d48b79ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed55aff0-476b-4ed5-88bc-c239602597fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d3ae0d-c182-4a8f-b8a6-708a8b6aaf22}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d379b0-837c-445d-9eff-f295d48b79ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ece145e-956a-4109-bc46-bba2e1d6d899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d4e2b9-1861-45bb-9d0b-08696dfe6fa2}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {81d379b0-837c-445d-9eff-f295d48b79ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e15eefec-f66f-4d53-a789-8fe2db6c4868}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cf74cdc-8695-4293-8dad-f22107a24076}, !- Zone Air Inlet Port List
  {aeeb0053-098d-46d7-8e6b-31f52976509a}, !- Zone Air Exhaust Port List
  {9b5eb8de-bf21-4871-9138-608aeaf8d7c8}, !- Zone Air Node Name
  {cfb700d3-868d-4d90-bb0a-213075ba723d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc3f79b4-bf02-4377-83db-5a5a94251c3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5be56e4d-4e0d-41a3-9807-87f79960ec93}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Zone Air Node, !- Name
  {9b5eb8de-bf21-4871-9138-608aeaf8d7c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b5eb8de-bf21-4871-9138-608aeaf8d7c8}, !- Handle
  {33ab6e69-22ef-451f-b92e-406c80b14024}, !- Name
  {e15eefec-f66f-4d53-a789-8fe2db6c4868}, !- Source Object
  11,                                     !- Outlet Port
  {5be56e4d-4e0d-41a3-9807-87f79960ec93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cf74cdc-8695-4293-8dad-f22107a24076}, !- Handle
  {a6a55ae1-f3c8-4dd2-aac2-80a19070a8a0}, !- Name
  {e15eefec-f66f-4d53-a789-8fe2db6c4868}, !- HVAC Component
  {bfc3a7d7-4787-4c62-8602-62e95b556776}; !- Port 1

OS:PortList,
  {aeeb0053-098d-46d7-8e6b-31f52976509a}, !- Handle
  {64744399-70ea-4f4b-acf8-d2e7f92f43b5}, !- Name
  {e15eefec-f66f-4d53-a789-8fe2db6c4868}, !- HVAC Component
  {d3d82830-f253-46f9-853b-e07959955d5e}, !- Port 1
  {e76ebeaf-db40-4772-b873-c578f05579d8}; !- Port 2

OS:PortList,
  {cfb700d3-868d-4d90-bb0a-213075ba723d}, !- Handle
  {4956e075-8d61-4306-ba8e-cdeefda36205}, !- Name
  {e15eefec-f66f-4d53-a789-8fe2db6c4868}; !- HVAC Component

OS:Sizing:Zone,
  {69c997a4-4dd0-4192-b559-2df90f4d8331}, !- Handle
  {e15eefec-f66f-4d53-a789-8fe2db6c4868}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2bbde5b1-fec8-46f7-a9d3-6d0d3ea8235b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {e15eefec-f66f-4d53-a789-8fe2db6c4868}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0f3410d-f60d-4d06-bc6b-29df5cde22d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {679756e5-d760-49c6-ad36-9abc9bb3223c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {39cfbbfc-271c-41ce-8ced-fd4723d6e9e7}, !- Handle
  QuickServiceRestaurant Kitchen A  - Story Ground, !- Name
  {0582b354-41e4-476c-9a91-39f7c830f8ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.77529177637873,                      !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {11e41974-34a5-4466-99d7-46adf6efb210}; !- Thermal Zone Name

OS:Surface,
  {6f6d7960-499d-464e-b695-75415948df68}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39cfbbfc-271c-41ce-8ced-fd4723d6e9e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46d3d994-3dba-459b-9ee3-86cf1c78bfc1}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39cfbbfc-271c-41ce-8ced-fd4723d6e9e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f0a245a-d4fc-44db-b228-50023737f54c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98aaf6ae-dad7-42b9-b815-d74a42031e73}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39cfbbfc-271c-41ce-8ced-fd4723d6e9e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a03fff2-4407-4c0e-974d-f2aa12cf9e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53de449a-2128-4c27-9dea-2dbcc19d77bb}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39cfbbfc-271c-41ce-8ced-fd4723d6e9e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef592e8d-7fa9-4043-89fe-deaad80752f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688acda8-cc3a-4ff1-934b-3bc113954308}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39cfbbfc-271c-41ce-8ced-fd4723d6e9e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8cd62ff-56c5-4678-aacb-a37f39c19c3e}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {39cfbbfc-271c-41ce-8ced-fd4723d6e9e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {11e41974-34a5-4466-99d7-46adf6efb210}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c2ad8a4-00b9-4e60-83be-44ec93d16a66}, !- Zone Air Inlet Port List
  {c4959da3-7688-46ef-a0e4-6d21be0a781b}, !- Zone Air Exhaust Port List
  {ef0b6855-198d-411c-a9ab-1676c98d428b}, !- Zone Air Node Name
  {c2030f98-0635-44e7-a98e-ea65704690ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a285b06d-72ae-4ec8-adbc-b44f5dc8d4ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31db19a3-9162-461d-8cc1-860f740be1d4}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {ef0b6855-198d-411c-a9ab-1676c98d428b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef0b6855-198d-411c-a9ab-1676c98d428b}, !- Handle
  {c6fa2ac8-a9fd-4d27-8948-729b66f2731d}, !- Name
  {11e41974-34a5-4466-99d7-46adf6efb210}, !- Source Object
  11,                                     !- Outlet Port
  {31db19a3-9162-461d-8cc1-860f740be1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c2ad8a4-00b9-4e60-83be-44ec93d16a66}, !- Handle
  {26631628-ae76-4f72-b2f2-62b9fbce98ca}, !- Name
  {11e41974-34a5-4466-99d7-46adf6efb210}, !- HVAC Component
  {9f015ab1-a41a-45a3-9f6d-8fe71380bcd7}; !- Port 1

OS:PortList,
  {c4959da3-7688-46ef-a0e4-6d21be0a781b}, !- Handle
  {6a4d14cb-bd58-43e3-a684-d45f2a63ae8b}, !- Name
  {11e41974-34a5-4466-99d7-46adf6efb210}, !- HVAC Component
  {ba76f79b-726b-4ff3-b395-9e607bc75e75}, !- Port 1
  {c45dc45f-7ea9-4d0e-9e89-9fa8dac596d3}; !- Port 2

OS:PortList,
  {c2030f98-0635-44e7-a98e-ea65704690ff}, !- Handle
  {01fceef6-5c26-48ef-8d7b-7dacdfddd0b4}, !- Name
  {11e41974-34a5-4466-99d7-46adf6efb210}; !- HVAC Component

OS:Sizing:Zone,
  {4b17897e-e498-47ea-b0f1-13bc41d18d40}, !- Handle
  {11e41974-34a5-4466-99d7-46adf6efb210}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {886e14dc-23ec-49b3-a884-68ab71ee2733}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {11e41974-34a5-4466-99d7-46adf6efb210}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {46a234a6-d3d0-4f10-8375-b973bd9defca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {e8f776ff-5960-4df6-a2af-f35e1c0892b8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {36fcb68c-19d9-4e16-b1ee-7ae47d4acb0a}, !- Handle
  QuickServiceRestaurant Kitchen B  - Story Ground, !- Name
  {0582b354-41e4-476c-9a91-39f7c830f8ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.77529177637873,                      !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {840aca43-a47c-45f1-9c76-eb9a645d5dbf}; !- Thermal Zone Name

OS:Surface,
  {40a95e4a-db64-4736-9729-47f714b0826d}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36fcb68c-19d9-4e16-b1ee-7ae47d4acb0a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b802963-2d42-4a6a-81d0-afdb3d069953}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36fcb68c-19d9-4e16-b1ee-7ae47d4acb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ef22d8-fa8b-47bc-b232-e425d9ef609a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8363c319-824c-4644-b2ff-3637be98b5f9}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36fcb68c-19d9-4e16-b1ee-7ae47d4acb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f493de-acee-4cf6-8028-de23aee8195e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 7.55058355275746, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 7.55058355275746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dae6538-c117-401d-9749-663693625ed0}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36fcb68c-19d9-4e16-b1ee-7ae47d4acb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533aa32c-fd56-4467-85ec-fa2eb97e2a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 7.55058355275746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a03fff2-4407-4c0e-974d-f2aa12cf9e2f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36fcb68c-19d9-4e16-b1ee-7ae47d4acb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98aaf6ae-dad7-42b9-b815-d74a42031e73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f3c154-a3b5-47d7-b5ff-633815cc47a5}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {36fcb68c-19d9-4e16-b1ee-7ae47d4acb0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 7.55058355275746, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {840aca43-a47c-45f1-9c76-eb9a645d5dbf}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6374c0e4-e798-4050-885a-5df9f8debfec}, !- Zone Air Inlet Port List
  {1c7e2f21-565f-49fb-828b-f1baa45b1877}, !- Zone Air Exhaust Port List
  {5ce6c957-8e86-4d4b-a04d-2a71ef5d49f5}, !- Zone Air Node Name
  {47bbac0b-3190-4b5b-9cb7-4c6ce4e3f27a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93caebc6-b324-48d8-92d0-51fad56a8e16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4786b3c1-44e3-4cb5-9473-a9eb6f98c301}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {5ce6c957-8e86-4d4b-a04d-2a71ef5d49f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ce6c957-8e86-4d4b-a04d-2a71ef5d49f5}, !- Handle
  {5e1ad51e-75f4-42df-bdc5-a36507fc85e0}, !- Name
  {840aca43-a47c-45f1-9c76-eb9a645d5dbf}, !- Source Object
  11,                                     !- Outlet Port
  {4786b3c1-44e3-4cb5-9473-a9eb6f98c301}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6374c0e4-e798-4050-885a-5df9f8debfec}, !- Handle
  {9a73099c-f109-498b-9f18-7f93119e901e}, !- Name
  {840aca43-a47c-45f1-9c76-eb9a645d5dbf}, !- HVAC Component
  {784ea806-b0de-4af9-8541-0877f064fec4}; !- Port 1

OS:PortList,
  {1c7e2f21-565f-49fb-828b-f1baa45b1877}, !- Handle
  {d1affaec-eb37-4fc5-ad5f-c94a3214c3b9}, !- Name
  {840aca43-a47c-45f1-9c76-eb9a645d5dbf}, !- HVAC Component
  {73617fb4-cfab-4f41-88c9-87fdcf7ceaf5}, !- Port 1
  {af1094c3-7aec-460a-9268-c7ac7ed32e35}; !- Port 2

OS:PortList,
  {47bbac0b-3190-4b5b-9cb7-4c6ce4e3f27a}, !- Handle
  {1c41e7d1-53ca-4a98-b7ca-9946403b4102}, !- Name
  {840aca43-a47c-45f1-9c76-eb9a645d5dbf}; !- HVAC Component

OS:Sizing:Zone,
  {2f86eea6-382c-4162-9969-a58d144683f5}, !- Handle
  {840aca43-a47c-45f1-9c76-eb9a645d5dbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0eb999f-d981-4e00-946a-81509a514c69}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {840aca43-a47c-45f1-9c76-eb9a645d5dbf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91f46fdf-cc26-4c29-bc5e-f72a208dd136}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {7094ee92-3f76-4a2b-91f6-4726ef95624f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {e046a931-30b8-41fd-b13b-76a3bc19c44b}, !- Handle
  QuickServiceRestaurant Kitchen C  - Story Ground, !- Name
  {0582b354-41e4-476c-9a91-39f7c830f8ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.77529177637873,                      !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {c5303921-ba46-4703-9dde-d822520936bf}; !- Thermal Zone Name

OS:Surface,
  {03003073-5530-495a-80b1-7396a8e81e3c}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e046a931-30b8-41fd-b13b-76a3bc19c44b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed55aff0-476b-4ed5-88bc-c239602597fa}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e046a931-30b8-41fd-b13b-76a3bc19c44b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c5ad229-9e36-44e5-92cc-584f0a4613cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb85cd7-8ffa-494f-a347-d5c12e0e3c04}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e046a931-30b8-41fd-b13b-76a3bc19c44b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c6069fb-db2c-4c53-b4c5-2cb3d26646d4}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e046a931-30b8-41fd-b13b-76a3bc19c44b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32898dd7-341b-4cec-8680-1b61e7414810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f493de-acee-4cf6-8028-de23aee8195e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e046a931-30b8-41fd-b13b-76a3bc19c44b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8363c319-824c-4644-b2ff-3637be98b5f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848d40a1-1c65-4f66-9a35-b5e8cbd1b454}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {e046a931-30b8-41fd-b13b-76a3bc19c44b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5303921-ba46-4703-9dde-d822520936bf}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24e80b1f-010f-4022-a3dc-462bfff77481}, !- Zone Air Inlet Port List
  {e6214392-afc4-4da4-89bb-86c230294d8c}, !- Zone Air Exhaust Port List
  {23c14160-d5c4-4d20-97ae-3606a408ab4c}, !- Zone Air Node Name
  {0033fadf-8528-4ba4-b0af-6475a9dfe1a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {104f9de8-4ab8-42af-8df9-a32c0b039237}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77237963-faf6-45d0-8ad0-97f659cec5e8}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {23c14160-d5c4-4d20-97ae-3606a408ab4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23c14160-d5c4-4d20-97ae-3606a408ab4c}, !- Handle
  {67a90f64-36f9-4a3f-8197-aab3e5339feb}, !- Name
  {c5303921-ba46-4703-9dde-d822520936bf}, !- Source Object
  11,                                     !- Outlet Port
  {77237963-faf6-45d0-8ad0-97f659cec5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24e80b1f-010f-4022-a3dc-462bfff77481}, !- Handle
  {7451968f-19fb-4b67-bb6d-f0a7984787fc}, !- Name
  {c5303921-ba46-4703-9dde-d822520936bf}, !- HVAC Component
  {d6a28c6d-e905-425e-ae05-f6cef9bba525}; !- Port 1

OS:PortList,
  {e6214392-afc4-4da4-89bb-86c230294d8c}, !- Handle
  {52190404-67b2-4a2c-9916-f08d2885ef19}, !- Name
  {c5303921-ba46-4703-9dde-d822520936bf}, !- HVAC Component
  {d4fea73f-5b43-44d9-8f29-d1d44064fab1}, !- Port 1
  {c24af393-6ea7-4893-9af7-d213781a6ad3}; !- Port 2

OS:PortList,
  {0033fadf-8528-4ba4-b0af-6475a9dfe1a5}, !- Handle
  {a268128e-181d-4ab8-ac4e-2c3ef8229bc2}, !- Name
  {c5303921-ba46-4703-9dde-d822520936bf}; !- HVAC Component

OS:Sizing:Zone,
  {884798a8-728a-4167-a16e-a03d48ded253}, !- Handle
  {c5303921-ba46-4703-9dde-d822520936bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c307984-2aa5-49e7-b727-c4618f413303}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {c5303921-ba46-4703-9dde-d822520936bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10ccdedb-c285-4da1-9885-e4c51e3d509a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {bffa28ef-ffc6-4db7-b58d-165f216b3a6b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {5e02dd94-ff17-4a70-a2b9-fc06e22c2ea4}, !- Handle
  QuickServiceRestaurant Dining A  - Story Ground, !- Name
  {8ce78b0d-62f1-499b-9ff0-46f2edbc1dd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {fe633225-2871-4660-a574-a490c5d3246e}; !- Thermal Zone Name

OS:Surface,
  {fbdb346b-5314-4762-9941-b7af188871fb}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e02dd94-ff17-4a70-a2b9-fc06e22c2ea4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef592e8d-7fa9-4043-89fe-deaad80752f9}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e02dd94-ff17-4a70-a2b9-fc06e22c2ea4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53de449a-2128-4c27-9dea-2dbcc19d77bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5cdfade-f26a-41ec-9062-3a26c4e4bb67}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e02dd94-ff17-4a70-a2b9-fc06e22c2ea4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7adafc71-cea6-424d-a003-119f8113673c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f3cf2e-41f1-4d95-9a16-063e5af4cd77}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e02dd94-ff17-4a70-a2b9-fc06e22c2ea4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1bc465-f6e1-45c2-a77b-d3eb29b2ed8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27370a0-78a7-48fe-837f-9f1df5ce7d7d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e02dd94-ff17-4a70-a2b9-fc06e22c2ea4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a6cc27b-2a29-410e-89e8-ef86dd1894d8}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {5e02dd94-ff17-4a70-a2b9-fc06e22c2ea4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fe633225-2871-4660-a574-a490c5d3246e}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {197bbb8e-aa30-4850-b9fa-193131898c1e}, !- Zone Air Inlet Port List
  {cba9967b-e06b-44bc-a080-e15574823ed4}, !- Zone Air Exhaust Port List
  {78fbbe52-98c5-433e-b6db-55ef5ec38385}, !- Zone Air Node Name
  {a5916329-c9c5-40fb-af4b-26630437167f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b02da72f-9be8-4c52-8e45-bfd1482840b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1958db7f-154c-4781-a4f3-125c95c55bda}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {78fbbe52-98c5-433e-b6db-55ef5ec38385}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78fbbe52-98c5-433e-b6db-55ef5ec38385}, !- Handle
  {b0e2bab4-37fa-4ef6-b77f-3790db2226c0}, !- Name
  {fe633225-2871-4660-a574-a490c5d3246e}, !- Source Object
  11,                                     !- Outlet Port
  {1958db7f-154c-4781-a4f3-125c95c55bda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {197bbb8e-aa30-4850-b9fa-193131898c1e}, !- Handle
  {964dcda8-70e1-4144-b5ea-b1807b7b93d8}, !- Name
  {fe633225-2871-4660-a574-a490c5d3246e}, !- HVAC Component
  {6831241c-f05b-4fdb-9ca4-1d6951b51f92}; !- Port 1

OS:PortList,
  {cba9967b-e06b-44bc-a080-e15574823ed4}, !- Handle
  {0f1ec8db-5350-4b75-97a2-ab8641d7aa98}, !- Name
  {fe633225-2871-4660-a574-a490c5d3246e}, !- HVAC Component
  {2020fed0-ed58-468a-a1fd-35fbd6bf4afc}, !- Port 1
  {f9f59c94-749b-457c-9f1e-da08643507c1}; !- Port 2

OS:PortList,
  {a5916329-c9c5-40fb-af4b-26630437167f}, !- Handle
  {503436d5-63dc-4e16-a0b5-cc3b77f3be46}, !- Name
  {fe633225-2871-4660-a574-a490c5d3246e}; !- HVAC Component

OS:Sizing:Zone,
  {98eb9acb-ab40-470f-ab8b-daa8168cc8f6}, !- Handle
  {fe633225-2871-4660-a574-a490c5d3246e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb14c07c-9308-4958-9047-841dfee47209}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {fe633225-2871-4660-a574-a490c5d3246e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec499983-8132-478d-8c03-4ec60b841421}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d9bf33ca-b2be-49de-849b-ab6fa3075118}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {ed0ee2f8-8a6b-43ed-bcbe-5768bcd0dd53}, !- Handle
  QuickServiceRestaurant Dining B  - Story Ground, !- Name
  {8ce78b0d-62f1-499b-9ff0-46f2edbc1dd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {ad65ec46-cfca-4dac-a413-4caffaf43b2c}; !- Thermal Zone Name

OS:Surface,
  {5fefba3e-936d-44a3-be1f-b8d85d28c535}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed0ee2f8-8a6b-43ed-bcbe-5768bcd0dd53}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 7.55058355275746, 0,                 !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533aa32c-fd56-4467-85ec-fa2eb97e2a73}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed0ee2f8-8a6b-43ed-bcbe-5768bcd0dd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dae6538-c117-401d-9749-663693625ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.55058355275746, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.55058355275746, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.22044604925031e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4350a3c-1099-4ded-94cf-48473d66a3c7}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed0ee2f8-8a6b-43ed-bcbe-5768bcd0dd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {619783d8-bb2e-48f0-8001-fcf2a5c20fb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 7.55058355275746, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.55058355275746, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.55058355275746, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1046661-7e55-44c4-b436-c4deae92390a}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed0ee2f8-8a6b-43ed-bcbe-5768bcd0dd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {706b64b6-daa4-484e-bd40-556537ac9b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 7.55058355275746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7adafc71-cea6-424d-a003-119f8113673c}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed0ee2f8-8a6b-43ed-bcbe-5768bcd0dd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5cdfade-f26a-41ec-9062-3a26c4e4bb67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.22044604925031e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {509fc28a-4bfa-4304-97a2-95c49bbd65e5}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {ed0ee2f8-8a6b-43ed-bcbe-5768bcd0dd53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 7.55058355275746, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 7.55058355275746, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.22044604925031e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad65ec46-cfca-4dac-a413-4caffaf43b2c}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8dae95f9-81e1-4b52-a6fc-eeec66ffe6d4}, !- Zone Air Inlet Port List
  {70b754fb-e299-47db-b025-57da45ce80f3}, !- Zone Air Exhaust Port List
  {d7f87db5-68fb-44c4-8a1c-1dca79cb21af}, !- Zone Air Node Name
  {7801dd0f-8a10-4c43-acb4-d6870bce7fd8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2351de65-6fbd-4adf-b94c-6f4ae77aa881}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5726489c-61a2-4734-a119-041f8744f0ca}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {d7f87db5-68fb-44c4-8a1c-1dca79cb21af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7f87db5-68fb-44c4-8a1c-1dca79cb21af}, !- Handle
  {5e796ff6-fca5-49e9-b20d-23a344e62eb1}, !- Name
  {ad65ec46-cfca-4dac-a413-4caffaf43b2c}, !- Source Object
  11,                                     !- Outlet Port
  {5726489c-61a2-4734-a119-041f8744f0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8dae95f9-81e1-4b52-a6fc-eeec66ffe6d4}, !- Handle
  {0bc97ab5-ff2a-4358-a59a-200473941907}, !- Name
  {ad65ec46-cfca-4dac-a413-4caffaf43b2c}, !- HVAC Component
  {dbcebdc1-1619-4f25-9754-136664d2c1a9}; !- Port 1

OS:PortList,
  {70b754fb-e299-47db-b025-57da45ce80f3}, !- Handle
  {51dab979-7961-451a-ae31-ba033b72031c}, !- Name
  {ad65ec46-cfca-4dac-a413-4caffaf43b2c}, !- HVAC Component
  {7c036a49-ffef-43a6-86c1-e5740f7a4e06}, !- Port 1
  {62728140-8cfd-45a0-9915-3f47b2973158}; !- Port 2

OS:PortList,
  {7801dd0f-8a10-4c43-acb4-d6870bce7fd8}, !- Handle
  {bf7c176b-b57c-4572-b98c-6c9d9b9c1781}, !- Name
  {ad65ec46-cfca-4dac-a413-4caffaf43b2c}; !- HVAC Component

OS:Sizing:Zone,
  {373f453a-8dc5-413e-b688-6387285ebb11}, !- Handle
  {ad65ec46-cfca-4dac-a413-4caffaf43b2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {47a72a17-91ef-44d7-b1ee-cdd3783d4a1e}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {ad65ec46-cfca-4dac-a413-4caffaf43b2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89bb55b7-d77c-40c4-869d-b7a41bb5d504}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {df3e044f-4b64-4e3f-890b-0481d96f6620}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {7c35e7e9-d7ac-4489-8d67-7cbc64fda4a8}, !- Handle
  QuickServiceRestaurant Dining C  - Story Ground, !- Name
  {8ce78b0d-62f1-499b-9ff0-46f2edbc1dd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {d585632b-8b60-4fbf-87ce-d982c7e09843}; !- Thermal Zone Name

OS:Surface,
  {951016e2-a6c2-44e3-90f2-07a3a840f627}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c35e7e9-d7ac-4489-8d67-7cbc64fda4a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32898dd7-341b-4cec-8680-1b61e7414810}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c35e7e9-d7ac-4489-8d67-7cbc64fda4a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c6069fb-db2c-4c53-b4c5-2cb3d26646d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb83e01-2e88-4063-81c3-287b5395731a}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c35e7e9-d7ac-4489-8d67-7cbc64fda4a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08313358-2214-44dc-9371-830acff11cd9}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c35e7e9-d7ac-4489-8d67-7cbc64fda4a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc40c4ea-eaf5-4729-9f43-18a9c023d33f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {619783d8-bb2e-48f0-8001-fcf2a5c20fb1}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c35e7e9-d7ac-4489-8d67-7cbc64fda4a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4350a3c-1099-4ded-94cf-48473d66a3c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.22044604925031e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 2 {m}
  3.77529177637873, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1393cd0a-1eef-4b17-a6f8-a3a13e117bd6}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {7c35e7e9-d7ac-4489-8d67-7cbc64fda4a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d585632b-8b60-4fbf-87ce-d982c7e09843}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {623df31c-b979-4b36-9534-a0a56d0e4ef3}, !- Zone Air Inlet Port List
  {efb0cb85-8d2b-4068-aa06-be7e3d605f46}, !- Zone Air Exhaust Port List
  {c9af2d98-634b-428b-ab0b-0be16e9a1864}, !- Zone Air Node Name
  {00e97d66-aaec-4c3a-9b69-8cbe3c836dc9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a8cada0-a8f1-4a88-b167-98c399183728}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51d242de-bb52-4aee-8b4c-885b062f208e}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {c9af2d98-634b-428b-ab0b-0be16e9a1864}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9af2d98-634b-428b-ab0b-0be16e9a1864}, !- Handle
  {58419a9e-ea57-401c-87ca-ec1293038e26}, !- Name
  {d585632b-8b60-4fbf-87ce-d982c7e09843}, !- Source Object
  11,                                     !- Outlet Port
  {51d242de-bb52-4aee-8b4c-885b062f208e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {623df31c-b979-4b36-9534-a0a56d0e4ef3}, !- Handle
  {d83914b5-5735-489e-95b2-b9592aa53df8}, !- Name
  {d585632b-8b60-4fbf-87ce-d982c7e09843}, !- HVAC Component
  {0c671dc0-8673-4fbb-b5c2-03c4a8535ed7}; !- Port 1

OS:PortList,
  {efb0cb85-8d2b-4068-aa06-be7e3d605f46}, !- Handle
  {f08e941d-41d6-4367-88ad-ab5b73c31f74}, !- Name
  {d585632b-8b60-4fbf-87ce-d982c7e09843}, !- HVAC Component
  {4b036862-530f-4696-b788-2fc9d3ada7eb}, !- Port 1
  {600a4f1c-fbc4-4498-90aa-6be84ae91e44}; !- Port 2

OS:PortList,
  {00e97d66-aaec-4c3a-9b69-8cbe3c836dc9}, !- Handle
  {e10d932a-a610-42ef-b841-5233a563495e}, !- Name
  {d585632b-8b60-4fbf-87ce-d982c7e09843}; !- HVAC Component

OS:Sizing:Zone,
  {b113a4dc-cd43-4c45-8bda-54d644f17df1}, !- Handle
  {d585632b-8b60-4fbf-87ce-d982c7e09843}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aecb0f05-0c11-4384-8579-b032004840d0}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {d585632b-8b60-4fbf-87ce-d982c7e09843}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22922b84-cf8a-4935-89e6-89e01bf989a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b60bebdd-eb9c-4488-a5ea-8a0d8d3c4e76}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {2c279b5e-1e56-4514-a686-71faf11a7bd1}, !- Handle
  QuickServiceRestaurant Dining A end_b - Story Ground, !- Name
  {8ce78b0d-62f1-499b-9ff0-46f2edbc1dd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77529177637873,                       !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {a4b06441-0ca3-4d49-98d3-472e8a12d33e}; !- Thermal Zone Name

OS:Surface,
  {df31e9a3-69f8-4bfc-97fe-a4ca83212c67}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c279b5e-1e56-4514-a686-71faf11a7bd1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1bc465-f6e1-45c2-a77b-d3eb29b2ed8c}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c279b5e-1e56-4514-a686-71faf11a7bd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f3cf2e-41f1-4d95-9a16-063e5af4cd77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007e250d-d257-4997-915f-57dcb62ed8c5}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c279b5e-1e56-4514-a686-71faf11a7bd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a1506a8-1ddc-406f-813c-3649cc158097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {257a21ce-dd58-4950-b259-a378b27a3e95}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c279b5e-1e56-4514-a686-71faf11a7bd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25a5f1fe-ce82-443f-9a2b-3acc5cea5884}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c279b5e-1e56-4514-a686-71faf11a7bd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d7fd7d1-cdfa-4198-a257-5b6ffd3ac3f4}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {2c279b5e-1e56-4514-a686-71faf11a7bd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4b06441-0ca3-4d49-98d3-472e8a12d33e}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3dd6cb5-5a0c-4bab-b4ec-df8dea9c3ef1}, !- Zone Air Inlet Port List
  {8c41eb90-526f-415b-9040-a329e2804002}, !- Zone Air Exhaust Port List
  {fed1ed99-448c-43be-8ee3-71e306288c20}, !- Zone Air Node Name
  {f7bc1d5f-b321-4af5-b028-ccbcc5cfa741}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98614415-4eea-486a-99c5-419340b7f3bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67f9c488-dc15-48df-9a85-de32f0ceb865}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Zone Air Node, !- Name
  {fed1ed99-448c-43be-8ee3-71e306288c20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fed1ed99-448c-43be-8ee3-71e306288c20}, !- Handle
  {0ca3e4d6-25a3-463a-af7e-8cd4968e3162}, !- Name
  {a4b06441-0ca3-4d49-98d3-472e8a12d33e}, !- Source Object
  11,                                     !- Outlet Port
  {67f9c488-dc15-48df-9a85-de32f0ceb865}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3dd6cb5-5a0c-4bab-b4ec-df8dea9c3ef1}, !- Handle
  {b3dca80b-bfc3-4764-bf9e-db7a66bc00bb}, !- Name
  {a4b06441-0ca3-4d49-98d3-472e8a12d33e}, !- HVAC Component
  {9f451ed9-f3f6-4ea0-94ed-b73ed0e619f6}; !- Port 1

OS:PortList,
  {8c41eb90-526f-415b-9040-a329e2804002}, !- Handle
  {835995f0-e433-4706-8092-9f6d58e56a7c}, !- Name
  {a4b06441-0ca3-4d49-98d3-472e8a12d33e}, !- HVAC Component
  {5ad7296a-d8d4-4436-af0e-dcc1ff33583f}; !- Port 1

OS:PortList,
  {f7bc1d5f-b321-4af5-b028-ccbcc5cfa741}, !- Handle
  {d0a6e827-79f1-42cb-a61c-f2471ec0a85e}, !- Name
  {a4b06441-0ca3-4d49-98d3-472e8a12d33e}; !- HVAC Component

OS:Sizing:Zone,
  {d2e79c3e-b887-481b-9d1b-ac68b43e86c9}, !- Handle
  {a4b06441-0ca3-4d49-98d3-472e8a12d33e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ea6d024-a99e-4f75-8a4a-2f01e4bfbe39}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {a4b06441-0ca3-4d49-98d3-472e8a12d33e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {871ed5e5-db1e-4540-9161-8b3b935ed02e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {3c722991-f809-49fe-aea6-fd698cde70fd}, !- Handle
  QuickServiceRestaurant Dining B end_b - Story Ground, !- Name
  {8ce78b0d-62f1-499b-9ff0-46f2edbc1dd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77529177637873,                       !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {5a1117e2-1ca2-43be-8255-247a75879357}; !- Thermal Zone Name

OS:Surface,
  {ed0b4dc4-091f-42c7-8e50-f44a49f926a4}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c722991-f809-49fe-aea6-fd698cde70fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {706b64b6-daa4-484e-bd40-556537ac9b73}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c722991-f809-49fe-aea6-fd698cde70fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1046661-7e55-44c4-b436-c4deae92390a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aeec32d-18d3-4fcb-8af2-6b27cf6ee5d4}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c722991-f809-49fe-aea6-fd698cde70fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f52345ea-773c-4382-9269-22baeccb4ea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.55058355275746, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 7.55058355275746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b1922ed-0bb2-4bcd-81a4-e291a12f3346}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c722991-f809-49fe-aea6-fd698cde70fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.55058355275746, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a1506a8-1ddc-406f-813c-3649cc158097}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c722991-f809-49fe-aea6-fd698cde70fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {007e250d-d257-4997-915f-57dcb62ed8c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae128ebf-6c9c-48f3-bfc0-f1b83b35d117}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {3c722991-f809-49fe-aea6-fd698cde70fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a1117e2-1ca2-43be-8255-247a75879357}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c22d94b-e1b8-4ad0-9ab6-3399a8ed4260}, !- Zone Air Inlet Port List
  {f808d723-1255-4e5f-baf1-f4884e4a9f55}, !- Zone Air Exhaust Port List
  {24a08dd0-52c8-4813-b1ef-49f89ed81e77}, !- Zone Air Node Name
  {3ba4b687-4982-4405-8062-3310cfdc817d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32f5d248-9128-452b-8462-ae957b78da2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ba55bb9-c4e1-45e6-8eff-b859429010e0}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Zone Air Node, !- Name
  {24a08dd0-52c8-4813-b1ef-49f89ed81e77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24a08dd0-52c8-4813-b1ef-49f89ed81e77}, !- Handle
  {d9f65699-fa05-4037-afc3-0d049e2da612}, !- Name
  {5a1117e2-1ca2-43be-8255-247a75879357}, !- Source Object
  11,                                     !- Outlet Port
  {4ba55bb9-c4e1-45e6-8eff-b859429010e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c22d94b-e1b8-4ad0-9ab6-3399a8ed4260}, !- Handle
  {22852e2e-33e4-44b7-8718-88e44be3b378}, !- Name
  {5a1117e2-1ca2-43be-8255-247a75879357}, !- HVAC Component
  {631d868f-b7dc-4000-8044-2c005d8d0a66}; !- Port 1

OS:PortList,
  {f808d723-1255-4e5f-baf1-f4884e4a9f55}, !- Handle
  {7e555ed0-f9fd-425e-9d85-259e8795435b}, !- Name
  {5a1117e2-1ca2-43be-8255-247a75879357}, !- HVAC Component
  {30a1258b-77fd-416b-84a1-0613ae34929d}; !- Port 1

OS:PortList,
  {3ba4b687-4982-4405-8062-3310cfdc817d}, !- Handle
  {6207eaf8-afe0-4fe6-937e-7e49eca28dc8}, !- Name
  {5a1117e2-1ca2-43be-8255-247a75879357}; !- HVAC Component

OS:Sizing:Zone,
  {b439bb3c-ea4a-4591-b1e4-32da7a5be3c5}, !- Handle
  {5a1117e2-1ca2-43be-8255-247a75879357}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e00279e-735a-496f-9e4b-250ba13a0cbe}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {5a1117e2-1ca2-43be-8255-247a75879357}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d084ab8-b0f3-4d37-b5fe-845eaccd432a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {8bf1b171-160c-4e87-a676-65055bd38d4f}, !- Handle
  QuickServiceRestaurant Dining C end_b - Story Ground, !- Name
  {8ce78b0d-62f1-499b-9ff0-46f2edbc1dd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77529177637873,                       !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {188b5860-ed8e-48ad-b1b9-4b035c69b9f7}, !- Building Story Name
  {fe6aba1e-13dd-464b-a665-f6d310151727}; !- Thermal Zone Name

OS:Surface,
  {7f25b41b-042f-4b72-a715-54c068049cb5}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bf1b171-160c-4e87-a676-65055bd38d4f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc40c4ea-eaf5-4729-9f43-18a9c023d33f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf1b171-160c-4e87-a676-65055bd38d4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08313358-2214-44dc-9371-830acff11cd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b71eb48-27ea-42c2-af7e-d97a25a92c41}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf1b171-160c-4e87-a676-65055bd38d4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1514971-a7cd-4f14-894d-943bda53499c}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf1b171-160c-4e87-a676-65055bd38d4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52345ea-773c-4382-9269-22baeccb4ea4}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf1b171-160c-4e87-a676-65055bd38d4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aeec32d-18d3-4fcb-8af2-6b27cf6ee5d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0bc645-ac56-4c89-bdf2-0c95a0c50442}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  {8bf1b171-160c-4e87-a676-65055bd38d4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fe6aba1e-13dd-464b-a665-f6d310151727}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11456480-1f56-45cc-b64a-4bf4fe0fb274}, !- Zone Air Inlet Port List
  {2afa98b1-7719-4a75-ad1c-e6cd4ebf8993}, !- Zone Air Exhaust Port List
  {8d937f32-9465-4d89-a916-48f8525378d5}, !- Zone Air Node Name
  {1a6b6f01-146f-4a6c-a742-251b0ce0e848}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71867566-5e2c-4aad-8c46-4258ba393614}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5f52258-5eff-4d88-91e5-dd0f5f43f414}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Zone Air Node, !- Name
  {8d937f32-9465-4d89-a916-48f8525378d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d937f32-9465-4d89-a916-48f8525378d5}, !- Handle
  {d7de0846-6806-4ddd-91b6-639bd88f8ceb}, !- Name
  {fe6aba1e-13dd-464b-a665-f6d310151727}, !- Source Object
  11,                                     !- Outlet Port
  {f5f52258-5eff-4d88-91e5-dd0f5f43f414}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11456480-1f56-45cc-b64a-4bf4fe0fb274}, !- Handle
  {4c069844-c236-4090-bbdb-7976afeec3ef}, !- Name
  {fe6aba1e-13dd-464b-a665-f6d310151727}, !- HVAC Component
  {f310614a-141e-4f3a-8982-360a32f529c5}; !- Port 1

OS:PortList,
  {2afa98b1-7719-4a75-ad1c-e6cd4ebf8993}, !- Handle
  {ca4ce92b-8581-454f-bfee-235255234599}, !- Name
  {fe6aba1e-13dd-464b-a665-f6d310151727}, !- HVAC Component
  {8d806df3-603e-4657-9b67-56d269837e16}; !- Port 1

OS:PortList,
  {1a6b6f01-146f-4a6c-a742-251b0ce0e848}, !- Handle
  {7b08a413-1262-43fd-8e10-92110e987b16}, !- Name
  {fe6aba1e-13dd-464b-a665-f6d310151727}; !- HVAC Component

OS:Sizing:Zone,
  {3738832b-ee02-424e-a87c-71136bdd9a3a}, !- Handle
  {fe6aba1e-13dd-464b-a665-f6d310151727}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a62d3f33-abd9-43c4-bfce-aa405e1d5a56}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {fe6aba1e-13dd-464b-a665-f6d310151727}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea7ed900-a205-4e09-8908-a0a005b62199}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {535cfc37-8649-4c08-9c86-e03a4fc85f4d}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d2005e4-53c1-4709-b1fe-7a11ed6878e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.5466, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0254000000000012, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db9ebeaa-4099-4867-808b-ffcbad3943cf}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {035be91a-58d0-4cd4-8900-adf8e7126996}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 1.77635683940025e-15, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.77635683940025e-15, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56186554-592c-4fef-a71b-c81d2005e513}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {daf7aacb-a182-4a52-9baf-8ed657d27b19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.52518355275746, 1.314356228849, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.52518355275746, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0254000000000012, 1.314356228849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7628484c-f198-4145-b385-b85a37974603}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {845b5a37-7c1c-4c49-8f7d-c2aa198fbf7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.5466, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0253999999999976, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b7e1992-8bcc-4b6e-b86a-1da8f23201fe}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d006cad-5ada-41be-b13b-104cacba043b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.31680449438202,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0720c688-124a-4dcd-89c3-e9f716287854}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {688acda8-cc3a-4ff1-934b-3bc113954308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000022, 1.77635683940025e-15, 1.31812314499625, !- X,Y,Z Vertex 1 {m}
  0.0254000000000022, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.74989177637873, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.74989177637873, 1.77635683940025e-15, 1.31812314499625; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df932d91-ff6d-432c-b900-218294d30175}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {257a21ce-dd58-4950-b259-a378b27a3e95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000018, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000018, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.31680449438202;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9267e560-632e-44d9-a6bb-17773cae5d18}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25a5f1fe-ce82-443f-9a2b-3acc5cea5884}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999978, 1.77635683940025e-15, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0253999999999978, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.77635683940025e-15, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61161528-b0cf-4cb8-a0f0-14274756a0b0}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1cb85cd7-8ffa-494f-a347-d5c12e0e3c04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.74989177637873, 4.572, 1.31812314499625, !- X,Y,Z Vertex 1 {m}
  3.74989177637873, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000025, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000025, 4.572, 1.31812314499625; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d464239-0d87-49a1-9dfc-9dcc1a2293a2}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f27370a0-78a7-48fe-837f-9f1df5ce7d7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.77635683940025e-15, 1.31812314499625, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.74989177637873, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.74989177637873, 1.77635683940025e-15, 1.31812314499625; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb01abb5-5f5f-47b0-b8e7-c26bf6cdbfbd}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bb83e01-2e88-4063-81c3-287b5395731a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.74989177637873, 4.572, 1.31812314499625, !- X,Y,Z Vertex 1 {m}
  3.74989177637873, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.572, 1.31812314499625; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e094483-b81e-466d-bdbb-c30c075e0961}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b1922ed-0bb2-4bcd-81a4-e291a12f3346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000022, 1.314356228849, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000022, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 7.52518355275746, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 7.52518355275746, 1.314356228849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d00cf059-e687-40c7-b795-a2f101b03635}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b71eb48-27ea-42c2-af7e-d97a25a92c41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.31680449438202,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b947e127-67f8-432f-9472-6aada99f2fb5}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1514971-a7cd-4f14-894d-943bda53499c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999978, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999978, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.31680449438202;        !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {2945da91-4b54-42e9-bfc0-cd6cfeacf050}, !- Handle
  QuickServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c60aebfa-eb3a-4d21-90e2-c9d958cf5462}, !- Handle
  QuickServiceRestaurant Kitchen People,  !- Name
  {2945da91-4b54-42e9-bfc0-cd6cfeacf050}, !- People Definition Name
  {0582b354-41e4-476c-9a91-39f7c830f8ab}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7aca7279-6f20-4cfb-91d2-20a50714bdbd}, !- Work Efficiency Schedule Name
  {adf2520f-30ac-4b88-8e65-321436911ce1}, !- Clothing Insulation Schedule Name
  {feaf0349-97bb-44a2-b6b6-f3f5300b9e6e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {adf2520f-30ac-4b88-8e65-321436911ce1}, !- Handle
  Clothing Schedule,                      !- Name
  {c3404d31-5173-47c0-a015-39cafe26747d}, !- Schedule Type Limits Name
  {4e54dc62-e202-465b-a4f9-810d142bb41b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e54dc62-e202-465b-a4f9-810d142bb41b}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c3404d31-5173-47c0-a015-39cafe26747d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8579f39d-ef53-4712-82cc-8deb0d88c8b3}, !- Handle
  Schedule Rule 1,                        !- Name
  {adf2520f-30ac-4b88-8e65-321436911ce1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22d17279-4c1e-4e21-8485-b3671b89ff9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {22d17279-4c1e-4e21-8485-b3671b89ff9d}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c3404d31-5173-47c0-a015-39cafe26747d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c3404d31-5173-47c0-a015-39cafe26747d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {feaf0349-97bb-44a2-b6b6-f3f5300b9e6e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {2569b76b-c857-465a-9f0b-6993124b67df}, !- Schedule Type Limits Name
  {a953e738-620e-4672-8e6c-53d4980d6863}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a953e738-620e-4672-8e6c-53d4980d6863}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {2569b76b-c857-465a-9f0b-6993124b67df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2569b76b-c857-465a-9f0b-6993124b67df}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {7aca7279-6f20-4cfb-91d2-20a50714bdbd}, !- Handle
  Work Efficiency Schedule,               !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  {f7cc2c81-4f02-4b23-afd8-e4648a8db82b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7cc2c81-4f02-4b23-afd8-e4648a8db82b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {cb75775d-3e97-4c6a-a32a-7436c33ad998}, !- Handle
  QuickServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3d48d652-ab7f-4397-9c51-6dda0a223f1a}, !- Handle
  QuickServiceRestaurant Kitchen Lights,  !- Name
  {cb75775d-3e97-4c6a-a32a-7436c33ad998}, !- Lights Definition Name
  {0582b354-41e4-476c-9a91-39f7c830f8ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {97487f62-b231-4cdd-ba0d-250884c39058}, !- Handle
  {cb75775d-3e97-4c6a-a32a-7436c33ad998}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {894c648b-bfa2-4311-9270-dcd77fc97a7c}, !- Handle
  QuickServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  270.884569546917,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {d0e7398a-c358-43c9-b08c-42d9b6013b33}, !- Handle
  QuickServiceRestaurant Kitchen Elec Equip, !- Name
  {894c648b-bfa2-4311-9270-dcd77fc97a7c}, !- Electric Equipment Definition Name
  {0582b354-41e4-476c-9a91-39f7c830f8ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {c64b7ec2-784d-4ed9-9680-e603ff49da0a}, !- Handle
  QuickServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1292.12036917782,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {9179f355-8c06-4a27-9a74-84e7512182f5}, !- Handle
  QuickServiceRestaurant Kitchen Gas Equip, !- Name
  {c64b7ec2-784d-4ed9-9680-e603ff49da0a}, !- Gas Equipment Definition Name
  {0582b354-41e4-476c-9a91-39f7c830f8ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e4906f95-54ae-4f41-89a3-d11e0ff2c74f}, !- Handle
  QuickServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f8fe0b92-1bf0-4c34-8c92-9cd6e213dc69}, !- Handle
  QuickServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a11549be-3327-4866-a4b3-3869446703be}, !- Number of People Schedule Name
  {03dc16f8-68c5-44de-b210-d9c7bd2e1316}, !- People Activity Level Schedule Name
  {11a4128e-6f07-4d39-bec2-8127f825ca64}, !- Lighting Schedule Name
  {5d351af4-5bd6-45e1-9b1f-b9daa3414067}, !- Electric Equipment Schedule Name
  {ebea5a15-68e0-470b-8d43-73875d8e15a4}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5aa62a1d-2097-44cd-9054-377c81b4fc36}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a11549be-3327-4866-a4b3-3869446703be}, !- Handle
  QuickServiceRestaurant Bldg Occ,        !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  {e0d9d52d-4885-4e7a-8e12-ad23a8472bba}, !- Default Day Schedule Name
  {2dd0b98f-9dd2-4eea-bda4-6852f1272a06}, !- Summer Design Day Schedule Name
  {73c398f1-a071-4c90-a1bf-87e9402b47e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0d9d52d-4885-4e7a-8e12-ad23a8472bba}, !- Handle
  QuickServiceRestaurant Bldg Occ Default, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.325,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.375,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.325,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.255555555555556,                      !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.211111111111111,                      !- Value Until Time 20
  11,                                     !- Hour 21
  33,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  48,                                     !- Minute 22
  0.633333333333333,                      !- Value Until Time 22
  12,                                     !- Hour 23
  3,                                      !- Minute 23
  0.766666666666667,                      !- Value Until Time 23
  12,                                     !- Hour 24
  7,                                      !- Minute 24
  0.8,                                    !- Value Until Time 24
  12,                                     !- Hour 25
  22,                                     !- Minute 25
  0.775,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  37,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  52,                                     !- Minute 27
  0.725,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  7,                                      !- Minute 28
  0.7,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  22,                                     !- Minute 29
  0.625,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  37,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  13,                                     !- Hour 31
  52,                                     !- Minute 31
  0.475,                                  !- Value Until Time 31
  14,                                     !- Hour 32
  7,                                      !- Minute 32
  0.4,                                    !- Value Until Time 32
  14,                                     !- Hour 33
  22,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  37,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  14,                                     !- Hour 35
  52,                                     !- Minute 35
  0.25,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  7,                                      !- Minute 36
  0.2,                                    !- Value Until Time 36
  15,                                     !- Hour 37
  22,                                     !- Minute 37
  0.2125,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  37,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  52,                                     !- Minute 39
  0.2375,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  7,                                      !- Minute 40
  0.25,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  22,                                     !- Minute 41
  0.3125,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  37,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  16,                                     !- Hour 43
  52,                                     !- Minute 43
  0.4375,                                 !- Value Until Time 43
  17,                                     !- Hour 44
  7,                                      !- Minute 44
  0.5,                                    !- Value Until Time 44
  17,                                     !- Hour 45
  22,                                     !- Minute 45
  0.5125,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  37,                                     !- Minute 46
  0.525,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  52,                                     !- Minute 47
  0.5375,                                 !- Value Until Time 47
  18,                                     !- Hour 48
  7,                                      !- Minute 48
  0.55,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.55,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5375,                                 !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.525,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5125,                                 !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5,                                    !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4625,                                 !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.425,                                  !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.3875,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.35,                                   !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.3125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  45,                                     !- Minute 59
  0.275,                                  !- Value Until Time 59
  21,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2375,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2,                                    !- Value Until Time 61
  21,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1625,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  45,                                     !- Minute 63
  0.125,                                  !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0875,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.05,                                   !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  45,                                     !- Minute 67
  0.025,                                  !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0125,                                 !- Value Until Time 68
  23,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0;                                      !- Value Until Time 70

OS:Schedule:Day,
  {2dd0b98f-9dd2-4eea-bda4-6852f1272a06}, !- Handle
  QuickServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6f7f90b-1600-467d-85ae-8e4bb05c7780}, !- Handle
  Schedule Rule 2,                        !- Name
  {a11549be-3327-4866-a4b3-3869446703be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d29e5f5d-e13a-49e5-a3e8-44c214c2ef32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d29e5f5d-e13a-49e5-a3e8-44c214c2ef32}, !- Handle
  QuickServiceRestaurant Bldg Occ Wknd Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.025,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00625,                                !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0125,                                 !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.01875,                                !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.025,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.03125,                                !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0375,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.04375,                                !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.08125,                                !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1125,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.14375,                                !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.175,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.20625,                                !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.26875,                                !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.25,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.225,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.325,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.4875,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  0.525,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.5625,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  12,                                     !- Hour 37
  45,                                     !- Minute 37
  0.575,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  0,                                      !- Minute 38
  0.55,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  15,                                     !- Minute 39
  0.525,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  45,                                     !- Minute 41
  0.4625,                                 !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.425,                                  !- Value Until Time 42
  14,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  45,                                     !- Minute 45
  0.3375,                                 !- Value Until Time 45
  15,                                     !- Hour 46
  0,                                      !- Minute 46
  0.325,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  15,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  30,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.320833333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.341666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.3625,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.383333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.404166666666667,                      !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.425,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.445833333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.466666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.4875,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.508333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.529166666666667,                      !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.55,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.55,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5375,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.525,                                  !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5125,                                 !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5,                                    !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4625,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.425,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3875,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.35,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3125,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.275,                                  !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2375,                                 !- Value Until Time 73
  23,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2,                                    !- Value Until Time 74
  23,                                     !- Hour 75
  45,                                     !- Minute 75
  0.1625,                                 !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.125;                                  !- Value Until Time 76

OS:Schedule:Day,
  {73c398f1-a071-4c90-a1bf-87e9402b47e9}, !- Handle
  QuickServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {03dc16f8-68c5-44de-b210-d9c7bd2e1316}, !- Handle
  QuickServiceRestaurant Activity,        !- Name
  {7943e064-f035-4e83-af50-20db9255e075}, !- Schedule Type Limits Name
  {ad1ae386-9d32-47c6-acf0-a15b6b1e18f6}, !- Default Day Schedule Name
  {a403d0ef-3d3f-4b7e-85e2-a658b7c63e28}, !- Summer Design Day Schedule Name
  {b1163ba3-0e02-4ad0-be1d-3146e89a932d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad1ae386-9d32-47c6-acf0-a15b6b1e18f6}, !- Handle
  QuickServiceRestaurant Activity Default, !- Name
  {7943e064-f035-4e83-af50-20db9255e075}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b1163ba3-0e02-4ad0-be1d-3146e89a932d}, !- Handle
  QuickServiceRestaurant Activity Winter Design Day, !- Name
  {7943e064-f035-4e83-af50-20db9255e075}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a403d0ef-3d3f-4b7e-85e2-a658b7c63e28}, !- Handle
  QuickServiceRestaurant Activity Summer Design Day, !- Name
  {7943e064-f035-4e83-af50-20db9255e075}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7943e064-f035-4e83-af50-20db9255e075}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {11a4128e-6f07-4d39-bec2-8127f825ca64}, !- Handle
  QuickServiceRestaurant Bldg Light,      !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  {b8ce9257-4e89-4fc6-a34a-ae100578a15a}, !- Default Day Schedule Name
  {7ca228b3-78b6-4e6e-8b8e-c22bb5b2a2a2}, !- Summer Design Day Schedule Name
  {60796453-a019-416a-ab47-d7fb1e552c69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8ce9257-4e89-4fc6-a34a-ae100578a15a}, !- Handle
  QuickServiceRestaurant Bldg Light Default, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.375,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.225,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.675,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.7875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.9,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  30,                                     !- Minute 16
  0.9,                                    !- Value Until Time 16
  23,                                     !- Hour 17
  45,                                     !- Minute 17
  0.7875,                                 !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.675;                                  !- Value Until Time 18

OS:Schedule:Day,
  {7ca228b3-78b6-4e6e-8b8e-c22bb5b2a2a2}, !- Handle
  QuickServiceRestaurant Bldg Light Summer Design Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60796453-a019-416a-ab47-d7fb1e552c69}, !- Handle
  QuickServiceRestaurant Bldg Light Winter Design Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d351af4-5bd6-45e1-9b1f-b9daa3414067}, !- Handle
  QuickServiceRestaurant Bldg Equip,      !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  {e96ff2d3-3b59-4621-9919-13e5f7bb55d5}, !- Default Day Schedule Name
  {152a0c2f-7a12-4e50-a692-d61df604ba94}, !- Summer Design Day Schedule Name
  {b6195cda-0364-41f6-9d19-c09e95dfc558}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e96ff2d3-3b59-4621-9919-13e5f7bb55d5}, !- Handle
  QuickServiceRestaurant Bldg Equip Default, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.13125,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1625,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.19375,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.25625,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2875,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.31875,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.3125,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.2875,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.2625,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.25,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2625,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.2875,                                 !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.3125,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.3375,                                 !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.341666666666667,                      !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.333333333333333,                      !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.325,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.316666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.308333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3,                                    !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.291666666666667,                      !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.283333333333333,                      !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.258333333333333,                      !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.258333333333333,                      !- Value Until Time 47
  16,                                     !- Hour 48
  0,                                      !- Minute 48
  0.266666666666667,                      !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.283333333333333,                      !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.291666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3,                                    !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.308333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.316666666666667,                      !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.325,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.333333333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.341666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.35,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.341666666666667,                      !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.333333333333333,                      !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.325,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.316666666666667,                      !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.308333333333333,                      !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.291666666666667,                      !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.283333333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.275,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.266666666666667,                      !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.258333333333333,                      !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.25,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.240625,                               !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.23125,                                !- Value Until Time 73
  22,                                     !- Hour 74
  45,                                     !- Minute 74
  0.221875,                               !- Value Until Time 74
  23,                                     !- Hour 75
  0,                                      !- Minute 75
  0.2125,                                 !- Value Until Time 75
  23,                                     !- Hour 76
  15,                                     !- Minute 76
  0.203125,                               !- Value Until Time 76
  23,                                     !- Hour 77
  30,                                     !- Minute 77
  0.19375,                                !- Value Until Time 77
  23,                                     !- Hour 78
  45,                                     !- Minute 78
  0.184375,                               !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.175;                                  !- Value Until Time 79

OS:Schedule:Day,
  {152a0c2f-7a12-4e50-a692-d61df604ba94}, !- Handle
  QuickServiceRestaurant Bldg Equip Summer Design Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b6195cda-0364-41f6-9d19-c09e95dfc558}, !- Handle
  QuickServiceRestaurant Bldg Equip Winter Design Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebea5a15-68e0-470b-8d43-73875d8e15a4}, !- Handle
  QuickServiceRestaurant Gas Equip,       !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  {83ac0af8-c792-413a-86bc-d90586baa8f7}, !- Default Day Schedule Name
  {0ef65a33-52bd-4289-898f-e006d9e906e4}, !- Summer Design Day Schedule Name
  {cec15937-b07a-41d4-af57-86ee688cab71}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83ac0af8-c792-413a-86bc-d90586baa8f7}, !- Handle
  QuickServiceRestaurant Gas Equip Default, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.03,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.06,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.075,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.09,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1025,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.115,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1275,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.14,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.13,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.11,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.13,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.16,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.22,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.2325,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.245,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.2575,                                 !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.27,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2625,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.255,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2475,                                 !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.24,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2325,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.225,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2175,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.21,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1925,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.175,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.1575,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.14,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1375,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.135,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1325,                                 !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13,                                   !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.135,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.14,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.145,                                  !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.15,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.155,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.16,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.165,                                  !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.17,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.17,                                   !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.165,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.16,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.155,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.15,                                   !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.1475,                                 !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.145,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.1425,                                 !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.14,                                   !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.135,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.13,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.125,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.12,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.095,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.07,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.045,                                  !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0.02,                                   !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.02;                                   !- Value Until Time 68

OS:Schedule:Day,
  {0ef65a33-52bd-4289-898f-e006d9e906e4}, !- Handle
  QuickServiceRestaurant Gas Equip Summer Design Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cec15937-b07a-41d4-af57-86ee688cab71}, !- Handle
  QuickServiceRestaurant Gas Equip Winter Design Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5aa62a1d-2097-44cd-9054-377c81b4fc36}, !- Handle
  QuickServiceRestaurant Infil Half On,   !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  {be46fa41-61bc-4f4f-85d5-a61132ba64f0}, !- Default Day Schedule Name
  {5abf6bdd-2b65-4faf-92e3-7ab4c0192756}, !- Summer Design Day Schedule Name
  {18c91175-09a4-4e05-a029-110156c37934}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be46fa41-61bc-4f4f-85d5-a61132ba64f0}, !- Handle
  QuickServiceRestaurant Infil Half On Default, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {18c91175-09a4-4e05-a029-110156c37934}, !- Handle
  QuickServiceRestaurant Infil Half On Winter Design Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {5abf6bdd-2b65-4faf-92e3-7ab4c0192756}, !- Handle
  QuickServiceRestaurant Infil Half On Summer Design Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {10965d06-3369-486f-bc9e-c774b3b0a812}, !- Handle
  Schedule Rule 4,                        !- Name
  {5aa62a1d-2097-44cd-9054-377c81b4fc36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb242dde-5b6a-475f-938d-e14bae0b13f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb242dde-5b6a-475f-938d-e14bae0b13f3}, !- Handle
  QuickServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {68ebe663-aab9-4783-bce3-3f1e8efd71de}, !- Handle
  QuickServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e1f044f4-b15d-4818-a1fb-291a0cb63c1a}, !- Handle
  QuickServiceRestaurant Dining People,   !- Name
  {68ebe663-aab9-4783-bce3-3f1e8efd71de}, !- People Definition Name
  {8ce78b0d-62f1-499b-9ff0-46f2edbc1dd1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7aca7279-6f20-4cfb-91d2-20a50714bdbd}, !- Work Efficiency Schedule Name
  {adf2520f-30ac-4b88-8e65-321436911ce1}, !- Clothing Insulation Schedule Name
  {feaf0349-97bb-44a2-b6b6-f3f5300b9e6e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {90dd4424-9361-4951-9261-66d6a06cca2e}, !- Handle
  QuickServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9bfde040-c217-43b8-95ca-da7bbb33e3be}, !- Handle
  QuickServiceRestaurant Dining Lights,   !- Name
  {90dd4424-9361-4951-9261-66d6a06cca2e}, !- Lights Definition Name
  {8ce78b0d-62f1-499b-9ff0-46f2edbc1dd1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9020e7bc-586d-4003-94f0-7668d4f472dc}, !- Handle
  {90dd4424-9361-4951-9261-66d6a06cca2e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2a8375a3-3bc4-4ddf-9362-dac38639ae60}, !- Handle
  QuickServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  116.7884280213,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5efeecb1-9ec0-493b-9621-ae498200f95f}, !- Handle
  QuickServiceRestaurant Dining Elec Equip, !- Name
  {2a8375a3-3bc4-4ddf-9362-dac38639ae60}, !- Electric Equipment Definition Name
  {8ce78b0d-62f1-499b-9ff0-46f2edbc1dd1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7068ca37-6081-4ef2-a6d5-85f220829a78}, !- Handle
  QuickServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fc18b2de-35f0-4c8f-ae00-bbbb962b239e}, !- Handle
  QuickServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a11549be-3327-4866-a4b3-3869446703be}, !- Number of People Schedule Name
  {03dc16f8-68c5-44de-b210-d9c7bd2e1316}, !- People Activity Level Schedule Name
  {11a4128e-6f07-4d39-bec2-8127f825ca64}, !- Lighting Schedule Name
  {5d351af4-5bd6-45e1-9b1f-b9daa3414067}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5aa62a1d-2097-44cd-9054-377c81b4fc36}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {62020d81-7a0b-4ec8-b1c8-500e768530a7}, !- Handle
  Res DOE Ref 1980-2004 - QckSrvRest - ASHRAE 169-2013-5A, !- Name
  {e6c29d55-ee33-42ef-93a2-b8ca345dde50}, !- Default Exterior Surface Constructions Name
  {973b69ff-aaf6-4a54-89bc-7fb33f97a5e9}, !- Default Interior Surface Constructions Name
  {741b79ba-6438-47f6-bd61-be2ea953e40a}, !- Default Ground Contact Surface Constructions Name
  {0a11631f-1a65-41d8-97b9-22df3644bdd0}, !- Default Exterior SubSurface Constructions Name
  {2c093c52-5942-4b97-81da-3b456f78a075}, !- Default Interior SubSurface Constructions Name
  {d4578c61-6d85-4219-9c0d-ddd3638b7fa9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e6c29d55-ee33-42ef-93a2-b8ca345dde50}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f0b69df7-1fe9-45a8-b4f7-6f1fcff3cc1f}, !- Floor Construction Name
  {6ab2b4a7-29be-4bb5-929d-ac9d08417aa9}, !- Wall Construction Name
  {ab9eb18b-bd23-4b84-85d0-ffb919b96213}; !- Roof Ceiling Construction Name

OS:Construction,
  {f0b69df7-1fe9-45a8-b4f7-6f1fcff3cc1f}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {91cd537e-c2c7-4f35-8566-e2be39a5a17d}, !- Layer 1
  {2a978acf-52b0-4542-a68b-c28886093bec}, !- Layer 2
  {1aa8b984-9c42-4ff4-be3b-1c2be36cc26b}; !- Layer 3

OS:StandardsInformation:Construction,
  {b86a17e7-c01e-4b5d-a114-9b5c1d4e89e3}, !- Handle
  {f0b69df7-1fe9-45a8-b4f7-6f1fcff3cc1f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {91cd537e-c2c7-4f35-8566-e2be39a5a17d}, !- Handle
  Typical Insulation R-10.02,             !- Name
  Smooth,                                 !- Roughness
  1.76396373294965,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2a978acf-52b0-4542-a68b-c28886093bec}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1aa8b984-9c42-4ff4-be3b-1c2be36cc26b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6ab2b4a7-29be-4bb5-929d-ac9d08417aa9}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-12.2, !- Name
  ,                                       !- Surface Rendering Name
  {0652403d-e122-4f88-afd2-bbdcdb4602bf}, !- Layer 1
  {b47abc5d-a2bf-488e-9535-93cc8855e7b2}, !- Layer 2
  {91cd537e-c2c7-4f35-8566-e2be39a5a17d}, !- Layer 3
  {b47abc5d-a2bf-488e-9535-93cc8855e7b2}; !- Layer 4

OS:StandardsInformation:Construction,
  {a2c245d4-16d3-4df4-9474-3700e7037bc6}, !- Handle
  {6ab2b4a7-29be-4bb5-929d-ac9d08417aa9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {0652403d-e122-4f88-afd2-bbdcdb4602bf}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b47abc5d-a2bf-488e-9535-93cc8855e7b2}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ab9eb18b-bd23-4b84-85d0-ffb919b96213}, !- Handle
  Typical Wood Joist Attic Floor R-18.87, !- Name
  ,                                       !- Surface Rendering Name
  {b47abc5d-a2bf-488e-9535-93cc8855e7b2}, !- Layer 1
  {5d5ba09c-ef0c-4535-bd12-f5eb2be29a70}; !- Layer 2

OS:StandardsInformation:Construction,
  {c02f14b5-e5a7-4b99-ad4e-a1d059a52f6c}, !- Handle
  {ab9eb18b-bd23-4b84-85d0-ffb919b96213}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {5d5ba09c-ef0c-4535-bd12-f5eb2be29a70}, !- Handle
  Typical Insulation R-17.23,             !- Name
  Smooth,                                 !- Roughness
  3.03502075784306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {973b69ff-aaf6-4a54-89bc-7fb33f97a5e9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {5090beab-fdd1-445e-896b-3b38bedf9e6c}, !- Floor Construction Name
  {30310f17-b373-4b46-8cca-092d45f92145}, !- Wall Construction Name
  {716364ff-7e2d-4330-992d-fcd547b639ee}; !- Roof Ceiling Construction Name

OS:Construction,
  {5090beab-fdd1-445e-896b-3b38bedf9e6c}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {4f711a9f-20dd-4676-90b5-76bb59c53363}, !- Layer 1
  {11e7cc8a-1fb3-4101-bf11-f620c36cec68}; !- Layer 2

OS:StandardsInformation:Construction,
  {0e2d69c5-ad17-4e3b-a55c-488b9f556f35}, !- Handle
  {5090beab-fdd1-445e-896b-3b38bedf9e6c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4f711a9f-20dd-4676-90b5-76bb59c53363}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {11e7cc8a-1fb3-4101-bf11-f620c36cec68}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {30310f17-b373-4b46-8cca-092d45f92145}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {6ab4cba2-3c3b-4596-9909-a506a3a943d3}, !- Layer 1
  {6ab4cba2-3c3b-4596-9909-a506a3a943d3}; !- Layer 2

OS:StandardsInformation:Construction,
  {5995e964-f0b9-4924-91aa-64b3dcf22507}, !- Handle
  {30310f17-b373-4b46-8cca-092d45f92145}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6ab4cba2-3c3b-4596-9909-a506a3a943d3}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {716364ff-7e2d-4330-992d-fcd547b639ee}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {11e7cc8a-1fb3-4101-bf11-f620c36cec68}, !- Layer 1
  {4f711a9f-20dd-4676-90b5-76bb59c53363}; !- Layer 2

OS:StandardsInformation:Construction,
  {3c0fabd0-8021-4d0a-8cd2-8288925c1c92}, !- Handle
  {716364ff-7e2d-4330-992d-fcd547b639ee}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {741b79ba-6438-47f6-bd61-be2ea953e40a}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ee6d8ea7-b700-44a2-bf13-3eea95337e92}, !- Floor Construction Name
  {763d79ad-3b9f-4efa-a045-3c4d4a5808c8}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ee6d8ea7-b700-44a2-bf13-3eea95337e92}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {32c328a1-46c7-4c02-be74-20f4a417dc6d}; !- Layer 1

OS:StandardsInformation:Construction,
  {d4a0401a-46f9-4dc0-baed-ecdce0063c81}, !- Handle
  {ee6d8ea7-b700-44a2-bf13-3eea95337e92}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {32c328a1-46c7-4c02-be74-20f4a417dc6d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {763d79ad-3b9f-4efa-a045-3c4d4a5808c8}, !- Handle
  Typical Insulated Basement Mass Wall R-10.0, !- Name
  ,                                       !- Surface Rendering Name
  {6b456ed0-1d35-47c0-a8a2-0a4adb032495}, !- Layer 1
  {be48dc82-8b93-40cd-8d3d-d0d8c8070caf}; !- Layer 2

OS:StandardsInformation:Construction,
  {77046231-693a-4ffd-bbb3-6bc277f03772}, !- Handle
  {763d79ad-3b9f-4efa-a045-3c4d4a5808c8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6b456ed0-1d35-47c0-a8a2-0a4adb032495}, !- Handle
  Typical Insulation R-8.45,              !- Name
  Smooth,                                 !- Roughness
  1.48810407632331,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {be48dc82-8b93-40cd-8d3d-d0d8c8070caf}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {0a11631f-1a65-41d8-97b9-22df3644bdd0}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {17db2bb6-cfca-4ee3-a3b9-64271100ee53}, !- Fixed Window Construction Name
  {c8377344-1425-4c83-aad5-260ba007fb9d}, !- Operable Window Construction Name
  {68964ea7-1a39-4973-a58b-e67a39c77008}, !- Door Construction Name
  {7b95eba1-5905-4006-af9d-12510b51756a}, !- Glass Door Construction Name
  {9ecae369-2ad5-4d32-a6e0-51d52d749ea2}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {09975ecf-8485-48c7-860b-6e2753b0e03a}, !- Tubular Daylight Dome Construction Name
  {09975ecf-8485-48c7-860b-6e2753b0e03a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {17db2bb6-cfca-4ee3-a3b9-64271100ee53}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {80df4649-1f05-48b4-897a-be46d99e6741}; !- Layer 1

OS:StandardsInformation:Construction,
  {277c64be-2361-4780-9355-222e52d302eb}, !- Handle
  {17db2bb6-cfca-4ee3-a3b9-64271100ee53}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {80df4649-1f05-48b4-897a-be46d99e6741}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-1.18 SHGC 0.39, !- Name
  6.72051227935197,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {c8377344-1425-4c83-aad5-260ba007fb9d}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {5ec9705d-b93a-49dc-aaaa-15be130d7607}; !- Layer 1

OS:StandardsInformation:Construction,
  {4cc22c87-7b41-4758-a0bc-d66594304dce}, !- Handle
  {c8377344-1425-4c83-aad5-260ba007fb9d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5ec9705d-b93a-49dc-aaaa-15be130d7607}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-1.18 SHGC 0.39 1, !- Name
  6.72051227935197,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {68964ea7-1a39-4973-a58b-e67a39c77008}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {13bc5baf-83cb-4a37-9e1f-8a4515ea1429}, !- Layer 1
  {da1ce25b-4037-464a-804c-91a200bb2001}; !- Layer 2

OS:StandardsInformation:Construction,
  {8f21ca58-7e74-4b61-8bc6-e2abc290b034}, !- Handle
  {68964ea7-1a39-4973-a58b-e67a39c77008}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {13bc5baf-83cb-4a37-9e1f-8a4515ea1429}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {da1ce25b-4037-464a-804c-91a200bb2001}, !- Handle
  Typical Insulation R-17.75,             !- Name
  Smooth,                                 !- Roughness
  3.12607504326641,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7b95eba1-5905-4006-af9d-12510b51756a}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {a92b9031-bdf3-48a5-befc-5014dd1cc7e5}; !- Layer 1

OS:StandardsInformation:Construction,
  {256bbbc5-3c25-4ffa-92d7-db90d14c9898}, !- Handle
  {7b95eba1-5905-4006-af9d-12510b51756a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {a92b9031-bdf3-48a5-befc-5014dd1cc7e5}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {9ecae369-2ad5-4d32-a6e0-51d52d749ea2}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {da1ce25b-4037-464a-804c-91a200bb2001}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f8400bf-2ab8-4e71-930b-731ad2d45768}, !- Handle
  {9ecae369-2ad5-4d32-a6e0-51d52d749ea2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {09975ecf-8485-48c7-860b-6e2753b0e03a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {77f4ce7f-6db8-409a-a8a1-62c9dff60e73}; !- Layer 1

OS:StandardsInformation:Construction,
  {5787c6eb-d401-4961-9f53-7a57a9527ec5}, !- Handle
  {09975ecf-8485-48c7-860b-6e2753b0e03a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {77f4ce7f-6db8-409a-a8a1-62c9dff60e73}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {2c093c52-5942-4b97-81da-3b456f78a075}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {09975ecf-8485-48c7-860b-6e2753b0e03a}, !- Fixed Window Construction Name
  {09975ecf-8485-48c7-860b-6e2753b0e03a}, !- Operable Window Construction Name
  {5b77572e-3ab7-4e32-ac89-a8e3550f5db7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5b77572e-3ab7-4e32-ac89-a8e3550f5db7}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6422e83c-c162-4714-93b9-bfb8f37349bb}; !- Layer 1

OS:StandardsInformation:Construction,
  {84730b60-2892-4216-953b-8b6fb2d8134f}, !- Handle
  {5b77572e-3ab7-4e32-ac89-a8e3550f5db7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6422e83c-c162-4714-93b9-bfb8f37349bb}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d4578c61-6d85-4219-9c0d-ddd3638b7fa9}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6422e83c-c162-4714-93b9-bfb8f37349bb}; !- Layer 1

OS:StandardsInformation:Construction,
  {31461517-c265-4790-89aa-6d9f05cfb720}, !- Handle
  {d4578c61-6d85-4219-9c0d-ddd3638b7fa9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Handle
  Typical IEAD Roof R-18.87,              !- Name
  ,                                       !- Surface Rendering Name
  {bc16e907-f484-484f-b361-5bdf0e624769}, !- Layer 1
  {da1ce25b-4037-464a-804c-91a200bb2001}, !- Layer 2
  {3d4273f0-cd0b-46f5-928a-218fa5988de7}; !- Layer 3

OS:StandardsInformation:Construction,
  {9480dd5b-80a3-4934-9ad3-a8c9ced4e4e4}, !- Handle
  {e98e2453-ac5e-43b0-ae3e-9b8270ac226c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {bc16e907-f484-484f-b361-5bdf0e624769}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3d4273f0-cd0b-46f5-928a-218fa5988de7}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Constant,
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Handle
  Always On Discrete,                     !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {86f58c5d-cb19-4c8a-84a3-8399d3372ee9}, !- Handle
  QuickServiceRestaurant Dining A  - Story Ground Infiltration, !- Name
  {5e02dd94-ff17-4a70-a2b9-fc06e22c2ea4}, !- Space or SpaceType Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4fcf918-f65d-4c56-bc61-91a9a2c9ce73}, !- Handle
  QuickServiceRestaurant Dining A end_b - Story Ground Infiltration, !- Name
  {2c279b5e-1e56-4514-a686-71faf11a7bd1}, !- Space or SpaceType Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {911596c5-a916-439e-83ff-d425ba3b7cde}, !- Handle
  QuickServiceRestaurant Dining B end_b - Story Ground Infiltration, !- Name
  {3c722991-f809-49fe-aea6-fd698cde70fd}, !- Space or SpaceType Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e6f4744-bcee-4b21-97c2-c68545047269}, !- Handle
  QuickServiceRestaurant Dining C  - Story Ground Infiltration, !- Name
  {7c35e7e9-d7ac-4489-8d67-7cbc64fda4a8}, !- Space or SpaceType Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1df17c7c-d82c-417e-8058-030886a76da6}, !- Handle
  QuickServiceRestaurant Dining C end_b - Story Ground Infiltration, !- Name
  {8bf1b171-160c-4e87-a676-65055bd38d4f}, !- Space or SpaceType Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ae09b0e-f532-4229-85b1-17c6dded1965}, !- Handle
  QuickServiceRestaurant Kitchen A  - Story Ground Infiltration, !- Name
  {39cfbbfc-271c-41ce-8ced-fd4723d6e9e7}, !- Space or SpaceType Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {333a6762-42a7-4770-96c4-d8b0abba9d95}, !- Handle
  QuickServiceRestaurant Kitchen A end_a - Story Ground Infiltration, !- Name
  {8972daab-6966-4517-b747-9d6a73104ff7}, !- Space or SpaceType Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1891de5d-5594-441f-9a3e-99dbe557908c}, !- Handle
  QuickServiceRestaurant Kitchen B end_a - Story Ground Infiltration, !- Name
  {4fa7e158-9eb9-435f-b1ea-d43faf59d46a}, !- Space or SpaceType Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c3588cc-48f9-4d02-a069-0cb02864b0a4}, !- Handle
  QuickServiceRestaurant Kitchen C  - Story Ground Infiltration, !- Name
  {e046a931-30b8-41fd-b13b-76a3bc19c44b}, !- Space or SpaceType Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f10bb7b4-69c5-46f3-8062-d5253f3f4c35}, !- Handle
  QuickServiceRestaurant Kitchen C end_a - Story Ground Infiltration, !- Name
  {81d379b0-837c-445d-9eff-f295d48b79ee}, !- Space or SpaceType Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {43c26e20-f3e1-42b3-a121-1baf11c3811e}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {764373c4-0aeb-43f8-acd3-5930ba8bdffd}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {e1634601-a452-46ec-91df-4143ee531cc1}, !- Handle
  Parking Areas and Drives,               !- Name
  {764373c4-0aeb-43f8-acd3-5930ba8bdffd}, !- Exterior Lights Definition Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12150,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {193d70c4-e55d-4944-b554-f6ed36e8cffd}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {172f6981-3fd9-4fb7-bd76-398ce2f9faad}, !- Handle
  Building Facades,                       !- Name
  {193d70c4-e55d-4944-b554-f6ed36e8cffd}, !- Exterior Lights Definition Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2190.89023002066,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ce434798-c1cc-4fe1-87e3-7ec32ef03a29}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {371095f3-6e2a-4210-9dab-90cdda87f116}, !- Handle
  Main Entries,                           !- Name
  {ce434798-c1cc-4fe1-87e3-7ec32ef03a29}, !- Exterior Lights Definition Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {caf0b19a-258a-49fc-aace-bc1f637a7340}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {38f9d1ad-3fde-4144-8516-466507bab0b8}, !- Handle
  Other Doors,                            !- Name
  {caf0b19a-258a-49fc-aace-bc1f637a7340}, !- Exterior Lights Definition Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.2,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3c504ad8-6510-4fdb-b3d3-ff1f5fc59f35}, !- Handle
  Drive Through Windows Def (W/ft^2),     !- Name
  400;                                    !- Design Level {W}

OS:Exterior:Lights,
  {f9a1bb74-01d6-40b2-9810-4fa5a4491d3f}, !- Handle
  Drive Through Windows,                  !- Name
  {3c504ad8-6510-4fdb-b3d3-ff1f5fc59f35}, !- Exterior Lights Definition Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.2,                                    !- Multiplier
  Drive Through Windows;                  !- End-Use Subcategory

OS:Schedule:Ruleset,
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  {6939be7d-5a0b-4821-9ee6-3c9eebdb03af}, !- Default Day Schedule Name
  {c1466c0f-1dad-43cb-ab12-9526255e5e66}, !- Summer Design Day Schedule Name
  {d820a0b7-2544-4f10-b4c5-50fc99e246a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6939be7d-5a0b-4821-9ee6-3c9eebdb03af}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust Default, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d820a0b7-2544-4f10-b4c5-50fc99e246a7}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust Winter Design Day, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c1466c0f-1dad-43cb-ab12-9526255e5e66}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust Summer Design Day, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {46a234a6-d3d0-4f10-8375-b973bd9defca}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0613788145097022,                     !- Maximum Flow Rate {m3/s}
  {ee46b59d-ba69-46b6-8594-358862547a00}, !- Air Inlet Node Name
  {289c3d80-08fc-4879-9d0f-edc0bbde17d6}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {71ac8964-2301-4978-a28c-59d3e300ec25}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3e103b04-70a1-4139-93e1-c1fbcee1ca8c}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {ba76f79b-726b-4ff3-b395-9e607bc75e75}, !- Inlet Port
  {ee46b59d-ba69-46b6-8594-358862547a00}; !- Outlet Port

OS:Connection,
  {ba76f79b-726b-4ff3-b395-9e607bc75e75}, !- Handle
  {a978f05e-0c44-4078-a9dc-1dab60f3fd3f}, !- Name
  {c4959da3-7688-46ef-a0e4-6d21be0a781b}, !- Source Object
  3,                                      !- Outlet Port
  {3e103b04-70a1-4139-93e1-c1fbcee1ca8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee46b59d-ba69-46b6-8594-358862547a00}, !- Handle
  {6617f610-2e1e-4a5c-97b9-3b77cdc0ab7b}, !- Name
  {3e103b04-70a1-4139-93e1-c1fbcee1ca8c}, !- Source Object
  3,                                      !- Outlet Port
  {46a234a6-d3d0-4f10-8375-b973bd9defca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9c1ba7a-3d2e-414b-b7f4-09c5316cb881}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {289c3d80-08fc-4879-9d0f-edc0bbde17d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {289c3d80-08fc-4879-9d0f-edc0bbde17d6}, !- Handle
  {94a6cb09-f5e8-4b3b-b841-83c22e6bcf6e}, !- Name
  {46a234a6-d3d0-4f10-8375-b973bd9defca}, !- Source Object
  7,                                      !- Outlet Port
  {f9c1ba7a-3d2e-414b-b7f4-09c5316cb881}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {71ac8964-2301-4978-a28c-59d3e300ec25}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004, !- Name
  {269635b3-00c5-4fea-983a-61947a5f51db}, !- Schedule Type Limits Name
  {11acba1a-c21d-4a3c-97df-00f07ae76ce3}, !- Default Day Schedule Name
  {69c22301-5900-44bc-91db-2a2e1a4cc6db}, !- Summer Design Day Schedule Name
  {d5fadbcf-4afa-4d0a-b5b0-a1e466ec279d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11acba1a-c21d-4a3c-97df-00f07ae76ce3}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Default, !- Name
  {269635b3-00c5-4fea-983a-61947a5f51db}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Day,
  {d5fadbcf-4afa-4d0a-b5b0-a1e466ec279d}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Winter Design Day, !- Name
  {269635b3-00c5-4fea-983a-61947a5f51db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Day,
  {69c22301-5900-44bc-91db-2a2e1a4cc6db}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Summer Design Day, !- Name
  {269635b3-00c5-4fea-983a-61947a5f51db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {269635b3-00c5-4fea-983a-61947a5f51db}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {ec499983-8132-478d-8c03-4ec60b841421}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0325621651361407,                     !- Maximum Flow Rate {m3/s}
  {14259042-cd18-4bd0-8c5b-770f34f30b7b}, !- Air Inlet Node Name
  {69382eac-135a-422e-8c19-8e31a757a8cd}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ff522737-0592-42a4-9cc1-94387b3915c5}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {2020fed0-ed58-468a-a1fd-35fbd6bf4afc}, !- Inlet Port
  {14259042-cd18-4bd0-8c5b-770f34f30b7b}; !- Outlet Port

OS:Connection,
  {2020fed0-ed58-468a-a1fd-35fbd6bf4afc}, !- Handle
  {769fd455-a430-4929-9a2f-fb21e2954be0}, !- Name
  {cba9967b-e06b-44bc-a080-e15574823ed4}, !- Source Object
  3,                                      !- Outlet Port
  {ff522737-0592-42a4-9cc1-94387b3915c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14259042-cd18-4bd0-8c5b-770f34f30b7b}, !- Handle
  {e605e6da-44c3-4276-a6ac-60597b5a1366}, !- Name
  {ff522737-0592-42a4-9cc1-94387b3915c5}, !- Source Object
  3,                                      !- Outlet Port
  {ec499983-8132-478d-8c03-4ec60b841421}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6aa4047-d338-420b-8946-b5a361cc3a66}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {69382eac-135a-422e-8c19-8e31a757a8cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69382eac-135a-422e-8c19-8e31a757a8cd}, !- Handle
  {b18edb1e-fd26-459d-b65e-c4dcb9d22f82}, !- Name
  {ec499983-8132-478d-8c03-4ec60b841421}, !- Source Object
  7,                                      !- Outlet Port
  {f6aa4047-d338-420b-8946-b5a361cc3a66}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {21aea8d6-42dc-41f8-9bfa-573943640c88}, !- Handle
  Zone Mixing 1,                          !- Name
  {11e41974-34a5-4466-99d7-46adf6efb210}, !- Zone Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0325621651361407,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {fe633225-2871-4660-a574-a490c5d3246e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {b5658478-578e-4006-8abd-49a4e5b25344}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {a4264d3c-a60b-4ff1-9006-af4c762d5614}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Exhaust Fan, !- Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223039999,                     !- Maximum Flow Rate {m3/s}
  {f943139b-619b-45c4-a697-d79c6a73cc93}, !- Air Inlet Node Name
  {7751771f-ef9e-4ba0-8c9e-e7d7634026a4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {41353a83-c9e5-4327-9a7b-0eb17ef1710d}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {c8ecd8c4-0e52-42ab-a4ed-a45e83f7f6aa}, !- Inlet Port
  {f943139b-619b-45c4-a697-d79c6a73cc93}; !- Outlet Port

OS:Connection,
  {c8ecd8c4-0e52-42ab-a4ed-a45e83f7f6aa}, !- Handle
  {2f26e8cd-fa7a-49b9-a9cb-d6ef60d18e10}, !- Name
  {e9aab541-0713-46da-8608-966ff0fbeee2}, !- Source Object
  3,                                      !- Outlet Port
  {41353a83-c9e5-4327-9a7b-0eb17ef1710d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f943139b-619b-45c4-a697-d79c6a73cc93}, !- Handle
  {ddefc68e-eb2c-4603-9982-1ff2b794b58f}, !- Name
  {41353a83-c9e5-4327-9a7b-0eb17ef1710d}, !- Source Object
  3,                                      !- Outlet Port
  {a4264d3c-a60b-4ff1-9006-af4c762d5614}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84c45efc-0b55-42df-81a9-217137d826e7}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {7751771f-ef9e-4ba0-8c9e-e7d7634026a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7751771f-ef9e-4ba0-8c9e-e7d7634026a4}, !- Handle
  {da94c7f3-1ae5-4b57-a580-c28c778c9ca0}, !- Name
  {a4264d3c-a60b-4ff1-9006-af4c762d5614}, !- Source Object
  7,                                      !- Outlet Port
  {84c45efc-0b55-42df-81a9-217137d826e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {91f46fdf-cc26-4c29-bc5e-f72a208dd136}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.101366112713191,                      !- Maximum Flow Rate {m3/s}
  {06554a92-ae58-40e7-a00a-61b5fdd95a87}, !- Air Inlet Node Name
  {1fe8b625-480b-40c4-8f36-009acbe376fb}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {71ac8964-2301-4978-a28c-59d3e300ec25}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9b95b290-8d58-4cb9-88de-18bf65e2e459}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {73617fb4-cfab-4f41-88c9-87fdcf7ceaf5}, !- Inlet Port
  {06554a92-ae58-40e7-a00a-61b5fdd95a87}; !- Outlet Port

OS:Connection,
  {73617fb4-cfab-4f41-88c9-87fdcf7ceaf5}, !- Handle
  {ef90f0e8-e481-4448-944b-04965e676a22}, !- Name
  {1c7e2f21-565f-49fb-828b-f1baa45b1877}, !- Source Object
  3,                                      !- Outlet Port
  {9b95b290-8d58-4cb9-88de-18bf65e2e459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06554a92-ae58-40e7-a00a-61b5fdd95a87}, !- Handle
  {45393b5e-0486-4801-9204-0a1036629ade}, !- Name
  {9b95b290-8d58-4cb9-88de-18bf65e2e459}, !- Source Object
  3,                                      !- Outlet Port
  {91f46fdf-cc26-4c29-bc5e-f72a208dd136}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c898f22-1076-493e-a7c6-a57d8e5f1c07}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {1fe8b625-480b-40c4-8f36-009acbe376fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fe8b625-480b-40c4-8f36-009acbe376fb}, !- Handle
  {2be8893f-7f38-4a81-84b6-0fd106f31e46}, !- Name
  {91f46fdf-cc26-4c29-bc5e-f72a208dd136}, !- Source Object
  7,                                      !- Outlet Port
  {3c898f22-1076-493e-a7c6-a57d8e5f1c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {89bb55b7-d77c-40c4-869d-b7a41bb5d504}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0537758855028688,                     !- Maximum Flow Rate {m3/s}
  {e3ac7f16-10d5-45a4-87fa-ace27ec67e86}, !- Air Inlet Node Name
  {131d231b-c0a0-4fbd-b419-63b6910d93f4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6e9b50bd-97ba-4cf0-b4c8-99b237510d87}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {7c036a49-ffef-43a6-86c1-e5740f7a4e06}, !- Inlet Port
  {e3ac7f16-10d5-45a4-87fa-ace27ec67e86}; !- Outlet Port

OS:Connection,
  {7c036a49-ffef-43a6-86c1-e5740f7a4e06}, !- Handle
  {d2610f47-eab8-4350-8e9a-f1ca1e823b29}, !- Name
  {70b754fb-e299-47db-b025-57da45ce80f3}, !- Source Object
  3,                                      !- Outlet Port
  {6e9b50bd-97ba-4cf0-b4c8-99b237510d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ac7f16-10d5-45a4-87fa-ace27ec67e86}, !- Handle
  {6eac4cbe-7df1-4bac-acec-c0117831855c}, !- Name
  {6e9b50bd-97ba-4cf0-b4c8-99b237510d87}, !- Source Object
  3,                                      !- Outlet Port
  {89bb55b7-d77c-40c4-869d-b7a41bb5d504}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {925d99d8-3ad0-49b0-8bf2-04d4fd1564e3}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {131d231b-c0a0-4fbd-b419-63b6910d93f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {131d231b-c0a0-4fbd-b419-63b6910d93f4}, !- Handle
  {170d010c-d80a-4cd3-9d95-0b6522dff1d7}, !- Name
  {89bb55b7-d77c-40c4-869d-b7a41bb5d504}, !- Source Object
  7,                                      !- Outlet Port
  {925d99d8-3ad0-49b0-8bf2-04d4fd1564e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {cf89320f-efa1-43f2-af72-ce786dc7d565}, !- Handle
  Zone Mixing 2,                          !- Name
  {840aca43-a47c-45f1-9c76-eb9a645d5dbf}, !- Zone Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0537758855028688,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {ad65ec46-cfca-4dac-a413-4caffaf43b2c}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {4b290801-f688-45f5-92da-4d7d57142ae8}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Exhaust Fan, !- Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.122757629019404,                      !- Maximum Flow Rate {m3/s}
  {cec38b25-29d4-4083-9a8a-a588ce21a08b}, !- Air Inlet Node Name
  {a5a69271-3e47-44fb-b9bd-cba61ed94532}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {8a09a6e5-27f1-4f2a-b0f7-b23a59991d31}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {11b32416-0a0a-41f7-b4bc-64733ff5010a}, !- Inlet Port
  {cec38b25-29d4-4083-9a8a-a588ce21a08b}; !- Outlet Port

OS:Connection,
  {11b32416-0a0a-41f7-b4bc-64733ff5010a}, !- Handle
  {c5278e82-d30a-4aca-b635-e7b9db166f02}, !- Name
  {750954a8-7284-42df-92d1-6e8055b89700}, !- Source Object
  3,                                      !- Outlet Port
  {8a09a6e5-27f1-4f2a-b0f7-b23a59991d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec38b25-29d4-4083-9a8a-a588ce21a08b}, !- Handle
  {5f0e4f03-dda5-43ec-8dc9-889dc2708419}, !- Name
  {8a09a6e5-27f1-4f2a-b0f7-b23a59991d31}, !- Source Object
  3,                                      !- Outlet Port
  {4b290801-f688-45f5-92da-4d7d57142ae8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {15c87464-15a4-4d88-bd73-0398a5682b76}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {a5a69271-3e47-44fb-b9bd-cba61ed94532}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5a69271-3e47-44fb-b9bd-cba61ed94532}, !- Handle
  {e3fd4dfc-6011-4f16-b513-5a28d61818d6}, !- Name
  {4b290801-f688-45f5-92da-4d7d57142ae8}, !- Source Object
  7,                                      !- Outlet Port
  {15c87464-15a4-4d88-bd73-0398a5682b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {10ccdedb-c285-4da1-9885-e4c51e3d509a}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0613788145097022,                     !- Maximum Flow Rate {m3/s}
  {c250f0c7-d515-49fa-a73e-057e1b8a8b3c}, !- Air Inlet Node Name
  {eedaf115-3563-402c-94d2-8667eb4390d2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {71ac8964-2301-4978-a28c-59d3e300ec25}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {4c6fd95b-c055-48c4-9b70-d49ea38aa7fa}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {d4fea73f-5b43-44d9-8f29-d1d44064fab1}, !- Inlet Port
  {c250f0c7-d515-49fa-a73e-057e1b8a8b3c}; !- Outlet Port

OS:Connection,
  {d4fea73f-5b43-44d9-8f29-d1d44064fab1}, !- Handle
  {2568c4c0-0dab-4b99-ad18-202f4941450b}, !- Name
  {e6214392-afc4-4da4-89bb-86c230294d8c}, !- Source Object
  3,                                      !- Outlet Port
  {4c6fd95b-c055-48c4-9b70-d49ea38aa7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c250f0c7-d515-49fa-a73e-057e1b8a8b3c}, !- Handle
  {af998dde-eaa2-4023-8a30-e5979dda09b3}, !- Name
  {4c6fd95b-c055-48c4-9b70-d49ea38aa7fa}, !- Source Object
  3,                                      !- Outlet Port
  {10ccdedb-c285-4da1-9885-e4c51e3d509a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {108d8a23-04ea-48a1-b8dc-9b9aa05a37b4}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {eedaf115-3563-402c-94d2-8667eb4390d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eedaf115-3563-402c-94d2-8667eb4390d2}, !- Handle
  {7d2bae68-3f29-455a-83e6-abd0132cd1b7}, !- Name
  {10ccdedb-c285-4da1-9885-e4c51e3d509a}, !- Source Object
  7,                                      !- Outlet Port
  {108d8a23-04ea-48a1-b8dc-9b9aa05a37b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {22922b84-cf8a-4935-89e6-89e01bf989a6}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0325621651361407,                     !- Maximum Flow Rate {m3/s}
  {7f4361a0-7477-40ac-b8b8-7a732d3dfc64}, !- Air Inlet Node Name
  {d012474e-fc19-427a-b6a2-6d3a12feb2ed}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c91a6690-57a0-4c37-973a-0361cd9a2c33}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {4b036862-530f-4696-b788-2fc9d3ada7eb}, !- Inlet Port
  {7f4361a0-7477-40ac-b8b8-7a732d3dfc64}; !- Outlet Port

OS:Connection,
  {4b036862-530f-4696-b788-2fc9d3ada7eb}, !- Handle
  {c7b45acb-e586-4b53-84bd-57b15d69f3a6}, !- Name
  {efb0cb85-8d2b-4068-aa06-be7e3d605f46}, !- Source Object
  3,                                      !- Outlet Port
  {c91a6690-57a0-4c37-973a-0361cd9a2c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4361a0-7477-40ac-b8b8-7a732d3dfc64}, !- Handle
  {00c1c572-8338-47b2-a801-fc80a82d66cf}, !- Name
  {c91a6690-57a0-4c37-973a-0361cd9a2c33}, !- Source Object
  3,                                      !- Outlet Port
  {22922b84-cf8a-4935-89e6-89e01bf989a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e64d85d3-ee25-427b-982e-82afbce53661}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {d012474e-fc19-427a-b6a2-6d3a12feb2ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d012474e-fc19-427a-b6a2-6d3a12feb2ed}, !- Handle
  {066ec50b-688e-4327-ad68-739eddad51ab}, !- Name
  {22922b84-cf8a-4935-89e6-89e01bf989a6}, !- Source Object
  7,                                      !- Outlet Port
  {e64d85d3-ee25-427b-982e-82afbce53661}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {655b7e38-ea5c-4913-862c-82672c93baf6}, !- Handle
  Zone Mixing 3,                          !- Name
  {c5303921-ba46-4703-9dde-d822520936bf}, !- Zone Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0325621651361407,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d585632b-8b60-4fbf-87ce-d982c7e09843}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {e0f3410d-f60d-4d06-bc6b-29df5cde22d5}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Exhaust Fan, !- Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.074331722304,                         !- Maximum Flow Rate {m3/s}
  {d7fa9032-8dac-4b4d-8ef7-f389605808bf}, !- Air Inlet Node Name
  {e99abef7-e293-4cf8-a10d-19d9e185fcef}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {92b1a64b-d197-4312-8d1a-0e0f6e0a306c}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {d3d82830-f253-46f9-853b-e07959955d5e}, !- Inlet Port
  {d7fa9032-8dac-4b4d-8ef7-f389605808bf}; !- Outlet Port

OS:Connection,
  {d3d82830-f253-46f9-853b-e07959955d5e}, !- Handle
  {5c0cbd47-76f9-4310-991c-ee58b7d6c3e1}, !- Name
  {aeeb0053-098d-46d7-8e6b-31f52976509a}, !- Source Object
  3,                                      !- Outlet Port
  {92b1a64b-d197-4312-8d1a-0e0f6e0a306c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7fa9032-8dac-4b4d-8ef7-f389605808bf}, !- Handle
  {256cd789-fe18-4643-9b22-e20d2e24b374}, !- Name
  {92b1a64b-d197-4312-8d1a-0e0f6e0a306c}, !- Source Object
  3,                                      !- Outlet Port
  {e0f3410d-f60d-4d06-bc6b-29df5cde22d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc775054-a204-49d1-bf9e-e2f90b236a7f}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {e99abef7-e293-4cf8-a10d-19d9e185fcef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e99abef7-e293-4cf8-a10d-19d9e185fcef}, !- Handle
  {c39133a7-d110-442f-a22d-527b4e020913}, !- Name
  {e0f3410d-f60d-4d06-bc6b-29df5cde22d5}, !- Source Object
  7,                                      !- Outlet Port
  {dc775054-a204-49d1-bf9e-e2f90b236a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2514432f-e678-47f1-8fbe-2fb6e3e75ebf}, !- Handle
  QuickServiceRestaurant Bldg Swh,        !- Name
  {b5658478-578e-4006-8abd-49a4e5b25344}, !- Schedule Type Limits Name
  {8b5b7dfb-a8f8-4d12-b147-727a12870b02}, !- Default Day Schedule Name
  {088d1259-4bda-421c-bfd6-699f30de0822}, !- Summer Design Day Schedule Name
  {502862e9-4e2e-45c6-af23-be14bbcd1289}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b5b7dfb-a8f8-4d12-b147-727a12870b02}, !- Handle
  QuickServiceRestaurant Bldg Swh Default, !- Name
  {b5658478-578e-4006-8abd-49a4e5b25344}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.4875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5875,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5625,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.475,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.427777777777778,                      !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.405555555555556,                      !- Value Until Time 19
  11,                                     !- Hour 20
  33,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  48,                                     !- Minute 21
  0.427777777777778,                      !- Value Until Time 21
  12,                                     !- Hour 22
  3,                                      !- Minute 22
  0.405555555555556,                      !- Value Until Time 22
  12,                                     !- Hour 23
  7,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  12,                                     !- Hour 24
  22,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  37,                                     !- Minute 25
  0.375,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  52,                                     !- Minute 26
  0.3625,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  7,                                      !- Minute 27
  0.35,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  22,                                     !- Minute 28
  0.3375,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  37,                                     !- Minute 29
  0.325,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  52,                                     !- Minute 30
  0.3125,                                 !- Value Until Time 30
  14,                                     !- Hour 31
  7,                                      !- Minute 31
  0.3,                                    !- Value Until Time 31
  16,                                     !- Hour 32
  7,                                      !- Minute 32
  0.3,                                    !- Value Until Time 32
  16,                                     !- Hour 33
  22,                                     !- Minute 33
  0.325,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  37,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  52,                                     !- Minute 35
  0.375,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  7,                                      !- Minute 36
  0.4,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  22,                                     !- Minute 37
  0.4375,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  37,                                     !- Minute 38
  0.475,                                  !- Value Until Time 38
  17,                                     !- Hour 39
  52,                                     !- Minute 39
  0.5125,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  7,                                      !- Minute 40
  0.55,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  22,                                     !- Minute 41
  0.572222222222222,                      !- Value Until Time 41
  18,                                     !- Hour 42
  37,                                     !- Minute 42
  0.594444444444444,                      !- Value Until Time 42
  18,                                     !- Hour 43
  41,                                     !- Minute 43
  0.6,                                    !- Value Until Time 43
  18,                                     !- Hour 44
  56,                                     !- Minute 44
  0.522222222222222,                      !- Value Until Time 44
  19,                                     !- Hour 45
  11,                                     !- Minute 45
  0.544444444444445,                      !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.55,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.525,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5,                                    !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.475,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.45,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.4,                                    !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.35,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.3,                                    !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.2375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  45,                                     !- Minute 56
  0.225,                                  !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.2125,                                 !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  22,                                     !- Hour 59
  30,                                     !- Minute 59
  0.15,                                   !- Value Until Time 59
  22,                                     !- Hour 60
  45,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  23,                                     !- Hour 61
  0,                                      !- Minute 61
  0.05,                                   !- Value Until Time 61
  23,                                     !- Hour 62
  15,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0;                                      !- Value Until Time 63

OS:Schedule:Day,
  {088d1259-4bda-421c-bfd6-699f30de0822}, !- Handle
  QuickServiceRestaurant Bldg Swh Summer Design Day, !- Name
  {b5658478-578e-4006-8abd-49a4e5b25344}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {9ded5e50-d2f5-4bb2-86cc-e2daedfb7b86}, !- Handle
  Schedule Rule 6,                        !- Name
  {2514432f-e678-47f1-8fbe-2fb6e3e75ebf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50082713-74e7-45b1-b8a1-d197e1a95215}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
