  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50082713-74e7-45b1-b8a1-d197e1a95215}, !- Handle
  QuickServiceRestaurant Bldg Swh Sun Day, !- Name
  {b5658478-578e-4006-8abd-49a4e5b25344}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.009375,                               !- Value Until Time 2
  3,                                      !- Hour 3
  15,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.028125,                               !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0375,                                 !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.046875,                               !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.065625,                               !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.084375,                               !- Value Until Time 10
  5,                                      !- Hour 11
  15,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  5,                                      !- Hour 12
  30,                                     !- Minute 12
  0.103125,                               !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1125,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  0,                                      !- Minute 14
  0.121875,                               !- Value Until Time 14
  6,                                      !- Hour 15
  15,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.140625,                               !- Value Until Time 16
  6,                                      !- Hour 17
  45,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.19375,                                !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.2375,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.28125,                                !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.36875,                                !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.4125,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.45625,                                !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.485714285714286,                      !- Value Until Time 27
  10,                                     !- Hour 28
  15,                                     !- Minute 28
  0.471428571428571,                      !- Value Until Time 28
  10,                                     !- Hour 29
  30,                                     !- Minute 29
  0.457142857142857,                      !- Value Until Time 29
  10,                                     !- Hour 30
  45,                                     !- Minute 30
  0.442857142857143,                      !- Value Until Time 30
  11,                                     !- Hour 31
  0,                                      !- Minute 31
  0.428571428571429,                      !- Value Until Time 31
  11,                                     !- Hour 32
  15,                                     !- Minute 32
  0.414285714285714,                      !- Value Until Time 32
  11,                                     !- Hour 33
  30,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  11,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3875,                                 !- Value Until Time 34
  12,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  12,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3625,                                 !- Value Until Time 36
  12,                                     !- Hour 37
  30,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  45,                                     !- Minute 38
  0.3375,                                 !- Value Until Time 38
  13,                                     !- Hour 39
  0,                                      !- Minute 39
  0.325,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  15,                                     !- Minute 40
  0.3125,                                 !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.3,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  0,                                      !- Minute 42
  0.3,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  15,                                     !- Minute 43
  0.325,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  30,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  15,                                     !- Hour 45
  45,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  16,                                     !- Hour 46
  0,                                      !- Minute 46
  0.4,                                    !- Value Until Time 46
  16,                                     !- Hour 47
  15,                                     !- Minute 47
  0.425,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  30,                                     !- Minute 48
  0.45,                                   !- Value Until Time 48
  16,                                     !- Hour 49
  45,                                     !- Minute 49
  0.475,                                  !- Value Until Time 49
  17,                                     !- Hour 50
  0,                                      !- Minute 50
  0.5,                                    !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.5,                                    !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.466666666666667,                      !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.433333333333333,                      !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.4,                                    !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.425,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.45,                                   !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.475,                                  !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.5,                                    !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.475,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.45,                                   !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.425,                                  !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.35,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.3,                                    !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.25,                                   !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.2125,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  15,                                     !- Minute 68
  0.225,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.2375,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  0,                                      !- Minute 71
  0.1875,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  15,                                     !- Minute 72
  0.125,                                  !- Value Until Time 72
  23,                                     !- Hour 73
  30,                                     !- Minute 73
  0.0625,                                 !- Value Until Time 73
  23,                                     !- Hour 74
  45,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0;                                      !- Value Until Time 75

OS:Schedule:Day,
  {502862e9-4e2e-45c6-af23-be14bbcd1289}, !- Handle
  QuickServiceRestaurant Bldg Swh Winter Design Day, !- Name
  {b5658478-578e-4006-8abd-49a4e5b25344}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {b7a42f57-baa4-40c1-a83f-660e2b224d9f}, !- Handle
  Schedule Rule 7,                        !- Name
  {2514432f-e678-47f1-8fbe-2fb6e3e75ebf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae2a264b-0b26-4c5b-865e-dab2bcfc9015}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae2a264b-0b26-4c5b-865e-dab2bcfc9015}, !- Handle
  QuickServiceRestaurant Bldg Swh WntrDsn|Sat Day, !- Name
  {b5658478-578e-4006-8abd-49a4e5b25344}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0125,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.025,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0375,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.125,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.325,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.4125,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:WaterUse:Connections,
  {73e7c697-92fd-4e00-bba0-3651ecd7b8df}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 WUC 0.8gpm at 140F, !- Name
  {7271e5de-3484-4671-814a-6514e4f2b977}, !- Inlet Node Name
  {cb904b1c-f5bf-40e4-b41e-e555c8d8df62}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90af7bd0-f035-415c-a317-d95e2f40c306}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {49cf1aae-f7a3-4026-a916-f9c639d62140}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Use Def 0.8gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.0472157119598e-05,                    !- Peak Flow Rate {m3/s}
  {cc0cef09-2f09-4ff7-ae8e-6890281321bf}, !- Target Temperature Schedule Name
  {2226163b-5390-4485-9d09-9040303dad0c}, !- Sensible Fraction Schedule Name
  {79a0f3a0-0548-4414-a99b-3ea8361f0623}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2226163b-5390-4485-9d09-9040303dad0c}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  {7f48cabc-e9ae-4623-b842-6a1a6e850691}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f48cabc-e9ae-4623-b842-6a1a6e850691}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79a0f3a0-0548-4414-a99b-3ea8361f0623}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  {e50f4678-cb38-416a-bbc1-6e5699676cb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e50f4678-cb38-416a-bbc1-6e5699676cb6}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc0cef09-2f09-4ff7-ae8e-6890281321bf}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  {b7a15d5c-ecd7-401b-b7a1-1264e4d4015a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7a15d5c-ecd7-401b-b7a1-1264e4d4015a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {90af7bd0-f035-415c-a317-d95e2f40c306}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Use 0.8gpm at 140F, !- Name
  {49cf1aae-f7a3-4026-a916-f9c639d62140}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2514432f-e678-47f1-8fbe-2fb6e3e75ebf}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {1b333635-a2a0-4fd3-8762-10b7137c29bd}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b302c098-8083-4634-a0a0-0af34b6fb0c8}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ea8d5fd9-1070-4dd3-86f4-4bf151f15267}, !- Plant Side Inlet Node Name
  {49573098-c773-4d18-ab6a-8707b35e3763}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e92cce5f-483c-46f6-8792-19e49aa5aabf}, !- Demand Side Inlet Node Name
  {b3be3d47-3611-4bd0-b94c-98740c324395}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {dbfe44f2-c6b6-4f6f-bdf1-7ff8e986f228}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3ae376d8-d601-41de-b2f1-1afe6eee5f42}, !- Demand Mixer Name
  {e544de65-0bcc-4aaa-afc2-aede5552cebb}, !- Demand Splitter Name
  {c8d63ea9-d5a6-4c16-87f7-01e54edaf790}, !- Supply Mixer Name
  {1e53e2c2-ab2a-4aa7-a8af-8e1b7f1e4b5e}; !- Supply Splitter Name

OS:Node,
  {546a828b-7b2c-4c8c-ac97-272e48ecc08f}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {ea8d5fd9-1070-4dd3-86f4-4bf151f15267}, !- Inlet Port
  {89eb4e06-d2ab-4254-a12e-ed3728d45aea}; !- Outlet Port

OS:Node,
  {b302c098-8083-4634-a0a0-0af34b6fb0c8}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {5abc5b12-ee94-4415-9b9d-74d81b9f65b0}, !- Inlet Port
  {49573098-c773-4d18-ab6a-8707b35e3763}; !- Outlet Port

OS:Node,
  {fbaacb28-f36c-4697-bad2-89182784b44a}, !- Handle
  40gal NaturalGas Water Heater - 30kBtu/hr Supply Inlet Water Node, !- Name
  {269e435f-66db-45e6-a204-915890042385}, !- Inlet Port
  {bd48fe0f-2898-4c4d-ae9b-6c41f7a239e0}; !- Outlet Port

OS:Connector:Mixer,
  {c8d63ea9-d5a6-4c16-87f7-01e54edaf790}, !- Handle
  Connector Mixer 1,                      !- Name
  {2136799f-7f45-4956-a8d2-9dfc06e22cba}, !- Outlet Branch Name
  {123054b0-9787-4101-b4eb-991819b2b038}, !- Inlet Branch Name 1
  {db3effcc-6e61-4420-a031-18819e278345}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1e53e2c2-ab2a-4aa7-a8af-8e1b7f1e4b5e}, !- Handle
  Connector Splitter 1,                   !- Name
  {13b1efcf-5b62-49fa-b4a1-544b2bf6c19a}, !- Inlet Branch Name
  {269e435f-66db-45e6-a204-915890042385}, !- Outlet Branch Name 1
  {a3042aa8-c36d-4e39-a722-5b89c35c12ac}; !- Outlet Branch Name 2

OS:Connection,
  {ea8d5fd9-1070-4dd3-86f4-4bf151f15267}, !- Handle
  {1a8a7fbd-50fe-456c-b7d4-dde44bc11d2a}, !- Name
  {1b333635-a2a0-4fd3-8762-10b7137c29bd}, !- Source Object
  14,                                     !- Outlet Port
  {546a828b-7b2c-4c8c-ac97-272e48ecc08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269e435f-66db-45e6-a204-915890042385}, !- Handle
  {01bbeb3a-91fb-4f3c-9b6a-930a060ba0e9}, !- Name
  {1e53e2c2-ab2a-4aa7-a8af-8e1b7f1e4b5e}, !- Source Object
  3,                                      !- Outlet Port
  {fbaacb28-f36c-4697-bad2-89182784b44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49573098-c773-4d18-ab6a-8707b35e3763}, !- Handle
  {51471292-5c70-4d2a-8221-53df4af02f44}, !- Name
  {b302c098-8083-4634-a0a0-0af34b6fb0c8}, !- Source Object
  3,                                      !- Outlet Port
  {1b333635-a2a0-4fd3-8762-10b7137c29bd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1b55fe89-26e9-4dfa-a21d-289f33a9fb44}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {e92cce5f-483c-46f6-8792-19e49aa5aabf}, !- Inlet Port
  {5ca2f2c9-fda3-43b4-a15a-fcba17c73ab7}; !- Outlet Port

OS:Node,
  {2c0d77fd-78e3-47dc-a91e-582498e8acab}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {7fb796d4-e5d3-44b7-b159-0cf22aeb67ba}, !- Inlet Port
  {b3be3d47-3611-4bd0-b94c-98740c324395}; !- Outlet Port

OS:Node,
  {34015a5f-0cca-404c-a419-29ba34a43e8c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {0f9ea5a5-2adf-43ab-b52b-badd5ddb14c5}, !- Inlet Port
  {a820e82d-adba-4c97-ad6b-cf0141ea9924}; !- Outlet Port

OS:Connector:Mixer,
  {3ae376d8-d601-41de-b2f1-1afe6eee5f42}, !- Handle
  Connector Mixer 2,                      !- Name
  {4b24ba9d-3eb6-4314-9bb0-7f56630bfd51}, !- Outlet Branch Name
  {5a06f73f-ffd2-4a40-90cb-fd9a2221910a}, !- Inlet Branch Name 1
  {0c9e16c7-7905-4921-8d19-3b0e33deaa44}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e544de65-0bcc-4aaa-afc2-aede5552cebb}, !- Handle
  Connector Splitter 2,                   !- Name
  {bf9745d4-39f5-49b9-a386-d34faa1d204e}, !- Inlet Branch Name
  {0f9ea5a5-2adf-43ab-b52b-badd5ddb14c5}, !- Outlet Branch Name 1
  {3941ca62-74d6-43cf-9a4a-20c3246ada4a}; !- Outlet Branch Name 2

OS:Connection,
  {e92cce5f-483c-46f6-8792-19e49aa5aabf}, !- Handle
  {fa569ec8-c3d3-4566-8621-0d4ff304b417}, !- Name
  {1b333635-a2a0-4fd3-8762-10b7137c29bd}, !- Source Object
  17,                                     !- Outlet Port
  {1b55fe89-26e9-4dfa-a21d-289f33a9fb44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f9ea5a5-2adf-43ab-b52b-badd5ddb14c5}, !- Handle
  {ee8e1e0d-ee35-4ebe-b96c-091494542d13}, !- Name
  {e544de65-0bcc-4aaa-afc2-aede5552cebb}, !- Source Object
  3,                                      !- Outlet Port
  {34015a5f-0cca-404c-a419-29ba34a43e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3be3d47-3611-4bd0-b94c-98740c324395}, !- Handle
  {a6d4f383-54b4-4d0f-84b7-78b19a906e33}, !- Name
  {2c0d77fd-78e3-47dc-a91e-582498e8acab}, !- Source Object
  3,                                      !- Outlet Port
  {1b333635-a2a0-4fd3-8762-10b7137c29bd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7452e356-0fa9-42de-a520-6ff9c13d661f}, !- Handle
  {1b333635-a2a0-4fd3-8762-10b7137c29bd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {dbfe44f2-c6b6-4f6f-bdf1-7ff8e986f228}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {31128ce7-d6ec-4ea6-861e-5550a844453d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1998b13b-3deb-4636-8053-2571078facfa}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {31128ce7-d6ec-4ea6-861e-5550a844453d}, !- Schedule Type Limits Name
  {db624987-6ee6-4d6b-8bcf-26fb2be49643}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db624987-6ee6-4d6b-8bcf-26fb2be49643}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {31128ce7-d6ec-4ea6-861e-5550a844453d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8a97e908-c7bc-4c7a-8302-9b7bba9b380a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1998b13b-3deb-4636-8053-2571078facfa}, !- Schedule Name
  {b302c098-8083-4634-a0a0-0af34b6fb0c8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e41c0e80-16ac-4d4e-81d7-8fc8e8a3e20b}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {89eb4e06-d2ab-4254-a12e-ed3728d45aea}, !- Inlet Node Name
  {a025a9f5-18c6-4172-ae33-33ec01ad2a85}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0a0c6982-629d-458f-8400-67934d544c6a}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {a025a9f5-18c6-4172-ae33-33ec01ad2a85}, !- Inlet Port
  {13b1efcf-5b62-49fa-b4a1-544b2bf6c19a}; !- Outlet Port

OS:Connection,
  {89eb4e06-d2ab-4254-a12e-ed3728d45aea}, !- Handle
  {84340cb5-3ec0-45fd-836b-2c07d4cf4671}, !- Name
  {546a828b-7b2c-4c8c-ac97-272e48ecc08f}, !- Source Object
  3,                                      !- Outlet Port
  {e41c0e80-16ac-4d4e-81d7-8fc8e8a3e20b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a025a9f5-18c6-4172-ae33-33ec01ad2a85}, !- Handle
  {80efb56b-f491-4e8d-9d9e-7e7febfee6c2}, !- Name
  {e41c0e80-16ac-4d4e-81d7-8fc8e8a3e20b}, !- Source Object
  3,                                      !- Outlet Port
  {0a0c6982-629d-458f-8400-67934d544c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b1efcf-5b62-49fa-b4a1-544b2bf6c19a}, !- Handle
  {e03ca90f-861c-4f8d-adc4-42cbcb2c7459}, !- Name
  {0a0c6982-629d-458f-8400-67934d544c6a}, !- Source Object
  3,                                      !- Outlet Port
  {1e53e2c2-ab2a-4aa7-a8af-8e1b7f1e4b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {db5fb8f3-83cb-488e-a453-5c198fd98747}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {35e2b364-1293-4adf-8743-1be8c0e9be15}, !- Handle
  40gal NaturalGas Water Heater - 30kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {1998b13b-3deb-4636-8053-2571078facfa}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8862.469162008,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {23698b60-1d72-4a84-9cc8-580831ada9d8}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.10058009400432,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.10058009400432,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {bd48fe0f-2898-4c4d-ae9b-6c41f7a239e0}, !- Use Side Inlet Node Name
  {05435201-a30c-4649-b0c5-988c98d0efe4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {23698b60-1d72-4a84-9cc8-580831ada9d8}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {db5fb8f3-83cb-488e-a453-5c198fd98747}, !- Schedule Type Limits Name
  {09798009-0a7e-48d3-8b8c-f4548a9ef184}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09798009-0a7e-48d3-8b8c-f4548a9ef184}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {db5fb8f3-83cb-488e-a453-5c198fd98747}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {397cdfff-e5d5-4dbd-bd2e-5e42c60e175e}, !- Handle
  40gal NaturalGas Water Heater - 30kBtu/hr Supply Outlet Water Node, !- Name
  {05435201-a30c-4649-b0c5-988c98d0efe4}, !- Inlet Port
  {123054b0-9787-4101-b4eb-991819b2b038}; !- Outlet Port

OS:Connection,
  {bd48fe0f-2898-4c4d-ae9b-6c41f7a239e0}, !- Handle
  {8f2d689c-0927-45eb-9c35-30ffd5cf595b}, !- Name
  {fbaacb28-f36c-4697-bad2-89182784b44a}, !- Source Object
  3,                                      !- Outlet Port
  {35e2b364-1293-4adf-8743-1be8c0e9be15}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {05435201-a30c-4649-b0c5-988c98d0efe4}, !- Handle
  {efa0c2ac-9245-4f98-a733-63a4a7f0fc2b}, !- Name
  {35e2b364-1293-4adf-8743-1be8c0e9be15}, !- Source Object
  32,                                     !- Outlet Port
  {397cdfff-e5d5-4dbd-bd2e-5e42c60e175e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {123054b0-9787-4101-b4eb-991819b2b038}, !- Handle
  {3d494202-3b01-409a-8d94-fbb4809f9098}, !- Name
  {397cdfff-e5d5-4dbd-bd2e-5e42c60e175e}, !- Source Object
  3,                                      !- Outlet Port
  {c8d63ea9-d5a6-4c16-87f7-01e54edaf790}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {0942074a-1498-45c9-99d9-6d59503912b5}, !- Handle
  {35e2b364-1293-4adf-8743-1be8c0e9be15}; !- Object Name

OS:Schedule:Ruleset,
  {0b62e639-e263-4f32-b3f0-f7db9e84cf70}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  {99a196e2-3331-41fc-b1bb-72d4c548fbc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99a196e2-3331-41fc-b1bb-72d4c548fbc1}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {bababb2b-5e09-456f-8586-f287ac511ec9}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  {6d5919de-f558-4010-b645-cbcc0ca91e12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d5919de-f558-4010-b645-cbcc0ca91e12}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {e9745fc6-51f1-466a-8d30-0590db7e0487}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7c9f5974-6fa6-463e-97d2-249a0ba03ba8}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {e9745fc6-51f1-466a-8d30-0590db7e0487}; !- Layer 1

OS:Pipe:Indoor,
  {5a214d3b-1a69-4980-b63c-608ce5c84328}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {7c9f5974-6fa6-463e-97d2-249a0ba03ba8}, !- Construction
  {5ca2f2c9-fda3-43b4-a15a-fcba17c73ab7}, !- Fluid Inlet Node
  {5bf292f9-dc1f-48ba-b022-c8cb93b3ce1c}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {0b62e639-e263-4f32-b3f0-f7db9e84cf70}, !- Ambient Temperature Schedule
  {bababb2b-5e09-456f-8586-f287ac511ec9}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {5cd1d11b-b7f8-4f24-aeed-4005d0df1bea}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {5bf292f9-dc1f-48ba-b022-c8cb93b3ce1c}, !- Inlet Port
  {bf9745d4-39f5-49b9-a386-d34faa1d204e}; !- Outlet Port

OS:Connection,
  {5ca2f2c9-fda3-43b4-a15a-fcba17c73ab7}, !- Handle
  {31987670-779e-4320-9916-8a242b2fe15a}, !- Name
  {1b55fe89-26e9-4dfa-a21d-289f33a9fb44}, !- Source Object
  3,                                      !- Outlet Port
  {5a214d3b-1a69-4980-b63c-608ce5c84328}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bf292f9-dc1f-48ba-b022-c8cb93b3ce1c}, !- Handle
  {fa72cfed-dcc4-44c5-a85d-a9d5fb4c7c8d}, !- Name
  {5a214d3b-1a69-4980-b63c-608ce5c84328}, !- Source Object
  4,                                      !- Outlet Port
  {5cd1d11b-b7f8-4f24-aeed-4005d0df1bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf9745d4-39f5-49b9-a386-d34faa1d204e}, !- Handle
  {fcaff5e0-b757-4098-b6ec-20a81e8c2877}, !- Name
  {5cd1d11b-b7f8-4f24-aeed-4005d0df1bea}, !- Source Object
  3,                                      !- Outlet Port
  {e544de65-0bcc-4aaa-afc2-aede5552cebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {293dcc04-8a73-48dc-90b8-d0a883d633df}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3819d455-584d-4cbc-a0f1-93dbbd9fb5e9}, !- Inlet Node Name
  {b63a7985-863b-4cb0-85e2-8d57993df9ff}; !- Outlet Node Name

OS:Node,
  {38f5955e-f0b9-4024-8160-0f685c8a4fc6}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {a3042aa8-c36d-4e39-a722-5b89c35c12ac}, !- Inlet Port
  {3819d455-584d-4cbc-a0f1-93dbbd9fb5e9}; !- Outlet Port

OS:Connection,
  {a3042aa8-c36d-4e39-a722-5b89c35c12ac}, !- Handle
  {40c97f49-84e3-463d-8614-9aeda88f5fd9}, !- Name
  {1e53e2c2-ab2a-4aa7-a8af-8e1b7f1e4b5e}, !- Source Object
  4,                                      !- Outlet Port
  {38f5955e-f0b9-4024-8160-0f685c8a4fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16a5c467-05e0-4109-aa90-5885e4f476f5}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {b63a7985-863b-4cb0-85e2-8d57993df9ff}, !- Inlet Port
  {db3effcc-6e61-4420-a031-18819e278345}; !- Outlet Port

OS:Connection,
  {3819d455-584d-4cbc-a0f1-93dbbd9fb5e9}, !- Handle
  {48d15358-30ca-4a28-b486-70da9c1a3c87}, !- Name
  {38f5955e-f0b9-4024-8160-0f685c8a4fc6}, !- Source Object
  3,                                      !- Outlet Port
  {293dcc04-8a73-48dc-90b8-d0a883d633df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63a7985-863b-4cb0-85e2-8d57993df9ff}, !- Handle
  {44fe6fea-1900-4d10-b3a5-4b5d516d6fbb}, !- Name
  {293dcc04-8a73-48dc-90b8-d0a883d633df}, !- Source Object
  3,                                      !- Outlet Port
  {16a5c467-05e0-4109-aa90-5885e4f476f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3effcc-6e61-4420-a031-18819e278345}, !- Handle
  {b689f958-f959-4708-bff1-844de9ab14df}, !- Name
  {16a5c467-05e0-4109-aa90-5885e4f476f5}, !- Source Object
  3,                                      !- Outlet Port
  {c8d63ea9-d5a6-4c16-87f7-01e54edaf790}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {99b552ba-641b-4f4e-9c32-28d6113c2047}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a820e82d-adba-4c97-ad6b-cf0141ea9924}, !- Inlet Node Name
  {20d2a7c7-deca-4480-915a-b5bca6e5376f}; !- Outlet Node Name

OS:Node,
  {eb074c34-1dc5-4014-9484-b66b5ab2dbbb}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {20d2a7c7-deca-4480-915a-b5bca6e5376f}, !- Inlet Port
  {5a06f73f-ffd2-4a40-90cb-fd9a2221910a}; !- Outlet Port

OS:Connection,
  {a820e82d-adba-4c97-ad6b-cf0141ea9924}, !- Handle
  {ac6a8f61-801e-481b-b34c-726d37aa3730}, !- Name
  {34015a5f-0cca-404c-a419-29ba34a43e8c}, !- Source Object
  3,                                      !- Outlet Port
  {99b552ba-641b-4f4e-9c32-28d6113c2047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d2a7c7-deca-4480-915a-b5bca6e5376f}, !- Handle
  {084b1405-b7da-4fa4-b09d-4ffdc0248036}, !- Name
  {99b552ba-641b-4f4e-9c32-28d6113c2047}, !- Source Object
  3,                                      !- Outlet Port
  {eb074c34-1dc5-4014-9484-b66b5ab2dbbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a06f73f-ffd2-4a40-90cb-fd9a2221910a}, !- Handle
  {d324170e-7180-47a9-8d49-c8eddff3ce3c}, !- Name
  {eb074c34-1dc5-4014-9484-b66b5ab2dbbb}, !- Source Object
  3,                                      !- Outlet Port
  {3ae376d8-d601-41de-b2f1-1afe6eee5f42}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ff12785-7599-4288-a646-53ac5e3bd204}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3cafda6e-4898-4a5f-8d9c-7e53a3be501a}, !- Inlet Node Name
  {5abc5b12-ee94-4415-9b9d-74d81b9f65b0}; !- Outlet Node Name

OS:Node,
  {9cf0c96b-df12-45db-84ee-2bb5ce957e76}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {2136799f-7f45-4956-a8d2-9dfc06e22cba}, !- Inlet Port
  {3cafda6e-4898-4a5f-8d9c-7e53a3be501a}; !- Outlet Port

OS:Connection,
  {2136799f-7f45-4956-a8d2-9dfc06e22cba}, !- Handle
  {3d475888-55e5-4a2e-85a8-acd951bd2694}, !- Name
  {c8d63ea9-d5a6-4c16-87f7-01e54edaf790}, !- Source Object
  2,                                      !- Outlet Port
  {9cf0c96b-df12-45db-84ee-2bb5ce957e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cafda6e-4898-4a5f-8d9c-7e53a3be501a}, !- Handle
  {1c9b554f-7b06-4cb9-b161-5e155ef1cb93}, !- Name
  {9cf0c96b-df12-45db-84ee-2bb5ce957e76}, !- Source Object
  3,                                      !- Outlet Port
  {5ff12785-7599-4288-a646-53ac5e3bd204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5abc5b12-ee94-4415-9b9d-74d81b9f65b0}, !- Handle
  {e620bd30-76ee-4bc2-bd7b-98c21ff36df8}, !- Name
  {5ff12785-7599-4288-a646-53ac5e3bd204}, !- Source Object
  3,                                      !- Outlet Port
  {b302c098-8083-4634-a0a0-0af34b6fb0c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cb176854-a1ed-4ffe-ab59-b583500999c0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2ebb5ffe-5bc2-4977-b8c2-99be09016b5b}, !- Inlet Node Name
  {7fb796d4-e5d3-44b7-b159-0cf22aeb67ba}; !- Outlet Node Name

OS:Node,
  {e826ec2a-7c58-4a27-8cde-6b73b7b3ea4d}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {4b24ba9d-3eb6-4314-9bb0-7f56630bfd51}, !- Inlet Port
  {2ebb5ffe-5bc2-4977-b8c2-99be09016b5b}; !- Outlet Port

OS:Connection,
  {4b24ba9d-3eb6-4314-9bb0-7f56630bfd51}, !- Handle
  {e7dd1589-09fc-471c-80d8-51fd6611f075}, !- Name
  {3ae376d8-d601-41de-b2f1-1afe6eee5f42}, !- Source Object
  2,                                      !- Outlet Port
  {e826ec2a-7c58-4a27-8cde-6b73b7b3ea4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ebb5ffe-5bc2-4977-b8c2-99be09016b5b}, !- Handle
  {212b2d8b-3707-45e4-bf45-6b9d9aa69f1d}, !- Name
  {e826ec2a-7c58-4a27-8cde-6b73b7b3ea4d}, !- Source Object
  3,                                      !- Outlet Port
  {cb176854-a1ed-4ffe-ab59-b583500999c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb796d4-e5d3-44b7-b159-0cf22aeb67ba}, !- Handle
  {ab2f4d40-a996-4efe-bd3a-a0661b669096}, !- Name
  {cb176854-a1ed-4ffe-ab59-b583500999c0}, !- Source Object
  3,                                      !- Outlet Port
  {2c0d77fd-78e3-47dc-a91e-582498e8acab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {619e077e-8de2-4993-b9d1-037cec02060e}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 WUC 0.8gpm at 140F Inlet Water Node, !- Name
  {3941ca62-74d6-43cf-9a4a-20c3246ada4a}, !- Inlet Port
  {7271e5de-3484-4671-814a-6514e4f2b977}; !- Outlet Port

OS:Connection,
  {3941ca62-74d6-43cf-9a4a-20c3246ada4a}, !- Handle
  {42757773-532b-456d-abcc-475cea9cd76b}, !- Name
  {e544de65-0bcc-4aaa-afc2-aede5552cebb}, !- Source Object
  4,                                      !- Outlet Port
  {619e077e-8de2-4993-b9d1-037cec02060e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fcef316-0e16-44aa-bfbc-db3d661a17a8}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 WUC 0.8gpm at 140F Outlet Water Node, !- Name
  {cb904b1c-f5bf-40e4-b41e-e555c8d8df62}, !- Inlet Port
  {0c9e16c7-7905-4921-8d19-3b0e33deaa44}; !- Outlet Port

OS:Connection,
  {7271e5de-3484-4671-814a-6514e4f2b977}, !- Handle
  {45e53578-8f9d-4fe1-9e64-7f2ec8085a63}, !- Name
  {619e077e-8de2-4993-b9d1-037cec02060e}, !- Source Object
  3,                                      !- Outlet Port
  {73e7c697-92fd-4e00-bba0-3651ecd7b8df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb904b1c-f5bf-40e4-b41e-e555c8d8df62}, !- Handle
  {d5661634-27ad-49f2-a093-0fbd5122f8a9}, !- Name
  {73e7c697-92fd-4e00-bba0-3651ecd7b8df}, !- Source Object
  3,                                      !- Outlet Port
  {9fcef316-0e16-44aa-bfbc-db3d661a17a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c9e16c7-7905-4921-8d19-3b0e33deaa44}, !- Handle
  {312f193c-1eea-4ad7-9213-dfed1076a0d0}, !- Name
  {9fcef316-0e16-44aa-bfbc-db3d661a17a8}, !- Source Object
  3,                                      !- Outlet Port
  {3ae376d8-d601-41de-b2f1-1afe6eee5f42}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a285b06d-72ae-4ec8-adbc-b44f5dc8d4ff}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Thermostat, !- Name
  {051bce4e-0b7a-4355-8b9d-15abd854a2cf}, !- Heating Setpoint Temperature Schedule Name
  {c12c96af-e9f3-425a-bf4b-5e25980b1deb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {051bce4e-0b7a-4355-8b9d-15abd854a2cf}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  {22f90baa-a4b3-47bf-ba18-6b4a100a995a}, !- Default Day Schedule Name
  {de8c33a5-5cec-4f7e-83dc-1cefe86eb333}, !- Summer Design Day Schedule Name
  {81560449-b9a4-48b8-a86c-29e5bc873594}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22f90baa-a4b3-47bf-ba18-6b4a100a995a}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Default, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {de8c33a5-5cec-4f7e-83dc-1cefe86eb333}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Summer Design Day, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {81560449-b9a4-48b8-a86c-29e5bc873594}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c12c96af-e9f3-425a-bf4b-5e25980b1deb}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  {c1618d71-cb35-4994-9418-5527b8bd979a}, !- Default Day Schedule Name
  {b854aa37-52be-4b89-9a43-2d54646d6e09}, !- Summer Design Day Schedule Name
  {72e3030e-b0d4-40f1-8f40-1df6b63e1f32}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1618d71-cb35-4994-9418-5527b8bd979a}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Default, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {b854aa37-52be-4b89-9a43-2d54646d6e09}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Summer Design Day, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {72e3030e-b0d4-40f1-8f40-1df6b63e1f32}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7c3ed47a-e928-4fcc-947b-1b7e5534c175}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Thermostat 1, !- Name
  {051bce4e-0b7a-4355-8b9d-15abd854a2cf}, !- Heating Setpoint Temperature Schedule Name
  {c12c96af-e9f3-425a-bf4b-5e25980b1deb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfe5b509-3eef-4f15-a2c4-54fedec71e48}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Thermostat 2, !- Name
  {051bce4e-0b7a-4355-8b9d-15abd854a2cf}, !- Heating Setpoint Temperature Schedule Name
  {c12c96af-e9f3-425a-bf4b-5e25980b1deb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93caebc6-b324-48d8-92d0-51fad56a8e16}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Thermostat 3, !- Name
  {051bce4e-0b7a-4355-8b9d-15abd854a2cf}, !- Heating Setpoint Temperature Schedule Name
  {c12c96af-e9f3-425a-bf4b-5e25980b1deb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {104f9de8-4ab8-42af-8df9-a32c0b039237}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Thermostat 4, !- Name
  {051bce4e-0b7a-4355-8b9d-15abd854a2cf}, !- Heating Setpoint Temperature Schedule Name
  {c12c96af-e9f3-425a-bf4b-5e25980b1deb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc3f79b4-bf02-4377-83db-5a5a94251c3b}, !- Handle
  QuickServiceRestaurant Kitchen - DOE Ref 1980-2004 Thermostat 5, !- Name
  {051bce4e-0b7a-4355-8b9d-15abd854a2cf}, !- Heating Setpoint Temperature Schedule Name
  {c12c96af-e9f3-425a-bf4b-5e25980b1deb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71867566-5e2c-4aad-8c46-4258ba393614}, !- Handle
  QuickServiceRestaurant Dining - DOE Ref 1980-2004 Thermostat, !- Name
  {995cca26-c3bb-44bb-a159-213d8c701738}, !- Heating Setpoint Temperature Schedule Name
  {010a7e9a-441d-4d67-83a6-16c94af03aa5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {995cca26-c3bb-44bb-a159-213d8c701738}, !- Handle
  QuickServiceRestaurant HtgSetp,         !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  {ff278ea8-64d5-4f9d-8836-591e513d21c3}, !- Default Day Schedule Name
  {549a8ece-2a0a-43ba-9f7e-1cc748977fad}, !- Summer Design Day Schedule Name
  {7a4d1060-45f9-4399-84a7-f169ddd1e5df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff278ea8-64d5-4f9d-8836-591e513d21c3}, !- Handle
  QuickServiceRestaurant HtgSetp Default, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:Schedule:Day,
  {549a8ece-2a0a-43ba-9f7e-1cc748977fad}, !- Handle
  QuickServiceRestaurant HtgSetp Summer Design Day, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7a4d1060-45f9-4399-84a7-f169ddd1e5df}, !- Handle
  QuickServiceRestaurant HtgSetp Winter Design Day, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {010a7e9a-441d-4d67-83a6-16c94af03aa5}, !- Handle
  QuickServiceRestaurant ClgSetp,         !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  {c1811b8b-da0a-45ff-bf5a-a5d82fc11e97}, !- Default Day Schedule Name
  {f8b74d8e-c52a-4a63-9033-cf7aa1d6a05a}, !- Summer Design Day Schedule Name
  {80883ba2-55d9-4623-9d0a-f687d308870a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1811b8b-da0a-45ff-bf5a-a5d82fc11e97}, !- Handle
  QuickServiceRestaurant ClgSetp Default, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {f8b74d8e-c52a-4a63-9033-cf7aa1d6a05a}, !- Handle
  QuickServiceRestaurant ClgSetp Summer Design Day, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {80883ba2-55d9-4623-9d0a-f687d308870a}, !- Handle
  QuickServiceRestaurant ClgSetp Winter Design Day, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {32f5d248-9128-452b-8462-ae957b78da2b}, !- Handle
  QuickServiceRestaurant Dining - DOE Ref 1980-2004 Thermostat 1, !- Name
  {995cca26-c3bb-44bb-a159-213d8c701738}, !- Heating Setpoint Temperature Schedule Name
  {010a7e9a-441d-4d67-83a6-16c94af03aa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2351de65-6fbd-4adf-b94c-6f4ae77aa881}, !- Handle
  QuickServiceRestaurant Dining - DOE Ref 1980-2004 Thermostat 2, !- Name
  {995cca26-c3bb-44bb-a159-213d8c701738}, !- Heating Setpoint Temperature Schedule Name
  {010a7e9a-441d-4d67-83a6-16c94af03aa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98614415-4eea-486a-99c5-419340b7f3bf}, !- Handle
  QuickServiceRestaurant Dining - DOE Ref 1980-2004 Thermostat 3, !- Name
  {995cca26-c3bb-44bb-a159-213d8c701738}, !- Heating Setpoint Temperature Schedule Name
  {010a7e9a-441d-4d67-83a6-16c94af03aa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a8cada0-a8f1-4a88-b167-98c399183728}, !- Handle
  QuickServiceRestaurant Dining - DOE Ref 1980-2004 Thermostat 4, !- Name
  {995cca26-c3bb-44bb-a159-213d8c701738}, !- Heating Setpoint Temperature Schedule Name
  {010a7e9a-441d-4d67-83a6-16c94af03aa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b02da72f-9be8-4c52-8e45-bfd1482840b3}, !- Handle
  QuickServiceRestaurant Dining - DOE Ref 1980-2004 Thermostat 5, !- Name
  {995cca26-c3bb-44bb-a159-213d8c701738}, !- Heating Setpoint Temperature Schedule Name
  {010a7e9a-441d-4d67-83a6-16c94af03aa5}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {228caec0-d589-4356-9481-893f8a0fd7a7}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {dd476398-f98b-4513-95b4-919b8b9c77c0}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP Htg Coil 16 Clg kBtu/hr 2.5COPH 17 Clg kBtu/hr 2.8COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99118303131139,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {03d5aa45-736e-477c-9e39-ee09c501f817}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {a0ed81eb-c4ac-4d6e-916f-0e3298bcf30b}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {28c01ac1-eed7-4a0c-85b8-fef265a025ac}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {face34eb-3d1b-4383-8b5d-6632efee5fed}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5df172fb-6065-4467-8e12-27cf11ef9fda}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d5702f53-5259-4581-a81b-13e15d5c93c9}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {817eec90-e10a-47ad-bdc8-59ff344a657f}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c22994c4-d95f-4b65-be85-36cd9363fa09}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ed0c9db3-0040-4cc5-a447-044e26474829}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c0134e87-b9cb-44c2-81d6-a9a5b1d85d70}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1a3fe58c-e08f-4e89-b528-35b6f0150978}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {03d5aa45-736e-477c-9e39-ee09c501f817}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {a7ed3f1c-7170-4efa-8e60-22cbadbaa378}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP Clg Coil 16kBtu/hr 7.6EER 17kBtu/hr 9.1EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9de27b35-37c4-4cd3-9760-bbfe45cfe525}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fe9e7e62-0939-40b8-aeec-2b8b767f1937}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {765af481-802e-4442-94dd-1d165b37bd18}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {406f6559-051d-4a14-8382-53ef04c79cc7}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {67dcae12-f4e7-4f98-be11-93ef36f23866}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd4da077-7b90-4d0d-8e87-de8d560bc344}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {fd6121b6-7283-499a-9d09-c98480cb3038}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae3df2c5-d7c9-4893-b60a-a130b5e37170}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {cc6b046f-7c62-41e3-af0e-bbe9a72f622e}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7189d20c-ea56-457b-8386-e6bb9fa92376}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {106b09b4-563e-4bfb-a924-ed45e2d471af}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d9bf33ca-b2be-49de-849b-ab6fa3075118}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {406f24c0-3e63-4ec8-8e3b-edee1fb3114f}, !- Air Inlet Node Name
  {06cf1e61-4ca2-4354-a0cb-a51ee880de20}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {228caec0-d589-4356-9481-893f8a0fd7a7}, !- Supply Air Fan Name
  {dd476398-f98b-4513-95b4-919b8b9c77c0}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a7ed3f1c-7170-4efa-8e60-22cbadbaa378}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {106b09b4-563e-4bfb-a924-ed45e2d471af}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1a1a4a88-a24d-45a9-85b2-ac816da8988e}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP Inlet Air Node, !- Name
  {f9f59c94-749b-457c-9f1e-da08643507c1}, !- Inlet Port
  {406f24c0-3e63-4ec8-8e3b-edee1fb3114f}; !- Outlet Port

OS:Connection,
  {f9f59c94-749b-457c-9f1e-da08643507c1}, !- Handle
  {f170ebde-583f-4f21-b3e7-16ab3371d62e}, !- Name
  {cba9967b-e06b-44bc-a080-e15574823ed4}, !- Source Object
  4,                                      !- Outlet Port
  {1a1a4a88-a24d-45a9-85b2-ac816da8988e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406f24c0-3e63-4ec8-8e3b-edee1fb3114f}, !- Handle
  {ea29def4-b5e2-4982-bd25-6dd3d90fb24d}, !- Name
  {1a1a4a88-a24d-45a9-85b2-ac816da8988e}, !- Source Object
  3,                                      !- Outlet Port
  {d9bf33ca-b2be-49de-849b-ab6fa3075118}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1221e25e-6e50-4e62-a283-b4ad020e6360}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PTHP Outlet Air Node, !- Name
  {06cf1e61-4ca2-4354-a0cb-a51ee880de20}, !- Inlet Port
  {6831241c-f05b-4fdb-9ca4-1d6951b51f92}; !- Outlet Port

OS:Connection,
  {6831241c-f05b-4fdb-9ca4-1d6951b51f92}, !- Handle
  {531e606d-b4c1-498d-aff6-2b1bbf157f02}, !- Name
  {1221e25e-6e50-4e62-a283-b4ad020e6360}, !- Source Object
  3,                                      !- Outlet Port
  {197bbb8e-aa30-4850-b9fa-193131898c1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06cf1e61-4ca2-4354-a0cb-a51ee880de20}, !- Handle
  {9f9bbe6f-04bc-4686-9390-6bcf9082ff08}, !- Name
  {d9bf33ca-b2be-49de-849b-ab6fa3075118}, !- Source Object
  4,                                      !- Outlet Port
  {1221e25e-6e50-4e62-a283-b4ad020e6360}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3addb1de-51ad-4958-99e3-3f6366dfae79}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0b7e9f63-b9e2-4970-a763-f289ec51d2cf}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP Htg Coil 23 Clg kBtu/hr 2.5COPH 25 Clg kBtu/hr 2.8COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99454344998119,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {8a76b24e-748e-4cf1-9663-cb93fb578201}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {ebaca361-c3ca-4371-9b31-c2ec686dcb02}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d7820e66-cbd9-452f-9639-8d070f1dbfe9}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {675e60d2-6628-48f3-9796-271e78c74a5c}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0df4feee-c04a-46e6-b47f-422ef45677f2}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b58628dc-a105-4378-9ca4-d12a877f4053}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {23350773-2cd9-4aa5-9273-a82941ecfe0d}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {740c341b-f945-46d7-a215-f0140ec8eed1}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2fc66b68-3d7a-41b9-8bbd-dffe06d947a2}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7a5309b0-4985-4276-a107-efb772d327d6}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4b88de2e-35a1-40d9-abc4-2900c2c3672f}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a76b24e-748e-4cf1-9663-cb93fb578201}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {4c39e8a8-d7b5-481e-a644-d2f7d9d64db4}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP Clg Coil 23kBtu/hr 7.6EER 25kBtu/hr 9.1EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a213902e-3fcd-4723-a80f-6569f02f939a}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2fa30d5-bfc9-45f8-8646-a4a8976906f4}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {524aeadb-49f7-46f6-a2f4-50c6e94d33c1}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cabc9ce1-ab8d-4f70-880b-bfe7e59f1f47}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3151b1d7-1707-43cb-be9f-e97838bd48db}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {81e36277-1b94-4347-a41a-67b0218642a5}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {a444f21b-3798-4911-adae-c14b9de57b0a}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {04e20b5b-580c-4d60-804e-309d73a6283a}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c1bd6c4d-c7de-4010-96fa-b74ae7c1657f}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7a2320bc-eba1-4aea-9da3-5642916e19a0}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a0a48aca-21a2-426c-bc63-0c87cd17df8b}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {871ed5e5-db1e-4540-9161-8b3b935ed02e}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {0f349d26-4966-48ed-ac15-a9edf51101e8}, !- Air Inlet Node Name
  {7f4578ee-475f-4363-946c-10b857d7f5bc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3addb1de-51ad-4958-99e3-3f6366dfae79}, !- Supply Air Fan Name
  {0b7e9f63-b9e2-4970-a763-f289ec51d2cf}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {4c39e8a8-d7b5-481e-a644-d2f7d9d64db4}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a0a48aca-21a2-426c-bc63-0c87cd17df8b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bb165709-0a0e-49f0-9217-17b4c1c3de89}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP Inlet Air Node, !- Name
  {5ad7296a-d8d4-4436-af0e-dcc1ff33583f}, !- Inlet Port
  {0f349d26-4966-48ed-ac15-a9edf51101e8}; !- Outlet Port

OS:Connection,
  {5ad7296a-d8d4-4436-af0e-dcc1ff33583f}, !- Handle
  {f4cf73f1-ab7a-4e62-a9d8-2ad383c11ac1}, !- Name
  {8c41eb90-526f-415b-9040-a329e2804002}, !- Source Object
  3,                                      !- Outlet Port
  {bb165709-0a0e-49f0-9217-17b4c1c3de89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f349d26-4966-48ed-ac15-a9edf51101e8}, !- Handle
  {26e57061-d4bb-442d-a4e7-616cf204c36f}, !- Name
  {bb165709-0a0e-49f0-9217-17b4c1c3de89}, !- Source Object
  3,                                      !- Outlet Port
  {871ed5e5-db1e-4540-9161-8b3b935ed02e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cffc2c6b-1287-484f-aca2-3c7d9756297e}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PTHP Outlet Air Node, !- Name
  {7f4578ee-475f-4363-946c-10b857d7f5bc}, !- Inlet Port
  {9f451ed9-f3f6-4ea0-94ed-b73ed0e619f6}; !- Outlet Port

OS:Connection,
  {9f451ed9-f3f6-4ea0-94ed-b73ed0e619f6}, !- Handle
  {27486f49-d529-4d20-9d37-deb2457ba133}, !- Name
  {cffc2c6b-1287-484f-aca2-3c7d9756297e}, !- Source Object
  3,                                      !- Outlet Port
  {b3dd6cb5-5a0c-4bab-b4ec-df8dea9c3ef1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f4578ee-475f-4363-946c-10b857d7f5bc}, !- Handle
  {e5b7dd2a-9477-4f59-97b6-a23701de4db6}, !- Name
  {871ed5e5-db1e-4540-9161-8b3b935ed02e}, !- Source Object
  4,                                      !- Outlet Port
  {cffc2c6b-1287-484f-aca2-3c7d9756297e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {45d1fb65-e092-4a38-b7b1-74416d8e65b5}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6dc06022-ecb8-462a-90e4-759523b0345d}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP Htg Coil 22 Clg kBtu/hr 2.5COPH 24 Clg kBtu/hr 2.8COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99415630897522,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {45a7ad1e-ba44-44a3-b71c-c5bf609ef36c}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {192b217c-2dcf-4231-bfc9-72e8ee6a56a5}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f94c637a-49e5-4b13-8ac4-e20f8c265243}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e1165f52-c8f1-48fb-96f6-e7e40a454f99}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ff51ee19-1818-4a63-bbfd-6bb6ed28c9ee}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {203ddcb6-df4a-4d91-961e-ec47795eb269}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e4602ae4-cde7-43dd-8989-e671b9601bd1}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {7f2ee204-c6ff-4244-af0e-96c79dd53a1c}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3f2fed5b-72c4-4e15-8841-8e0e89ceac0e}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0ab5ac98-6722-4ce7-9bd2-cc7b5191e2af}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1d6bc905-4f4d-4d25-a875-a536e93af103}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {45a7ad1e-ba44-44a3-b71c-c5bf609ef36c}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {7120035d-1880-47dd-ab20-1effe5089eab}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP Clg Coil 22kBtu/hr 7.6EER 24kBtu/hr 9.1EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {05b62b9b-19b8-461a-86ee-bc90ec85e4e3}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c17a853-2174-43e4-babd-33939efc4b45}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f45ff45f-7811-4825-9871-5ca3afb82db9}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72c305ce-72b6-4b0e-aa2f-eef45e83950e}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7636406b-c50b-4330-b21d-1f678525e451}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {edc4a090-0598-4c4d-a2d0-f0062795ec82}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {a133ab81-ea08-49f0-93e2-c61852184c80}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {da014dab-af8e-4975-bd83-04907d06340f}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {142bba7d-2841-48af-8a1b-f8276b2a56df}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b8769632-37f2-419b-86fe-1bcb5ceef220}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {00cd7a20-dafe-40dc-85fd-562eef8ac768}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {df3e044f-4b64-4e3f-890b-0481d96f6620}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {b38601e3-6d0d-41d0-82eb-eeb9ec3d93fb}, !- Air Inlet Node Name
  {54e4e618-679c-4862-9358-b98560177c57}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {45d1fb65-e092-4a38-b7b1-74416d8e65b5}, !- Supply Air Fan Name
  {6dc06022-ecb8-462a-90e4-759523b0345d}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7120035d-1880-47dd-ab20-1effe5089eab}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {00cd7a20-dafe-40dc-85fd-562eef8ac768}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {98304521-2711-4faf-bc08-425bd94be842}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP Inlet Air Node, !- Name
  {62728140-8cfd-45a0-9915-3f47b2973158}, !- Inlet Port
  {b38601e3-6d0d-41d0-82eb-eeb9ec3d93fb}; !- Outlet Port

OS:Connection,
  {62728140-8cfd-45a0-9915-3f47b2973158}, !- Handle
  {2071e8d0-05d4-434f-95a4-dbd2dfe07468}, !- Name
  {70b754fb-e299-47db-b025-57da45ce80f3}, !- Source Object
  4,                                      !- Outlet Port
  {98304521-2711-4faf-bc08-425bd94be842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b38601e3-6d0d-41d0-82eb-eeb9ec3d93fb}, !- Handle
  {f5768a49-82ab-4a8c-ad16-df116e895c57}, !- Name
  {98304521-2711-4faf-bc08-425bd94be842}, !- Source Object
  3,                                      !- Outlet Port
  {df3e044f-4b64-4e3f-890b-0481d96f6620}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b0ab75b-d30b-48e8-8bb5-765fa40f7a1e}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PTHP Outlet Air Node, !- Name
  {54e4e618-679c-4862-9358-b98560177c57}, !- Inlet Port
  {dbcebdc1-1619-4f25-9754-136664d2c1a9}; !- Outlet Port

OS:Connection,
  {dbcebdc1-1619-4f25-9754-136664d2c1a9}, !- Handle
  {8b67fdaf-a6c9-4b17-9e3c-0cb393252748}, !- Name
  {2b0ab75b-d30b-48e8-8bb5-765fa40f7a1e}, !- Source Object
  3,                                      !- Outlet Port
  {8dae95f9-81e1-4b52-a6fc-eeec66ffe6d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54e4e618-679c-4862-9358-b98560177c57}, !- Handle
  {dd8e7399-a2a6-4492-9dca-ba585b7018ba}, !- Name
  {df3e044f-4b64-4e3f-890b-0481d96f6620}, !- Source Object
  4,                                      !- Outlet Port
  {2b0ab75b-d30b-48e8-8bb5-765fa40f7a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b53f8b61-6156-4686-a99a-c9092de75db3}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {030ff6b8-61b4-4fbb-a4d9-0a4c0b4128ec}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP Htg Coil 33 Clg kBtu/hr 2.5COPH 36 Clg kBtu/hr 2.8COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99930736337301,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {fdda9d88-cf6e-4d23-b3af-cbd31e84a31b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {a21a1081-5f7c-4579-944a-52c505585f1f}, !- Handle
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {63c5c7be-2cca-4180-a1b3-b8ac3ca97961}, !- Handle
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {966bd75b-5255-41f7-a305-fb29fa7cf196}, !- Handle
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {643e6b9c-9f6c-404c-a288-7ffe46fe54c3}, !- Handle
  Curve Quadratic 25,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3cb3423f-d7bc-41c8-b686-fe9e454eec80}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {baaa10a1-fd78-43f3-852d-416b2dca962c}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {06ec8992-34c4-494c-8772-fa4723e450a3}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1637d2ee-f67a-430b-8cad-a178263055fe}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1a704379-c7f7-4d7c-bb2f-de1ea1bf8246}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6892e40b-d654-4dc5-a2ec-9e78c6a21073}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fdda9d88-cf6e-4d23-b3af-cbd31e84a31b}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {f3b7858b-9fbb-4ce7-85a7-99a832a49270}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP Clg Coil 33kBtu/hr 7.6EER 36kBtu/hr 9.1EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {83e1aa9a-e0d2-495b-8b58-5886b471d258}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fae1a110-bfde-4af6-a243-2bf36f45ba2d}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {279b6582-4b40-4ce9-a1c1-bb5baea2cceb}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {07449b81-503b-41a8-8a19-ed0fb3a31e56}, !- Handle
  Curve Quadratic 28,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7b78696a-9f24-48ef-8ae2-ae27304c3bcf}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {770d3933-efed-4598-83ce-1f8f44d3ae91}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {13912726-ed4c-4622-9474-f6839206652f}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1147f021-fc29-4536-9ebb-347be4479b0a}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c76e786f-781f-4490-b0f1-0c7d228ed6a4}, !- Handle
  Curve Quadratic 31,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {083f3c3a-ebb7-47e1-bce4-a78213c4bf98}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {4d72cafa-0410-4d02-aac6-19a7449195a4}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {0d084ab8-b0f3-4d37-b5fe-845eaccd432a}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {a0f2f87a-f365-47c2-aa2b-b7d00307810a}, !- Air Inlet Node Name
  {c238fde4-52b2-4709-855f-8a66599920ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b53f8b61-6156-4686-a99a-c9092de75db3}, !- Supply Air Fan Name
  {030ff6b8-61b4-4fbb-a4d9-0a4c0b4128ec}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f3b7858b-9fbb-4ce7-85a7-99a832a49270}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4d72cafa-0410-4d02-aac6-19a7449195a4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {50791fd5-b7b0-491f-90fd-7c9e8fef1e36}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP Inlet Air Node, !- Name
  {30a1258b-77fd-416b-84a1-0613ae34929d}, !- Inlet Port
  {a0f2f87a-f365-47c2-aa2b-b7d00307810a}; !- Outlet Port

OS:Connection,
  {30a1258b-77fd-416b-84a1-0613ae34929d}, !- Handle
  {d02d3f0c-e373-4cbc-bd6c-e2a3cdecd91f}, !- Name
  {f808d723-1255-4e5f-baf1-f4884e4a9f55}, !- Source Object
  3,                                      !- Outlet Port
  {50791fd5-b7b0-491f-90fd-7c9e8fef1e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0f2f87a-f365-47c2-aa2b-b7d00307810a}, !- Handle
  {5fc881ac-1070-43d0-8ce4-7d4148297e7c}, !- Name
  {50791fd5-b7b0-491f-90fd-7c9e8fef1e36}, !- Source Object
  3,                                      !- Outlet Port
  {0d084ab8-b0f3-4d37-b5fe-845eaccd432a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dbb05f48-568c-40dd-b48f-dc1ad6ebf218}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PTHP Outlet Air Node, !- Name
  {c238fde4-52b2-4709-855f-8a66599920ce}, !- Inlet Port
  {631d868f-b7dc-4000-8044-2c005d8d0a66}; !- Outlet Port

OS:Connection,
  {631d868f-b7dc-4000-8044-2c005d8d0a66}, !- Handle
  {01ab1abb-cbc9-488c-a3cd-cfa2ecf5c53a}, !- Name
  {dbb05f48-568c-40dd-b48f-dc1ad6ebf218}, !- Source Object
  3,                                      !- Outlet Port
  {6c22d94b-e1b8-4ad0-9ab6-3399a8ed4260}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c238fde4-52b2-4709-855f-8a66599920ce}, !- Handle
  {324cff2d-85e5-44eb-8dab-56d3a536a888}, !- Name
  {0d084ab8-b0f3-4d37-b5fe-845eaccd432a}, !- Source Object
  4,                                      !- Outlet Port
  {dbb05f48-568c-40dd-b48f-dc1ad6ebf218}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b16209c4-88aa-4ad7-929e-30182fdc23b8}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {c772a56e-55a1-4b71-9471-b30821fb0b50}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP Htg Coil 18 Clg kBtu/hr 2.5COPH 19 Clg kBtu/hr 2.8COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.9919830478903,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {dbe23a2b-9118-4259-a651-11c6df64b1d3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {b08b419c-a8ce-4ff1-a642-39b819114a5e}, !- Handle
  Curve Cubic 13,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f0436f23-56d7-42e1-bd1c-3472f8b3c8b6}, !- Handle
  Curve Cubic 14,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {60456c42-cb09-4f0c-abb1-4965966785af}, !- Handle
  Curve Cubic 15,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9fa7ecbe-c485-4046-aae6-46f42933a25d}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {43f96f9b-4f94-48f7-8cdd-c6c4a7271af7}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {77231efc-9363-4484-bb59-c45a7b3331fb}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {39e3b0eb-3a34-4463-92a6-2b456a62aabd}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {20cfb45b-d23b-4b2f-b7a0-143a26e4463b}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {89340dcc-941a-4c97-b95d-64ee4e8f86e0}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9b9c594a-5bd5-4692-a6b7-e0ce37121658}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbe23a2b-9118-4259-a651-11c6df64b1d3}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {f4c819c1-268a-4d95-a1bf-52ab77b20f34}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP Clg Coil 18kBtu/hr 7.6EER 19kBtu/hr 9.1EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f0331396-833e-4879-8054-38517ede5947}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0fc4bac9-8d81-4ed6-b2be-6b0612efee72}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9772fb8e-8046-4c04-a2ca-c205dd090e97}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d1eda81-bb79-4670-8d7d-5cbe4cdd852d}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {407ff893-6645-4894-91fd-524c99fb9b8b}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eec62f22-1b74-4180-a0e5-a322fc2ce3bd}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {7c5d60d8-5799-4cc4-bc4c-0693e1e64895}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {37864ef9-f721-4375-a798-cc5b6135613d}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {bbd63ceb-2188-4ac1-9b6a-d9eeee948785}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f0cd3088-755e-46e7-8a2e-71269d607d13}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {42f810f8-aa5a-430e-b4eb-c0ae23686c43}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b60bebdd-eb9c-4488-a5ea-8a0d8d3c4e76}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {5f0f4bd2-d69a-4797-b8c7-86c457cac0b6}, !- Air Inlet Node Name
  {0a061ce8-cb70-498a-9a02-b34bc59d41bc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b16209c4-88aa-4ad7-929e-30182fdc23b8}, !- Supply Air Fan Name
  {c772a56e-55a1-4b71-9471-b30821fb0b50}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f4c819c1-268a-4d95-a1bf-52ab77b20f34}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {42f810f8-aa5a-430e-b4eb-c0ae23686c43}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {99e077c6-f220-4924-a295-1a9b70427979}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP Inlet Air Node, !- Name
  {600a4f1c-fbc4-4498-90aa-6be84ae91e44}, !- Inlet Port
  {5f0f4bd2-d69a-4797-b8c7-86c457cac0b6}; !- Outlet Port

OS:Connection,
  {600a4f1c-fbc4-4498-90aa-6be84ae91e44}, !- Handle
  {585fc88f-fd60-42dc-9bcc-a61370c0f4cf}, !- Name
  {efb0cb85-8d2b-4068-aa06-be7e3d605f46}, !- Source Object
  4,                                      !- Outlet Port
  {99e077c6-f220-4924-a295-1a9b70427979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0f4bd2-d69a-4797-b8c7-86c457cac0b6}, !- Handle
  {61dfe6ee-1d0e-4e13-aedc-00a57362bc9a}, !- Name
  {99e077c6-f220-4924-a295-1a9b70427979}, !- Source Object
  3,                                      !- Outlet Port
  {b60bebdd-eb9c-4488-a5ea-8a0d8d3c4e76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c945c1f-9e59-4fa6-9cde-0c824fda91e5}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PTHP Outlet Air Node, !- Name
  {0a061ce8-cb70-498a-9a02-b34bc59d41bc}, !- Inlet Port
  {0c671dc0-8673-4fbb-b5c2-03c4a8535ed7}; !- Outlet Port

OS:Connection,
  {0c671dc0-8673-4fbb-b5c2-03c4a8535ed7}, !- Handle
  {dd6c9e0a-f41e-481e-bdb2-23b0ce1ae942}, !- Name
  {2c945c1f-9e59-4fa6-9cde-0c824fda91e5}, !- Source Object
  3,                                      !- Outlet Port
  {623df31c-b979-4b36-9534-a0a56d0e4ef3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a061ce8-cb70-498a-9a02-b34bc59d41bc}, !- Handle
  {7011c2b7-5c04-408d-a10e-213abe53ed9d}, !- Name
  {b60bebdd-eb9c-4488-a5ea-8a0d8d3c4e76}, !- Source Object
  4,                                      !- Outlet Port
  {2c945c1f-9e59-4fa6-9cde-0c824fda91e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {501c9ad7-1c19-4068-9609-a663813d6338}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4e63c944-7ccb-4f62-9b88-ebd6fec9b3b2}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP Htg Coil 24 Clg kBtu/hr 2.5COPH 26 Clg kBtu/hr 2.8COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99498294708582,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {d8336d75-1a32-42a4-91ba-d1ca28ae7bcb}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {1ac737fa-3532-4b11-ad07-80ee33b36aa4}, !- Handle
  Curve Cubic 16,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {56d36a73-d33a-4d83-ae31-42518563a46f}, !- Handle
  Curve Cubic 17,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d68055e4-0c28-4c7f-881e-e0f40c383520}, !- Handle
  Curve Cubic 18,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {740361c4-71d7-4526-96ed-328f237cb5f9}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0a3ed2d7-71d9-4817-a967-719abc89ade5}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ac0e699e-b4b6-448b-ad7f-84b19a11c8ed}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c15863dc-efa1-4f73-976b-31d9bcd62053}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6d453889-ee72-457c-bb97-7454b6019452}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b6a2331c-2fb3-492a-a214-4ac72a18ea06}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8367becb-a182-4df4-9538-7151fc88bff0}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d8336d75-1a32-42a4-91ba-d1ca28ae7bcb}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {165d7a58-1002-40f8-b7ea-75e4f950c5cd}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP Clg Coil 24kBtu/hr 7.6EER 26kBtu/hr 9.1EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4fd09f07-2830-4203-9f4e-22095a0020b8}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c34cf8f-6a7c-4680-a91c-91e0afd69d82}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2e7271d-4727-4c15-9d8f-9469bd865f94}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bad501cc-d6b0-4192-96dc-f0f442067a0f}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bee2dc57-b1e9-4c16-b094-92bb562b21ec}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e652e10-2bb9-4bd7-a98f-99ee0df09853}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {4d7686eb-4de7-4b8b-8b95-1235149a52db}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac353931-7424-48ac-8b38-dc4530bdcde9}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {1a44fb53-ebfa-434a-9cdb-8d2bc8c8c880}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f68f4705-1291-41fe-bddd-8d55815777dd}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a9f748e7-50ce-473a-9769-4b57be605a5e}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ea7ed900-a205-4e09-8908-a0a005b62199}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {f7dba06f-1ca9-405f-9078-33483d7a292b}, !- Air Inlet Node Name
  {de869dcf-4321-48cc-8e11-89a11fba36f9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {501c9ad7-1c19-4068-9609-a663813d6338}, !- Supply Air Fan Name
  {4e63c944-7ccb-4f62-9b88-ebd6fec9b3b2}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {165d7a58-1002-40f8-b7ea-75e4f950c5cd}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a9f748e7-50ce-473a-9769-4b57be605a5e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {24644e05-1368-4784-9edb-1847a759c74c}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP Inlet Air Node, !- Name
  {8d806df3-603e-4657-9b67-56d269837e16}, !- Inlet Port
  {f7dba06f-1ca9-405f-9078-33483d7a292b}; !- Outlet Port

OS:Connection,
  {8d806df3-603e-4657-9b67-56d269837e16}, !- Handle
  {f7e7f575-6d61-4657-8c1c-4ffbb5b0b056}, !- Name
  {2afa98b1-7719-4a75-ad1c-e6cd4ebf8993}, !- Source Object
  3,                                      !- Outlet Port
  {24644e05-1368-4784-9edb-1847a759c74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7dba06f-1ca9-405f-9078-33483d7a292b}, !- Handle
  {d32c8a1d-4220-42ab-90ac-22274bf0c137}, !- Name
  {24644e05-1368-4784-9edb-1847a759c74c}, !- Source Object
  3,                                      !- Outlet Port
  {ea7ed900-a205-4e09-8908-a0a005b62199}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af86b93d-f882-45d7-b278-5a3bd16a5b08}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PTHP Outlet Air Node, !- Name
  {de869dcf-4321-48cc-8e11-89a11fba36f9}, !- Inlet Port
  {f310614a-141e-4f3a-8982-360a32f529c5}; !- Outlet Port

OS:Connection,
  {f310614a-141e-4f3a-8982-360a32f529c5}, !- Handle
  {3c71e0b4-5c1c-4aea-978c-73f35864df8b}, !- Name
  {af86b93d-f882-45d7-b278-5a3bd16a5b08}, !- Source Object
  3,                                      !- Outlet Port
  {11456480-1f56-45cc-b64a-4bf4fe0fb274}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de869dcf-4321-48cc-8e11-89a11fba36f9}, !- Handle
  {bb542ef0-41c0-4059-9f20-b2ee2f126c60}, !- Name
  {ea7ed900-a205-4e09-8908-a0a005b62199}, !- Source Object
  4,                                      !- Outlet Port
  {af86b93d-f882-45d7-b278-5a3bd16a5b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a22b24f7-7b53-4562-b6f7-249e9a7862c1}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {884761a2-8f5e-4058-88e3-a99aa44b10a5}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP Htg Coil 10 Clg kBtu/hr 2.6COPH 11 Clg kBtu/hr 2.9COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.11217880266851,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {655159e8-a03f-4e86-811c-15c3fe41a0a5}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {4cf84110-3615-4dbf-b589-769a460d2c50}, !- Handle
  Curve Cubic 19,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6e31e7f6-6e2d-4d3b-8f47-1673b6f7a634}, !- Handle
  Curve Cubic 20,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {882505e8-ec0b-4d05-b10f-729aeced8145}, !- Handle
  Curve Cubic 21,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e1957040-5cb1-4fec-ac28-61d8adeb144a}, !- Handle
  Curve Quadratic 49,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {08d554ad-9a5f-4fc1-9daf-00d984103225}, !- Handle
  Curve Quadratic 50,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {31d279cb-dc54-46f9-aef2-32989b544b81}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a3da716d-100b-4ba5-9d85-3095b43ce9ff}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {42de0052-57f6-43cc-8dd3-92f3eac19c7d}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b97bbea4-fc7b-4e55-9061-fac1de2228b4}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d9b216d6-1c82-4cde-b98d-c048b1c14984}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {655159e8-a03f-4e86-811c-15c3fe41a0a5}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {ae4849ce-ef13-485d-8317-d44ffedde9f1}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP Clg Coil 10kBtu/hr 8.4EER 11kBtu/hr 10.1EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.48482318370289,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e0fcac17-2667-449d-a9a7-f2ba1f13fff1}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {100d61eb-0aea-40c5-929b-73c5a300fd1a}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd87a8bd-6a91-479b-baeb-506f82189073}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f81e7ab-b7b1-402d-8b5a-20b8d6f3b936}, !- Handle
  Curve Quadratic 52,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fbb78789-48a6-43b0-a6d7-f77bc7b20a23}, !- Handle
  Curve Quadratic 53,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9ccd6ab8-309c-4400-856b-86bcde5a5405}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {15163aef-7791-4cf9-93da-c27e29dbecf7}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {33a47cf5-97ef-4f9e-9561-d730e5ea6433}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {2ffac75b-3ef2-4627-b9d3-7d1347b787de}, !- Handle
  Curve Quadratic 55,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ddac4e06-4d5f-49e2-b7a7-fe37694b8aaf}, !- Handle
  Curve Quadratic 56,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {3dab28ac-0397-48f3-9aaa-850d676dcb0c}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e8f776ff-5960-4df6-a2af-f35e1c0892b8}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {117b9efb-67fe-45c9-99bc-1d89288b03f3}, !- Air Inlet Node Name
  {6db3ca2b-81d6-451e-b7ad-97cebc24172d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a22b24f7-7b53-4562-b6f7-249e9a7862c1}, !- Supply Air Fan Name
  {884761a2-8f5e-4058-88e3-a99aa44b10a5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ae4849ce-ef13-485d-8317-d44ffedde9f1}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3dab28ac-0397-48f3-9aaa-850d676dcb0c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0a65d85e-6798-49a7-811d-fe7d175bc532}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP Inlet Air Node, !- Name
  {c45dc45f-7ea9-4d0e-9e89-9fa8dac596d3}, !- Inlet Port
  {117b9efb-67fe-45c9-99bc-1d89288b03f3}; !- Outlet Port

OS:Connection,
  {c45dc45f-7ea9-4d0e-9e89-9fa8dac596d3}, !- Handle
  {2493e35d-02c3-47c1-ad2a-18dcd7141e98}, !- Name
  {c4959da3-7688-46ef-a0e4-6d21be0a781b}, !- Source Object
  4,                                      !- Outlet Port
  {0a65d85e-6798-49a7-811d-fe7d175bc532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117b9efb-67fe-45c9-99bc-1d89288b03f3}, !- Handle
  {eba50dab-cfa4-447b-8e37-95a0d6da9eea}, !- Name
  {0a65d85e-6798-49a7-811d-fe7d175bc532}, !- Source Object
  3,                                      !- Outlet Port
  {e8f776ff-5960-4df6-a2af-f35e1c0892b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a851f9c3-3707-435c-996c-ed205938fa32}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PTHP Outlet Air Node, !- Name
  {6db3ca2b-81d6-451e-b7ad-97cebc24172d}, !- Inlet Port
  {9f015ab1-a41a-45a3-9f6d-8fe71380bcd7}; !- Outlet Port

OS:Connection,
  {9f015ab1-a41a-45a3-9f6d-8fe71380bcd7}, !- Handle
  {c51bbb60-8e6d-49b3-ab7b-7034d994087a}, !- Name
  {a851f9c3-3707-435c-996c-ed205938fa32}, !- Source Object
  3,                                      !- Outlet Port
  {5c2ad8a4-00b9-4e60-83be-44ec93d16a66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6db3ca2b-81d6-451e-b7ad-97cebc24172d}, !- Handle
  {d6de7c6e-2baf-4001-85ae-de7b3b181335}, !- Name
  {e8f776ff-5960-4df6-a2af-f35e1c0892b8}, !- Source Object
  4,                                      !- Outlet Port
  {a851f9c3-3707-435c-996c-ed205938fa32}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d100bc40-61c7-4c10-98ae-cadba86f6410}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {488402a1-b713-4abf-b14a-c1bba5f4bf79}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP Htg Coil 16 Clg kBtu/hr 2.5COPH 17 Clg kBtu/hr 2.8COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99122059273722,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {24a7b198-c194-47e0-b077-dbf75922f584}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {10c9c360-bfe0-4ea4-800d-611d5b7c794d}, !- Handle
  Curve Cubic 22,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {21db3d7a-ae9a-4f0a-98ba-0735ebd266dc}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a2a2997f-b014-4fb7-a8f8-8342a8054945}, !- Handle
  Curve Cubic 24,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3c06b9ac-6686-4a7b-b6df-d60368a4ea97}, !- Handle
  Curve Quadratic 57,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0b9f0048-eb89-4d62-b08f-00c06a763d68}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c41f7e3e-7446-4c6b-ab15-f560144d90a0}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {52fda66a-0bd5-4be8-8124-b2a45a1c6039}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d21ec1ea-610b-4046-b81a-dfa37ccecc14}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {33128a47-0a56-4e8c-a640-a0b8545b410b}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2d6ce78d-cecc-46a2-80d2-f6c7bcaf1ad0}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {24a7b198-c194-47e0-b077-dbf75922f584}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {09ab91cd-7c5d-446d-a1d3-d20eb312bd45}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP Clg Coil 16kBtu/hr 7.6EER 17kBtu/hr 9.1EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {61fdd3d2-239d-4841-a9e7-6281133c6903}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {acc5799d-6ef6-4af4-b735-4affbcadd994}, !- Handle
  Curve Quadratic 59,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {30877b56-ae33-465e-8406-cc9a005bdf9c}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36a089ae-47d4-4d47-973d-09f8523a2686}, !- Handle
  Curve Quadratic 60,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5aab9e79-b666-4bda-a6a7-19d23cd926ea}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {34c5feb9-ad9c-41e1-8870-4995c7ce6a66}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {cc23228e-eafc-4f45-8e53-c0b04cbf2977}, !- Handle
  Curve Quadratic 62,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b817a35-c343-4dad-a049-1577f7f97b08}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {43dcbeee-5690-436c-97d6-6b055de87b7e}, !- Handle
  Curve Quadratic 63,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {85bb375a-2768-400c-a20d-5cf08b8107a3}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {24a14593-0ac6-4fca-8f9d-63016201b5d0}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f109fd74-dfb6-4d2d-8f17-2705608d3379}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {0e516893-84d0-4577-81d3-fff3bb02c08e}, !- Air Inlet Node Name
  {e757b3aa-8ddb-428a-84e6-918110b6f830}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d100bc40-61c7-4c10-98ae-cadba86f6410}, !- Supply Air Fan Name
  {488402a1-b713-4abf-b14a-c1bba5f4bf79}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {09ab91cd-7c5d-446d-a1d3-d20eb312bd45}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {24a14593-0ac6-4fca-8f9d-63016201b5d0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aaf0480a-ba92-4e97-b911-437513d68cff}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP Inlet Air Node, !- Name
  {95879989-7d49-48c7-be25-a9481117c298}, !- Inlet Port
  {0e516893-84d0-4577-81d3-fff3bb02c08e}; !- Outlet Port

OS:Connection,
  {95879989-7d49-48c7-be25-a9481117c298}, !- Handle
  {34b3866a-dc7b-49d8-b766-1b534e3b8b9a}, !- Name
  {e9aab541-0713-46da-8608-966ff0fbeee2}, !- Source Object
  4,                                      !- Outlet Port
  {aaf0480a-ba92-4e97-b911-437513d68cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e516893-84d0-4577-81d3-fff3bb02c08e}, !- Handle
  {6e97074f-3575-48c1-84ee-54257040f897}, !- Name
  {aaf0480a-ba92-4e97-b911-437513d68cff}, !- Source Object
  3,                                      !- Outlet Port
  {f109fd74-dfb6-4d2d-8f17-2705608d3379}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a06fe0c-ac79-41ce-919d-5b035f3525ff}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PTHP Outlet Air Node, !- Name
  {e757b3aa-8ddb-428a-84e6-918110b6f830}, !- Inlet Port
  {2c8ebfc9-2f23-45c2-bd4a-00a1dd158520}; !- Outlet Port

OS:Connection,
  {2c8ebfc9-2f23-45c2-bd4a-00a1dd158520}, !- Handle
  {40950125-f531-4a4a-b957-48b77b296f90}, !- Name
  {5a06fe0c-ac79-41ce-919d-5b035f3525ff}, !- Source Object
  3,                                      !- Outlet Port
  {8d6df267-bb85-47fe-8b4c-664e95982d57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e757b3aa-8ddb-428a-84e6-918110b6f830}, !- Handle
  {f8aa76cb-ce7d-4e66-8709-57f3eb7b15e9}, !- Name
  {f109fd74-dfb6-4d2d-8f17-2705608d3379}, !- Source Object
  4,                                      !- Outlet Port
  {5a06fe0c-ac79-41ce-919d-5b035f3525ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {720fc609-4315-41b0-b544-e9e5961d5902}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {d170985d-f96e-4802-b09d-3a8259b645c1}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP Htg Coil 13 Clg kBtu/hr 2.5COPH 16 Clg kBtu/hr 2.8COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99077927807649,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {772db3c2-3aa4-4cf4-a448-f7aa035a9adc}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {ce48ade3-756c-4e9d-83b8-3aea3d708109}, !- Handle
  Curve Cubic 25,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ae27cdc1-3105-4217-8958-24748fef1801}, !- Handle
  Curve Cubic 26,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {60de0851-486e-4dd2-841d-b4db1f8c7e0c}, !- Handle
  Curve Cubic 27,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8753710b-c5b3-4146-9912-ae70f107d571}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8461e76f-01c4-48de-a3fb-bdcec267491c}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {589268fd-41a8-4759-b757-1e02642cf137}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ee43acc5-518f-48a9-b5d0-9a9f95d96220}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1f38c26d-c4a8-46d6-a0ff-05dd65202b36}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6ec0a360-f37c-4b86-9eff-ce25608f3c88}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3c73cb4e-3e94-4aa6-ae51-c599ef43642b}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {772db3c2-3aa4-4cf4-a448-f7aa035a9adc}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {e815eee3-e512-4d2b-b9a6-b210345fc794}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP Clg Coil 13kBtu/hr 7.8EER 16kBtu/hr 9.1EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7d47843b-0893-4970-81cd-e3f88ab11dac}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef1db45c-f029-4bfc-9938-fa68cbe7ccb5}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1ef0d16-effa-40f7-9cb0-334727dbe4e8}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02b5d227-dc6b-4874-89a6-20ceaa59e407}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0e4f8116-6f4d-4ecf-bcd2-1b4cc51d6d22}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6e4a62c-1922-4dc7-8e23-47a161a3334e}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {fec3cc7e-6455-4be5-b8a2-3a1678a1f566}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {351e5ced-9ce7-4e2e-94d5-44df2d3c8913}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {9b7fdc87-7062-4f5f-b721-7505aeca2cbb}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c850dc7e-9aea-43cb-8de1-05554b14a903}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {6e88d47e-d7a8-4419-bc8a-43625314dd74}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7094ee92-3f76-4a2b-91f6-4726ef95624f}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {6da0f0e6-0451-4117-a597-b5745e44b761}, !- Air Inlet Node Name
  {df87a150-17a7-4a26-9268-3c2555b29d26}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {720fc609-4315-41b0-b544-e9e5961d5902}, !- Supply Air Fan Name
  {d170985d-f96e-4802-b09d-3a8259b645c1}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e815eee3-e512-4d2b-b9a6-b210345fc794}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6e88d47e-d7a8-4419-bc8a-43625314dd74}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {289cce72-b012-49c7-8c23-0c9764fd7c6c}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP Inlet Air Node, !- Name
  {af1094c3-7aec-460a-9268-c7ac7ed32e35}, !- Inlet Port
  {6da0f0e6-0451-4117-a597-b5745e44b761}; !- Outlet Port

OS:Connection,
  {af1094c3-7aec-460a-9268-c7ac7ed32e35}, !- Handle
  {851c6df1-1c06-4f25-a170-e81c5e0f8eae}, !- Name
  {1c7e2f21-565f-49fb-828b-f1baa45b1877}, !- Source Object
  4,                                      !- Outlet Port
  {289cce72-b012-49c7-8c23-0c9764fd7c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da0f0e6-0451-4117-a597-b5745e44b761}, !- Handle
  {cb75729a-0852-4f90-83f9-fc65a8a396a6}, !- Name
  {289cce72-b012-49c7-8c23-0c9764fd7c6c}, !- Source Object
  3,                                      !- Outlet Port
  {7094ee92-3f76-4a2b-91f6-4726ef95624f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f98e165-53c8-436d-851c-275899621caa}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PTHP Outlet Air Node, !- Name
  {df87a150-17a7-4a26-9268-3c2555b29d26}, !- Inlet Port
  {784ea806-b0de-4af9-8541-0877f064fec4}; !- Outlet Port

OS:Connection,
  {784ea806-b0de-4af9-8541-0877f064fec4}, !- Handle
  {fa89b5a5-059b-4d28-b276-9c6fd8d7f2c7}, !- Name
  {5f98e165-53c8-436d-851c-275899621caa}, !- Source Object
  3,                                      !- Outlet Port
  {6374c0e4-e798-4050-885a-5df9f8debfec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df87a150-17a7-4a26-9268-3c2555b29d26}, !- Handle
  {9a6584d8-1739-4434-aea7-6836037031bf}, !- Name
  {7094ee92-3f76-4a2b-91f6-4726ef95624f}, !- Source Object
  4,                                      !- Outlet Port
  {5f98e165-53c8-436d-851c-275899621caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {dcf4ee4f-f7d9-4afc-8d38-ca74c39f4983}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {454276f3-f2bc-4737-9d1b-b048f2d915be}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP Htg Coil 23 Clg kBtu/hr 2.5COPH 25 Clg kBtu/hr 2.8COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99464872696038,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {f9b845fd-40f1-426d-88e4-12fc49f2f045}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {1cf75208-38f0-4f84-ba7b-3fc322472326}, !- Handle
  Curve Cubic 28,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8bd1043a-c749-466d-8c55-cee050c0b0f8}, !- Handle
  Curve Cubic 29,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {653e473e-777e-4e5b-99c5-24233da898aa}, !- Handle
  Curve Cubic 30,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7bd0b82a-3b30-4733-b890-32d1abc10767}, !- Handle
  Curve Quadratic 73,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {90e4bb90-18da-4fa7-9549-f5005d507040}, !- Handle
  Curve Quadratic 74,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f4a85600-5e8d-40b3-8fc9-fe11cd4de999}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {fed13e44-f9ed-4c5b-bfe7-b90cdc439262}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {49af0a6e-7f4e-45bc-b367-d57bcaf58e99}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {02320a31-e890-4ae6-a909-9de2c0b4c569}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8952b3a8-66e3-4f41-a50a-72087447ba5d}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9b845fd-40f1-426d-88e4-12fc49f2f045}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {359e28a5-7d16-4410-bf7d-950982d38e3b}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP Clg Coil 23kBtu/hr 7.6EER 25kBtu/hr 9.1EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bcd97bda-18ca-4c6d-90d8-317e2e9bd2e3}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {40e9bf6d-ca31-4ab9-8691-01d10e7ca237}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5853811-2e78-444e-af37-7904cc8256e1}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b34ee3c3-a633-4031-b121-60ace719791d}, !- Handle
  Curve Quadratic 76,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fe05730a-c8a8-44cb-8867-6514ed5dc633}, !- Handle
  Curve Quadratic 77,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed829d66-cf6f-4244-b898-e2b0f4dd36a9}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {dbaded2b-3ce9-4e90-812d-af741edf0d3e}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8cad0f56-f674-473f-a4c5-1a56648824e5}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {3e13f76e-bc2d-46fe-bede-c2363741e129}, !- Handle
  Curve Quadratic 79,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {59bff749-d84a-4f48-908b-ea822a3faead}, !- Handle
  Curve Quadratic 80,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e779c553-6c4a-416a-b5d6-4f467e7e7213}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1da5bf08-8cba-4965-9ac2-97e61b6e037e}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {8f319e5a-3534-4070-9a35-f9afb1762692}, !- Air Inlet Node Name
  {c3ae2689-78aa-447b-a25a-62de449ea483}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dcf4ee4f-f7d9-4afc-8d38-ca74c39f4983}, !- Supply Air Fan Name
  {454276f3-f2bc-4737-9d1b-b048f2d915be}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {359e28a5-7d16-4410-bf7d-950982d38e3b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e779c553-6c4a-416a-b5d6-4f467e7e7213}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {50e4f4cd-70b6-448b-af2d-c9f811221860}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP Inlet Air Node, !- Name
  {4bc9a5aa-e97d-4c3c-8f39-2c97b2ccfe6d}, !- Inlet Port
  {8f319e5a-3534-4070-9a35-f9afb1762692}; !- Outlet Port

OS:Connection,
  {4bc9a5aa-e97d-4c3c-8f39-2c97b2ccfe6d}, !- Handle
  {d848ad8d-2c8c-4e1c-bdcc-5b7f74c7d39b}, !- Name
  {750954a8-7284-42df-92d1-6e8055b89700}, !- Source Object
  4,                                      !- Outlet Port
  {50e4f4cd-70b6-448b-af2d-c9f811221860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f319e5a-3534-4070-9a35-f9afb1762692}, !- Handle
  {5493aa6d-a8f6-4b5c-aa9f-6c9a81204b4a}, !- Name
  {50e4f4cd-70b6-448b-af2d-c9f811221860}, !- Source Object
  3,                                      !- Outlet Port
  {1da5bf08-8cba-4965-9ac2-97e61b6e037e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0fcb082-ae3a-4916-9fc0-8ccdaf75975c}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PTHP Outlet Air Node, !- Name
  {c3ae2689-78aa-447b-a25a-62de449ea483}, !- Inlet Port
  {eaf2b91c-c167-4ce2-abee-374e96b103f9}; !- Outlet Port

OS:Connection,
  {eaf2b91c-c167-4ce2-abee-374e96b103f9}, !- Handle
  {9fa77a69-bae0-4a2d-8261-f011644359af}, !- Name
  {f0fcb082-ae3a-4916-9fc0-8ccdaf75975c}, !- Source Object
  3,                                      !- Outlet Port
  {799ea07d-09aa-49ed-8053-67c5d8b21b04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3ae2689-78aa-447b-a25a-62de449ea483}, !- Handle
  {7ccfcf2f-0efd-4f73-bcfb-c6960b411918}, !- Name
  {1da5bf08-8cba-4965-9ac2-97e61b6e037e}, !- Source Object
  4,                                      !- Outlet Port
  {f0fcb082-ae3a-4916-9fc0-8ccdaf75975c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {60a07973-27b3-44a5-aa1a-dc2ae6f8e7eb}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {7d02b9f6-016f-4afa-8342-5a122d1dd131}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP Htg Coil 11 Clg kBtu/hr 2.6COPH 12 Clg kBtu/hr 2.9COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.0678040464097,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {79e139ac-1c1d-475a-b62c-a53061bd05d3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {40d1186a-c035-48cd-8236-b4807f24de08}, !- Handle
  Curve Cubic 31,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ce8d0020-182c-4f86-9120-c58bd21c8298}, !- Handle
  Curve Cubic 32,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {41340fe9-665e-454f-8695-64aac5e54840}, !- Handle
  Curve Cubic 33,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {73a991fb-4e36-4ee8-afe5-c6a6daf0e2a5}, !- Handle
  Curve Quadratic 81,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {dcbd8e02-c8bb-491c-ac3b-3bd1fa0278ff}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bace1b4c-45d6-49de-9a23-3228df780585}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {314ae08c-ab19-422a-b4ac-d2f0426becd1}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6e46cb7d-7787-4792-b1fc-8eab6d184f07}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {054e56a7-2461-457f-a5b2-2be144c6e26d}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a21d43d5-aad8-400c-af0d-1d5694adb214}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {79e139ac-1c1d-475a-b62c-a53061bd05d3}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {ee45c418-c56f-4a0d-a603-f6d11148bf2a}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP Clg Coil 11kBtu/hr 8.2EER 12kBtu/hr 9.7EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36923397888634,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {10409722-fcbe-465d-83ec-324b77ecaa29}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0306da59-78a9-4f11-9f68-74061107fc15}, !- Handle
  Curve Quadratic 83,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d0d4aa3-a8cf-4690-9d19-ecf46d7c08bb}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d710b92-a9da-4460-bc63-45c450a8a765}, !- Handle
  Curve Quadratic 84,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e380e7a4-c3c6-40d5-89d7-ae72c4f2350b}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {96c0f12b-2109-48dd-a2de-79dc8a84a7e5}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {d4455d2b-77fb-4c56-b8a3-298f6cec6a71}, !- Handle
  Curve Quadratic 86,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3fc2b501-3156-433d-a4a8-3acb745cbcb3}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {14a94f89-1c64-4462-93b6-30fa17ed9629}, !- Handle
  Curve Quadratic 87,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cb7e0a5b-f511-4f26-9556-34b4721b3a83}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {4c5c9a78-b458-4343-a89e-7233752216f1}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {bffa28ef-ffc6-4db7-b58d-165f216b3a6b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {441008e7-c082-4dee-8da9-8ff8e0228e1e}, !- Air Inlet Node Name
  {1110afdc-aa3e-4ba1-a8a6-a558dc99a450}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {60a07973-27b3-44a5-aa1a-dc2ae6f8e7eb}, !- Supply Air Fan Name
  {7d02b9f6-016f-4afa-8342-5a122d1dd131}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ee45c418-c56f-4a0d-a603-f6d11148bf2a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4c5c9a78-b458-4343-a89e-7233752216f1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {82ad6a97-cc7b-4a0b-b458-93dd8d6a4c14}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP Inlet Air Node, !- Name
  {c24af393-6ea7-4893-9af7-d213781a6ad3}, !- Inlet Port
  {441008e7-c082-4dee-8da9-8ff8e0228e1e}; !- Outlet Port

OS:Connection,
  {c24af393-6ea7-4893-9af7-d213781a6ad3}, !- Handle
  {bac59b9e-98f6-46cb-a381-3a2dab1bc38d}, !- Name
  {e6214392-afc4-4da4-89bb-86c230294d8c}, !- Source Object
  4,                                      !- Outlet Port
  {82ad6a97-cc7b-4a0b-b458-93dd8d6a4c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441008e7-c082-4dee-8da9-8ff8e0228e1e}, !- Handle
  {ce657eaa-4c11-4d93-aa6e-b526bd80723a}, !- Name
  {82ad6a97-cc7b-4a0b-b458-93dd8d6a4c14}, !- Source Object
  3,                                      !- Outlet Port
  {bffa28ef-ffc6-4db7-b58d-165f216b3a6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7963aeb9-cb33-4333-b8fa-95ab2314b8a5}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PTHP Outlet Air Node, !- Name
  {1110afdc-aa3e-4ba1-a8a6-a558dc99a450}, !- Inlet Port
  {d6a28c6d-e905-425e-ae05-f6cef9bba525}; !- Outlet Port

OS:Connection,
  {d6a28c6d-e905-425e-ae05-f6cef9bba525}, !- Handle
  {e272a094-ed5e-42c8-b40c-01c42d2a5b98}, !- Name
  {7963aeb9-cb33-4333-b8fa-95ab2314b8a5}, !- Source Object
  3,                                      !- Outlet Port
  {24e80b1f-010f-4022-a3dc-462bfff77481}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1110afdc-aa3e-4ba1-a8a6-a558dc99a450}, !- Handle
  {f76c5dd4-5427-48f7-b72f-c5657b7d0805}, !- Name
  {bffa28ef-ffc6-4db7-b58d-165f216b3a6b}, !- Source Object
  4,                                      !- Outlet Port
  {7963aeb9-cb33-4333-b8fa-95ab2314b8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {836dfd15-cf1a-4151-a20c-4d6ceb116a54}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTAC Fan, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {196e7d2d-04a5-4b79-9e9f-6267a2a4b7da}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP Htg Coil 17 Clg kBtu/hr 2.5COPH 18 Clg kBtu/hr 2.8COPH, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99175138498157,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Total Heating Capacity Function of Temperature Curve Name
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Part Load Fraction Correlation Curve Name
  {694197f0-173b-48bf-a98a-30190c1fe180}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {287903ba-dfc3-4b2b-b1a7-8a05f5e39018}, !- Handle
  Curve Cubic 34,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {17ed2fdc-ae27-4988-955d-670aa97f4198}, !- Handle
  Curve Cubic 35,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3799b962-73b7-44f5-a861-e59b113baa02}, !- Handle
  Curve Cubic 36,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3a0b3e8c-182a-4a48-9ba2-976791c60172}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2f90baaf-6844-4485-8ba4-3b5ee2c1a320}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {314e8488-b979-4923-9781-71780b0cf672}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {752705a5-b661-4ab3-9214-0af38236a96c}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b13c03c9-d17b-4ac9-9156-d984bdf197bf}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {20b0f324-c874-421a-8eb8-fd8250c3c3e9}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c7752947-c28c-4c34-b877-30976c39bd96}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {694197f0-173b-48bf-a98a-30190c1fe180}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {36f1e9c3-0228-421b-a6c4-25c90be954cc}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP Clg Coil 17kBtu/hr 7.6EER 18kBtu/hr 9.1EER, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1d458797-8344-4aa2-ad48-e355f32f651f}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e19d1a96-7109-4215-9f27-ab43ccaeced6}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba50c13d-b7ec-4d3e-8bc5-b5e550bb20ad}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d10c8a61-e2ce-4109-82ed-9fe9c8f0d17b}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9bfc4f77-4b25-4606-92f4-a586017f1f66}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {61a0c38f-24a8-4637-ba32-18ecca258829}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {07c8ce2b-e21f-41be-a934-b6c918e67471}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6696a40-3ece-4105-ab41-6f7cb40067cd}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {0e12fcc7-7ced-404b-9524-b7598f025482}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9cee287d-ee8c-4183-96af-1fdd1f1b0443}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {09649d30-c69d-437f-850f-dd742de2f5c3}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {679756e5-d760-49c6-ad36-9abc9bb3223c}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP, !- Name
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}, !- Availability Schedule Name
  {e3d3982e-e31d-4027-8ba1-0673dcfb5976}, !- Air Inlet Node Name
  {3a95f79a-6e4a-426c-9ebe-c27e3a867da9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {836dfd15-cf1a-4151-a20c-4d6ceb116a54}, !- Supply Air Fan Name
  {196e7d2d-04a5-4b79-9e9f-6267a2a4b7da}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {36f1e9c3-0228-421b-a6c4-25c90be954cc}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {09649d30-c69d-437f-850f-dd742de2f5c3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4c7c3d36-4755-49e6-904e-6bb7998199cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0ca06568-1c5a-49ba-bccc-809cf497a687}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP Inlet Air Node, !- Name
  {e76ebeaf-db40-4772-b873-c578f05579d8}, !- Inlet Port
  {e3d3982e-e31d-4027-8ba1-0673dcfb5976}; !- Outlet Port

OS:Connection,
  {e76ebeaf-db40-4772-b873-c578f05579d8}, !- Handle
  {b699e1f4-a726-4775-83cd-9acba9145a0c}, !- Name
  {aeeb0053-098d-46d7-8e6b-31f52976509a}, !- Source Object
  4,                                      !- Outlet Port
  {0ca06568-1c5a-49ba-bccc-809cf497a687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d3982e-e31d-4027-8ba1-0673dcfb5976}, !- Handle
  {dc63395f-a51b-4e8b-bf6e-f301e71ad28a}, !- Name
  {0ca06568-1c5a-49ba-bccc-809cf497a687}, !- Source Object
  3,                                      !- Outlet Port
  {679756e5-d760-49c6-ad36-9abc9bb3223c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2c7aaed-6c83-4a0c-9b6a-d6e322f2cf71}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PTHP Outlet Air Node, !- Name
  {3a95f79a-6e4a-426c-9ebe-c27e3a867da9}, !- Inlet Port
  {bfc3a7d7-4787-4c62-8602-62e95b556776}; !- Outlet Port

OS:Connection,
  {bfc3a7d7-4787-4c62-8602-62e95b556776}, !- Handle
  {736f1544-5099-4c8e-be44-ca288769e3ce}, !- Name
  {c2c7aaed-6c83-4a0c-9b6a-d6e322f2cf71}, !- Source Object
  3,                                      !- Outlet Port
  {3cf74cdc-8695-4293-8dad-f22107a24076}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a95f79a-6e4a-426c-9ebe-c27e3a867da9}, !- Handle
  {7fe96286-6424-4894-b31f-4528976eff64}, !- Name
  {679756e5-d760-49c6-ad36-9abc9bb3223c}, !- Source Object
  4,                                      !- Outlet Port
  {c2c7aaed-6c83-4a0c-9b6a-d6e322f2cf71}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8f5ff6e3-4b22-47c9-a134-fe001f6c1795}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  {b8ae9921-208c-4cd4-b259-8e73a86286c1}, !- Default Day Schedule Name
  {4bca571f-0245-484b-bf82-e22faa1505cf}, !- Summer Design Day Schedule Name
  {f755b200-4340-4d86-b77b-0a4fa78ed148}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8ae9921-208c-4cd4-b259-8e73a86286c1}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cdd80d3d-3121-4966-a85b-da615f0f56aa}, !- Handle
  {8f5ff6e3-4b22-47c9-a134-fe001f6c1795}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  112.50000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-19 22:43:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-19 22:43:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f755b200-4340-4d86-b77b-0a4fa78ed148}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bca571f-0245-484b-bf82-e22faa1505cf}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff9eb63c-fa1b-4518-86cf-e1037e8d76d1}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {8f5ff6e3-4b22-47c9-a134-fe001f6c1795}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57edfffb-19ca-4bbb-ba48-ffa7cbaf06b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {57edfffb-19ca-4bbb-ba48-ffa7cbaf06b0}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {090bb24d-d09f-4aed-b314-f2a1d0b23758}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {8f5ff6e3-4b22-47c9-a134-fe001f6c1795}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ca46b5a-0190-45a7-83eb-7859ddac4458}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ca46b5a-0190-45a7-83eb-7859ddac4458}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {9958cbba-1634-4dde-b173-926cac27c8cc}, !- Handle
  Building Default Schedule Set,          !- Name
  {8f5ff6e3-4b22-47c9-a134-fe001f6c1795}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {9c46c282-2870-47c0-b852-5f73ed28eb49}, !- Handle
  {11a4128e-6f07-4d39-bec2-8127f825ca64}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {fe728376-ca6f-4917-92f8-56a2a7da8c7a}, !- Handle
  {b8ce9257-4e89-4fc6-a34a-ae100578a15a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.45 | 1.5 ~ 0.15 | 4.5 ~ 0.15 | 5.5 ~ 0.45 | 6.5 ~ 0.9 | 23.5 ~ 0.9, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {08064ef4-dd7d-4064-95b6-94c5f88c7db8}, !- Handle
  {5d351af4-5bd6-45e1-9b1f-b9daa3414067}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.34999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {fb85f61d-8559-46a3-a266-d2a17c92dbbc}, !- Handle
  Schedule Rule 8,                        !- Name
  {5d351af4-5bd6-45e1-9b1f-b9daa3414067}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {718333e9-4f7b-421f-ad71-760905869b23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {718333e9-4f7b-421f-ad71-760905869b23}, !- Handle
  QuickServiceRestaurant Bldg Equip Default 1, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.13125,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1625,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.19375,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.25625,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2875,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.31875,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.3125,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.2875,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.2625,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.25,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2625,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.2875,                                 !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.3125,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.3375,                                 !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.341666666666667,                      !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.333333333333333,                      !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.325,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.316666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.308333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3,                                    !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.291666666666667,                      !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.283333333333333,                      !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.258333333333333,                      !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.258333333333333,                      !- Value Until Time 47
  16,                                     !- Hour 48
  0,                                      !- Minute 48
  0.266666666666667,                      !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.283333333333333,                      !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.291666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3,                                    !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.308333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.316666666666667,                      !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.325,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.333333333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.341666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.35,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.341666666666667,                      !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.333333333333333,                      !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.325,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.316666666666667,                      !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.308333333333333,                      !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.291666666666667,                      !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.283333333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.275,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.266666666666667,                      !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.258333333333333,                      !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.25,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.240625,                               !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.23125,                                !- Value Until Time 73
  22,                                     !- Hour 74
  45,                                     !- Minute 74
  0.221875,                               !- Value Until Time 74
  23,                                     !- Hour 75
  0,                                      !- Minute 75
  0.2125,                                 !- Value Until Time 75
  23,                                     !- Hour 76
  15,                                     !- Minute 76
  0.203125,                               !- Value Until Time 76
  23,                                     !- Hour 77
  30,                                     !- Minute 77
  0.19375,                                !- Value Until Time 77
  23,                                     !- Hour 78
  45,                                     !- Minute 78
  0.184375,                               !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.175;                                  !- Value Until Time 79

OS:AdditionalProperties,
  {cf8927d5-6355-4c24-813f-5eda6f673d77}, !- Handle
  {718333e9-4f7b-421f-ad71-760905869b23}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.35 | 9.0 ~ 0.25 | 11.0 ~ 0.35 | 12.5 ~ 0.35 | 15.5 ~ 0.25 | 18.5 ~ 0.35 | 21.5 ~ 0.25 | 22.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b76865a0-19ae-4e17-a0cb-3fed8c610e83}, !- Handle
  {e96ff2d3-3b59-4621-9919-13e5f7bb55d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.35 | 9.0 ~ 0.25 | 11.0 ~ 0.35 | 12.5 ~ 0.35 | 15.5 ~ 0.25 | 18.5 ~ 0.35 | 21.5 ~ 0.25 | 22.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {716ed2a7-34b0-48f4-873d-c384be7ca0aa}, !- Handle
  {ebea5a15-68e0-470b-8d43-73875d8e15a4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.27000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {f59bbfc3-d195-4b6c-a57b-350f3c2dcdbd}, !- Handle
  {83ac0af8-c792-413a-86bc-d90586baa8f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.5 ~ 0.02 | 5.5 ~ 0.03 | 6.5 ~ 0.09 | 7.5 ~ 0.14 | 8.5 ~ 0.1 | 9.5 ~ 0.1 | 10.5 ~ 0.22 | 11.5 ~ 0.27 | 12.5 ~ 0.24 | 13.5 ~ 0.21 | 14.5 ~ 0.14 | 15.5 ~ 0.13 | 16.5 ~ 0.15 | 17.5 ~ 0.17 | 19.5 ~ 0.17 | 20.5 ~ 0.15 | 21.5 ~ 0.14 | 22.5 ~ 0.12 | 23.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {13d70099-ce24-4768-b013-4543aa17593f}, !- Handle
  {a11549be-3327-4866-a4b3-3869446703be}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {07df416a-d31a-4df9-9d6d-2bc31278b9b9}, !- Handle
  {d29e5f5d-e13a-49e5-a3e8-44c214c2ef32}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.05 | 1.5 ~ 0.0 | 4.0 ~ 0.0 | 6.0 ~ 0.05 | 8.0 ~ 0.3 | 9.5 ~ 0.3 | 10.5 ~ 0.2 | 11.5 ~ 0.45 | 12.5 ~ 0.6 | 13.5 ~ 0.5 | 14.5 ~ 0.35 | 15.5 ~ 0.3 | 16.5 ~ 0.3 | 19.5 ~ 0.55 | 20.5 ~ 0.55 | 21.5 ~ 0.5 | 22.5 ~ 0.35 | 23.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ae80c630-1c6d-46bf-a887-f4fe393a8cc5}, !- Handle
  {e0d9d52d-4885-4e7a-8e12-ad23a8472bba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.55 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4d2e5b24-59cf-49c9-acf1-08a2aff32ba7}, !- Handle
  {03dc16f8-68c5-44de-b210-d9c7bd2e1316}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {6e1b7683-f3bc-4328-b589-a75730c752f8}, !- Handle
  {ad1ae386-9d32-47c6-acf0-a15b6b1e18f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8689608e-0328-44e1-af68-8efae3f80457}, !- Handle
  {995cca26-c3bb-44bb-a159-213d8c701738}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {b9fb2490-3e58-4163-b7e0-94a1c3d4f7f0}, !- Handle
  {ff278ea8-64d5-4f9d-8836-591e513d21c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4f625d17-4088-40ed-b5cd-351a50cf2b00}, !- Handle
  {010a7e9a-441d-4d67-83a6-16c94af03aa5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {7ab0c74b-e1cd-43ac-9406-c3c73aafabe2}, !- Handle
  {c1811b8b-da0a-45ff-bf5a-a5d82fc11e97}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3824f3bc-8773-49ad-a7f7-e05316cfcc56}, !- Handle
  {051bce4e-0b7a-4355-8b9d-15abd854a2cf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {b56e3372-2604-404c-8ed9-dd4604f608a2}, !- Handle
  {22f90baa-a4b3-47bf-ba18-6b4a100a995a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cf7b3441-de9e-4641-b7bb-2e955cc75aa4}, !- Handle
  {c12c96af-e9f3-425a-bf4b-5e25980b1deb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {5c68229c-c218-4abe-a36e-19fc7e4ec2be}, !- Handle
  {c1618d71-cb35-4994-9418-5527b8bd979a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ea35fafe-6f46-4f4b-b5b5-b71632f8cd2d}, !- Handle
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {adfdd743-4454-4ec3-a89d-e5362efc5c36}, !- Handle
  {6939be7d-5a0b-4821-9ee6-3c9eebdb03af}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {529f661d-2d42-4eb1-829d-f95b84098683}, !- Handle
  {71ac8964-2301-4978-a28c-59d3e300ec25}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.53051147038679902;                    !- Feature Value 3

OS:Schedule:Rule,
  {574439d3-095b-4542-99a5-549560edc7bf}, !- Handle
  Schedule Rule 3,                        !- Name
  {71ac8964-2301-4978-a28c-59d3e300ec25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3041b233-d0e5-4d81-a6fa-03709ed44295}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {3041b233-d0e5-4d81-a6fa-03709ed44295}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Default 1, !- Name
  {269635b3-00c5-4fea-983a-61947a5f51db}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:AdditionalProperties,
  {22a7ddd5-0447-4c0b-99c6-d6a4ac9e5ed8}, !- Handle
  {3041b233-d0e5-4d81-a6fa-03709ed44295}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cb1c9fdd-d61b-41e0-aba7-d3b903d46cbe}, !- Handle
  {11acba1a-c21d-4a3c-97df-00f07ae76ce3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bf2b6b8b-35c3-4a60-a2e7-8dc11f5f5224}, !- Handle
  {2514432f-e678-47f1-8fbe-2fb6e3e75ebf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {5a2e24c6-1961-4cf4-a878-b3e58a5fed80}, !- Handle
  {ae2a264b-0b26-4c5b-865e-dab2bcfc9015}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.0 | 4.5 ~ 0.0 | 7.5 ~ 0.15 | 8.5 ~ 0.15 | 9.5 ~ 0.5 | 10.5 ~ 0.45 | 11.5 ~ 0.5 | 12.5 ~ 0.5 | 13.5 ~ 0.45 | 14.5 ~ 0.4 | 15.5 ~ 0.4 | 16.5 ~ 0.35 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.55 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.4 | 23.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f279b24d-d7ab-49de-a20e-274165d69780}, !- Handle
  {50082713-74e7-45b1-b8a1-d197e1a95215}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | hoo_start + 4.0 ~ 0.5 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.5 | mid + 4.0 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {98473fb8-8dee-4472-a89f-ddffea66754b}, !- Handle
  {8b5b7dfb-a8f8-4d12-b147-727a12870b02}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {77a7b8a4-6f33-499a-b211-4ab16d857f71}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Rule,
  {4218c75d-436a-4ef3-a3f6-888d3a2b01d8}, !- Handle
  autogen QuickServiceRestaurant Activity 0, !- Name
  {03dc16f8-68c5-44de-b210-d9c7bd2e1316}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {570eb075-048f-4b87-842f-86b42d890f5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {570eb075-048f-4b87-842f-86b42d890f5d}, !- Handle
  autogen QuickServiceRestaurant Activity 0_day_sch, !- Name
  {7943e064-f035-4e83-af50-20db9255e075}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {9f5509a4-fc73-4786-8e79-7fd3bc6390f9}, !- Handle
  {570eb075-048f-4b87-842f-86b42d890f5d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1ebb2639-2a05-4e7f-adb4-1ac5c7f5d047}, !- Handle
  autogen QuickServiceRestaurant Activity 1, !- Name
  {03dc16f8-68c5-44de-b210-d9c7bd2e1316}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e6edd67-f211-4b89-9c50-16b26f5a4408}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
