  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {9e6edd67-f211-4b89-9c50-16b26f5a4408}, !- Handle
  autogen QuickServiceRestaurant Activity 1_day_sch, !- Name
  {7943e064-f035-4e83-af50-20db9255e075}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {db019b6a-4c15-46df-b613-6cc487850f01}, !- Handle
  {9e6edd67-f211-4b89-9c50-16b26f5a4408}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ced17c9a-0b9b-4b57-9b57-f3d2c3cdc3a8}, !- Handle
  autogen Schedule Rule 8 1,              !- Name
  {5d351af4-5bd6-45e1-9b1f-b9daa3414067}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9b8f871-d02e-43bc-a843-23499af77fa8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {d9b8f871-d02e-43bc-a843-23499af77fa8}, !- Handle
  autogen Schedule Rule 8 1_day_sch,      !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.13125,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1625,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.19375,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.25625,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2875,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.31875,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.3125,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.2875,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.2625,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.25,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2625,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.2875,                                 !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.3125,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.3375,                                 !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.341666666666667,                      !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.333333333333333,                      !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.325,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.316666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.308333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3,                                    !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.291666666666667,                      !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.283333333333333,                      !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.258333333333333,                      !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.258333333333333,                      !- Value Until Time 47
  16,                                     !- Hour 48
  0,                                      !- Minute 48
  0.266666666666667,                      !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.283333333333333,                      !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.291666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3,                                    !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.308333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.316666666666667,                      !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.325,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.333333333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.341666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.35,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.341666666666667,                      !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.333333333333333,                      !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.325,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.316666666666667,                      !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.308333333333333,                      !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.291666666666667,                      !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.283333333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.275,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.266666666666667,                      !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.258333333333333,                      !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.25,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.240625,                               !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.23125,                                !- Value Until Time 73
  22,                                     !- Hour 74
  45,                                     !- Minute 74
  0.221875,                               !- Value Until Time 74
  23,                                     !- Hour 75
  0,                                      !- Minute 75
  0.2125,                                 !- Value Until Time 75
  23,                                     !- Hour 76
  15,                                     !- Minute 76
  0.203125,                               !- Value Until Time 76
  23,                                     !- Hour 77
  30,                                     !- Minute 77
  0.19375,                                !- Value Until Time 77
  23,                                     !- Hour 78
  45,                                     !- Minute 78
  0.184375,                               !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.175;                                  !- Value Until Time 79

OS:AdditionalProperties,
  {a8d2cece-b363-42f1-86c8-b9ff6e54200c}, !- Handle
  {d9b8f871-d02e-43bc-a843-23499af77fa8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.35 | 9.0 ~ 0.25 | 11.0 ~ 0.35 | 12.5 ~ 0.35 | 15.5 ~ 0.25 | 18.5 ~ 0.35 | 21.5 ~ 0.25 | 22.0 ~ 0.25, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b156769a-2c76-4797-87ec-014e9a68ec26}, !- Handle
  autogen QuickServiceRestaurant Bldg Equip 2, !- Name
  {5d351af4-5bd6-45e1-9b1f-b9daa3414067}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa7071b3-4539-46fa-be32-1eb16fae21dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {aa7071b3-4539-46fa-be32-1eb16fae21dc}, !- Handle
  autogen QuickServiceRestaurant Bldg Equip 2_day_sch, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.13125,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1625,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.19375,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.25625,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2875,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.31875,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.3125,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.2875,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.2625,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.25,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2625,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.2875,                                 !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.3125,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.3375,                                 !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.341666666666667,                      !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.333333333333333,                      !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.325,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.316666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.308333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3,                                    !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.291666666666667,                      !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.283333333333333,                      !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.258333333333333,                      !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.258333333333333,                      !- Value Until Time 47
  16,                                     !- Hour 48
  0,                                      !- Minute 48
  0.266666666666667,                      !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.283333333333333,                      !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.291666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3,                                    !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.308333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.316666666666667,                      !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.325,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.333333333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.341666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.35,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.341666666666667,                      !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.333333333333333,                      !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.325,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.316666666666667,                      !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.308333333333333,                      !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.291666666666667,                      !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.283333333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.275,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.266666666666667,                      !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.258333333333333,                      !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.25,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.240625,                               !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.23125,                                !- Value Until Time 73
  22,                                     !- Hour 74
  45,                                     !- Minute 74
  0.221875,                               !- Value Until Time 74
  23,                                     !- Hour 75
  0,                                      !- Minute 75
  0.2125,                                 !- Value Until Time 75
  23,                                     !- Hour 76
  15,                                     !- Minute 76
  0.203125,                               !- Value Until Time 76
  23,                                     !- Hour 77
  30,                                     !- Minute 77
  0.19375,                                !- Value Until Time 77
  23,                                     !- Hour 78
  45,                                     !- Minute 78
  0.184375,                               !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.175;                                  !- Value Until Time 79

OS:AdditionalProperties,
  {1e2198c7-31d2-4ae5-8865-6b2d71f5a64d}, !- Handle
  {aa7071b3-4539-46fa-be32-1eb16fae21dc}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.35 | 9.0 ~ 0.25 | 11.0 ~ 0.35 | 12.5 ~ 0.35 | 15.5 ~ 0.25 | 18.5 ~ 0.35 | 21.5 ~ 0.25 | 22.0 ~ 0.25, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ac63d1f2-a740-4ad5-b2a9-16c952f2151e}, !- Handle
  autogen QuickServiceRestaurant Bldg Light 0, !- Name
  {11a4128e-6f07-4d39-bec2-8127f825ca64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6419a2b4-4e16-4a76-8c34-195aab3c02c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {6419a2b4-4e16-4a76-8c34-195aab3c02c0}, !- Handle
  autogen QuickServiceRestaurant Bldg Light 0_day_sch, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.375,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.225,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.675,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.7875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.9,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  30,                                     !- Minute 16
  0.9,                                    !- Value Until Time 16
  23,                                     !- Hour 17
  45,                                     !- Minute 17
  0.7875,                                 !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.675;                                  !- Value Until Time 18

OS:AdditionalProperties,
  {4f8ac6aa-b901-4ec2-94d5-b8fb90e7d52a}, !- Handle
  {6419a2b4-4e16-4a76-8c34-195aab3c02c0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.45 | 1.5 ~ 0.15 | 4.5 ~ 0.15 | 5.5 ~ 0.45 | 6.5 ~ 0.9 | 23.5 ~ 0.9, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1833b7dc-4ce4-433f-8b31-5f30887ce881}, !- Handle
  autogen QuickServiceRestaurant Bldg Light 1, !- Name
  {11a4128e-6f07-4d39-bec2-8127f825ca64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {259b009f-70fb-4de3-adfa-160aa664c793}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {259b009f-70fb-4de3-adfa-160aa664c793}, !- Handle
  autogen QuickServiceRestaurant Bldg Light 1_day_sch, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.375,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.225,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.675,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.7875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.9,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  30,                                     !- Minute 16
  0.9,                                    !- Value Until Time 16
  23,                                     !- Hour 17
  45,                                     !- Minute 17
  0.7875,                                 !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.675;                                  !- Value Until Time 18

OS:AdditionalProperties,
  {023f09c6-db20-4043-a4d4-8b5711bdd706}, !- Handle
  {259b009f-70fb-4de3-adfa-160aa664c793}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.45 | 1.5 ~ 0.15 | 4.5 ~ 0.15 | 5.5 ~ 0.45 | 6.5 ~ 0.9 | 23.5 ~ 0.9, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3c57761b-d160-49d7-8923-961c0c122e25}, !- Handle
  autogen Schedule Rule 2 1,              !- Name
  {a11549be-3327-4866-a4b3-3869446703be}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e9e8714-e993-44bd-adce-e11bce581fda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {2e9e8714-e993-44bd-adce-e11bce581fda}, !- Handle
  autogen Schedule Rule 2 1_day_sch,      !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.025,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00625,                                !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0125,                                 !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.01875,                                !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.025,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.03125,                                !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0375,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.04375,                                !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.08125,                                !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1125,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.14375,                                !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.175,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.20625,                                !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.26875,                                !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.25,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.225,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.325,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.4875,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  0.525,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.5625,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  12,                                     !- Hour 37
  45,                                     !- Minute 37
  0.575,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  0,                                      !- Minute 38
  0.55,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  15,                                     !- Minute 39
  0.525,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  45,                                     !- Minute 41
  0.4625,                                 !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.425,                                  !- Value Until Time 42
  14,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  45,                                     !- Minute 45
  0.3375,                                 !- Value Until Time 45
  15,                                     !- Hour 46
  0,                                      !- Minute 46
  0.325,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  15,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  30,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.320833333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.341666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.3625,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.383333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.404166666666667,                      !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.425,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.445833333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.466666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.4875,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.508333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.529166666666667,                      !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.55,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.55,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5375,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.525,                                  !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5125,                                 !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5,                                    !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4625,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.425,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3875,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.35,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3125,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.275,                                  !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2375,                                 !- Value Until Time 73
  23,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2,                                    !- Value Until Time 74
  23,                                     !- Hour 75
  45,                                     !- Minute 75
  0.1625,                                 !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.125;                                  !- Value Until Time 76

OS:AdditionalProperties,
  {1a88c2a7-f665-4b11-94d6-5ae9a648cdbe}, !- Handle
  {2e9e8714-e993-44bd-adce-e11bce581fda}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.05 | 1.5 ~ 0.0 | 4.0 ~ 0.0 | 6.0 ~ 0.05 | 8.0 ~ 0.3 | 9.5 ~ 0.3 | 10.5 ~ 0.2 | 11.5 ~ 0.45 | 12.5 ~ 0.6 | 13.5 ~ 0.5 | 14.5 ~ 0.35 | 15.5 ~ 0.3 | 16.5 ~ 0.3 | 19.5 ~ 0.55 | 20.5 ~ 0.55 | 21.5 ~ 0.5 | 22.5 ~ 0.35 | 23.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2da8af83-2a16-466c-80b1-a298ec900f9b}, !- Handle
  autogen Schedule Rule 2 2,              !- Name
  {a11549be-3327-4866-a4b3-3869446703be}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d3c8a775-ba43-4ba8-8681-f1e8428a261e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {d3c8a775-ba43-4ba8-8681-f1e8428a261e}, !- Handle
  autogen Schedule Rule 2 2_day_sch,      !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.025,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00625,                                !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0125,                                 !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.01875,                                !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.025,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.03125,                                !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0375,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.04375,                                !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.08125,                                !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1125,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.14375,                                !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.175,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.20625,                                !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.26875,                                !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.25,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.225,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.325,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.4875,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  0.525,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.5625,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  12,                                     !- Hour 37
  45,                                     !- Minute 37
  0.575,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  0,                                      !- Minute 38
  0.55,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  15,                                     !- Minute 39
  0.525,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  45,                                     !- Minute 41
  0.4625,                                 !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.425,                                  !- Value Until Time 42
  14,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  45,                                     !- Minute 45
  0.3375,                                 !- Value Until Time 45
  15,                                     !- Hour 46
  0,                                      !- Minute 46
  0.325,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  15,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  30,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.320833333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.341666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.3625,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.383333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.404166666666667,                      !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.425,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.445833333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.466666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.4875,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.508333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.529166666666667,                      !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.55,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.55,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5375,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.525,                                  !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5125,                                 !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5,                                    !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4625,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.425,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3875,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.35,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3125,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.275,                                  !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2375,                                 !- Value Until Time 73
  23,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2,                                    !- Value Until Time 74
  23,                                     !- Hour 75
  45,                                     !- Minute 75
  0.1625,                                 !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.125;                                  !- Value Until Time 76

OS:AdditionalProperties,
  {5bdee941-b007-485f-836c-af0434e703f1}, !- Handle
  {d3c8a775-ba43-4ba8-8681-f1e8428a261e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.05 | 1.5 ~ 0.0 | 4.0 ~ 0.0 | 6.0 ~ 0.05 | 8.0 ~ 0.3 | 9.5 ~ 0.3 | 10.5 ~ 0.2 | 11.5 ~ 0.45 | 12.5 ~ 0.6 | 13.5 ~ 0.5 | 14.5 ~ 0.35 | 15.5 ~ 0.3 | 16.5 ~ 0.3 | 19.5 ~ 0.55 | 20.5 ~ 0.55 | 21.5 ~ 0.5 | 22.5 ~ 0.35 | 23.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {76254b2a-b200-4702-a458-dc947b5f2b8b}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {2514432f-e678-47f1-8fbe-2fb6e3e75ebf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {98a4f89a-8997-4d24-97cb-61f1f94ab0f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {98a4f89a-8997-4d24-97cb-61f1f94ab0f6}, !- Handle
  autogen Schedule Rule 7 2_day_sch,      !- Name
  {b5658478-578e-4006-8abd-49a4e5b25344}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0125,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.025,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0375,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.125,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.325,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.4125,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:AdditionalProperties,
  {a324fb45-9e67-4e9a-b25c-421c604b7b2e}, !- Handle
  {98a4f89a-8997-4d24-97cb-61f1f94ab0f6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 1.5 ~ 0.0 | 4.5 ~ 0.0 | 7.5 ~ 0.15 | 8.5 ~ 0.15 | 9.5 ~ 0.5 | 10.5 ~ 0.45 | 11.5 ~ 0.5 | 12.5 ~ 0.5 | 13.5 ~ 0.45 | 14.5 ~ 0.4 | 15.5 ~ 0.4 | 16.5 ~ 0.35 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.55 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.4 | 23.5 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {bec08809-bc84-4622-a3af-82ec74312581}, !- Handle
  autogen QuickServiceRestaurant ClgSetp 0, !- Name
  {010a7e9a-441d-4d67-83a6-16c94af03aa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be67f30a-e7ed-4a52-b77f-6d7b1da13337}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {be67f30a-e7ed-4a52-b77f-6d7b1da13337}, !- Handle
  autogen QuickServiceRestaurant ClgSetp 0_day_sch, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {724e1ed0-247f-4213-a023-2013450e2d00}, !- Handle
  {be67f30a-e7ed-4a52-b77f-6d7b1da13337}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {69723a5e-e29f-49d1-9a63-80e9a46c3ff6}, !- Handle
  autogen QuickServiceRestaurant ClgSetp 1, !- Name
  {010a7e9a-441d-4d67-83a6-16c94af03aa5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69342628-e299-4d87-b8a7-b0a205bfc551}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {69342628-e299-4d87-b8a7-b0a205bfc551}, !- Handle
  autogen QuickServiceRestaurant ClgSetp 1_day_sch, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {56659d8d-1d19-4ebd-ae88-2e7e78bc2f5e}, !- Handle
  {69342628-e299-4d87-b8a7-b0a205bfc551}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {52889791-84d8-41c7-990f-7c031104ac64}, !- Handle
  autogen QuickServiceRestaurant ClgSetp Kitchen 0, !- Name
  {c12c96af-e9f3-425a-bf4b-5e25980b1deb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2516c9b-5c82-4eac-bfb7-facf83205723}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {d2516c9b-5c82-4eac-bfb7-facf83205723}, !- Handle
  autogen QuickServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {01fc7641-d190-4c2c-9ccd-5b55c4d10499}, !- Handle
  {d2516c9b-5c82-4eac-bfb7-facf83205723}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {df3e6c23-67eb-48d6-b771-8b1a7e8091f6}, !- Handle
  autogen QuickServiceRestaurant ClgSetp Kitchen 1, !- Name
  {c12c96af-e9f3-425a-bf4b-5e25980b1deb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0e8cc78-a14b-4272-8185-e943df479694}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {f0e8cc78-a14b-4272-8185-e943df479694}, !- Handle
  autogen QuickServiceRestaurant ClgSetp Kitchen 1_day_sch, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {02bb65e0-8795-4ed6-9f6b-009bbd1d4107}, !- Handle
  {f0e8cc78-a14b-4272-8185-e943df479694}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0b709114-b146-4575-92d2-863b0d6aca26}, !- Handle
  autogen QuickServiceRestaurant Gas Equip 0, !- Name
  {ebea5a15-68e0-470b-8d43-73875d8e15a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83e497e4-e873-4072-aae2-c703719c0ee9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {83e497e4-e873-4072-aae2-c703719c0ee9}, !- Handle
  autogen QuickServiceRestaurant Gas Equip 0_day_sch, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.03,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.06,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.075,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.09,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1025,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.115,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1275,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.14,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.13,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.11,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.13,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.16,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.22,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.2325,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.245,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.2575,                                 !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.27,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2625,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.255,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2475,                                 !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.24,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2325,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.225,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2175,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.21,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1925,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.175,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.1575,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.14,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1375,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.135,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1325,                                 !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13,                                   !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.135,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.14,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.145,                                  !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.15,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.155,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.16,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.165,                                  !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.17,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.17,                                   !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.165,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.16,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.155,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.15,                                   !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.1475,                                 !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.145,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.1425,                                 !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.14,                                   !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.135,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.13,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.125,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.12,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.095,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.07,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.045,                                  !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0.02,                                   !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.02;                                   !- Value Until Time 68

OS:AdditionalProperties,
  {886851e9-68b3-4a0a-970f-7ba4955ffddc}, !- Handle
  {83e497e4-e873-4072-aae2-c703719c0ee9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.5 ~ 0.02 | 5.5 ~ 0.03 | 6.5 ~ 0.09 | 7.5 ~ 0.14 | 8.5 ~ 0.1 | 9.5 ~ 0.1 | 10.5 ~ 0.22 | 11.5 ~ 0.27 | 12.5 ~ 0.24 | 13.5 ~ 0.21 | 14.5 ~ 0.14 | 15.5 ~ 0.13 | 16.5 ~ 0.15 | 17.5 ~ 0.17 | 19.5 ~ 0.17 | 20.5 ~ 0.15 | 21.5 ~ 0.14 | 22.5 ~ 0.12 | 23.5 ~ 0.02, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {68f54954-4c37-4578-9a65-74eb4180e20c}, !- Handle
  autogen QuickServiceRestaurant Gas Equip 1, !- Name
  {ebea5a15-68e0-470b-8d43-73875d8e15a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {049f5c82-e219-4389-99ce-a8dbe3208795}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {049f5c82-e219-4389-99ce-a8dbe3208795}, !- Handle
  autogen QuickServiceRestaurant Gas Equip 1_day_sch, !- Name
  {af839011-ed38-4e9b-a07e-d156b4474ef8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.03,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.06,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.075,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.09,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1025,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.115,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1275,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.14,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.13,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.11,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.13,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.16,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.22,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.2325,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.245,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.2575,                                 !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.27,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2625,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.255,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2475,                                 !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.24,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2325,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.225,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2175,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.21,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1925,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.175,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.1575,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.14,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1375,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.135,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1325,                                 !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13,                                   !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.135,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.14,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.145,                                  !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.15,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.155,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.16,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.165,                                  !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.17,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.17,                                   !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.165,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.16,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.155,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.15,                                   !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.1475,                                 !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.145,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.1425,                                 !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.14,                                   !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.135,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.13,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.125,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.12,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.095,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.07,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.045,                                  !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0.02,                                   !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.02;                                   !- Value Until Time 68

OS:AdditionalProperties,
  {fd73536c-40f3-4654-b186-6fd0f65bfedc}, !- Handle
  {049f5c82-e219-4389-99ce-a8dbe3208795}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.5 ~ 0.02 | 5.5 ~ 0.03 | 6.5 ~ 0.09 | 7.5 ~ 0.14 | 8.5 ~ 0.1 | 9.5 ~ 0.1 | 10.5 ~ 0.22 | 11.5 ~ 0.27 | 12.5 ~ 0.24 | 13.5 ~ 0.21 | 14.5 ~ 0.14 | 15.5 ~ 0.13 | 16.5 ~ 0.15 | 17.5 ~ 0.17 | 19.5 ~ 0.17 | 20.5 ~ 0.15 | 21.5 ~ 0.14 | 22.5 ~ 0.12 | 23.5 ~ 0.02, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a724206c-cdfe-4222-97a4-d8210eab5c3e}, !- Handle
  autogen QuickServiceRestaurant HtgSetp 0, !- Name
  {995cca26-c3bb-44bb-a159-213d8c701738}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4006be96-28da-49e0-862a-227fddee4b8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {4006be96-28da-49e0-862a-227fddee4b8e}, !- Handle
  autogen QuickServiceRestaurant HtgSetp 0_day_sch, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {fdcbf017-2d6e-4c3d-a11d-064646ebf66d}, !- Handle
  {4006be96-28da-49e0-862a-227fddee4b8e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6cec01ee-e030-4234-ae9a-77dde64cf103}, !- Handle
  autogen QuickServiceRestaurant HtgSetp 1, !- Name
  {995cca26-c3bb-44bb-a159-213d8c701738}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d2b4087-877d-446d-bd82-380ef03c07b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {8d2b4087-877d-446d-bd82-380ef03c07b5}, !- Handle
  autogen QuickServiceRestaurant HtgSetp 1_day_sch, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {810a3bea-5ff6-438c-97c2-3dd13626181e}, !- Handle
  {8d2b4087-877d-446d-bd82-380ef03c07b5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d22f19b0-d2d5-4a7f-b579-cb6b72309561}, !- Handle
  autogen QuickServiceRestaurant HtgSetp Kitchen 0, !- Name
  {051bce4e-0b7a-4355-8b9d-15abd854a2cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec1f9fec-9ad2-4eb1-abec-01c2574bb2fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {ec1f9fec-9ad2-4eb1-abec-01c2574bb2fd}, !- Handle
  autogen QuickServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {a000f732-6d99-48e0-a116-6b874abb3aa6}, !- Handle
  {ec1f9fec-9ad2-4eb1-abec-01c2574bb2fd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {47985930-4ef2-4e79-b049-07c1eae8a80a}, !- Handle
  autogen QuickServiceRestaurant HtgSetp Kitchen 1, !- Name
  {051bce4e-0b7a-4355-8b9d-15abd854a2cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85275e75-161d-416f-a31d-42d2acdac9ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {85275e75-161d-416f-a31d-42d2acdac9ec}, !- Handle
  autogen QuickServiceRestaurant HtgSetp Kitchen 1_day_sch, !- Name
  {c4547107-61d5-4389-a1e9-6819f00a5d06}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {3458db98-b8df-4929-a9e7-59b5d09610b1}, !- Handle
  {85275e75-161d-416f-a31d-42d2acdac9ec}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5231ec8c-19ff-4b56-94b5-e416d5dfb7c3}, !- Handle
  autogen QuickServiceRestaurant Kitchen Exhaust 0, !- Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cde60d5f-0338-4061-9430-3a0510db53e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {cde60d5f-0338-4061-9430-3a0510db53e2}, !- Handle
  autogen QuickServiceRestaurant Kitchen Exhaust 0_day_sch, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6c482c9e-2853-49df-9468-eb17afffacd4}, !- Handle
  {cde60d5f-0338-4061-9430-3a0510db53e2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e43abff2-89b4-4354-993e-f2685597cd39}, !- Handle
  autogen QuickServiceRestaurant Kitchen Exhaust 1, !- Name
  {bd367fa8-e6c9-476d-9ee8-0160de915660}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b90440cc-c31a-4525-b9f4-538467e84918}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {b90440cc-c31a-4525-b9f4-538467e84918}, !- Handle
  autogen QuickServiceRestaurant Kitchen Exhaust 1_day_sch, !- Name
  {0d673cc1-50ee-4490-bf84-dfb369ba9d87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3040d214-a6d1-44f4-8b69-55a3e81220c2}, !- Handle
  {b90440cc-c31a-4525-b9f4-538467e84918}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a397860f-f132-4f53-91a5-30db5efa3401}, !- Handle
  autogen Schedule Rule 3 1,              !- Name
  {71ac8964-2301-4978-a28c-59d3e300ec25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56e081f9-16ef-471b-9ed1-03f8b7cdcc61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {56e081f9-16ef-471b-9ed1-03f8b7cdcc61}, !- Handle
  autogen Schedule Rule 3 1_day_sch,      !- Name
  {269635b3-00c5-4fea-983a-61947a5f51db}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:AdditionalProperties,
  {be6e0472-e459-45cb-8f10-f7ab846de32b}, !- Handle
  {56e081f9-16ef-471b-9ed1-03f8b7cdcc61}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f246dce6-8279-4fcd-bd29-d6168a21b7ee}, !- Handle
  autogen RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 2, !- Name
  {71ac8964-2301-4978-a28c-59d3e300ec25}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {458a3930-3471-47b2-bf29-b024eaad239e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {458a3930-3471-47b2-bf29-b024eaad239e}, !- Handle
  autogen RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 2_day_sch, !- Name
  {269635b3-00c5-4fea-983a-61947a5f51db}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:AdditionalProperties,
  {44862157-1fe2-41a7-ac17-d78d4c20d01f}, !- Handle
  {458a3930-3471-47b2-bf29-b024eaad239e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {bfde0d7b-0bf1-4b99-87ae-79ea29c0811a}, !- Handle
  {b6cec3c8-d3b9-4bbc-9aa5-b7896d43693b}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PTHP,                                   !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  DOE Ref 1980-2004,                      !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  DOE Ref 1980-2004,                      !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  DOE Ref 1980-2004,                      !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  90.1-2007,                              !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  DOE Ref 1980-2004,                      !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  90.1-2010,                              !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DOE Ref 1980-2004,                      !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  90.1-2010,                              !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  DOE Ref 1980-2004,                      !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  90.1-2010,                              !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  DOE Ref 1980-2004,                      !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  90.1-2004;                              !- Feature Value 13

OS:Sizing:Parameters,
  {3e1f0015-5bb8-4213-b2d2-f53fb6210c85}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Curve:Cubic,
  {1dfe3c34-2dd2-4572-9049-3ca10707022e}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {541497a9-2e05-4fd3-aee3-07b0368895c5}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8783e785-ea1d-422a-8d23-fd89ba15c121}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3a9d497b-8871-4fcc-a974-b6d324195089}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ed83fe09-fab5-4eaf-8210-830bd4c6c1dd}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca304173-af2d-4f3c-af53-0f9f2d3ad4f3}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {629f16d7-47ef-4ee6-8f60-629d346d1dce}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cafd94d8-598a-48fa-924c-f9f5a0b889e3}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9e7a0741-332b-4ab3-aece-ffa2af8dfce5}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3bdeb90d-ac03-45cc-9692-6af90891f05b}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {03b40d73-21af-43b6-9f32-5680b97c448b}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {691f1a14-cb28-4038-a9df-07acb937d7ff}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {03b40d73-21af-43b6-9f32-5680b97c448b}; !- Layer 1

OS:InternalMass:Definition,
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Handle
  Internal Mass Definition 1,             !- Name
  {691f1a14-cb28-4038-a9df-07acb937d7ff}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {911c48da-21fd-4de3-99a5-04b53c13d837}, !- Handle
  QuickServiceRestaurant Dining C end_b - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {8bf1b171-160c-4e87-a676-65055bd38d4f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72ad71ea-e5b8-4e45-8937-87afb658ea56}, !- Handle
  QuickServiceRestaurant Dining B end_b - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {3c722991-f809-49fe-aea6-fd698cde70fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {43917b9c-707b-454a-830f-48d5c386a882}, !- Handle
  QuickServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {39cfbbfc-271c-41ce-8ced-fd4723d6e9e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be1048a9-fb9d-4ab8-b110-b14ad8ad202c}, !- Handle
  QuickServiceRestaurant Kitchen B end_a - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {4fa7e158-9eb9-435f-b1ea-d43faf59d46a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8668210-f52a-49a1-9e41-e23b95ff6412}, !- Handle
  QuickServiceRestaurant Kitchen A end_a - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {8972daab-6966-4517-b747-9d6a73104ff7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf28491f-87c9-4825-b941-3024145c9b2e}, !- Handle
  QuickServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {36fcb68c-19d9-4e16-b1ee-7ae47d4acb0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f532688a-0e9a-4eab-a5d6-95b5d620665a}, !- Handle
  QuickServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {e046a931-30b8-41fd-b13b-76a3bc19c44b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1af6ccee-ce59-42f2-bc55-421b200c1069}, !- Handle
  QuickServiceRestaurant Kitchen C end_a - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {81d379b0-837c-445d-9eff-f295d48b79ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eaa56c87-6c16-49d5-8847-823b45ce6c57}, !- Handle
  QuickServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {ed0ee2f8-8a6b-43ed-bcbe-5768bcd0dd53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cca64185-7782-4de5-80c3-df97e4b699d0}, !- Handle
  QuickServiceRestaurant Dining A end_b - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {2c279b5e-1e56-4514-a686-71faf11a7bd1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74de24b5-8e93-4526-9f3d-e674ad524a80}, !- Handle
  QuickServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {7c35e7e9-d7ac-4489-8d67-7cbc64fda4a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e852147c-5a0c-4197-99f9-0b00f62aa856}, !- Handle
  QuickServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {ad8f2622-4404-4ccd-83f5-f113cde8d21a}, !- Internal Mass Definition Name
  {5e02dd94-ff17-4a70-a2b9-fc06e22c2ea4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {555ba52f-e226-4d42-b058-36ef3e44f6c4}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

