  ,                                       !- Surface Rendering Name
  {54be3075-6041-4ee1-b302-122692d0bb21}; !- Layer 1

OS:StandardsInformation:Construction,
  {e0895354-8636-4ac4-9b25-f3964790ee08}, !- Handle
  {a176585f-a43a-4517-9951-8b758fa85f02}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {54be3075-6041-4ee1-b302-122692d0bb21}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8f2ffbfc-9b2d-46fe-b4a2-6af0094852b2}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b809c250-e227-4bb3-a43e-8d5460da752e}; !- Layer 1

OS:StandardsInformation:Construction,
  {bfaf4b4d-8f96-4c99-8191-9bb7bfcee4f0}, !- Handle
  {8f2ffbfc-9b2d-46fe-b4a2-6af0094852b2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {d44cb05d-83af-4df1-a291-f907dbb1fc26}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {41154a03-b3bb-4078-9972-93b92de3ed17}; !- Layer 1

OS:StandardsInformation:Construction,
  {fd02e994-38b4-494f-a463-0ae0575e5e9a}, !- Handle
  {d44cb05d-83af-4df1-a291-f907dbb1fc26}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {41154a03-b3bb-4078-9972-93b92de3ed17}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {beb2d0fc-d8e3-4d67-bc7f-77dac8ee353e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d44cb05d-83af-4df1-a291-f907dbb1fc26}, !- Fixed Window Construction Name
  {d44cb05d-83af-4df1-a291-f907dbb1fc26}, !- Operable Window Construction Name
  {f237fc4e-f580-49e3-9fa6-32c0a863ba2b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f237fc4e-f580-49e3-9fa6-32c0a863ba2b}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5a52adf6-fba1-45d8-b696-5d8b04501fb0}; !- Layer 1

OS:StandardsInformation:Construction,
  {9dc0979e-1529-4c5e-a9d5-f70a72dffd43}, !- Handle
  {f237fc4e-f580-49e3-9fa6-32c0a863ba2b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5a52adf6-fba1-45d8-b696-5d8b04501fb0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6500b450-e25f-4353-bdb4-fbcb6f0c4952}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5a52adf6-fba1-45d8-b696-5d8b04501fb0}; !- Layer 1

OS:StandardsInformation:Construction,
  {4464f14f-6346-4595-8ecd-712ee3906122}, !- Handle
  {6500b450-e25f-4353-bdb4-fbcb6f0c4952}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Handle
  Always On Discrete,                     !- Name
  {37146eb2-6a96-4c8a-b908-0a2872505848}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {37146eb2-6a96-4c8a-b908-0a2872505848}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {a1c7e31a-8670-4157-bb17-59ebae48ba99}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Infiltration, !- Name
  {96c76a10-fca7-4209-9e93-324a3edd38e9}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bca5d8aa-3940-42bf-8961-66035f1c6b70}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Infiltration, !- Name
  {8ba702b1-ab5a-4103-b9bc-28fc3cd1fa7d}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2832bb99-926e-4bf7-97a8-907624dfaa3c}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Infiltration, !- Name
  {65b3c096-8140-4a15-a49f-de51a0f108e8}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {695e56d2-ecf3-48f1-8f15-050a9bd6a296}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground Infiltration, !- Name
  {b381ea61-41f4-45bb-9ae0-ea8acc30e889}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007113855397,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d29488a-460b-42d4-aa27-2a2cf695405c}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground Infiltration, !- Name
  {55d928be-663f-490f-ac26-890b98f7472f}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4eab4079-1925-4e57-ac47-e4ffa83fe3bd}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Infiltration, !- Name
  {703ca184-640e-4308-8da7-9a214480669a}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2760c00-0150-4b1f-8d26-56742337799c}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground Infiltration, !- Name
  {5cc27726-e0ff-478b-8e27-616150b1f1eb}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007113855397,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bfcef22-4418-4541-93dd-cf79e23f3613}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground Infiltration, !- Name
  {d0e05b01-4b44-418c-9bc6-9897492fccfc}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c2825cb-6302-4ab9-8330-1118bf30bf64}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground Infiltration, !- Name
  {9231f1af-4221-4213-8727-682ef3908bca}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007113855397,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cba48d04-1488-4346-b1a6-f98f8789ea54}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground Infiltration, !- Name
  {69ce5af4-2e39-4362-8ec3-0c80b59eb23d}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e00f161e-4e88-4ce4-a5c5-684b507d2c94}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground Infiltration, !- Name
  {b6343834-5770-4276-a2b4-bc3b85aaa6cf}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52615c0d-10e8-42a8-8453-a8ceba4b4e5c}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground Infiltration, !- Name
  {4878073b-b373-4183-ae33-b11b01064657}, !- Space or SpaceType Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007113855397,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {aee433ba-a763-4d4d-9e82-f03012c11622}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {4f6c052f-098a-4396-bad4-1d96fb3d2d8b}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {f22fc03a-e683-41e6-986d-830e9c165430}, !- Handle
  Parking Areas and Drives,               !- Name
  {4f6c052f-098a-4396-bad4-1d96fb3d2d8b}, !- Exterior Lights Definition Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  32965.1162790699,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {feee9a64-5ab5-4fd2-bbcf-65ee9b612434}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {ae04b84c-3849-4b0f-a6ce-586ce785bf65}, !- Handle
  Building Facades,                       !- Name
  {feee9a64-5ab5-4fd2-bbcf-65ee9b612434}, !- Exterior Lights Definition Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8995.55445761962,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3acea289-ab22-41fb-976b-cb608d4be899}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {11df40f9-eea4-453a-850b-fa5d83b1185d}, !- Handle
  Main Entries,                           !- Name
  {3acea289-ab22-41fb-976b-cb608d4be899}, !- Exterior Lights Definition Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  84.0000000000002,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7378a868-01e8-42a0-b3ea-9dc66c271157}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {0e073c00-fbe7-48fc-b851-26b17036bb7b}, !- Handle
  Other Doors,                            !- Name
  {7378a868-01e8-42a0-b3ea-9dc66c271157}, !- Exterior Lights Definition Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  46.2000000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fcedaef1-88c8-4a57-894e-f775e0c50d5d}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  {69ae29bd-29b4-4431-81e6-ba2ed4b64710}, !- Default Day Schedule Name
  {d5fc8801-5c01-4663-8482-770fa201509e}, !- Summer Design Day Schedule Name
  {fb7897a7-e246-4cdd-9184-cd3f64dbdfe3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69ae29bd-29b4-4431-81e6-ba2ed4b64710}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0975,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.065,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0325,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.005,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.01,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.015,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.02,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.025,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  15,                                     !- Minute 11
  0.03,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  30,                                     !- Minute 12
  0.035,                                  !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.04,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.04,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0675,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.095,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.1225,                                 !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.17,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.19,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.21,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.23,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.2525,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.275,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.2975,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.32,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.329473684210526,                      !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.338947368421053,                      !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.348421052631579,                      !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.357894736842105,                      !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.367368421052632,                      !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.376842105263158,                      !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.386315789473684,                      !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0.39578947368421,                       !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.405263157894737,                      !- Value Until Time 35
  11,                                     !- Hour 36
  37,                                     !- Minute 36
  0.41,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  52,                                     !- Minute 37
  0.4625,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  7,                                      !- Minute 38
  0.515,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  22,                                     !- Minute 39
  0.5675,                                 !- Value Until Time 39
  12,                                     !- Hour 40
  37,                                     !- Minute 40
  0.62,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  52,                                     !- Minute 41
  0.615,                                  !- Value Until Time 41
  13,                                     !- Hour 42
  7,                                      !- Minute 42
  0.61,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  22,                                     !- Minute 43
  0.605,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  37,                                     !- Minute 44
  0.6,                                    !- Value Until Time 44
  13,                                     !- Hour 45
  52,                                     !- Minute 45
  0.5875,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  7,                                      !- Minute 46
  0.575,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  22,                                     !- Minute 47
  0.5625,                                 !- Value Until Time 47
  14,                                     !- Hour 48
  37,                                     !- Minute 48
  0.55,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  52,                                     !- Minute 49
  0.525,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  7,                                      !- Minute 50
  0.5,                                    !- Value Until Time 50
  15,                                     !- Hour 51
  22,                                     !- Minute 51
  0.475,                                  !- Value Until Time 51
  15,                                     !- Hour 52
  37,                                     !- Minute 52
  0.45,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  52,                                     !- Minute 53
  0.4625,                                 !- Value Until Time 53
  16,                                     !- Hour 54
  7,                                      !- Minute 54
  0.475,                                  !- Value Until Time 54
  16,                                     !- Hour 55
  22,                                     !- Minute 55
  0.4875,                                 !- Value Until Time 55
  16,                                     !- Hour 56
  37,                                     !- Minute 56
  0.5,                                    !- Value Until Time 56
  16,                                     !- Hour 57
  52,                                     !- Minute 57
  0.495789473684211,                      !- Value Until Time 57
  17,                                     !- Hour 58
  7,                                      !- Minute 58
  0.491578947368421,                      !- Value Until Time 58
  17,                                     !- Hour 59
  22,                                     !- Minute 59
  0.487368421052632,                      !- Value Until Time 59
  17,                                     !- Hour 60
  37,                                     !- Minute 60
  0.483157894736842,                      !- Value Until Time 60
  17,                                     !- Hour 61
  52,                                     !- Minute 61
  0.478947368421053,                      !- Value Until Time 61
  18,                                     !- Hour 62
  7,                                      !- Minute 62
  0.474736842105263,                      !- Value Until Time 62
  18,                                     !- Hour 63
  22,                                     !- Minute 63
  0.470526315789474,                      !- Value Until Time 63
  18,                                     !- Hour 64
  37,                                     !- Minute 64
  0.466315789473684,                      !- Value Until Time 64
  18,                                     !- Hour 65
  52,                                     !- Minute 65
  0.462105263157895,                      !- Value Until Time 65
  19,                                     !- Hour 66
  0,                                      !- Minute 66
  0.46,                                   !- Value Until Time 66
  19,                                     !- Hour 67
  15,                                     !- Minute 67
  0.4625,                                 !- Value Until Time 67
  19,                                     !- Hour 68
  30,                                     !- Minute 68
  0.465,                                  !- Value Until Time 68
  19,                                     !- Hour 69
  45,                                     !- Minute 69
  0.4675,                                 !- Value Until Time 69
  20,                                     !- Hour 70
  0,                                      !- Minute 70
  0.47,                                   !- Value Until Time 70
  20,                                     !- Hour 71
  15,                                     !- Minute 71
  0.4375,                                 !- Value Until Time 71
  20,                                     !- Hour 72
  30,                                     !- Minute 72
  0.405,                                  !- Value Until Time 72
  20,                                     !- Hour 73
  45,                                     !- Minute 73
  0.3725,                                 !- Value Until Time 73
  21,                                     !- Hour 74
  0,                                      !- Minute 74
  0.34,                                   !- Value Until Time 74
  21,                                     !- Hour 75
  15,                                     !- Minute 75
  0.3375,                                 !- Value Until Time 75
  21,                                     !- Hour 76
  30,                                     !- Minute 76
  0.335,                                  !- Value Until Time 76
  21,                                     !- Hour 77
  45,                                     !- Minute 77
  0.3325,                                 !- Value Until Time 77
  22,                                     !- Hour 78
  0,                                      !- Minute 78
  0.33,                                   !- Value Until Time 78
  22,                                     !- Hour 79
  15,                                     !- Minute 79
  0.305,                                  !- Value Until Time 79
  22,                                     !- Hour 80
  30,                                     !- Minute 80
  0.28,                                   !- Value Until Time 80
  22,                                     !- Hour 81
  45,                                     !- Minute 81
  0.255,                                  !- Value Until Time 81
  23,                                     !- Hour 82
  0,                                      !- Minute 82
  0.23,                                   !- Value Until Time 82
  23,                                     !- Hour 83
  15,                                     !- Minute 83
  0.205,                                  !- Value Until Time 83
  23,                                     !- Hour 84
  30,                                     !- Minute 84
  0.18,                                   !- Value Until Time 84
  23,                                     !- Hour 85
  45,                                     !- Minute 85
  0.155,                                  !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0.13;                                   !- Value Until Time 86

OS:Schedule:Day,
  {d5fc8801-5c01-4663-8482-770fa201509e}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Day,
  {fb7897a7-e246-4cdd-9184-cd3f64dbdfe3}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {aa30a8d8-b939-4491-a8ec-601cc8735327}, !- Handle
  Schedule Rule 11,                       !- Name
  {fcedaef1-88c8-4a57-894e-f775e0c50d5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9024d895-d401-43c5-b9aa-f179e5d8b91a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9024d895-d401-43c5-b9aa-f179e5d8b91a}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0975,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.065,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0325,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2075,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.215,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.2225,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2525,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3425,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.365,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.3875,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.47,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.59,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.6375,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.625,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.6125,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5875,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.575,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5625,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4625,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.475,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4875,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0.49,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.48,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.47,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.46,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4625,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.465,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4675,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.47,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.405,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3725,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.34,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.335,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3325,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.33,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.305,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.28,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.255,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.23,                                   !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.205,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.18,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.155,                                  !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.13,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.13;                                   !- Value Until Time 67

OS:WaterUse:Connections,
  {7c9e8e4e-49d3-4bdd-957f-e34555b27608}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F, !- Name
  {a12111a5-3ef6-4523-acd5-9710cce33c82}, !- Inlet Node Name
  {7d853763-c850-4d71-9e14-dee8daeba3a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ad6a4c8-5fc2-4850-8df9-bf7b93146b74}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d6457174-9845-46d1-9abf-036ae2af0e5c}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 2 units Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.78541178396985e-06,                   !- Peak Flow Rate {m3/s}
  {84ff6fbf-b72e-42ae-87d9-b20501e52225}, !- Target Temperature Schedule Name
  {81d2b26f-1f62-4009-ac07-8c852d60e785}, !- Sensible Fraction Schedule Name
  {130d3fbd-438c-4579-86cd-dca96f89407a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81d2b26f-1f62-4009-ac07-8c852d60e785}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  {6bedf0e4-cbf5-4564-a81a-0f4012d6b9e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bedf0e4-cbf5-4564-a81a-0f4012d6b9e4}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {130d3fbd-438c-4579-86cd-dca96f89407a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  {d50197c6-233e-46ec-8c4c-80406fac22f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d50197c6-233e-46ec-8c4c-80406fac22f7}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {84ff6fbf-b72e-42ae-87d9-b20501e52225}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {2d07e0fe-231e-49bf-bfc8-141a1ce25692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d07e0fe-231e-49bf-bfc8-141a1ce25692}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {0ad6a4c8-5fc2-4850-8df9-bf7b93146b74}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 2 units Service Water Use 0.06gpm at 140F, !- Name
  {d6457174-9845-46d1-9abf-036ae2af0e5c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fcedaef1-88c8-4a57-894e-f775e0c50d5d}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {2fbd4fe6-a480-49bc-b2a0-de93edad3003}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {243f78b9-66f8-4cde-841f-dc58d3593c5c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {29e26d95-6ead-40f8-a476-879b1875f9a3}, !- Plant Side Inlet Node Name
  {61a3ac74-208f-41e6-980a-37da8ad4bd91}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f4d98d82-1fa1-474a-a7ae-44e16cc3c2b9}, !- Demand Side Inlet Node Name
  {15c2e43f-16f1-4c8e-a8be-bad51ab6bcd9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ef102847-b7de-4e64-aaa3-cb03fa4feee2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3ab56813-32cf-4dbc-83ff-77f2124f40db}, !- Demand Mixer Name
  {a350b730-beba-4a21-a191-9da8db1b792e}, !- Demand Splitter Name
  {adb11adf-7d86-470b-9c0b-8f2e999ad955}, !- Supply Mixer Name
  {28ff5489-1aa3-4f99-9c8a-2a03d8c8fbd3}; !- Supply Splitter Name

OS:Node,
  {325c088f-8b38-46ae-9b5f-cd21d36ec258}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {29e26d95-6ead-40f8-a476-879b1875f9a3}, !- Inlet Port
  {cc27ea05-a071-4dfb-a3d0-0e713028ec75}; !- Outlet Port

OS:Node,
  {243f78b9-66f8-4cde-841f-dc58d3593c5c}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {1591bdcb-5aa2-434e-93a8-70298b584b06}, !- Inlet Port
  {61a3ac74-208f-41e6-980a-37da8ad4bd91}; !- Outlet Port

OS:Node,
  {b1b3e355-e09c-4520-b066-e03bb435e348}, !- Handle
  2X 50gal HeatPump Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {b956c6fa-44b3-4851-8490-360c6d021cd5}, !- Inlet Port
  {94204539-c53b-45db-8c5d-075e58fa64a9}; !- Outlet Port

OS:Connector:Mixer,
  {adb11adf-7d86-470b-9c0b-8f2e999ad955}, !- Handle
  Connector Mixer 1,                      !- Name
  {b52c9058-f999-430b-b0f6-1cccfa953f7e}, !- Outlet Branch Name
  {a438c75c-f5ff-461b-9fb3-753c437bb5de}, !- Inlet Branch Name 1
  {bbec97b2-ac52-42c5-9575-432a56eeb39a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {28ff5489-1aa3-4f99-9c8a-2a03d8c8fbd3}, !- Handle
  Connector Splitter 1,                   !- Name
  {f8cf4dfb-a1d7-46c3-b1e6-31c3d1191db9}, !- Inlet Branch Name
  {b956c6fa-44b3-4851-8490-360c6d021cd5}, !- Outlet Branch Name 1
  {a7eea9e9-e024-4184-9e96-2ff3b83c098b}; !- Outlet Branch Name 2

OS:Connection,
  {29e26d95-6ead-40f8-a476-879b1875f9a3}, !- Handle
  {db230467-a87f-4a33-b3a7-7255e3d7e5ec}, !- Name
  {2fbd4fe6-a480-49bc-b2a0-de93edad3003}, !- Source Object
  14,                                     !- Outlet Port
  {325c088f-8b38-46ae-9b5f-cd21d36ec258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b956c6fa-44b3-4851-8490-360c6d021cd5}, !- Handle
  {71e1c227-830f-4b4d-8140-304024f8650e}, !- Name
  {28ff5489-1aa3-4f99-9c8a-2a03d8c8fbd3}, !- Source Object
  3,                                      !- Outlet Port
  {b1b3e355-e09c-4520-b066-e03bb435e348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a3ac74-208f-41e6-980a-37da8ad4bd91}, !- Handle
  {8cdfc157-3ebc-4b03-bc32-eb7f0b65164d}, !- Name
  {243f78b9-66f8-4cde-841f-dc58d3593c5c}, !- Source Object
  3,                                      !- Outlet Port
  {2fbd4fe6-a480-49bc-b2a0-de93edad3003}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f36a6ce8-62b2-493d-9b29-8e09004c14e6}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {f4d98d82-1fa1-474a-a7ae-44e16cc3c2b9}, !- Inlet Port
  {b610238b-9842-4769-b3ff-a02dfbd01101}; !- Outlet Port

OS:Node,
  {5b90a6cd-1ba3-4ef8-84d6-38756c10cebf}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {06ceb313-6e0b-4331-ad06-66cf4c0f8077}, !- Inlet Port
  {15c2e43f-16f1-4c8e-a8be-bad51ab6bcd9}; !- Outlet Port

OS:Node,
  {b844056b-9197-4ea8-bdf1-8f472cba7185}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {e73430dd-b4f5-4f4f-b6f5-bfbb5886c039}, !- Inlet Port
  {2a8c0bc3-8dc9-448d-926d-bddd1f28dbf9}; !- Outlet Port

OS:Connector:Mixer,
  {3ab56813-32cf-4dbc-83ff-77f2124f40db}, !- Handle
  Connector Mixer 2,                      !- Name
  {e1611254-77e8-413d-8f60-141492ba64f9}, !- Outlet Branch Name
  {fa0450eb-c8fe-474f-ab3a-a4aa8c4caa02}, !- Inlet Branch Name 1
  {4a26bcae-7755-4f7c-a764-8a7f834b539b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a350b730-beba-4a21-a191-9da8db1b792e}, !- Handle
  Connector Splitter 2,                   !- Name
  {8c6d2716-9b25-4871-9c22-63a0e7b18025}, !- Inlet Branch Name
  {e73430dd-b4f5-4f4f-b6f5-bfbb5886c039}, !- Outlet Branch Name 1
  {f78fbe4f-3ced-4a80-b1d3-64f55da6ea17}; !- Outlet Branch Name 2

OS:Connection,
  {f4d98d82-1fa1-474a-a7ae-44e16cc3c2b9}, !- Handle
  {2e4f91d1-1da2-4eeb-8ced-1d9f4bf560c5}, !- Name
  {2fbd4fe6-a480-49bc-b2a0-de93edad3003}, !- Source Object
  17,                                     !- Outlet Port
  {f36a6ce8-62b2-493d-9b29-8e09004c14e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e73430dd-b4f5-4f4f-b6f5-bfbb5886c039}, !- Handle
  {30443036-fef8-41d6-bc59-9f4eadd64ffd}, !- Name
  {a350b730-beba-4a21-a191-9da8db1b792e}, !- Source Object
  3,                                      !- Outlet Port
  {b844056b-9197-4ea8-bdf1-8f472cba7185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c2e43f-16f1-4c8e-a8be-bad51ab6bcd9}, !- Handle
  {e20437f3-f29e-4354-a8a5-f3399a2a5f9d}, !- Name
  {5b90a6cd-1ba3-4ef8-84d6-38756c10cebf}, !- Source Object
  3,                                      !- Outlet Port
  {2fbd4fe6-a480-49bc-b2a0-de93edad3003}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d21f0a2c-79d8-4743-a2e6-fc0e933f2b0a}, !- Handle
  {2fbd4fe6-a480-49bc-b2a0-de93edad3003}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ef102847-b7de-4e64-aaa3-cb03fa4feee2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {d23fa847-f4e5-4b1e-b24d-1e854744bf6b}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c7533470-6962-4e5a-a751-24bda56691e2}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d23fa847-f4e5-4b1e-b24d-1e854744bf6b}, !- Schedule Type Limits Name
  {0bc91d18-9490-4bab-82c6-57e86614f37d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bc91d18-9490-4bab-82c6-57e86614f37d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d23fa847-f4e5-4b1e-b24d-1e854744bf6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {69c20d2c-0a67-4f94-889b-5506cb22fad4}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c7533470-6962-4e5a-a751-24bda56691e2}, !- Schedule Name
  {243f78b9-66f8-4cde-841f-dc58d3593c5c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e7d2faf6-efdc-4816-9f28-b90708adff48}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {cc27ea05-a071-4dfb-a3d0-0e713028ec75}, !- Inlet Node Name
  {d037dcce-59fe-4756-9678-9cdb29d77a41}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {54f6473c-96eb-4bfc-bc31-103f682e9ca6}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {d037dcce-59fe-4756-9678-9cdb29d77a41}, !- Inlet Port
  {f8cf4dfb-a1d7-46c3-b1e6-31c3d1191db9}; !- Outlet Port

OS:Connection,
  {cc27ea05-a071-4dfb-a3d0-0e713028ec75}, !- Handle
  {396a2acb-f31e-4c01-97ba-2215210b0e7e}, !- Name
  {325c088f-8b38-46ae-9b5f-cd21d36ec258}, !- Source Object
  3,                                      !- Outlet Port
  {e7d2faf6-efdc-4816-9f28-b90708adff48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d037dcce-59fe-4756-9678-9cdb29d77a41}, !- Handle
  {b7669d84-36c9-4944-a980-bdd5e3e006f7}, !- Name
  {e7d2faf6-efdc-4816-9f28-b90708adff48}, !- Source Object
  3,                                      !- Outlet Port
  {54f6473c-96eb-4bfc-bc31-103f682e9ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8cf4dfb-a1d7-46c3-b1e6-31c3d1191db9}, !- Handle
  {4e73e5d7-0308-4601-84d3-0c5d3e398de4}, !- Name
  {54f6473c-96eb-4bfc-bc31-103f682e9ca6}, !- Source Object
  3,                                      !- Outlet Port
  {28ff5489-1aa3-4f99-9c8a-2a03d8c8fbd3}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3e629f47-a275-4508-9351-f6c5d5b8da73}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b2366f5c-ac68-42cd-95cb-11b9788f4329}, !- Handle
  2X 50gal HeatPump Water Heater - 20kBtu/hr, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {c7533470-6962-4e5a-a751-24bda56691e2}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  {cbdf5da7-ceb8-44c7-a976-538d026fd8d3}, !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ea8c0442-ee31-4154-a783-9b33a7cff9c7}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {94204539-c53b-45db-8c5d-075e58fa64a9}, !- Use Side Inlet Node Name
  {eecbc16c-2c4c-41b6-bfad-25db2a08fd9c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {aff6365c-0ad5-4de8-9031-bfd502bdb4ae}, !- Handle
  {b2366f5c-ac68-42cd-95cb-11b9788f4329}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  2;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {ea8c0442-ee31-4154-a783-9b33a7cff9c7}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {3e629f47-a275-4508-9351-f6c5d5b8da73}, !- Schedule Type Limits Name
  {64daa03f-964e-4250-90b4-327c0aa13498}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64daa03f-964e-4250-90b4-327c0aa13498}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {3e629f47-a275-4508-9351-f6c5d5b8da73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Curve:Cubic,
  {cbdf5da7-ceb8-44c7-a976-538d026fd8d3}, !- Handle
  HPWH_COP_2.8,                           !- Name
  2.8,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {95bc1234-92bb-4714-aa98-64f65080cbf5}, !- Handle
  2X 50gal HeatPump Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {eecbc16c-2c4c-41b6-bfad-25db2a08fd9c}, !- Inlet Port
  {a438c75c-f5ff-461b-9fb3-753c437bb5de}; !- Outlet Port

OS:Connection,
  {94204539-c53b-45db-8c5d-075e58fa64a9}, !- Handle
  {a8816607-47eb-4a3c-a54c-d29edd29c4df}, !- Name
  {b1b3e355-e09c-4520-b066-e03bb435e348}, !- Source Object
  3,                                      !- Outlet Port
  {b2366f5c-ac68-42cd-95cb-11b9788f4329}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {eecbc16c-2c4c-41b6-bfad-25db2a08fd9c}, !- Handle
  {78bf5fcc-0758-418d-8d17-41b013d5b8d3}, !- Name
  {b2366f5c-ac68-42cd-95cb-11b9788f4329}, !- Source Object
  32,                                     !- Outlet Port
  {95bc1234-92bb-4714-aa98-64f65080cbf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a438c75c-f5ff-461b-9fb3-753c437bb5de}, !- Handle
  {4520537a-4269-4873-894f-4cd00fa4a6aa}, !- Name
  {95bc1234-92bb-4714-aa98-64f65080cbf5}, !- Source Object
  3,                                      !- Outlet Port
  {adb11adf-7d86-470b-9c0b-8f2e999ad955}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0804aed9-836a-41b0-9386-574808a3208c}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {665b90df-10fc-4ea9-b37f-0c985fd26911}; !- Default Day Schedule Name

OS:Schedule:Day,
  {665b90df-10fc-4ea9-b37f-0c985fd26911}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {c512761e-7fa0-40bf-9dd0-747379e14693}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {42b7fc4b-0027-4706-a024-7c19d4d830c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42b7fc4b-0027-4706-a024-7c19d4d830c7}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {9eaea1ec-710d-4c22-b930-fd83ff3f0d78}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9fc5b37f-0afe-4ebe-b702-d0bf94f3a985}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {9eaea1ec-710d-4c22-b930-fd83ff3f0d78}; !- Layer 1

OS:Pipe:Indoor,
  {ef384a74-583b-4b3e-af22-4661ed11d79d}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Pipe 40.0ft, !- Name
  {9fc5b37f-0afe-4ebe-b702-d0bf94f3a985}, !- Construction
  {b610238b-9842-4769-b3ff-a02dfbd01101}, !- Fluid Inlet Node
  {f273916a-1bae-4b15-8b3b-30e6e55b82c9}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {0804aed9-836a-41b0-9386-574808a3208c}, !- Ambient Temperature Schedule
  {c512761e-7fa0-40bf-9dd0-747379e14693}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  12.192;                                 !- Pipe Length {m}

OS:Node,
  {84b8164a-6d62-4a84-832f-b424c7383bb5}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Service Water Loop Pipe 40.0ft Outlet Water Node, !- Name
  {f273916a-1bae-4b15-8b3b-30e6e55b82c9}, !- Inlet Port
  {8c6d2716-9b25-4871-9c22-63a0e7b18025}; !- Outlet Port

OS:Connection,
  {b610238b-9842-4769-b3ff-a02dfbd01101}, !- Handle
  {0dc9da1a-5790-47ea-b286-0816e75cb699}, !- Name
  {f36a6ce8-62b2-493d-9b29-8e09004c14e6}, !- Source Object
  3,                                      !- Outlet Port
  {ef384a74-583b-4b3e-af22-4661ed11d79d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f273916a-1bae-4b15-8b3b-30e6e55b82c9}, !- Handle
  {c243389b-84f7-4c0a-a6d8-140b61370826}, !- Name
  {ef384a74-583b-4b3e-af22-4661ed11d79d}, !- Source Object
  4,                                      !- Outlet Port
  {84b8164a-6d62-4a84-832f-b424c7383bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6d2716-9b25-4871-9c22-63a0e7b18025}, !- Handle
  {c4ffc54a-9aec-4816-9344-8bdff03e6211}, !- Name
  {84b8164a-6d62-4a84-832f-b424c7383bb5}, !- Source Object
  3,                                      !- Outlet Port
  {a350b730-beba-4a21-a191-9da8db1b792e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fb8e4ec1-ac98-4cc5-968b-6a79945cedca}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9f2ec33f-fddd-4ab7-975e-b5b49e6dc6ec}, !- Inlet Node Name
  {a02d3e6f-73db-4136-b1ad-e8fc5628124a}; !- Outlet Node Name

OS:Node,
  {83549ff1-c3b6-4ec7-922d-979bdc767a22}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {a7eea9e9-e024-4184-9e96-2ff3b83c098b}, !- Inlet Port
  {9f2ec33f-fddd-4ab7-975e-b5b49e6dc6ec}; !- Outlet Port

OS:Connection,
  {a7eea9e9-e024-4184-9e96-2ff3b83c098b}, !- Handle
  {9d37dcaa-8d47-4c6e-b814-6e32dae926d3}, !- Name
  {28ff5489-1aa3-4f99-9c8a-2a03d8c8fbd3}, !- Source Object
  4,                                      !- Outlet Port
  {83549ff1-c3b6-4ec7-922d-979bdc767a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1af53238-4b21-4c65-bef1-3baa311b90b6}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {a02d3e6f-73db-4136-b1ad-e8fc5628124a}, !- Inlet Port
  {bbec97b2-ac52-42c5-9575-432a56eeb39a}; !- Outlet Port

OS:Connection,
  {9f2ec33f-fddd-4ab7-975e-b5b49e6dc6ec}, !- Handle
  {96389618-97fd-4322-b3df-cbf47eafda39}, !- Name
  {83549ff1-c3b6-4ec7-922d-979bdc767a22}, !- Source Object
  3,                                      !- Outlet Port
  {fb8e4ec1-ac98-4cc5-968b-6a79945cedca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02d3e6f-73db-4136-b1ad-e8fc5628124a}, !- Handle
  {0b7b7c36-ffd4-4b15-863d-6e1fb9352b30}, !- Name
  {fb8e4ec1-ac98-4cc5-968b-6a79945cedca}, !- Source Object
  3,                                      !- Outlet Port
  {1af53238-4b21-4c65-bef1-3baa311b90b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbec97b2-ac52-42c5-9575-432a56eeb39a}, !- Handle
  {722c8513-488d-4517-8131-486a9984f7c5}, !- Name
  {1af53238-4b21-4c65-bef1-3baa311b90b6}, !- Source Object
  3,                                      !- Outlet Port
  {adb11adf-7d86-470b-9c0b-8f2e999ad955}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c967acee-31d2-4cfc-b09b-f2d22ffaa00a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2a8c0bc3-8dc9-448d-926d-bddd1f28dbf9}, !- Inlet Node Name
  {4fe13eb2-4cff-4345-81b5-0db101549247}; !- Outlet Node Name

OS:Node,
  {dac8629b-b992-47e1-abf9-045638e969d1}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {4fe13eb2-4cff-4345-81b5-0db101549247}, !- Inlet Port
  {fa0450eb-c8fe-474f-ab3a-a4aa8c4caa02}; !- Outlet Port

OS:Connection,
  {2a8c0bc3-8dc9-448d-926d-bddd1f28dbf9}, !- Handle
  {83b57e02-a813-4c5d-a0bd-fa78b703373d}, !- Name
  {b844056b-9197-4ea8-bdf1-8f472cba7185}, !- Source Object
  3,                                      !- Outlet Port
  {c967acee-31d2-4cfc-b09b-f2d22ffaa00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe13eb2-4cff-4345-81b5-0db101549247}, !- Handle
  {a11bee3d-5b32-40d5-b929-1fdf95ec007a}, !- Name
  {c967acee-31d2-4cfc-b09b-f2d22ffaa00a}, !- Source Object
  3,                                      !- Outlet Port
  {dac8629b-b992-47e1-abf9-045638e969d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa0450eb-c8fe-474f-ab3a-a4aa8c4caa02}, !- Handle
  {7fc5458d-a25b-4c13-8a04-24e5423fa788}, !- Name
  {dac8629b-b992-47e1-abf9-045638e969d1}, !- Source Object
  3,                                      !- Outlet Port
  {3ab56813-32cf-4dbc-83ff-77f2124f40db}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb6008b1-6743-490f-9b0b-435362bc0eef}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {37a8e99b-da5b-4869-b262-340c37cd0028}, !- Inlet Node Name
  {1591bdcb-5aa2-434e-93a8-70298b584b06}; !- Outlet Node Name

OS:Node,
  {45ba55bf-9d2b-406d-9f92-88131fbcfd46}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b52c9058-f999-430b-b0f6-1cccfa953f7e}, !- Inlet Port
  {37a8e99b-da5b-4869-b262-340c37cd0028}; !- Outlet Port

OS:Connection,
  {b52c9058-f999-430b-b0f6-1cccfa953f7e}, !- Handle
  {c873d792-995b-4b67-8259-589c11b6677c}, !- Name
  {adb11adf-7d86-470b-9c0b-8f2e999ad955}, !- Source Object
  2,                                      !- Outlet Port
  {45ba55bf-9d2b-406d-9f92-88131fbcfd46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a8e99b-da5b-4869-b262-340c37cd0028}, !- Handle
  {ba248c6f-7738-40e4-b9e0-de964f3580da}, !- Name
  {45ba55bf-9d2b-406d-9f92-88131fbcfd46}, !- Source Object
  3,                                      !- Outlet Port
  {eb6008b1-6743-490f-9b0b-435362bc0eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1591bdcb-5aa2-434e-93a8-70298b584b06}, !- Handle
  {8f0e5305-e1f5-4061-9e16-85294e890e25}, !- Name
  {eb6008b1-6743-490f-9b0b-435362bc0eef}, !- Source Object
  3,                                      !- Outlet Port
  {243f78b9-66f8-4cde-841f-dc58d3593c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2d794040-d93a-49f5-bfae-7efb4f815796}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a278ada0-d868-49ee-8e1b-ad6ad227d14e}, !- Inlet Node Name
  {06ceb313-6e0b-4331-ad06-66cf4c0f8077}; !- Outlet Node Name

OS:Node,
  {7d4f6264-01fc-4e35-b486-1131319740fa}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e1611254-77e8-413d-8f60-141492ba64f9}, !- Inlet Port
  {a278ada0-d868-49ee-8e1b-ad6ad227d14e}; !- Outlet Port

OS:Connection,
  {e1611254-77e8-413d-8f60-141492ba64f9}, !- Handle
  {b9dead67-e7cf-4916-beb9-965b10048f73}, !- Name
  {3ab56813-32cf-4dbc-83ff-77f2124f40db}, !- Source Object
  2,                                      !- Outlet Port
  {7d4f6264-01fc-4e35-b486-1131319740fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a278ada0-d868-49ee-8e1b-ad6ad227d14e}, !- Handle
  {7e73ccd6-62c7-4e63-987b-8921a5c49f8d}, !- Name
  {7d4f6264-01fc-4e35-b486-1131319740fa}, !- Source Object
  3,                                      !- Outlet Port
  {2d794040-d93a-49f5-bfae-7efb4f815796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ceb313-6e0b-4331-ad06-66cf4c0f8077}, !- Handle
  {d7ca4c6b-a8a5-4143-a832-396a3113b7d1}, !- Name
  {2d794040-d93a-49f5-bfae-7efb4f815796}, !- Source Object
  3,                                      !- Outlet Port
  {5b90a6cd-1ba3-4ef8-84d6-38756c10cebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a455ce77-239b-4d86-9be1-57b732e4bd39}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {f78fbe4f-3ced-4a80-b1d3-64f55da6ea17}, !- Inlet Port
  {a12111a5-3ef6-4523-acd5-9710cce33c82}; !- Outlet Port

OS:Connection,
  {f78fbe4f-3ced-4a80-b1d3-64f55da6ea17}, !- Handle
  {faf4dfa2-68fc-4a12-8916-43c3d38bc9d0}, !- Name
  {a350b730-beba-4a21-a191-9da8db1b792e}, !- Source Object
  4,                                      !- Outlet Port
  {a455ce77-239b-4d86-9be1-57b732e4bd39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {034f591c-4aae-4d42-a185-099a2f4dff87}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {7d853763-c850-4d71-9e14-dee8daeba3a1}, !- Inlet Port
  {4a26bcae-7755-4f7c-a764-8a7f834b539b}; !- Outlet Port

OS:Connection,
  {a12111a5-3ef6-4523-acd5-9710cce33c82}, !- Handle
  {cd064b9f-8b00-4f76-bd8d-935526a06512}, !- Name
  {a455ce77-239b-4d86-9be1-57b732e4bd39}, !- Source Object
  3,                                      !- Outlet Port
  {7c9e8e4e-49d3-4bdd-957f-e34555b27608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d853763-c850-4d71-9e14-dee8daeba3a1}, !- Handle
  {107d785e-1340-490f-ba87-6e5755f35056}, !- Name
  {7c9e8e4e-49d3-4bdd-957f-e34555b27608}, !- Source Object
  3,                                      !- Outlet Port
  {034f591c-4aae-4d42-a185-099a2f4dff87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a26bcae-7755-4f7c-a764-8a7f834b539b}, !- Handle
  {9f2c25e4-8c6c-45ed-a2b0-f0ed36400dd9}, !- Name
  {034f591c-4aae-4d42-a185-099a2f4dff87}, !- Source Object
  3,                                      !- Outlet Port
  {3ab56813-32cf-4dbc-83ff-77f2124f40db}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {90afcb8f-0eff-4e33-b718-fd240d30a071}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  {f499fe78-484e-4965-9186-545c00521730}, !- Default Day Schedule Name
  {7b44da73-3c5e-4f38-9234-9bceec2d826d}, !- Summer Design Day Schedule Name
  {96e08fa8-ca93-4f4d-be9a-37b6f202a358}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f499fe78-484e-4965-9186-545c00521730}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.19,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.23,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2525,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2975,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3425,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.365,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3875,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.41,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.426842105263158,                      !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.443684210526316,                      !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.460526315789474,                      !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.477368421052632,                      !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.494210526315789,                      !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.511052631578947,                      !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.527894736842105,                      !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.544736842105263,                      !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.561578947368421,                      !- Value Until Time 26
  11,                                     !- Hour 27
  37,                                     !- Minute 27
  0.57,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  52,                                     !- Minute 28
  0.5825,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  7,                                      !- Minute 29
  0.595,                                  !- Value Until Time 29
  12,                                     !- Hour 30
  22,                                     !- Minute 30
  0.6075,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  37,                                     !- Minute 31
  0.62,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.6175,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  7,                                      !- Minute 33
  0.615,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  22,                                     !- Minute 34
  0.6125,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  37,                                     !- Minute 35
  0.61,                                   !- Value Until Time 35
  13,                                     !- Hour 36
  52,                                     !- Minute 36
  0.5825,                                 !- Value Until Time 36
  14,                                     !- Hour 37
  7,                                      !- Minute 37
  0.555,                                  !- Value Until Time 37
  14,                                     !- Hour 38
  22,                                     !- Minute 38
  0.5275,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  37,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  14,                                     !- Hour 40
  52,                                     !- Minute 40
  0.4875,                                 !- Value Until Time 40
  15,                                     !- Hour 41
  7,                                      !- Minute 41
  0.475,                                  !- Value Until Time 41
  15,                                     !- Hour 42
  22,                                     !- Minute 42
  0.4625,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  37,                                     !- Minute 43
  0.45,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  52,                                     !- Minute 44
  0.4525,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  7,                                      !- Minute 45
  0.455,                                  !- Value Until Time 45
  16,                                     !- Hour 46
  22,                                     !- Minute 46
  0.4575,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  37,                                     !- Minute 47
  0.46,                                   !- Value Until Time 47
  16,                                     !- Hour 48
  52,                                     !- Minute 48
  0.461052631578947,                      !- Value Until Time 48
  17,                                     !- Hour 49
  7,                                      !- Minute 49
  0.462105263157895,                      !- Value Until Time 49
  17,                                     !- Hour 50
  22,                                     !- Minute 50
  0.463157894736842,                      !- Value Until Time 50
  17,                                     !- Hour 51
  37,                                     !- Minute 51
  0.464210526315789,                      !- Value Until Time 51
  17,                                     !- Hour 52
  52,                                     !- Minute 52
  0.465263157894737,                      !- Value Until Time 52
  18,                                     !- Hour 53
  7,                                      !- Minute 53
  0.466315789473684,                      !- Value Until Time 53
  18,                                     !- Hour 54
  22,                                     !- Minute 54
  0.467368421052632,                      !- Value Until Time 54
  18,                                     !- Hour 55
  37,                                     !- Minute 55
  0.468421052631579,                      !- Value Until Time 55
  18,                                     !- Hour 56
  52,                                     !- Minute 56
  0.469473684210526,                      !- Value Until Time 56
  19,                                     !- Hour 57
  0,                                      !- Minute 57
  0.47,                                   !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.4575,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.445,                                  !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.4325,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.42,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.38,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  45,                                     !- Minute 64
  0.36,                                   !- Value Until Time 64
  21,                                     !- Hour 65
  0,                                      !- Minute 65
  0.34,                                   !- Value Until Time 65
  21,                                     !- Hour 66
  15,                                     !- Minute 66
  0.255,                                  !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.17,                                   !- Value Until Time 67
  21,                                     !- Hour 68
  45,                                     !- Minute 68
  0.085,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  0,                                      !- Minute 69
  0,                                      !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0;                                      !- Value Until Time 70

OS:Schedule:Day,
  {7b44da73-3c5e-4f38-9234-9bceec2d826d}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {96e08fa8-ca93-4f4d-be9a-37b6f202a358}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {c2493d06-2641-4a20-8d94-bdff1c9042fc}, !- Handle
  Schedule Rule 13,                       !- Name
  {90afcb8f-0eff-4e33-b718-fd240d30a071}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a56f70dc-5c50-42cf-923d-c3e37a97f2a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a56f70dc-5c50-42cf-923d-c3e37a97f2a8}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.21,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.22,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.23,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.24,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2475,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.255,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.2625,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.27,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.3075,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.345,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.3825,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.42,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.48,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.51,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.54,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.56,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.58,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6,                                    !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.62,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.615,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.61,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.605,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.575,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.55,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.525,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.495,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.49,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.485,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.48,                                   !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4775,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.475,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4725,                                 !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.47,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4375,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.405,                                  !- Value Until Time 43
  18,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3725,                                 !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.34,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.255,                                  !- Value Until Time 46
  19,                                     !- Hour 47
  0,                                      !- Minute 47
  0.17,                                   !- Value Until Time 47
  19,                                     !- Hour 48
  15,                                     !- Minute 48
  0.085,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:WaterUse:Connections,
  {0006e7d2-5119-48e7-b4e1-f6fac882bdb3}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F, !- Name
  {1c22441e-76b3-49c9-b869-f4d8e85e96e7}, !- Inlet Node Name
  {b1cffca5-2a62-4c81-9035-d6dbaedd4a1c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50a5a667-6e9c-4b78-9302-eff845c02bff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9cbb42e2-cafa-46b1-bd78-9ab29615d5f5}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 2 units Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.78541178396985e-06,                   !- Peak Flow Rate {m3/s}
  {41373909-f360-4d3d-a7ae-4e73389f9e7a}, !- Target Temperature Schedule Name
  {81d2b26f-1f62-4009-ac07-8c852d60e785}, !- Sensible Fraction Schedule Name
  {130d3fbd-438c-4579-86cd-dca96f89407a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {41373909-f360-4d3d-a7ae-4e73389f9e7a}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {be100080-c5c9-4ba4-ad3a-9e2b2e8b7d1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be100080-c5c9-4ba4-ad3a-9e2b2e8b7d1a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {50a5a667-6e9c-4b78-9302-eff845c02bff}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 2 units Service Water Use 0.06gpm at 140F, !- Name
  {9cbb42e2-cafa-46b1-bd78-9ab29615d5f5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {90afcb8f-0eff-4e33-b718-fd240d30a071}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {ab241551-08ac-4902-83fd-61fe69abe1db}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a8a08c07-d4aa-4bcf-b320-741d09258602}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c227e018-6492-43a4-a3d5-91bbed751a5d}, !- Plant Side Inlet Node Name
  {7f92858b-6829-45d1-93fa-0d360a5b8dbe}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {89871044-1716-4211-baec-62b39ca2a95b}, !- Demand Side Inlet Node Name
  {38c53479-055d-4d31-8bdd-966277d927bd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cffbf095-ef10-4286-8ead-4bace2645dc8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {03fc383c-a114-48d9-af9c-cda0d6230f73}, !- Demand Mixer Name
  {d1ac07a1-08bd-4852-9cfc-cdb36323e77a}, !- Demand Splitter Name
  {74487515-75de-4831-8295-a60adcba33e9}, !- Supply Mixer Name
  {cdfd81f9-a815-4946-a544-f802d2ef532e}; !- Supply Splitter Name

OS:Node,
  {c421abc7-7c25-4138-a8d7-682a3ca63403}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {c227e018-6492-43a4-a3d5-91bbed751a5d}, !- Inlet Port
  {e8d8f08b-cae6-4c5e-878a-1beae750d466}; !- Outlet Port

OS:Node,
  {a8a08c07-d4aa-4bcf-b320-741d09258602}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {b7846536-516f-4ef9-b812-c9316614b07f}, !- Inlet Port
  {7f92858b-6829-45d1-93fa-0d360a5b8dbe}; !- Outlet Port

OS:Node,
  {7e388b16-1509-4c9c-bee1-3befdc6b6644}, !- Handle
  2X 50gal HeatPump Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {aa429890-5a92-4d26-ac6c-4cbaa175a772}, !- Inlet Port
  {cfc3434a-9083-4ac3-92f8-4c3484628d65}; !- Outlet Port

OS:Connector:Mixer,
  {74487515-75de-4831-8295-a60adcba33e9}, !- Handle
  Connector Mixer 3,                      !- Name
  {1c859c82-b28b-42ea-821f-8940a1251830}, !- Outlet Branch Name
  {17fa9160-1919-49b4-9230-1600568c800c}, !- Inlet Branch Name 1
  {ae2eedee-17dc-470f-a066-5fbc48efe11c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cdfd81f9-a815-4946-a544-f802d2ef532e}, !- Handle
  Connector Splitter 3,                   !- Name
  {4405a17e-b0a4-400d-9940-075c94cd03ed}, !- Inlet Branch Name
  {aa429890-5a92-4d26-ac6c-4cbaa175a772}, !- Outlet Branch Name 1
  {dd663969-2dbb-47f8-9447-3dc377c0fd36}; !- Outlet Branch Name 2

OS:Connection,
  {c227e018-6492-43a4-a3d5-91bbed751a5d}, !- Handle
  {6cf43a2d-6c60-4275-bb0b-4ae4edfdd122}, !- Name
  {ab241551-08ac-4902-83fd-61fe69abe1db}, !- Source Object
  14,                                     !- Outlet Port
  {c421abc7-7c25-4138-a8d7-682a3ca63403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa429890-5a92-4d26-ac6c-4cbaa175a772}, !- Handle
  {cf6ddf7c-c934-4711-bd56-69d54d7f9299}, !- Name
  {cdfd81f9-a815-4946-a544-f802d2ef532e}, !- Source Object
  3,                                      !- Outlet Port
  {7e388b16-1509-4c9c-bee1-3befdc6b6644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f92858b-6829-45d1-93fa-0d360a5b8dbe}, !- Handle
  {ec67e940-c9c1-466d-95e6-6457575b1e2b}, !- Name
  {a8a08c07-d4aa-4bcf-b320-741d09258602}, !- Source Object
  3,                                      !- Outlet Port
  {ab241551-08ac-4902-83fd-61fe69abe1db}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c19db4da-85ec-40b2-925a-0b99b4572b5b}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {89871044-1716-4211-baec-62b39ca2a95b}, !- Inlet Port
  {856b795a-233b-4400-9eed-f7a1144c4748}; !- Outlet Port

OS:Node,
  {c100d089-b4f0-484b-b782-dd2f52b620be}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {d323fceb-9455-4ce1-8571-d28688937125}, !- Inlet Port
  {38c53479-055d-4d31-8bdd-966277d927bd}; !- Outlet Port

OS:Node,
  {6ad862fd-8663-4a01-9dbc-72426e7f64dd}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {75e8754c-0a30-425f-9089-5a2359e2bcf7}, !- Inlet Port
  {908614d6-b499-431f-8eae-71b63ad3e247}; !- Outlet Port

OS:Connector:Mixer,
  {03fc383c-a114-48d9-af9c-cda0d6230f73}, !- Handle
  Connector Mixer 4,                      !- Name
  {5ec0391e-2a4b-4dae-9f88-f55baeebb29a}, !- Outlet Branch Name
  {caabad5d-4b7e-4716-b3cd-d55bdc1dbecf}, !- Inlet Branch Name 1
  {468c0cbe-2122-4e7c-8016-d16aaac2ddf7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d1ac07a1-08bd-4852-9cfc-cdb36323e77a}, !- Handle
  Connector Splitter 4,                   !- Name
  {da935a9c-ac5b-4551-8cef-76d1431407f2}, !- Inlet Branch Name
  {75e8754c-0a30-425f-9089-5a2359e2bcf7}, !- Outlet Branch Name 1
  {bf3bc2f0-00bd-4838-aef2-afc5ca96f913}; !- Outlet Branch Name 2

OS:Connection,
  {89871044-1716-4211-baec-62b39ca2a95b}, !- Handle
  {e2f268b6-a6b8-400b-84fa-05db4c93939c}, !- Name
  {ab241551-08ac-4902-83fd-61fe69abe1db}, !- Source Object
  17,                                     !- Outlet Port
  {c19db4da-85ec-40b2-925a-0b99b4572b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e8754c-0a30-425f-9089-5a2359e2bcf7}, !- Handle
  {785ed8f5-1c98-4e60-8ce2-fa1569958baa}, !- Name
  {d1ac07a1-08bd-4852-9cfc-cdb36323e77a}, !- Source Object
  3,                                      !- Outlet Port
  {6ad862fd-8663-4a01-9dbc-72426e7f64dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c53479-055d-4d31-8bdd-966277d927bd}, !- Handle
  {489e8310-2f52-4b2a-94ff-46786eed82be}, !- Name
  {c100d089-b4f0-484b-b782-dd2f52b620be}, !- Source Object
  3,                                      !- Outlet Port
  {ab241551-08ac-4902-83fd-61fe69abe1db}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b6c8d689-9fa9-4ca9-bea0-bc83a454ff7a}, !- Handle
  {ab241551-08ac-4902-83fd-61fe69abe1db}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cffbf095-ef10-4286-8ead-4bace2645dc8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {7e109a89-97d9-4b2d-a14c-dacff076b03b}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0addbc39-dc92-40e6-8536-5b74f292b10c}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {7e109a89-97d9-4b2d-a14c-dacff076b03b}, !- Schedule Type Limits Name
  {3fe76e24-dd21-474b-bc2f-8c067a19faf2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fe76e24-dd21-474b-bc2f-8c067a19faf2}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {7e109a89-97d9-4b2d-a14c-dacff076b03b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d82c2f0c-967d-4d81-997d-9ead4a592cb7}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {0addbc39-dc92-40e6-8536-5b74f292b10c}, !- Schedule Name
  {a8a08c07-d4aa-4bcf-b320-741d09258602}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {28853c97-66f7-49a2-8bcf-775eaab4a885}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {e8d8f08b-cae6-4c5e-878a-1beae750d466}, !- Inlet Node Name
  {804db38e-8a98-47a1-abed-58ad2bfa6211}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {cd4792ee-5dd1-48a7-9c2b-b7a70a23b303}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {804db38e-8a98-47a1-abed-58ad2bfa6211}, !- Inlet Port
  {4405a17e-b0a4-400d-9940-075c94cd03ed}; !- Outlet Port

OS:Connection,
  {e8d8f08b-cae6-4c5e-878a-1beae750d466}, !- Handle
  {db4bb5b6-2be5-4f47-8b29-cbe7280710b6}, !- Name
  {c421abc7-7c25-4138-a8d7-682a3ca63403}, !- Source Object
  3,                                      !- Outlet Port
  {28853c97-66f7-49a2-8bcf-775eaab4a885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {804db38e-8a98-47a1-abed-58ad2bfa6211}, !- Handle
  {4d440419-d14a-4e93-9fac-71746bbabcd5}, !- Name
  {28853c97-66f7-49a2-8bcf-775eaab4a885}, !- Source Object
  3,                                      !- Outlet Port
  {cd4792ee-5dd1-48a7-9c2b-b7a70a23b303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4405a17e-b0a4-400d-9940-075c94cd03ed}, !- Handle
  {ea07a2cc-307c-47e7-b782-eb11e2ec099d}, !- Name
  {cd4792ee-5dd1-48a7-9c2b-b7a70a23b303}, !- Source Object
  3,                                      !- Outlet Port
  {cdfd81f9-a815-4946-a544-f802d2ef532e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {31194644-e121-4d6c-ad8e-1f105398108f}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {859e2938-6527-450b-90ff-2efcd5fb6839}, !- Handle
  2X 50gal HeatPump Water Heater - 20kBtu/hr 1, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {0addbc39-dc92-40e6-8536-5b74f292b10c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  {e84cdb2e-fd02-442c-be3c-e2d1bd2cc9a8}, !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6add3a90-15a4-4769-b906-f6d6f345fb96}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {cfc3434a-9083-4ac3-92f8-4c3484628d65}, !- Use Side Inlet Node Name
  {585d33dc-16c2-415d-ba2e-1a39f924bfe4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5eba5495-640d-400a-a06e-09d3f5767808}, !- Handle
  {859e2938-6527-450b-90ff-2efcd5fb6839}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  2;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {6add3a90-15a4-4769-b906-f6d6f345fb96}, !- Handle
  Water Heater Ambient Temp Schedule - 70f 1, !- Name
  {31194644-e121-4d6c-ad8e-1f105398108f}, !- Schedule Type Limits Name
  {56b66781-9533-4089-aa98-354e3c9fbbee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56b66781-9533-4089-aa98-354e3c9fbbee}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default 1, !- Name
  {31194644-e121-4d6c-ad8e-1f105398108f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Curve:Cubic,
  {e84cdb2e-fd02-442c-be3c-e2d1bd2cc9a8}, !- Handle
  HPWH_COP_2.8 1,                         !- Name
  2.8,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {f6a674f2-5597-441d-ad55-e57e8a24e17b}, !- Handle
  2X 50gal HeatPump Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {585d33dc-16c2-415d-ba2e-1a39f924bfe4}, !- Inlet Port
  {17fa9160-1919-49b4-9230-1600568c800c}; !- Outlet Port

OS:Connection,
  {cfc3434a-9083-4ac3-92f8-4c3484628d65}, !- Handle
  {da39b5bb-08a2-4778-9016-9f4da366540e}, !- Name
  {7e388b16-1509-4c9c-bee1-3befdc6b6644}, !- Source Object
  3,                                      !- Outlet Port
  {859e2938-6527-450b-90ff-2efcd5fb6839}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {585d33dc-16c2-415d-ba2e-1a39f924bfe4}, !- Handle
  {46746760-6933-4645-af46-a0bdc4c3701b}, !- Name
  {859e2938-6527-450b-90ff-2efcd5fb6839}, !- Source Object
  32,                                     !- Outlet Port
  {f6a674f2-5597-441d-ad55-e57e8a24e17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17fa9160-1919-49b4-9230-1600568c800c}, !- Handle
  {0bbfd898-bdbb-4f38-afbe-a6fda89c18f7}, !- Name
  {f6a674f2-5597-441d-ad55-e57e8a24e17b}, !- Source Object
  3,                                      !- Outlet Port
  {74487515-75de-4831-8295-a60adcba33e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ac98ec9d-0710-4dbd-8278-0f2e6710ae3f}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {48430b38-7b08-4898-b301-2d41a27045ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48430b38-7b08-4898-b301-2d41a27045ca}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {3eb8d49f-0ca3-41ac-a944-da0c6593970e}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {9d1d6bf7-6892-4c93-aca0-70d974d84cc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d1d6bf7-6892-4c93-aca0-70d974d84cc4}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {e969e768-f4a1-45a7-87f6-d0424fde0442}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f1bc4ded-90b2-4754-afd8-54cc928301f4}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {e969e768-f4a1-45a7-87f6-d0424fde0442}; !- Layer 1

OS:Pipe:Indoor,
  {985e4c9d-edc8-42a8-a460-6d17e913195c}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Pipe 40.0ft, !- Name
  {f1bc4ded-90b2-4754-afd8-54cc928301f4}, !- Construction
  {856b795a-233b-4400-9eed-f7a1144c4748}, !- Fluid Inlet Node
  {aaa5ad94-ea16-4523-8586-0a4362cd7bc4}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {ac98ec9d-0710-4dbd-8278-0f2e6710ae3f}, !- Ambient Temperature Schedule
  {3eb8d49f-0ca3-41ac-a944-da0c6593970e}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  12.192;                                 !- Pipe Length {m}

OS:Node,
  {7c4d1ec4-c3cb-4bd1-897a-e007e71211fb}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Service Water Loop Pipe 40.0ft Outlet Water Node, !- Name
  {aaa5ad94-ea16-4523-8586-0a4362cd7bc4}, !- Inlet Port
  {da935a9c-ac5b-4551-8cef-76d1431407f2}; !- Outlet Port

OS:Connection,
  {856b795a-233b-4400-9eed-f7a1144c4748}, !- Handle
  {cdbd1c07-86cf-4e10-9577-1f598a5ceb5f}, !- Name
  {c19db4da-85ec-40b2-925a-0b99b4572b5b}, !- Source Object
  3,                                      !- Outlet Port
  {985e4c9d-edc8-42a8-a460-6d17e913195c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aaa5ad94-ea16-4523-8586-0a4362cd7bc4}, !- Handle
  {677ad90a-15f7-47db-9392-973085bc1616}, !- Name
  {985e4c9d-edc8-42a8-a460-6d17e913195c}, !- Source Object
  4,                                      !- Outlet Port
  {7c4d1ec4-c3cb-4bd1-897a-e007e71211fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da935a9c-ac5b-4551-8cef-76d1431407f2}, !- Handle
  {243483f8-9d6d-456d-aca2-9defab8cf79a}, !- Name
  {7c4d1ec4-c3cb-4bd1-897a-e007e71211fb}, !- Source Object
  3,                                      !- Outlet Port
  {d1ac07a1-08bd-4852-9cfc-cdb36323e77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {515c2d2c-ebf7-4d99-be55-5449731f01a8}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {df328e33-c672-4682-a1e7-4867e26e7e8f}, !- Inlet Node Name
  {ff8832bc-9e10-4991-93d8-4c5673c30b87}; !- Outlet Node Name

OS:Node,
  {077c9005-4f96-4096-8ec3-e7eae60c3c24}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {dd663969-2dbb-47f8-9447-3dc377c0fd36}, !- Inlet Port
  {df328e33-c672-4682-a1e7-4867e26e7e8f}; !- Outlet Port

OS:Connection,
  {dd663969-2dbb-47f8-9447-3dc377c0fd36}, !- Handle
  {dff553bf-a50c-4807-a9f0-2d975251b0a7}, !- Name
  {cdfd81f9-a815-4946-a544-f802d2ef532e}, !- Source Object
  4,                                      !- Outlet Port
  {077c9005-4f96-4096-8ec3-e7eae60c3c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f698b3e-ee74-4348-b45f-c043f211047f}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {ff8832bc-9e10-4991-93d8-4c5673c30b87}, !- Inlet Port
  {ae2eedee-17dc-470f-a066-5fbc48efe11c}; !- Outlet Port

OS:Connection,
  {df328e33-c672-4682-a1e7-4867e26e7e8f}, !- Handle
  {2893121b-f293-404a-97b6-07ccb053b6b0}, !- Name
  {077c9005-4f96-4096-8ec3-e7eae60c3c24}, !- Source Object
  3,                                      !- Outlet Port
  {515c2d2c-ebf7-4d99-be55-5449731f01a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff8832bc-9e10-4991-93d8-4c5673c30b87}, !- Handle
  {0840e29d-f28a-4bfd-8915-2a7bf28df87c}, !- Name
  {515c2d2c-ebf7-4d99-be55-5449731f01a8}, !- Source Object
  3,                                      !- Outlet Port
  {7f698b3e-ee74-4348-b45f-c043f211047f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2eedee-17dc-470f-a066-5fbc48efe11c}, !- Handle
  {018c73cc-b920-456c-a6ec-e10f7ae4cf8a}, !- Name
  {7f698b3e-ee74-4348-b45f-c043f211047f}, !- Source Object
  3,                                      !- Outlet Port
  {74487515-75de-4831-8295-a60adcba33e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a8f500e3-2834-4e52-8c8b-8d7a688f76c2}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {908614d6-b499-431f-8eae-71b63ad3e247}, !- Inlet Node Name
  {eed4906f-96a5-4354-951e-5cc72b8d950d}; !- Outlet Node Name

OS:Node,
  {90a1ea2c-6e15-4391-a356-dc7e13f8ef8e}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {eed4906f-96a5-4354-951e-5cc72b8d950d}, !- Inlet Port
  {caabad5d-4b7e-4716-b3cd-d55bdc1dbecf}; !- Outlet Port

OS:Connection,
  {908614d6-b499-431f-8eae-71b63ad3e247}, !- Handle
  {424658dd-c1fc-426e-8754-26800e1916d3}, !- Name
  {6ad862fd-8663-4a01-9dbc-72426e7f64dd}, !- Source Object
  3,                                      !- Outlet Port
  {a8f500e3-2834-4e52-8c8b-8d7a688f76c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed4906f-96a5-4354-951e-5cc72b8d950d}, !- Handle
  {f42c1411-0416-476a-a3a5-7ae5af78280f}, !- Name
  {a8f500e3-2834-4e52-8c8b-8d7a688f76c2}, !- Source Object
  3,                                      !- Outlet Port
  {90a1ea2c-6e15-4391-a356-dc7e13f8ef8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caabad5d-4b7e-4716-b3cd-d55bdc1dbecf}, !- Handle
  {694c362c-00e3-43ec-be81-8911cebde9d6}, !- Name
  {90a1ea2c-6e15-4391-a356-dc7e13f8ef8e}, !- Source Object
  3,                                      !- Outlet Port
  {03fc383c-a114-48d9-af9c-cda0d6230f73}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eba3c45c-090c-45bd-83be-d6a7d6ab2ec2}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {7a1ffed7-9bbb-4026-8875-c2a8d82b9bfa}, !- Inlet Node Name
  {b7846536-516f-4ef9-b812-c9316614b07f}; !- Outlet Node Name

OS:Node,
  {cef20ef8-ac93-46f5-bd8c-c1f4d413a913}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {1c859c82-b28b-42ea-821f-8940a1251830}, !- Inlet Port
  {7a1ffed7-9bbb-4026-8875-c2a8d82b9bfa}; !- Outlet Port

OS:Connection,
  {1c859c82-b28b-42ea-821f-8940a1251830}, !- Handle
  {5eca8ee6-3f81-4ab8-95fd-41d458865e66}, !- Name
  {74487515-75de-4831-8295-a60adcba33e9}, !- Source Object
  2,                                      !- Outlet Port
  {cef20ef8-ac93-46f5-bd8c-c1f4d413a913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a1ffed7-9bbb-4026-8875-c2a8d82b9bfa}, !- Handle
  {5b3550a0-1990-4c16-8987-450e8ae020f3}, !- Name
  {cef20ef8-ac93-46f5-bd8c-c1f4d413a913}, !- Source Object
  3,                                      !- Outlet Port
  {eba3c45c-090c-45bd-83be-d6a7d6ab2ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7846536-516f-4ef9-b812-c9316614b07f}, !- Handle
  {2b9102de-8ea1-49e4-85a9-add0c966ce86}, !- Name
  {eba3c45c-090c-45bd-83be-d6a7d6ab2ec2}, !- Source Object
  3,                                      !- Outlet Port
  {a8a08c07-d4aa-4bcf-b320-741d09258602}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c3f1edb4-e3ae-4ed4-ad43-51e650f7e192}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {13a1082f-1af7-4660-a123-1dd0d4e37f8a}, !- Inlet Node Name
  {d323fceb-9455-4ce1-8571-d28688937125}; !- Outlet Node Name

OS:Node,
  {0b90e75f-ad8c-4ca2-aa5c-09ebf5cbf480}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {5ec0391e-2a4b-4dae-9f88-f55baeebb29a}, !- Inlet Port
  {13a1082f-1af7-4660-a123-1dd0d4e37f8a}; !- Outlet Port

OS:Connection,
  {5ec0391e-2a4b-4dae-9f88-f55baeebb29a}, !- Handle
  {7db63fed-5d21-4b72-8f65-74027e8df1cd}, !- Name
  {03fc383c-a114-48d9-af9c-cda0d6230f73}, !- Source Object
  2,                                      !- Outlet Port
  {0b90e75f-ad8c-4ca2-aa5c-09ebf5cbf480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a1082f-1af7-4660-a123-1dd0d4e37f8a}, !- Handle
  {cff284d2-bbe9-4c43-8562-76dab99ed265}, !- Name
  {0b90e75f-ad8c-4ca2-aa5c-09ebf5cbf480}, !- Source Object
  3,                                      !- Outlet Port
  {c3f1edb4-e3ae-4ed4-ad43-51e650f7e192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d323fceb-9455-4ce1-8571-d28688937125}, !- Handle
  {8e7818e7-74bf-45bc-bdce-e8e7e0bbca28}, !- Name
  {c3f1edb4-e3ae-4ed4-ad43-51e650f7e192}, !- Source Object
  3,                                      !- Outlet Port
  {c100d089-b4f0-484b-b782-dd2f52b620be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9eb513dc-04ae-48bd-a2b5-4221c9a1852e}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {bf3bc2f0-00bd-4838-aef2-afc5ca96f913}, !- Inlet Port
  {1c22441e-76b3-49c9-b869-f4d8e85e96e7}; !- Outlet Port

OS:Connection,
  {bf3bc2f0-00bd-4838-aef2-afc5ca96f913}, !- Handle
  {c2f0343b-f103-49ef-b213-a662ce16bf24}, !- Name
  {d1ac07a1-08bd-4852-9cfc-cdb36323e77a}, !- Source Object
  4,                                      !- Outlet Port
  {9eb513dc-04ae-48bd-a2b5-4221c9a1852e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {102f877a-0ada-4f18-a4e2-4d66d20a6172}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 2 units WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {b1cffca5-2a62-4c81-9035-d6dbaedd4a1c}, !- Inlet Port
  {468c0cbe-2122-4e7c-8016-d16aaac2ddf7}; !- Outlet Port

OS:Connection,
  {1c22441e-76b3-49c9-b869-f4d8e85e96e7}, !- Handle
  {8adfd87e-8225-4e6a-a799-a50bc2adedd0}, !- Name
  {9eb513dc-04ae-48bd-a2b5-4221c9a1852e}, !- Source Object
  3,                                      !- Outlet Port
  {0006e7d2-5119-48e7-b4e1-f6fac882bdb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1cffca5-2a62-4c81-9035-d6dbaedd4a1c}, !- Handle
  {c8c10e30-68e3-4e15-b705-65479f4c5be3}, !- Name
  {0006e7d2-5119-48e7-b4e1-f6fac882bdb3}, !- Source Object
  3,                                      !- Outlet Port
  {102f877a-0ada-4f18-a4e2-4d66d20a6172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468c0cbe-2122-4e7c-8016-d16aaac2ddf7}, !- Handle
  {965e7015-b1d7-4e0a-bbcc-0faba15b358a}, !- Name
  {102f877a-0ada-4f18-a4e2-4d66d20a6172}, !- Source Object
  3,                                      !- Outlet Port
  {03fc383c-a114-48d9-af9c-cda0d6230f73}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7dc8f536-da43-4fc0-9b1f-173d14ffec88}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  {f4dba7f9-0373-4eb2-a878-2a0a8622764d}, !- Default Day Schedule Name
  {89d7f32a-c361-4549-afd7-db5044d6388d}, !- Summer Design Day Schedule Name
  {e5abab50-cb68-476f-982d-9e939784abeb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4dba7f9-0373-4eb2-a878-2a0a8622764d}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.225,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.29,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.33,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.37,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.41,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.426842105263158,                      !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.443684210526316,                      !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.460526315789474,                      !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.477368421052632,                      !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.494210526315789,                      !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.511052631578947,                      !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.527894736842105,                      !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.544736842105263,                      !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.561578947368421,                      !- Value Until Time 22
  11,                                     !- Hour 23
  37,                                     !- Minute 23
  0.57,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  52,                                     !- Minute 24
  0.5825,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  7,                                      !- Minute 25
  0.595,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  22,                                     !- Minute 26
  0.6075,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  37,                                     !- Minute 27
  0.62,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  52,                                     !- Minute 28
  0.6175,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  7,                                      !- Minute 29
  0.615,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  22,                                     !- Minute 30
  0.6125,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  37,                                     !- Minute 31
  0.61,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  52,                                     !- Minute 32
  0.5825,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  7,                                      !- Minute 33
  0.555,                                  !- Value Until Time 33
  14,                                     !- Hour 34
  22,                                     !- Minute 34
  0.5275,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  37,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  14,                                     !- Hour 36
  52,                                     !- Minute 36
  0.4875,                                 !- Value Until Time 36
  15,                                     !- Hour 37
  7,                                      !- Minute 37
  0.475,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  22,                                     !- Minute 38
  0.4625,                                 !- Value Until Time 38
  15,                                     !- Hour 39
  37,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  52,                                     !- Minute 40
  0.4525,                                 !- Value Until Time 40
  16,                                     !- Hour 41
  7,                                      !- Minute 41
  0.455,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  22,                                     !- Minute 42
  0.4575,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  37,                                     !- Minute 43
  0.46,                                   !- Value Until Time 43
  16,                                     !- Hour 44
  52,                                     !- Minute 44
  0.461052631578947,                      !- Value Until Time 44
  17,                                     !- Hour 45
  7,                                      !- Minute 45
  0.462105263157895,                      !- Value Until Time 45
  17,                                     !- Hour 46
  22,                                     !- Minute 46
  0.463157894736842,                      !- Value Until Time 46
  17,                                     !- Hour 47
  37,                                     !- Minute 47
  0.464210526315789,                      !- Value Until Time 47
  17,                                     !- Hour 48
  52,                                     !- Minute 48
  0.465263157894737,                      !- Value Until Time 48
  18,                                     !- Hour 49
  7,                                      !- Minute 49
  0.466315789473684,                      !- Value Until Time 49
  18,                                     !- Hour 50
  22,                                     !- Minute 50
  0.467368421052632,                      !- Value Until Time 50
  18,                                     !- Hour 51
  37,                                     !- Minute 51
  0.468421052631579,                      !- Value Until Time 51
  18,                                     !- Hour 52
  52,                                     !- Minute 52
  0.469473684210526,                      !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.47,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.4575,                                 !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.445,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.4325,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.42,                                   !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.4,                                    !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.38,                                   !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.36,                                   !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.34,                                   !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.255,                                  !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.17,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.085,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0,                                      !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0;                                      !- Value Until Time 66

OS:Schedule:Day,
  {89d7f32a-c361-4549-afd7-db5044d6388d}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {e5abab50-cb68-476f-982d-9e939784abeb}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {397dcce8-93eb-4ab8-b318-eb43f7983bc7}, !- Handle
  Schedule Rule 15,                       !- Name
  {7dc8f536-da43-4fc0-9b1f-173d14ffec88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00862e8a-64ef-4379-9cd0-e56ca8d5a510}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00862e8a-64ef-4379-9cd0-e56ca8d5a510}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2175,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.235,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.2525,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.27,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.3075,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.345,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.3825,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.42,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.48,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.51,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0.54,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.5525,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.565,                                  !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5775,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.59,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5925,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.595,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.5975,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.5725,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.545,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.5175,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.49,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.4875,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.485,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4825,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.48,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4775,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4725,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.47,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4675,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.465,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4625,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.46,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.345,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.23,                                   !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.115,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:WaterUse:Connections,
  {5d25eda6-9083-4cca-b19a-1edd676f38bf}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 4 units WUC 0.12gpm at 140F, !- Name
  {796aa052-2df4-42cd-80dc-868e787020fd}, !- Inlet Node Name
  {a18fe823-5131-4954-825e-1be8cb7ed53c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df39812f-20f9-4ee8-8989-9ebbbada2030}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d2af11f9-ab9d-4ec1-9b31-8d7c5ce7d4fd}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 4 units Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.5708235679397e-06,                    !- Peak Flow Rate {m3/s}
  {91a324b0-5740-49cf-b0ee-f74c87dc087f}, !- Target Temperature Schedule Name
  {81d2b26f-1f62-4009-ac07-8c852d60e785}, !- Sensible Fraction Schedule Name
  {130d3fbd-438c-4579-86cd-dca96f89407a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {91a324b0-5740-49cf-b0ee-f74c87dc087f}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {a2b80317-4cdf-4f91-b2e9-0c04b79e6eed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2b80317-4cdf-4f91-b2e9-0c04b79e6eed}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {df39812f-20f9-4ee8-8989-9ebbbada2030}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 4 units Service Water Use 0.12gpm at 140F, !- Name
  {d2af11f9-ab9d-4ec1-9b31-8d7c5ce7d4fd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7dc8f536-da43-4fc0-9b1f-173d14ffec88}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {f25473e2-4b88-4420-a8b2-7aaace4b4f6c}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bfb9cc37-ee55-4db5-9157-1581258b2465}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0feaf7be-2216-47df-a6e8-6265ee7be473}, !- Plant Side Inlet Node Name
  {fb8674e5-7e46-45f5-96b3-d9a0681fa809}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {10c4b7cd-8af7-493a-a541-6413a6ec6db2}, !- Demand Side Inlet Node Name
  {9d5e92cf-3cd1-471d-83ba-a165ec80f428}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fddaa4db-696b-41fa-a457-958131bd1119}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0a889da7-34cb-4951-b3c6-a89642df6bf5}, !- Demand Mixer Name
  {3ee294ce-2277-4b29-83a3-4de6074511fe}, !- Demand Splitter Name
  {92d8c097-5a86-4705-98e2-10fbb48d1daa}, !- Supply Mixer Name
  {ec249e6a-b03a-4b9c-9c59-a9eac1832824}; !- Supply Splitter Name

OS:Node,
  {7234170b-705f-4dee-8e36-35f33bb92122}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {0feaf7be-2216-47df-a6e8-6265ee7be473}, !- Inlet Port
  {c49828fb-4567-4a27-bbff-c38dc049cd0f}; !- Outlet Port

OS:Node,
  {bfb9cc37-ee55-4db5-9157-1581258b2465}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {80463970-3f55-475d-ac95-52bb5986210a}, !- Inlet Port
  {fb8674e5-7e46-45f5-96b3-d9a0681fa809}; !- Outlet Port

OS:Node,
  {f98380d7-3a27-41bb-ab23-9a094f63eea3}, !- Handle
  4X 50gal HeatPump Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {12184fa2-7885-4490-81cd-8ccdb6df4dcd}, !- Inlet Port
  {d2149665-7076-4228-b932-6e9ac1806aab}; !- Outlet Port

OS:Connector:Mixer,
  {92d8c097-5a86-4705-98e2-10fbb48d1daa}, !- Handle
  Connector Mixer 5,                      !- Name
  {c6054535-bc98-4488-9b71-7f9789c82bed}, !- Outlet Branch Name
  {e9b7776a-c6ed-40ed-ae4a-84a7be9a7d8d}, !- Inlet Branch Name 1
  {2f27aa24-aca9-4565-9d88-216702e7ae74}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ec249e6a-b03a-4b9c-9c59-a9eac1832824}, !- Handle
  Connector Splitter 5,                   !- Name
  {f03814ad-c4bf-4b12-9be6-46676ad37638}, !- Inlet Branch Name
  {12184fa2-7885-4490-81cd-8ccdb6df4dcd}, !- Outlet Branch Name 1
  {61cc516c-d6eb-4180-8d16-4fb402b87a37}; !- Outlet Branch Name 2

OS:Connection,
  {0feaf7be-2216-47df-a6e8-6265ee7be473}, !- Handle
  {917253d3-6534-41ca-ba06-e6670f07632a}, !- Name
  {f25473e2-4b88-4420-a8b2-7aaace4b4f6c}, !- Source Object
  14,                                     !- Outlet Port
  {7234170b-705f-4dee-8e36-35f33bb92122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12184fa2-7885-4490-81cd-8ccdb6df4dcd}, !- Handle
  {feafd8ae-ab09-490d-b643-37ef8fe7e8ae}, !- Name
  {ec249e6a-b03a-4b9c-9c59-a9eac1832824}, !- Source Object
  3,                                      !- Outlet Port
  {f98380d7-3a27-41bb-ab23-9a094f63eea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8674e5-7e46-45f5-96b3-d9a0681fa809}, !- Handle
  {44022b35-2e82-4903-b22e-6f195b79f063}, !- Name
  {bfb9cc37-ee55-4db5-9157-1581258b2465}, !- Source Object
  3,                                      !- Outlet Port
  {f25473e2-4b88-4420-a8b2-7aaace4b4f6c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {62efa36f-e096-475e-91db-247a43b5e014}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {10c4b7cd-8af7-493a-a541-6413a6ec6db2}, !- Inlet Port
  {ebdf4c7b-ab4b-43f6-8240-4db13bdd84d1}; !- Outlet Port

OS:Node,
  {7cc73f32-ee33-40fd-aa40-5dba2b7ad7ae}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {c69d0488-268f-448e-9042-eb37e88602c7}, !- Inlet Port
  {9d5e92cf-3cd1-471d-83ba-a165ec80f428}; !- Outlet Port

OS:Node,
  {5069e05b-8a7d-4a41-a926-b488139219a5}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {67bc3431-610b-421e-9c1e-0611f0ab1f9c}, !- Inlet Port
  {d3d56b34-aab0-4b19-970a-8ecad9a604f2}; !- Outlet Port

OS:Connector:Mixer,
  {0a889da7-34cb-4951-b3c6-a89642df6bf5}, !- Handle
  Connector Mixer 6,                      !- Name
  {48f3354e-bd89-40df-a774-6ae4aacc3878}, !- Outlet Branch Name
  {01270027-d090-426d-acba-d5fac3cb0b17}, !- Inlet Branch Name 1
  {da34c4b5-e968-4102-93b5-043ab6aa393a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3ee294ce-2277-4b29-83a3-4de6074511fe}, !- Handle
  Connector Splitter 6,                   !- Name
  {50adae5e-897c-4e4c-897e-8470f6027e96}, !- Inlet Branch Name
  {67bc3431-610b-421e-9c1e-0611f0ab1f9c}, !- Outlet Branch Name 1
  {8535346e-52b6-4860-84f9-4b0bec8df862}; !- Outlet Branch Name 2

OS:Connection,
  {10c4b7cd-8af7-493a-a541-6413a6ec6db2}, !- Handle
  {36274a1b-0a0d-4876-8853-51a3cba70a64}, !- Name
  {f25473e2-4b88-4420-a8b2-7aaace4b4f6c}, !- Source Object
  17,                                     !- Outlet Port
  {62efa36f-e096-475e-91db-247a43b5e014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67bc3431-610b-421e-9c1e-0611f0ab1f9c}, !- Handle
  {0987053d-2bf2-4765-b2d1-2335ce4f6715}, !- Name
  {3ee294ce-2277-4b29-83a3-4de6074511fe}, !- Source Object
  3,                                      !- Outlet Port
  {5069e05b-8a7d-4a41-a926-b488139219a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d5e92cf-3cd1-471d-83ba-a165ec80f428}, !- Handle
  {81a1e1f4-35ce-453f-94ee-fc4f8315d1e7}, !- Name
  {7cc73f32-ee33-40fd-aa40-5dba2b7ad7ae}, !- Source Object
  3,                                      !- Outlet Port
  {f25473e2-4b88-4420-a8b2-7aaace4b4f6c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {144aa616-fbab-412f-a283-f1e5dd4f92a1}, !- Handle
  {f25473e2-4b88-4420-a8b2-7aaace4b4f6c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fddaa4db-696b-41fa-a457-958131bd1119}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {194d2185-cc50-4928-9d21-c3a178e599f3}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {41a79490-caea-4f46-80db-7639fe9d3dd7}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {194d2185-cc50-4928-9d21-c3a178e599f3}, !- Schedule Type Limits Name
  {d1959a2e-288f-483e-9d06-81005c8134ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1959a2e-288f-483e-9d06-81005c8134ac}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {194d2185-cc50-4928-9d21-c3a178e599f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6e90c1cf-dac2-4414-9d0e-44d3486c2eef}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {41a79490-caea-4f46-80db-7639fe9d3dd7}, !- Schedule Name
  {bfb9cc37-ee55-4db5-9157-1581258b2465}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {290ce38c-93e5-48bf-bfe1-1255751715cb}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {c49828fb-4567-4a27-bbff-c38dc049cd0f}, !- Inlet Node Name
  {05375f6c-e80b-48f7-91d2-255b86586841}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {041b79cf-2b42-4f53-9349-11c75e5b4052}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {05375f6c-e80b-48f7-91d2-255b86586841}, !- Inlet Port
  {f03814ad-c4bf-4b12-9be6-46676ad37638}; !- Outlet Port

OS:Connection,
  {c49828fb-4567-4a27-bbff-c38dc049cd0f}, !- Handle
  {a799232d-becf-400e-9721-55ddfc44a14a}, !- Name
  {7234170b-705f-4dee-8e36-35f33bb92122}, !- Source Object
  3,                                      !- Outlet Port
  {290ce38c-93e5-48bf-bfe1-1255751715cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05375f6c-e80b-48f7-91d2-255b86586841}, !- Handle
  {6fdc22ac-3604-4f31-8319-bc73af4acc54}, !- Name
  {290ce38c-93e5-48bf-bfe1-1255751715cb}, !- Source Object
  3,                                      !- Outlet Port
  {041b79cf-2b42-4f53-9349-11c75e5b4052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03814ad-c4bf-4b12-9be6-46676ad37638}, !- Handle
  {c21e5a7d-e06c-4d13-99a0-b35fe8be7589}, !- Name
  {041b79cf-2b42-4f53-9349-11c75e5b4052}, !- Source Object
  3,                                      !- Outlet Port
  {ec249e6a-b03a-4b9c-9c59-a9eac1832824}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {a98256b1-97c0-46f2-b569-1f589903294a}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {6225a7ed-421b-404f-8747-0127e02875e2}, !- Handle
  4X 50gal HeatPump Water Heater - 20kBtu/hr, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {41a79490-caea-4f46-80db-7639fe9d3dd7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  23445.6856137778,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  {0032e071-e76e-4bfc-bf20-8d945126758c}, !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7e4004c2-3f46-4e7c-8e55-3e6255e77b73}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d2149665-7076-4228-b932-6e9ac1806aab}, !- Use Side Inlet Node Name
  {1bb59902-0b37-4606-afa1-1c1a0c08aeff}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6e49ad54-e857-443a-a48d-9cfb08563c69}, !- Handle
  {6225a7ed-421b-404f-8747-0127e02875e2}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {7e4004c2-3f46-4e7c-8e55-3e6255e77b73}, !- Handle
  Water Heater Ambient Temp Schedule - 70f 2, !- Name
  {a98256b1-97c0-46f2-b569-1f589903294a}, !- Schedule Type Limits Name
  {b96fc4ff-37e8-4b80-a2fb-8742eeb6fb52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b96fc4ff-37e8-4b80-a2fb-8742eeb6fb52}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default 2, !- Name
  {a98256b1-97c0-46f2-b569-1f589903294a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Curve:Cubic,
  {0032e071-e76e-4bfc-bf20-8d945126758c}, !- Handle
  HPWH_COP_2.8 2,                         !- Name
  2.8,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {7daceba4-d108-49d6-a36b-5f3063807113}, !- Handle
  4X 50gal HeatPump Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {1bb59902-0b37-4606-afa1-1c1a0c08aeff}, !- Inlet Port
  {e9b7776a-c6ed-40ed-ae4a-84a7be9a7d8d}; !- Outlet Port

OS:Connection,
  {d2149665-7076-4228-b932-6e9ac1806aab}, !- Handle
  {7ec42fa1-c0b2-40c8-ab9c-3234e4682bfa}, !- Name
  {f98380d7-3a27-41bb-ab23-9a094f63eea3}, !- Source Object
  3,                                      !- Outlet Port
  {6225a7ed-421b-404f-8747-0127e02875e2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1bb59902-0b37-4606-afa1-1c1a0c08aeff}, !- Handle
  {8d30f1da-b90f-4cb6-829c-76dd68bc7d1c}, !- Name
  {6225a7ed-421b-404f-8747-0127e02875e2}, !- Source Object
  32,                                     !- Outlet Port
  {7daceba4-d108-49d6-a36b-5f3063807113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b7776a-c6ed-40ed-ae4a-84a7be9a7d8d}, !- Handle
  {11e971b0-35f6-4844-8177-16363286da63}, !- Name
  {7daceba4-d108-49d6-a36b-5f3063807113}, !- Source Object
  3,                                      !- Outlet Port
  {92d8c097-5a86-4705-98e2-10fbb48d1daa}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {33eae724-8902-4232-878c-c872f0d36890}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {7ffb4937-82ee-4e4a-a35d-d3ff1b6460fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ffb4937-82ee-4e4a-a35d-d3ff1b6460fa}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b05130b-fc31-4921-a5b0-b5ead30f9685}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {b8ab94cb-cd92-4b1d-8353-bcb6fc0dd11a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8ab94cb-cd92-4b1d-8353-bcb6fc0dd11a}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {87a6b161-000e-4cc4-8a81-6e4f47ca80dc}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ad2b0e69-ff19-4806-b094-719945783608}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {87a6b161-000e-4cc4-8a81-6e4f47ca80dc}; !- Layer 1

OS:Pipe:Indoor,
  {b8c7cb7e-34cf-46a9-91cb-11fcf5f70ffc}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Pipe 80.0ft, !- Name
  {ad2b0e69-ff19-4806-b094-719945783608}, !- Construction
  {ebdf4c7b-ab4b-43f6-8240-4db13bdd84d1}, !- Fluid Inlet Node
  {cb06b7c0-6c23-476b-a769-549553db4a46}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {33eae724-8902-4232-878c-c872f0d36890}, !- Ambient Temperature Schedule
  {9b05130b-fc31-4921-a5b0-b5ead30f9685}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  24.384;                                 !- Pipe Length {m}

OS:Node,
  {bf401fb6-85b1-4548-9acb-0d6cdc137f04}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Service Water Loop Pipe 80.0ft Outlet Water Node, !- Name
  {cb06b7c0-6c23-476b-a769-549553db4a46}, !- Inlet Port
  {50adae5e-897c-4e4c-897e-8470f6027e96}; !- Outlet Port

OS:Connection,
  {ebdf4c7b-ab4b-43f6-8240-4db13bdd84d1}, !- Handle
  {fc145e47-a238-4687-8104-5fbb26fc6ae1}, !- Name
  {62efa36f-e096-475e-91db-247a43b5e014}, !- Source Object
  3,                                      !- Outlet Port
  {b8c7cb7e-34cf-46a9-91cb-11fcf5f70ffc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb06b7c0-6c23-476b-a769-549553db4a46}, !- Handle
  {4d516bce-dd73-4e6e-a5f5-0fde4f65a8f2}, !- Name
  {b8c7cb7e-34cf-46a9-91cb-11fcf5f70ffc}, !- Source Object
  4,                                      !- Outlet Port
  {bf401fb6-85b1-4548-9acb-0d6cdc137f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50adae5e-897c-4e4c-897e-8470f6027e96}, !- Handle
  {f1b0b967-f1a0-4ebf-b418-815a7151e3ac}, !- Name
  {bf401fb6-85b1-4548-9acb-0d6cdc137f04}, !- Source Object
  3,                                      !- Outlet Port
  {3ee294ce-2277-4b29-83a3-4de6074511fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3dec1a3a-a366-48a4-9e33-99f547c157d3}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {74ef318d-14d1-4cab-b559-12fba4305197}, !- Inlet Node Name
  {b178e59a-b4c4-4e4e-b702-9911f4cc2ecc}; !- Outlet Node Name

OS:Node,
  {d76ae251-2d6d-469b-8bab-e50f04980ec1}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {61cc516c-d6eb-4180-8d16-4fb402b87a37}, !- Inlet Port
  {74ef318d-14d1-4cab-b559-12fba4305197}; !- Outlet Port

OS:Connection,
  {61cc516c-d6eb-4180-8d16-4fb402b87a37}, !- Handle
  {30860edf-11a6-4d14-9614-fbc7ee6bc266}, !- Name
  {ec249e6a-b03a-4b9c-9c59-a9eac1832824}, !- Source Object
  4,                                      !- Outlet Port
  {d76ae251-2d6d-469b-8bab-e50f04980ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a8e18ca-a060-42c8-a797-7277fa9fc74f}, !- Handle
  Pipe Adiabatic 9 Outlet Water Node,     !- Name
  {b178e59a-b4c4-4e4e-b702-9911f4cc2ecc}, !- Inlet Port
  {2f27aa24-aca9-4565-9d88-216702e7ae74}; !- Outlet Port

OS:Connection,
  {74ef318d-14d1-4cab-b559-12fba4305197}, !- Handle
  {c51b825f-c0d3-4677-b90b-9e1e2b1f5940}, !- Name
  {d76ae251-2d6d-469b-8bab-e50f04980ec1}, !- Source Object
  3,                                      !- Outlet Port
  {3dec1a3a-a366-48a4-9e33-99f547c157d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b178e59a-b4c4-4e4e-b702-9911f4cc2ecc}, !- Handle
  {798d5601-7041-481b-b57d-b85355ed0d95}, !- Name
  {3dec1a3a-a366-48a4-9e33-99f547c157d3}, !- Source Object
  3,                                      !- Outlet Port
  {8a8e18ca-a060-42c8-a797-7277fa9fc74f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f27aa24-aca9-4565-9d88-216702e7ae74}, !- Handle
  {00e5a6ac-9da1-4f97-8ac1-645000b38e2f}, !- Name
  {8a8e18ca-a060-42c8-a797-7277fa9fc74f}, !- Source Object
  3,                                      !- Outlet Port
  {92d8c097-5a86-4705-98e2-10fbb48d1daa}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2ba8f195-4c9b-4809-b9ef-c2ed784a2931}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {d3d56b34-aab0-4b19-970a-8ecad9a604f2}, !- Inlet Node Name
  {20910bd1-44d0-4001-8c48-0c551f13c8c0}; !- Outlet Node Name

OS:Node,
  {024b97ea-36c3-4e0f-86f3-ece311ea35ee}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {20910bd1-44d0-4001-8c48-0c551f13c8c0}, !- Inlet Port
  {01270027-d090-426d-acba-d5fac3cb0b17}; !- Outlet Port

OS:Connection,
  {d3d56b34-aab0-4b19-970a-8ecad9a604f2}, !- Handle
  {a5f730db-851d-44fd-b715-81d51152308a}, !- Name
  {5069e05b-8a7d-4a41-a926-b488139219a5}, !- Source Object
  3,                                      !- Outlet Port
  {2ba8f195-4c9b-4809-b9ef-c2ed784a2931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20910bd1-44d0-4001-8c48-0c551f13c8c0}, !- Handle
  {3847f6f7-27c2-4b1d-b7ff-12ee3b725195}, !- Name
  {2ba8f195-4c9b-4809-b9ef-c2ed784a2931}, !- Source Object
  3,                                      !- Outlet Port
  {024b97ea-36c3-4e0f-86f3-ece311ea35ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01270027-d090-426d-acba-d5fac3cb0b17}, !- Handle
  {ccb03f70-6933-4844-a960-dcea30cc6d63}, !- Name
  {024b97ea-36c3-4e0f-86f3-ece311ea35ee}, !- Source Object
  3,                                      !- Outlet Port
  {0a889da7-34cb-4951-b3c6-a89642df6bf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {29887a14-64fb-488b-8d65-47a5345f2329}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {f32a5c0c-7846-46e5-8e6f-a0448843d8f2}, !- Inlet Node Name
  {80463970-3f55-475d-ac95-52bb5986210a}; !- Outlet Node Name

OS:Node,
  {ce06535e-7713-4eec-8ced-23b30c594b38}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {c6054535-bc98-4488-9b71-7f9789c82bed}, !- Inlet Port
  {f32a5c0c-7846-46e5-8e6f-a0448843d8f2}; !- Outlet Port

OS:Connection,
  {c6054535-bc98-4488-9b71-7f9789c82bed}, !- Handle
  {95567ca9-7d87-441d-932a-22d1faec0b1b}, !- Name
  {92d8c097-5a86-4705-98e2-10fbb48d1daa}, !- Source Object
  2,                                      !- Outlet Port
  {ce06535e-7713-4eec-8ced-23b30c594b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f32a5c0c-7846-46e5-8e6f-a0448843d8f2}, !- Handle
  {32dc8776-6817-435a-ad8b-03677101d380}, !- Name
  {ce06535e-7713-4eec-8ced-23b30c594b38}, !- Source Object
  3,                                      !- Outlet Port
  {29887a14-64fb-488b-8d65-47a5345f2329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80463970-3f55-475d-ac95-52bb5986210a}, !- Handle
  {24380fa4-4066-4439-a876-1149fb28306d}, !- Name
  {29887a14-64fb-488b-8d65-47a5345f2329}, !- Source Object
  3,                                      !- Outlet Port
  {bfb9cc37-ee55-4db5-9157-1581258b2465}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1a865f76-f467-4916-bdcf-06bb90c1f589}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {12788691-e151-433f-8778-9bdc58b1d4b8}, !- Inlet Node Name
  {c69d0488-268f-448e-9042-eb37e88602c7}; !- Outlet Node Name

OS:Node,
  {007ed09f-9adb-4437-9729-0a36c4da1737}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {48f3354e-bd89-40df-a774-6ae4aacc3878}, !- Inlet Port
  {12788691-e151-433f-8778-9bdc58b1d4b8}; !- Outlet Port

OS:Connection,
  {48f3354e-bd89-40df-a774-6ae4aacc3878}, !- Handle
  {323cb16a-71f7-44db-8bf0-130714a20453}, !- Name
  {0a889da7-34cb-4951-b3c6-a89642df6bf5}, !- Source Object
  2,                                      !- Outlet Port
  {007ed09f-9adb-4437-9729-0a36c4da1737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12788691-e151-433f-8778-9bdc58b1d4b8}, !- Handle
  {955d0829-802c-4d1e-8c1c-fca99ab0b099}, !- Name
  {007ed09f-9adb-4437-9729-0a36c4da1737}, !- Source Object
  3,                                      !- Outlet Port
  {1a865f76-f467-4916-bdcf-06bb90c1f589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69d0488-268f-448e-9042-eb37e88602c7}, !- Handle
  {6b5c11da-dd0b-4922-ae7d-474be698df7c}, !- Name
  {1a865f76-f467-4916-bdcf-06bb90c1f589}, !- Source Object
  3,                                      !- Outlet Port
  {7cc73f32-ee33-40fd-aa40-5dba2b7ad7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19a62970-0034-42ec-ae4b-c394d42b86a1}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 4 units WUC 0.12gpm at 140F Inlet Water Node, !- Name
  {8535346e-52b6-4860-84f9-4b0bec8df862}, !- Inlet Port
  {796aa052-2df4-42cd-80dc-868e787020fd}; !- Outlet Port

OS:Connection,
  {8535346e-52b6-4860-84f9-4b0bec8df862}, !- Handle
  {67ff0176-51b4-4b9f-bb6f-fcf3a43a7fb5}, !- Name
  {3ee294ce-2277-4b29-83a3-4de6074511fe}, !- Source Object
  4,                                      !- Outlet Port
  {19a62970-0034-42ec-ae4b-c394d42b86a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {513fcb8e-1977-43bb-b070-3c89bc3e8577}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 4 units WUC 0.12gpm at 140F Outlet Water Node, !- Name
  {a18fe823-5131-4954-825e-1be8cb7ed53c}, !- Inlet Port
  {da34c4b5-e968-4102-93b5-043ab6aa393a}; !- Outlet Port

OS:Connection,
  {796aa052-2df4-42cd-80dc-868e787020fd}, !- Handle
  {6d0137fa-24fa-4f8f-85d9-6ceef42bce82}, !- Name
  {19a62970-0034-42ec-ae4b-c394d42b86a1}, !- Source Object
  3,                                      !- Outlet Port
  {5d25eda6-9083-4cca-b19a-1edd676f38bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18fe823-5131-4954-825e-1be8cb7ed53c}, !- Handle
  {c23fbcca-a48a-4114-838a-52925d5d12bf}, !- Name
  {5d25eda6-9083-4cca-b19a-1edd676f38bf}, !- Source Object
  3,                                      !- Outlet Port
  {513fcb8e-1977-43bb-b070-3c89bc3e8577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da34c4b5-e968-4102-93b5-043ab6aa393a}, !- Handle
  {67f7250a-8eda-4962-8339-be0158830878}, !- Name
  {513fcb8e-1977-43bb-b070-3c89bc3e8577}, !- Source Object
  3,                                      !- Outlet Port
  {0a889da7-34cb-4951-b3c6-a89642df6bf5}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {19c7ff58-5af2-4781-8cf7-1f93b1f5f080}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Thermostat, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Handle
  StripMall HtgSetp,                      !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {4e370a23-104a-48d8-9328-1c22b3d04335}, !- Default Day Schedule Name
  {72149786-b6f3-4c7c-8fa7-dce86ea4b27c}, !- Summer Design Day Schedule Name
  {f2572dc4-5232-4c3a-b40d-1b9099a7fbbd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e370a23-104a-48d8-9328-1c22b3d04335}, !- Handle
  StripMall HtgSetp Default,              !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c1e1cbb5-74e2-4d2a-9853-df78dbb43d2c}, !- Handle
  Schedule Rule 16,                       !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {886e4923-9ae7-4d40-8ddf-6ed0dd6d7918}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {886e4923-9ae7-4d40-8ddf-6ed0dd6d7918}, !- Handle
  StripMall HtgSetp Sat Day,              !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {72149786-b6f3-4c7c-8fa7-dce86ea4b27c}, !- Handle
  StripMall HtgSetp Summer Design Day,    !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f1a159a0-3c93-42fb-93c5-9088f2b8e6e8}, !- Handle
  Schedule Rule 17,                       !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05412106-e0cf-4922-b3e2-dd4110a640b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05412106-e0cf-4922-b3e2-dd4110a640b4}, !- Handle
  StripMall HtgSetp Sun Day,              !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f2572dc4-5232-4c3a-b40d-1b9099a7fbbd}, !- Handle
  StripMall HtgSetp Winter Design Day,    !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}, !- Handle
  StripMall ClgSetp,                      !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {1bc5731a-5167-4ea5-a40f-fddae7eadba7}, !- Default Day Schedule Name
  {54b15257-54eb-47b1-bd06-383f686830cb}, !- Summer Design Day Schedule Name
  {d614a4e1-06eb-46b6-818a-1669d38041e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1bc5731a-5167-4ea5-a40f-fddae7eadba7}, !- Handle
  StripMall ClgSetp Default,              !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {54b15257-54eb-47b1-bd06-383f686830cb}, !- Handle
  StripMall ClgSetp Summer Design Day,    !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c57b2b62-1b01-4797-8404-a95d83879fa5}, !- Handle
  Schedule Rule 18,                       !- Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00a4f1c5-7e1e-49ec-a29a-9a5425ab6a6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00a4f1c5-7e1e-49ec-a29a-9a5425ab6a6a}, !- Handle
  StripMall ClgSetp Sat Day,              !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0971301d-1c2f-4965-80fe-2dd99f1ebb6e}, !- Handle
  Schedule Rule 19,                       !- Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffa2aef0-8d68-4db3-8301-c216529ea7b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffa2aef0-8d68-4db3-8301-c216529ea7b7}, !- Handle
  StripMall ClgSetp Sun Day,              !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {d614a4e1-06eb-46b6-818a-1669d38041e0}, !- Handle
  StripMall ClgSetp Winter Design Day,    !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d78d447-a106-4eae-b772-7e0a749bbde7}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Thermostat 1, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fac5434-f73c-44a9-bfb0-fa75df474f0c}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Thermostat 2, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4c327be-571b-4bdb-ae59-d6a17e9bff77}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Thermostat 3, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2753061-d9e2-4758-9672-db4af93f27a5}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Thermostat 4, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {803b684b-343d-4b9a-9ee4-8f28ed6d4305}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Thermostat 5, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02e6edaa-a3c4-4e15-b989-4467690db1a0}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Thermostat, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0eb9227-a323-48f9-8264-ffdf5df02172}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Thermostat 1, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9153675d-88b5-47a7-85f6-33b4f4d2725e}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Thermostat 2, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41334a5c-1412-448b-8c27-aae4d286cc4d}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Thermostat 3, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32528e28-bd56-4386-8ea3-340723480651}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Thermostat 4, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fab50db3-d670-4dd5-8af9-85f6d7e57ef6}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Thermostat 5, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89a4b05c-5423-42e7-84d1-741a5ad4635d}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Thermostat, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f330345-6b8b-4592-9ede-5a076c615806}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Thermostat 1, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76ff9a67-b378-4d10-87a3-f583c1ea5c84}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Thermostat 2, !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Heating Setpoint Temperature Schedule Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}; !- Cooling Setpoint Temperature Schedule Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e9a96450-4155-4d12-802d-e66e392cf5d6}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Window AC Cooling Coil 31kBtu/hr 7.6EER 23kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {00c4954c-4557-4001-ab0a-d51a4e385e21}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af32d65c-db01-4e14-bd85-7263650a015b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3367c5d0-968a-43d7-88e2-140224e60eaf}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {813a5fb5-6a64-467f-8482-593f86bf6155}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b0b4aab6-8d71-4b3c-a836-ffb25003bdfa}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab48ec6a-b1f6-4285-956c-bfd626e9a7c1}, !- Handle
  RoomAC-Cap-fT,                          !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {04ae66d4-2233-450b-a237-92e657004394}, !- Handle
  RoomAC-Cap-fFF,                         !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {438da7d7-99dd-4e48-a8f9-114bcf60ecda}, !- Handle
  RoomAC-EIR-fT,                          !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {58279fba-847a-4894-9f5d-66f4d2805ae7}, !- Handle
  RoomAC-EIR-fFF,                         !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {c0042962-3f0a-4bf3-8362-149aa228ec15}, !- Handle
  RoomAC-PLF-fPLR,                        !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {7bb267ce-0d8c-4632-8159-b95c64e3438e}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd5e0dcc-6b8f-4250-88e7-d8b824eb9f91}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28b00cc5-9af0-4576-af6f-a0262c371c47}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {cd5e0dcc-6b8f-4250-88e7-d8b824eb9f91}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28b00cc5-9af0-4576-af6f-a0262c371c47}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Handle
  Always Off Discrete,                    !- Name
  {6177cd41-5d61-486b-9b03-ebaa1dd725c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {6177cd41-5d61-486b-9b03-ebaa1dd725c6}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {30ab07e0-54be-4ceb-98b0-0fb9f2cf2862}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9529bce4-2bb9-41bc-acc1-6a61672d5a5c}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {9db261f6-7aa4-43c6-a578-50039ebefd05}, !- Air Inlet Node Name
  {7690980b-8d43-41b6-b89b-dbf64abb0c03}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7bb267ce-0d8c-4632-8159-b95c64e3438e}, !- Supply Air Fan Name
  {30ab07e0-54be-4ceb-98b0-0fb9f2cf2862}, !- Heating Coil Name
  {e9a96450-4155-4d12-802d-e66e392cf5d6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f7a1306d-3a52-4c02-a360-839d2f6a0608}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Window AC Inlet Air Node, !- Name
  {2e5cd297-c522-4c2f-a95d-2628f9534992}, !- Inlet Port
  {9db261f6-7aa4-43c6-a578-50039ebefd05}; !- Outlet Port

OS:Connection,
  {2e5cd297-c522-4c2f-a95d-2628f9534992}, !- Handle
  {cde1bbb7-bad5-41bc-a7f4-3d9c19436c45}, !- Name
  {f95bb127-f188-4af2-892c-b56decc4be3b}, !- Source Object
  3,                                      !- Outlet Port
  {f7a1306d-3a52-4c02-a360-839d2f6a0608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db261f6-7aa4-43c6-a578-50039ebefd05}, !- Handle
  {854b4b0a-f876-4bac-a72e-9e6603b28aa1}, !- Name
  {f7a1306d-3a52-4c02-a360-839d2f6a0608}, !- Source Object
  3,                                      !- Outlet Port
  {9529bce4-2bb9-41bc-acc1-6a61672d5a5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90087819-1b4b-4c83-a036-ab8888924f28}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Window AC Outlet Air Node, !- Name
  {7690980b-8d43-41b6-b89b-dbf64abb0c03}, !- Inlet Port
  {e8e82e8d-9dd6-4b00-b253-faed3c83fa44}; !- Outlet Port

OS:Connection,
  {e8e82e8d-9dd6-4b00-b253-faed3c83fa44}, !- Handle
  {b110d2a7-aa05-4bbb-ad40-d559f87f0e12}, !- Name
  {90087819-1b4b-4c83-a036-ab8888924f28}, !- Source Object
  3,                                      !- Outlet Port
  {a7b101b8-3606-4554-b21e-63cf84620f14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7690980b-8d43-41b6-b89b-dbf64abb0c03}, !- Handle
  {c32529c4-0ef7-48ec-981d-030decaafa6b}, !- Name
  {9529bce4-2bb9-41bc-acc1-6a61672d5a5c}, !- Source Object
  4,                                      !- Outlet Port
  {90087819-1b4b-4c83-a036-ab8888924f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {a9073bb2-9b15-4ff9-b99e-4ebcc3dfbffb}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Window AC Cooling Coil 116kBtu/hr 7.6EER 77kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cb889db8-348e-4784-8bec-1dd26eafd7c3}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {326b0f4d-5e4f-4112-8ea5-64a25b3d1f29}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {266cf31b-7746-4696-973f-91e134eb67bf}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ecb2319-44db-4366-8396-520760e05132}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2ff6bea2-8291-48ad-9e10-e29cd137a754}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7352fe85-f6e2-4c69-9f3b-93ee3740e7d0}, !- Handle
  RoomAC-Cap-fT 1,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {210ca223-01b5-4c53-8f83-19a127fcce7f}, !- Handle
  RoomAC-Cap-fFF 1,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f27f45df-9c3b-4d08-9ac8-1e8fe36aea37}, !- Handle
  RoomAC-EIR-fT 1,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c6a1634a-517a-489b-8735-6bf4e0fa7089}, !- Handle
  RoomAC-EIR-fFF 1,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {f91e8d8d-e154-496e-87e9-42ca597de773}, !- Handle
  RoomAC-PLF-fPLR 1,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {bed1ce3c-67da-450b-9a0f-5fa7043a94ff}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3365bab-4ff5-4f93-850a-cd490f1ff59c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f0f2ed41-1b2e-48b8-84cb-e3ab60420936}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {a3365bab-4ff5-4f93-850a-cd490f1ff59c}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f0f2ed41-1b2e-48b8-84cb-e3ab60420936}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {82c21095-0ec9-4b1d-9b21-87c9eca447a6}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3bdc874a-aa05-41dd-bd63-f42f8525afca}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {d6e6ca98-5322-4f46-aecf-61e9045daf25}, !- Air Inlet Node Name
  {8586787f-3c71-4651-a2c9-7ad5e89747be}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bed1ce3c-67da-450b-9a0f-5fa7043a94ff}, !- Supply Air Fan Name
  {82c21095-0ec9-4b1d-9b21-87c9eca447a6}, !- Heating Coil Name
  {a9073bb2-9b15-4ff9-b99e-4ebcc3dfbffb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2836e1a6-d966-436d-87b6-019535d5aced}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Window AC Inlet Air Node, !- Name
  {2046c616-5c88-446d-a2d8-03129254c52c}, !- Inlet Port
  {d6e6ca98-5322-4f46-aecf-61e9045daf25}; !- Outlet Port

OS:Connection,
  {2046c616-5c88-446d-a2d8-03129254c52c}, !- Handle
  {a579912a-e5cf-4c1a-88d9-5ddefa767cd0}, !- Name
  {ecaee19b-9260-49cc-9167-4c647ad3c3a1}, !- Source Object
  3,                                      !- Outlet Port
  {2836e1a6-d966-436d-87b6-019535d5aced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e6ca98-5322-4f46-aecf-61e9045daf25}, !- Handle
  {25d0130e-64d9-4b8a-953e-476809d34d3d}, !- Name
  {2836e1a6-d966-436d-87b6-019535d5aced}, !- Source Object
  3,                                      !- Outlet Port
  {3bdc874a-aa05-41dd-bd63-f42f8525afca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6dc3cd43-2404-41f0-ba67-68393110e109}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Window AC Outlet Air Node, !- Name
  {8586787f-3c71-4651-a2c9-7ad5e89747be}, !- Inlet Port
  {f5f956ad-cf31-415a-ae7b-3260c0a58242}; !- Outlet Port

OS:Connection,
  {f5f956ad-cf31-415a-ae7b-3260c0a58242}, !- Handle
  {e7c8e5bb-7dc7-42ab-9940-539fd1432da1}, !- Name
  {6dc3cd43-2404-41f0-ba67-68393110e109}, !- Source Object
  3,                                      !- Outlet Port
  {5a8f0898-56e5-45d7-ac00-3a163190c544}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8586787f-3c71-4651-a2c9-7ad5e89747be}, !- Handle
  {e9025e92-8da1-4cf4-ab85-c9432b2c0c52}, !- Name
  {3bdc874a-aa05-41dd-bd63-f42f8525afca}, !- Source Object
  4,                                      !- Outlet Port
  {6dc3cd43-2404-41f0-ba67-68393110e109}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {6da13f36-c421-446d-9aff-9dd039c7c6c2}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Window AC Cooling Coil 37kBtu/hr 7.6EER 27kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b5cc1c90-d6c7-4287-b2f4-9e6a3fedcccc}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95643aac-f246-4497-b1ec-93d61f854a8e}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {20d295d6-9971-4d27-bff8-65f2aadd7f1c}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0aa5e4b7-792e-4748-9176-b1499bd50b18}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f804a2c0-ec0b-49f6-8dcc-9458afe78bb6}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {76a39b44-9eb5-4dc8-b05b-c6237ee52c29}, !- Handle
  RoomAC-Cap-fT 2,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {eca13698-2161-465a-8cec-ad7fb0af2e30}, !- Handle
  RoomAC-Cap-fFF 2,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {52de1d69-cb9c-43fc-bfc0-f14d6f57931b}, !- Handle
  RoomAC-EIR-fT 2,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4b72453c-f7e5-4fe4-a4b6-00dfe868a185}, !- Handle
  RoomAC-EIR-fFF 2,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {9531d8e2-f7d4-4c5b-812d-62e20f23912a}, !- Handle
  RoomAC-PLF-fPLR 2,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {ae928c7b-4351-4205-a04f-d09be4ee4da3}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2ecd90ce-8802-43bd-bb9a-fc5bf0fecbe0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa0ab711-996e-4458-b01f-2ac36770cb59}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {2ecd90ce-8802-43bd-bb9a-fc5bf0fecbe0}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa0ab711-996e-4458-b01f-2ac36770cb59}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d963a56e-b229-44db-a539-b17783946aa2}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2e230533-bc9f-4bbd-b3df-ae9c3b6d3e86}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {77f8ca22-6f90-4192-8d13-2a42661eec83}, !- Air Inlet Node Name
  {6e5176c7-fae4-488e-b305-f6667a0d9065}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ae928c7b-4351-4205-a04f-d09be4ee4da3}, !- Supply Air Fan Name
  {d963a56e-b229-44db-a539-b17783946aa2}, !- Heating Coil Name
  {6da13f36-c421-446d-9aff-9dd039c7c6c2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {117e0ed3-e4f0-4ae9-b59a-170f4bd755d6}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Window AC Inlet Air Node, !- Name
  {0541e0b1-32cc-46b9-a6c7-4b753d26d745}, !- Inlet Port
  {77f8ca22-6f90-4192-8d13-2a42661eec83}; !- Outlet Port

OS:Connection,
  {0541e0b1-32cc-46b9-a6c7-4b753d26d745}, !- Handle
  {c9badc9a-70ff-436a-b37b-5e8b6ec0039c}, !- Name
  {b5b14057-67bd-4dae-896d-6bef5895c371}, !- Source Object
  3,                                      !- Outlet Port
  {117e0ed3-e4f0-4ae9-b59a-170f4bd755d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f8ca22-6f90-4192-8d13-2a42661eec83}, !- Handle
  {5c129ffc-190c-44d4-907a-a103afe4e929}, !- Name
  {117e0ed3-e4f0-4ae9-b59a-170f4bd755d6}, !- Source Object
  3,                                      !- Outlet Port
  {2e230533-bc9f-4bbd-b3df-ae9c3b6d3e86}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d410ca0-a987-41f9-ab95-61c6f17eff95}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Window AC Outlet Air Node, !- Name
  {6e5176c7-fae4-488e-b305-f6667a0d9065}, !- Inlet Port
  {6772c2d1-a4a9-4435-97f5-5efb69d517b1}; !- Outlet Port

OS:Connection,
  {6772c2d1-a4a9-4435-97f5-5efb69d517b1}, !- Handle
  {11826ecb-b6fd-4cf3-8bb1-f0a684c02c1e}, !- Name
  {4d410ca0-a987-41f9-ab95-61c6f17eff95}, !- Source Object
  3,                                      !- Outlet Port
  {e296621f-cba4-4a98-8517-6e8f5b3d6318}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e5176c7-fae4-488e-b305-f6667a0d9065}, !- Handle
  {d4bba22c-d4f1-48fc-9ee4-031528925f4d}, !- Name
  {2e230533-bc9f-4bbd-b3df-ae9c3b6d3e86}, !- Source Object
  4,                                      !- Outlet Port
  {4d410ca0-a987-41f9-ab95-61c6f17eff95}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {48c1c312-a68f-4b90-8748-6eb190cbdd94}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Window AC Cooling Coil 16kBtu/hr 7.6EER 13kBtu/hr 10.2EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.51719823155512,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5e233e16-bf44-4f14-a6d6-ee15b5d89bac}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3e625b7-01bb-4f7f-8b63-b555e769e37a}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad363066-77fb-4ee9-a2df-de5f1032bda1}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5ef0638-4eb1-43fd-ad7a-f3404f957cf9}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {13c2b869-e805-4c73-8fe1-a5623d15fbe3}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4125388-aa94-4aaf-8b12-a634cfb60903}, !- Handle
  RoomAC-Cap-fT 3,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {58f9ea35-45b3-471e-95d0-8a5a274038bd}, !- Handle
  RoomAC-Cap-fFF 3,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a1b50a19-66b5-4db9-a856-740f108358b9}, !- Handle
  RoomAC-EIR-fT 3,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {78decb04-8bb6-43b7-84d1-166ca8fcc9fa}, !- Handle
  RoomAC-EIR-fFF 3,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ce1393e2-6b04-480c-ab3c-9f80d1b4e931}, !- Handle
  RoomAC-PLF-fPLR 3,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {89ca5436-79d4-4476-86b3-c995e11e5c51}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7b11c4e-1d87-4d86-85d4-218f0f692fef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f005738-51bc-4316-a073-df04a22f76a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {e7b11c4e-1d87-4d86-85d4-218f0f692fef}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4f005738-51bc-4316-a073-df04a22f76a4}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a64dda31-a6f8-4f94-977d-6f4b47118f9c}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {35072c0d-a6d4-4077-affb-9016a73765ae}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {60996434-2c88-4fcb-bf6f-d8f5fca3f07b}, !- Air Inlet Node Name
  {3a0b10ee-add6-4777-992c-90b8355552e3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {89ca5436-79d4-4476-86b3-c995e11e5c51}, !- Supply Air Fan Name
  {a64dda31-a6f8-4f94-977d-6f4b47118f9c}, !- Heating Coil Name
  {48c1c312-a68f-4b90-8748-6eb190cbdd94}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c1f9a97d-a2f0-4391-82b2-cb2a24f9991a}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Window AC Inlet Air Node, !- Name
  {000bb214-7e88-4709-95ef-96c7476bb6f0}, !- Inlet Port
  {60996434-2c88-4fcb-bf6f-d8f5fca3f07b}; !- Outlet Port

OS:Connection,
  {000bb214-7e88-4709-95ef-96c7476bb6f0}, !- Handle
  {ed10984b-75ef-4901-9a30-b3f8334a6d91}, !- Name
  {929ed0a5-640a-468b-86b0-8b659d0900ac}, !- Source Object
  3,                                      !- Outlet Port
  {c1f9a97d-a2f0-4391-82b2-cb2a24f9991a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60996434-2c88-4fcb-bf6f-d8f5fca3f07b}, !- Handle
  {438d54be-e593-4ef8-b158-fcb55387acda}, !- Name
  {c1f9a97d-a2f0-4391-82b2-cb2a24f9991a}, !- Source Object
  3,                                      !- Outlet Port
  {35072c0d-a6d4-4077-affb-9016a73765ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93bd7395-ecbb-4c73-b274-fb0c5f001693}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Window AC Outlet Air Node, !- Name
  {3a0b10ee-add6-4777-992c-90b8355552e3}, !- Inlet Port
  {e290ea9a-3d3a-46df-abb9-26fd43e1a923}; !- Outlet Port

OS:Connection,
  {e290ea9a-3d3a-46df-abb9-26fd43e1a923}, !- Handle
  {f31cad9e-12df-4161-a24d-bfaad86842f1}, !- Name
  {93bd7395-ecbb-4c73-b274-fb0c5f001693}, !- Source Object
  3,                                      !- Outlet Port
  {81ec66f5-2b45-4755-b25b-84b91295267a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a0b10ee-add6-4777-992c-90b8355552e3}, !- Handle
  {e972368d-3f5b-48c3-bc40-a0cf02efa032}, !- Name
  {35072c0d-a6d4-4077-affb-9016a73765ae}, !- Source Object
  4,                                      !- Outlet Port
  {93bd7395-ecbb-4c73-b274-fb0c5f001693}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {0bf2bf8d-939b-44f6-8198-6c90d05271be}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Window AC Cooling Coil 19kBtu/hr 7.6EER 15kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6ea7f8ac-8428-4a3d-9d69-c444b94409c7}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62d0bcd5-d76c-4bf6-9e39-fe22bcdd121b}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2038a17-8347-45e5-a5cd-9e3502bea49b}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c02151b-b678-4b78-9bbd-ce9aa374ffad}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {495f76c1-116d-4a44-b2b4-07f94f2edd3b}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ddfd0d6-a2d0-4490-af68-84eac13c0193}, !- Handle
  RoomAC-Cap-fT 4,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d17be5f3-fa96-4282-9bf1-1b49da5e67be}, !- Handle
  RoomAC-Cap-fFF 4,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {97f8b2fe-7337-473e-b7ec-13c413be0979}, !- Handle
  RoomAC-EIR-fT 4,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0cf3a11a-25f1-496a-aea9-062669aca0b3}, !- Handle
  RoomAC-EIR-fFF 4,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {326e00df-4a7b-4af7-94d3-b08c5c44398f}, !- Handle
  RoomAC-PLF-fPLR 4,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {40673181-9cd4-440a-a4ce-e6f885ac244b}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b82ccb58-ef94-49d3-a442-7a9b921af26f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {36db1a3a-90fd-4c4e-903f-e93f8c49545b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {b82ccb58-ef94-49d3-a442-7a9b921af26f}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {36db1a3a-90fd-4c4e-903f-e93f8c49545b}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d5692375-2b18-48ce-a3d0-ea8803953aea}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6251f330-e4dd-4182-9cad-b08f2c61cb34}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {3fb9119c-e9b9-4238-b8c9-a58207cdd578}, !- Air Inlet Node Name
  {88aaf7d9-c048-42e9-8c79-3c9533092cb6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {40673181-9cd4-440a-a4ce-e6f885ac244b}, !- Supply Air Fan Name
  {d5692375-2b18-48ce-a3d0-ea8803953aea}, !- Heating Coil Name
  {0bf2bf8d-939b-44f6-8198-6c90d05271be}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {162bfb2b-c1dc-4fb8-9f51-ae82347dec52}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Window AC Inlet Air Node, !- Name
  {1a94d17e-ccf9-46df-9377-79a65c256153}, !- Inlet Port
  {3fb9119c-e9b9-4238-b8c9-a58207cdd578}; !- Outlet Port

OS:Connection,
  {1a94d17e-ccf9-46df-9377-79a65c256153}, !- Handle
  {3dc786b7-540a-4abe-8afe-82391ee8b2e1}, !- Name
  {74843b6a-ac1c-4c69-be5f-61027826e477}, !- Source Object
  3,                                      !- Outlet Port
  {162bfb2b-c1dc-4fb8-9f51-ae82347dec52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb9119c-e9b9-4238-b8c9-a58207cdd578}, !- Handle
  {53ebec57-0dd0-4be4-a6e3-96c6668eecbc}, !- Name
  {162bfb2b-c1dc-4fb8-9f51-ae82347dec52}, !- Source Object
  3,                                      !- Outlet Port
  {6251f330-e4dd-4182-9cad-b08f2c61cb34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {630069ed-9bff-47bc-934c-dc0fa6f7c0ff}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Window AC Outlet Air Node, !- Name
  {88aaf7d9-c048-42e9-8c79-3c9533092cb6}, !- Inlet Port
  {9aded953-dcdb-4913-b2dd-d4d9b7176b9c}; !- Outlet Port

OS:Connection,
  {9aded953-dcdb-4913-b2dd-d4d9b7176b9c}, !- Handle
  {9c5a7e42-35f1-465b-a233-1f5743daf973}, !- Name
  {630069ed-9bff-47bc-934c-dc0fa6f7c0ff}, !- Source Object
  3,                                      !- Outlet Port
  {6d6949d9-ad1d-448b-857a-d9d2a7e9a318}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88aaf7d9-c048-42e9-8c79-3c9533092cb6}, !- Handle
  {bc813a02-2caa-4a7c-a2ae-d403bf8583af}, !- Name
  {6251f330-e4dd-4182-9cad-b08f2c61cb34}, !- Source Object
  4,                                      !- Outlet Port
  {630069ed-9bff-47bc-934c-dc0fa6f7c0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {eb0d03e5-1b77-42e7-a0fb-214ae705e2f2}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Window AC Cooling Coil 72kBtu/hr 7.6EER 45kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cd60510d-d3f7-4576-9269-10b8c934c796}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e9a013b-50d9-488c-9f5f-493c42495793}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e576daaa-1299-40a1-b120-584ba06a3b6d}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dba1bc67-30d2-4fc4-af20-6c74a200c228}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {06577b7b-e075-42e0-9272-0d2371d81cfc}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f268813e-64b6-4ac7-a383-79f6188be69c}, !- Handle
  RoomAC-Cap-fT 5,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5394519c-5bfa-46cd-9772-1a512402b972}, !- Handle
  RoomAC-Cap-fFF 5,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {886336ff-c32c-4cb7-9efc-6a7e82c32c57}, !- Handle
  RoomAC-EIR-fT 5,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {33ad575b-7e96-48eb-87b5-32b3929c2530}, !- Handle
  RoomAC-EIR-fFF 5,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {84022a68-271f-434b-a78e-101c096e0845}, !- Handle
  RoomAC-PLF-fPLR 5,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {0e080f06-7b52-4ed9-b2f3-9cbc91c1ea60}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae4b5f00-b469-4447-8e4c-fb3e79b0eca7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac4c7909-5ef1-4fba-b0cb-c242c59be533}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {ae4b5f00-b469-4447-8e4c-fb3e79b0eca7}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac4c7909-5ef1-4fba-b0cb-c242c59be533}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0f26d8c5-d37b-4802-bb47-b831e9679185}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f409df2a-cd91-4f33-90a1-54e493969cb3}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {eadb6d27-7141-4c3f-a536-146eb2e12c14}, !- Air Inlet Node Name
  {ba8901cc-1b60-4d8b-ad1b-1c411207791e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0e080f06-7b52-4ed9-b2f3-9cbc91c1ea60}, !- Supply Air Fan Name
  {0f26d8c5-d37b-4802-bb47-b831e9679185}, !- Heating Coil Name
  {eb0d03e5-1b77-42e7-a0fb-214ae705e2f2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1d0d503b-814c-4598-931e-eedf1ab7466f}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Window AC Inlet Air Node, !- Name
  {368847db-c910-4f19-b0d6-22ff42038aab}, !- Inlet Port
  {eadb6d27-7141-4c3f-a536-146eb2e12c14}; !- Outlet Port

OS:Connection,
  {368847db-c910-4f19-b0d6-22ff42038aab}, !- Handle
  {c4bdecdd-efda-452a-b2ea-b7ded76c5189}, !- Name
  {5787ed54-bf02-41af-ad84-fea99789187e}, !- Source Object
  3,                                      !- Outlet Port
  {1d0d503b-814c-4598-931e-eedf1ab7466f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eadb6d27-7141-4c3f-a536-146eb2e12c14}, !- Handle
  {d3cd9f98-3982-44f5-bebf-6f5e97976138}, !- Name
  {1d0d503b-814c-4598-931e-eedf1ab7466f}, !- Source Object
  3,                                      !- Outlet Port
  {f409df2a-cd91-4f33-90a1-54e493969cb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {697baf1e-b1b8-4999-a01e-e1f05274bc94}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Window AC Outlet Air Node, !- Name
  {ba8901cc-1b60-4d8b-ad1b-1c411207791e}, !- Inlet Port
  {f1a7ed95-82b8-412e-b694-d4b5ab8db05f}; !- Outlet Port

OS:Connection,
  {f1a7ed95-82b8-412e-b694-d4b5ab8db05f}, !- Handle
  {2474df62-42b6-4cc8-ba5e-2a2d304d828a}, !- Name
  {697baf1e-b1b8-4999-a01e-e1f05274bc94}, !- Source Object
  3,                                      !- Outlet Port
  {6265da6a-5d34-4962-831f-3623b75bb8f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba8901cc-1b60-4d8b-ad1b-1c411207791e}, !- Handle
  {994e8aaf-a44e-4b86-93ee-7defee9ce5c7}, !- Name
  {f409df2a-cd91-4f33-90a1-54e493969cb3}, !- Source Object
  4,                                      !- Outlet Port
  {697baf1e-b1b8-4999-a01e-e1f05274bc94}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {c7c9043d-7293-49a3-ab82-d8fd7aecf8f4}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Window AC Cooling Coil 90kBtu/hr 7.6EER 74kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f492071d-c265-44dd-aec6-614dc4deba97}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e686bd24-58f2-4f48-9b2f-e01901cb06d0}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3faf8d2f-5435-44bd-8942-63ecc887db77}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8abc9bca-e0b6-4a99-a461-4f210a82581a}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {26e84848-0fda-4e6e-847e-186858ca2749}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {820dc87e-8507-4070-99f2-74db9cc4cc86}, !- Handle
  RoomAC-Cap-fT 6,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {adecb15c-e4e0-4f8a-86d8-b75c5f606da0}, !- Handle
  RoomAC-Cap-fFF 6,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {af78dd61-acdb-4859-ba2b-ea695bf9e46f}, !- Handle
  RoomAC-EIR-fT 6,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {82dd74eb-df15-45f7-821e-0fa51be9a863}, !- Handle
  RoomAC-EIR-fFF 6,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {d5364d6b-bc4c-4895-9251-2c811da84d29}, !- Handle
  RoomAC-PLF-fPLR 6,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {0afdc50c-90b8-4fe6-a0b3-116481972fa2}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b96a091-d76e-41fa-b046-0c9ba0bd9e24}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f0a92a0-9ba5-484f-86fc-be6326aff4ba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {7b96a091-d76e-41fa-b046-0c9ba0bd9e24}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f0a92a0-9ba5-484f-86fc-be6326aff4ba}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c1cdda99-4f75-409a-a1af-464e5616878d}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {61a3f9bc-5f37-47e7-bdf0-9ab465b043b6}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {9d3c4238-e21e-445c-985e-e392e684dfd3}, !- Air Inlet Node Name
  {9a277e0e-4ee3-4611-8a1a-c5b1241d2851}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0afdc50c-90b8-4fe6-a0b3-116481972fa2}, !- Supply Air Fan Name
  {c1cdda99-4f75-409a-a1af-464e5616878d}, !- Heating Coil Name
  {c7c9043d-7293-49a3-ab82-d8fd7aecf8f4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {87d9f5e9-9341-4c1e-8493-fbcd236656a2}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Window AC Inlet Air Node, !- Name
  {cd4afddf-e1ee-4a42-a233-b0a78fe2c7e3}, !- Inlet Port
  {9d3c4238-e21e-445c-985e-e392e684dfd3}; !- Outlet Port

OS:Connection,
  {cd4afddf-e1ee-4a42-a233-b0a78fe2c7e3}, !- Handle
  {3ac7a267-2791-4de0-9beb-a27d25bb7fa8}, !- Name
  {be87c160-add3-43f8-ad5a-d859fb5fa697}, !- Source Object
  3,                                      !- Outlet Port
  {87d9f5e9-9341-4c1e-8493-fbcd236656a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3c4238-e21e-445c-985e-e392e684dfd3}, !- Handle
  {d53b96bc-c501-4fbd-9026-43c5b9b8d6c4}, !- Name
  {87d9f5e9-9341-4c1e-8493-fbcd236656a2}, !- Source Object
  3,                                      !- Outlet Port
  {61a3f9bc-5f37-47e7-bdf0-9ab465b043b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aaddbca6-e1a4-4d4b-88d6-089ea34ead7a}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Window AC Outlet Air Node, !- Name
  {9a277e0e-4ee3-4611-8a1a-c5b1241d2851}, !- Inlet Port
  {6ddd1252-3ff1-4386-b152-c975424ec32c}; !- Outlet Port

OS:Connection,
  {6ddd1252-3ff1-4386-b152-c975424ec32c}, !- Handle
  {d0632100-ebce-45a3-802f-3f683530455b}, !- Name
  {aaddbca6-e1a4-4d4b-88d6-089ea34ead7a}, !- Source Object
  3,                                      !- Outlet Port
  {b8d3bced-90b6-474a-a086-9a4cc6ea3be2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a277e0e-4ee3-4611-8a1a-c5b1241d2851}, !- Handle
  {68784944-8f63-497e-8ac6-24255f3e9c84}, !- Name
  {61a3f9bc-5f37-47e7-bdf0-9ab465b043b6}, !- Source Object
  4,                                      !- Outlet Port
  {aaddbca6-e1a4-4d4b-88d6-089ea34ead7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {8d06e2a5-ae47-441c-b8f3-511c9d19d006}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Window AC Cooling Coil 19kBtu/hr 7.6EER 15kBtu/hr 9.6EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.32052787740203,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5520b405-ddc4-4b65-9c1d-79d81c134288}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86542902-6772-4806-9574-5836c91871db}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d382ce7-8cdd-4c3e-aa8c-e4accc1b4fec}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d8890293-ddf7-46c1-b385-1536376aa9e0}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8483cdb0-11e5-49d9-8376-925a18a337d1}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {637b56ee-658e-4aab-aaa8-38f784f225e7}, !- Handle
  RoomAC-Cap-fT 7,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {56b52f19-0711-4339-a1d9-0a8f2a659b3b}, !- Handle
  RoomAC-Cap-fFF 7,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {806362b9-ccfa-4bed-bd52-ab3ce2b7011a}, !- Handle
  RoomAC-EIR-fT 7,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {66cce1cf-40ec-4723-9ab6-5e909e39fc18}, !- Handle
  RoomAC-EIR-fFF 7,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ec597eae-1188-40bb-83b0-27e77be792b1}, !- Handle
  RoomAC-PLF-fPLR 7,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {bd194e87-ec65-42a0-a1a1-969362b17c5b}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7ddde37-1faa-4cdf-a1e8-0b74e3eb13f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fc6e8ac4-ad9c-47cb-8e51-98bc883a7656}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {e7ddde37-1faa-4cdf-a1e8-0b74e3eb13f7}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fc6e8ac4-ad9c-47cb-8e51-98bc883a7656}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e9eb83fd-c588-4285-8670-8596149fea39}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a6ee6972-4707-4706-890f-8c161a10ece6}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {9c0625fb-4f67-458b-b5db-67f6ae6f2bd3}, !- Air Inlet Node Name
  {935da245-2bb8-4daa-89e6-f36e687ceedf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bd194e87-ec65-42a0-a1a1-969362b17c5b}, !- Supply Air Fan Name
  {e9eb83fd-c588-4285-8670-8596149fea39}, !- Heating Coil Name
  {8d06e2a5-ae47-441c-b8f3-511c9d19d006}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b2b57d85-7c27-4f68-8a15-0ea7b20616c2}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Window AC Inlet Air Node, !- Name
  {60172e3a-9e77-4d5f-9b39-681544b7c993}, !- Inlet Port
  {9c0625fb-4f67-458b-b5db-67f6ae6f2bd3}; !- Outlet Port

OS:Connection,
  {60172e3a-9e77-4d5f-9b39-681544b7c993}, !- Handle
  {8c719514-790b-4c64-b8ef-6f978c1e38d0}, !- Name
  {d03ae76e-18bc-485f-a911-4e85aa6e1632}, !- Source Object
  3,                                      !- Outlet Port
  {b2b57d85-7c27-4f68-8a15-0ea7b20616c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c0625fb-4f67-458b-b5db-67f6ae6f2bd3}, !- Handle
  {bf87962f-bce5-47da-b64d-8c022a1574ca}, !- Name
  {b2b57d85-7c27-4f68-8a15-0ea7b20616c2}, !- Source Object
  3,                                      !- Outlet Port
  {a6ee6972-4707-4706-890f-8c161a10ece6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {377a0615-723a-4fe4-989e-b6276a4faeb6}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Window AC Outlet Air Node, !- Name
  {935da245-2bb8-4daa-89e6-f36e687ceedf}, !- Inlet Port
  {bf810e8e-6fe4-4e55-b723-8e872abfb0ab}; !- Outlet Port

OS:Connection,
  {bf810e8e-6fe4-4e55-b723-8e872abfb0ab}, !- Handle
  {62625782-4539-4669-8d2b-ddb4477a8970}, !- Name
  {377a0615-723a-4fe4-989e-b6276a4faeb6}, !- Source Object
  3,                                      !- Outlet Port
  {5f9fd6ca-249a-4312-8a03-79efcab96d70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {935da245-2bb8-4daa-89e6-f36e687ceedf}, !- Handle
  {479bbc43-32b8-4ed5-a43b-796aaa5cd220}, !- Name
  {a6ee6972-4707-4706-890f-8c161a10ece6}, !- Source Object
  4,                                      !- Outlet Port
  {377a0615-723a-4fe4-989e-b6276a4faeb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {0e6c2cfc-9bcd-4eef-b21d-3a972d6dd76c}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Window AC Cooling Coil 22kBtu/hr 7.6EER 17kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1f8a7009-6872-4860-9b88-afebd8b1b7e1}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2fc8ea20-de15-4cd2-8c22-54582d75fc94}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f76fd364-f352-4a5f-9510-ead0dbc2a16b}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a78fdae-fd17-4911-b80d-641168021386}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c65e7779-c66a-4ac7-bd76-5893b1b3589e}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {886fc5a5-ac9c-478e-a2da-a6e6cea04b86}, !- Handle
  RoomAC-Cap-fT 8,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {464e0011-ccc8-453e-a464-3d72f15e9b0b}, !- Handle
  RoomAC-Cap-fFF 8,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {fb0d6573-160c-4224-9c3e-09b2bee35ce2}, !- Handle
  RoomAC-EIR-fT 8,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a03e1e3a-ebd0-4561-90be-5d7f533df8e3}, !- Handle
  RoomAC-EIR-fFF 8,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {66ad83fb-38d6-4397-9315-8116c6de70ba}, !- Handle
  RoomAC-PLF-fPLR 8,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {72713893-d25a-451d-89cf-43a9e15f4b36}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e6027342-d4b9-4629-8b5d-96201064ad90}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2e610b1-771b-41a5-9fa7-6a3f054008af}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {e6027342-d4b9-4629-8b5d-96201064ad90}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d2e610b1-771b-41a5-9fa7-6a3f054008af}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a7b826f4-6a87-44e1-8bc3-99d83c60b1a4}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {494993f3-1a95-4012-b0c6-b2a994b17c3d}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {d87704bc-41b1-40b6-acfb-298f89a26f77}, !- Air Inlet Node Name
  {952fb510-94c0-4818-9d87-ae1f75da4d92}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {72713893-d25a-451d-89cf-43a9e15f4b36}, !- Supply Air Fan Name
  {a7b826f4-6a87-44e1-8bc3-99d83c60b1a4}, !- Heating Coil Name
  {0e6c2cfc-9bcd-4eef-b21d-3a972d6dd76c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7b134a26-6ffd-460b-8b74-a35ca980999d}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Window AC Inlet Air Node, !- Name
  {bf2c0d07-c560-4bde-8746-323d316b10e4}, !- Inlet Port
  {d87704bc-41b1-40b6-acfb-298f89a26f77}; !- Outlet Port

OS:Connection,
  {bf2c0d07-c560-4bde-8746-323d316b10e4}, !- Handle
  {c0b1cc8b-5443-411c-905a-e3d4b1e7b0fe}, !- Name
  {c1eb1215-44ce-4821-a0b2-89b2530e829f}, !- Source Object
  3,                                      !- Outlet Port
  {7b134a26-6ffd-460b-8b74-a35ca980999d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87704bc-41b1-40b6-acfb-298f89a26f77}, !- Handle
  {d9ecdebf-3456-4ddd-91d5-3e63d5b51e5a}, !- Name
  {7b134a26-6ffd-460b-8b74-a35ca980999d}, !- Source Object
  3,                                      !- Outlet Port
  {494993f3-1a95-4012-b0c6-b2a994b17c3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98d6071e-cc40-40aa-adc9-b54060117683}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Window AC Outlet Air Node, !- Name
  {952fb510-94c0-4818-9d87-ae1f75da4d92}, !- Inlet Port
  {eb42d9fa-045f-4642-a344-77ad08903934}; !- Outlet Port

OS:Connection,
  {eb42d9fa-045f-4642-a344-77ad08903934}, !- Handle
  {91bbaeec-9ecd-47ad-8525-672db6bbc768}, !- Name
  {98d6071e-cc40-40aa-adc9-b54060117683}, !- Source Object
  3,                                      !- Outlet Port
  {0d65d833-488e-4523-91bd-ed430f00d344}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {952fb510-94c0-4818-9d87-ae1f75da4d92}, !- Handle
  {7830d54e-0221-4324-95e3-62fd4ef42fc2}, !- Name
  {494993f3-1a95-4012-b0c6-b2a994b17c3d}, !- Source Object
  4,                                      !- Outlet Port
  {98d6071e-cc40-40aa-adc9-b54060117683}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {baacd321-c726-492a-9e57-550a7df8c63f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Window AC Cooling Coil 42kBtu/hr 7.6EER 35kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4fd13e8d-bcec-49b3-88cd-117304444abb}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67030897-ca99-4af8-ac3c-74a793927b3c}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ce0a46c-fe98-47ea-9b25-358a7dbf0c49}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac42e624-24a5-4eef-acee-e3199fe1baa6}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8737012b-77e5-4563-b03a-acc479ad8419}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a44fd2de-3e70-4f5d-a832-fdce01b18d89}, !- Handle
  RoomAC-Cap-fT 9,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fdaf3667-20ec-45dc-8a4d-93520b418760}, !- Handle
  RoomAC-Cap-fFF 9,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {9e2911ee-4e32-498d-8339-153ee976a6e5}, !- Handle
  RoomAC-EIR-fT 9,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9a67dae1-d6e9-463a-a247-28f3837c1131}, !- Handle
  RoomAC-EIR-fFF 9,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ed60d38f-5e5a-46f3-bb21-972479e6418a}, !- Handle
  RoomAC-PLF-fPLR 9,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {64d8f4cb-8b0e-43cf-8bad-331a471be844}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79a74056-7a03-4435-bcdc-d2213f3fc1cf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd665430-efe1-4b34-884c-c4e35ac773ac}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {79a74056-7a03-4435-bcdc-d2213f3fc1cf}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd665430-efe1-4b34-884c-c4e35ac773ac}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {58bb9b19-20f1-4ae2-8287-325c954f0fba}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b80643d9-d901-4c3c-b68d-a241ac060562}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {9c7f0a42-fabb-4ea8-860d-3454f0f301dd}, !- Air Inlet Node Name
  {4326763b-0b73-44b5-90e2-5a402985a4bf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {64d8f4cb-8b0e-43cf-8bad-331a471be844}, !- Supply Air Fan Name
  {58bb9b19-20f1-4ae2-8287-325c954f0fba}, !- Heating Coil Name
  {baacd321-c726-492a-9e57-550a7df8c63f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8abad236-5ce3-44d4-94a7-cbc777956225}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Window AC Inlet Air Node, !- Name
  {8755a6fb-0d95-4bf7-a7d1-12d46e036479}, !- Inlet Port
  {9c7f0a42-fabb-4ea8-860d-3454f0f301dd}; !- Outlet Port

OS:Connection,
  {8755a6fb-0d95-4bf7-a7d1-12d46e036479}, !- Handle
  {5064a875-f6b8-455e-ada9-8645cc68b1fc}, !- Name
  {97267707-495b-42ad-9e1c-d3517fb540a8}, !- Source Object
  3,                                      !- Outlet Port
  {8abad236-5ce3-44d4-94a7-cbc777956225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7f0a42-fabb-4ea8-860d-3454f0f301dd}, !- Handle
  {8b9c26c5-be9b-4733-98a5-3894c3e018c7}, !- Name
  {8abad236-5ce3-44d4-94a7-cbc777956225}, !- Source Object
  3,                                      !- Outlet Port
  {b80643d9-d901-4c3c-b68d-a241ac060562}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce82ba15-3e62-4bbb-9303-58b314b99d14}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Window AC Outlet Air Node, !- Name
  {4326763b-0b73-44b5-90e2-5a402985a4bf}, !- Inlet Port
  {614c59de-5675-4a57-8eba-9c85eda0b303}; !- Outlet Port

OS:Connection,
  {614c59de-5675-4a57-8eba-9c85eda0b303}, !- Handle
  {d2114759-d09d-42df-a3a5-ab8c625d5ae1}, !- Name
  {ce82ba15-3e62-4bbb-9303-58b314b99d14}, !- Source Object
  3,                                      !- Outlet Port
  {fd87a77e-aa91-4430-9715-29cdc6d7bb03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4326763b-0b73-44b5-90e2-5a402985a4bf}, !- Handle
  {a832cfdb-80e6-4df0-afc2-16fab589c945}, !- Name
  {b80643d9-d901-4c3c-b68d-a241ac060562}, !- Source Object
  4,                                      !- Outlet Port
  {ce82ba15-3e62-4bbb-9303-58b314b99d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {da9bfb8a-cafb-4a70-be5a-3414711b67a5}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Window AC Cooling Coil 20kBtu/hr 7.6EER 15kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c6a68e47-ef46-4af7-ba93-0228b4c43262}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8174a3c7-399d-4cbd-9d13-7f9925e65eff}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {842aaa81-2dd6-4bd3-9875-bc6c29f9b1ed}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20ec25cf-6256-4acb-baad-96e89945a925}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9b565c6b-21a4-4c24-b1a3-c2a1a713ff58}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e93dafb-0530-4179-97d7-5e286704901f}, !- Handle
  RoomAC-Cap-fT 10,                       !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {138c57e5-a854-49c1-a8ae-1a6fe251d455}, !- Handle
  RoomAC-Cap-fFF 10,                      !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ff40c1d1-174e-4b55-b34d-02423db0342a}, !- Handle
  RoomAC-EIR-fT 10,                       !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {69376c60-c11d-4baa-8955-bb1b0d81eac2}, !- Handle
  RoomAC-EIR-fFF 10,                      !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {eb25fa89-20aa-4edf-8b9b-e9df5823f1d7}, !- Handle
  RoomAC-PLF-fPLR 10,                     !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {69efc95e-dec4-433e-bc24-943e8029fd34}, !- Handle
