  Zone StripMall Strip mall - type 3 A end_a - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {653a71c9-de60-4b9a-8474-21ce53492017}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b30b0222-763d-463d-a67d-402395ee256d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {653a71c9-de60-4b9a-8474-21ce53492017}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b30b0222-763d-463d-a67d-402395ee256d}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {37a9e7e2-b9cc-41de-b4c1-331bf908e0ec}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6948896d-3bc4-42b7-8596-b60444ebb09d}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {1f9acb91-addc-4897-9dfb-021f32541e90}, !- Air Inlet Node Name
  {1398254b-b05d-4d83-99c8-76b0fac8609a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {69efc95e-dec4-433e-bc24-943e8029fd34}, !- Supply Air Fan Name
  {37a9e7e2-b9cc-41de-b4c1-331bf908e0ec}, !- Heating Coil Name
  {da9bfb8a-cafb-4a70-be5a-3414711b67a5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b8ad66c8-a082-4342-97d2-4f9eed0e5d60}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Window AC Inlet Air Node, !- Name
  {78b48f54-50a9-45d7-86a3-a9f79addc1f5}, !- Inlet Port
  {1f9acb91-addc-4897-9dfb-021f32541e90}; !- Outlet Port

OS:Connection,
  {78b48f54-50a9-45d7-86a3-a9f79addc1f5}, !- Handle
  {fccf4dca-c2bf-46bf-ba56-ec1b911e6055}, !- Name
  {70298613-38f8-4b6a-93f7-3d4580d1adf9}, !- Source Object
  3,                                      !- Outlet Port
  {b8ad66c8-a082-4342-97d2-4f9eed0e5d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f9acb91-addc-4897-9dfb-021f32541e90}, !- Handle
  {5f848d9f-2d18-4f69-ad23-16eab866fd8c}, !- Name
  {b8ad66c8-a082-4342-97d2-4f9eed0e5d60}, !- Source Object
  3,                                      !- Outlet Port
  {6948896d-3bc4-42b7-8596-b60444ebb09d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e71f083f-7d57-4f82-8c60-7d380ff42660}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Window AC Outlet Air Node, !- Name
  {1398254b-b05d-4d83-99c8-76b0fac8609a}, !- Inlet Port
  {1170636c-02a6-4ec6-90c8-eb5b706e860d}; !- Outlet Port

OS:Connection,
  {1170636c-02a6-4ec6-90c8-eb5b706e860d}, !- Handle
  {44398415-c2af-426a-b80c-5b6abf742783}, !- Name
  {e71f083f-7d57-4f82-8c60-7d380ff42660}, !- Source Object
  3,                                      !- Outlet Port
  {62e68bdf-da61-41d2-87da-4362fa20b37d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1398254b-b05d-4d83-99c8-76b0fac8609a}, !- Handle
  {662e41b8-2f65-41ca-aabe-38f8011e5c07}, !- Name
  {6948896d-3bc4-42b7-8596-b60444ebb09d}, !- Source Object
  4,                                      !- Outlet Port
  {e71f083f-7d57-4f82-8c60-7d380ff42660}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {0a3fd51b-eb85-4bd7-9ece-52d7841d0077}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Window AC Cooling Coil 148kBtu/hr 7.6EER 114kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {244c80b4-70ae-404b-9c7b-49e4f9c08533}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89961c1b-e16a-4d0b-b486-541f6f32dc82}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {40803e2d-5484-4b88-b8e2-13973549d4f6}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57e6c4bd-37b6-4f1d-a650-0d803f823f5a}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5b0470bd-b5a0-409c-a657-bc909cc8ed74}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ecc1548f-0f0a-44a2-879a-510a34124ead}, !- Handle
  RoomAC-Cap-fT 11,                       !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {20cb6aa7-ab9f-415f-9665-b5295f95be0f}, !- Handle
  RoomAC-Cap-fFF 11,                      !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {9ffda5ec-cc1f-4e44-8b53-0c319b4488c3}, !- Handle
  RoomAC-EIR-fT 11,                       !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {17fa33cf-417d-4ddf-9610-9dffacd20c9e}, !- Handle
  RoomAC-EIR-fFF 11,                      !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {db8b43e5-3b53-48e5-bb03-48fa547a3979}, !- Handle
  RoomAC-PLF-fPLR 11,                     !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {097954d3-2403-4e39-b70d-1807a66d8a98}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {610a43e7-3fa7-4c23-95f1-ae43e744c2d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a420e153-ae44-4011-872b-0fa6e66e675e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {610a43e7-3fa7-4c23-95f1-ae43e744c2d6}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a420e153-ae44-4011-872b-0fa6e66e675e}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8507a60e-cf81-4ace-9836-ad57d3a92549}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0d219cdb-7ed4-4a57-ab88-6f2e6d171d4b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {3d9feb8c-b332-4696-8358-c513052f70f9}, !- Air Inlet Node Name
  {2f615010-0100-420c-a924-82a36d83dd8f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {097954d3-2403-4e39-b70d-1807a66d8a98}, !- Supply Air Fan Name
  {8507a60e-cf81-4ace-9836-ad57d3a92549}, !- Heating Coil Name
  {0a3fd51b-eb85-4bd7-9ece-52d7841d0077}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e201143f-04c6-4c40-8b41-440b0fa69fe6}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Window AC Inlet Air Node, !- Name
  {1bfd1001-be4d-4ccc-8bb4-eb956f993a10}, !- Inlet Port
  {3d9feb8c-b332-4696-8358-c513052f70f9}; !- Outlet Port

OS:Connection,
  {1bfd1001-be4d-4ccc-8bb4-eb956f993a10}, !- Handle
  {23ec604d-c139-4663-a34e-9f0a393453d5}, !- Name
  {d2df8a04-8842-493c-a118-22a171c81a3c}, !- Source Object
  3,                                      !- Outlet Port
  {e201143f-04c6-4c40-8b41-440b0fa69fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9feb8c-b332-4696-8358-c513052f70f9}, !- Handle
  {5e037dc3-8d23-47ff-a574-1238e09aaa0e}, !- Name
  {e201143f-04c6-4c40-8b41-440b0fa69fe6}, !- Source Object
  3,                                      !- Outlet Port
  {0d219cdb-7ed4-4a57-ab88-6f2e6d171d4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af60029b-3ae4-4700-a606-84d3e17732a8}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Window AC Outlet Air Node, !- Name
  {2f615010-0100-420c-a924-82a36d83dd8f}, !- Inlet Port
  {5efd4e4d-089d-4baa-9905-c8a22fb7000d}; !- Outlet Port

OS:Connection,
  {5efd4e4d-089d-4baa-9905-c8a22fb7000d}, !- Handle
  {f98a6bb1-577d-495a-aa1c-512d510d6e8e}, !- Name
  {af60029b-3ae4-4700-a606-84d3e17732a8}, !- Source Object
  3,                                      !- Outlet Port
  {0f78dd3c-2bb4-4fa1-a332-b5507fd6aff2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f615010-0100-420c-a924-82a36d83dd8f}, !- Handle
  {dcf8deb6-b12a-4fc5-810d-63a5208c172b}, !- Name
  {0d219cdb-7ed4-4a57-ab88-6f2e6d171d4b}, !- Source Object
  4,                                      !- Outlet Port
  {af60029b-3ae4-4700-a606-84d3e17732a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {dccedf53-cf6e-4d64-a929-6608dbe3813a}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Window AC Cooling Coil 92kBtu/hr 7.6EER 75kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cf9883b5-872e-486f-a9e0-61d78bb86bc4}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e48ebbd-4455-4b1d-85eb-0f18cc77e4ac}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a558cf5-c9d0-4bdf-8462-61e449d6d10a}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6109d202-cc99-4f88-8916-3d5e920509a6}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fe3e7197-6140-4fea-b330-1ff45428a502}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {93a9f209-89b3-4486-bdf8-f8b9bc699cfc}, !- Handle
  RoomAC-Cap-fT 12,                       !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {73b9f1fe-8a94-4e3e-9d9a-5b8b7b0c892c}, !- Handle
  RoomAC-Cap-fFF 12,                      !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {28214637-9503-4cc6-967c-934529ebe74c}, !- Handle
  RoomAC-EIR-fT 12,                       !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d07befa7-63c8-4c8e-ac05-01a697e05a79}, !- Handle
  RoomAC-EIR-fFF 12,                      !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {eb69180c-4a88-42aa-a5a5-841b8aa3849a}, !- Handle
  RoomAC-PLF-fPLR 12,                     !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {a1e3753e-5f47-497e-933d-6a265df3c90c}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1269adfa-3296-4aeb-b71d-78c88dd48672}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5064fc2d-0f35-4873-9b24-ec033753ba20}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {1269adfa-3296-4aeb-b71d-78c88dd48672}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5064fc2d-0f35-4873-9b24-ec033753ba20}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {29908147-0eb8-4d37-bed9-29d669567e00}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {47437b35-7e55-48cd-8d74-43f5223f438e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {49210afe-57a9-4bb7-8f70-502d481cfbeb}, !- Air Inlet Node Name
  {6b8bbbf1-b706-4205-a287-4562642b74b8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a1e3753e-5f47-497e-933d-6a265df3c90c}, !- Supply Air Fan Name
  {29908147-0eb8-4d37-bed9-29d669567e00}, !- Heating Coil Name
  {dccedf53-cf6e-4d64-a929-6608dbe3813a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cb6ac748-95ae-4520-b731-c9d964e36811}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Window AC Inlet Air Node, !- Name
  {733cd742-881d-42d0-94da-3ba77eb60913}, !- Inlet Port
  {49210afe-57a9-4bb7-8f70-502d481cfbeb}; !- Outlet Port

OS:Connection,
  {733cd742-881d-42d0-94da-3ba77eb60913}, !- Handle
  {4ad3f737-3ca7-47f3-8c4c-1a4475195bc6}, !- Name
  {0922b2dc-0530-47be-990e-62813bf8d842}, !- Source Object
  3,                                      !- Outlet Port
  {cb6ac748-95ae-4520-b731-c9d964e36811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49210afe-57a9-4bb7-8f70-502d481cfbeb}, !- Handle
  {331b0c92-8d9c-41b4-bba2-2a0542831586}, !- Name
  {cb6ac748-95ae-4520-b731-c9d964e36811}, !- Source Object
  3,                                      !- Outlet Port
  {47437b35-7e55-48cd-8d74-43f5223f438e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a25d0bbe-3e94-4175-9e31-b8f99f0616a8}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Window AC Outlet Air Node, !- Name
  {6b8bbbf1-b706-4205-a287-4562642b74b8}, !- Inlet Port
  {3aa3c22c-6fd4-4a6e-b06e-2fcec918039b}; !- Outlet Port

OS:Connection,
  {3aa3c22c-6fd4-4a6e-b06e-2fcec918039b}, !- Handle
  {07b758c8-7b4f-40f6-bb27-f50df5d5a9ae}, !- Name
  {a25d0bbe-3e94-4175-9e31-b8f99f0616a8}, !- Source Object
  3,                                      !- Outlet Port
  {71618544-0ddf-4e95-9f24-a5c56ca4e919}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b8bbbf1-b706-4205-a287-4562642b74b8}, !- Handle
  {b30a77f9-0e1a-451b-8cfe-04730f99683f}, !- Name
  {47437b35-7e55-48cd-8d74-43f5223f438e}, !- Source Object
  4,                                      !- Outlet Port
  {a25d0bbe-3e94-4175-9e31-b8f99f0616a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {6ca661af-6565-4644-bfbc-8dc65c524bc9}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Window AC Cooling Coil 50kBtu/hr 7.6EER 40kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {127f73c8-7580-44bc-881f-8bd8bf50d4a7}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3e83a55-f8b2-40b2-b875-38cf8eb05106}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {71524576-b2ca-4eb4-9a3e-b04b8097034a}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9ad7a82-0d16-42e0-a680-15e17f54e4e2}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {08b82b99-447a-46fa-8fb0-5ae787807064}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed0e836d-f5be-46dd-ac40-f7d9805f6869}, !- Handle
  RoomAC-Cap-fT 13,                       !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e8e5077c-756c-458e-ae20-65bbffdf36e5}, !- Handle
  RoomAC-Cap-fFF 13,                      !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f844a81e-788f-40d0-b9d5-b05bd364d1f3}, !- Handle
  RoomAC-EIR-fT 13,                       !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {907a355e-7a3b-489f-92f6-3179e6ee9326}, !- Handle
  RoomAC-EIR-fFF 13,                      !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {96ca25c1-eff8-4188-a1d3-7de5e1cc931e}, !- Handle
  RoomAC-PLF-fPLR 13,                     !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {7acee239-8173-4be3-9743-0ae0c9efc67f}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e0892f1-4df3-4f68-afc5-4da66dd780eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f53a763f-a399-443f-b908-eff85d1f6621}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {2e0892f1-4df3-4f68-afc5-4da66dd780eb}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f53a763f-a399-443f-b908-eff85d1f6621}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {72858af5-265f-4632-b028-910759033c52}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1b0fd5a6-16b4-4972-bb28-831ab2b7f8ff}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {db483844-b838-471d-9845-bcb7807f4c68}, !- Air Inlet Node Name
  {be290492-2446-4363-80c7-8fc0665d26ca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7acee239-8173-4be3-9743-0ae0c9efc67f}, !- Supply Air Fan Name
  {72858af5-265f-4632-b028-910759033c52}, !- Heating Coil Name
  {6ca661af-6565-4644-bfbc-8dc65c524bc9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {00ab2dac-f829-499d-9ba4-1773af00b91a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Window AC Inlet Air Node, !- Name
  {cf3b6d67-d6c0-4bd2-8997-be335c894f9d}, !- Inlet Port
  {db483844-b838-471d-9845-bcb7807f4c68}; !- Outlet Port

OS:Connection,
  {cf3b6d67-d6c0-4bd2-8997-be335c894f9d}, !- Handle
  {83cb2d67-cd6e-41cb-8378-670a59f3bace}, !- Name
  {0d1eb6e0-f224-4e4c-a5a0-7081b4a8c9aa}, !- Source Object
  3,                                      !- Outlet Port
  {00ab2dac-f829-499d-9ba4-1773af00b91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db483844-b838-471d-9845-bcb7807f4c68}, !- Handle
  {e5a91316-6e7d-48fb-bcbd-f5bd24348233}, !- Name
  {00ab2dac-f829-499d-9ba4-1773af00b91a}, !- Source Object
  3,                                      !- Outlet Port
  {1b0fd5a6-16b4-4972-bb28-831ab2b7f8ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc71579e-5c10-42de-900a-2b3261d96f34}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Window AC Outlet Air Node, !- Name
  {be290492-2446-4363-80c7-8fc0665d26ca}, !- Inlet Port
  {c4b29717-0c2b-4242-822d-af49cf2b6602}; !- Outlet Port

OS:Connection,
  {c4b29717-0c2b-4242-822d-af49cf2b6602}, !- Handle
  {7e31a983-2d03-48f6-a782-18159ad65da6}, !- Name
  {cc71579e-5c10-42de-900a-2b3261d96f34}, !- Source Object
  3,                                      !- Outlet Port
  {1f727452-4b8c-465f-8202-b4ac2314110e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be290492-2446-4363-80c7-8fc0665d26ca}, !- Handle
  {f5a8437b-c15f-4806-a4b8-6a993947deaa}, !- Name
  {1b0fd5a6-16b4-4972-bb28-831ab2b7f8ff}, !- Source Object
  4,                                      !- Outlet Port
  {cc71579e-5c10-42de-900a-2b3261d96f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {2032550c-a2f2-4661-ae74-464be6074771}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Window AC Cooling Coil 21kBtu/hr 7.6EER 17kBtu/hr 9.5EER, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Energy Input Ratio Function of Temperature Curve Name
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a49b0173-db16-4a69-ab66-e3ca32b44923}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb2afd99-49fe-4f02-9caf-7ccdd2c847e2}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ad7e762-0e43-404d-a738-2665ed939791}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {494d3717-d6b6-48cb-ab4b-1e7d20e09b95}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d5a928a6-2af1-4acc-aa7e-b8edeef5ad90}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5483bc99-9319-4650-b33e-15fe29a024ea}, !- Handle
  RoomAC-Cap-fT 14,                       !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d0c8fd1f-a345-4afb-bec9-61f58848f170}, !- Handle
  RoomAC-Cap-fFF 14,                      !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {074d39a6-6d9c-49c4-b18c-c96e33d72131}, !- Handle
  RoomAC-EIR-fT 14,                       !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9fac177f-0079-4d09-9749-6107e972d5af}, !- Handle
  RoomAC-EIR-fFF 14,                      !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ec871c83-e5fd-442c-a1ce-d5f76d4bb6c1}, !- Handle
  RoomAC-PLF-fPLR 14,                     !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {f6b7c0a3-4569-47c0-abb8-8993b09ecf73}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Window AC Supply Fan, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68475979-8808-4935-bc59-0f835e7040b9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9b4d23df-9d87-4244-ac56-ad8577f42065}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {68475979-8808-4935-bc59-0f835e7040b9}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9b4d23df-9d87-4244-ac56-ad8577f42065}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {9aa970c0-4082-4599-a35e-5ec2ad57c53a}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Window AC Always Off Htg Coil, !- Name
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d761daab-621b-47e7-bba6-eacd4059b376}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Window AC, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {3a27343b-3350-4055-9030-86f62630a256}, !- Air Inlet Node Name
  {83e1218b-053b-49ba-9cc8-ba268f5ed730}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f6b7c0a3-4569-47c0-abb8-8993b09ecf73}, !- Supply Air Fan Name
  {9aa970c0-4082-4599-a35e-5ec2ad57c53a}, !- Heating Coil Name
  {2032550c-a2f2-4661-ae74-464be6074771}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0a25d9f3-2cf3-4349-8db9-64dce89ba95e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c8c659cc-3733-42c8-a421-7c84a864f252}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Window AC Inlet Air Node, !- Name
  {cf8f2f39-0c51-452e-8c36-53e437884061}, !- Inlet Port
  {3a27343b-3350-4055-9030-86f62630a256}; !- Outlet Port

OS:Connection,
  {cf8f2f39-0c51-452e-8c36-53e437884061}, !- Handle
  {57d95bd1-99f3-46ef-b01b-8b31ab3ed6b3}, !- Name
  {fc42ef6b-cbe0-4c93-86ce-2f67d238d805}, !- Source Object
  3,                                      !- Outlet Port
  {c8c659cc-3733-42c8-a421-7c84a864f252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a27343b-3350-4055-9030-86f62630a256}, !- Handle
  {98ebf930-244a-4f2e-b740-fe89f7f0a9e0}, !- Name
  {c8c659cc-3733-42c8-a421-7c84a864f252}, !- Source Object
  3,                                      !- Outlet Port
  {d761daab-621b-47e7-bba6-eacd4059b376}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcc109cb-a702-497f-b087-5d7e527f97af}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Window AC Outlet Air Node, !- Name
  {83e1218b-053b-49ba-9cc8-ba268f5ed730}, !- Inlet Port
  {01924660-cb7a-4085-bf78-72f06a23b4be}; !- Outlet Port

OS:Connection,
  {01924660-cb7a-4085-bf78-72f06a23b4be}, !- Handle
  {77c38b2e-da99-442d-a1c6-f75f55992c5f}, !- Name
  {dcc109cb-a702-497f-b087-5d7e527f97af}, !- Source Object
  3,                                      !- Outlet Port
  {056a45ba-4c52-4ca9-823f-d7ce0e8a6371}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83e1218b-053b-49ba-9cc8-ba268f5ed730}, !- Handle
  {e14827a5-c551-4dc9-94fb-5bd94171522c}, !- Name
  {d761daab-621b-47e7-bba6-eacd4059b376}, !- Source Object
  4,                                      !- Outlet Port
  {dcc109cb-a702-497f-b087-5d7e527f97af}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {4ac05421-f3cb-4e7a-865d-6b35857056a8}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {69f3e148-cb2b-4473-bd99-5340229010bb}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5932567d-64e6-46ca-b591-a8eeff31892e}, !- Plant Side Inlet Node Name
  {a051322b-a6a5-4869-8e79-0678b80b1dcf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b8047ff0-c37e-43a5-9649-289012d7941e}, !- Demand Side Inlet Node Name
  {d46e1eb1-43ae-4fdc-bdc1-cfc8af5c1edd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {36fe7a89-889b-4b71-b917-a32ef22f99f0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Demand Mixer Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Demand Splitter Name
  {99f62a56-1b28-4fcc-9989-02da360ddab9}, !- Supply Mixer Name
  {412cbd8d-a1dd-4210-abbd-678ec6e7ba99}; !- Supply Splitter Name

OS:Node,
  {d74c0e86-2924-4f59-9623-5b268734ce19}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {5932567d-64e6-46ca-b591-a8eeff31892e}, !- Inlet Port
  {3cd42092-2ddd-4f0f-a001-80ad9b3528de}; !- Outlet Port

OS:Node,
  {69f3e148-cb2b-4473-bd99-5340229010bb}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {7c89d335-8eb7-4637-aded-c909769056cc}, !- Inlet Port
  {a051322b-a6a5-4869-8e79-0678b80b1dcf}; !- Outlet Port

OS:Node,
  {a69c669d-0c42-47e8-81aa-8cd455af9785}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {213746ef-053c-44ad-9213-b034771be40c}, !- Inlet Port
  {f6cfd27d-92d8-49fc-b18a-73d4bcf28c89}; !- Outlet Port

OS:Connector:Mixer,
  {99f62a56-1b28-4fcc-9989-02da360ddab9}, !- Handle
  Connector Mixer 7,                      !- Name
  {7fc7a3d8-c26f-487f-b38e-ba921b406c4d}, !- Outlet Branch Name
  {86590220-d2fb-4718-8b13-3785ef94add3}, !- Inlet Branch Name 1
  {89b7302a-7d94-484b-84e0-efcac6df1bfc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {412cbd8d-a1dd-4210-abbd-678ec6e7ba99}, !- Handle
  Connector Splitter 7,                   !- Name
  {0f345d32-3355-4c4b-826b-4f21208cf3d2}, !- Inlet Branch Name
  {213746ef-053c-44ad-9213-b034771be40c}, !- Outlet Branch Name 1
  {b905cf16-dc34-4268-bede-71598adc51f1}; !- Outlet Branch Name 2

OS:Connection,
  {5932567d-64e6-46ca-b591-a8eeff31892e}, !- Handle
  {3c14d669-7043-4646-95ff-e6a63c89962f}, !- Name
  {4ac05421-f3cb-4e7a-865d-6b35857056a8}, !- Source Object
  14,                                     !- Outlet Port
  {d74c0e86-2924-4f59-9623-5b268734ce19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213746ef-053c-44ad-9213-b034771be40c}, !- Handle
  {508e1a13-0aea-45e2-a540-9852e32ba6c6}, !- Name
  {412cbd8d-a1dd-4210-abbd-678ec6e7ba99}, !- Source Object
  3,                                      !- Outlet Port
  {a69c669d-0c42-47e8-81aa-8cd455af9785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a051322b-a6a5-4869-8e79-0678b80b1dcf}, !- Handle
  {6cf0fb1e-b9d3-464d-8bf8-24eaa740d6ef}, !- Name
  {69f3e148-cb2b-4473-bd99-5340229010bb}, !- Source Object
  3,                                      !- Outlet Port
  {4ac05421-f3cb-4e7a-865d-6b35857056a8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0abf3828-bb00-48df-9dcd-c25dff581829}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {b8047ff0-c37e-43a5-9649-289012d7941e}, !- Inlet Port
  {ea297a54-9b46-4673-a4c9-25c0567cd439}; !- Outlet Port

OS:Node,
  {53e9a12a-695d-4d2f-8518-b5ae1020e1a2}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {77c1fd80-3ca5-43ab-8dca-ce6af8219ab3}, !- Inlet Port
  {d46e1eb1-43ae-4fdc-bdc1-cfc8af5c1edd}; !- Outlet Port

OS:Node,
  {5530caa2-9650-4abb-8214-00dce9d39fb7}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {74d281ee-0587-47de-b02a-a4b81a1aa6c8}, !- Inlet Port
  {b6cb49c6-2641-4f3c-8a98-f4add8fe9f97}; !- Outlet Port

OS:Connector:Mixer,
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Handle
  Connector Mixer 8,                      !- Name
  {af1d1773-6961-4ec7-ac59-4b29be1f40f9}, !- Outlet Branch Name
  {cfeec717-f7a7-49e0-bae3-43b4fdd5b339}, !- Inlet Branch Name 1
  {91596f33-3794-4f26-add3-1b21e205396a}, !- Inlet Branch Name 2
  {40ed6040-157f-4c9a-907a-9b733acc0711}, !- Inlet Branch Name 3
  {907f2f5e-e488-473b-8092-634143372a70}, !- Inlet Branch Name 4
  {71f476d5-7d1e-4de4-ac9f-d1813881d6ee}, !- Inlet Branch Name 5
  {8bf900c8-4c7c-4d84-96ac-f332c7553304}, !- Inlet Branch Name 6
  {bab8862f-ca5f-48e6-8987-c4be9d2ea7e9}, !- Inlet Branch Name 7
  {49a1864d-9cbf-462b-bfd4-75c9decb2ef7}, !- Inlet Branch Name 8
  {a05a161e-6052-4c25-b74f-96d6415e7b87}, !- Inlet Branch Name 9
  {b0894135-5f05-4985-b03a-68d84b5acf91}, !- Inlet Branch Name 10
  {d7f28bb4-7d5c-40dd-b7b6-b627014a3050}, !- Inlet Branch Name 11
  {41b62047-8956-41ad-9820-6e625208a75d}, !- Inlet Branch Name 12
  {3a6011f1-c3dc-4e7d-b6c5-199648a5e2f9}, !- Inlet Branch Name 13
  {69c8c62e-7e8a-44ec-be35-d0fca284afee}, !- Inlet Branch Name 14
  {5fa8f6cb-d9b9-429b-b33d-a3b40bea14ff}, !- Inlet Branch Name 15
  {cae352e6-e683-41fa-8a29-ec85431511e4}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Handle
  Connector Splitter 8,                   !- Name
  {2e3cc39d-5302-415f-8201-aa8b62989016}, !- Inlet Branch Name
  {74d281ee-0587-47de-b02a-a4b81a1aa6c8}, !- Outlet Branch Name 1
  {8c9acbb3-0bef-4280-b418-558fd2860373}, !- Outlet Branch Name 2
  {e62bf462-bfb4-41a4-bd0a-b17b28f11423}, !- Outlet Branch Name 3
  {e2a26ad4-a26a-4f76-ace6-0b81f5ff66af}, !- Outlet Branch Name 4
  {23718316-3c9d-4943-bb4b-d537ba83c39f}, !- Outlet Branch Name 5
  {870ad4aa-3133-4a45-a10b-bd1b90fe79db}, !- Outlet Branch Name 6
  {264dc3a4-4d6d-49e2-b525-87d8d58e3dca}, !- Outlet Branch Name 7
  {fc9402f7-68bb-4baa-8f78-dd2dbd91653a}, !- Outlet Branch Name 8
  {b8227c33-bc9f-44cb-ae61-276f75764fd9}, !- Outlet Branch Name 9
  {8db06c2b-2dcb-4b80-b2e7-9851b699b40b}, !- Outlet Branch Name 10
  {c990da47-e736-4815-9a40-5813db93c279}, !- Outlet Branch Name 11
  {b3a28816-a76b-4a1e-ad11-27f5dc7833cf}, !- Outlet Branch Name 12
  {501fcb44-abe6-4304-bb43-e091fabad5f5}, !- Outlet Branch Name 13
  {fabf69ba-edb4-4b30-b4d9-5b0fe87f9641}, !- Outlet Branch Name 14
  {28d145a8-1771-4333-8c51-6a0f5d9388e8}, !- Outlet Branch Name 15
  {ace59392-cf77-4401-8646-d932893feb27}; !- Outlet Branch Name 16

OS:Connection,
  {b8047ff0-c37e-43a5-9649-289012d7941e}, !- Handle
  {7afe8d1e-6c39-426a-8f2f-67703c87201e}, !- Name
  {4ac05421-f3cb-4e7a-865d-6b35857056a8}, !- Source Object
  17,                                     !- Outlet Port
  {0abf3828-bb00-48df-9dcd-c25dff581829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74d281ee-0587-47de-b02a-a4b81a1aa6c8}, !- Handle
  {75197454-abc1-4e61-b775-6ec6516233e4}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  3,                                      !- Outlet Port
  {5530caa2-9650-4abb-8214-00dce9d39fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46e1eb1-43ae-4fdc-bdc1-cfc8af5c1edd}, !- Handle
  {f8d9099a-572d-43f8-8dc0-ccb72095c328}, !- Name
  {53e9a12a-695d-4d2f-8518-b5ae1020e1a2}, !- Source Object
  3,                                      !- Outlet Port
  {4ac05421-f3cb-4e7a-865d-6b35857056a8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0f6ad80f-a7a1-43be-b9a3-d9b960c6af24}, !- Handle
  {4ac05421-f3cb-4e7a-865d-6b35857056a8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {36fe7a89-889b-4b71-b917-a32ef22f99f0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {4725d09c-e4b8-477f-9edc-19212235da6d}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  {82cbd3b7-c809-4e2c-a200-cecbfad4a392}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82cbd3b7-c809-4e2c-a200-cecbfad4a392}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b7040e5e-0615-4569-9b34-e98247cd24fe}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {4725d09c-e4b8-477f-9edc-19212235da6d}, !- Schedule Name
  {69f3e148-cb2b-4473-bd99-5340229010bb}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7c97bdd7-89ac-4a31-807d-3b5a31a6be1b}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {3cd42092-2ddd-4f0f-a001-80ad9b3528de}, !- Inlet Node Name
  {f12f46f4-c927-4537-a07a-d0ca4e968295}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {eac114b8-7359-445b-af2c-ff785ae1d8d2}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {f12f46f4-c927-4537-a07a-d0ca4e968295}, !- Inlet Port
  {0f345d32-3355-4c4b-826b-4f21208cf3d2}; !- Outlet Port

OS:Connection,
  {3cd42092-2ddd-4f0f-a001-80ad9b3528de}, !- Handle
  {152a6844-7b76-430f-8e42-ee1f498241d4}, !- Name
  {d74c0e86-2924-4f59-9623-5b268734ce19}, !- Source Object
  3,                                      !- Outlet Port
  {7c97bdd7-89ac-4a31-807d-3b5a31a6be1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12f46f4-c927-4537-a07a-d0ca4e968295}, !- Handle
  {92de81f9-c6a0-4ca2-b8ef-e496ca6e4e5c}, !- Name
  {7c97bdd7-89ac-4a31-807d-3b5a31a6be1b}, !- Source Object
  3,                                      !- Outlet Port
  {eac114b8-7359-445b-af2c-ff785ae1d8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f345d32-3355-4c4b-826b-4f21208cf3d2}, !- Handle
  {3c148c5b-44d5-4796-a9ee-2bed478e03b8}, !- Name
  {eac114b8-7359-445b-af2c-ff785ae1d8d2}, !- Source Object
  3,                                      !- Outlet Port
  {412cbd8d-a1dd-4210-abbd-678ec6e7ba99}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {78e6a452-41e9-4645-91a3-2e56c07a3aae}, !- Handle
  Boiler 212kBtu/hr 0.73 Thermal Eff 185kBtu/hr 0.8 AFUE, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {15931b82-d0df-40f3-ab10-2c20dec9fb50}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {f6cfd27d-92d8-49fc-b18a-73d4bcf28c89}, !- Boiler Water Inlet Node Name
  {1cabb7f9-237a-4356-96c5-f40265541a2c}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {411a37d9-3dde-45b2-afcd-980509e4fa65}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {1cabb7f9-237a-4356-96c5-f40265541a2c}, !- Inlet Port
  {86590220-d2fb-4718-8b13-3785ef94add3}; !- Outlet Port

OS:Connection,
  {f6cfd27d-92d8-49fc-b18a-73d4bcf28c89}, !- Handle
  {4663bd24-6561-4cc2-b52d-acf5304b9f9f}, !- Name
  {a69c669d-0c42-47e8-81aa-8cd455af9785}, !- Source Object
  3,                                      !- Outlet Port
  {78e6a452-41e9-4645-91a3-2e56c07a3aae}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1cabb7f9-237a-4356-96c5-f40265541a2c}, !- Handle
  {2f3d6ad2-7bd7-41e6-ba49-ad44a211105e}, !- Name
  {78e6a452-41e9-4645-91a3-2e56c07a3aae}, !- Source Object
  13,                                     !- Outlet Port
  {411a37d9-3dde-45b2-afcd-980509e4fa65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86590220-d2fb-4718-8b13-3785ef94add3}, !- Handle
  {f92d1355-b4eb-49d0-bc2e-1f614b0b91e6}, !- Name
  {411a37d9-3dde-45b2-afcd-980509e4fa65}, !- Source Object
  3,                                      !- Outlet Port
  {99f62a56-1b28-4fcc-9989-02da360ddab9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {05355d4a-8c49-4c01-a30f-951e2265f631}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {94ad487c-a148-48e8-a64b-f5d7955e2998}, !- Inlet Node Name
  {a0e72122-59c3-4f94-9c42-16d9540ca2ab}; !- Outlet Node Name

OS:Node,
  {54953c14-cde0-4ebb-b168-3ea724323696}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {b905cf16-dc34-4268-bede-71598adc51f1}, !- Inlet Port
  {94ad487c-a148-48e8-a64b-f5d7955e2998}; !- Outlet Port

OS:Connection,
  {b905cf16-dc34-4268-bede-71598adc51f1}, !- Handle
  {b7b2b28a-0b9e-467f-a379-512921ced2a4}, !- Name
  {412cbd8d-a1dd-4210-abbd-678ec6e7ba99}, !- Source Object
  4,                                      !- Outlet Port
  {54953c14-cde0-4ebb-b168-3ea724323696}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c44f67c2-9eeb-4d77-b304-f25d276d3015}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {a0e72122-59c3-4f94-9c42-16d9540ca2ab}, !- Inlet Port
  {89b7302a-7d94-484b-84e0-efcac6df1bfc}; !- Outlet Port

OS:Connection,
  {94ad487c-a148-48e8-a64b-f5d7955e2998}, !- Handle
  {79e7cc93-15c6-4410-909c-2d11fc4b262d}, !- Name
  {54953c14-cde0-4ebb-b168-3ea724323696}, !- Source Object
  3,                                      !- Outlet Port
  {05355d4a-8c49-4c01-a30f-951e2265f631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0e72122-59c3-4f94-9c42-16d9540ca2ab}, !- Handle
  {e61c982a-ed28-4cbe-b083-4f56960f3069}, !- Name
  {05355d4a-8c49-4c01-a30f-951e2265f631}, !- Source Object
  3,                                      !- Outlet Port
  {c44f67c2-9eeb-4d77-b304-f25d276d3015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b7302a-7d94-484b-84e0-efcac6df1bfc}, !- Handle
  {ae3905d1-11a4-485d-b140-005e3709236b}, !- Name
  {c44f67c2-9eeb-4d77-b304-f25d276d3015}, !- Source Object
  3,                                      !- Outlet Port
  {99f62a56-1b28-4fcc-9989-02da360ddab9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0ddf31ec-6b6d-411f-9e4e-9d933c9b759e}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {b6cb49c6-2641-4f3c-8a98-f4add8fe9f97}, !- Inlet Node Name
  {bc5b3d69-a271-483a-90cd-b59d718f093f}; !- Outlet Node Name

OS:Node,
  {24057151-8c7c-496c-af23-05d966ebe232}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {bc5b3d69-a271-483a-90cd-b59d718f093f}, !- Inlet Port
  {cfeec717-f7a7-49e0-bae3-43b4fdd5b339}; !- Outlet Port

OS:Connection,
  {b6cb49c6-2641-4f3c-8a98-f4add8fe9f97}, !- Handle
  {464f63f5-7536-43a7-9ffa-da66be47c242}, !- Name
  {5530caa2-9650-4abb-8214-00dce9d39fb7}, !- Source Object
  3,                                      !- Outlet Port
  {0ddf31ec-6b6d-411f-9e4e-9d933c9b759e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5b3d69-a271-483a-90cd-b59d718f093f}, !- Handle
  {7ace12ea-fecd-4211-b956-1f42a4675055}, !- Name
  {0ddf31ec-6b6d-411f-9e4e-9d933c9b759e}, !- Source Object
  3,                                      !- Outlet Port
  {24057151-8c7c-496c-af23-05d966ebe232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfeec717-f7a7-49e0-bae3-43b4fdd5b339}, !- Handle
  {44ea13ca-38a9-4942-a72c-3504e0ea5e1f}, !- Name
  {24057151-8c7c-496c-af23-05d966ebe232}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {60480263-bd8f-405e-a330-93984f56c3d0}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {dcb75b1d-9448-4f06-b37a-86ae21e5a315}, !- Inlet Node Name
  {7c89d335-8eb7-4637-aded-c909769056cc}; !- Outlet Node Name

OS:Node,
  {681f8ac4-1931-4142-bdcd-37f8b4e250f5}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {7fc7a3d8-c26f-487f-b38e-ba921b406c4d}, !- Inlet Port
  {dcb75b1d-9448-4f06-b37a-86ae21e5a315}; !- Outlet Port

OS:Connection,
  {7fc7a3d8-c26f-487f-b38e-ba921b406c4d}, !- Handle
  {1f5b5590-3511-4c2a-b356-b50631fd5382}, !- Name
  {99f62a56-1b28-4fcc-9989-02da360ddab9}, !- Source Object
  2,                                      !- Outlet Port
  {681f8ac4-1931-4142-bdcd-37f8b4e250f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb75b1d-9448-4f06-b37a-86ae21e5a315}, !- Handle
  {7fbea6c9-ae94-4b38-8688-f6407ad3a14f}, !- Name
  {681f8ac4-1931-4142-bdcd-37f8b4e250f5}, !- Source Object
  3,                                      !- Outlet Port
  {60480263-bd8f-405e-a330-93984f56c3d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c89d335-8eb7-4637-aded-c909769056cc}, !- Handle
  {a7a0a745-c251-44a2-a406-55648c3f0d42}, !- Name
  {60480263-bd8f-405e-a330-93984f56c3d0}, !- Source Object
  3,                                      !- Outlet Port
  {69f3e148-cb2b-4473-bd99-5340229010bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0853c9f3-09a5-40fe-802b-fee9a91e25dd}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {ea297a54-9b46-4673-a4c9-25c0567cd439}, !- Inlet Node Name
  {44d491b7-ae70-4d28-8132-82716839ed49}; !- Outlet Node Name

OS:Node,
  {9949b53c-5659-4c94-bba8-5d251ac1fc48}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {44d491b7-ae70-4d28-8132-82716839ed49}, !- Inlet Port
  {2e3cc39d-5302-415f-8201-aa8b62989016}; !- Outlet Port

OS:Connection,
  {ea297a54-9b46-4673-a4c9-25c0567cd439}, !- Handle
  {151bf753-696e-429e-b235-cc5cb413dd6a}, !- Name
  {0abf3828-bb00-48df-9dcd-c25dff581829}, !- Source Object
  3,                                      !- Outlet Port
  {0853c9f3-09a5-40fe-802b-fee9a91e25dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d491b7-ae70-4d28-8132-82716839ed49}, !- Handle
  {6118ffc4-143b-45f6-9db9-a7b2ef74b5c6}, !- Name
  {0853c9f3-09a5-40fe-802b-fee9a91e25dd}, !- Source Object
  3,                                      !- Outlet Port
  {9949b53c-5659-4c94-bba8-5d251ac1fc48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3cc39d-5302-415f-8201-aa8b62989016}, !- Handle
  {b40473b5-ac18-4c28-a3b9-58485f96c6aa}, !- Name
  {9949b53c-5659-4c94-bba8-5d251ac1fc48}, !- Source Object
  3,                                      !- Outlet Port
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65c96ef2-b3ad-43b1-8a03-4c49b8d15262}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {dc18f759-b4d7-411c-a921-5425e68655d1}, !- Inlet Node Name
  {77c1fd80-3ca5-43ab-8dca-ce6af8219ab3}; !- Outlet Node Name

OS:Node,
  {0a23f9ed-969e-4eba-8f1f-438fb53525c8}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {af1d1773-6961-4ec7-ac59-4b29be1f40f9}, !- Inlet Port
  {dc18f759-b4d7-411c-a921-5425e68655d1}; !- Outlet Port

OS:Connection,
  {af1d1773-6961-4ec7-ac59-4b29be1f40f9}, !- Handle
  {5c26c421-83a1-4886-891f-4b4a420a0433}, !- Name
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Source Object
  2,                                      !- Outlet Port
  {0a23f9ed-969e-4eba-8f1f-438fb53525c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc18f759-b4d7-411c-a921-5425e68655d1}, !- Handle
  {6cd45ee2-bf2d-4d16-8068-70535ecd6926}, !- Name
  {0a23f9ed-969e-4eba-8f1f-438fb53525c8}, !- Source Object
  3,                                      !- Outlet Port
  {65c96ef2-b3ad-43b1-8a03-4c49b8d15262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c1fd80-3ca5-43ab-8dca-ce6af8219ab3}, !- Handle
  {4e99ccbd-e58f-4dfc-82cf-d38c5d033871}, !- Name
  {65c96ef2-b3ad-43b1-8a03-4c49b8d15262}, !- Source Object
  3,                                      !- Outlet Port
  {53e9a12a-695d-4d2f-8518-b5ae1020e1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e64aa4fc-897d-47ad-9541-c89fd2ec3cd4}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9bb30e1c-0150-4184-96dc-ffd1d60c18d0}, !- Water Inlet Node Name
  {e60aa074-4174-4eba-99b9-862e571aa76d}; !- Water Outlet Node Name

OS:Node,
  {aa2e49de-742f-4b21-8fa4-787e8a3122ac}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {8c9acbb3-0bef-4280-b418-558fd2860373}, !- Inlet Port
  {9bb30e1c-0150-4184-96dc-ffd1d60c18d0}; !- Outlet Port

OS:Connection,
  {8c9acbb3-0bef-4280-b418-558fd2860373}, !- Handle
  {cf76809d-3a5a-4e62-84f1-255b4f01a86b}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  4,                                      !- Outlet Port
  {aa2e49de-742f-4b21-8fa4-787e8a3122ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9872961-44da-48d4-bcea-0a283009a432}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {e60aa074-4174-4eba-99b9-862e571aa76d}, !- Inlet Port
  {91596f33-3794-4f26-add3-1b21e205396a}; !- Outlet Port

OS:Connection,
  {9bb30e1c-0150-4184-96dc-ffd1d60c18d0}, !- Handle
  {f9ca7b4b-5f16-41dd-9f2a-c04a19f29000}, !- Name
  {aa2e49de-742f-4b21-8fa4-787e8a3122ac}, !- Source Object
  3,                                      !- Outlet Port
  {e64aa4fc-897d-47ad-9541-c89fd2ec3cd4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e60aa074-4174-4eba-99b9-862e571aa76d}, !- Handle
  {5eed7f99-1dd7-43ea-ab2f-97edca4e76aa}, !- Name
  {e64aa4fc-897d-47ad-9541-c89fd2ec3cd4}, !- Source Object
  10,                                     !- Outlet Port
  {e9872961-44da-48d4-bcea-0a283009a432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91596f33-3794-4f26-add3-1b21e205396a}, !- Handle
  {73f1e277-a294-4538-b8a3-7635ded20872}, !- Name
  {e9872961-44da-48d4-bcea-0a283009a432}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {64e0976a-c73b-4cac-9b6a-af488a334f18}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {e64aa4fc-897d-47ad-9541-c89fd2ec3cd4}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {af567622-8201-4d3e-bd44-cff110c7e13a}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bc9a60d6-f7ed-4b4a-ae7f-51d58fd67eb5}, !- Water Inlet Node Name
  {088344e7-dd3e-4400-8314-30ad06f5b5c8}; !- Water Outlet Node Name

OS:Node,
  {ddc7e75e-3783-487f-b8b7-ef3d8389d50f}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {e62bf462-bfb4-41a4-bd0a-b17b28f11423}, !- Inlet Port
  {bc9a60d6-f7ed-4b4a-ae7f-51d58fd67eb5}; !- Outlet Port

OS:Connection,
  {e62bf462-bfb4-41a4-bd0a-b17b28f11423}, !- Handle
  {63e6565c-95fc-4606-ac84-7f6c4cbdb215}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  5,                                      !- Outlet Port
  {ddc7e75e-3783-487f-b8b7-ef3d8389d50f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f654d6e-81d8-44a1-8079-327611454b52}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {088344e7-dd3e-4400-8314-30ad06f5b5c8}, !- Inlet Port
  {40ed6040-157f-4c9a-907a-9b733acc0711}; !- Outlet Port

OS:Connection,
  {bc9a60d6-f7ed-4b4a-ae7f-51d58fd67eb5}, !- Handle
  {9e74a682-41ff-4dcd-bdc9-436013ad3540}, !- Name
  {ddc7e75e-3783-487f-b8b7-ef3d8389d50f}, !- Source Object
  3,                                      !- Outlet Port
  {af567622-8201-4d3e-bd44-cff110c7e13a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {088344e7-dd3e-4400-8314-30ad06f5b5c8}, !- Handle
  {bce62de9-cb1e-4347-b1c2-2268e8e0e9f8}, !- Name
  {af567622-8201-4d3e-bd44-cff110c7e13a}, !- Source Object
  10,                                     !- Outlet Port
  {8f654d6e-81d8-44a1-8079-327611454b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ed6040-157f-4c9a-907a-9b733acc0711}, !- Handle
  {e3f23586-9f0f-4eee-8a83-a8952c453e52}, !- Name
  {8f654d6e-81d8-44a1-8079-327611454b52}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2c5413b6-73d9-425b-8153-9547b1aa6311}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {af567622-8201-4d3e-bd44-cff110c7e13a}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {b9776119-21ee-48ce-886c-05fb3a69b6d9}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1677d76d-35f9-446b-a516-477e4de89e90}, !- Water Inlet Node Name
  {c2c0bd21-ea2c-4fc8-b473-9c660f257f8f}; !- Water Outlet Node Name

OS:Node,
  {c296e292-c1ac-4e33-aed7-cc451a68107d}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {e2a26ad4-a26a-4f76-ace6-0b81f5ff66af}, !- Inlet Port
  {1677d76d-35f9-446b-a516-477e4de89e90}; !- Outlet Port

OS:Connection,
  {e2a26ad4-a26a-4f76-ace6-0b81f5ff66af}, !- Handle
  {3a31727d-751f-49d8-a177-ff6a1aed62f0}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  6,                                      !- Outlet Port
  {c296e292-c1ac-4e33-aed7-cc451a68107d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a25d17a1-24e7-470e-bc37-758cc9b23e4a}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {c2c0bd21-ea2c-4fc8-b473-9c660f257f8f}, !- Inlet Port
  {907f2f5e-e488-473b-8092-634143372a70}; !- Outlet Port

OS:Connection,
  {1677d76d-35f9-446b-a516-477e4de89e90}, !- Handle
  {b57ca286-a7a5-42db-86d2-50dca7e5871f}, !- Name
  {c296e292-c1ac-4e33-aed7-cc451a68107d}, !- Source Object
  3,                                      !- Outlet Port
  {b9776119-21ee-48ce-886c-05fb3a69b6d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c2c0bd21-ea2c-4fc8-b473-9c660f257f8f}, !- Handle
  {555d29e6-e07b-4899-a488-b4f0ff35490e}, !- Name
  {b9776119-21ee-48ce-886c-05fb3a69b6d9}, !- Source Object
  10,                                     !- Outlet Port
  {a25d17a1-24e7-470e-bc37-758cc9b23e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907f2f5e-e488-473b-8092-634143372a70}, !- Handle
  {0c594d69-f357-4437-947f-4522264f25c7}, !- Name
  {a25d17a1-24e7-470e-bc37-758cc9b23e4a}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aff3d9b2-1c92-4896-8115-cb906b343f96}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {b9776119-21ee-48ce-886c-05fb3a69b6d9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9896a4a4-3d30-41c0-9a71-bbe6a0e440f4}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {24523337-ad89-4ea1-ba53-ac0e62f5a1f8}, !- Water Inlet Node Name
  {4b3ada50-924d-4392-909c-a79808ab913c}; !- Water Outlet Node Name

OS:Node,
  {bc4a6b62-07fb-4654-9b47-55cef2a8f086}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {23718316-3c9d-4943-bb4b-d537ba83c39f}, !- Inlet Port
  {24523337-ad89-4ea1-ba53-ac0e62f5a1f8}; !- Outlet Port

OS:Connection,
  {23718316-3c9d-4943-bb4b-d537ba83c39f}, !- Handle
  {d3dfcbcd-494f-4b84-9223-22123c679205}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  7,                                      !- Outlet Port
  {bc4a6b62-07fb-4654-9b47-55cef2a8f086}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85eaf7d5-81c1-4aa9-975b-89bd5621cfec}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {4b3ada50-924d-4392-909c-a79808ab913c}, !- Inlet Port
  {71f476d5-7d1e-4de4-ac9f-d1813881d6ee}; !- Outlet Port

OS:Connection,
  {24523337-ad89-4ea1-ba53-ac0e62f5a1f8}, !- Handle
  {e9fda8c4-c9ae-4ec9-8d46-3c6d7d58a21b}, !- Name
  {bc4a6b62-07fb-4654-9b47-55cef2a8f086}, !- Source Object
  3,                                      !- Outlet Port
  {9896a4a4-3d30-41c0-9a71-bbe6a0e440f4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4b3ada50-924d-4392-909c-a79808ab913c}, !- Handle
  {d0d91ae6-9f92-4022-8f92-9c85ffac01d8}, !- Name
  {9896a4a4-3d30-41c0-9a71-bbe6a0e440f4}, !- Source Object
  10,                                     !- Outlet Port
  {85eaf7d5-81c1-4aa9-975b-89bd5621cfec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f476d5-7d1e-4de4-ac9f-d1813881d6ee}, !- Handle
  {ab64d8cd-945b-4f15-b8c2-026a777d97ea}, !- Name
  {85eaf7d5-81c1-4aa9-975b-89bd5621cfec}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {39502c48-de71-478c-8490-ddb4de6571c3}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {9896a4a4-3d30-41c0-9a71-bbe6a0e440f4}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {67c4079d-0d2d-4fb3-a6fd-6d8793ab436c}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f3448d77-26dc-45fa-b126-b95725c015bc}, !- Water Inlet Node Name
  {f2917c85-4b35-413d-b07e-49570fe966d1}; !- Water Outlet Node Name

OS:Node,
  {12a4a334-b745-4a06-b816-01ab10d98b12}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {870ad4aa-3133-4a45-a10b-bd1b90fe79db}, !- Inlet Port
  {f3448d77-26dc-45fa-b126-b95725c015bc}; !- Outlet Port

OS:Connection,
  {870ad4aa-3133-4a45-a10b-bd1b90fe79db}, !- Handle
  {9301983b-4f7d-4331-bd96-41f40d2f1e0c}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  8,                                      !- Outlet Port
  {12a4a334-b745-4a06-b816-01ab10d98b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d83fa4f-cf1b-4259-9e51-8ebfc4c349ad}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {f2917c85-4b35-413d-b07e-49570fe966d1}, !- Inlet Port
  {8bf900c8-4c7c-4d84-96ac-f332c7553304}; !- Outlet Port

OS:Connection,
  {f3448d77-26dc-45fa-b126-b95725c015bc}, !- Handle
  {302a61b7-d091-4f75-812e-344af6a25c07}, !- Name
  {12a4a334-b745-4a06-b816-01ab10d98b12}, !- Source Object
  3,                                      !- Outlet Port
  {67c4079d-0d2d-4fb3-a6fd-6d8793ab436c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f2917c85-4b35-413d-b07e-49570fe966d1}, !- Handle
  {c69b8b36-e0bb-4628-baa2-e3735ae89159}, !- Name
  {67c4079d-0d2d-4fb3-a6fd-6d8793ab436c}, !- Source Object
  10,                                     !- Outlet Port
  {3d83fa4f-cf1b-4259-9e51-8ebfc4c349ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf900c8-4c7c-4d84-96ac-f332c7553304}, !- Handle
  {33bdb239-39e3-4cd0-980d-8d1b4ad5188a}, !- Name
  {3d83fa4f-cf1b-4259-9e51-8ebfc4c349ad}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a381268e-c753-4449-a501-76e4902b62e3}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {67c4079d-0d2d-4fb3-a6fd-6d8793ab436c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f1ffcfa9-4529-4bcc-9099-5f1cd1354a66}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3e89670b-1835-4118-b5a4-2b13345a6d8e}, !- Water Inlet Node Name
  {eebe1f0f-a598-49d4-9b63-56d4c25cc91a}; !- Water Outlet Node Name

OS:Node,
  {4cfea26e-c25c-40ce-ab41-d4d4830ae991}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {264dc3a4-4d6d-49e2-b525-87d8d58e3dca}, !- Inlet Port
  {3e89670b-1835-4118-b5a4-2b13345a6d8e}; !- Outlet Port

OS:Connection,
  {264dc3a4-4d6d-49e2-b525-87d8d58e3dca}, !- Handle
  {021d713c-452a-4c43-bbf8-4af2f4ceef05}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  9,                                      !- Outlet Port
  {4cfea26e-c25c-40ce-ab41-d4d4830ae991}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b58b432f-5e25-4c3e-83cb-60d9adf3cb40}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {eebe1f0f-a598-49d4-9b63-56d4c25cc91a}, !- Inlet Port
  {bab8862f-ca5f-48e6-8987-c4be9d2ea7e9}; !- Outlet Port

OS:Connection,
  {3e89670b-1835-4118-b5a4-2b13345a6d8e}, !- Handle
  {dbf21897-5964-4f0c-a92c-243a8660b597}, !- Name
  {4cfea26e-c25c-40ce-ab41-d4d4830ae991}, !- Source Object
  3,                                      !- Outlet Port
  {f1ffcfa9-4529-4bcc-9099-5f1cd1354a66}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eebe1f0f-a598-49d4-9b63-56d4c25cc91a}, !- Handle
  {8c29fd3b-479a-4ff4-a49c-32590cfd54ad}, !- Name
  {f1ffcfa9-4529-4bcc-9099-5f1cd1354a66}, !- Source Object
  10,                                     !- Outlet Port
  {b58b432f-5e25-4c3e-83cb-60d9adf3cb40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab8862f-ca5f-48e6-8987-c4be9d2ea7e9}, !- Handle
  {7e312971-52fd-4e21-90b4-17c2e809365d}, !- Name
  {b58b432f-5e25-4c3e-83cb-60d9adf3cb40}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1b54187b-f995-4d87-8576-e60b67af0dcd}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {f1ffcfa9-4529-4bcc-9099-5f1cd1354a66}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d13ce741-4b64-471a-b244-9df916906b9f}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8271d9b2-edf3-4b8e-9cff-fa8ba4f9ac55}, !- Water Inlet Node Name
  {48baddaf-f465-47f6-b159-e41cd5a08fd3}; !- Water Outlet Node Name

OS:Node,
  {df804258-f021-4ab8-a002-80f7740d34d4}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {fc9402f7-68bb-4baa-8f78-dd2dbd91653a}, !- Inlet Port
  {8271d9b2-edf3-4b8e-9cff-fa8ba4f9ac55}; !- Outlet Port

OS:Connection,
  {fc9402f7-68bb-4baa-8f78-dd2dbd91653a}, !- Handle
  {aad7aec3-0446-42e6-868e-5abcdeb60cd6}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  10,                                     !- Outlet Port
  {df804258-f021-4ab8-a002-80f7740d34d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54fa8b31-ebf2-41f8-a50d-988d777b08bb}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {48baddaf-f465-47f6-b159-e41cd5a08fd3}, !- Inlet Port
  {49a1864d-9cbf-462b-bfd4-75c9decb2ef7}; !- Outlet Port

OS:Connection,
  {8271d9b2-edf3-4b8e-9cff-fa8ba4f9ac55}, !- Handle
  {7ea94d5f-29de-4b48-839c-fcd09431fa5e}, !- Name
  {df804258-f021-4ab8-a002-80f7740d34d4}, !- Source Object
  3,                                      !- Outlet Port
  {d13ce741-4b64-471a-b244-9df916906b9f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {48baddaf-f465-47f6-b159-e41cd5a08fd3}, !- Handle
  {a8ae30c9-a15c-4f73-b662-d4975e580536}, !- Name
  {d13ce741-4b64-471a-b244-9df916906b9f}, !- Source Object
  10,                                     !- Outlet Port
  {54fa8b31-ebf2-41f8-a50d-988d777b08bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a1864d-9cbf-462b-bfd4-75c9decb2ef7}, !- Handle
  {fe0c04bb-8933-4968-85c6-056475b75e48}, !- Name
  {54fa8b31-ebf2-41f8-a50d-988d777b08bb}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cb05f9f9-6490-48b9-9b18-a1d63bf587d3}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {d13ce741-4b64-471a-b244-9df916906b9f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {c0518629-f1c1-44a1-8a9f-ac81f9d0da2b}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c0abd510-772b-4c04-8dba-4dce3a9ef35a}, !- Water Inlet Node Name
  {4c8c91d6-339d-4e38-97a3-21520abe3c8f}; !- Water Outlet Node Name

OS:Node,
  {66cd8915-8806-48e7-b935-1d02ce2db033}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {b8227c33-bc9f-44cb-ae61-276f75764fd9}, !- Inlet Port
  {c0abd510-772b-4c04-8dba-4dce3a9ef35a}; !- Outlet Port

OS:Connection,
  {b8227c33-bc9f-44cb-ae61-276f75764fd9}, !- Handle
  {f274584a-0568-4aa0-9350-80db25742359}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  11,                                     !- Outlet Port
  {66cd8915-8806-48e7-b935-1d02ce2db033}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34216306-ce6d-4706-bbff-4876307e7112}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {4c8c91d6-339d-4e38-97a3-21520abe3c8f}, !- Inlet Port
  {a05a161e-6052-4c25-b74f-96d6415e7b87}; !- Outlet Port

OS:Connection,
  {c0abd510-772b-4c04-8dba-4dce3a9ef35a}, !- Handle
  {cc5d9b0f-9483-405e-ae43-a83f01b18189}, !- Name
  {66cd8915-8806-48e7-b935-1d02ce2db033}, !- Source Object
  3,                                      !- Outlet Port
  {c0518629-f1c1-44a1-8a9f-ac81f9d0da2b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4c8c91d6-339d-4e38-97a3-21520abe3c8f}, !- Handle
  {9b349dff-b145-43c8-bef9-85241c568d29}, !- Name
  {c0518629-f1c1-44a1-8a9f-ac81f9d0da2b}, !- Source Object
  10,                                     !- Outlet Port
  {34216306-ce6d-4706-bbff-4876307e7112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a05a161e-6052-4c25-b74f-96d6415e7b87}, !- Handle
  {1cb827f5-8ed8-405e-8670-86cb8a6efb88}, !- Name
  {34216306-ce6d-4706-bbff-4876307e7112}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {17802a38-62ab-4920-8f1c-c1fd9fd835b5}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {c0518629-f1c1-44a1-8a9f-ac81f9d0da2b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f924be53-fe77-4fb9-b8a2-b35da21609cd}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5c19a902-4da5-4393-9e7e-db9aed9a00d0}, !- Water Inlet Node Name
  {a78209f5-4b03-41b7-874d-5e74e4596089}; !- Water Outlet Node Name

OS:Node,
  {39fcfc33-470f-4549-9e70-ec3386aceb1d}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {8db06c2b-2dcb-4b80-b2e7-9851b699b40b}, !- Inlet Port
  {5c19a902-4da5-4393-9e7e-db9aed9a00d0}; !- Outlet Port

OS:Connection,
  {8db06c2b-2dcb-4b80-b2e7-9851b699b40b}, !- Handle
  {ec7b6200-3dfb-4ca1-8449-8169655d0671}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  12,                                     !- Outlet Port
  {39fcfc33-470f-4549-9e70-ec3386aceb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14d18fc2-9632-4f26-824d-c76f56494bb3}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {a78209f5-4b03-41b7-874d-5e74e4596089}, !- Inlet Port
  {b0894135-5f05-4985-b03a-68d84b5acf91}; !- Outlet Port

OS:Connection,
  {5c19a902-4da5-4393-9e7e-db9aed9a00d0}, !- Handle
  {86c13d23-c388-4360-873a-46a2322f2927}, !- Name
  {39fcfc33-470f-4549-9e70-ec3386aceb1d}, !- Source Object
  3,                                      !- Outlet Port
  {f924be53-fe77-4fb9-b8a2-b35da21609cd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a78209f5-4b03-41b7-874d-5e74e4596089}, !- Handle
  {2a0fd33c-bcc1-4a3b-b0de-86a7c25ca984}, !- Name
  {f924be53-fe77-4fb9-b8a2-b35da21609cd}, !- Source Object
  10,                                     !- Outlet Port
  {14d18fc2-9632-4f26-824d-c76f56494bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0894135-5f05-4985-b03a-68d84b5acf91}, !- Handle
  {f8f847f9-69ca-4b1d-ae4e-69fec59376e6}, !- Name
  {14d18fc2-9632-4f26-824d-c76f56494bb3}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e120e321-1023-44e0-b38a-2deee812f3bb}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {f924be53-fe77-4fb9-b8a2-b35da21609cd}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {1b2cb0df-cb8e-47a7-aebc-6fb34c876a7f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {08e7db92-73d0-4efc-af48-ce6bca63d86a}, !- Water Inlet Node Name
  {a494092e-59b8-4edb-8241-7e97eb7f73e4}; !- Water Outlet Node Name

OS:Node,
  {703d7000-dceb-4e0a-88bd-d45145825697}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {c990da47-e736-4815-9a40-5813db93c279}, !- Inlet Port
  {08e7db92-73d0-4efc-af48-ce6bca63d86a}; !- Outlet Port

OS:Connection,
  {c990da47-e736-4815-9a40-5813db93c279}, !- Handle
  {909bbc19-8513-47a7-b74d-c8e73805bbc0}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  13,                                     !- Outlet Port
  {703d7000-dceb-4e0a-88bd-d45145825697}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6643b029-92d0-45ad-9a82-cbd14973dc42}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {a494092e-59b8-4edb-8241-7e97eb7f73e4}, !- Inlet Port
  {d7f28bb4-7d5c-40dd-b7b6-b627014a3050}; !- Outlet Port

OS:Connection,
  {08e7db92-73d0-4efc-af48-ce6bca63d86a}, !- Handle
  {6b7bdc3b-f68d-419b-b30e-cd02312e6ac9}, !- Name
  {703d7000-dceb-4e0a-88bd-d45145825697}, !- Source Object
  3,                                      !- Outlet Port
  {1b2cb0df-cb8e-47a7-aebc-6fb34c876a7f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a494092e-59b8-4edb-8241-7e97eb7f73e4}, !- Handle
  {f462833a-ddf7-4e29-b788-56ef4a4da1f6}, !- Name
  {1b2cb0df-cb8e-47a7-aebc-6fb34c876a7f}, !- Source Object
  10,                                     !- Outlet Port
  {6643b029-92d0-45ad-9a82-cbd14973dc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f28bb4-7d5c-40dd-b7b6-b627014a3050}, !- Handle
  {bb1c9867-6aa7-443b-a4aa-d7765bf4ed53}, !- Name
  {6643b029-92d0-45ad-9a82-cbd14973dc42}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eef6f34d-5b3b-40e7-9c86-e8f790d959a0}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {1b2cb0df-cb8e-47a7-aebc-6fb34c876a7f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {30e45868-e92c-4c5e-8aae-1fa92f8c8a3b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b1ad381c-c1f3-44ea-aab7-db79b73e1373}, !- Water Inlet Node Name
  {7f743d8f-6185-4705-a388-c3b252f44eba}; !- Water Outlet Node Name

OS:Node,
  {664bb0cc-299f-4be2-a64d-d67d06e3fe8c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {b3a28816-a76b-4a1e-ad11-27f5dc7833cf}, !- Inlet Port
  {b1ad381c-c1f3-44ea-aab7-db79b73e1373}; !- Outlet Port

OS:Connection,
  {b3a28816-a76b-4a1e-ad11-27f5dc7833cf}, !- Handle
  {cd71f975-7756-46f7-83f7-4ba91cb04970}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  14,                                     !- Outlet Port
  {664bb0cc-299f-4be2-a64d-d67d06e3fe8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0d94d3e-6a3f-4dba-bda9-ee5ad5cad317}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {7f743d8f-6185-4705-a388-c3b252f44eba}, !- Inlet Port
  {41b62047-8956-41ad-9820-6e625208a75d}; !- Outlet Port

OS:Connection,
  {b1ad381c-c1f3-44ea-aab7-db79b73e1373}, !- Handle
  {3a9c746b-2320-43cc-8540-eb940f7eba94}, !- Name
  {664bb0cc-299f-4be2-a64d-d67d06e3fe8c}, !- Source Object
  3,                                      !- Outlet Port
  {30e45868-e92c-4c5e-8aae-1fa92f8c8a3b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7f743d8f-6185-4705-a388-c3b252f44eba}, !- Handle
  {788a1e86-293e-4a28-a385-5332c4812e58}, !- Name
  {30e45868-e92c-4c5e-8aae-1fa92f8c8a3b}, !- Source Object
  10,                                     !- Outlet Port
  {b0d94d3e-6a3f-4dba-bda9-ee5ad5cad317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b62047-8956-41ad-9820-6e625208a75d}, !- Handle
  {8406a1fd-1547-436e-bf43-f5cf8145161b}, !- Name
  {b0d94d3e-6a3f-4dba-bda9-ee5ad5cad317}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cdbfa86c-fed4-442e-a0aa-a7aa8bde6bd2}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {30e45868-e92c-4c5e-8aae-1fa92f8c8a3b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {425f8cf8-e9e3-4358-a4d2-ee04af8d405b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7228fef9-116c-44f3-8e5b-c48ddc6c1b10}, !- Water Inlet Node Name
  {72ad442b-cbb5-4a50-9f22-648d923d09d3}; !- Water Outlet Node Name

OS:Node,
  {50a77918-1a89-421f-857f-556ebdec8bd4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {501fcb44-abe6-4304-bb43-e091fabad5f5}, !- Inlet Port
  {7228fef9-116c-44f3-8e5b-c48ddc6c1b10}; !- Outlet Port

OS:Connection,
  {501fcb44-abe6-4304-bb43-e091fabad5f5}, !- Handle
  {50f7f419-b5f6-4ab9-97f1-7bc1610f089d}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  15,                                     !- Outlet Port
  {50a77918-1a89-421f-857f-556ebdec8bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aedb9fe7-6445-4555-b69a-c4d0ceb598a9}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {72ad442b-cbb5-4a50-9f22-648d923d09d3}, !- Inlet Port
  {3a6011f1-c3dc-4e7d-b6c5-199648a5e2f9}; !- Outlet Port

OS:Connection,
  {7228fef9-116c-44f3-8e5b-c48ddc6c1b10}, !- Handle
  {8ba67601-3f6b-4a9d-8b85-4c98b8e5cb87}, !- Name
  {50a77918-1a89-421f-857f-556ebdec8bd4}, !- Source Object
  3,                                      !- Outlet Port
  {425f8cf8-e9e3-4358-a4d2-ee04af8d405b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {72ad442b-cbb5-4a50-9f22-648d923d09d3}, !- Handle
  {bea96538-65e7-4d45-8715-42d720ca294a}, !- Name
  {425f8cf8-e9e3-4358-a4d2-ee04af8d405b}, !- Source Object
  10,                                     !- Outlet Port
  {aedb9fe7-6445-4555-b69a-c4d0ceb598a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6011f1-c3dc-4e7d-b6c5-199648a5e2f9}, !- Handle
  {1b4a8f78-c9e0-40e3-9a59-2769674acbe0}, !- Name
  {aedb9fe7-6445-4555-b69a-c4d0ceb598a9}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3ad154a6-d831-495f-98f3-18b7bcee3c52}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {425f8cf8-e9e3-4358-a4d2-ee04af8d405b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8e412c46-a8d3-4b07-ae06-8515b89b8784}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {85703f72-2f58-4fe1-b621-51c8c42d8028}, !- Water Inlet Node Name
  {2d5dc3fb-2410-49ae-895c-091597ba73ee}; !- Water Outlet Node Name

OS:Node,
  {aaeaf602-fe06-44c3-a24b-430ac84bd806}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {fabf69ba-edb4-4b30-b4d9-5b0fe87f9641}, !- Inlet Port
  {85703f72-2f58-4fe1-b621-51c8c42d8028}; !- Outlet Port

OS:Connection,
  {fabf69ba-edb4-4b30-b4d9-5b0fe87f9641}, !- Handle
  {dbd0c83c-9662-457c-90d8-3550e2ab1b59}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  16,                                     !- Outlet Port
  {aaeaf602-fe06-44c3-a24b-430ac84bd806}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa2f774c-8274-43ac-aeae-a454e9786dc0}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {2d5dc3fb-2410-49ae-895c-091597ba73ee}, !- Inlet Port
  {69c8c62e-7e8a-44ec-be35-d0fca284afee}; !- Outlet Port

OS:Connection,
  {85703f72-2f58-4fe1-b621-51c8c42d8028}, !- Handle
  {d17ba552-c621-4476-b125-af58f46eb461}, !- Name
  {aaeaf602-fe06-44c3-a24b-430ac84bd806}, !- Source Object
  3,                                      !- Outlet Port
  {8e412c46-a8d3-4b07-ae06-8515b89b8784}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2d5dc3fb-2410-49ae-895c-091597ba73ee}, !- Handle
  {b0fa779c-bec6-4d1f-afe4-4ecf1d74acd9}, !- Name
  {8e412c46-a8d3-4b07-ae06-8515b89b8784}, !- Source Object
  10,                                     !- Outlet Port
  {fa2f774c-8274-43ac-aeae-a454e9786dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c8c62e-7e8a-44ec-be35-d0fca284afee}, !- Handle
  {d7b6b51e-e6f3-4479-bf7d-cf9e138777d0}, !- Name
  {fa2f774c-8274-43ac-aeae-a454e9786dc0}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {96ab8237-7a57-4d29-ba62-97d7927e3532}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {8e412c46-a8d3-4b07-ae06-8515b89b8784}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {208b2ab1-e99f-49be-99d2-ab3d7b6b652e}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {056fd1c3-45e4-4c3a-9118-db7b4bd771d2}, !- Water Inlet Node Name
  {80ac1046-4166-4939-bad4-45484ea27794}; !- Water Outlet Node Name

OS:Node,
  {2e1dca8a-8b1f-466e-af69-b245a03e63b1}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {28d145a8-1771-4333-8c51-6a0f5d9388e8}, !- Inlet Port
  {056fd1c3-45e4-4c3a-9118-db7b4bd771d2}; !- Outlet Port

OS:Connection,
  {28d145a8-1771-4333-8c51-6a0f5d9388e8}, !- Handle
  {b26cb441-ec0a-4a15-84e5-3bd511a97b16}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  17,                                     !- Outlet Port
  {2e1dca8a-8b1f-466e-af69-b245a03e63b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d61c4865-6f66-4374-8ad7-f3a25b2cb075}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {80ac1046-4166-4939-bad4-45484ea27794}, !- Inlet Port
  {5fa8f6cb-d9b9-429b-b33d-a3b40bea14ff}; !- Outlet Port

OS:Connection,
  {056fd1c3-45e4-4c3a-9118-db7b4bd771d2}, !- Handle
  {b14d16a1-3189-4088-b44e-2b71147531f7}, !- Name
  {2e1dca8a-8b1f-466e-af69-b245a03e63b1}, !- Source Object
  3,                                      !- Outlet Port
  {208b2ab1-e99f-49be-99d2-ab3d7b6b652e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {80ac1046-4166-4939-bad4-45484ea27794}, !- Handle
  {e907f5ec-928f-4bca-81f7-6649bcfa1091}, !- Name
  {208b2ab1-e99f-49be-99d2-ab3d7b6b652e}, !- Source Object
  10,                                     !- Outlet Port
  {d61c4865-6f66-4374-8ad7-f3a25b2cb075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa8f6cb-d9b9-429b-b33d-a3b40bea14ff}, !- Handle
  {27ca3377-d78d-4a63-9480-aab82a544213}, !- Name
  {d61c4865-6f66-4374-8ad7-f3a25b2cb075}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {04400496-c5e2-4f38-b0a3-98988634fc01}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {208b2ab1-e99f-49be-99d2-ab3d7b6b652e}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {ae70f75c-8ee7-43d5-9aac-2a50a789f0de}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4bf518e0-7f4a-49ac-8a0f-9d6f7a3585fa}, !- Water Inlet Node Name
  {54318f00-06c8-492e-9835-d70455a7e3f4}; !- Water Outlet Node Name

OS:Node,
  {8c318634-baae-489f-9cb8-8546d71b29c9}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {ace59392-cf77-4401-8646-d932893feb27}, !- Inlet Port
  {4bf518e0-7f4a-49ac-8a0f-9d6f7a3585fa}; !- Outlet Port

OS:Connection,
  {ace59392-cf77-4401-8646-d932893feb27}, !- Handle
  {ea2e26ca-b448-4865-8c50-1f0290fb8509}, !- Name
  {6810d2e1-0fa7-4187-8738-c9fd67a50a58}, !- Source Object
  18,                                     !- Outlet Port
  {8c318634-baae-489f-9cb8-8546d71b29c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73c7e11f-03d5-47a5-bc81-7614acc376dd}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {54318f00-06c8-492e-9835-d70455a7e3f4}, !- Inlet Port
  {cae352e6-e683-41fa-8a29-ec85431511e4}; !- Outlet Port

OS:Connection,
  {4bf518e0-7f4a-49ac-8a0f-9d6f7a3585fa}, !- Handle
  {9c2b83cf-5143-4267-bed6-a28ae7824f29}, !- Name
  {8c318634-baae-489f-9cb8-8546d71b29c9}, !- Source Object
  3,                                      !- Outlet Port
  {ae70f75c-8ee7-43d5-9aac-2a50a789f0de}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {54318f00-06c8-492e-9835-d70455a7e3f4}, !- Handle
  {39158115-bd56-4896-bf19-b7229ceacb66}, !- Name
  {ae70f75c-8ee7-43d5-9aac-2a50a789f0de}, !- Source Object
  10,                                     !- Outlet Port
  {73c7e11f-03d5-47a5-bc81-7614acc376dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cae352e6-e683-41fa-8a29-ec85431511e4}, !- Handle
  {928b06f1-4917-4eb3-866b-83606415d9f2}, !- Name
  {73c7e11f-03d5-47a5-bc81-7614acc376dd}, !- Source Object
  3,                                      !- Outlet Port
  {30e23f48-483d-4fae-a44c-467892bc8bfc}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7fcc2913-44dc-4bfa-b34c-ff779908bed5}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Hydronic Baseboard, !- Name
  {bba64735-bb23-41ee-9047-263bc546071e}, !- Availability Schedule Name
  {ae70f75c-8ee7-43d5-9aac-2a50a789f0de}; !- Heating Coil Name

OS:Schedule:Ruleset,
  {29102e5f-9116-494c-b0a2-8f79cee7bffc}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {6177cd41-5d61-486b-9b03-ebaa1dd725c6}, !- Schedule Type Limits Name
  {8e84d741-e39c-494f-be23-346420777280}, !- Default Day Schedule Name
  {db56a38e-05b8-486a-8104-d165ea440631}, !- Summer Design Day Schedule Name
  {829d8847-43ab-40e8-b62d-6906b1761276}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e84d741-e39c-494f-be23-346420777280}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {6177cd41-5d61-486b-9b03-ebaa1dd725c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {36809e36-b6b7-4563-88ea-f503bf82587f}, !- Handle
  {29102e5f-9116-494c-b0a2-8f79cee7bffc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  262.50000000000097,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:31:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:31:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {829d8847-43ab-40e8-b62d-6906b1761276}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {6177cd41-5d61-486b-9b03-ebaa1dd725c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db56a38e-05b8-486a-8104-d165ea440631}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {6177cd41-5d61-486b-9b03-ebaa1dd725c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc9be350-b420-4c1b-917d-16578eb18832}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {29102e5f-9116-494c-b0a2-8f79cee7bffc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d8ab65f-4652-4a26-808c-d7c340f4e221}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {4d8ab65f-4652-4a26-808c-d7c340f4e221}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {6177cd41-5d61-486b-9b03-ebaa1dd725c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c5d28d40-939b-4c29-89a8-4fd16d897f19}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {29102e5f-9116-494c-b0a2-8f79cee7bffc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9398207d-6e0b-472c-ad1b-51956becddf6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9398207d-6e0b-472c-ad1b-51956becddf6}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {6177cd41-5d61-486b-9b03-ebaa1dd725c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {5e206126-8dc4-4781-ab71-35a42b6d3ee2}, !- Handle
  Building Default Schedule Set,          !- Name
  {29102e5f-9116-494c-b0a2-8f79cee7bffc}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {17eb6882-7ec0-4adc-aede-904051c74161}, !- Handle
  {e4dd982c-efd8-4c20-ad39-2487b8df6355}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {be84dd59-4e2c-4c6d-8c25-27632475f277}, !- Handle
  {8dce29e8-3241-4ed8-a709-1a17d05b62e6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.05 | hoo_start - 4.0 ~ 0.05 | hoo_start - 2.0 ~ 0.1 | hoo_start ~ 0.4 | hoo_start + 2.0 ~ 0.6 | mid + 1.5 ~ 0.6 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.05 | hoo_end + 4.5 ~ 0.05 | hoo_end + 5.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a0d97c8b-5b77-403c-aeb7-7772a20bbf60}, !- Handle
  {a4d7eee1-08fc-4786-9f7e-afedde66a1c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.1 | 8.5 ~ 0.3 | 9.5 ~ 0.6 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.5 | 19.5 ~ 0.3 | 20.5 ~ 0.3 | 21.5 ~ 0.1 | 22.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {71856d56-346b-4cb1-9d4a-768bc1089c1a}, !- Handle
  {7e86ca7f-061e-486e-b48c-878f8acddc1f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.9 | mid + 2.0 ~ 0.9 | hoo_end - 2.0 ~ 0.6 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7fbf636f-1082-47ee-ad88-01cee9aaa71b}, !- Handle
  {499d31c2-523d-481f-8060-09414e2b5b2a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {e01ace8e-1be1-44c5-9154-f4abb57cbbe9}, !- Handle
  {77e43500-3fb1-413b-afd4-a886f23ce167}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.15 | hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.6 | mid - 1.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {66284652-3e97-4622-9654-7c39485e0e17}, !- Handle
  {463b4b8f-b65d-4e86-932e-6bf83e0f2f1b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.15 | 7.5 ~ 0.3 | 8.5 ~ 0.5 | 9.5 ~ 0.8 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.7 | 19.5 ~ 0.5 | 20.5 ~ 0.5 | 21.5 ~ 0.3 | 22.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {315dc7f6-0af8-4175-b023-f98ad65d98d4}, !- Handle
  {cc1cf82f-f136-4fc7-b1fb-a6150d55d80c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.2 | hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.7 | hoo_start + 0.5 ~ 0.9 | mid + 2.0 ~ 0.9 | hoo_end - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.7 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d3d08a9-d129-4adc-96de-f1de56820330}, !- Handle
  {d5c18763-5173-4471-91c5-16d35955b64a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {da0fb3ea-0841-41d6-b77d-f84383cdfb83}, !- Handle
  {26a5bf7f-c638-459f-8c80-3c2d92fab1e8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e1d88f1b-c34b-409a-bf59-3f5661915501}, !- Handle
  {26ca6a90-d7cf-4f4f-86d1-fdc09c0fbfa9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.1 | 8.5 ~ 0.2 | 9.5 ~ 0.5 | 10.5 ~ 0.6 | 11.5 ~ 0.8 | 16.5 ~ 0.8 | 17.5 ~ 0.6 | 18.5 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.1 | 22.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {94827af1-8e16-410a-b473-d69f87e7e856}, !- Handle
  {5e1d3dde-736b-441b-b680-d7ab69f6bb6e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5039d61e-c5b8-48a9-a2e3-cb5bb785becb}, !- Handle
  {e0acae60-c8fd-4d63-be1f-e0781da820f3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {73d0141e-0fd5-4f36-b777-cd6129aab214}, !- Handle
  {aaf2b8de-00f2-4a74-ba8d-295414fa87f0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {73ec35a5-36b3-4999-955f-8edec6f1faf4}, !- Handle
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {69f0aa4d-51d7-4b3a-8f23-2e1870f1571b}, !- Handle
  {05412106-e0cf-4922-b3e2-dd4110a640b4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e6ecbbd4-188b-407e-8655-426ab83bbc7e}, !- Handle
  {886e4923-9ae7-4d40-8ddf-6ed0dd6d7918}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 22.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {062f158b-9c59-4edd-8f8f-9b260c7a85b2}, !- Handle
  {4e370a23-104a-48d8-9328-1c22b3d04335}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {14ac4522-05cc-4900-8f56-6e463bdfb1cb}, !- Handle
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {16abf7c7-1120-4059-b105-e0a0679c3541}, !- Handle
  {ffa2aef0-8d68-4db3-8301-c216529ea7b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {56620ed6-32bf-4344-afba-a39c26389ea4}, !- Handle
  {00a4f1c5-7e1e-49ec-a29a-9a5425ab6a6a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 22.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {852dc4bf-91c0-4741-a84f-2bb36038b9fc}, !- Handle
  {1bc5731a-5167-4ea5-a40f-fddae7eadba7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ca39fbed-efc5-4843-be56-30bfa40d981c}, !- Handle
  {7dc8f536-da43-4fc0-9b1f-173d14ffec88}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:Schedule:Rule,
  {30eb2ed7-2625-48fc-8ff5-c81752dfb1a2}, !- Handle
  Schedule Rule 20,                       !- Name
  {7dc8f536-da43-4fc0-9b1f-173d14ffec88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6da0fa24-87a9-47e9-84c6-d033f4ff886f}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {6da0fa24-87a9-47e9-84c6-d033f4ff886f}, !- Handle
  RetailStripmall Type3_SWH_SCH Default 1, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.06,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.09,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.12,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.205,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.2475,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.29,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.291333333333333,                      !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.292666666666667,                      !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.294,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.295333333333333,                      !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.296666666666667,                      !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.298,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.299333333333333,                      !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.300666666666667,                      !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.302,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.303333333333333,                      !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.304666666666667,                      !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.306,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.307333333333333,                      !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.308666666666667,                      !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.31,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.3225,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.335,                                  !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.3475,                                 !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.36,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.36,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.355,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.345,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.34,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.340666666666667,                      !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.341333333333333,                      !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.342,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.342666666666667,                      !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.343333333333333,                      !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.344,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.344666666666667,                      !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.345333333333333,                      !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.346,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.346666666666667,                      !- Value Until Time 43
  18,                                     !- Hour 44
  15,                                     !- Minute 44
  0.347333333333333,                      !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.348,                                  !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.348666666666667,                      !- Value Until Time 46
  19,                                     !- Hour 47
  0,                                      !- Minute 47
  0.349333333333333,                      !- Value Until Time 47
  19,                                     !- Hour 48
  15,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0.355,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  45,                                     !- Minute 50
  0.36,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  0,                                      !- Minute 51
  0.365,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  15,                                     !- Minute 52
  0.37,                                   !- Value Until Time 52
  20,                                     !- Hour 53
  30,                                     !- Minute 53
  0.2775,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  45,                                     !- Minute 54
  0.185,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0925,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  15,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:AdditionalProperties,
  {63a42bf7-ba0f-428c-86c9-290ae8b143af}, !- Handle
  {6da0fa24-87a9-47e9-84c6-d033f4ff886f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.12 | hoo_start + 1.5 ~ 0.29 | mid - 1.5 ~ 0.31 | mid - 0.5 ~ 0.36 | mid + 0.5 ~ 0.36 | mid + 1.5 ~ 0.34 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.37 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ed442399-a4d6-436e-871b-10dc975781d0}, !- Handle
  {00862e8a-64ef-4379-9cd0-e56ca8d5a510}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.27 | 11.5 ~ 0.42 | 12.5 ~ 0.54 | 13.5 ~ 0.59 | 14.5 ~ 0.6 | 15.5 ~ 0.49 | 16.5 ~ 0.48 | 17.5 ~ 0.47 | 18.5 ~ 0.46 | 19.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {484c9c6c-84a5-4443-83e2-ea0292646da7}, !- Handle
  {f4dba7f9-0373-4eb2-a878-2a0a8622764d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.41 | mid - 2.5 ~ 0.57 | mid - 1.5 ~ 0.62 | mid - 0.5 ~ 0.61 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.45 | mid + 2.5 ~ 0.46 | hoo_end - 2.5 ~ 0.47 | hoo_end - 1.5 ~ 0.42 | hoo_end - 0.5 ~ 0.34 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cd1ab51b-7740-4026-9c4c-8cdba3a1f03c}, !- Handle
  {90afcb8f-0eff-4e33-b718-fd240d30a071}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:Schedule:Rule,
  {6732f39d-0e49-403d-b4ce-b6f8fb5091c0}, !- Handle
  Schedule Rule 14,                       !- Name
  {90afcb8f-0eff-4e33-b718-fd240d30a071}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0edc66e-5514-42f8-8128-110518c5e279}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {e0edc66e-5514-42f8-8128-110518c5e279}, !- Handle
  RetailStripmall Type2_SWH_SCH Default 1, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.06,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.09,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.12,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.13,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.135,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.14,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1775,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.215,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.2525,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.29,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.292666666666667,                      !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.295333333333333,                      !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.298,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.300666666666667,                      !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.303333333333333,                      !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.306,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.308666666666667,                      !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.311333333333333,                      !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.314,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.316666666666667,                      !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.319333333333333,                      !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.322,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.324666666666667,                      !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.327333333333333,                      !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.33,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.3475,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.365,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3825,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.39,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.38,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.37,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.36,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.3625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.365,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.3675,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.37,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.368666666666667,                      !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.367333333333333,                      !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.366,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.364666666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.363333333333333,                      !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.362,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.360666666666667,                      !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.359333333333333,                      !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.358,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.356666666666667,                      !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.355333333333333,                      !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.354,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.352666666666667,                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.351333333333333,                      !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.35,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.355,                                  !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.36,                                   !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.365,                                  !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.37,                                   !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.2775,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.185,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  0,                                      !- Minute 62
  0.0925,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  15,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0;                                      !- Value Until Time 64

OS:AdditionalProperties,
  {6e21aae7-31eb-45fe-9b96-dbde95472931}, !- Handle
  {e0edc66e-5514-42f8-8128-110518c5e279}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.12 | hoo_start + 0.5 ~ 0.14 | hoo_start + 1.5 ~ 0.29 | mid - 1.5 ~ 0.33 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.36 | mid + 1.5 ~ 0.37 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.37 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {350490d3-bdf3-4ca7-b0db-f763c391483b}, !- Handle
  {a56f70dc-5c50-42cf-923d-c3e37a97f2a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.5 ~ 0.0 | 8.5 ~ 0.2 | 9.5 ~ 0.24 | 10.5 ~ 0.27 | 11.5 ~ 0.42 | 12.5 ~ 0.54 | 13.5 ~ 0.62 | 14.5 ~ 0.6 | 15.5 ~ 0.5 | 16.5 ~ 0.48 | 17.5 ~ 0.47 | 18.5 ~ 0.34 | 19.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {93e7b095-80c0-4c8d-a777-6f5021d1d4be}, !- Handle
  {f499fe78-484e-4965-9186-545c00521730}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.23 | hoo_start + 1.5 ~ 0.32 | hoo_start + 2.5 ~ 0.41 | mid - 2.5 ~ 0.57 | mid - 1.5 ~ 0.62 | mid - 0.5 ~ 0.61 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.45 | mid + 2.5 ~ 0.46 | hoo_end - 2.5 ~ 0.47 | hoo_end - 1.5 ~ 0.42 | hoo_end - 0.5 ~ 0.34 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {84f095f0-7200-45e0-973e-d87fc67302bf}, !- Handle
  {fcedaef1-88c8-4a57-894e-f775e0c50d5d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {66b4e286-d982-4a42-9efc-7927f728be21}, !- Handle
  Schedule Rule 12,                       !- Name
  {fcedaef1-88c8-4a57-894e-f775e0c50d5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d1f1563-3f24-44ac-8cd4-018df219d6e7}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {8d1f1563-3f24-44ac-8cd4-018df219d6e7}, !- Handle
  RetailStripmall Type1_SWH_SCH Default 1, !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.16,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  15,                                     !- Minute 2
  0.16,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  30,                                     !- Minute 3
  0.145,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  45,                                     !- Minute 4
  0.13,                                   !- Value Until Time 4
  2,                                      !- Hour 5
  0,                                      !- Minute 5
  0.115,                                  !- Value Until Time 5
  2,                                      !- Hour 6
  15,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  45,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  3,                                      !- Hour 9
  0,                                      !- Minute 9
  0.025,                                  !- Value Until Time 9
  3,                                      !- Hour 10
  15,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.025,                                  !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.05,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.075,                                  !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.11,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.12,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.13,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.14,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1775,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.215,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2525,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.29,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.295,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.305,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.31,                                   !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.313333333333333,                      !- Value Until Time 28
  9,                                      !- Hour 29
  15,                                     !- Minute 29
  0.316666666666667,                      !- Value Until Time 29
  9,                                      !- Hour 30
  30,                                     !- Minute 30
  0.32,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  45,                                     !- Minute 31
  0.323333333333333,                      !- Value Until Time 31
  10,                                     !- Hour 32
  0,                                      !- Minute 32
  0.326666666666667,                      !- Value Until Time 32
  10,                                     !- Hour 33
  15,                                     !- Minute 33
  0.33,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.333333333333333,                      !- Value Until Time 34
  10,                                     !- Hour 35
  45,                                     !- Minute 35
  0.336666666666667,                      !- Value Until Time 35
  11,                                     !- Hour 36
  0,                                      !- Minute 36
  0.34,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  15,                                     !- Minute 37
  0.343333333333333,                      !- Value Until Time 37
  11,                                     !- Hour 38
  30,                                     !- Minute 38
  0.346666666666667,                      !- Value Until Time 38
  11,                                     !- Hour 39
  45,                                     !- Minute 39
  0.35,                                   !- Value Until Time 39
  12,                                     !- Hour 40
  0,                                      !- Minute 40
  0.353333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  15,                                     !- Minute 41
  0.356666666666667,                      !- Value Until Time 41
  12,                                     !- Hour 42
  30,                                     !- Minute 42
  0.36,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.36,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  45,                                     !- Minute 44
  0.355,                                  !- Value Until Time 44
  14,                                     !- Hour 45
  0,                                      !- Minute 45
  0.35,                                   !- Value Until Time 45
  14,                                     !- Hour 46
  15,                                     !- Minute 46
  0.345,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0.34,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  45,                                     !- Minute 48
  0.3425,                                 !- Value Until Time 48
  15,                                     !- Hour 49
  0,                                      !- Minute 49
  0.345,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  15,                                     !- Minute 50
  0.3475,                                 !- Value Until Time 50
  15,                                     !- Hour 51
  30,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  45,                                     !- Minute 52
  0.351333333333333,                      !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.352666666666667,                      !- Value Until Time 53
  16,                                     !- Hour 54
  15,                                     !- Minute 54
  0.354,                                  !- Value Until Time 54
  16,                                     !- Hour 55
  30,                                     !- Minute 55
  0.355333333333333,                      !- Value Until Time 55
  16,                                     !- Hour 56
  45,                                     !- Minute 56
  0.356666666666667,                      !- Value Until Time 56
  17,                                     !- Hour 57
  0,                                      !- Minute 57
  0.358,                                  !- Value Until Time 57
  17,                                     !- Hour 58
  15,                                     !- Minute 58
  0.359333333333333,                      !- Value Until Time 58
  17,                                     !- Hour 59
  30,                                     !- Minute 59
  0.360666666666667,                      !- Value Until Time 59
  17,                                     !- Hour 60
  45,                                     !- Minute 60
  0.362,                                  !- Value Until Time 60
  18,                                     !- Hour 61
  0,                                      !- Minute 61
  0.363333333333333,                      !- Value Until Time 61
  18,                                     !- Hour 62
  15,                                     !- Minute 62
  0.364666666666667,                      !- Value Until Time 62
  18,                                     !- Hour 63
  30,                                     !- Minute 63
  0.366,                                  !- Value Until Time 63
  18,                                     !- Hour 64
  45,                                     !- Minute 64
  0.367333333333333,                      !- Value Until Time 64
  19,                                     !- Hour 65
  0,                                      !- Minute 65
  0.368666666666667,                      !- Value Until Time 65
  19,                                     !- Hour 66
  15,                                     !- Minute 66
  0.37,                                   !- Value Until Time 66
  19,                                     !- Hour 67
  30,                                     !- Minute 67
  0.3625,                                 !- Value Until Time 67
  19,                                     !- Hour 68
  45,                                     !- Minute 68
  0.355,                                  !- Value Until Time 68
  20,                                     !- Hour 69
  0,                                      !- Minute 69
  0.3475,                                 !- Value Until Time 69
  20,                                     !- Hour 70
  15,                                     !- Minute 70
  0.34,                                   !- Value Until Time 70
  20,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3175,                                 !- Value Until Time 71
  20,                                     !- Hour 72
  45,                                     !- Minute 72
  0.295,                                  !- Value Until Time 72
  21,                                     !- Hour 73
  0,                                      !- Minute 73
  0.2725,                                 !- Value Until Time 73
  21,                                     !- Hour 74
  15,                                     !- Minute 74
  0.25,                                   !- Value Until Time 74
  21,                                     !- Hour 75
  30,                                     !- Minute 75
  0.255,                                  !- Value Until Time 75
  21,                                     !- Hour 76
  45,                                     !- Minute 76
  0.26,                                   !- Value Until Time 76
  22,                                     !- Hour 77
  0,                                      !- Minute 77
  0.265,                                  !- Value Until Time 77
  22,                                     !- Hour 78
  15,                                     !- Minute 78
  0.27,                                   !- Value Until Time 78
  22,                                     !- Hour 79
  30,                                     !- Minute 79
  0.255,                                  !- Value Until Time 79
  22,                                     !- Hour 80
  45,                                     !- Minute 80
  0.24,                                   !- Value Until Time 80
  23,                                     !- Hour 81
  0,                                      !- Minute 81
  0.225,                                  !- Value Until Time 81
  23,                                     !- Hour 82
  15,                                     !- Minute 82
  0.21,                                   !- Value Until Time 82
  23,                                     !- Hour 83
  30,                                     !- Minute 83
  0.1975,                                 !- Value Until Time 83
  23,                                     !- Hour 84
  45,                                     !- Minute 84
  0.185,                                  !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  0.1725;                                 !- Value Until Time 85

OS:AdditionalProperties,
  {edbc8b4b-6d6c-4a8b-88ad-0179521d579b}, !- Handle
  {8d1f1563-3f24-44ac-8cd4-018df219d6e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.14 | hoo_start + 0.5 ~ 0.29 | hoo_start + 1.5 ~ 0.31 | mid - 1.5 ~ 0.36 | mid - 0.5 ~ 0.36 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.35 | hoo_end - 1.5 ~ 0.37 | hoo_end - 0.5 ~ 0.34 | hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.27 | hoo_end + 2.5 ~ 0.21 | hoo_end + 3.5 ~ 0.16 | hoo_end + 4.5 ~ 0.16 | hoo_end + 5.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4c2f3cbb-aa14-461e-9e31-3893a3425805}, !- Handle
  {9024d895-d401-43c5-b9aa-f179e5d8b91a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {265518e2-51c8-4d9b-93ee-2de5e37e3ebd}, !- Handle
  {69ae29bd-29b4-4431-81e6-ba2ed4b64710}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.04 | hoo_start - 0.5 ~ 0.04 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.23 | hoo_start + 2.5 ~ 0.32 | mid - 2.5 ~ 0.41 | mid - 1.5 ~ 0.62 | mid - 0.5 ~ 0.6 | mid + 0.5 ~ 0.55 | mid + 1.5 ~ 0.45 | mid + 2.5 ~ 0.5 | hoo_end - 2.5 ~ 0.46 | hoo_end - 1.5 ~ 0.47 | hoo_end - 0.5 ~ 0.34 | hoo_end + 0.5 ~ 0.33 | hoo_end + 1.5 ~ 0.23 | hoo_end + 2.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {71c0d217-6728-4c23-9305-1cd919e3f011}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Rule,
  {cb0c201b-dd2e-481a-988d-e578313f06df}, !- Handle
  autogen Schedule Rule 11 2,             !- Name
  {fcedaef1-88c8-4a57-894e-f775e0c50d5d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1c5386df-7ef8-406a-9496-4590ce94dcd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {1c5386df-7ef8-406a-9496-4590ce94dcd8}, !- Handle
  autogen Schedule Rule 11 2_day_sch,     !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0975,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.065,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0325,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2075,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.215,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.2225,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2525,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3425,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.365,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.3875,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.47,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.59,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.6375,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.625,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.6125,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5875,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.575,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5625,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4625,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.475,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4875,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0.49,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.48,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.47,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.46,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4625,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.465,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4675,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.47,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.405,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3725,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.34,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.335,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3325,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.33,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.305,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.28,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.255,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.23,                                   !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.205,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.18,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.155,                                  !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.13,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.13;                                   !- Value Until Time 67

OS:AdditionalProperties,
  {40c3edb4-ac7b-4578-901a-62a98eddc480}, !- Handle
  {1c5386df-7ef8-406a-9496-4590ce94dcd8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d4b2e19c-11a0-4965-a6c4-f5cd90074acb}, !- Handle
  autogen Schedule Rule 13 2,             !- Name
  {90afcb8f-0eff-4e33-b718-fd240d30a071}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cefb41af-a19b-4c62-8d5b-b5512b5d9e02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {cefb41af-a19b-4c62-8d5b-b5512b5d9e02}, !- Handle
  autogen Schedule Rule 13 2_day_sch,     !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.21,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.22,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.23,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.24,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2475,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.255,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.2625,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.27,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.3075,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.345,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.3825,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.42,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.48,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.51,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.54,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.56,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.58,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6,                                    !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.62,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.615,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.61,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.605,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.575,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.55,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.525,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.495,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.49,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.485,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.48,                                   !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4775,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.475,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4725,                                 !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.47,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4375,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.405,                                  !- Value Until Time 43
  18,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3725,                                 !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.34,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.255,                                  !- Value Until Time 46
  19,                                     !- Hour 47
  0,                                      !- Minute 47
  0.17,                                   !- Value Until Time 47
  19,                                     !- Hour 48
  15,                                     !- Minute 48
  0.085,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:AdditionalProperties,
  {e5f3e6c9-8a87-4818-a122-b429cf33b704}, !- Handle
  {cefb41af-a19b-4c62-8d5b-b5512b5d9e02}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.5 ~ 0.0 | 8.5 ~ 0.2 | 9.5 ~ 0.24 | 10.5 ~ 0.27 | 11.5 ~ 0.42 | 12.5 ~ 0.54 | 13.5 ~ 0.62 | 14.5 ~ 0.6 | 15.5 ~ 0.5 | 16.5 ~ 0.48 | 17.5 ~ 0.47 | 18.5 ~ 0.34 | 19.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {bc162014-14e0-440b-9efc-009c6d66d694}, !- Handle
  autogen Schedule Rule 15 2,             !- Name
  {7dc8f536-da43-4fc0-9b1f-173d14ffec88}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62a85251-e784-46d8-a3b0-ccaa6b8eba0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {62a85251-e784-46d8-a3b0-ccaa6b8eba0f}, !- Handle
  autogen Schedule Rule 15 2_day_sch,     !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2175,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.235,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.2525,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.27,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.3075,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.345,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.3825,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.42,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.48,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.51,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0.54,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.5525,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.565,                                  !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5775,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.59,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5925,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.595,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.5975,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.5725,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.545,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.5175,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.49,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.4875,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.485,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4825,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.48,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4775,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4725,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.47,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4675,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.465,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4625,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.46,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.345,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.23,                                   !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.115,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:AdditionalProperties,
  {ae81f1f2-6081-4424-b612-3193fc9349ca}, !- Handle
  {62a85251-e784-46d8-a3b0-ccaa6b8eba0f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.27 | 11.5 ~ 0.42 | 12.5 ~ 0.54 | 13.5 ~ 0.59 | 14.5 ~ 0.6 | 15.5 ~ 0.49 | 16.5 ~ 0.48 | 17.5 ~ 0.47 | 18.5 ~ 0.46 | 19.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {40dbfb0a-1fb5-464f-b3b7-c7513cff3f33}, !- Handle
  autogen StripMall Activity 0,           !- Name
  {e0acae60-c8fd-4d63-be1f-e0781da820f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41eb94ca-5dc2-4d8d-9d67-07041120db64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {41eb94ca-5dc2-4d8d-9d67-07041120db64}, !- Handle
  autogen StripMall Activity 0_day_sch,   !- Name
  {d65b733f-30f4-4fdd-8edd-134d8e538fe0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b0c95cc2-3ea6-4097-a84c-681e930be82b}, !- Handle
  {41eb94ca-5dc2-4d8d-9d67-07041120db64}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7b044611-c704-4002-a595-095d5b79c29a}, !- Handle
  autogen StripMall Activity 1,           !- Name
  {e0acae60-c8fd-4d63-be1f-e0781da820f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8607e4ed-31ba-4666-96e7-81dd65b8d09c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {8607e4ed-31ba-4666-96e7-81dd65b8d09c}, !- Handle
  autogen StripMall Activity 1_day_sch,   !- Name
  {d65b733f-30f4-4fdd-8edd-134d8e538fe0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {5c8b0294-fb65-49e4-89c0-c2fd4c7c7895}, !- Handle
  {8607e4ed-31ba-4666-96e7-81dd65b8d09c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {02acb462-72b4-46e0-ab7b-c783a48c7735}, !- Handle
  autogen Schedule Rule 6 2,              !- Name
  {499d31c2-523d-481f-8060-09414e2b5b2a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e122efb-faaa-44ca-b6a1-1fc2e3c1d2f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {7e122efb-faaa-44ca-b6a1-1fc2e3c1d2f2}, !- Handle
  autogen Schedule Rule 6 2_day_sch,      !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.225,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2625,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.575,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.725,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.85,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.75,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.65,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.6,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.4,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.2625,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.225,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.15;                                   !- Value Until Time 36

OS:AdditionalProperties,
  {e58a4689-a926-4dfa-ad94-460d0bcb04ba}, !- Handle
  {7e122efb-faaa-44ca-b6a1-1fc2e3c1d2f2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.15 | 7.5 ~ 0.3 | 8.5 ~ 0.5 | 9.5 ~ 0.8 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.7 | 19.5 ~ 0.5 | 20.5 ~ 0.5 | 21.5 ~ 0.3 | 22.5 ~ 0.15, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4c541da0-0859-46d9-9aa1-99b23d25f66c}, !- Handle
  autogen Schedule Rule 4 2,              !- Name
  {e4dd982c-efd8-4c20-ad39-2487b8df6355}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fd0e12c3-dc8e-4f87-a615-a71487cfb7ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {fd0e12c3-dc8e-4f87-a615-a71487cfb7ed}, !- Handle
  autogen Schedule Rule 4 2_day_sch,      !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.675,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.825,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0625,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05;                                   !- Value Until Time 36

OS:AdditionalProperties,
  {60bd4382-a7f7-49ea-85fa-b6d3efdb8f2a}, !- Handle
  {fd0e12c3-dc8e-4f87-a615-a71487cfb7ed}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.1 | 8.5 ~ 0.3 | 9.5 ~ 0.6 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.5 | 19.5 ~ 0.3 | 20.5 ~ 0.3 | 21.5 ~ 0.1 | 22.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {294360fa-2be2-4608-ab8c-b83c678d8685}, !- Handle
  autogen Schedule Rule 2 2,              !- Name
  {d5c18763-5173-4471-91c5-16d35955b64a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9603bdc0-a068-4da0-a1f6-537075a8c149}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {9603bdc0-a068-4da0-a1f6-537075a8c149}, !- Handle
  autogen Schedule Rule 2 2_day_sch,      !- Name
  {9112e9e9-a058-4cf1-8e8e-76246858d443}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.65,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7,                                    !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  45,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.15,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  15,                                     !- Minute 34
  0.125,                                  !- Value Until Time 34
  21,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  45,                                     !- Minute 36
  0.075,                                  !- Value Until Time 36
  22,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05,                                   !- Value Until Time 37
  22,                                     !- Hour 38
  15,                                     !- Minute 38
  0.025,                                  !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:AdditionalProperties,
  {2addd1c9-cf6f-4007-8560-abe739ff8736}, !- Handle
  {9603bdc0-a068-4da0-a1f6-537075a8c149}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.0 | 7.5 ~ 0.1 | 8.5 ~ 0.2 | 9.5 ~ 0.5 | 10.5 ~ 0.6 | 11.5 ~ 0.8 | 16.5 ~ 0.8 | 17.5 ~ 0.6 | 18.5 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.1 | 22.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fd79b9d1-8cef-4c37-b0ba-e489bd7078d8}, !- Handle
  autogen Schedule Rule 18 2,             !- Name
  {b7201af8-a0d2-4fb6-b0af-a9879cba8e89}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ad8b0136-fbc7-48d3-90da-ecc369f402c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {ad8b0136-fbc7-48d3-90da-ecc369f402c8}, !- Handle
  autogen Schedule Rule 18 2_day_sch,     !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {1dcb4323-7f93-48b4-a02b-7e2131ce618c}, !- Handle
  {ad8b0136-fbc7-48d3-90da-ecc369f402c8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 22.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {616574c2-9b27-4c12-87e8-e1a3386acb9c}, !- Handle
  autogen Schedule Rule 16 2,             !- Name
  {9de45c7f-dbef-4bdc-a33c-3603fe35bc22}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b34493be-d28e-4d62-a795-a1dfa580e17c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {b34493be-d28e-4d62-a795-a1dfa580e17c}, !- Handle
  autogen Schedule Rule 16 2_day_sch,     !- Name
  {5f43612c-eee7-4b24-819e-63fad3f5e7bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {24933eeb-5107-4918-948d-2f7a73e9bf05}, !- Handle
  {b34493be-d28e-4d62-a795-a1dfa580e17c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 22.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {904edae6-fd10-4763-9983-34945b81be3e}, !- Handle
  {406ed202-f869-4d2f-97c8-09b6146270b0}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Window AC with hot water baseboard heat, !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  DOE Ref Pre-1980,                       !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  DOE Ref 1980-2004,                      !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  DOE Ref Pre-1980,                       !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  90.1-2010,                              !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  DOE Ref Pre-1980,                       !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  90.1-2010,                              !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DOE Ref Pre-1980,                       !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  90.1-2010,                              !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  DOE Ref Pre-1980,                       !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  90.1-2010,                              !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  DOE Ref Pre-1980,                       !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  90.1-2013;                              !- Feature Value 13

OS:Sizing:Parameters,
  {6db7a257-e685-4724-b123-892c879998c7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Curve:Biquadratic,
  {95699f00-7a1c-411e-aff5-89d17f712c26}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ea5ae6dc-cee1-4bb9-930e-3c21a006d1b9}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b9fc9a5-74bd-4a41-9440-e7c9f2b0d84f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3f7266be-439c-4238-bda2-486d36cb409a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9bf9d1e9-316f-40aa-a5b3-8587e46223ff}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0a6221b1-ca4b-4d66-a7f1-00fe053d3160}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {d7fc07b2-0d63-4399-b26b-9b87257372bf}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a38054bc-d0db-41ba-aa68-0677f4fedaa6}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {d7fc07b2-0d63-4399-b26b-9b87257372bf}; !- Layer 1

OS:InternalMass:Definition,
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Handle
  Internal Mass Definition 1,             !- Name
  {a38054bc-d0db-41ba-aa68-0677f4fedaa6}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b7bdf47a-a7f9-40c0-9720-25833272fece}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {55d928be-663f-490f-ac26-890b98f7472f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0bf92a1-29ac-4df9-9d97-404bf93ae7e4}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {703ca184-640e-4308-8da7-9a214480669a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {51c7c7f4-09f5-4a39-ac35-3716ac5bf6ee}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {80b1b677-fd32-4176-b4ec-68a269edd8a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5a80b3d-6bb6-4439-a2be-cb46e9cfcd8b}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {d0e05b01-4b44-418c-9bc6-9897492fccfc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {281d968f-bff6-42f9-a661-abebbf690b02}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {69ce5af4-2e39-4362-8ec3-0c80b59eb23d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fb095cc5-a5a5-43cc-bf9c-5b0362f40d65}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {8ba702b1-ab5a-4103-b9bc-28fc3cd1fa7d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb78ab25-8abf-4b17-802a-0770d26cddbe}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {4878073b-b373-4183-ae33-b11b01064657}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {019e0576-ecf9-4c6d-bc58-dacbc4394e8a}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {11f60911-8208-4b0f-9c47-fd13ccb234d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9d67261-94ae-47a1-b434-797956c3699c}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {b381ea61-41f4-45bb-9ae0-ea8acc30e889}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d860aff-51dc-43b6-8b88-fc608ba90eab}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {9231f1af-4221-4213-8727-682ef3908bca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {90dc69fb-dd9b-47ef-b424-0e1b232fc676}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {96c76a10-fca7-4209-9e93-324a3edd38e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {54e2f118-1961-4c64-a231-a4c9e802a6a2}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {5cc27726-e0ff-478b-8e27-616150b1f1eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ffe11bdb-921e-455b-825e-9fb765833fe6}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {b6343834-5770-4276-a2b4-bc3b85aaa6cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {956f3b2a-896b-49f7-aa52-6ebc48786086}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {e46e7565-bb62-434a-90d4-ecd933a89032}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f2469b02-6091-4cc6-af4e-6cb4912801b2}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  {e17a9c70-b72c-4b1d-8842-91724f2b3515}, !- Internal Mass Definition Name
  {65b3c096-8140-4a15-a49f-de51a0f108e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {07b4f71f-8513-4ea6-b3f1-0f3879cdbdcb}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {616f1e25-a2e8-4dbb-a473-e66afd7cf87f}, !- Handle
  {a38054bc-d0db-41ba-aa68-0677f4fedaa6}; !- Construction Name

OS:StandardsInformation:Construction,
  {14111654-9d49-4dd6-a12c-3fb0250e7458}, !- Handle
  {f1bc4ded-90b2-4754-afd8-54cc928301f4}; !- Construction Name

OS:StandardsInformation:Construction,
  {eb0e41be-22b0-4cbb-ad69-04dbfa8db7e8}, !- Handle
  {ad2b0e69-ff19-4806-b094-719945783608}; !- Construction Name

OS:StandardsInformation:Construction,
  {11daebb4-75e8-45d1-aab7-9edc6e2033d7}, !- Handle
  {9fc5b37f-0afe-4ebe-b702-d0bf94f3a985}; !- Construction Name

OS:Construction,
  {416fa351-6a03-45f0-aa85-b287ec454845}, !- Handle
  Typical IEAD Roof R-15.15,              !- Name
  ,                                       !- Surface Rendering Name
  {b9b60498-1e70-4371-a84a-d91c78ba0b28}, !- Layer 1
  {b809c250-e227-4bb3-a43e-8d5460da752e}, !- Layer 2
  {56d965f6-ea96-4feb-a1e1-80f03a37cc15}; !- Layer 3

OS:StandardsInformation:Construction,
  {fe603fde-7276-420d-a906-e24613151092}, !- Handle
  {416fa351-6a03-45f0-aa85-b287ec454845}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {59e9dde8-4b41-412c-85ac-c541a5dee789}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.67, !- Name
  ,                                       !- Surface Rendering Name
  {8a013961-0c3a-426e-8fcc-356cb48d553e}, !- Layer 1
  {49d08cdc-cb1e-4b7c-b484-844c1eceef64}, !- Layer 2
  {97473ade-ca44-4fe3-b0a4-265ac787358f}, !- Layer 3
  {49d08cdc-cb1e-4b7c-b484-844c1eceef64}; !- Layer 4

OS:StandardsInformation:Construction,
  {ea27376e-77a2-42bc-8f76-a95628c0f86d}, !- Handle
  {59e9dde8-4b41-412c-85ac-c541a5dee789}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {97473ade-ca44-4fe3-b0a4-265ac787358f}, !- Handle
  Typical Insulation R-4.49,              !- Name
  Smooth,                                 !- Roughness
  0.790346457307634,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3993187a-f949-4f31-8528-13d1ec1c012f}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {ae71d5e7-d60c-4034-9bfe-7690676c5146}; !- Layer 1

OS:StandardsInformation:Construction,
  {3dea94e4-7ff8-45f9-bd49-329bfd01ba10}, !- Handle
  {3993187a-f949-4f31-8528-13d1ec1c012f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ae71d5e7-d60c-4034-9bfe-7690676c5146}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing SHGC 0.25, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:Lights:Definition,
  {89937ce1-83cd-4341-907d-65dec78a6b0f}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.52084237501808,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7a9af767-7d26-4124-bb65-57f05a80e024}, !- Handle
  StripMall Strip mall - type 1 - DOE Ref Pre-1980 Additional Lights, !- Name
  {89937ce1-83cd-4341-907d-65dec78a6b0f}, !- Lights Definition Name
  {3cd7bc43-81dc-49b2-9bc6-63195a836832}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8043f5a7-7d2c-4121-bc94-d6a0f55c2c7a}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36806029167614,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f54743b7-bcfc-41bd-893c-11edba2913c7}, !- Handle
  StripMall Strip mall - type 2 - DOE Ref Pre-1980 Additional Lights, !- Name
  {8043f5a7-7d2c-4121-bc94-d6a0f55c2c7a}, !- Lights Definition Name
  {f6254c5e-baf9-4b1b-b991-1c394fbdf998}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1e9d8c7f-06f5-43f0-bcf7-f66afddc3b5e}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {186f2cbf-58a4-478f-aedd-e199f36ddb31}, !- Handle
  StripMall Strip mall - type 3 - DOE Ref Pre-1980 Additional Lights, !- Name
  {1e9d8c7f-06f5-43f0-bcf7-f66afddc3b5e}, !- Lights Definition Name
  {def9afbd-b5c5-4e2b-a2aa-be19bb05aebf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {b665313c-7418-4c83-b1b1-9fd399b4cee6}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6926b69f-a704-4dcf-a713-28c4219d9c4b}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5dc5351-35b4-403e-b9cc-1cec7fdaaff7}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6de45b51-16e9-4092-80d4-b0b4129b5467}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dea4fd2f-0b88-4469-b16b-c8d1070df1fc}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {15931b82-d0df-40f3-ab10-2c20dec9fb50}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

