
OS:Version,
  {57f52dac-01b6-42f3-8890-e84b2ff8c857}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:WeatherFile,
  {efd270c6-eadf-4edf-9ca3-22e30510063c}, !- Handle
  Cherry Capital,                         !- City
  MI,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726387,                                 !- WMO Number
  44.74,                                  !- Latitude {deg}
  -85.58,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  192,                                    !- Elevation {m}
  file:////weather/USA_MI_Cherry.Capital.726387_2012.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {107abc64-bf4e-4817-9689-75a43e113801}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {dedc628a-917a-4513-a4d9-5a060737a743}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {fc70e10c-68fd-4d4e-8337-e445a4230135}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {91f7df6f-a38b-4c48-a90a-35d340c079ab}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {f0124866-107b-4692-a10e-7ff53e2ec563}, !- Handle
  Cherry Capital_MI_USA,                  !- Name
  44.74,                                  !- Latitude {deg}
  -85.58,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  192,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {397e0596-b744-45e0-a578-61b6b36f9b97}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  0,                                      !- Annual Average Outdoor Air Temperature {C}
  0;                                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {6afa3122-f616-4248-b4b0-52fe9b3e62d9}, !- Handle
  Cherry Capital Ann Clg .4% Condns DB=>MWB 1, !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.27;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {af6669d5-f07d-4798-a573-fe92a7f321ac}, !- Handle
  Cherry Capital Ann Clg .4% Condns WB=>MDB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.27;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {89887462-e16d-42f0-99e2-ba6be0a91d16}, !- Handle
  Cherry Capital Ann Clg 1% Condns DB=>MWB 1, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.27;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e4ba8a49-1c07-4b07-a3f5-bc2003aa6536}, !- Handle
  Cherry Capital Ann Clg 2% Condns DP=>MDB 1, !- Name
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.27;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {29cddbc3-30ef-4ca0-ac34-05167996db7f}, !- Handle
  Cherry Capital Ann Htg 99% Condns DB 1, !- Name
  -14.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -14.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a9fe4aca-1ea8-46d5-ac6f-1ee921a162f6}, !- Handle
  Cherry Capital Ann Htg 99.6% Condns DB 1, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {31f6ab7e-c464-4002-9543-9ddbce95f66b}, !- Handle
  Cherry Capital Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  -3.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  9.5,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d7a5ed40-53db-4d24-8243-89abe1a5ce58}, !- Handle
  Cherry Capital April .4% Condns DB=>MCWB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Taub {dimensionless}
  2.381;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {68df0f96-38e7-4cbb-9569-9f34153af14e}, !- Handle
  Cherry Capital April .4% Condns WB=>MCDB 1, !- Name
  24.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Taub {dimensionless}
  2.381;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5703c68e-6566-42b9-9c22-64002faf99ea}, !- Handle
  Cherry Capital August .4% Condns DB=>MCWB 1, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Taub {dimensionless}
  2.31;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {41c07da9-a12e-4ec2-b9d9-9e0511af24e1}, !- Handle
  Cherry Capital August .4% Condns WB=>MCDB 1, !- Name
  30.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Taub {dimensionless}
  2.31;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {89b2fabb-5b94-4fd4-9e19-246cf9efa1c8}, !- Handle
  Cherry Capital December .4% Condns DB=>MCWB 1, !- Name
  12.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  10.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.563;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0f601227-dc16-45dd-96e7-40c2305a0281}, !- Handle
  Cherry Capital December .4% Condns WB=>MCDB 1, !- Name
  12.1,                                   !- Maximum Dry-Bulb Temperature {C}
  5.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  10.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.563;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0e2d976c-19b3-4243-bb51-0f13aecc21d9}, !- Handle
  Cherry Capital February .4% Condns DB=>MCWB 1, !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  7.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.43;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9b17efc8-4729-423e-b7a3-c82474ec7d9e}, !- Handle
  Cherry Capital February .4% Condns WB=>MCDB 1, !- Name
  10.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.43;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {18dd560a-fb1b-427b-8100-467665ca28fe}, !- Handle
  Cherry Capital January .4% Condns DB=>MCWB 1, !- Name
  8.8,                                    !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  6.5,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.279,                                  !- ASHRAE Taub {dimensionless}
  2.519;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {69a3cab2-2582-4232-bf2c-cb1a134c7733}, !- Handle
  Cherry Capital January .4% Condns WB=>MCDB 1, !- Name
  7.8,                                    !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  7.4,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.279,                                  !- ASHRAE Taub {dimensionless}
  2.519;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {97d76e01-dce8-4dc7-a494-2c8d20be048c}, !- Handle
  Cherry Capital July .4% Condns DB=>MCWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.27;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cc3b26d1-6dce-461b-a0d6-2b20ca029419}, !- Handle
  Cherry Capital July .4% Condns WB=>MCDB 1, !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.27;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8471043e-0600-43f6-b833-24f772fca39b}, !- Handle
  Cherry Capital June .4% Condns DB=>MCWB 1, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  22.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Taub {dimensionless}
  2.284;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f97dfb2a-8dd8-4084-add4-d8af937ead49}, !- Handle
  Cherry Capital June .4% Condns WB=>MCDB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  24,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Taub {dimensionless}
  2.284;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {25d8d14f-9eaf-47c4-a72d-ee6a7464646b}, !- Handle
  Cherry Capital March .4% Condns DB=>MCWB 1, !- Name
  20.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  14.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Taub {dimensionless}
  2.427;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d52080ba-52fe-43ab-8d95-cc3f12f0f342}, !- Handle
  Cherry Capital March .4% Condns WB=>MCDB 1, !- Name
  19.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Taub {dimensionless}
  2.427;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {89e6423c-db56-4d04-9de2-798aa469f9bb}, !- Handle
  Cherry Capital May .4% Condns DB=>MCWB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Taub {dimensionless}
  2.314;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d1fed116-a3b0-4e1f-a9d8-5cd942da6e40}, !- Handle
  Cherry Capital May .4% Condns WB=>MCDB 1, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Taub {dimensionless}
  2.314;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dd3084c8-8d20-4958-9484-8d5c9520aa3a}, !- Handle
  Cherry Capital November .4% Condns DB=>MCWB 1, !- Name
  18.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  13.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.617;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1e3c7a64-4b02-464a-93cb-ea4a1f424450}, !- Handle
  Cherry Capital November .4% Condns WB=>MCDB 1, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  14.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.617;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {70ad637e-0e96-498b-99b8-4cdb230b2aa5}, !- Handle
  Cherry Capital October .4% Condns DB=>MCWB 1, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  20,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Taub {dimensionless}
  2.561;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9ea0dbe8-fdc2-4dd8-ad80-b1b4b906324e}, !- Handle
  Cherry Capital October .4% Condns WB=>MCDB 1, !- Name
  24.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  20.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Taub {dimensionless}
  2.561;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bb66887e-b23c-4163-bc86-a6cef9b3b2c1}, !- Handle
  Cherry Capital September .4% Condns DB=>MCWB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Taub {dimensionless}
  2.346;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {965a2b85-4baf-4900-8edc-6f226a511a2f}, !- Handle
  Cherry Capital September .4% Condns WB=>MCDB 1, !- Name
  26.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99040,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Taub {dimensionless}
  2.346;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {42bfb785-9584-47ae-b52f-26cf64adc39f}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6A;                     !- Climate Zone Value 1

OS:SpaceType,
  {023c732d-bbb2-4568-8fc2-69f092928ff1}, !- Handle
  SmallHotel Corridor - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {767609a3-0970-479f-864f-50cbe3e641d2}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {60ff0e62-c912-40b0-be1f-311db5c786bd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {7af5542e-0c63-4fee-b0d6-fc583aabd51b}, !- Handle
  SmallHotel Elec/MechRoom - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {090d9c5f-11aa-45c8-848f-6b8008ca023a}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {a4a90c6e-b8ea-4f00-b2c8-57b0c8ac5f44}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:SpaceType,
  {71c5a6ab-2ebf-48ac-90d1-8f5a99b8a22d}, !- Handle
  SmallHotel ElevatorCore - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {811dcb8c-6e71-4621-a22a-feb8c92920eb}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {b5af15b1-d9f4-44d4-8822-1855d57961b2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  ElevatorCore;                           !- Standards Space Type

OS:SpaceType,
  {62ec6c29-2cb8-4efa-9e6e-1f9f54bb5e2a}, !- Handle
  SmallHotel Exercise - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7e9483b9-8d3c-40d9-903e-0d24b490088e}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0053920c-26d5-4baa-b0ff-9ce8d1106d14}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:SpaceType,
  {9ec811fb-4e82-40ee-86d0-3ffc5f01b3fb}, !- Handle
  SmallHotel GuestLounge - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2e627c05-42bb-4e9a-9789-19f03d51cd7a}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {8ae8f27b-fad5-43da-889f-e9434dea6f33}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:SpaceType,
  {926b304e-cad2-4f5f-b6fc-f971d9651093}, !- Handle
  SmallHotel GuestRoom - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {dc9f53fd-274a-461c-80d3-8a8d0202174c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {926f3613-58e9-422a-b828-675eebc0fdad}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:SpaceType,
  {f76a3e3f-12d8-4564-9a55-28b4436bcb02}, !- Handle
  SmallHotel Laundry - DOE Ref Pre-1980,  !- Name
  ,                                       !- Default Construction Set Name
  {3c397605-8bee-4a8d-ae28-c99c6b507d59}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {fe587987-2551-4632-bf89-ce82e2382bc4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:SpaceType,
  {965fc772-37cb-4954-a93e-e9a459338a44}, !- Handle
  SmallHotel Mechanical - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {05fd5090-6414-4b38-abd9-98da07351462}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {fe1d9aa0-773b-441d-abcd-7fff9992e64c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:SpaceType,
  {b87450fa-2823-427c-90fc-7f6a6dcb9d4f}, !- Handle
  SmallHotel Meeting - DOE Ref Pre-1980,  !- Name
  ,                                       !- Default Construction Set Name
  {8a9b240b-7f56-4ead-86c1-a15c2a81558b}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {bf32b888-52e1-436e-a644-80df9a1a8e8c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:SpaceType,
  {72e55224-da79-4e62-b63c-d6d5662624f7}, !- Handle
  SmallHotel Office - DOE Ref Pre-1980,   !- Name
  ,                                       !- Default Construction Set Name
  {4d1b5b5c-ce78-4e08-901a-e0ba7bb250d7}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {87799516-1115-45ab-b7a6-b7486eb3880d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {cdb0ca12-b9d4-4dd8-a88a-59501ec15624}, !- Handle
  SmallHotel PublicRestroom - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {fedccfa8-13ed-41f9-b6fa-9d79ad980e2b}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {8f6a588f-d491-4bf8-bf07-5ea4e2a0afc1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:SpaceType,
  {ad1c53ab-d1a4-44d4-9da3-eda7f1a60913}, !- Handle
  SmallHotel StaffLounge - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8bbde48c-c1e6-455b-a660-ce70e1b8ddea}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {c45005d1-ae0a-4bef-8004-e25d6f56ad6c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:SpaceType,
  {5a9d9236-21f5-4fdf-bc3b-a414d6657725}, !- Handle
  SmallHotel Stair - DOE Ref Pre-1980,    !- Name
  ,                                       !- Default Construction Set Name
  {e90cebe1-35bb-46d1-b403-0a3cd12a6d91}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {5e7a25b5-4235-453a-ab38-74263801c84f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:SpaceType,
  {6ad56162-c56c-4361-950c-81fc3e01c891}, !- Handle
  SmallHotel Storage - DOE Ref Pre-1980,  !- Name
  ,                                       !- Default Construction Set Name
  {c03281de-4e2d-4459-925e-8eddf00d5556}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {25c471bd-b045-4e93-8d6b-836e407c46c7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Building,
  {f0e802f9-c795-4fa2-88fd-6034dfca9d39}, !- Handle
  DOE Ref Pre-1980|SmallHotel,            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {57a403b9-832b-49ae-91e9-3c51e0dd2a75}, !- Default Construction Set Name
  {7ddf01ce-4bc8-4fb3-a1c7-03b4d1c78627}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SmallHotel;                             !- Standards Building Type

OS:BuildingStory,
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7432,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d9b87933-28f5-4ddd-9603-717cadb95d5e}, !- Handle
  SmallHotel GuestRoom A end_a - Story Ground, !- Name
  {926b304e-cad2-4f5f-b6fc-f971d9651093}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {d9901ecd-e3d1-4699-b224-67236fa26763}; !- Thermal Zone Name

OS:Surface,
  {75600b17-0c77-4492-ab91-d8b49a61b1f7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {a2047c83-c74a-4adb-a55a-fcb1dac309a1}, !- Construction Name
  {d9b87933-28f5-4ddd-9603-717cadb95d5e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476023fc-ca96-476f-a8a5-203f62b6566e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {b57e90d7-0953-4ba7-9fdb-392b68fb297b}, !- Construction Name
  {d9b87933-28f5-4ddd-9603-717cadb95d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fddbd0df-f1b5-410e-af55-9f29241769b9}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9b87933-28f5-4ddd-9603-717cadb95d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b69a20ab-668b-4b4d-adca-96f749397c6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af40b3da-3afc-448d-bd9a-566d3dba0d72}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9b87933-28f5-4ddd-9603-717cadb95d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43c8750a-cdb7-46d3-aae5-b00d4fdcca3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd9abb0-50aa-424e-ae3c-066c36996bdc}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {b57e90d7-0953-4ba7-9fdb-392b68fb297b}, !- Construction Name
  {d9b87933-28f5-4ddd-9603-717cadb95d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3fabfe-c4c9-4efc-8245-0cb7508948ef}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {d9b87933-28f5-4ddd-9603-717cadb95d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d9901ecd-e3d1-4699-b224-67236fa26763}, !- Handle
  Zone SmallHotel GuestRoom A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26aa1b22-b78e-487a-a144-1e3a4136b184}, !- Zone Air Inlet Port List
  {65fbfbaf-0ef2-4aad-9dd3-fdaf221ea2aa}, !- Zone Air Exhaust Port List
  {97087f09-24a3-47ae-a340-61ef7db9bb32}, !- Zone Air Node Name
  {64b4e04d-f29a-4763-b85c-108faaf608a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {384b71ac-a912-488b-950b-51c4ddbce699}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb0c1fb1-8ce5-4854-8d31-d66baa3f55e6}, !- Handle
  Zone SmallHotel GuestRoom A end_a - Story Ground Zone Air Node, !- Name
  {97087f09-24a3-47ae-a340-61ef7db9bb32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97087f09-24a3-47ae-a340-61ef7db9bb32}, !- Handle
  {1ce21b28-74ea-4130-8184-189c9f95cc0b}, !- Name
  {d9901ecd-e3d1-4699-b224-67236fa26763}, !- Source Object
  11,                                     !- Outlet Port
  {bb0c1fb1-8ce5-4854-8d31-d66baa3f55e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26aa1b22-b78e-487a-a144-1e3a4136b184}, !- Handle
  {4850a736-ba1d-47e5-9adc-2cfe672b6159}, !- Name
  {d9901ecd-e3d1-4699-b224-67236fa26763}, !- HVAC Component
  {4c8eb740-a695-4d15-bb5f-d0c6ca758f5a}; !- Port 1

OS:PortList,
  {65fbfbaf-0ef2-4aad-9dd3-fdaf221ea2aa}, !- Handle
  {87989219-2195-4c68-b78f-8fdb3be97f65}, !- Name
  {d9901ecd-e3d1-4699-b224-67236fa26763}; !- HVAC Component

OS:PortList,
  {64b4e04d-f29a-4763-b85c-108faaf608a3}, !- Handle
  {f0ac09be-7161-44bf-8650-eee0d1cba3de}, !- Name
  {d9901ecd-e3d1-4699-b224-67236fa26763}, !- HVAC Component
  {f54ede08-ec05-428a-a8be-3e1a8b2238f2}; !- Port 1

OS:Sizing:Zone,
  {fd473407-355f-4d6d-b948-fa89298098be}, !- Handle
  {d9901ecd-e3d1-4699-b224-67236fa26763}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96474989-39e1-4599-8a58-704a8ed8c732}, !- Handle
  Zone SmallHotel GuestRoom A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {d9901ecd-e3d1-4699-b224-67236fa26763}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c05f0bd5-2e63-4df3-ab79-e6a0b22eb0a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {ee6f8754-8e7d-41ba-8e74-dbdcdb41ca58}, !- Handle
  SmallHotel GuestRoom B end_a - Story Ground, !- Name
  {926b304e-cad2-4f5f-b6fc-f971d9651093}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {7d4c595b-144b-4ee2-97a4-b44feea799db}; !- Thermal Zone Name

OS:Surface,
  {56c9e6e8-aa61-438f-9f72-08246d85cdd3}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {a2047c83-c74a-4adb-a55a-fcb1dac309a1}, !- Construction Name
  {ee6f8754-8e7d-41ba-8e74-dbdcdb41ca58}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fbc139d-035f-43f6-b16d-99830c1a64b2}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {b57e90d7-0953-4ba7-9fdb-392b68fb297b}, !- Construction Name
  {ee6f8754-8e7d-41ba-8e74-dbdcdb41ca58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12540371-1471-4124-8823-02ca6fef88f4}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee6f8754-8e7d-41ba-8e74-dbdcdb41ca58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4f11aaa-9009-4d75-8271-147b60570dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beafdb79-924f-4ac7-b1be-f077d99cd83b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee6f8754-8e7d-41ba-8e74-dbdcdb41ca58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8efc320e-d4d5-470a-aa0d-403f04faa06b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69a20ab-668b-4b4d-adca-96f749397c6e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee6f8754-8e7d-41ba-8e74-dbdcdb41ca58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fddbd0df-f1b5-410e-af55-9f29241769b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa42c7ce-1f7f-48b6-a690-1c9d26d79313}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {ee6f8754-8e7d-41ba-8e74-dbdcdb41ca58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d4c595b-144b-4ee2-97a4-b44feea799db}, !- Handle
  Zone SmallHotel GuestRoom B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b386abeb-c8b4-4238-b724-5b8b3359c415}, !- Zone Air Inlet Port List
  {1c5b0e3d-345f-431d-b12f-8498f5320f15}, !- Zone Air Exhaust Port List
  {4f465088-d106-441f-9352-95bea9d3e330}, !- Zone Air Node Name
  {48348fa8-c3ae-4464-a514-4b2c5d38cac9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1d4861c-fd1e-4825-b298-4b676ff64e58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2de076c-e788-4c19-ab0e-8daf42af9057}, !- Handle
  Zone SmallHotel GuestRoom B end_a - Story Ground Zone Air Node, !- Name
  {4f465088-d106-441f-9352-95bea9d3e330}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f465088-d106-441f-9352-95bea9d3e330}, !- Handle
  {83cb89c7-7a30-4ea3-b15e-336dc35aab78}, !- Name
  {7d4c595b-144b-4ee2-97a4-b44feea799db}, !- Source Object
  11,                                     !- Outlet Port
  {a2de076c-e788-4c19-ab0e-8daf42af9057}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b386abeb-c8b4-4238-b724-5b8b3359c415}, !- Handle
  {e228f2df-30ef-4231-aac8-9ffa55f86aa5}, !- Name
  {7d4c595b-144b-4ee2-97a4-b44feea799db}, !- HVAC Component
  {1a8c4cff-5a6c-4e2d-8e08-be035067df26}; !- Port 1

OS:PortList,
  {1c5b0e3d-345f-431d-b12f-8498f5320f15}, !- Handle
  {09a90525-3f85-4cb8-9179-e9b053302042}, !- Name
  {7d4c595b-144b-4ee2-97a4-b44feea799db}; !- HVAC Component

OS:PortList,
  {48348fa8-c3ae-4464-a514-4b2c5d38cac9}, !- Handle
  {440b183b-53c3-453d-a3a5-1ec096d75a71}, !- Name
  {7d4c595b-144b-4ee2-97a4-b44feea799db}, !- HVAC Component
  {ecaf51dd-a8a4-43cc-81e5-62ff496988d4}; !- Port 1

OS:Sizing:Zone,
  {09f427e2-dbca-455a-bf56-a2512ac9e10f}, !- Handle
  {7d4c595b-144b-4ee2-97a4-b44feea799db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ad1f650-bd5c-4854-8d44-1b93d3e6712a}, !- Handle
  Zone SmallHotel GuestRoom B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7d4c595b-144b-4ee2-97a4-b44feea799db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cccc4e37-a97e-4dd0-b69e-d1ece8850219}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c27372b6-ea5b-4504-9309-ac394b771bb0}, !- Handle
  SmallHotel GuestRoom C end_a - Story Ground, !- Name
  {926b304e-cad2-4f5f-b6fc-f971d9651093}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {837fa34b-187d-4680-b830-d3ba41a21ffd}; !- Thermal Zone Name

OS:Surface,
  {27747ed9-c2c3-408e-95b0-f3f64c500c4f}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {a2047c83-c74a-4adb-a55a-fcb1dac309a1}, !- Construction Name
  {c27372b6-ea5b-4504-9309-ac394b771bb0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0531ca5-6e72-4f77-9fd6-4a527824412c}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {b57e90d7-0953-4ba7-9fdb-392b68fb297b}, !- Construction Name
  {c27372b6-ea5b-4504-9309-ac394b771bb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc37106-1e55-43d2-aaa8-9ea3f6c1adff}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {b57e90d7-0953-4ba7-9fdb-392b68fb297b}, !- Construction Name
  {c27372b6-ea5b-4504-9309-ac394b771bb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad597f5-98db-4a2d-99fe-1c0de8719fbf}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c27372b6-ea5b-4504-9309-ac394b771bb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b17d0c4d-e10e-4d3f-93cb-2a9655f09c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f11aaa-9009-4d75-8271-147b60570dd8}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c27372b6-ea5b-4504-9309-ac394b771bb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12540371-1471-4124-8823-02ca6fef88f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ec3a95-a0e0-4477-be1c-65b2db37402f}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {c27372b6-ea5b-4504-9309-ac394b771bb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {837fa34b-187d-4680-b830-d3ba41a21ffd}, !- Handle
  Zone SmallHotel GuestRoom C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {365c19a1-5e61-4749-839f-b0e17ea9470d}, !- Zone Air Inlet Port List
  {a2201f95-ee93-4727-b5ed-8f5349fedc92}, !- Zone Air Exhaust Port List
  {07f918b0-6a57-4c41-a39e-cc0553dcb7f1}, !- Zone Air Node Name
  {92588f59-23a9-4a6f-85f6-663b34f83b8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7adac314-b330-4ca2-8da5-7678eb854d2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c72488e-e258-415f-8ea1-a022139c687b}, !- Handle
  Zone SmallHotel GuestRoom C end_a - Story Ground Zone Air Node, !- Name
  {07f918b0-6a57-4c41-a39e-cc0553dcb7f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07f918b0-6a57-4c41-a39e-cc0553dcb7f1}, !- Handle
  {183a1b90-ff26-49d0-91a3-f58d12b5f885}, !- Name
  {837fa34b-187d-4680-b830-d3ba41a21ffd}, !- Source Object
  11,                                     !- Outlet Port
  {7c72488e-e258-415f-8ea1-a022139c687b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {365c19a1-5e61-4749-839f-b0e17ea9470d}, !- Handle
  {e659aa3b-488f-4c21-8b43-a78aaae0c05e}, !- Name
  {837fa34b-187d-4680-b830-d3ba41a21ffd}, !- HVAC Component
  {696c1742-4a12-4f74-b6dd-0ce052aecb65}; !- Port 1

OS:PortList,
  {a2201f95-ee93-4727-b5ed-8f5349fedc92}, !- Handle
  {f06dbb4c-7291-4cc8-863c-b31530487696}, !- Name
  {837fa34b-187d-4680-b830-d3ba41a21ffd}; !- HVAC Component

OS:PortList,
  {92588f59-23a9-4a6f-85f6-663b34f83b8e}, !- Handle
  {56d3f492-d8ec-4d17-adf7-c019f79f0055}, !- Name
  {837fa34b-187d-4680-b830-d3ba41a21ffd}, !- HVAC Component
  {0462dbf8-c5e6-47b7-8aa8-b91f4845892d}; !- Port 1

OS:Sizing:Zone,
  {82c77f6a-5bf1-4d98-855f-421f8499f007}, !- Handle
  {837fa34b-187d-4680-b830-d3ba41a21ffd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d1724ff-4e8d-4cc7-99ef-eae0818daeca}, !- Handle
  Zone SmallHotel GuestRoom C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {837fa34b-187d-4680-b830-d3ba41a21ffd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f367d449-3a3f-48fc-9b00-e1bdfbcde06e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {56cb8b76-661a-45e2-a061-28da6372e35d}, !- Handle
  SmallHotel GuestRoom A  - Story Ground, !- Name
  {926b304e-cad2-4f5f-b6fc-f971d9651093}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {184aaa13-d5b0-4607-80b9-fd191c81889e}; !- Thermal Zone Name

OS:Surface,
  {5d1284c9-35f2-4a09-8eb2-293193ff0483}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {a2047c83-c74a-4adb-a55a-fcb1dac309a1}, !- Construction Name
  {56cb8b76-661a-45e2-a061-28da6372e35d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  20.8802598867795, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  20.8802598867795, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43c8750a-cdb7-46d3-aae5-b00d4fdcca3b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56cb8b76-661a-45e2-a061-28da6372e35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af40b3da-3afc-448d-bd9a-566d3dba0d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef39db9-5468-4273-9b94-d6d84cbf37ed}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56cb8b76-661a-45e2-a061-28da6372e35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ae8e66-3d8e-428d-a1d6-af270c067146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8802598867795, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  20.8802598867795, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8deeb0fe-f2f3-4dad-af48-331085d328a0}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56cb8b76-661a-45e2-a061-28da6372e35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {407350b1-b249-48dd-aed6-8327665009f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8802598867795, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  20.8802598867795, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.8802598867795, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  20.8802598867795, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7bcd7db-a7b7-48c7-9c09-ced4329e3ab3}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {b57e90d7-0953-4ba7-9fdb-392b68fb297b}, !- Construction Name
  {56cb8b76-661a-45e2-a061-28da6372e35d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.8802598867795, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.8802598867795, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3374c181-2c8f-47ff-9212-146c87b9c8a5}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {56cb8b76-661a-45e2-a061-28da6372e35d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8802598867795, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  20.8802598867795, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {184aaa13-d5b0-4607-80b9-fd191c81889e}, !- Handle
  Zone SmallHotel GuestRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92b7c049-bac3-4b2f-afe4-9e6c1aab5e1f}, !- Zone Air Inlet Port List
  {58d89bf8-727c-4c7b-b87d-a0cb28be896b}, !- Zone Air Exhaust Port List
  {394197cd-c73d-4b0a-93f7-13a4ff7c5193}, !- Zone Air Node Name
  {93166a4c-8d6d-4228-aeba-01cdeeba007d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb73a090-209b-43fa-8347-67124ae8c527}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c8d0e29-b565-4d13-9c43-22a7dad0fff4}, !- Handle
  Zone SmallHotel GuestRoom A  - Story Ground Zone Air Node, !- Name
  {394197cd-c73d-4b0a-93f7-13a4ff7c5193}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {394197cd-c73d-4b0a-93f7-13a4ff7c5193}, !- Handle
  {ca1b043a-e7b2-4a6c-a199-bab5ebfc94d5}, !- Name
  {184aaa13-d5b0-4607-80b9-fd191c81889e}, !- Source Object
  11,                                     !- Outlet Port
  {1c8d0e29-b565-4d13-9c43-22a7dad0fff4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92b7c049-bac3-4b2f-afe4-9e6c1aab5e1f}, !- Handle
  {53b5aabd-db26-4bab-a524-a72b2de940f4}, !- Name
  {184aaa13-d5b0-4607-80b9-fd191c81889e}, !- HVAC Component
  {709e27f7-1cb8-4757-9aca-3ac32e20db37}; !- Port 1

OS:PortList,
  {58d89bf8-727c-4c7b-b87d-a0cb28be896b}, !- Handle
  {d748e6ec-d379-450f-b80d-9fb29a714330}, !- Name
  {184aaa13-d5b0-4607-80b9-fd191c81889e}; !- HVAC Component

OS:PortList,
  {93166a4c-8d6d-4228-aeba-01cdeeba007d}, !- Handle
  {73c41059-f261-4953-ab67-779bebed5b40}, !- Name
  {184aaa13-d5b0-4607-80b9-fd191c81889e}, !- HVAC Component
  {7b5bac6b-cd4f-4e49-88bf-3b98fe7ffb03}; !- Port 1

OS:Sizing:Zone,
  {e54d34e5-71b8-4a35-8a55-effc90e56b8d}, !- Handle
  {184aaa13-d5b0-4607-80b9-fd191c81889e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb0e7ebb-1f0d-457a-b027-6978f1dd0c51}, !- Handle
  Zone SmallHotel GuestRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {184aaa13-d5b0-4607-80b9-fd191c81889e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f811b27-072c-4894-92b2-ebabffee950c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {aae78504-3a84-4bb0-bc4d-20983cc9c1cf}, !- Handle
  SmallHotel GuestRoom B  - Story Ground, !- Name
  {926b304e-cad2-4f5f-b6fc-f971d9651093}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {a00e379e-34d5-4575-ba58-ae5395c7eab2}; !- Thermal Zone Name

OS:Surface,
  {0459174c-d55d-4709-b957-a45066dde62b}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {a2047c83-c74a-4adb-a55a-fcb1dac309a1}, !- Construction Name
  {aae78504-3a84-4bb0-bc4d-20983cc9c1cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  20.8802598867795, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  20.8802598867795, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8efc320e-d4d5-470a-aa0d-403f04faa06b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae78504-3a84-4bb0-bc4d-20983cc9c1cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beafdb79-924f-4ac7-b1be-f077d99cd83b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e66452e5-093f-4d52-afb1-a1e22d559b09}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae78504-3a84-4bb0-bc4d-20983cc9c1cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521d6b69-9976-4852-b0ee-d93bf9a07ef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8802598867795, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  20.8802598867795, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb7979d9-ae8f-40df-8846-e9dc8e57d87f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae78504-3a84-4bb0-bc4d-20983cc9c1cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05cd50c2-0c96-4cd4-a751-dca8f7dccb46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8802598867795, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  20.8802598867795, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.8802598867795, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  20.8802598867795, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ae8e66-3d8e-428d-a1d6-af270c067146}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae78504-3a84-4bb0-bc4d-20983cc9c1cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ef39db9-5468-4273-9b94-d6d84cbf37ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.8802598867795, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.8802598867795, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778f6d69-492b-4558-b6ce-c128536626ac}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {aae78504-3a84-4bb0-bc4d-20983cc9c1cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8802598867795, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  20.8802598867795, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a00e379e-34d5-4575-ba58-ae5395c7eab2}, !- Handle
  Zone SmallHotel GuestRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94b60ba6-8dd2-4b73-a893-bb320c6e0490}, !- Zone Air Inlet Port List
  {c4acca0c-9f34-45d3-a60f-32230c194926}, !- Zone Air Exhaust Port List
  {a48d229f-b1fc-4e85-89a6-bf55f8204fe4}, !- Zone Air Node Name
  {e7770e4a-1480-46b7-8468-ff721fb4f448}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0aa0083-78e3-4973-bb16-0927708ad059}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50766573-cab9-4c13-b58d-5d71617cc341}, !- Handle
  Zone SmallHotel GuestRoom B  - Story Ground Zone Air Node, !- Name
  {a48d229f-b1fc-4e85-89a6-bf55f8204fe4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a48d229f-b1fc-4e85-89a6-bf55f8204fe4}, !- Handle
  {db803039-d7b4-4cdd-9db8-fff11ed8bd7e}, !- Name
  {a00e379e-34d5-4575-ba58-ae5395c7eab2}, !- Source Object
  11,                                     !- Outlet Port
  {50766573-cab9-4c13-b58d-5d71617cc341}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94b60ba6-8dd2-4b73-a893-bb320c6e0490}, !- Handle
  {804f9e27-646d-4d94-9937-c76890d4a035}, !- Name
  {a00e379e-34d5-4575-ba58-ae5395c7eab2}, !- HVAC Component
  {b6c94396-7803-46c5-8fbb-5083dd64405e}; !- Port 1

OS:PortList,
  {c4acca0c-9f34-45d3-a60f-32230c194926}, !- Handle
  {61b5ca2e-e5ae-4553-83a7-eab897d748bd}, !- Name
  {a00e379e-34d5-4575-ba58-ae5395c7eab2}; !- HVAC Component

OS:PortList,
  {e7770e4a-1480-46b7-8468-ff721fb4f448}, !- Handle
  {16661260-711b-42f0-9e29-16578a09e4c9}, !- Name
  {a00e379e-34d5-4575-ba58-ae5395c7eab2}, !- HVAC Component
  {bb59eddc-113f-4a4f-9132-c58cf99d6ac1}; !- Port 1

OS:Sizing:Zone,
  {c5b86ce8-deda-435b-8db1-e3618f99aeb5}, !- Handle
  {a00e379e-34d5-4575-ba58-ae5395c7eab2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9dbfa5e-e9a0-43f3-abba-b65a82e3a02f}, !- Handle
  Zone SmallHotel GuestRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {a00e379e-34d5-4575-ba58-ae5395c7eab2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa686b3a-52ca-4f97-9a37-92fe79f7662e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {ab31460e-fd97-4da5-8efd-7e0eb8566ed9}, !- Handle
  SmallHotel GuestRoom C  - Story Ground, !- Name
  {926b304e-cad2-4f5f-b6fc-f971d9651093}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {f594b75e-2f17-476a-9f21-a09e4735715c}; !- Thermal Zone Name

OS:Surface,
  {641df5ce-5fe8-4201-81c9-b87a1399e94d}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {a2047c83-c74a-4adb-a55a-fcb1dac309a1}, !- Construction Name
  {ab31460e-fd97-4da5-8efd-7e0eb8566ed9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  20.8802598867795, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  20.8802598867795, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b17d0c4d-e10e-4d3f-93cb-2a9655f09c5c}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab31460e-fd97-4da5-8efd-7e0eb8566ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cad597f5-98db-4a2d-99fe-1c0de8719fbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90730d77-4409-4ff0-9347-f31a6e3a7233}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {b57e90d7-0953-4ba7-9fdb-392b68fb297b}, !- Construction Name
  {ab31460e-fd97-4da5-8efd-7e0eb8566ed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8802598867795, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  20.8802598867795, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf85fc0f-19ce-4731-b56e-874640abcaad}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab31460e-fd97-4da5-8efd-7e0eb8566ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b9dbc74-9cb4-418f-97bb-0a1afb6cad60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8802598867795, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  20.8802598867795, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.8802598867795, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  20.8802598867795, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521d6b69-9976-4852-b0ee-d93bf9a07ef3}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab31460e-fd97-4da5-8efd-7e0eb8566ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e66452e5-093f-4d52-afb1-a1e22d559b09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.8802598867795, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.8802598867795, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00f2c56e-cf81-47e7-8762-9eb0b6f9865d}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {ab31460e-fd97-4da5-8efd-7e0eb8566ed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8802598867795, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  20.8802598867795, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f594b75e-2f17-476a-9f21-a09e4735715c}, !- Handle
  Zone SmallHotel GuestRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de16a5c4-ce49-4754-8574-c83a9762e44b}, !- Zone Air Inlet Port List
  {9e666eec-e565-42e5-806a-5a2fcb665b0e}, !- Zone Air Exhaust Port List
  {b71e758a-95fa-4540-99be-c40493a6c8ca}, !- Zone Air Node Name
  {44733e4c-62ba-482a-bfe2-c6c4c4b97141}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9812faf-528a-4a22-b270-e929e3608cf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0067050-0b47-4988-8128-cb5bbb00d412}, !- Handle
  Zone SmallHotel GuestRoom C  - Story Ground Zone Air Node, !- Name
  {b71e758a-95fa-4540-99be-c40493a6c8ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b71e758a-95fa-4540-99be-c40493a6c8ca}, !- Handle
  {8b96a6ef-be9f-421d-809c-ff0865045e01}, !- Name
  {f594b75e-2f17-476a-9f21-a09e4735715c}, !- Source Object
  11,                                     !- Outlet Port
  {d0067050-0b47-4988-8128-cb5bbb00d412}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de16a5c4-ce49-4754-8574-c83a9762e44b}, !- Handle
  {0cf13f70-5a57-4231-be2f-e1a5f7accd40}, !- Name
  {f594b75e-2f17-476a-9f21-a09e4735715c}, !- HVAC Component
  {2ae57175-7642-4f70-9d7e-e414067dce0f}; !- Port 1

OS:PortList,
  {9e666eec-e565-42e5-806a-5a2fcb665b0e}, !- Handle
  {e4e18840-1005-44c2-ad7b-cb77cacc36f0}, !- Name
  {f594b75e-2f17-476a-9f21-a09e4735715c}; !- HVAC Component

OS:PortList,
  {44733e4c-62ba-482a-bfe2-c6c4c4b97141}, !- Handle
  {eacfceef-bbb1-4716-87df-4a2fbd430c31}, !- Name
  {f594b75e-2f17-476a-9f21-a09e4735715c}, !- HVAC Component
  {690a1c5d-ae18-4a5f-bc0a-df49be8fdb23}; !- Port 1

OS:Sizing:Zone,
  {d5426b38-2ce2-4476-a7a1-cbdea1cd4d9f}, !- Handle
  {f594b75e-2f17-476a-9f21-a09e4735715c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0bd4dbbc-2d34-4b56-9aa4-09602295ce5f}, !- Handle
  Zone SmallHotel GuestRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {f594b75e-2f17-476a-9f21-a09e4735715c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b36e11d-1310-4916-99ff-1f961ac1e2ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {1b7542fa-5ade-4feb-92bf-bcb1c576e078}, !- Handle
  SmallHotel Elec/MechRoom A  - Story Ground, !- Name
  {7af5542e-0c63-4fee-b0d6-fc583aabd51b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.2916348964673,                        !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {c4fd712a-6d3f-473e-b8d2-e0eca438466f}; !- Thermal Zone Name

OS:Surface,
  {4de56e08-577b-4c0a-9d3a-6d1141ae3f84}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {1b7542fa-5ade-4feb-92bf-bcb1c576e078}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.153205429383429, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.153205429383429, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {407350b1-b249-48dd-aed6-8327665009f0}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b7542fa-5ade-4feb-92bf-bcb1c576e078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8deeb0fe-f2f3-4dad-af48-331085d328a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {095c94af-dd50-4258-a79b-9c3819cc0622}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b7542fa-5ade-4feb-92bf-bcb1c576e078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82b0ce48-23f6-4213-81ce-4d34a7e08b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153205429383429, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.153205429383429, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7192348f-b63b-42cc-b52e-ff246f7ca5ff}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b7542fa-5ade-4feb-92bf-bcb1c576e078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3676da04-05b3-46ce-a412-8b5fcf8f3150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153205429383429, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.153205429383429, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.153205429383429, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.153205429383429, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f178b9b4-e1d8-439f-a2fc-dc878563d6d8}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {1b7542fa-5ade-4feb-92bf-bcb1c576e078}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.153205429383429, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.153205429383429, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae26c07-fa74-45d1-bdee-07253326a1bf}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {1b7542fa-5ade-4feb-92bf-bcb1c576e078}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153205429383429, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.153205429383429, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c4fd712a-6d3f-473e-b8d2-e0eca438466f}, !- Handle
  Zone SmallHotel Elec/MechRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2304f6c5-4ec4-4da8-96c9-1eed27dc5e85}, !- Zone Air Inlet Port List
  {6d14441a-8d59-49a4-8724-34d46ea53285}, !- Zone Air Exhaust Port List
  {5374dcec-4e4f-4ceb-b15f-0108c2c7d793}, !- Zone Air Node Name
  {4cea91a4-2874-4f32-abfd-ec661ef67fb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f1a7faa-44a3-4266-95fd-698c21efb3ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42ccf352-bc15-4275-a004-cdef41576aaa}, !- Handle
  Zone SmallHotel Elec/MechRoom A  - Story Ground Zone Air Node, !- Name
  {5374dcec-4e4f-4ceb-b15f-0108c2c7d793}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5374dcec-4e4f-4ceb-b15f-0108c2c7d793}, !- Handle
  {92a33b69-a5aa-4465-993e-d07da7315380}, !- Name
  {c4fd712a-6d3f-473e-b8d2-e0eca438466f}, !- Source Object
  11,                                     !- Outlet Port
  {42ccf352-bc15-4275-a004-cdef41576aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2304f6c5-4ec4-4da8-96c9-1eed27dc5e85}, !- Handle
  {157e22eb-b363-4653-b051-bc0c74d4091d}, !- Name
  {c4fd712a-6d3f-473e-b8d2-e0eca438466f}; !- HVAC Component

OS:PortList,
  {6d14441a-8d59-49a4-8724-34d46ea53285}, !- Handle
  {96e2bebd-b16b-474c-852e-df98411f06f7}, !- Name
  {c4fd712a-6d3f-473e-b8d2-e0eca438466f}; !- HVAC Component

OS:PortList,
  {4cea91a4-2874-4f32-abfd-ec661ef67fb6}, !- Handle
  {377c8032-e88f-46f4-8353-056879826e0b}, !- Name
  {c4fd712a-6d3f-473e-b8d2-e0eca438466f}; !- HVAC Component

OS:Sizing:Zone,
  {da3d52ca-505a-4a1a-ac74-44dd68bcebbe}, !- Handle
  {c4fd712a-6d3f-473e-b8d2-e0eca438466f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de7b333a-b7ad-417c-9bdb-5ba1b9e5dac7}, !- Handle
  Zone SmallHotel Elec/MechRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {c4fd712a-6d3f-473e-b8d2-e0eca438466f}; !- Thermal Zone

OS:Space,
  {9fab35e9-e718-45c2-92b2-c418c3c47fb7}, !- Handle
  SmallHotel Elec/MechRoom B  - Story Ground, !- Name
  {7af5542e-0c63-4fee-b0d6-fc583aabd51b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.2916348964673,                        !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {fbe755a8-6f25-4eb7-a2ee-882902175e60}; !- Thermal Zone Name

OS:Surface,
  {bdd3ac14-ea64-484d-aab4-fa57c0483535}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {9fab35e9-e718-45c2-92b2-c418c3c47fb7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  0.153205429383429, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.153205429383429, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05cd50c2-0c96-4cd4-a751-dca8f7dccb46}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fab35e9-e718-45c2-92b2-c418c3c47fb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb7979d9-ae8f-40df-8846-e9dc8e57d87f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6157ede-f6bd-470d-8682-44351ee6ea87}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fab35e9-e718-45c2-92b2-c418c3c47fb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e12f24f5-37ae-4ee5-aff8-558172d14e2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153205429383429, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.153205429383429, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8828df49-68b6-4d4f-bca7-0f69577129d4}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fab35e9-e718-45c2-92b2-c418c3c47fb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fac9aa12-8ca2-4dc1-8c4a-599b65140a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153205429383429, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.153205429383429, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.153205429383429, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.153205429383429, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b0ce48-23f6-4213-81ce-4d34a7e08b73}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fab35e9-e718-45c2-92b2-c418c3c47fb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {095c94af-dd50-4258-a79b-9c3819cc0622}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.153205429383429, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.153205429383429, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74eeddad-c5ac-419c-8408-f083773635c7}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {9fab35e9-e718-45c2-92b2-c418c3c47fb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153205429383429, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.153205429383429, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fbe755a8-6f25-4eb7-a2ee-882902175e60}, !- Handle
  Zone SmallHotel Elec/MechRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b558713-3b08-4605-99ca-fbdf21438c16}, !- Zone Air Inlet Port List
  {b52c511e-30df-4f21-9068-2185b7d04579}, !- Zone Air Exhaust Port List
  {8cb4b130-2498-47d3-ac9c-344a1b063151}, !- Zone Air Node Name
  {185b7363-9547-477b-8cd8-94f4939d95b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cf2b534-b0cf-4ef7-91ec-29e6f97a4dcf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {590a9423-2a1e-435b-b624-d2ec8f3143a3}, !- Handle
  Zone SmallHotel Elec/MechRoom B  - Story Ground Zone Air Node, !- Name
  {8cb4b130-2498-47d3-ac9c-344a1b063151}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cb4b130-2498-47d3-ac9c-344a1b063151}, !- Handle
  {81bb6ac4-b23a-436f-b295-a0bd8998f82a}, !- Name
  {fbe755a8-6f25-4eb7-a2ee-882902175e60}, !- Source Object
  11,                                     !- Outlet Port
  {590a9423-2a1e-435b-b624-d2ec8f3143a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b558713-3b08-4605-99ca-fbdf21438c16}, !- Handle
  {9e637faf-878e-4d6e-9ac3-a9412c64f05a}, !- Name
  {fbe755a8-6f25-4eb7-a2ee-882902175e60}; !- HVAC Component

OS:PortList,
  {b52c511e-30df-4f21-9068-2185b7d04579}, !- Handle
  {a713e848-2e81-41a5-a25b-f313deaad72f}, !- Name
  {fbe755a8-6f25-4eb7-a2ee-882902175e60}; !- HVAC Component

OS:PortList,
  {185b7363-9547-477b-8cd8-94f4939d95b8}, !- Handle
  {9dd845c9-dd40-42cb-aa80-ffbeecc52fe6}, !- Name
  {fbe755a8-6f25-4eb7-a2ee-882902175e60}; !- HVAC Component

OS:Sizing:Zone,
  {5df40b95-58e1-45a0-80e7-de5a1be23ef8}, !- Handle
  {fbe755a8-6f25-4eb7-a2ee-882902175e60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93ab2c15-1ba5-4b48-a202-4a11029e30b5}, !- Handle
  Zone SmallHotel Elec/MechRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {fbe755a8-6f25-4eb7-a2ee-882902175e60}; !- Thermal Zone

OS:Space,
  {d3391a08-34d6-40f4-ae6f-dfe58cfc9dc1}, !- Handle
  SmallHotel Elec/MechRoom C  - Story Ground, !- Name
  {7af5542e-0c63-4fee-b0d6-fc583aabd51b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.2916348964673,                        !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {48fe22b4-e6ac-4f40-a374-7c7a16c7d6f1}; !- Thermal Zone Name

OS:Surface,
  {da9d2cad-153e-4e58-9f91-bb99536ac9ee}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {d3391a08-34d6-40f4-ae6f-dfe58cfc9dc1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.153205429383429, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.153205429383429, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b9dbc74-9cb4-418f-97bb-0a1afb6cad60}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3391a08-34d6-40f4-ae6f-dfe58cfc9dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf85fc0f-19ce-4731-b56e-874640abcaad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1956b109-85f4-4cbe-af60-a34e54f550b7}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {d3391a08-34d6-40f4-ae6f-dfe58cfc9dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153205429383429, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.153205429383429, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fbc1bf6-2644-4c5b-af82-fb9b4cb79169}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3391a08-34d6-40f4-ae6f-dfe58cfc9dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2e2f1b8-9e36-477d-ae85-74298e06b7d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153205429383429, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.153205429383429, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.153205429383429, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.153205429383429, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12f24f5-37ae-4ee5-aff8-558172d14e2a}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3391a08-34d6-40f4-ae6f-dfe58cfc9dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6157ede-f6bd-470d-8682-44351ee6ea87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.153205429383429, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.153205429383429, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb37edd6-e09c-4c4b-bf51-1f301a72c4b9}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {d3391a08-34d6-40f4-ae6f-dfe58cfc9dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153205429383429, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.153205429383429, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48fe22b4-e6ac-4f40-a374-7c7a16c7d6f1}, !- Handle
  Zone SmallHotel Elec/MechRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d9a8bc8-e0c1-4232-8bfb-32d91b195d17}, !- Zone Air Inlet Port List
  {dff49742-11e5-485e-aafb-ac0dad55e250}, !- Zone Air Exhaust Port List
  {d6011f0e-7959-4bd5-bb21-d6f7ac4e84f2}, !- Zone Air Node Name
  {9866c099-f234-4a64-8552-da608e8c5d67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63a18571-02ef-4e43-864b-dbab8f43c933}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec947a55-6bc3-44cc-8347-1352a36bb13f}, !- Handle
  Zone SmallHotel Elec/MechRoom C  - Story Ground Zone Air Node, !- Name
  {d6011f0e-7959-4bd5-bb21-d6f7ac4e84f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6011f0e-7959-4bd5-bb21-d6f7ac4e84f2}, !- Handle
  {3fdaafde-5d7e-4205-a729-57faf8e7bfe8}, !- Name
  {48fe22b4-e6ac-4f40-a374-7c7a16c7d6f1}, !- Source Object
  11,                                     !- Outlet Port
  {ec947a55-6bc3-44cc-8347-1352a36bb13f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d9a8bc8-e0c1-4232-8bfb-32d91b195d17}, !- Handle
  {184554af-550a-4def-9559-d0398d021f62}, !- Name
  {48fe22b4-e6ac-4f40-a374-7c7a16c7d6f1}; !- HVAC Component

OS:PortList,
  {dff49742-11e5-485e-aafb-ac0dad55e250}, !- Handle
  {41825bb9-2f5b-4c5e-8577-e94a8eb07311}, !- Name
  {48fe22b4-e6ac-4f40-a374-7c7a16c7d6f1}; !- HVAC Component

OS:PortList,
  {9866c099-f234-4a64-8552-da608e8c5d67}, !- Handle
  {a83acc2c-f59c-4e93-a26a-4559383ebbbc}, !- Name
  {48fe22b4-e6ac-4f40-a374-7c7a16c7d6f1}; !- HVAC Component

OS:Sizing:Zone,
  {8284f4b7-c162-480f-a066-e94ddea50717}, !- Handle
  {48fe22b4-e6ac-4f40-a374-7c7a16c7d6f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f6eaaf0-10f4-4686-bfd1-df475feaaeee}, !- Handle
  Zone SmallHotel Elec/MechRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {48fe22b4-e6ac-4f40-a374-7c7a16c7d6f1}; !- Thermal Zone

OS:Space,
  {50c4deff-92e1-4b58-9ca9-9d0e16faf392}, !- Handle
  SmallHotel Exercise A  - Story Ground,  !- Name
  {62ec6c29-2cb8-4efa-9e6e-1f9f54bb5e2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.44484032585073,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {18d6a71b-c10d-459e-8c4e-c838a60c9e8f}; !- Thermal Zone Name

OS:Surface,
  {36a95091-e0f7-40ea-a95d-70a5d49a8b70}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {50c4deff-92e1-4b58-9ca9-9d0e16faf392}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896265, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896265, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3676da04-05b3-46ce-a412-8b5fcf8f3150}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c4deff-92e1-4b58-9ca9-9d0e16faf392}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7192348f-b63b-42cc-b52e-ff246f7ca5ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5da1002-44aa-4aad-a542-3a521d48f334}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c4deff-92e1-4b58-9ca9-9d0e16faf392}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {798161d8-d2d2-404f-9e75-dd192ec40f0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896265, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896265, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a4621f0-6e2b-426e-9f25-38cc0eeaa604}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c4deff-92e1-4b58-9ca9-9d0e16faf392}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daff06aa-7894-4ae9-a7c8-03ab8bb9037c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896265, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896265, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896265, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896265, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc6a219a-b828-4559-a32b-47d162adaa0c}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {50c4deff-92e1-4b58-9ca9-9d0e16faf392}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896265, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896265, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f591fa38-7efe-406f-b522-fb03b5d9a0db}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {50c4deff-92e1-4b58-9ca9-9d0e16faf392}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896265, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896265, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {18d6a71b-c10d-459e-8c4e-c838a60c9e8f}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92b136ff-b5a4-4ace-80b6-a09caa944e08}, !- Zone Air Inlet Port List
  {0c06ba8e-7cef-4d60-9ba5-6187463e07e3}, !- Zone Air Exhaust Port List
  {39e29b47-c313-466e-98e7-b8c83159ad8f}, !- Zone Air Node Name
  {3e26512f-31c3-43d6-8a75-85cff54e19d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {390ccd97-5135-4d76-84a5-93630fd924e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a36eca8d-edc3-4e41-a16f-f69553c36d21}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground Zone Air Node, !- Name
  {39e29b47-c313-466e-98e7-b8c83159ad8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39e29b47-c313-466e-98e7-b8c83159ad8f}, !- Handle
  {a7ab5e91-498b-468d-b610-13589c198b97}, !- Name
  {18d6a71b-c10d-459e-8c4e-c838a60c9e8f}, !- Source Object
  11,                                     !- Outlet Port
  {a36eca8d-edc3-4e41-a16f-f69553c36d21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92b136ff-b5a4-4ace-80b6-a09caa944e08}, !- Handle
  {d44f630d-e0f0-4166-acc8-a03254be1acf}, !- Name
  {18d6a71b-c10d-459e-8c4e-c838a60c9e8f}, !- HVAC Component
  {6f8b9246-f1be-48e3-a5a8-122a3758373d}; !- Port 1

OS:PortList,
  {0c06ba8e-7cef-4d60-9ba5-6187463e07e3}, !- Handle
  {37071d1f-1fed-4b3e-b88d-aa557279771b}, !- Name
  {18d6a71b-c10d-459e-8c4e-c838a60c9e8f}; !- HVAC Component

OS:PortList,
  {3e26512f-31c3-43d6-8a75-85cff54e19d5}, !- Handle
  {cab654c2-c863-4161-89c2-eca1826dec33}, !- Name
  {18d6a71b-c10d-459e-8c4e-c838a60c9e8f}, !- HVAC Component
  {b79dddc1-495a-4d5f-a598-588f1f272a48}; !- Port 1

OS:Sizing:Zone,
  {b990d51f-1275-445c-8822-380137dfd07f}, !- Handle
  {18d6a71b-c10d-459e-8c4e-c838a60c9e8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bde525e2-266d-4a83-849d-33bb779d358d}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground Zone HVAC Equipment List, !- Name
  {18d6a71b-c10d-459e-8c4e-c838a60c9e8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50fd75c6-213b-467f-91ee-ad11665d5378}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {08a8bf4f-dde4-4882-813b-291553664fd8}, !- Handle
  SmallHotel Exercise B  - Story Ground,  !- Name
  {62ec6c29-2cb8-4efa-9e6e-1f9f54bb5e2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.44484032585073,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {485e8b67-65e5-4e15-a41d-d3e4a087bad4}; !- Thermal Zone Name

OS:Surface,
  {0d00b848-4a23-47c7-8363-f2c28c289996}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {08a8bf4f-dde4-4882-813b-291553664fd8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896265, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896265, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac9aa12-8ca2-4dc1-8c4a-599b65140a0d}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a8bf4f-dde4-4882-813b-291553664fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8828df49-68b6-4d4f-bca7-0f69577129d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c2f4bf-076e-44bb-8187-cd14c35c5a9c}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a8bf4f-dde4-4882-813b-291553664fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {936b354e-3fa8-4e46-b47c-be57298521fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896265, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896265, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f6a6a1-4603-4dff-9d8d-b82d83cf7281}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a8bf4f-dde4-4882-813b-291553664fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13bd4ef5-440e-4797-b281-a1ff3b1dce51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896265, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896265, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896265, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896265, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {798161d8-d2d2-404f-9e75-dd192ec40f0e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a8bf4f-dde4-4882-813b-291553664fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5da1002-44aa-4aad-a542-3a521d48f334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896265, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896265, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7ccf09-7b37-4691-a8fe-f9615df21800}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {08a8bf4f-dde4-4882-813b-291553664fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896265, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896265, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {485e8b67-65e5-4e15-a41d-d3e4a087bad4}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d99c275f-e370-4e88-aac0-d6594262d2c5}, !- Zone Air Inlet Port List
  {b5746778-a44f-4673-95a3-c2a9086c11cb}, !- Zone Air Exhaust Port List
  {790e3cc8-e3df-4c72-b5c1-26e72c4f5f84}, !- Zone Air Node Name
  {8e55f57a-2fe3-46e0-b3ee-31d2da70a083}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ffc1ccc-b8e2-4d8c-aa54-062f45cb9fb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {895d493d-9c8b-4564-b5f4-6b31a9d0e952}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground Zone Air Node, !- Name
  {790e3cc8-e3df-4c72-b5c1-26e72c4f5f84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {790e3cc8-e3df-4c72-b5c1-26e72c4f5f84}, !- Handle
  {7f27a442-322d-4c46-9b14-83a0795604a5}, !- Name
  {485e8b67-65e5-4e15-a41d-d3e4a087bad4}, !- Source Object
  11,                                     !- Outlet Port
  {895d493d-9c8b-4564-b5f4-6b31a9d0e952}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d99c275f-e370-4e88-aac0-d6594262d2c5}, !- Handle
  {91312e33-f9a1-4c45-b29f-0a6543106367}, !- Name
  {485e8b67-65e5-4e15-a41d-d3e4a087bad4}, !- HVAC Component
  {5a9785db-f044-4ba5-bb9d-a8a6966919bd}; !- Port 1

OS:PortList,
  {b5746778-a44f-4673-95a3-c2a9086c11cb}, !- Handle
  {f8704914-d8ce-4065-9a53-4dc0c3315c02}, !- Name
  {485e8b67-65e5-4e15-a41d-d3e4a087bad4}; !- HVAC Component

OS:PortList,
  {8e55f57a-2fe3-46e0-b3ee-31d2da70a083}, !- Handle
  {b9f8aa6d-9e34-4bf8-acd9-9adc50dff2b5}, !- Name
  {485e8b67-65e5-4e15-a41d-d3e4a087bad4}, !- HVAC Component
  {24dcd694-ae15-46fd-a4a9-70113f1e5f0c}; !- Port 1

OS:Sizing:Zone,
  {0b228867-345e-4049-ba89-03a1d2d07e9e}, !- Handle
  {485e8b67-65e5-4e15-a41d-d3e4a087bad4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7d1cc03-4501-47c9-b30f-fd249506b9d3}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground Zone HVAC Equipment List, !- Name
  {485e8b67-65e5-4e15-a41d-d3e4a087bad4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d43aedc0-ad9c-419e-9c35-55dee4d6c76d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {43d29296-a8d9-4719-bb98-c1f6f5463973}, !- Handle
  SmallHotel Exercise C  - Story Ground,  !- Name
  {62ec6c29-2cb8-4efa-9e6e-1f9f54bb5e2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.44484032585073,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {78bc9f8b-4df9-4bad-ad89-aa8895b90b89}; !- Thermal Zone Name

OS:Surface,
  {694a891e-a9fa-4c92-bd11-0cedf0099666}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {43d29296-a8d9-4719-bb98-c1f6f5463973}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896265, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896265, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e2f1b8-9e36-477d-ae85-74298e06b7d7}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d29296-a8d9-4719-bb98-c1f6f5463973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fbc1bf6-2644-4c5b-af82-fb9b4cb79169}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b28a156-c2f4-4d42-a330-0408028272eb}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {43d29296-a8d9-4719-bb98-c1f6f5463973}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896265, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896265, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eecd2b2f-1469-4c93-8f73-b4ad4490c1e0}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d29296-a8d9-4719-bb98-c1f6f5463973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {948c19dc-7e75-4db5-91ea-c81fbfc934ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896265, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896265, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896265, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896265, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {936b354e-3fa8-4e46-b47c-be57298521fc}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d29296-a8d9-4719-bb98-c1f6f5463973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c2f4bf-076e-44bb-8187-cd14c35c5a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896265, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896265, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19865eae-ab2f-4e7f-8408-4d35f13f280a}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {43d29296-a8d9-4719-bb98-c1f6f5463973}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896265, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896265, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78bc9f8b-4df9-4bad-ad89-aa8895b90b89}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {677ce606-01e2-4d5f-8585-32a648d7b71a}, !- Zone Air Inlet Port List
  {a94b1dd6-734b-4180-92e7-db9ff0db01d4}, !- Zone Air Exhaust Port List
  {594d3b2f-907a-41c5-8e7b-3580b855867e}, !- Zone Air Node Name
  {aef68834-854f-423f-a165-9b49a11bd900}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {633b8531-6e84-4a35-86ce-8c7df48bbc5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b50cae5-9caf-4367-83cd-4d46a3c6117b}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground Zone Air Node, !- Name
  {594d3b2f-907a-41c5-8e7b-3580b855867e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {594d3b2f-907a-41c5-8e7b-3580b855867e}, !- Handle
  {8727c134-d392-422f-ae45-1166196ce7c4}, !- Name
  {78bc9f8b-4df9-4bad-ad89-aa8895b90b89}, !- Source Object
  11,                                     !- Outlet Port
  {1b50cae5-9caf-4367-83cd-4d46a3c6117b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {677ce606-01e2-4d5f-8585-32a648d7b71a}, !- Handle
  {327b52a0-4f79-4c60-83c6-430622eff7c1}, !- Name
  {78bc9f8b-4df9-4bad-ad89-aa8895b90b89}, !- HVAC Component
  {1eb02c2e-df00-4414-95d1-8e7d06eac066}; !- Port 1

OS:PortList,
  {a94b1dd6-734b-4180-92e7-db9ff0db01d4}, !- Handle
  {e1bbfd22-7017-40d7-b93c-6d6048c9b24b}, !- Name
  {78bc9f8b-4df9-4bad-ad89-aa8895b90b89}; !- HVAC Component

OS:PortList,
  {aef68834-854f-423f-a165-9b49a11bd900}, !- Handle
  {cbdbea71-12a6-4c83-abf9-169ef0522aac}, !- Name
  {78bc9f8b-4df9-4bad-ad89-aa8895b90b89}, !- HVAC Component
  {af4eca0d-3d21-42d5-bdd5-412996b70d83}; !- Port 1

OS:Sizing:Zone,
  {cc0f740b-78b9-40fb-9b0f-4e31c66affe6}, !- Handle
  {78bc9f8b-4df9-4bad-ad89-aa8895b90b89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68af2dfd-d138-409c-9c97-bf7c90b70ff9}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground Zone HVAC Equipment List, !- Name
  {78bc9f8b-4df9-4bad-ad89-aa8895b90b89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e6998dc-febd-4f4f-8d9d-0096b108f297}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a451f4d0-e296-41ff-bc60-e6e7ee2c9e58}, !- Handle
  SmallHotel Mechanical A  - Story Ground, !- Name
  {965fc772-37cb-4954-a93e-e9a459338a44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.771409793747,                         !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {0abf1f63-b5be-4075-b81b-99921eaf8713}; !- Thermal Zone Name

OS:Surface,
  {c982dfa5-e064-4681-bd1a-361fcdcd506b}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {a451f4d0-e296-41ff-bc60-e6e7ee2c9e58}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896268, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896268, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daff06aa-7894-4ae9-a7c8-03ab8bb9037c}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a451f4d0-e296-41ff-bc60-e6e7ee2c9e58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a4621f0-6e2b-426e-9f25-38cc0eeaa604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561efd02-aaa2-41e3-829f-61a7be5f06a5}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a451f4d0-e296-41ff-bc60-e6e7ee2c9e58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fda61a66-b028-4280-9012-9a8db5be59b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896268, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896268, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e37747e3-ef72-40f7-88b4-ee32caac3c1f}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a451f4d0-e296-41ff-bc60-e6e7ee2c9e58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2be22026-b79d-4bab-acb0-fbb66030aaf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896268, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896268, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896268, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896268, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b748fbc6-947c-4c00-92a2-704eeba68a15}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {a451f4d0-e296-41ff-bc60-e6e7ee2c9e58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896268, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896268, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a157a004-0d41-4ac4-9783-ec5e1a627f1b}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {a451f4d0-e296-41ff-bc60-e6e7ee2c9e58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896268, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896268, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0abf1f63-b5be-4075-b81b-99921eaf8713}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {730b9031-1d76-45d9-8027-6bf0b89d8790}, !- Zone Air Inlet Port List
  {3adb0204-0a9d-4c41-b75d-5aaec0016eab}, !- Zone Air Exhaust Port List
  {eb5f0d34-8650-4492-a673-05372300174c}, !- Zone Air Node Name
  {4a4ab4ae-11a5-4a10-be9a-d41700306ac1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b27f381-7f67-41ac-9978-e767645f51af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9445243a-d7ec-485c-9e74-c5e1c9a2f4d5}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground Zone Air Node, !- Name
  {eb5f0d34-8650-4492-a673-05372300174c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb5f0d34-8650-4492-a673-05372300174c}, !- Handle
  {5dd2382d-9707-4cf9-ac4f-f632aeef47af}, !- Name
  {0abf1f63-b5be-4075-b81b-99921eaf8713}, !- Source Object
  11,                                     !- Outlet Port
  {9445243a-d7ec-485c-9e74-c5e1c9a2f4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {730b9031-1d76-45d9-8027-6bf0b89d8790}, !- Handle
  {99b360c4-40f8-46ac-813b-bd6a5a3d8b04}, !- Name
  {0abf1f63-b5be-4075-b81b-99921eaf8713}, !- HVAC Component
  {c4aafb93-bcec-442e-8a87-5cef408aad04}; !- Port 1

OS:PortList,
  {3adb0204-0a9d-4c41-b75d-5aaec0016eab}, !- Handle
  {e0eef1e9-dcea-4e8e-b955-f74019d06ba9}, !- Name
  {0abf1f63-b5be-4075-b81b-99921eaf8713}; !- HVAC Component

OS:PortList,
  {4a4ab4ae-11a5-4a10-be9a-d41700306ac1}, !- Handle
  {7d1e3fd2-7174-4571-8a66-8c0bd7eaab7c}, !- Name
  {0abf1f63-b5be-4075-b81b-99921eaf8713}, !- HVAC Component
  {1a22c213-1061-4a4e-9edf-1667bb379154}; !- Port 1

OS:Sizing:Zone,
  {43c0bc61-5373-4e2e-a84d-8744e65ae971}, !- Handle
  {0abf1f63-b5be-4075-b81b-99921eaf8713}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43dd2510-75a1-4739-a75b-8aed92ecec09}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground Zone HVAC Equipment List, !- Name
  {0abf1f63-b5be-4075-b81b-99921eaf8713}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c351b74-1ab7-4c3f-9df0-d0c7931f05cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a1d0addd-b1ea-4e3a-bade-0af4bbaf46b7}, !- Handle
  SmallHotel Mechanical B  - Story Ground, !- Name
  {965fc772-37cb-4954-a93e-e9a459338a44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.771409793747,                         !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {4ac2416a-8f38-4f92-ba77-9b9dbeca6bb4}; !- Thermal Zone Name

OS:Surface,
  {e70fe43f-c717-4f36-89fe-c4d3196204a8}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {a1d0addd-b1ea-4e3a-bade-0af4bbaf46b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896268, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896268, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13bd4ef5-440e-4797-b281-a1ff3b1dce51}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d0addd-b1ea-4e3a-bade-0af4bbaf46b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3f6a6a1-4603-4dff-9d8d-b82d83cf7281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {facaf050-f7c4-4b3d-8e2d-a422073158f6}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d0addd-b1ea-4e3a-bade-0af4bbaf46b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05dabd90-487d-4ed3-9fd6-c37025a4aa30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896268, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896268, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d4c3ff0-5387-48fb-9731-84465d1e7a59}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d0addd-b1ea-4e3a-bade-0af4bbaf46b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56640836-264a-4f68-afa5-8a9b3beefec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896268, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896268, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896268, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896268, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fda61a66-b028-4280-9012-9a8db5be59b7}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d0addd-b1ea-4e3a-bade-0af4bbaf46b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {561efd02-aaa2-41e3-829f-61a7be5f06a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896268, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896268, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b76153a3-f98a-4a07-b190-c6e6020260e0}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {a1d0addd-b1ea-4e3a-bade-0af4bbaf46b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896268, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896268, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ac2416a-8f38-4f92-ba77-9b9dbeca6bb4}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {240f9663-d2ac-4fa2-8f81-c519e41837c1}, !- Zone Air Inlet Port List
  {b3130e2c-cae7-4845-9cb0-da2016948342}, !- Zone Air Exhaust Port List
  {c94b2b21-e31b-4749-8bf9-a9b0af2a1cfb}, !- Zone Air Node Name
  {aa96d227-3b52-4c16-ba83-4edacd4ee466}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b25bf80a-eb83-4476-b73b-252eebaa9f10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21c0646a-2213-460f-8c7d-c393bc7c9a69}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground Zone Air Node, !- Name
  {c94b2b21-e31b-4749-8bf9-a9b0af2a1cfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c94b2b21-e31b-4749-8bf9-a9b0af2a1cfb}, !- Handle
  {7466e969-5dab-4d3d-aa68-e0cbffb36e2a}, !- Name
  {4ac2416a-8f38-4f92-ba77-9b9dbeca6bb4}, !- Source Object
  11,                                     !- Outlet Port
  {21c0646a-2213-460f-8c7d-c393bc7c9a69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {240f9663-d2ac-4fa2-8f81-c519e41837c1}, !- Handle
  {6d6e08bd-1cfe-410f-a094-0ce029691c2b}, !- Name
  {4ac2416a-8f38-4f92-ba77-9b9dbeca6bb4}, !- HVAC Component
  {f8970689-d6af-43e6-bb77-3b5bb07bded0}; !- Port 1

OS:PortList,
  {b3130e2c-cae7-4845-9cb0-da2016948342}, !- Handle
  {f9910f32-513b-4cbe-b0cb-e4e21d6add45}, !- Name
  {4ac2416a-8f38-4f92-ba77-9b9dbeca6bb4}; !- HVAC Component

OS:PortList,
  {aa96d227-3b52-4c16-ba83-4edacd4ee466}, !- Handle
  {3feaaccb-f48d-48fa-b0b0-2974d90168d2}, !- Name
  {4ac2416a-8f38-4f92-ba77-9b9dbeca6bb4}, !- HVAC Component
  {eebcd82d-4b71-409f-8f6f-551756f01394}; !- Port 1

OS:Sizing:Zone,
  {cf22ba96-466d-4ae4-b44a-4b41d327acf9}, !- Handle
  {4ac2416a-8f38-4f92-ba77-9b9dbeca6bb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0487fec5-129c-4712-b49b-1fd30f049bc7}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground Zone HVAC Equipment List, !- Name
  {4ac2416a-8f38-4f92-ba77-9b9dbeca6bb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2efa0f1d-68da-4701-8ee3-50e3e8577688}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {0764ee8d-5abf-427c-886a-cef9f27d6d24}, !- Handle
  SmallHotel Mechanical C  - Story Ground, !- Name
  {965fc772-37cb-4954-a93e-e9a459338a44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.771409793747,                         !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {da9023cb-ec31-4765-890b-0b1216f193b3}; !- Thermal Zone Name

OS:Surface,
  {26e9dbe0-3acf-4c26-b63e-f386c4e66e25}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {0764ee8d-5abf-427c-886a-cef9f27d6d24}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896268, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896268, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {948c19dc-7e75-4db5-91ea-c81fbfc934ba}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0764ee8d-5abf-427c-886a-cef9f27d6d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eecd2b2f-1469-4c93-8f73-b4ad4490c1e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ebf040b-338d-412a-b685-2f9b719bb541}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {0764ee8d-5abf-427c-886a-cef9f27d6d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896268, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896268, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f84ab2c-eca4-4afe-b9bc-2bf6d413cc14}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0764ee8d-5abf-427c-886a-cef9f27d6d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60d7256c-e6ec-4d7c-b0ac-9beffbe7c3ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896268, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896268, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896268, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896268, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05dabd90-487d-4ed3-9fd6-c37025a4aa30}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0764ee8d-5abf-427c-886a-cef9f27d6d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {facaf050-f7c4-4b3d-8e2d-a422073158f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896268, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896268, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d196a9-5460-4882-a5e0-0a9bdab7a656}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {0764ee8d-5abf-427c-886a-cef9f27d6d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896268, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896268, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da9023cb-ec31-4765-890b-0b1216f193b3}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19c93bb4-c61a-45bd-9f34-f6e5183c6431}, !- Zone Air Inlet Port List
  {401ae5b1-8f55-43e7-ab5c-a9cf090e00fa}, !- Zone Air Exhaust Port List
  {6ecafdaa-fc8f-4cdb-a04e-49af16a98ccf}, !- Zone Air Node Name
  {e667ac9d-4640-4d2a-be4d-feaa9230755e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e456862-8437-4645-a992-2561d0cb97ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a4d96d6-de9b-466b-b449-84658a99c716}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground Zone Air Node, !- Name
  {6ecafdaa-fc8f-4cdb-a04e-49af16a98ccf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ecafdaa-fc8f-4cdb-a04e-49af16a98ccf}, !- Handle
  {929c14c9-79e4-4caa-bb31-d635a184abfb}, !- Name
  {da9023cb-ec31-4765-890b-0b1216f193b3}, !- Source Object
  11,                                     !- Outlet Port
  {6a4d96d6-de9b-466b-b449-84658a99c716}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19c93bb4-c61a-45bd-9f34-f6e5183c6431}, !- Handle
  {3a97f92a-0207-453d-be19-69c6e1ee6565}, !- Name
  {da9023cb-ec31-4765-890b-0b1216f193b3}, !- HVAC Component
  {72f7eea2-3aad-401d-b5bb-b95108cd1176}; !- Port 1

OS:PortList,
  {401ae5b1-8f55-43e7-ab5c-a9cf090e00fa}, !- Handle
  {2b55ccd0-49ce-4ffe-a009-f3c3cb07de28}, !- Name
  {da9023cb-ec31-4765-890b-0b1216f193b3}; !- HVAC Component

OS:PortList,
  {e667ac9d-4640-4d2a-be4d-feaa9230755e}, !- Handle
  {ebf72f3e-c635-4a14-9ab5-bb5d12630901}, !- Name
  {da9023cb-ec31-4765-890b-0b1216f193b3}, !- HVAC Component
  {b6262f83-fafc-40bf-83ae-0fd378fd5b66}; !- Port 1

OS:Sizing:Zone,
  {9f264882-8e10-4cc6-9218-1324ac0c5d4d}, !- Handle
  {da9023cb-ec31-4765-890b-0b1216f193b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96fa8c5b-7f7c-404a-9ae1-683234d4f40a}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground Zone HVAC Equipment List, !- Name
  {da9023cb-ec31-4765-890b-0b1216f193b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6800bee5-8faa-40b7-98f5-45cfa79be227}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {54a1b8e3-4039-4e6c-905e-c7f7a177b393}, !- Handle
  SmallHotel PublicRestroom A  - Story Ground, !- Name
  {cdb0ca12-b9d4-4dd8-a88a-59501ec15624}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.09797926164327,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {8d212fb9-5cb3-42b9-ae95-07d56d4d0a7f}; !- Thermal Zone Name

OS:Surface,
  {ba6df7ba-69ff-4471-a28a-c5a84e420160}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {54a1b8e3-4039-4e6c-905e-c7f7a177b393}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1316282072803e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0.326569467896269, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896269, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2be22026-b79d-4bab-acb0-fbb66030aaf0}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54a1b8e3-4039-4e6c-905e-c7f7a177b393}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e37747e3-ef72-40f7-88b4-ee32caac3c1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999998, 2.7432,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.1316282072803e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.1316282072803e-14, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dae60bda-45d8-456b-8c34-933121f92f69}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54a1b8e3-4039-4e6c-905e-c7f7a177b393}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbc40fb6-fe9d-4f3f-a7db-37a177a8f9be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896269, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896269, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999998, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e37ebd-8740-40fa-95a4-bf0567358149}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54a1b8e3-4039-4e6c-905e-c7f7a177b393}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {398e5d9d-15f7-407b-b14f-8814c916add2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896269, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896269, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896269, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896269, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72cdc9cd-0d98-4d40-a7d2-a8a77a7091ba}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {54a1b8e3-4039-4e6c-905e-c7f7a177b393}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1316282072803e-14, 2.7432,        !- X,Y,Z Vertex 1 {m}
  0, -2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.326569467896269, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896269, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d31cd6-efdb-4472-972c-9ede50900ea0}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {54a1b8e3-4039-4e6c-905e-c7f7a177b393}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896269, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896269, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999998, 2.7432,            !- X,Y,Z Vertex 3 {m}
  0, -2.1316282072803e-14, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d212fb9-5cb3-42b9-ae95-07d56d4d0a7f}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6beaf267-88f6-4b70-b623-8d9b5fd5f9ef}, !- Zone Air Inlet Port List
  {0e54308a-02eb-46ae-a62b-cbac399ad9f9}, !- Zone Air Exhaust Port List
  {2c6c3b50-7d6a-4dae-8011-26bdca966e5b}, !- Zone Air Node Name
  {363b254c-f7d7-4ba1-b879-24799dd2b258}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c72e9a7b-578c-4154-b847-1b4700f7fa00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68987a54-b402-4ccd-9a00-fefda30d5b46}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground Zone Air Node, !- Name
  {2c6c3b50-7d6a-4dae-8011-26bdca966e5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c6c3b50-7d6a-4dae-8011-26bdca966e5b}, !- Handle
  {ebb5cdd8-e8a4-4726-9043-6e8b53d32ae6}, !- Name
  {8d212fb9-5cb3-42b9-ae95-07d56d4d0a7f}, !- Source Object
  11,                                     !- Outlet Port
  {68987a54-b402-4ccd-9a00-fefda30d5b46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6beaf267-88f6-4b70-b623-8d9b5fd5f9ef}, !- Handle
  {45f8bb13-2ed1-4c29-b909-892ac11aaecc}, !- Name
  {8d212fb9-5cb3-42b9-ae95-07d56d4d0a7f}, !- HVAC Component
  {89579d22-4ebc-4264-8ef3-38409b60a113}; !- Port 1

OS:PortList,
  {0e54308a-02eb-46ae-a62b-cbac399ad9f9}, !- Handle
  {33cf8022-f5e9-4513-b5b9-16c5b09e402d}, !- Name
  {8d212fb9-5cb3-42b9-ae95-07d56d4d0a7f}, !- HVAC Component
  {fa9e7c02-4b2e-46a6-ba92-57ee29bf1f33}; !- Port 1

OS:PortList,
  {363b254c-f7d7-4ba1-b879-24799dd2b258}, !- Handle
  {c4f94d8c-0e7e-49cc-8544-883bde1cd176}, !- Name
  {8d212fb9-5cb3-42b9-ae95-07d56d4d0a7f}, !- HVAC Component
  {32df0020-93a6-47d2-a127-14cb9e8cd051}; !- Port 1

OS:Sizing:Zone,
  {cc105726-1862-4a85-87d8-43374825ac35}, !- Handle
  {8d212fb9-5cb3-42b9-ae95-07d56d4d0a7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a996c589-fab5-42bc-8cbb-07cb1fdccf8f}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {8d212fb9-5cb3-42b9-ae95-07d56d4d0a7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c584592-4727-4d00-aeab-3f0ab1d44c13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {f8968f3e-cea0-4bb9-bf41-ed197e571ab9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {61c059d6-8b38-4bdf-82c5-c603f634c363}, !- Handle
  SmallHotel PublicRestroom B  - Story Ground, !- Name
  {cdb0ca12-b9d4-4dd8-a88a-59501ec15624}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.09797926164327,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {81ae6d1f-6794-4507-80ee-0b592131f216}; !- Thermal Zone Name

OS:Surface,
  {2add472e-5741-4177-9c0f-a4ef8d47c9c8}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {61c059d6-8b38-4bdf-82c5-c603f634c363}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.95399252334028e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 31.1772499806244, 0,                 !- X,Y,Z Vertex 2 {m}
  0.326569467896269, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896269, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56640836-264a-4f68-afa5-8a9b3beefec1}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61c059d6-8b38-4bdf-82c5-c603f634c363}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d4c3ff0-5387-48fb-9731-84465d1e7a59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 31.1772499806244, 2.7432,            !- X,Y,Z Vertex 1 {m}
  0, 31.1772499806244, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.95399252334028e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.95399252334028e-14, 2.7432;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddce8dce-3ef2-4879-b622-efef510a7347}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61c059d6-8b38-4bdf-82c5-c603f634c363}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3be7b494-0d32-445d-9b18-66a725559a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896269, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896269, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  0, 31.1772499806244, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 31.1772499806244, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed364702-ae1d-4278-9421-4e2b0602c7e3}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61c059d6-8b38-4bdf-82c5-c603f634c363}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {266ca1a0-7546-4a35-abbd-18e8105555a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896269, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896269, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896269, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896269, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc40fb6-fe9d-4f3f-a7db-37a177a8f9be}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61c059d6-8b38-4bdf-82c5-c603f634c363}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dae60bda-45d8-456b-8c34-933121f92f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.95399252334028e-14, 2.7432,       !- X,Y,Z Vertex 1 {m}
  0, -1.95399252334028e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0.326569467896269, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896269, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3264caf-df49-45bc-a265-e4e8c5923224}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {61c059d6-8b38-4bdf-82c5-c603f634c363}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896269, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896269, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 2 {m}
  0, 31.1772499806244, 2.7432,            !- X,Y,Z Vertex 3 {m}
  0, -1.95399252334028e-14, 2.7432;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {81ae6d1f-6794-4507-80ee-0b592131f216}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {029aa58f-080c-4203-81b8-1b86bd02a101}, !- Zone Air Inlet Port List
  {57d053fe-20f5-4969-b785-378890577115}, !- Zone Air Exhaust Port List
  {a4d0265b-3854-43b8-9977-13bd63860090}, !- Zone Air Node Name
  {50b1b308-004a-4dcb-94e9-c1ab93f2f400}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f19a418-744f-43d2-a2fa-eca529c3a426}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51cbc820-3935-430d-92b0-fa1a658773f9}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground Zone Air Node, !- Name
  {a4d0265b-3854-43b8-9977-13bd63860090}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4d0265b-3854-43b8-9977-13bd63860090}, !- Handle
  {5f23d83d-e39b-433d-ad51-90385763d439}, !- Name
  {81ae6d1f-6794-4507-80ee-0b592131f216}, !- Source Object
  11,                                     !- Outlet Port
  {51cbc820-3935-430d-92b0-fa1a658773f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {029aa58f-080c-4203-81b8-1b86bd02a101}, !- Handle
  {91fbc6f2-94ea-49e4-ad40-52ce8570c5de}, !- Name
  {81ae6d1f-6794-4507-80ee-0b592131f216}, !- HVAC Component
  {3a6ea4af-81ef-4c50-9c91-78e8626154d0}; !- Port 1

OS:PortList,
  {57d053fe-20f5-4969-b785-378890577115}, !- Handle
  {553fa9ba-d09c-4c01-9f08-a1763e6bc645}, !- Name
  {81ae6d1f-6794-4507-80ee-0b592131f216}, !- HVAC Component
  {bb0ff8d5-328a-49bb-83a6-bd2e087f21cd}; !- Port 1

OS:PortList,
  {50b1b308-004a-4dcb-94e9-c1ab93f2f400}, !- Handle
  {caea5ff2-356c-4824-9aec-d5d159fc84dc}, !- Name
  {81ae6d1f-6794-4507-80ee-0b592131f216}, !- HVAC Component
  {91075e14-1212-4701-8a00-20e891ed3e84}; !- Port 1

OS:Sizing:Zone,
  {233798e4-d84f-487f-b50f-cc27bc134889}, !- Handle
  {81ae6d1f-6794-4507-80ee-0b592131f216}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df31815f-cf98-482d-84dd-d5a075ee3069}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {81ae6d1f-6794-4507-80ee-0b592131f216}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1975bbea-de3a-4c65-9f65-2bef6ebb7b70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {fb6ea1fe-729e-4fbe-b00c-c5af938bacdf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {dc5bc4c4-c968-47d1-91ab-c404de71aa69}, !- Handle
  SmallHotel PublicRestroom C  - Story Ground, !- Name
  {cdb0ca12-b9d4-4dd8-a88a-59501ec15624}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.09797926164327,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {db1cf0f5-2b2d-4bc8-a64b-37baa8ab0fc2}; !- Thermal Zone Name

OS:Surface,
  {5644ee71-c69e-4429-aa32-4242e727678f}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {dc5bc4c4-c968-47d1-91ab-c404de71aa69}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.95399252334028e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0.326569467896269, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896269, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d7256c-e6ec-4d7c-b0ac-9beffbe7c3ba}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc5bc4c4-c968-47d1-91ab-c404de71aa69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f84ab2c-eca4-4afe-b9bc-2bf6d413cc14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000002, 2.7432,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.95399252334028e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.95399252334028e-14, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2825dc18-ff90-46bd-a280-806f8b166a04}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {dc5bc4c4-c968-47d1-91ab-c404de71aa69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896269, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896269, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000002, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d37398-1335-4add-9bd9-3c506583a6da}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc5bc4c4-c968-47d1-91ab-c404de71aa69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {020f8d73-7a6d-42a1-85c4-1122be36d501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896269, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896269, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896269, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896269, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be7b494-0d32-445d-9b18-66a725559a49}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc5bc4c4-c968-47d1-91ab-c404de71aa69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddce8dce-3ef2-4879-b622-efef510a7347}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.95399252334028e-14, 2.7432,        !- X,Y,Z Vertex 1 {m}
  0, 1.95399252334028e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.326569467896269, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896269, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f73174e6-bfe6-49fa-b3cd-e3793279615d}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {dc5bc4c4-c968-47d1-91ab-c404de71aa69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896269, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896269, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 2.7432,            !- X,Y,Z Vertex 3 {m}
  0, 1.95399252334028e-14, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db1cf0f5-2b2d-4bc8-a64b-37baa8ab0fc2}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9018aa73-277b-4b12-92ed-ad71e29f4817}, !- Zone Air Inlet Port List
  {2906718f-1e3d-4938-be31-d8fd3207af4d}, !- Zone Air Exhaust Port List
  {fd2910b2-3f83-4001-8563-c161988555cb}, !- Zone Air Node Name
  {4a758d66-ef95-4d54-96b2-cd9af3bc2e72}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29e2eb02-0c92-4761-b09f-5b1eabb13c0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce7ba8da-33c7-410e-a480-001f2b606ae5}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground Zone Air Node, !- Name
  {fd2910b2-3f83-4001-8563-c161988555cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd2910b2-3f83-4001-8563-c161988555cb}, !- Handle
  {539f65f6-86c8-4468-ba4e-ee10ee99bb71}, !- Name
  {db1cf0f5-2b2d-4bc8-a64b-37baa8ab0fc2}, !- Source Object
  11,                                     !- Outlet Port
  {ce7ba8da-33c7-410e-a480-001f2b606ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9018aa73-277b-4b12-92ed-ad71e29f4817}, !- Handle
  {996197ca-be9d-4755-8db6-08fc6eefed0c}, !- Name
  {db1cf0f5-2b2d-4bc8-a64b-37baa8ab0fc2}, !- HVAC Component
  {ca10d4e5-3e65-43d0-aac4-6dae7dbd315d}; !- Port 1

OS:PortList,
  {2906718f-1e3d-4938-be31-d8fd3207af4d}, !- Handle
  {ac1ea941-b2f3-44ac-a138-3ac2c709ff64}, !- Name
  {db1cf0f5-2b2d-4bc8-a64b-37baa8ab0fc2}, !- HVAC Component
  {267cd9b8-95df-4a25-a920-24f1fdb712d4}; !- Port 1

OS:PortList,
  {4a758d66-ef95-4d54-96b2-cd9af3bc2e72}, !- Handle
  {93ceb908-2f82-46bc-8eb0-8dda4fe2ce4c}, !- Name
  {db1cf0f5-2b2d-4bc8-a64b-37baa8ab0fc2}, !- HVAC Component
  {c724cc61-4384-4106-9628-4dc958e1ca56}; !- Port 1

OS:Sizing:Zone,
  {1985a18e-5e57-4708-8cef-2a83dcdb2e71}, !- Handle
  {db1cf0f5-2b2d-4bc8-a64b-37baa8ab0fc2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6994523f-9ec2-41c8-adfb-0b9be0f86819}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {db1cf0f5-2b2d-4bc8-a64b-37baa8ab0fc2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e6e3ae4-d80e-46bb-b0f9-7a9f0513bd24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {08ce48b4-e960-49fb-a15e-5d03eaecffaf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {f04f6a23-f967-4ac7-91f8-dcf54f1f92e8}, !- Handle
  SmallHotel StaffLounge A  - Story Ground, !- Name
  {ad1c53ab-d1a4-44d4-9da3-eda7f1a60913}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.42454872953954,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {9a5224bd-e64c-47b1-9fec-81778024be17}; !- Thermal Zone Name

OS:Surface,
  {ec5218d5-69a2-4b79-9cda-1c883b68ec26}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {f04f6a23-f967-4ac7-91f8-dcf54f1f92e8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896272, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896272, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {398e5d9d-15f7-407b-b14f-8814c916add2}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04f6a23-f967-4ac7-91f8-dcf54f1f92e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6e37ebd-8740-40fa-95a4-bf0567358149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeb662b4-daf7-49a7-a071-f18615ba8a28}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04f6a23-f967-4ac7-91f8-dcf54f1f92e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a912ec58-5e95-4983-8841-aa0d779e44b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896272, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896272, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fad65b1-cbd1-44dd-97cf-a6918b89f17d}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04f6a23-f967-4ac7-91f8-dcf54f1f92e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf301035-3006-42b6-a78b-346cbb64b9e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896272, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896272, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896272, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896272, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd1e159f-ff7f-4855-9f85-799ff68a144d}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {f04f6a23-f967-4ac7-91f8-dcf54f1f92e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896272, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896272, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {326e0333-fb55-4e0a-9fde-f5efc96c7091}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {f04f6a23-f967-4ac7-91f8-dcf54f1f92e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896272, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896272, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a5224bd-e64c-47b1-9fec-81778024be17}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {201fcc83-6281-4de4-9376-ae5d306209f2}, !- Zone Air Inlet Port List
  {818ab5e4-84d6-4d6b-9c3d-3b2d084b1ee9}, !- Zone Air Exhaust Port List
  {f232ecad-6591-4a6e-82d5-7ae83ffb1904}, !- Zone Air Node Name
  {34731b99-af8e-47ee-a1d5-8ffe901eb03e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {45942974-4ac8-4434-be2f-a7239f3c1f24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30448d4c-9650-4bb2-bf8f-6c91c923b771}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground Zone Air Node, !- Name
  {f232ecad-6591-4a6e-82d5-7ae83ffb1904}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f232ecad-6591-4a6e-82d5-7ae83ffb1904}, !- Handle
  {f9a28c4f-1571-41aa-a2e9-959dbeace019}, !- Name
  {9a5224bd-e64c-47b1-9fec-81778024be17}, !- Source Object
  11,                                     !- Outlet Port
  {30448d4c-9650-4bb2-bf8f-6c91c923b771}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {201fcc83-6281-4de4-9376-ae5d306209f2}, !- Handle
  {b3d6cc97-4c99-4fa3-a644-c8af8ae28247}, !- Name
  {9a5224bd-e64c-47b1-9fec-81778024be17}, !- HVAC Component
  {b4a4ff64-00bf-47e9-872a-9dffc2740512}; !- Port 1

OS:PortList,
  {818ab5e4-84d6-4d6b-9c3d-3b2d084b1ee9}, !- Handle
  {0392fe2b-2ff0-4a2f-baf4-a5df18f3260a}, !- Name
  {9a5224bd-e64c-47b1-9fec-81778024be17}; !- HVAC Component

OS:PortList,
  {34731b99-af8e-47ee-a1d5-8ffe901eb03e}, !- Handle
  {e578867e-55db-40c8-a079-a206a06c37d0}, !- Name
  {9a5224bd-e64c-47b1-9fec-81778024be17}, !- HVAC Component
  {3bae21a2-ce45-4c58-876b-024a439dff7f}; !- Port 1

OS:Sizing:Zone,
  {942bcaed-8a81-43d6-829e-9782a0fffa38}, !- Handle
  {9a5224bd-e64c-47b1-9fec-81778024be17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f8065a9-0040-41c5-8aa2-7ea6e9a635bb}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground Zone HVAC Equipment List, !- Name
  {9a5224bd-e64c-47b1-9fec-81778024be17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {231f15a5-96f6-4e7e-b2cd-31d0ffbc293f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d280243d-749a-409e-9576-e192491bae67}, !- Handle
  SmallHotel StaffLounge B  - Story Ground, !- Name
  {ad1c53ab-d1a4-44d4-9da3-eda7f1a60913}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.42454872953954,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {72ae49b1-a15e-474f-add0-ccda2f69b580}; !- Thermal Zone Name

OS:Surface,
  {8fa8ebca-abd0-48eb-a31f-19dcd38d20a3}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {d280243d-749a-409e-9576-e192491bae67}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896272, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896272, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266ca1a0-7546-4a35-abbd-18e8105555a4}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d280243d-749a-409e-9576-e192491bae67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed364702-ae1d-4278-9421-4e2b0602c7e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f077cc78-8d9b-4047-a83b-a84764f695b8}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d280243d-749a-409e-9576-e192491bae67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {380f4604-f9cd-42bf-96ee-32bdd3fc2336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896272, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896272, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0641ab65-b83f-4069-92bf-ff806ab4131c}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d280243d-749a-409e-9576-e192491bae67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8559b12d-9d06-49b5-b72b-7e5a7b00eafe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896272, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896272, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896272, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896272, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a912ec58-5e95-4983-8841-aa0d779e44b5}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d280243d-749a-409e-9576-e192491bae67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeb662b4-daf7-49a7-a071-f18615ba8a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896272, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896272, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {820452d9-2b0c-40f3-828f-c42f1b0293f6}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {d280243d-749a-409e-9576-e192491bae67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896272, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896272, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {72ae49b1-a15e-474f-add0-ccda2f69b580}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa084a47-34f4-4503-ab8a-574f063a67da}, !- Zone Air Inlet Port List
  {657d1a09-74d0-41b6-944f-9fb08817ef9f}, !- Zone Air Exhaust Port List
  {51806a00-7575-4f17-bbfa-024cf478af0d}, !- Zone Air Node Name
  {6218f50a-a30c-4ee6-8cbb-799811346df9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {883c6133-e13c-402a-81d9-b7c44995fb5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efc91460-36ad-460e-8013-06c71fb294de}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground Zone Air Node, !- Name
  {51806a00-7575-4f17-bbfa-024cf478af0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51806a00-7575-4f17-bbfa-024cf478af0d}, !- Handle
  {d3f7ef54-7618-40cf-a93f-2514d7acde5f}, !- Name
  {72ae49b1-a15e-474f-add0-ccda2f69b580}, !- Source Object
  11,                                     !- Outlet Port
  {efc91460-36ad-460e-8013-06c71fb294de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa084a47-34f4-4503-ab8a-574f063a67da}, !- Handle
  {81dde84a-df13-4f83-8490-9c873b6d2637}, !- Name
  {72ae49b1-a15e-474f-add0-ccda2f69b580}, !- HVAC Component
  {8912e631-e97f-4cbc-8d1a-078cc888f81e}; !- Port 1

OS:PortList,
  {657d1a09-74d0-41b6-944f-9fb08817ef9f}, !- Handle
  {3bc54e66-ad52-4a3d-bd0f-9d9c25eefc87}, !- Name
  {72ae49b1-a15e-474f-add0-ccda2f69b580}; !- HVAC Component

OS:PortList,
  {6218f50a-a30c-4ee6-8cbb-799811346df9}, !- Handle
  {0253ac3c-60b1-4eff-aadc-a597d653e5fe}, !- Name
  {72ae49b1-a15e-474f-add0-ccda2f69b580}, !- HVAC Component
  {ed66e608-f41c-42bf-98b1-32ac5f9eec70}; !- Port 1

OS:Sizing:Zone,
  {d3c3f17d-8ccb-4b9d-ba16-6244e7610265}, !- Handle
  {72ae49b1-a15e-474f-add0-ccda2f69b580}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44ddf3f8-bb04-4dac-ade3-412efeabf6e3}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground Zone HVAC Equipment List, !- Name
  {72ae49b1-a15e-474f-add0-ccda2f69b580}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eaf08821-d89b-42a3-b1e1-62742060c833}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {decd8aec-c801-4754-a004-e2ad6b2f1885}, !- Handle
  SmallHotel StaffLounge C  - Story Ground, !- Name
  {ad1c53ab-d1a4-44d4-9da3-eda7f1a60913}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.42454872953954,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {db7b5200-adab-4a1e-a12e-dbc53b4ede46}; !- Thermal Zone Name

OS:Surface,
  {5c1ab3c5-8375-4ecc-a195-7859461d30ec}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {decd8aec-c801-4754-a004-e2ad6b2f1885}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896272, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896272, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020f8d73-7a6d-42a1-85c4-1122be36d501}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {decd8aec-c801-4754-a004-e2ad6b2f1885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6d37398-1335-4add-9bd9-3c506583a6da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50380b27-081b-47a5-a696-b427419f1c36}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {decd8aec-c801-4754-a004-e2ad6b2f1885}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896272, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896272, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb35ff1-503f-491c-961e-ff6eb73ea03f}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {decd8aec-c801-4754-a004-e2ad6b2f1885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5284dd23-d2f2-40b7-b2d4-cf7ec53ca008}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896272, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896272, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896272, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896272, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {380f4604-f9cd-42bf-96ee-32bdd3fc2336}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {decd8aec-c801-4754-a004-e2ad6b2f1885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f077cc78-8d9b-4047-a83b-a84764f695b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.326569467896272, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.326569467896272, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2773a2f-c84e-4a1f-8b6e-be29b64c87b3}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {decd8aec-c801-4754-a004-e2ad6b2f1885}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.326569467896272, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.326569467896272, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db7b5200-adab-4a1e-a12e-dbc53b4ede46}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d944b15-d812-4cdb-8fec-865ff5ff78d8}, !- Zone Air Inlet Port List
  {37ad754d-e639-438a-ac4e-874072852428}, !- Zone Air Exhaust Port List
  {e4045ffe-fa44-49fe-b817-c770abc7a7ff}, !- Zone Air Node Name
  {05354c60-5d73-4779-a756-1634479cb925}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe7f3c3a-eeb6-4cc8-98e0-d55156a853d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c896174-9afa-4675-9054-b3c2a76c95c4}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground Zone Air Node, !- Name
  {e4045ffe-fa44-49fe-b817-c770abc7a7ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4045ffe-fa44-49fe-b817-c770abc7a7ff}, !- Handle
  {d77cf5ac-3c06-4e77-92e7-19bc7dad4a9c}, !- Name
  {db7b5200-adab-4a1e-a12e-dbc53b4ede46}, !- Source Object
  11,                                     !- Outlet Port
  {6c896174-9afa-4675-9054-b3c2a76c95c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d944b15-d812-4cdb-8fec-865ff5ff78d8}, !- Handle
  {80871b76-8d66-4ddc-b9cb-c7205dc4685d}, !- Name
  {db7b5200-adab-4a1e-a12e-dbc53b4ede46}, !- HVAC Component
  {322d7c9b-c42c-4fcc-af4a-f874dedbd389}; !- Port 1

OS:PortList,
  {37ad754d-e639-438a-ac4e-874072852428}, !- Handle
  {7b644cd0-25b8-4d04-9fd8-c718e39cc7a8}, !- Name
  {db7b5200-adab-4a1e-a12e-dbc53b4ede46}; !- HVAC Component

OS:PortList,
  {05354c60-5d73-4779-a756-1634479cb925}, !- Handle
  {ae7e0bcd-be58-4225-887f-d985a9b6d064}, !- Name
  {db7b5200-adab-4a1e-a12e-dbc53b4ede46}, !- HVAC Component
  {0cf15f82-3f0c-49aa-9c2b-054dfd4b1c65}; !- Port 1

OS:Sizing:Zone,
  {db39cbe8-30a5-4659-b341-9400fd9d8a4c}, !- Handle
  {db7b5200-adab-4a1e-a12e-dbc53b4ede46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cbdfd77e-11cf-436c-8932-76226d8d9eae}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground Zone HVAC Equipment List, !- Name
  {db7b5200-adab-4a1e-a12e-dbc53b4ede46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4dab49a7-3f3d-4de7-99b0-cac10cd40a55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {4caed109-fe4b-4f54-a5ea-3ea2ecb88912}, !- Handle
  SmallHotel ElevatorCore A  - Story Ground, !- Name
  {71c5a6ab-2ebf-48ac-90d1-8f5a99b8a22d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.75111819743581,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {2b64f0c1-5c10-4139-9171-d447767b40ff}; !- Thermal Zone Name

OS:Surface,
  {107f67b3-a493-4b52-a56f-0e3b6a9d163d}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {4caed109-fe4b-4f54-a5ea-3ea2ecb88912}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.455584566324425, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.455584566324425, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf301035-3006-42b6-a78b-346cbb64b9e9}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4caed109-fe4b-4f54-a5ea-3ea2ecb88912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fad65b1-cbd1-44dd-97cf-a6918b89f17d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7bf88e-2f38-4361-b1a4-ae331910a330}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4caed109-fe4b-4f54-a5ea-3ea2ecb88912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {420ad5dd-9d03-4e23-915e-abe7ee894908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.455584566324425, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.455584566324425, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2970721-67a1-4b40-a3da-5ad7e9336b17}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4caed109-fe4b-4f54-a5ea-3ea2ecb88912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab362ad1-18da-468a-a2b7-1ac3980d66ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.455584566324425, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.455584566324425, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.455584566324425, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.455584566324425, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88aef92d-72aa-4ea4-ba83-99e8679cb989}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {4caed109-fe4b-4f54-a5ea-3ea2ecb88912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.455584566324425, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.455584566324425, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf9b549-09ca-4392-b1ce-0a30b717c455}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {4caed109-fe4b-4f54-a5ea-3ea2ecb88912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.455584566324425, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.455584566324425, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b64f0c1-5c10-4139-9171-d447767b40ff}, !- Handle
  Zone SmallHotel ElevatorCore A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e9401fa-9b2d-474f-9519-7dd9b5c91402}, !- Zone Air Inlet Port List
  {6e63f5d8-328c-4cf4-973c-a217f9c88415}, !- Zone Air Exhaust Port List
  {13511a72-f2d2-4282-9502-a4f98a9bf25f}, !- Zone Air Node Name
  {f69b41bd-6d4b-4d0d-8b6f-101790d3880b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f587ea7-2b03-49d5-91d1-4cebb67cf552}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b66c7c7b-6ec9-4a0b-960a-381d405de27b}, !- Handle
  Zone SmallHotel ElevatorCore A  - Story Ground Zone Air Node, !- Name
  {13511a72-f2d2-4282-9502-a4f98a9bf25f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13511a72-f2d2-4282-9502-a4f98a9bf25f}, !- Handle
  {aa39645c-4dfa-4973-865b-80e56cb35989}, !- Name
  {2b64f0c1-5c10-4139-9171-d447767b40ff}, !- Source Object
  11,                                     !- Outlet Port
  {b66c7c7b-6ec9-4a0b-960a-381d405de27b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e9401fa-9b2d-474f-9519-7dd9b5c91402}, !- Handle
  {35031576-9d6d-4004-9c72-e93e566d4bd2}, !- Name
  {2b64f0c1-5c10-4139-9171-d447767b40ff}; !- HVAC Component

OS:PortList,
  {6e63f5d8-328c-4cf4-973c-a217f9c88415}, !- Handle
  {d8774e3f-684b-48c7-b811-c12c00f83e57}, !- Name
  {2b64f0c1-5c10-4139-9171-d447767b40ff}; !- HVAC Component

OS:PortList,
  {f69b41bd-6d4b-4d0d-8b6f-101790d3880b}, !- Handle
  {0076467c-9508-4e9a-8b6f-6486fb1745e3}, !- Name
  {2b64f0c1-5c10-4139-9171-d447767b40ff}; !- HVAC Component

OS:Sizing:Zone,
  {4c96dc18-f35e-4114-9268-c57861f46410}, !- Handle
  {2b64f0c1-5c10-4139-9171-d447767b40ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4624bb9b-c895-4549-b279-3a0804f8d51f}, !- Handle
  Zone SmallHotel ElevatorCore A  - Story Ground Zone HVAC Equipment List, !- Name
  {2b64f0c1-5c10-4139-9171-d447767b40ff}; !- Thermal Zone

OS:Space,
  {5304e50e-dd5d-476a-993c-c1ceda478004}, !- Handle
  SmallHotel ElevatorCore B  - Story Ground, !- Name
  {71c5a6ab-2ebf-48ac-90d1-8f5a99b8a22d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.75111819743581,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {fb066bc6-699a-489e-a0d6-9f57994d0960}; !- Thermal Zone Name

OS:Surface,
  {e932629e-31d0-4899-9795-546a3b5c7149}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {5304e50e-dd5d-476a-993c-c1ceda478004}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  0.455584566324425, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.455584566324425, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8559b12d-9d06-49b5-b72b-7e5a7b00eafe}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5304e50e-dd5d-476a-993c-c1ceda478004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0641ab65-b83f-4069-92bf-ff806ab4131c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6306886-3eaa-4654-8361-2a15bebc2b3f}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5304e50e-dd5d-476a-993c-c1ceda478004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0bee08a-b629-4050-bf5b-ccfaf6ecdd8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.455584566324425, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.455584566324425, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4828208-34b5-4568-93a1-256123eb0b00}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5304e50e-dd5d-476a-993c-c1ceda478004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cfd2d05-f3ad-4d79-9aca-1bec6c180a26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.455584566324425, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.455584566324425, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.455584566324425, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.455584566324425, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {420ad5dd-9d03-4e23-915e-abe7ee894908}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5304e50e-dd5d-476a-993c-c1ceda478004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e7bf88e-2f38-4361-b1a4-ae331910a330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.455584566324425, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.455584566324425, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eec5ee1-ee04-431d-b5a3-f8941b75906c}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {5304e50e-dd5d-476a-993c-c1ceda478004}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.455584566324425, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.455584566324425, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb066bc6-699a-489e-a0d6-9f57994d0960}, !- Handle
  Zone SmallHotel ElevatorCore B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b77d880-dd15-41cf-b3d2-f48c1d300e6a}, !- Zone Air Inlet Port List
  {1ca951a4-1c37-44df-a090-28bb09da28f4}, !- Zone Air Exhaust Port List
  {2efbc1e2-366c-4bfb-8b6f-f3353dcef7ee}, !- Zone Air Node Name
  {96cca230-26ec-48e1-b373-0700d7435a81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb1d4d65-8f85-4fd6-af19-10a0a37f5a59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c4ba361-1e61-4fe7-b0a7-9ab9faf2340a}, !- Handle
  Zone SmallHotel ElevatorCore B  - Story Ground Zone Air Node, !- Name
  {2efbc1e2-366c-4bfb-8b6f-f3353dcef7ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2efbc1e2-366c-4bfb-8b6f-f3353dcef7ee}, !- Handle
  {9d807c02-85b6-498d-9d4f-0c2d724b0d52}, !- Name
  {fb066bc6-699a-489e-a0d6-9f57994d0960}, !- Source Object
  11,                                     !- Outlet Port
  {8c4ba361-1e61-4fe7-b0a7-9ab9faf2340a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b77d880-dd15-41cf-b3d2-f48c1d300e6a}, !- Handle
  {10bcc638-e57a-451b-b52d-934c4dd4f1c2}, !- Name
  {fb066bc6-699a-489e-a0d6-9f57994d0960}; !- HVAC Component

OS:PortList,
  {1ca951a4-1c37-44df-a090-28bb09da28f4}, !- Handle
  {1240c629-0396-424a-959b-959e64994688}, !- Name
  {fb066bc6-699a-489e-a0d6-9f57994d0960}; !- HVAC Component

OS:PortList,
  {96cca230-26ec-48e1-b373-0700d7435a81}, !- Handle
  {abf6ef0d-32f6-4b6f-b4e3-1c888a85fa2c}, !- Name
  {fb066bc6-699a-489e-a0d6-9f57994d0960}; !- HVAC Component

OS:Sizing:Zone,
  {6290a40a-1d5e-4abe-a83c-3ee2ae78adb9}, !- Handle
  {fb066bc6-699a-489e-a0d6-9f57994d0960}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34de7ce7-a5e7-48bf-9b17-56b15a3f0fbc}, !- Handle
  Zone SmallHotel ElevatorCore B  - Story Ground Zone HVAC Equipment List, !- Name
  {fb066bc6-699a-489e-a0d6-9f57994d0960}; !- Thermal Zone

OS:Space,
  {26a1da38-9ee8-44f1-bdc9-834b534a7747}, !- Handle
  SmallHotel ElevatorCore C  - Story Ground, !- Name
  {71c5a6ab-2ebf-48ac-90d1-8f5a99b8a22d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.75111819743581,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {72ea5544-f5f4-4f62-b282-d1296b9db4d7}; !- Thermal Zone Name

OS:Surface,
  {049d79da-bdc6-4530-ae27-86aad7a920de}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {26a1da38-9ee8-44f1-bdc9-834b534a7747}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.455584566324425, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.455584566324425, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5284dd23-d2f2-40b7-b2d4-cf7ec53ca008}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26a1da38-9ee8-44f1-bdc9-834b534a7747}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eb35ff1-503f-491c-961e-ff6eb73ea03f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b56a948-133a-4b8f-aafe-78d651c02d48}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {26a1da38-9ee8-44f1-bdc9-834b534a7747}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.455584566324425, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.455584566324425, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f974dc-194b-472d-8906-9827a9963ef0}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26a1da38-9ee8-44f1-bdc9-834b534a7747}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02d11ac0-7e21-482e-9768-13ace3468229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.455584566324425, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.455584566324425, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.455584566324425, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.455584566324425, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0bee08a-b629-4050-bf5b-ccfaf6ecdd8e}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26a1da38-9ee8-44f1-bdc9-834b534a7747}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6306886-3eaa-4654-8361-2a15bebc2b3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.455584566324425, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.455584566324425, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a7cb4e2-3796-43d9-81c3-ba63ce179c35}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {26a1da38-9ee8-44f1-bdc9-834b534a7747}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.455584566324425, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.455584566324425, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {72ea5544-f5f4-4f62-b282-d1296b9db4d7}, !- Handle
  Zone SmallHotel ElevatorCore C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b42676a-9a72-48a1-96b9-331a2f170f34}, !- Zone Air Inlet Port List
  {ea7ec830-2228-4370-bd8d-fdbcf303d8a6}, !- Zone Air Exhaust Port List
  {390516b4-1891-4c58-bffb-6e2c8ad3ebde}, !- Zone Air Node Name
  {4fe3ad11-6c82-4d1a-8c41-803ca55d8b22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81ad41a3-a8e6-49e9-ac3a-1e3cb2f1f8b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05016c93-b446-436d-9a12-fd806d654f63}, !- Handle
  Zone SmallHotel ElevatorCore C  - Story Ground Zone Air Node, !- Name
  {390516b4-1891-4c58-bffb-6e2c8ad3ebde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {390516b4-1891-4c58-bffb-6e2c8ad3ebde}, !- Handle
  {59b16c7d-5aeb-4227-9a3c-853d339e84a9}, !- Name
  {72ea5544-f5f4-4f62-b282-d1296b9db4d7}, !- Source Object
  11,                                     !- Outlet Port
  {05016c93-b446-436d-9a12-fd806d654f63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b42676a-9a72-48a1-96b9-331a2f170f34}, !- Handle
  {5c498ef2-4122-4ae4-bbf8-96ceb464e59b}, !- Name
  {72ea5544-f5f4-4f62-b282-d1296b9db4d7}; !- HVAC Component

OS:PortList,
  {ea7ec830-2228-4370-bd8d-fdbcf303d8a6}, !- Handle
  {9e9db6b7-6926-44f3-86f0-6e25de3a4ff0}, !- Name
  {72ea5544-f5f4-4f62-b282-d1296b9db4d7}; !- HVAC Component

OS:PortList,
  {4fe3ad11-6c82-4d1a-8c41-803ca55d8b22}, !- Handle
  {d2023233-789a-49ec-9e16-ae8fd099e79c}, !- Name
  {72ea5544-f5f4-4f62-b282-d1296b9db4d7}; !- HVAC Component

OS:Sizing:Zone,
  {e34d924a-fd54-4610-92f5-1a556cf6673b}, !- Handle
  {72ea5544-f5f4-4f62-b282-d1296b9db4d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d10d031e-0727-4431-9016-8df6669f2460}, !- Handle
  Zone SmallHotel ElevatorCore C  - Story Ground Zone HVAC Equipment List, !- Name
  {72ea5544-f5f4-4f62-b282-d1296b9db4d7}; !- Thermal Zone

OS:Space,
  {c82c593b-4005-4011-a2f0-873f7a86a5d1}, !- Handle
  SmallHotel Meeting A  - Story Ground,   !- Name
  {b87450fa-2823-427c-90fc-7f6a6dcb9d4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.20670276376023,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {40b0a0ed-9feb-45aa-9156-dc935f1ed8c4}; !- Thermal Zone Name

OS:Surface,
  {b37830eb-0f81-4ecc-8636-1720ca616604}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {c82c593b-4005-4011-a2f0-873f7a86a5d1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.806344365175972, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.806344365175972, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab362ad1-18da-468a-a2b7-1ac3980d66ba}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c82c593b-4005-4011-a2f0-873f7a86a5d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2970721-67a1-4b40-a3da-5ad7e9336b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d093a7f-b262-41e2-b9dd-9e14ea60f1fb}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c82c593b-4005-4011-a2f0-873f7a86a5d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5576936-0ae1-49a5-b29e-5acec8b8bf9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.806344365175972, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.806344365175972, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8451efd4-2505-404f-8756-23805860c0c7}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c82c593b-4005-4011-a2f0-873f7a86a5d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {561765fb-452c-44aa-a11e-cfeb4a08df32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.806344365175972, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.806344365175972, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.806344365175972, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.806344365175972, 4.57199999999998, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61fb8590-3454-44fd-a022-d6020b3e9ffb}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {c82c593b-4005-4011-a2f0-873f7a86a5d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.806344365175972, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.806344365175972, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ea35ca-79f4-4292-b53a-f1e011759ae4}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {c82c593b-4005-4011-a2f0-873f7a86a5d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.806344365175972, -2.1316282072803e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.806344365175972, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57199999999998, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.1316282072803e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {40b0a0ed-9feb-45aa-9156-dc935f1ed8c4}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2b3df15-96d7-4c8c-9919-678de7d35582}, !- Zone Air Inlet Port List
  {140f03df-e450-4725-a85f-1ece34a6ad18}, !- Zone Air Exhaust Port List
  {12bc3325-83d8-441c-97c8-5553a88ecf50}, !- Zone Air Node Name
  {ed8b8116-bb41-4fe6-8ace-8cf6daa5ab93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {49040bab-c197-43aa-9ec6-5c1f6ccaab4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9d8a78b-b547-4a62-a954-1fe948015b07}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground Zone Air Node, !- Name
  {12bc3325-83d8-441c-97c8-5553a88ecf50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12bc3325-83d8-441c-97c8-5553a88ecf50}, !- Handle
  {6d151ad8-7f92-4989-a79f-a952c447ad41}, !- Name
  {40b0a0ed-9feb-45aa-9156-dc935f1ed8c4}, !- Source Object
  11,                                     !- Outlet Port
  {a9d8a78b-b547-4a62-a954-1fe948015b07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2b3df15-96d7-4c8c-9919-678de7d35582}, !- Handle
  {d522512e-4e2f-46a7-b51b-5d29921f5d7c}, !- Name
  {40b0a0ed-9feb-45aa-9156-dc935f1ed8c4}, !- HVAC Component
  {8369b1f3-afbf-4cdb-b2e3-505357d168c0}; !- Port 1

OS:PortList,
  {140f03df-e450-4725-a85f-1ece34a6ad18}, !- Handle
  {082a50f9-448e-44ea-ab67-d690e08c5410}, !- Name
  {40b0a0ed-9feb-45aa-9156-dc935f1ed8c4}; !- HVAC Component

OS:PortList,
  {ed8b8116-bb41-4fe6-8ace-8cf6daa5ab93}, !- Handle
  {fe0d64de-9bd5-4a92-b111-c04a9f20f825}, !- Name
  {40b0a0ed-9feb-45aa-9156-dc935f1ed8c4}, !- HVAC Component
  {c4959f6f-6914-472a-a72e-fe99e46895f5}; !- Port 1

OS:Sizing:Zone,
  {066963c6-2347-4298-a46f-f0c1e9a9dafb}, !- Handle
  {40b0a0ed-9feb-45aa-9156-dc935f1ed8c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cacaf8a0-a8eb-4afd-b9e3-732412fd7352}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground Zone HVAC Equipment List, !- Name
  {40b0a0ed-9feb-45aa-9156-dc935f1ed8c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72efb286-4b78-4689-9a83-c5c6160562cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {420064ed-e45c-409b-b4e4-1f41fe37232c}, !- Handle
  SmallHotel Meeting B  - Story Ground,   !- Name
  {b87450fa-2823-427c-90fc-7f6a6dcb9d4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.20670276376023,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {6ad2d263-d42a-4ba0-b076-a3ad98becb53}; !- Thermal Zone Name

OS:Surface,
  {55cd86d6-9f1e-45b0-8a77-84685c91ef62}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {420064ed-e45c-409b-b4e4-1f41fe37232c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  0.806344365175972, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.806344365175972, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cfd2d05-f3ad-4d79-9aca-1bec6c180a26}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {420064ed-e45c-409b-b4e4-1f41fe37232c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4828208-34b5-4568-93a1-256123eb0b00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d3892a-a4d9-4d0f-9ba2-f7768fb81d3d}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {420064ed-e45c-409b-b4e4-1f41fe37232c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e210d00e-2b4a-40cf-8ad1-868ec64de994}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.806344365175972, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.806344365175972, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4de184-4add-46a6-a6ea-8dca4fffe16f}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {420064ed-e45c-409b-b4e4-1f41fe37232c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {473917fb-7af2-4c65-8507-d81fc22980e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.806344365175972, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.806344365175972, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.806344365175972, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  0.806344365175972, 31.1772499806244, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5576936-0ae1-49a5-b29e-5acec8b8bf9d}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {420064ed-e45c-409b-b4e4-1f41fe37232c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d093a7f-b262-41e2-b9dd-9e14ea60f1fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.806344365175972, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.806344365175972, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba457d8-c831-46c3-bc43-70ace160903d}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {420064ed-e45c-409b-b4e4-1f41fe37232c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.806344365175972, -1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.806344365175972, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 31.1772499806244, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ad2d263-d42a-4ba0-b076-a3ad98becb53}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de891f5d-7afa-4018-8395-e952edbaedd6}, !- Zone Air Inlet Port List
  {b2dc9155-b9e8-4c2a-a8f4-6cf211883944}, !- Zone Air Exhaust Port List
  {164bfb7b-82a2-4f50-87f0-d766d9be86ec}, !- Zone Air Node Name
  {ca18e4b7-c7d5-41c9-b141-7426d8ae701e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d2292c1-4641-43ef-a2bb-8a9136080c7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c9cfa70-924f-417c-b31e-f29cea14808c}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground Zone Air Node, !- Name
  {164bfb7b-82a2-4f50-87f0-d766d9be86ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {164bfb7b-82a2-4f50-87f0-d766d9be86ec}, !- Handle
  {3040cbfd-e132-49a7-998c-972ce7b57f4f}, !- Name
  {6ad2d263-d42a-4ba0-b076-a3ad98becb53}, !- Source Object
  11,                                     !- Outlet Port
  {8c9cfa70-924f-417c-b31e-f29cea14808c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de891f5d-7afa-4018-8395-e952edbaedd6}, !- Handle
  {152158b7-9f15-4c94-bd6f-c989fad47d7a}, !- Name
  {6ad2d263-d42a-4ba0-b076-a3ad98becb53}, !- HVAC Component
  {1bf071a3-ea3b-4ce7-a259-3bab7d2892f3}; !- Port 1

OS:PortList,
  {b2dc9155-b9e8-4c2a-a8f4-6cf211883944}, !- Handle
  {cc4f8515-4477-4e08-bc19-6141bdd7b141}, !- Name
  {6ad2d263-d42a-4ba0-b076-a3ad98becb53}; !- HVAC Component

OS:PortList,
  {ca18e4b7-c7d5-41c9-b141-7426d8ae701e}, !- Handle
  {4c882da8-8ce9-45c9-97b0-355b3a8d5a6d}, !- Name
  {6ad2d263-d42a-4ba0-b076-a3ad98becb53}, !- HVAC Component
  {1cc8891b-018c-4e03-aa6b-a41929a7c18d}; !- Port 1

OS:Sizing:Zone,
  {d5440974-22ec-41da-8c67-087fe2de5bb4}, !- Handle
  {6ad2d263-d42a-4ba0-b076-a3ad98becb53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70976b59-dd4c-4a04-8621-67c1ada4d252}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground Zone HVAC Equipment List, !- Name
  {6ad2d263-d42a-4ba0-b076-a3ad98becb53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fc832a7-9689-4b28-afba-5342725c1a4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {0ab4a5bf-0e85-4e48-9212-eee6f536bec2}, !- Handle
  SmallHotel Meeting C  - Story Ground,   !- Name
  {b87450fa-2823-427c-90fc-7f6a6dcb9d4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.20670276376023,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {566496b3-006c-4d91-85e0-247423bc06bb}, !- Building Story Name
  {a82b6d0b-bf4d-4d95-a1ac-1de1ff68daa4}; !- Thermal Zone Name

OS:Surface,
  {0f3d3a03-b741-45de-bd6d-19e02b9351be}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {c493930f-8fbc-4f5d-a776-74d9626b3fc4}, !- Construction Name
  {0ab4a5bf-0e85-4e48-9212-eee6f536bec2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.806344365175972, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.806344365175972, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d11ac0-7e21-482e-9768-13ace3468229}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab4a5bf-0e85-4e48-9212-eee6f536bec2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60f974dc-194b-472d-8906-9827a9963ef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {663231ad-01bc-4248-a7b5-b5f27aad26b5}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  {704cdd52-da1c-4738-a5de-61714b5253e8}, !- Construction Name
  {0ab4a5bf-0e85-4e48-9212-eee6f536bec2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.806344365175972, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.806344365175972, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a01f80-4d29-49c8-9361-641b76d01c14}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab4a5bf-0e85-4e48-9212-eee6f536bec2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3d3c834-f590-4698-9104-90758d33984d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.806344365175972, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.806344365175972, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.806344365175972, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.806344365175972, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e210d00e-2b4a-40cf-8ad1-868ec64de994}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab4a5bf-0e85-4e48-9212-eee6f536bec2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d3892a-a4d9-4d0f-9ba2-f7768fb81d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.806344365175972, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.806344365175972, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff43c1b-ffe0-41cc-9683-95eb07a56ad3}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4684144e-1c63-4fc6-9515-c50d3e9e1235}, !- Construction Name
  {0ab4a5bf-0e85-4e48-9212-eee6f536bec2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.806344365175972, 1.95399252334028e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.806344365175972, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.95399252334028e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a82b6d0b-bf4d-4d95-a1ac-1de1ff68daa4}, !- Handle
  Zone SmallHotel Meeting C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddf262d9-19ca-432f-9c34-e7aeee391df3}, !- Zone Air Inlet Port List
  {077e2afd-b75a-4a54-893a-aa9508b1855e}, !- Zone Air Exhaust Port List
  {b5fc9059-bd34-44b4-997e-02dcbd4f5543}, !- Zone Air Node Name
  {7b4d0101-d40e-4a5f-b8e8-f19f1b533126}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {982f8562-6aa4-4651-b578-556bc378733a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3de9b0e-aa62-4d5d-8cad-61d560a75cb4}, !- Handle
  Zone SmallHotel Meeting C  - Story Ground Zone Air Node, !- Name
  {b5fc9059-bd34-44b4-997e-02dcbd4f5543}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5fc9059-bd34-44b4-997e-02dcbd4f5543}, !- Handle
  {2543cff4-34fc-43d3-a5f6-7f22cb18eab9}, !- Name
  {a82b6d0b-bf4d-4d95-a1ac-1de1ff68daa4}, !- Source Object
  11,                                     !- Outlet Port
  {d3de9b0e-aa62-4d5d-8cad-61d560a75cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddf262d9-19ca-432f-9c34-e7aeee391df3}, !- Handle
  {1e4f1fbb-f003-478b-b7d2-ca1d24051e18}, !- Name
  {a82b6d0b-bf4d-4d95-a1ac-1de1ff68daa4}, !- HVAC Component
  {ccb81d00-4cf1-45be-9357-80052b384148}; !- Port 1

OS:PortList,
  {077e2afd-b75a-4a54-893a-aa9508b1855e}, !- Handle
  {26ee43c9-508f-42ec-a2c8-d1bd69965a91}, !- Name
  {a82b6d0b-bf4d-4d95-a1ac-1de1ff68daa4}; !- HVAC Component

OS:PortList,
  {7b4d0101-d40e-4a5f-b8e8-f19f1b533126}, !- Handle
  {c0859411-c869-4d4b-be4b-dce4652103d0}, !- Name
  {a82b6d0b-bf4d-4d95-a1ac-1de1ff68daa4}, !- HVAC Component
  {027e9c81-1427-457e-ba51-64283548c88b}; !- Port 1

OS:Sizing:Zone,
  {3719e998-50b0-4759-b7db-eedf8ce911b3}, !- Handle
  {a82b6d0b-bf4d-4d95-a1ac-1de1ff68daa4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
