  59,                                     !- Minute 6
  0.22119413202934,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.218921325726705,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.216648519424069,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.214375713121434,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.21021532192339,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.206054930725346,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.201894539527302,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.197734148329258,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.193573757131214,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.18941336593317,                       !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.18941336593317,                       !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.185214452594403,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.181015539255638,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.17681662591687,                       !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.172617712578103,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.168418799239338,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.164219885900571,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.164219885900571,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.16129220320565,                       !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.158364520510732,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.155436837815811,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.15250915512089,                       !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.149581472425972,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.146653789731051,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.145844824775876,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.145035859820701,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.144226894865526,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.14341792991035,                       !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.142608964955175,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.1418,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.144612116272753,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.147424232545503,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.150236348818256,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.153048465091009,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.155860581363759,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.158672697636512,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.162833088834556,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.1669934800326,                        !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.171153871230644,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.175314262428688,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.179474653626732,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.183635044824776,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.188719967400163,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.19380488997555,                       !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.198889812550937,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.203974735126324,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.209059657701712,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.214144580277099,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.214144580277099,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.220808910622113,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.227473240967129,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.234137571312144,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.240801901657158,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.247466232002174,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.254130562347188,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.254130562347188,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.258059820700897,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.261989079054605,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.265918337408313,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.269847595762021,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.27377685411573,                       !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.277706112469438,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.277706112469438,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.281866503667482,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.286026894865526,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.29018728606357,                       !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.294347677261614,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.298508068459658,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.302668459657702,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.302668459657702,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.310449932083674,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.318231404509643,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.326012876935615,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.333794349361587,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.341575821787557,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.349357294213529,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.349357294213529,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.359873838630807,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.370390383048085,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.380906927465363,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.391423471882641,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.401940016299919,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.412456560717196,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.412456560717196,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.425515566422168,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.438574572127139,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.451633577832111,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.464692583537082,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.477751589242054,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.490810594947025,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.490810594947025,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.506643194784026,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.522475794621027,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.538308394458028,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.554140994295029,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.569973594132029,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.58580619396903,                       !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.58580619396903,                       !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.597825101874491,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.609844009779951,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.621862917685412,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.633881825590872,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.645900733496332,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.657919641401793,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.664969193154034,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.672018744906275,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.679068296658517,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.686117848410758,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.693167400162999,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.700216951915241,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.7016807932627,                        !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.703144634610161,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.70460847595762,                       !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.706072317305079,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707536158652541,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.705455963053519,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.701911926107035,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.698367889160554,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.694823852214073,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.69127981526759,                       !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.687735778321108,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.678952730236349,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.670169682151589,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.66138663406683,                       !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.65260358598207,                       !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.64382053789731,                       !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.635037489812551,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.62140065199674,                       !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.607763814180929,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.594126976365118,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.580490138549307,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.566853300733496,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.553216462917685,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.535303667481663,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.51739087204564,                       !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.499478076609617,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.481565281173594,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.463652485737571,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.445739690301548,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.424467764194513,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.403195838087475,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.38192391198044,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.360651985873403,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.339380059766367,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.318108133659332,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.30309220320565,                       !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.28807627275197,                       !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.273060342298289;                      !- Value Until Time 154

OS:Schedule:Day,
  {5c76e166-084d-4984-be69-60432b574861}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac9db319-af8e-42bd-b9be-aacda606f110}, !- Handle
  Retail Infil Half On,                   !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  {3d5eb9d3-bfd4-4c0a-a4c3-d3863322e781}, !- Default Day Schedule Name
  {eb139844-dd98-4833-8158-fd1dfd761b71}, !- Summer Design Day Schedule Name
  {3288834d-c24a-4757-b624-4bb944ed19fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d5eb9d3-bfd4-4c0a-a4c3-d3863322e781}, !- Handle
  Retail Infil Half On Default,           !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eb139844-dd98-4833-8158-fd1dfd761b71}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {312e83ac-3182-4e67-8fa4-60a0615943f5}, !- Handle
  Schedule Rule 8,                        !- Name
  {ac9db319-af8e-42bd-b9be-aacda606f110}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c61fee2-5c5a-43d6-996c-3916fa16c645}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c61fee2-5c5a-43d6-996c-3916fa16c645}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a55dc420-5c31-4eec-b813-6a435edd3165}, !- Handle
  Schedule Rule 9,                        !- Name
  {ac9db319-af8e-42bd-b9be-aacda606f110}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b0476e7-6eae-40a7-969c-1a802da50b50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b0476e7-6eae-40a7-969c-1a802da50b50}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3288834d-c24a-4757-b624-4bb944ed19fe}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {54511b56-3764-498b-ad1c-ee03d50d103e}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3fb2c816-93dd-44e7-84d6-66de928af598}, !- Handle
  Retail Entry People,                    !- Name
  {54511b56-3764-498b-ad1c-ee03d50d103e}, !- People Definition Name
  {ce13e9cf-3f5e-4f85-8317-5aeb00dc78ad}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {81d1b24f-496c-47f1-ace2-1dba20e9f2d6}, !- Work Efficiency Schedule Name
  {8a67c695-36f4-4fe4-86d1-2f5603edf405}, !- Clothing Insulation Schedule Name
  {70f2e11e-6268-4c3e-a1b6-ae1029ff25d5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {086ba533-3138-46f6-b3b9-19a083bbd681}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cec0a99c-1e74-45db-8fa6-9c99d707dd89}, !- Handle
  {086ba533-3138-46f6-b3b9-19a083bbd681}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {49c64673-e816-498e-bbab-a5fdb7367645}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9768f0d3-2cf6-45f9-85e6-b6bb14d78109}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {49c64673-e816-498e-bbab-a5fdb7367645}, !- Electric Equipment Definition Name
  {ce13e9cf-3f5e-4f85-8317-5aeb00dc78ad}, !- Space or SpaceType Name
  {bd1defe9-fd02-47cc-b5dc-8eefbf1a4777}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {149c4bc3-0c0d-4952-a14d-b4a9f877b9f1}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3ee8423a-e084-4542-a166-b621702fade6}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0a8a1d52-3cb1-4230-969e-7c612b789d78}, !- Number of People Schedule Name
  {00715601-cbac-4f20-8cbe-19e76874eed6}, !- People Activity Level Schedule Name
  {2d387964-fc3f-4b29-9825-6ba4f6583d8d}, !- Lighting Schedule Name
  {2697c2b9-ce58-4c76-8cbb-4b89bf6d468f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ac9db319-af8e-42bd-b9be-aacda606f110}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {d462ce90-9c20-4d26-b4e9-187dd589613b}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4e06acc5-240b-478e-8efa-2b08b2c593b1}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {d462ce90-9c20-4d26-b4e9-187dd589613b}, !- People Definition Name
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {81d1b24f-496c-47f1-ace2-1dba20e9f2d6}, !- Work Efficiency Schedule Name
  {8a67c695-36f4-4fe4-86d1-2f5603edf405}, !- Clothing Insulation Schedule Name
  {70f2e11e-6268-4c3e-a1b6-ae1029ff25d5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {37176238-da35-4f8c-b830-eef74a9dc9bc}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ae563635-a350-4449-8939-cad54465faa5}, !- Handle
  {37176238-da35-4f8c-b830-eef74a9dc9bc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {30b2d9c1-7b8d-4f29-8546-4119b0924798}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {24fe6f2e-74e8-41aa-8a4c-780d480b8f26}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {30b2d9c1-7b8d-4f29-8546-4119b0924798}, !- Electric Equipment Definition Name
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Space or SpaceType Name
  {bd1defe9-fd02-47cc-b5dc-8eefbf1a4777}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {55f6e270-22fa-4d0c-a6be-6756913624c0}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {21f59097-6d26-47f7-ba86-5d3e05f6145c}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0a8a1d52-3cb1-4230-969e-7c612b789d78}, !- Number of People Schedule Name
  {00715601-cbac-4f20-8cbe-19e76874eed6}, !- People Activity Level Schedule Name
  {2d387964-fc3f-4b29-9825-6ba4f6583d8d}, !- Lighting Schedule Name
  {2697c2b9-ce58-4c76-8cbb-4b89bf6d468f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ac9db319-af8e-42bd-b9be-aacda606f110}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {82000cca-7eb0-4e5b-9119-56f240825bbd}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ea874606-1b22-4b10-b156-ae6fdaa9d138}, !- Handle
  Retail Retail People,                   !- Name
  {82000cca-7eb0-4e5b-9119-56f240825bbd}, !- People Definition Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {81d1b24f-496c-47f1-ace2-1dba20e9f2d6}, !- Work Efficiency Schedule Name
  {8a67c695-36f4-4fe4-86d1-2f5603edf405}, !- Clothing Insulation Schedule Name
  {70f2e11e-6268-4c3e-a1b6-ae1029ff25d5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {80fde670-4d38-4ac9-9a81-76fd68de6488}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e1c4ce01-de53-4566-8c44-62c1f96452ed}, !- Handle
  {80fde670-4d38-4ac9-9a81-76fd68de6488}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7e89b289-d784-4a38-a0bb-8b78ff24ee67}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7b0dfda3-ad7e-4ed0-b7c6-f87d33f458c7}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {7e89b289-d784-4a38-a0bb-8b78ff24ee67}, !- Electric Equipment Definition Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space or SpaceType Name
  {bd1defe9-fd02-47cc-b5dc-8eefbf1a4777}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3edc9046-0d79-4eec-b1cb-0c045d1af97d}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {29c41a96-dcfd-44c5-bce8-123833329020}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0a8a1d52-3cb1-4230-969e-7c612b789d78}, !- Number of People Schedule Name
  {00715601-cbac-4f20-8cbe-19e76874eed6}, !- People Activity Level Schedule Name
  {2d387964-fc3f-4b29-9825-6ba4f6583d8d}, !- Lighting Schedule Name
  {2697c2b9-ce58-4c76-8cbb-4b89bf6d468f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ac9db319-af8e-42bd-b9be-aacda606f110}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {44afdd3e-9896-4c29-a376-ebbdec491743}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ac4b058b-704b-49f4-8b82-e150c633844d}, !- Handle
  Foundation F 126 Perim 0 Area 9434,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  94.3384649047943,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {705dcff7-4098-425d-8aee-02ef245c09f7}, !- Handle
  Foundation F 126 Perim 0 Area 75465,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  754.650962641503,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0f72625a-d670-4d1c-835d-6d655441022c}, !- Handle
  Foundation F 126 Perim 0 Area 574,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.74280814221471,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0b644c46-0036-47b2-84be-0f501a58c99d}, !- Handle
  Foundation F 126 Perim 487 Area 2227,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  22.2701451570234,                       !- Area {m2}
  4.87098537992639;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a4bc44d0-e2d0-4fd7-a0ad-8a6a0cc9b9c9}, !- Handle
  Foundation F 126 Perim 0 Area 7256,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  72.5581721045362,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ac3a1eab-7536-4642-83b9-fcb188a5a14e}, !- Handle
  Foundation F 126 Perim 3896 Area 17815, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  178.147762928668,                       !- Area {m2}
  38.964952521581;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {77e2bf09-1c82-4703-98b4-14a3a45c98ff}, !- Handle
  Foundation F 126 Perim 1937 Area 8855,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.547886701158,                        !- Area {m2}
  19.3674292872174;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b81e1be7-c93a-452a-a870-faba697f4395}, !- Handle
  Foundation F 126 Perim 03 Area 136,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.35568424889176,                       !- Area {m2}
  0.296518864587;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fb86750b-3f8b-4cee-9616-5c4c095a5032}, !- Handle
  Foundation F 126 Perim 375 Area 1713,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.1285490677323,                       !- Area {m2}
  3.74640180834041;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {2d59c2cd-08e8-47dc-8269-9b7ffb291052}, !- Handle
  ComStock DOE Ref 1980-2004 - Retail - ASHRAE 169-2013-5B, !- Name
  {26610bcc-0eba-4959-b6f3-b9f27f5ed3ed}, !- Default Exterior Surface Constructions Name
  {88a5beb0-cf27-4286-9179-73cc07eeaecf}, !- Default Interior Surface Constructions Name
  {ac66334e-1507-41c4-baee-aa0e0b1daed3}, !- Default Ground Contact Surface Constructions Name
  {b732b63a-993c-489f-85d2-83707290e36e}, !- Default Exterior SubSurface Constructions Name
  {34b458ae-cec6-4f8f-9652-9e2db016e3cc}, !- Default Interior SubSurface Constructions Name
  {0d2f6918-b104-4b3e-bd80-7a07f075e99e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {26610bcc-0eba-4959-b6f3-b9f27f5ed3ed}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8bff46e1-6c73-4071-84f6-9443c9989808}, !- Floor Construction Name
  {dac2ac84-dbff-46a9-876d-f00f2bbdb447}, !- Wall Construction Name
  {99991738-03f8-431c-a2a7-7e572146f4d2}; !- Roof Ceiling Construction Name

OS:Construction,
  {8bff46e1-6c73-4071-84f6-9443c9989808}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {106083ea-1460-4366-915f-085f8a5db3bb}, !- Layer 1
  {d1335c4e-95ba-4552-82d5-ff6d755def48}, !- Layer 2
  {f867e5b9-9e96-4156-a700-2530b32e660c}; !- Layer 3

OS:Material:NoMass,
  {106083ea-1460-4366-915f-085f8a5db3bb}, !- Handle
  Typical Insulation R-4.75,              !- Name
  Smooth,                                 !- Roughness
  0.837293777826698,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d1335c4e-95ba-4552-82d5-ff6d755def48}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f867e5b9-9e96-4156-a700-2530b32e660c}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6ccf9ff1-a7d3-485f-9cd5-56fa5d734695}, !- Handle
  {8bff46e1-6c73-4071-84f6-9443c9989808}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {99991738-03f8-431c-a2a7-7e572146f4d2}, !- Handle
  Typical IEAD Roof R-19.61,              !- Name
  ,                                       !- Surface Rendering Name
  {7d142aa3-658a-47ff-971c-85c250f9b390}, !- Layer 1
  {1b3a2b9b-fdb6-482f-bd8e-e28ff3e58f0d}, !- Layer 2
  {ccb65a56-e7d9-4ec0-873b-c92209508228}; !- Layer 3

OS:Material,
  {7d142aa3-658a-47ff-971c-85c250f9b390}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1b3a2b9b-fdb6-482f-bd8e-e28ff3e58f0d}, !- Handle
  Typical Insulation R-18.49,             !- Name
  Smooth,                                 !- Roughness
  3.25638224539908,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ccb65a56-e7d9-4ec0-873b-c92209508228}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {096ca8e9-05f7-40ae-98da-665a34e96d93}, !- Handle
  {99991738-03f8-431c-a2a7-7e572146f4d2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {88a5beb0-cf27-4286-9179-73cc07eeaecf}, !- Handle
  Default Surface Constructions 2,        !- Name
  {797bbc64-18b8-44f2-a133-0e211a49ed3c}, !- Floor Construction Name
  {ad6872ef-a3c8-406a-bfae-6d358c33acef}, !- Wall Construction Name
  {f372ef88-e7c3-4d43-95cf-a8034cff2649}; !- Roof Ceiling Construction Name

OS:Construction,
  {797bbc64-18b8-44f2-a133-0e211a49ed3c}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {4c5102f2-6ead-4209-a332-60adc6818b11}, !- Layer 1
  {6968c952-88f0-4c7d-bf32-ca76ad3754e6}; !- Layer 2

OS:Material,
  {4c5102f2-6ead-4209-a332-60adc6818b11}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6968c952-88f0-4c7d-bf32-ca76ad3754e6}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {81ff5984-5236-45d1-aa7c-239b84760c75}, !- Handle
  {797bbc64-18b8-44f2-a133-0e211a49ed3c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ad6872ef-a3c8-406a-bfae-6d358c33acef}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {1bc0518b-83b7-415b-95c0-d74d80e2f536}, !- Layer 1
  {1bc0518b-83b7-415b-95c0-d74d80e2f536}; !- Layer 2

OS:Material,
  {1bc0518b-83b7-415b-95c0-d74d80e2f536}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {58783a91-173e-4a92-a6a4-1f2afce4a72f}, !- Handle
  {ad6872ef-a3c8-406a-bfae-6d358c33acef}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f372ef88-e7c3-4d43-95cf-a8034cff2649}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {6968c952-88f0-4c7d-bf32-ca76ad3754e6}, !- Layer 1
  {4c5102f2-6ead-4209-a332-60adc6818b11}; !- Layer 2

OS:StandardsInformation:Construction,
  {3d3bc9a6-5b21-4fed-94d9-baf6559f3053}, !- Handle
  {f372ef88-e7c3-4d43-95cf-a8034cff2649}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ac66334e-1507-41c4-baee-aa0e0b1daed3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a33e76a4-e338-453f-83d6-6f4ca0f364e4}, !- Floor Construction Name
  {6587ae4b-cabc-4d0d-8ac8-d1c34daddb38}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a33e76a4-e338-453f-83d6-6f4ca0f364e4}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d146350b-c863-4376-ab1d-ea2469d39ce4}, !- Layer 1
  {f867e5b9-9e96-4156-a700-2530b32e660c}; !- Layer 2

OS:Material:NoMass,
  {72a9bcc1-6c65-4fd7-b391-bd50bbc3b5fd}, !- Handle
  Typical Insulation R-8.45,              !- Name
  Smooth,                                 !- Roughness
  1.48810407632331,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d146350b-c863-4376-ab1d-ea2469d39ce4}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f7622357-e3bb-40bc-a29a-15ac5dc47b5c}, !- Handle
  {a33e76a4-e338-453f-83d6-6f4ca0f364e4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6587ae4b-cabc-4d0d-8ac8-d1c34daddb38}, !- Handle
  Typical Insulated Basement Mass Wall R-10.0, !- Name
  ,                                       !- Surface Rendering Name
  {72a9bcc1-6c65-4fd7-b391-bd50bbc3b5fd}, !- Layer 1
  {021900a7-2cd2-48ef-9450-89a98e556613}; !- Layer 2

OS:Material,
  {021900a7-2cd2-48ef-9450-89a98e556613}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5b05726c-a3ae-42c7-9bd1-2963f22d3875}, !- Handle
  {6587ae4b-cabc-4d0d-8ac8-d1c34daddb38}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {b732b63a-993c-489f-85d2-83707290e36e}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {1231088f-5978-4aca-8533-8e9975a5f534}, !- Fixed Window Construction Name
  {548dd19b-1ae7-4982-b331-9f7bca3eff1e}, !- Operable Window Construction Name
  {9e601653-c4f2-4b78-9437-bbcbff88482c}, !- Door Construction Name
  {23cd27ed-640f-4df3-a64c-aef526669cb8}, !- Glass Door Construction Name
  {1344602e-d91b-4279-91d5-2e1a70075ce7}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ec32a30e-1a3e-46d4-a688-760463b451c0}, !- Tubular Daylight Dome Construction Name
  {ec32a30e-1a3e-46d4-a688-760463b451c0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1231088f-5978-4aca-8533-8e9975a5f534}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {dd9aa50e-438b-4b90-9102-b8295a659a07}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {dd9aa50e-438b-4b90-9102-b8295a659a07}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-0.59 SHGC 0.39, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {63ab41e7-43fa-43cc-9f0b-1966f70856bd}, !- Handle
  {1231088f-5978-4aca-8533-8e9975a5f534}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {548dd19b-1ae7-4982-b331-9f7bca3eff1e}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {2483c6ca-466b-46f2-a897-8fb2910df977}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2483c6ca-466b-46f2-a897-8fb2910df977}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-0.59 SHGC 0.39 1, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {05d6e619-2a2f-4a9b-aafd-5cd15bfd124f}, !- Handle
  {548dd19b-1ae7-4982-b331-9f7bca3eff1e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {9e601653-c4f2-4b78-9437-bbcbff88482c}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {25a12627-8ec4-46f4-b439-2c87eee7df23}, !- Layer 1
  {182073b4-2f8b-48df-9445-f4dc0583d7dd}; !- Layer 2

OS:Material,
  {25a12627-8ec4-46f4-b439-2c87eee7df23}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {182073b4-2f8b-48df-9445-f4dc0583d7dd}, !- Handle
  Typical Insulation R-10.02,             !- Name
  Smooth,                                 !- Roughness
  1.76396373294965,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6565e548-2207-4768-ba19-c7bf74bcfad6}, !- Handle
  {9e601653-c4f2-4b78-9437-bbcbff88482c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {23cd27ed-640f-4df3-a64c-aef526669cb8}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {b2bd51b2-3cb2-4294-bf97-9b06bff3354b}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b2bd51b2-3cb2-4294-bf97-9b06bff3354b}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c067ed66-adad-4417-8eed-b4e688fd2111}, !- Handle
  {23cd27ed-640f-4df3-a64c-aef526669cb8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {1344602e-d91b-4279-91d5-2e1a70075ce7}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {182073b4-2f8b-48df-9445-f4dc0583d7dd}; !- Layer 1

OS:StandardsInformation:Construction,
  {d801286c-7ced-481a-892e-1bdea2c35bc8}, !- Handle
  {1344602e-d91b-4279-91d5-2e1a70075ce7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {ec32a30e-1a3e-46d4-a688-760463b451c0}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {5caaad06-6570-4b7c-8483-e684e16eae0d}; !- Layer 1

OS:WindowMaterial:Glazing,
  {5caaad06-6570-4b7c-8483-e684e16eae0d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {61f6a670-406d-4e0c-9751-05d44924b85d}, !- Handle
  {ec32a30e-1a3e-46d4-a688-760463b451c0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {34b458ae-cec6-4f8f-9652-9e2db016e3cc}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ec32a30e-1a3e-46d4-a688-760463b451c0}, !- Fixed Window Construction Name
  {ec32a30e-1a3e-46d4-a688-760463b451c0}, !- Operable Window Construction Name
  {f55d0186-2034-4fd1-af3c-d5b311df4312}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f55d0186-2034-4fd1-af3c-d5b311df4312}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c4e8c9c1-fa9e-4387-ba10-2fa0a8800af2}; !- Layer 1

OS:Material,
  {c4e8c9c1-fa9e-4387-ba10-2fa0a8800af2}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8ef6d5f2-05f8-47ac-bbb4-52dd964e632d}, !- Handle
  {f55d0186-2034-4fd1-af3c-d5b311df4312}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0d2f6918-b104-4b3e-bd80-7a07f075e99e}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {c4e8c9c1-fa9e-4387-ba10-2fa0a8800af2}; !- Layer 1

OS:StandardsInformation:Construction,
  {397c49e6-5350-46b7-ac8d-24c2f356ff44}, !- Handle
  {0d2f6918-b104-4b3e-bd80-7a07f075e99e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dac2ac84-dbff-46a9-876d-f00f2bbdb447}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-12.2, !- Name
  ,                                       !- Surface Rendering Name
  {14499c6f-49d6-4ed5-af04-6b93579dd569}, !- Layer 1
  {8dc142ee-887b-4729-98b0-161afa0f115d}, !- Layer 2
  {182073b4-2f8b-48df-9445-f4dc0583d7dd}, !- Layer 3
  {8dc142ee-887b-4729-98b0-161afa0f115d}; !- Layer 4

OS:Material,
  {14499c6f-49d6-4ed5-af04-6b93579dd569}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8dc142ee-887b-4729-98b0-161afa0f115d}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {91b3c19c-e8d3-4bec-a9fb-3300ffd49424}, !- Handle
  {dac2ac84-dbff-46a9-876d-f00f2bbdb447}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Handle
  Always On Discrete,                     !- Name
  {a4990266-533f-42f2-9e23-5c5ba0dfb2f2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a4990266-533f-42f2-9e23-5c5ba0dfb2f2}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {1f2a6e3b-5949-4f67-bfb8-74e6b93bf706}, !- Handle
  7.1,                                    !- January Ground Temperature {C}
  3,                                      !- February Ground Temperature {C}
  -1,                                     !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {481aa57b-0cb6-42c2-b725-07e9184e6987}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {cc37d1f2-81f1-4774-9884-10043e01216d}, !- Handle
  Parking Areas and Drives,               !- Name
  {481aa57b-0cb6-42c2-b725-07e9184e6987}, !- Exterior Lights Definition Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24807.4903745186,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d69a5f25-2dbd-4f67-8d94-db2c463a55ec}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {580792d1-4cd6-433c-8981-0861901d2bd8}, !- Handle
  Building Facades,                       !- Name
  {d69a5f25-2dbd-4f67-8d94-db2c463a55ec}, !- Exterior Lights Definition Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  11224.9721603218,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {77a28cb5-663b-426a-bd41-17ae9989fbf9}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {da14c404-83f7-4fbe-889e-06aa141fceed}, !- Handle
  Main Entries,                           !- Name
  {77a28cb5-663b-426a-bd41-17ae9989fbf9}, !- Exterior Lights Definition Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b6fe51bf-e096-493e-9a6b-0b738d91c716}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {689d62b6-c1e4-4371-9cad-0caca23b7de4}, !- Handle
  Other Doors,                            !- Name
  {b6fe51bf-e096-493e-9a6b-0b738d91c716}, !- Exterior Lights Definition Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20.5099999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {29c19ce6-e2fe-413c-86c2-bbdb4ea667c4}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Handle
  Retail HtgSetp,                         !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  {a3d19457-e3cd-4eed-8f7f-85920dc2eea4}, !- Default Day Schedule Name
  {b3f8d7c7-7ec7-44c9-ba63-30352f10290e}, !- Summer Design Day Schedule Name
  {b4fae391-ca51-42c1-b9a7-d11e6a967fb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3d19457-e3cd-4eed-8f7f-85920dc2eea4}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d76f8f87-32d6-4bcd-9304-80fa275eb13a}, !- Handle
  Schedule Rule 10,                       !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06be53dc-91d4-4d9e-8f08-2657f58cc757}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06be53dc-91d4-4d9e-8f08-2657f58cc757}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f035e0f1-12f5-4c78-bf65-20dd1f39d73b}, !- Handle
  Schedule Rule 11,                       !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f65bc0c4-6659-40ab-ab19-b197d65c7f4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f65bc0c4-6659-40ab-ab19-b197d65c7f4e}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {66ade041-48ec-4d9a-ac53-45ef0b16fc75}, !- Handle
  Retail HtgSetp Winter Design Day,       !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a9946457-eb1e-4582-a899-357f678b0ecb}, !- Handle
  Retail ClgSetp,                         !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  {42125ae3-825c-49d3-810d-5cf880f71e8d}, !- Default Day Schedule Name
  {6213c571-015f-4761-9dd8-0a91ee37a080}, !- Summer Design Day Schedule Name
  {7b23122d-1c78-47b7-b533-9512f3e5bfcd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42125ae3-825c-49d3-810d-5cf880f71e8d}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c47eb3c7-c0b6-492e-abf1-f7485dba6e92}, !- Handle
  Schedule Rule 12,                       !- Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54b3f5a7-5534-4303-86bf-f823a7a446d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54b3f5a7-5534-4303-86bf-f823a7a446d0}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {414c7b05-e4ae-4634-991f-809a784c1721}, !- Handle
  Schedule Rule 13,                       !- Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f062abf-f078-4cce-b22d-283d04f6283e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f062abf-f078-4cce-b22d-283d04f6283e}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {bab383bc-c550-4eda-86d6-cf92ec735881}, !- Handle
  Retail ClgSetp Winter Design Day,       !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d410d385-737e-4851-8018-a596e6fe86fc}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fac2aaf-3680-46ab-a535-0d096d73e275}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26438f8c-1bb7-4221-894f-d390a5de4600}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20507e56-eddf-411d-becb-47aa0cc8615e}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0286f7a-5cde-4eab-8340-e8543518cfe5}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5e03177-3546-45ed-9970-ce3950855fdd}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {5128e366-8020-4178-96cc-4f8ee94b0bf4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5128e366-8020-4178-96cc-4f8ee94b0bf4}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  {c0ce939c-8e53-4747-abc4-132fcbc54f56}, !- Default Day Schedule Name
  {f70af38f-c56a-4fa1-ab68-c1ff1d6c6b1c}, !- Summer Design Day Schedule Name
  {f93d4103-dc13-4d46-a30d-d8d4a87d77d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0ce939c-8e53-4747-abc4-132fcbc54f56}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f93d4103-dc13-4d46-a30d-d8d4a87d77d3}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f70af38f-c56a-4fa1-ab68-c1ff1d6c6b1c}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4328f1f1-40b7-4415-8b4d-73f2d12242be}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {5128e366-8020-4178-96cc-4f8ee94b0bf4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29aaa1c1-f593-43b8-8e5f-954e929c3077}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {5128e366-8020-4178-96cc-4f8ee94b0bf4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d029b07-6d43-4a37-9727-447fc6de962e}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95ae4f51-8e35-41b3-a22e-c7a13574fd6b}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b8bbad1-4b49-446a-9ebb-1a9885eb99cf}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad3a9067-fb1c-4cdb-90d1-9f39f80d5018}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5174249-9483-4eaf-8d87-27d58e4f951c}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4aeb68e5-8fd3-40b9-ab99-54e27f430361}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fda89408-9e90-46b4-ad8b-04e250e826e8}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdeab8bb-cb0e-406c-9fd9-20bf6b0eac58}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acdafa46-27bf-452f-a79e-0fc33fe9397f}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Heating Setpoint Temperature Schedule Name
  {a9946457-eb1e-4582-a899-357f678b0ecb}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {3be04724-f0ea-4a55-90da-86ef00864dbf}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0c15aa0b-4e6c-4e4b-8cee-21516c02ec40}, !- Availability Schedule
  {a459579e-bdf5-4542-bbf6-fb0c55a721e0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c086909b-2e0c-4a3b-9969-de4eaf823527}, !- Supply Side Inlet Node Name
  {d56ddd23-492c-404b-ad8f-0a491dde5a46}, !- Demand Side Outlet Node Name
  {4bd646b3-d066-4ebc-891a-c8e3c130a815}, !- Demand Side Inlet Node A
  {fca4c90e-2ad8-48e6-b268-7b36ce6fc96e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d1f0e813-9133-4438-aa82-07d97999b0a2}, !- Demand Mixer Name
  {d1c6e4ff-6869-4401-9685-63c377d072dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {778db1ca-8e27-4ce0-bd84-5468c6ec53ec}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c086909b-2e0c-4a3b-9969-de4eaf823527}, !- Inlet Port
  {9c297dbf-d89b-400d-a568-f5bf50f83721}; !- Outlet Port

OS:Node,
  {3a14ff31-8aea-4a18-bd24-906b5de07625}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {e0353934-d689-46a4-89b2-fa46df5555d2}, !- Inlet Port
  {fca4c90e-2ad8-48e6-b268-7b36ce6fc96e}; !- Outlet Port

OS:Connection,
  {c086909b-2e0c-4a3b-9969-de4eaf823527}, !- Handle
  {3be04724-f0ea-4a55-90da-86ef00864dbf}, !- Source Object
  9,                                      !- Outlet Port
  {778db1ca-8e27-4ce0-bd84-5468c6ec53ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca4c90e-2ad8-48e6-b268-7b36ce6fc96e}, !- Handle
  {3a14ff31-8aea-4a18-bd24-906b5de07625}, !- Source Object
  3,                                      !- Outlet Port
  {3be04724-f0ea-4a55-90da-86ef00864dbf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4a1ee421-b7fd-4cdf-9ebd-a8a789bf8d1b}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {4bd646b3-d066-4ebc-891a-c8e3c130a815}, !- Inlet Port
  {86c5105c-8bcc-46dd-b9f7-b0b3cff21220}; !- Outlet Port

OS:Node,
  {b69172fc-42c2-40cf-babf-9fa986486ea6}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {aa923bcc-9331-423b-b9e8-ab0b2d9b4b01}, !- Inlet Port
  {d56ddd23-492c-404b-ad8f-0a491dde5a46}; !- Outlet Port

OS:Node,
  {a6b9851c-aa1e-4b1a-bd33-15b4a9253b5b}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c012b04b-82be-4975-be2c-16759f4be027}, !- Inlet Port
  {14a8500c-8497-4f5c-bd8e-fda0dfc0b732}; !- Outlet Port

OS:Connection,
  {4bd646b3-d066-4ebc-891a-c8e3c130a815}, !- Handle
  {3be04724-f0ea-4a55-90da-86ef00864dbf}, !- Source Object
  11,                                     !- Outlet Port
  {4a1ee421-b7fd-4cdf-9ebd-a8a789bf8d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d56ddd23-492c-404b-ad8f-0a491dde5a46}, !- Handle
  {b69172fc-42c2-40cf-babf-9fa986486ea6}, !- Source Object
  3,                                      !- Outlet Port
  {3be04724-f0ea-4a55-90da-86ef00864dbf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d1c6e4ff-6869-4401-9685-63c377d072dc}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {86c5105c-8bcc-46dd-b9f7-b0b3cff21220}, !- Inlet Node Name
  {ee7d95c0-0fc3-4fd7-8769-f407c55f064d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d1f0e813-9133-4438-aa82-07d97999b0a2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {aa923bcc-9331-423b-b9e8-ab0b2d9b4b01}, !- Outlet Node Name
  {0d30753c-aa9a-48d5-be69-5d1b83a8f17e}; !- Inlet Node Name 1

OS:Connection,
  {86c5105c-8bcc-46dd-b9f7-b0b3cff21220}, !- Handle
  {4a1ee421-b7fd-4cdf-9ebd-a8a789bf8d1b}, !- Source Object
  3,                                      !- Outlet Port
  {d1c6e4ff-6869-4401-9685-63c377d072dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa923bcc-9331-423b-b9e8-ab0b2d9b4b01}, !- Handle
  {d1f0e813-9133-4438-aa82-07d97999b0a2}, !- Source Object
  2,                                      !- Outlet Port
  {b69172fc-42c2-40cf-babf-9fa986486ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {184c7f78-e1e7-46f4-a6cb-136fd4e3e43b}, !- Handle
  {3be04724-f0ea-4a55-90da-86ef00864dbf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a459579e-bdf5-4542-bbf6-fb0c55a721e0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {dc9684e6-83a5-4dc1-b602-41636de2b207}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4ed2fdd8-a2e1-4070-92be-6fb40a0070ef}, !- Handle
  Zone Retail Back_Space A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {45694f39-2a38-49a7-99fc-578f50f97a3f}, !- Control Zone Name
  {3a14ff31-8aea-4a18-bd24-906b5de07625}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {defe008b-1518-4534-9482-1ba9f693457b}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Gas Htg Coil 26kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Handle
  Always Off Discrete,                    !- Name
  {53e73819-0f0f-4b14-88a0-b54257de080d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {53e73819-0f0f-4b14-88a0-b54257de080d}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {b0caa385-861c-4167-8e21-7b742c8dd597}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4a0f49ef-cb2a-4788-8934-a164c6198f56}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a1697d11-f77f-47ef-a87e-9d770f449d19}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {440e76a1-cc44-46f2-8f06-8d32c537f24a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3a003327-1316-4d89-905d-031ebbd253b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {440e76a1-cc44-46f2-8f06-8d32c537f24a}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3a003327-1316-4d89-905d-031ebbd253b2}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {714aac7b-ecf2-4000-96ed-e85136ca795e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {45694f39-2a38-49a7-99fc-578f50f97a3f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {5c766a0f-b6b8-448f-aeb6-45e0e7502395}, !- Air Inlet Node Name
  {e0353934-d689-46a4-89b2-fa46df5555d2}, !- Air Outlet Node Name
  {a1697d11-f77f-47ef-a87e-9d770f449d19}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f3e9b647-8da4-41f8-9aa1-5a909fe0ebc0}, !- Supply Air Fan Operating Mode Schedule Name
  {defe008b-1518-4534-9482-1ba9f693457b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4a0f49ef-cb2a-4788-8934-a164c6198f56}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b0caa385-861c-4167-8e21-7b742c8dd597}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e0353934-d689-46a4-89b2-fa46df5555d2}, !- Handle
  {714aac7b-ecf2-4000-96ed-e85136ca795e}, !- Source Object
  7,                                      !- Outlet Port
  {3a14ff31-8aea-4a18-bd24-906b5de07625}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d0b96aad-aed5-4208-bb43-d0e0ca90ab61}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d75cad78-cf69-4b2e-b8fa-74db0dc11465}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6b1912f5-b53d-476f-a0d9-338eb5e96128}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6b1912f5-b53d-476f-a0d9-338eb5e96128}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a8a2985d-3c55-483b-9076-b82c11d14a49}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA System, !- Name
  {d0b96aad-aed5-4208-bb43-d0e0ca90ab61}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76c99932-2684-4d1e-b412-a1e0a8c547a3}, !- Mixed Air Node Name
  {52b09ddf-851a-4fdd-b8b6-9cd3c314b30f}, !- Outdoor Air Stream Node Name
  {11ddd533-d96e-418e-8a10-c49ddb16bcd6}, !- Relief Air Stream Node Name
  {9c297dbf-d89b-400d-a568-f5bf50f83721}; !- Return Air Stream Node Name

OS:Node,
  {458f6ce4-023c-493a-8834-d9d48ab2e996}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {52b09ddf-851a-4fdd-b8b6-9cd3c314b30f}; !- Outlet Port

OS:Connection,
  {52b09ddf-851a-4fdd-b8b6-9cd3c314b30f}, !- Handle
  {458f6ce4-023c-493a-8834-d9d48ab2e996}, !- Source Object
  3,                                      !- Outlet Port
  {a8a2985d-3c55-483b-9076-b82c11d14a49}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6880a75-e589-4ac6-b211-96f0b3f3f7f4}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {11ddd533-d96e-418e-8a10-c49ddb16bcd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11ddd533-d96e-418e-8a10-c49ddb16bcd6}, !- Handle
  {a8a2985d-3c55-483b-9076-b82c11d14a49}, !- Source Object
  7,                                      !- Outlet Port
  {f6880a75-e589-4ac6-b211-96f0b3f3f7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {940c1c52-e3ec-4dd5-969b-7ab583d43a68}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {76c99932-2684-4d1e-b412-a1e0a8c547a3}, !- Inlet Port
  {5c766a0f-b6b8-448f-aeb6-45e0e7502395}; !- Outlet Port

OS:Connection,
  {9c297dbf-d89b-400d-a568-f5bf50f83721}, !- Handle
  {778db1ca-8e27-4ce0-bd84-5468c6ec53ec}, !- Source Object
  3,                                      !- Outlet Port
  {a8a2985d-3c55-483b-9076-b82c11d14a49}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76c99932-2684-4d1e-b412-a1e0a8c547a3}, !- Handle
  {a8a2985d-3c55-483b-9076-b82c11d14a49}, !- Source Object
  5,                                      !- Outlet Port
  {940c1c52-e3ec-4dd5-969b-7ab583d43a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c766a0f-b6b8-448f-aeb6-45e0e7502395}, !- Handle
  {940c1c52-e3ec-4dd5-969b-7ab583d43a68}, !- Source Object
  3,                                      !- Outlet Port
  {714aac7b-ecf2-4000-96ed-e85136ca795e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dc9684e6-83a5-4dc1-b602-41636de2b207}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0ae4ec61-a3cd-459a-af5f-62a2c4393c6f}, !- Control Zone or Zone List Name
  {21b9103a-6ea7-4f45-a278-4d1e38dc3b4f}, !- Cooling Control Zone or Zone List Name
  {51a0ede0-fe27-4f84-b137-8e0c66e329de}, !- Heating Control Zone or Zone List Name
  {2d23cb21-13be-4a9c-b70f-0470d36f511e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0ae4ec61-a3cd-459a-af5f-62a2c4393c6f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {21b9103a-6ea7-4f45-a278-4d1e38dc3b4f}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {51a0ede0-fe27-4f84-b137-8e0c66e329de}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d23cb21-13be-4a9c-b70f-0470d36f511e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c45fb4e5-5746-4454-991c-8255ccdf732f}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {5330faf4-c54d-4866-928a-addd8e18e526}, !- Air Inlet Node Name
  {c012b04b-82be-4975-be2c-16759f4be027}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {01a94058-e8f8-481a-84f7-37ffacf9b1db}, !- Handle
  Zone Retail Back_Space A  - Story Ground Return Air Node, !- Name
  {c1e062b8-bcb5-44e2-a4a2-651237000c4e}, !- Inlet Port
  {0d30753c-aa9a-48d5-be69-5d1b83a8f17e}; !- Outlet Port

OS:Connection,
  {14a8500c-8497-4f5c-bd8e-fda0dfc0b732}, !- Handle
  {a6b9851c-aa1e-4b1a-bd33-15b4a9253b5b}, !- Source Object
  3,                                      !- Outlet Port
  {c4a6b10b-23cc-4e32-be12-da9bd983f2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e062b8-bcb5-44e2-a4a2-651237000c4e}, !- Handle
  {c9f887ac-90bc-4e28-9adc-c443103d33fd}, !- Source Object
  2,                                      !- Outlet Port
  {01a94058-e8f8-481a-84f7-37ffacf9b1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d30753c-aa9a-48d5-be69-5d1b83a8f17e}, !- Handle
  {01a94058-e8f8-481a-84f7-37ffacf9b1db}, !- Source Object
  3,                                      !- Outlet Port
  {d1f0e813-9133-4438-aa82-07d97999b0a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b73418d3-8989-4182-be25-9ef847a037b3}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ee7d95c0-0fc3-4fd7-8769-f407c55f064d}, !- Inlet Port
  {5330faf4-c54d-4866-928a-addd8e18e526}; !- Outlet Port

OS:Connection,
  {ee7d95c0-0fc3-4fd7-8769-f407c55f064d}, !- Handle
  {d1c6e4ff-6869-4401-9685-63c377d072dc}, !- Source Object
  3,                                      !- Outlet Port
  {b73418d3-8989-4182-be25-9ef847a037b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5330faf4-c54d-4866-928a-addd8e18e526}, !- Handle
  {b73418d3-8989-4182-be25-9ef847a037b3}, !- Source Object
  3,                                      !- Outlet Port
  {c45fb4e5-5746-4454-991c-8255ccdf732f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c012b04b-82be-4975-be2c-16759f4be027}, !- Handle
  {c45fb4e5-5746-4454-991c-8255ccdf732f}, !- Source Object
  4,                                      !- Outlet Port
  {a6b9851c-aa1e-4b1a-bd33-15b4a9253b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {20faab14-9533-462c-b22d-ceaaf875cdf3}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4508f504-9459-4c6c-90f7-474195a6d1a5}, !- Availability Schedule
  {4f3d5f37-df2b-452a-9bf2-44ea1da59902}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4e30e67-d9e9-4fcd-8131-9ff9ae446292}, !- Supply Side Inlet Node Name
  {c90cc501-864c-4732-ae1e-ca0448b48b88}, !- Demand Side Outlet Node Name
  {75399406-ccdf-46e9-91ae-9769f00147c7}, !- Demand Side Inlet Node A
  {cb1e6d3d-2881-4177-8d1b-e7aa0580b526}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {85c5727a-4499-4eff-9a0e-9555af7f4f61}, !- Demand Mixer Name
  {8a8a8a7e-4a18-4dcb-a96f-cb076cc328e6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f69003e6-6abd-4877-9dfa-5c4c37a3a388}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a4e30e67-d9e9-4fcd-8131-9ff9ae446292}, !- Inlet Port
  {fd10d461-863a-4daf-8386-3d9d87581e8c}; !- Outlet Port

OS:Node,
  {6490fe1b-ea8f-4770-a5c3-37c420eed114}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5a07fd3c-2737-4d4b-9ced-fde16d4f2324}, !- Inlet Port
  {cb1e6d3d-2881-4177-8d1b-e7aa0580b526}; !- Outlet Port

OS:Connection,
  {a4e30e67-d9e9-4fcd-8131-9ff9ae446292}, !- Handle
  {20faab14-9533-462c-b22d-ceaaf875cdf3}, !- Source Object
  9,                                      !- Outlet Port
  {f69003e6-6abd-4877-9dfa-5c4c37a3a388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1e6d3d-2881-4177-8d1b-e7aa0580b526}, !- Handle
  {6490fe1b-ea8f-4770-a5c3-37c420eed114}, !- Source Object
  3,                                      !- Outlet Port
  {20faab14-9533-462c-b22d-ceaaf875cdf3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ad2085c2-3dae-4ff5-b13e-cd03f10a0dad}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {75399406-ccdf-46e9-91ae-9769f00147c7}, !- Inlet Port
  {7eaf513b-f9a4-4bd7-a5b5-942804e32d5f}; !- Outlet Port

OS:Node,
  {05814010-1c3a-4c01-ad48-1a66f88f47c5}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2ce1fb65-2012-414c-8cf1-79074a9ccd70}, !- Inlet Port
  {c90cc501-864c-4732-ae1e-ca0448b48b88}; !- Outlet Port

OS:Node,
  {c17e2f0b-11dc-44c7-90a8-c7af00c65e38}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9968affb-0b6d-4286-b58f-952f8c31e587}, !- Inlet Port
  {434b179f-24a7-4dee-9edd-bcacc22b75a1}; !- Outlet Port

OS:Connection,
  {75399406-ccdf-46e9-91ae-9769f00147c7}, !- Handle
  {20faab14-9533-462c-b22d-ceaaf875cdf3}, !- Source Object
  11,                                     !- Outlet Port
  {ad2085c2-3dae-4ff5-b13e-cd03f10a0dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90cc501-864c-4732-ae1e-ca0448b48b88}, !- Handle
  {05814010-1c3a-4c01-ad48-1a66f88f47c5}, !- Source Object
  3,                                      !- Outlet Port
  {20faab14-9533-462c-b22d-ceaaf875cdf3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8a8a8a7e-4a18-4dcb-a96f-cb076cc328e6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7eaf513b-f9a4-4bd7-a5b5-942804e32d5f}, !- Inlet Node Name
  {1f7087c2-668a-4102-882f-02104149ef8e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {85c5727a-4499-4eff-9a0e-9555af7f4f61}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {2ce1fb65-2012-414c-8cf1-79074a9ccd70}, !- Outlet Node Name
  {a20cad67-7056-4e62-ab8a-cd8911c8d899}; !- Inlet Node Name 1

OS:Connection,
  {7eaf513b-f9a4-4bd7-a5b5-942804e32d5f}, !- Handle
  {ad2085c2-3dae-4ff5-b13e-cd03f10a0dad}, !- Source Object
  3,                                      !- Outlet Port
  {8a8a8a7e-4a18-4dcb-a96f-cb076cc328e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce1fb65-2012-414c-8cf1-79074a9ccd70}, !- Handle
  {85c5727a-4499-4eff-9a0e-9555af7f4f61}, !- Source Object
  2,                                      !- Outlet Port
  {05814010-1c3a-4c01-ad48-1a66f88f47c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {20f943c7-1b2c-4f1a-8d4c-3f3cfdf81f26}, !- Handle
  {20faab14-9533-462c-b22d-ceaaf875cdf3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4f3d5f37-df2b-452a-9bf2-44ea1da59902}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {8b433c29-2928-4d36-89db-f6834ec9f4e9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3fa05892-c4fd-43ba-87de-eb73ce9385f0}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fe496d16-dfd9-41c2-9b43-263ae906af38}, !- Control Zone Name
  {6490fe1b-ea8f-4770-a5c3-37c420eed114}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c7268097-90bf-4a53-853c-06ee0cb0489f}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Gas Htg Coil 31kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2d0bd6e1-875d-44d5-a89f-0df1af875017}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {93de0ce2-6998-4d76-a13c-1b2803dc4a67}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4abee36b-b747-4d84-a1e3-49ee13af27a4}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {118b9322-c380-4ced-abad-2ffb02afd0b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aec67999-d8e7-48b9-b49c-6190a058a33c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {118b9322-c380-4ced-abad-2ffb02afd0b5}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aec67999-d8e7-48b9-b49c-6190a058a33c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6c562799-0e58-4ecc-a5df-a0b0d2256cbf}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fe496d16-dfd9-41c2-9b43-263ae906af38}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {01b344b5-2fc5-43c9-855b-c95bb3e49e35}, !- Air Inlet Node Name
  {5a07fd3c-2737-4d4b-9ced-fde16d4f2324}, !- Air Outlet Node Name
  {4abee36b-b747-4d84-a1e3-49ee13af27a4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {622d26f4-e786-45d7-94a2-6d4ad876b867}, !- Supply Air Fan Operating Mode Schedule Name
  {c7268097-90bf-4a53-853c-06ee0cb0489f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {93de0ce2-6998-4d76-a13c-1b2803dc4a67}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2d0bd6e1-875d-44d5-a89f-0df1af875017}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5a07fd3c-2737-4d4b-9ced-fde16d4f2324}, !- Handle
  {6c562799-0e58-4ecc-a5df-a0b0d2256cbf}, !- Source Object
  7,                                      !- Outlet Port
  {6490fe1b-ea8f-4770-a5c3-37c420eed114}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {77360693-fbba-4e05-8fca-785894cd5b8d}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ed318393-be86-45a9-8b83-e18bd79fec38}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {657b3f41-11ff-471b-ba1b-eac6ae5ef8a3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {657b3f41-11ff-471b-ba1b-eac6ae5ef8a3}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5256d0d2-e959-4e97-993a-69e2e5d2e7b6}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA System, !- Name
  {77360693-fbba-4e05-8fca-785894cd5b8d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ab32b768-cae2-4477-904c-1a49c6a5dc18}, !- Mixed Air Node Name
  {39f727c6-6add-4801-b5ac-35d92520ed47}, !- Outdoor Air Stream Node Name
  {98a46ccf-a0d3-4460-b1d2-1ad2c1f7055e}, !- Relief Air Stream Node Name
  {fd10d461-863a-4daf-8386-3d9d87581e8c}; !- Return Air Stream Node Name

OS:Node,
  {af0cf1d1-50d5-4d29-8c18-349007c72eae}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {39f727c6-6add-4801-b5ac-35d92520ed47}; !- Outlet Port

OS:Connection,
  {39f727c6-6add-4801-b5ac-35d92520ed47}, !- Handle
  {af0cf1d1-50d5-4d29-8c18-349007c72eae}, !- Source Object
  3,                                      !- Outlet Port
  {5256d0d2-e959-4e97-993a-69e2e5d2e7b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f5990441-18fe-4329-96c6-ca215991b100}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {98a46ccf-a0d3-4460-b1d2-1ad2c1f7055e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98a46ccf-a0d3-4460-b1d2-1ad2c1f7055e}, !- Handle
  {5256d0d2-e959-4e97-993a-69e2e5d2e7b6}, !- Source Object
  7,                                      !- Outlet Port
  {f5990441-18fe-4329-96c6-ca215991b100}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4cf2f29-4335-4f1f-94f1-80ebfb07f48c}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ab32b768-cae2-4477-904c-1a49c6a5dc18}, !- Inlet Port
  {01b344b5-2fc5-43c9-855b-c95bb3e49e35}; !- Outlet Port

OS:Connection,
  {fd10d461-863a-4daf-8386-3d9d87581e8c}, !- Handle
  {f69003e6-6abd-4877-9dfa-5c4c37a3a388}, !- Source Object
  3,                                      !- Outlet Port
  {5256d0d2-e959-4e97-993a-69e2e5d2e7b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ab32b768-cae2-4477-904c-1a49c6a5dc18}, !- Handle
  {5256d0d2-e959-4e97-993a-69e2e5d2e7b6}, !- Source Object
  5,                                      !- Outlet Port
  {b4cf2f29-4335-4f1f-94f1-80ebfb07f48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b344b5-2fc5-43c9-855b-c95bb3e49e35}, !- Handle
  {b4cf2f29-4335-4f1f-94f1-80ebfb07f48c}, !- Source Object
  3,                                      !- Outlet Port
  {6c562799-0e58-4ecc-a5df-a0b0d2256cbf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8b433c29-2928-4d36-89db-f6834ec9f4e9}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6e71c2fc-2dc1-47f6-abaa-9d5ae9c444f4}, !- Control Zone or Zone List Name
  {d22a5c37-7030-43d2-a45b-56bff9a4c178}, !- Cooling Control Zone or Zone List Name
  {38fdb144-dff1-4f86-a0d8-a5a526bc87b0}, !- Heating Control Zone or Zone List Name
  {e5674711-7e5c-4dce-b5a0-bc4793373d14}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6e71c2fc-2dc1-47f6-abaa-9d5ae9c444f4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {d22a5c37-7030-43d2-a45b-56bff9a4c178}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {38fdb144-dff1-4f86-a0d8-a5a526bc87b0}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e5674711-7e5c-4dce-b5a0-bc4793373d14}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {43344b04-d194-49dc-8873-6c8a5666c418}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {59bd3033-d3ea-4828-8c17-e3eb12ec56e0}, !- Air Inlet Node Name
  {9968affb-0b6d-4286-b58f-952f8c31e587}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cd6be6d-317f-4243-b0b6-15471a82f4a6}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Return Air Node, !- Name
  {bef79204-41f7-4bfa-ac63-7798f5dab0d5}, !- Inlet Port
  {a20cad67-7056-4e62-ab8a-cd8911c8d899}; !- Outlet Port

OS:Connection,
  {434b179f-24a7-4dee-9edd-bcacc22b75a1}, !- Handle
  {c17e2f0b-11dc-44c7-90a8-c7af00c65e38}, !- Source Object
  3,                                      !- Outlet Port
  {4625a13f-73d6-4772-97cf-ba7e0805a171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef79204-41f7-4bfa-ac63-7798f5dab0d5}, !- Handle
  {ddec98ac-826c-47bf-8f9f-8cf4715b65b0}, !- Source Object
  2,                                      !- Outlet Port
  {3cd6be6d-317f-4243-b0b6-15471a82f4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20cad67-7056-4e62-ab8a-cd8911c8d899}, !- Handle
  {3cd6be6d-317f-4243-b0b6-15471a82f4a6}, !- Source Object
  3,                                      !- Outlet Port
  {85c5727a-4499-4eff-9a0e-9555af7f4f61}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c055c96b-dcdc-4b53-a38b-32cff3b85489}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1f7087c2-668a-4102-882f-02104149ef8e}, !- Inlet Port
  {59bd3033-d3ea-4828-8c17-e3eb12ec56e0}; !- Outlet Port

OS:Connection,
  {1f7087c2-668a-4102-882f-02104149ef8e}, !- Handle
  {8a8a8a7e-4a18-4dcb-a96f-cb076cc328e6}, !- Source Object
  3,                                      !- Outlet Port
  {c055c96b-dcdc-4b53-a38b-32cff3b85489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59bd3033-d3ea-4828-8c17-e3eb12ec56e0}, !- Handle
  {c055c96b-dcdc-4b53-a38b-32cff3b85489}, !- Source Object
  3,                                      !- Outlet Port
  {43344b04-d194-49dc-8873-6c8a5666c418}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9968affb-0b6d-4286-b58f-952f8c31e587}, !- Handle
  {43344b04-d194-49dc-8873-6c8a5666c418}, !- Source Object
  4,                                      !- Outlet Port
  {c17e2f0b-11dc-44c7-90a8-c7af00c65e38}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {412ddc49-4bad-45d6-be47-af5c0891d1cb}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {50c0dd20-98e8-46a4-aba2-e183fcca079f}, !- Availability Schedule
  {affabea4-cb65-4eb9-a87a-dc7d4f130ae5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {50902917-1421-4831-baf7-230ceafde3fa}, !- Supply Side Inlet Node Name
  {1e59c854-ea2b-4972-9816-f83973e2f0bb}, !- Demand Side Outlet Node Name
  {6e1001e1-179a-4acf-9681-274037243cc1}, !- Demand Side Inlet Node A
  {1a4368e3-955e-4cf2-8c31-dc007ec52977}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e93a8df4-408f-4729-b6b9-cc7605a7ff08}, !- Demand Mixer Name
  {c5281a26-981b-4781-87d7-bf96178fc29a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {456a68de-c9de-40ba-a604-ac59de2760d0}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {50902917-1421-4831-baf7-230ceafde3fa}, !- Inlet Port
  {75a0ede6-53ed-4cf0-93b0-0269d3f4bd08}; !- Outlet Port

OS:Node,
  {bcd7c967-56dd-4996-90cf-0b2e16c72c19}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ef96a088-db50-4ceb-b505-e88e06e69885}, !- Inlet Port
  {1a4368e3-955e-4cf2-8c31-dc007ec52977}; !- Outlet Port

OS:Connection,
  {50902917-1421-4831-baf7-230ceafde3fa}, !- Handle
  {412ddc49-4bad-45d6-be47-af5c0891d1cb}, !- Source Object
  9,                                      !- Outlet Port
  {456a68de-c9de-40ba-a604-ac59de2760d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a4368e3-955e-4cf2-8c31-dc007ec52977}, !- Handle
  {bcd7c967-56dd-4996-90cf-0b2e16c72c19}, !- Source Object
  3,                                      !- Outlet Port
  {412ddc49-4bad-45d6-be47-af5c0891d1cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {87b3f9a0-ab9b-4acd-ab00-8abafdd000e3}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6e1001e1-179a-4acf-9681-274037243cc1}, !- Inlet Port
  {4bd05ef6-86e9-453f-913b-63676fd9218b}; !- Outlet Port

OS:Node,
  {553e7522-67ce-4b51-a91a-14bac3895275}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {0b4e82b7-0c12-49eb-8f10-de1fbaf6096e}, !- Inlet Port
  {1e59c854-ea2b-4972-9816-f83973e2f0bb}; !- Outlet Port

OS:Node,
  {7ccb1595-be29-4e7f-8578-0f5f458c5fdc}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2f951ebf-a33d-433a-bedf-42d783f39a8f}, !- Inlet Port
  {47f4d8d0-36ba-4e7a-9d22-c1e132d391e3}; !- Outlet Port

OS:Connection,
  {6e1001e1-179a-4acf-9681-274037243cc1}, !- Handle
  {412ddc49-4bad-45d6-be47-af5c0891d1cb}, !- Source Object
  11,                                     !- Outlet Port
  {87b3f9a0-ab9b-4acd-ab00-8abafdd000e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e59c854-ea2b-4972-9816-f83973e2f0bb}, !- Handle
  {553e7522-67ce-4b51-a91a-14bac3895275}, !- Source Object
  3,                                      !- Outlet Port
  {412ddc49-4bad-45d6-be47-af5c0891d1cb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c5281a26-981b-4781-87d7-bf96178fc29a}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4bd05ef6-86e9-453f-913b-63676fd9218b}, !- Inlet Node Name
  {e45d64ae-048a-46ec-9ff5-8e9ce1d04292}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e93a8df4-408f-4729-b6b9-cc7605a7ff08}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {0b4e82b7-0c12-49eb-8f10-de1fbaf6096e}, !- Outlet Node Name
  {43ae519d-fb2a-4abb-a45c-189962974982}; !- Inlet Node Name 1

OS:Connection,
  {4bd05ef6-86e9-453f-913b-63676fd9218b}, !- Handle
  {87b3f9a0-ab9b-4acd-ab00-8abafdd000e3}, !- Source Object
  3,                                      !- Outlet Port
  {c5281a26-981b-4781-87d7-bf96178fc29a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4e82b7-0c12-49eb-8f10-de1fbaf6096e}, !- Handle
  {e93a8df4-408f-4729-b6b9-cc7605a7ff08}, !- Source Object
  2,                                      !- Outlet Port
  {553e7522-67ce-4b51-a91a-14bac3895275}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {43c0ff2f-36f8-40da-8bba-6727f15fd594}, !- Handle
  {412ddc49-4bad-45d6-be47-af5c0891d1cb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {affabea4-cb65-4eb9-a87a-dc7d4f130ae5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {16c88f33-bbad-4a1c-9fb8-27ffbb52ed5b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ac1d883b-a447-4143-b2d9-2ef4271417d7}, !- Handle
  Zone Retail Back_Space B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a4d7aec5-ba0f-40a0-9833-3b4d1e0c3a2b}, !- Control Zone Name
  {bcd7c967-56dd-4996-90cf-0b2e16c72c19}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {56cda9b7-7b29-4e85-919b-ac56b6d5f004}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Gas Htg Coil 71kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d4c8efcf-6510-4837-984e-86a6a783ffe3}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {03d5b7d4-d488-4893-90ff-8f925f939754}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 32kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1eccaa39-d531-44d5-97bc-a6c8d3c0f194}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cdb3ca40-c8da-4aec-ac4d-b16275d95aaf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {79965eca-7f39-4a23-9d8c-e84fb0d6c079}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cdb3ca40-c8da-4aec-ac4d-b16275d95aaf}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {79965eca-7f39-4a23-9d8c-e84fb0d6c079}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {da6a3b12-2181-4565-bf08-3712c8fe312c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a4d7aec5-ba0f-40a0-9833-3b4d1e0c3a2b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {2e36bc99-7a3f-4b64-862b-1ad08f5e0074}, !- Air Inlet Node Name
  {ef96a088-db50-4ceb-b505-e88e06e69885}, !- Air Outlet Node Name
  {1eccaa39-d531-44d5-97bc-a6c8d3c0f194}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {96664ef0-21b8-47f6-aa69-7b558583c396}, !- Supply Air Fan Operating Mode Schedule Name
  {56cda9b7-7b29-4e85-919b-ac56b6d5f004}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {03d5b7d4-d488-4893-90ff-8f925f939754}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d4c8efcf-6510-4837-984e-86a6a783ffe3}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ef96a088-db50-4ceb-b505-e88e06e69885}, !- Handle
  {da6a3b12-2181-4565-bf08-3712c8fe312c}, !- Source Object
  7,                                      !- Outlet Port
  {bcd7c967-56dd-4996-90cf-0b2e16c72c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fc2b526f-df2b-4f92-9f05-8bde671c00ed}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2dd1b20e-aba9-4ad3-aa9b-8faac3230086}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6ca2ede9-3ce0-449a-9bce-0a5807aa85a9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6ca2ede9-3ce0-449a-9bce-0a5807aa85a9}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b6201533-e951-4f16-b938-11b2ef36982b}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA System, !- Name
  {fc2b526f-df2b-4f92-9f05-8bde671c00ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76099f4a-a639-4c80-b5c8-e20177cb0d57}, !- Mixed Air Node Name
  {0ca114bc-41d0-4a54-b3be-7cb749fd1d60}, !- Outdoor Air Stream Node Name
  {d53a4bdb-d212-4db8-847e-731faae8cb71}, !- Relief Air Stream Node Name
  {75a0ede6-53ed-4cf0-93b0-0269d3f4bd08}; !- Return Air Stream Node Name

OS:Node,
  {090bcbd5-eb35-4805-b587-f5e90f9a7a7a}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0ca114bc-41d0-4a54-b3be-7cb749fd1d60}; !- Outlet Port

OS:Connection,
  {0ca114bc-41d0-4a54-b3be-7cb749fd1d60}, !- Handle
  {090bcbd5-eb35-4805-b587-f5e90f9a7a7a}, !- Source Object
  3,                                      !- Outlet Port
  {b6201533-e951-4f16-b938-11b2ef36982b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e167bf40-c80d-4a32-8be2-410ea3f67a99}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d53a4bdb-d212-4db8-847e-731faae8cb71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d53a4bdb-d212-4db8-847e-731faae8cb71}, !- Handle
  {b6201533-e951-4f16-b938-11b2ef36982b}, !- Source Object
  7,                                      !- Outlet Port
  {e167bf40-c80d-4a32-8be2-410ea3f67a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c35e2a1a-ddff-4e71-9fd5-174fe3dd0ef2}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {76099f4a-a639-4c80-b5c8-e20177cb0d57}, !- Inlet Port
  {2e36bc99-7a3f-4b64-862b-1ad08f5e0074}; !- Outlet Port

OS:Connection,
  {75a0ede6-53ed-4cf0-93b0-0269d3f4bd08}, !- Handle
  {456a68de-c9de-40ba-a604-ac59de2760d0}, !- Source Object
  3,                                      !- Outlet Port
  {b6201533-e951-4f16-b938-11b2ef36982b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76099f4a-a639-4c80-b5c8-e20177cb0d57}, !- Handle
  {b6201533-e951-4f16-b938-11b2ef36982b}, !- Source Object
  5,                                      !- Outlet Port
  {c35e2a1a-ddff-4e71-9fd5-174fe3dd0ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e36bc99-7a3f-4b64-862b-1ad08f5e0074}, !- Handle
  {c35e2a1a-ddff-4e71-9fd5-174fe3dd0ef2}, !- Source Object
  3,                                      !- Outlet Port
  {da6a3b12-2181-4565-bf08-3712c8fe312c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {16c88f33-bbad-4a1c-9fb8-27ffbb52ed5b}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a2e30790-db77-49fb-9ff8-a8e5d7d0173a}, !- Control Zone or Zone List Name
  {88b88d63-0daf-4fc7-b739-fb1b69643228}, !- Cooling Control Zone or Zone List Name
  {e3c4cabd-a482-4498-8317-3fe559b467c6}, !- Heating Control Zone or Zone List Name
  {72f60875-9035-434f-b7e0-8e931fec29e1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a2e30790-db77-49fb-9ff8-a8e5d7d0173a}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {88b88d63-0daf-4fc7-b739-fb1b69643228}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e3c4cabd-a482-4498-8317-3fe559b467c6}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {72f60875-9035-434f-b7e0-8e931fec29e1}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ab0723cb-7a49-4dd4-8818-883d050d870f}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {34642687-866f-4c9e-9bfd-3200c1b3bfc0}, !- Air Inlet Node Name
  {2f951ebf-a33d-433a-bedf-42d783f39a8f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d851f265-d7b2-4e73-8857-da0b1cd79dc4}, !- Handle
  Zone Retail Back_Space B  - Story Ground Return Air Node, !- Name
  {bddf468c-748d-4df5-b9e1-dcb884132d6b}, !- Inlet Port
  {43ae519d-fb2a-4abb-a45c-189962974982}; !- Outlet Port

OS:Connection,
  {47f4d8d0-36ba-4e7a-9d22-c1e132d391e3}, !- Handle
  {7ccb1595-be29-4e7f-8578-0f5f458c5fdc}, !- Source Object
  3,                                      !- Outlet Port
  {09332d6e-5b5e-43cc-af3e-656da55dce0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bddf468c-748d-4df5-b9e1-dcb884132d6b}, !- Handle
  {e04dc549-897c-4af1-a4c3-c5cd25bf1546}, !- Source Object
  2,                                      !- Outlet Port
  {d851f265-d7b2-4e73-8857-da0b1cd79dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43ae519d-fb2a-4abb-a45c-189962974982}, !- Handle
  {d851f265-d7b2-4e73-8857-da0b1cd79dc4}, !- Source Object
  3,                                      !- Outlet Port
  {e93a8df4-408f-4729-b6b9-cc7605a7ff08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39694ff6-3fa1-4bf3-99e5-4420865425a1}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e45d64ae-048a-46ec-9ff5-8e9ce1d04292}, !- Inlet Port
  {34642687-866f-4c9e-9bfd-3200c1b3bfc0}; !- Outlet Port

OS:Connection,
  {e45d64ae-048a-46ec-9ff5-8e9ce1d04292}, !- Handle
  {c5281a26-981b-4781-87d7-bf96178fc29a}, !- Source Object
  3,                                      !- Outlet Port
  {39694ff6-3fa1-4bf3-99e5-4420865425a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34642687-866f-4c9e-9bfd-3200c1b3bfc0}, !- Handle
  {39694ff6-3fa1-4bf3-99e5-4420865425a1}, !- Source Object
  3,                                      !- Outlet Port
  {ab0723cb-7a49-4dd4-8818-883d050d870f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f951ebf-a33d-433a-bedf-42d783f39a8f}, !- Handle
  {ab0723cb-7a49-4dd4-8818-883d050d870f}, !- Source Object
  4,                                      !- Outlet Port
  {7ccb1595-be29-4e7f-8578-0f5f458c5fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {91f1fa61-2840-4b2b-a089-0f8210f1b8b3}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6a4e5057-2e51-43ee-bff8-000fb7e9425d}, !- Availability Schedule
  {f320138a-499b-40fc-b2fc-572f83bf2f6f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {32578c22-494a-4865-8e9e-cbafa1618349}, !- Supply Side Inlet Node Name
  {02a19310-8b16-4cab-9c1d-213a4fe017b8}, !- Demand Side Outlet Node Name
  {13408a45-c063-4cfc-b780-5f8340095b87}, !- Demand Side Inlet Node A
  {129ea56b-87c8-411a-8d38-2f8be8def61d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e39d3a7c-aed9-407e-91b9-95b5fcb77e3c}, !- Demand Mixer Name
  {edc71f69-1f5c-4c4a-beb6-2a88de0c32d2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c61fe82d-6eee-4dd3-b1e6-00f3bb673f46}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {32578c22-494a-4865-8e9e-cbafa1618349}, !- Inlet Port
  {2bb9271a-dd67-4a4e-ad5c-a7086f196975}; !- Outlet Port

OS:Node,
  {f10780f1-886b-4a70-ab67-3c6df8b74268}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6c2cfd61-8a64-4dfa-8e52-1d0f5096c6db}, !- Inlet Port
  {129ea56b-87c8-411a-8d38-2f8be8def61d}; !- Outlet Port

OS:Connection,
  {32578c22-494a-4865-8e9e-cbafa1618349}, !- Handle
  {91f1fa61-2840-4b2b-a089-0f8210f1b8b3}, !- Source Object
  9,                                      !- Outlet Port
  {c61fe82d-6eee-4dd3-b1e6-00f3bb673f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {129ea56b-87c8-411a-8d38-2f8be8def61d}, !- Handle
  {f10780f1-886b-4a70-ab67-3c6df8b74268}, !- Source Object
  3,                                      !- Outlet Port
  {91f1fa61-2840-4b2b-a089-0f8210f1b8b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c4aeb15e-62b6-4f28-a602-0bfb54e2f7b4}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {13408a45-c063-4cfc-b780-5f8340095b87}, !- Inlet Port
  {0674e5da-03af-45e4-972d-d6f0a6cb374a}; !- Outlet Port

OS:Node,
  {4491920d-b237-44ba-a15a-355245f3686b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {32ddaba4-6ad2-470b-813d-155a90bb036a}, !- Inlet Port
  {02a19310-8b16-4cab-9c1d-213a4fe017b8}; !- Outlet Port

OS:Node,
  {0b1f8bfa-ed2f-4ba7-b8c7-c2f9bd838522}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {753bc617-bde5-4a09-a388-1bda31fd4849}, !- Inlet Port
  {b4fee38f-f4c0-42e6-8b0d-3e58bc86f50a}; !- Outlet Port

OS:Connection,
  {13408a45-c063-4cfc-b780-5f8340095b87}, !- Handle
  {91f1fa61-2840-4b2b-a089-0f8210f1b8b3}, !- Source Object
  11,                                     !- Outlet Port
  {c4aeb15e-62b6-4f28-a602-0bfb54e2f7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a19310-8b16-4cab-9c1d-213a4fe017b8}, !- Handle
  {4491920d-b237-44ba-a15a-355245f3686b}, !- Source Object
  3,                                      !- Outlet Port
  {91f1fa61-2840-4b2b-a089-0f8210f1b8b3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {edc71f69-1f5c-4c4a-beb6-2a88de0c32d2}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {0674e5da-03af-45e4-972d-d6f0a6cb374a}, !- Inlet Node Name
  {cb730934-f9bb-4dd4-8128-8bf0b3ecc04d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e39d3a7c-aed9-407e-91b9-95b5fcb77e3c}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {32ddaba4-6ad2-470b-813d-155a90bb036a}, !- Outlet Node Name
  {c4a7aca3-b4fb-4f5c-b4b8-e40ee0b6f613}; !- Inlet Node Name 1

OS:Connection,
  {0674e5da-03af-45e4-972d-d6f0a6cb374a}, !- Handle
  {c4aeb15e-62b6-4f28-a602-0bfb54e2f7b4}, !- Source Object
  3,                                      !- Outlet Port
  {edc71f69-1f5c-4c4a-beb6-2a88de0c32d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ddaba4-6ad2-470b-813d-155a90bb036a}, !- Handle
  {e39d3a7c-aed9-407e-91b9-95b5fcb77e3c}, !- Source Object
  2,                                      !- Outlet Port
  {4491920d-b237-44ba-a15a-355245f3686b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d2d511bc-44b7-455e-b210-3a7ea2c784b7}, !- Handle
  {91f1fa61-2840-4b2b-a089-0f8210f1b8b3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f320138a-499b-40fc-b2fc-572f83bf2f6f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {d933f1d7-d11d-4304-910f-a58a78a84b90}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d1312567-4a60-4288-9a06-9b15fccfab03}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8e72b66a-ca16-44fb-b98a-8a1a48fde332}, !- Control Zone Name
  {f10780f1-886b-4a70-ab67-3c6df8b74268}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {033b5398-bc16-40df-bc74-a02a530541be}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Gas Htg Coil 90kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5e328fb2-7e6a-4b7f-84ee-4d9ca2793b80}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {16e8d602-d678-4c59-9b02-30c504300016}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 43kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0964093e-b65c-4ebe-b8e0-5fcf783bcba9}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b383c2b3-4e6d-4aab-bfee-2be280b2a155}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5bfcd7e4-04bb-43d9-a995-184940c8d557}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b383c2b3-4e6d-4aab-bfee-2be280b2a155}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5bfcd7e4-04bb-43d9-a995-184940c8d557}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3fb6f0c2-7af9-4716-8ef8-4399beac9a66}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8e72b66a-ca16-44fb-b98a-8a1a48fde332}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {c6ce7210-c779-4ece-8f8d-a2300d2f0d55}, !- Air Inlet Node Name
  {6c2cfd61-8a64-4dfa-8e52-1d0f5096c6db}, !- Air Outlet Node Name
  {0964093e-b65c-4ebe-b8e0-5fcf783bcba9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {31f95bca-e574-482a-af70-f8dcb34cf2bc}, !- Supply Air Fan Operating Mode Schedule Name
  {033b5398-bc16-40df-bc74-a02a530541be}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {16e8d602-d678-4c59-9b02-30c504300016}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5e328fb2-7e6a-4b7f-84ee-4d9ca2793b80}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6c2cfd61-8a64-4dfa-8e52-1d0f5096c6db}, !- Handle
  {3fb6f0c2-7af9-4716-8ef8-4399beac9a66}, !- Source Object
  7,                                      !- Outlet Port
  {f10780f1-886b-4a70-ab67-3c6df8b74268}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0a80ce4a-c394-453a-841b-17a6155f5ad6}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {49b9cc9d-72d0-40c8-bb35-6a4292b8ffe9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9e261d48-5bb2-4eb7-b39d-50c00f46fdf0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9e261d48-5bb2-4eb7-b39d-50c00f46fdf0}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {122a676f-b6d2-4621-b158-e3f071562e65}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC OA System, !- Name
  {0a80ce4a-c394-453a-841b-17a6155f5ad6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {82282000-10ee-413c-a1db-41b06b887b8b}, !- Mixed Air Node Name
  {b67a4280-7cca-4882-b681-176b398cd99e}, !- Outdoor Air Stream Node Name
  {1220c486-7fcf-4a78-ba13-0414f4f7beca}, !- Relief Air Stream Node Name
  {2bb9271a-dd67-4a4e-ad5c-a7086f196975}; !- Return Air Stream Node Name

OS:Node,
  {aff8a0f3-e190-4906-82a9-611440923be1}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b67a4280-7cca-4882-b681-176b398cd99e}; !- Outlet Port

OS:Connection,
  {b67a4280-7cca-4882-b681-176b398cd99e}, !- Handle
  {aff8a0f3-e190-4906-82a9-611440923be1}, !- Source Object
  3,                                      !- Outlet Port
  {122a676f-b6d2-4621-b158-e3f071562e65}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc02b5c3-e75e-47cc-a38e-a5d817be811d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {1220c486-7fcf-4a78-ba13-0414f4f7beca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1220c486-7fcf-4a78-ba13-0414f4f7beca}, !- Handle
  {122a676f-b6d2-4621-b158-e3f071562e65}, !- Source Object
  7,                                      !- Outlet Port
  {dc02b5c3-e75e-47cc-a38e-a5d817be811d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f194fcc2-416d-499f-8150-0b851dcdff7f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {82282000-10ee-413c-a1db-41b06b887b8b}, !- Inlet Port
  {c6ce7210-c779-4ece-8f8d-a2300d2f0d55}; !- Outlet Port

OS:Connection,
  {2bb9271a-dd67-4a4e-ad5c-a7086f196975}, !- Handle
  {c61fe82d-6eee-4dd3-b1e6-00f3bb673f46}, !- Source Object
  3,                                      !- Outlet Port
  {122a676f-b6d2-4621-b158-e3f071562e65}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {82282000-10ee-413c-a1db-41b06b887b8b}, !- Handle
  {122a676f-b6d2-4621-b158-e3f071562e65}, !- Source Object
  5,                                      !- Outlet Port
  {f194fcc2-416d-499f-8150-0b851dcdff7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ce7210-c779-4ece-8f8d-a2300d2f0d55}, !- Handle
  {f194fcc2-416d-499f-8150-0b851dcdff7f}, !- Source Object
  3,                                      !- Outlet Port
  {3fb6f0c2-7af9-4716-8ef8-4399beac9a66}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d933f1d7-d11d-4304-910f-a58a78a84b90}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3dcd8d82-d202-4c54-839a-c4ece7728ff0}, !- Control Zone or Zone List Name
  {f82b6aee-a2de-4ed1-a16e-0a25ba3aef62}, !- Cooling Control Zone or Zone List Name
  {ac8adedc-d15a-48fe-ac80-139986e42683}, !- Heating Control Zone or Zone List Name
  {3206fe82-84c8-4c1c-b03e-4859354292f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3dcd8d82-d202-4c54-839a-c4ece7728ff0}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {f82b6aee-a2de-4ed1-a16e-0a25ba3aef62}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ac8adedc-d15a-48fe-ac80-139986e42683}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3206fe82-84c8-4c1c-b03e-4859354292f8}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8534ad01-9335-40ca-84e8-81cbf2b60ad8}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {0e5bb021-7bfb-42f8-a058-3dd5d5cba44c}, !- Air Inlet Node Name
  {753bc617-bde5-4a09-a388-1bda31fd4849}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b20638cc-5479-485b-a933-e2865152771c}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Return Air Node, !- Name
  {f38ea339-9b8f-4239-8312-0919adfc989d}, !- Inlet Port
  {c4a7aca3-b4fb-4f5c-b4b8-e40ee0b6f613}; !- Outlet Port

OS:Connection,
  {b4fee38f-f4c0-42e6-8b0d-3e58bc86f50a}, !- Handle
  {0b1f8bfa-ed2f-4ba7-b8c7-c2f9bd838522}, !- Source Object
  3,                                      !- Outlet Port
  {db2aa221-33b7-4f2d-821e-5f9e182b261d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f38ea339-9b8f-4239-8312-0919adfc989d}, !- Handle
  {73950739-b901-4747-b321-23f660195511}, !- Source Object
  2,                                      !- Outlet Port
  {b20638cc-5479-485b-a933-e2865152771c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a7aca3-b4fb-4f5c-b4b8-e40ee0b6f613}, !- Handle
  {b20638cc-5479-485b-a933-e2865152771c}, !- Source Object
  3,                                      !- Outlet Port
  {e39d3a7c-aed9-407e-91b9-95b5fcb77e3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d9c04fd-8440-4d62-ab15-4aae6cba7281}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cb730934-f9bb-4dd4-8128-8bf0b3ecc04d}, !- Inlet Port
  {0e5bb021-7bfb-42f8-a058-3dd5d5cba44c}; !- Outlet Port

OS:Connection,
  {cb730934-f9bb-4dd4-8128-8bf0b3ecc04d}, !- Handle
  {edc71f69-1f5c-4c4a-beb6-2a88de0c32d2}, !- Source Object
  3,                                      !- Outlet Port
  {9d9c04fd-8440-4d62-ab15-4aae6cba7281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5bb021-7bfb-42f8-a058-3dd5d5cba44c}, !- Handle
  {9d9c04fd-8440-4d62-ab15-4aae6cba7281}, !- Source Object
  3,                                      !- Outlet Port
  {8534ad01-9335-40ca-84e8-81cbf2b60ad8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {753bc617-bde5-4a09-a388-1bda31fd4849}, !- Handle
  {8534ad01-9335-40ca-84e8-81cbf2b60ad8}, !- Source Object
  4,                                      !- Outlet Port
  {0b1f8bfa-ed2f-4ba7-b8c7-c2f9bd838522}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {51681468-65e7-47aa-83d3-65d330e4e50c}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ab1c43a-ecac-4d91-8292-33a3bafce1db}, !- Availability Schedule
  {c7700c43-08e3-4907-bb1c-1356d091e69c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f3b7a6f-880d-40b2-a42a-d1a6499093f9}, !- Supply Side Inlet Node Name
  {dccba3b9-1c16-4f99-acbe-5fca3f266014}, !- Demand Side Outlet Node Name
  {9264a09a-f109-4f14-86a4-da060adaf1fc}, !- Demand Side Inlet Node A
  {e85a451e-90a0-4ac8-a9a7-d68dbd66e1ae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8f6277a9-5a65-4988-ab40-30ab6f5f0245}, !- Demand Mixer Name
  {6ac3f7f2-e64d-46ca-8ecc-1071f9ebff82}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15a5b2a7-06df-45c6-811b-4d58ae8d3824}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7f3b7a6f-880d-40b2-a42a-d1a6499093f9}, !- Inlet Port
  {27a7594c-3b9e-4000-aee9-b3171cfab53d}; !- Outlet Port

OS:Node,
  {1af55bb4-60de-4dff-8dc4-8a0550135097}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5f05b610-1ccd-438c-aeca-ca27fcaa7ac5}, !- Inlet Port
  {e85a451e-90a0-4ac8-a9a7-d68dbd66e1ae}; !- Outlet Port

OS:Connection,
  {7f3b7a6f-880d-40b2-a42a-d1a6499093f9}, !- Handle
  {51681468-65e7-47aa-83d3-65d330e4e50c}, !- Source Object
  9,                                      !- Outlet Port
  {15a5b2a7-06df-45c6-811b-4d58ae8d3824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85a451e-90a0-4ac8-a9a7-d68dbd66e1ae}, !- Handle
  {1af55bb4-60de-4dff-8dc4-8a0550135097}, !- Source Object
  3,                                      !- Outlet Port
  {51681468-65e7-47aa-83d3-65d330e4e50c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c6f01cdc-8aa5-4cc2-8e68-05bdc3a11ff5}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9264a09a-f109-4f14-86a4-da060adaf1fc}, !- Inlet Port
  {8c7a29b5-2a19-4af9-b584-55b73a09b2e7}; !- Outlet Port

OS:Node,
  {194c755f-d00e-4262-a193-51cd4a77a717}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a9b2769a-3617-4b76-b5c5-df1d8d936e58}, !- Inlet Port
  {dccba3b9-1c16-4f99-acbe-5fca3f266014}; !- Outlet Port

OS:Node,
  {e1fc21ff-bfad-403b-817f-7c3570e38a00}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {248960b6-d115-4cd7-a19c-1af769e2ffdd}, !- Inlet Port
  {f19a5d5d-98c3-4673-81b1-5bae083865a8}; !- Outlet Port

OS:Connection,
  {9264a09a-f109-4f14-86a4-da060adaf1fc}, !- Handle
  {51681468-65e7-47aa-83d3-65d330e4e50c}, !- Source Object
  11,                                     !- Outlet Port
  {c6f01cdc-8aa5-4cc2-8e68-05bdc3a11ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dccba3b9-1c16-4f99-acbe-5fca3f266014}, !- Handle
  {194c755f-d00e-4262-a193-51cd4a77a717}, !- Source Object
  3,                                      !- Outlet Port
  {51681468-65e7-47aa-83d3-65d330e4e50c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ac3f7f2-e64d-46ca-8ecc-1071f9ebff82}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {8c7a29b5-2a19-4af9-b584-55b73a09b2e7}, !- Inlet Node Name
  {a13ac847-97b5-4b32-9a59-0ac8dca394a9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8f6277a9-5a65-4988-ab40-30ab6f5f0245}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {a9b2769a-3617-4b76-b5c5-df1d8d936e58}, !- Outlet Node Name
  {b12f8d32-ac6b-4124-bb74-483b2c7d3211}; !- Inlet Node Name 1

OS:Connection,
  {8c7a29b5-2a19-4af9-b584-55b73a09b2e7}, !- Handle
  {c6f01cdc-8aa5-4cc2-8e68-05bdc3a11ff5}, !- Source Object
  3,                                      !- Outlet Port
  {6ac3f7f2-e64d-46ca-8ecc-1071f9ebff82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b2769a-3617-4b76-b5c5-df1d8d936e58}, !- Handle
  {8f6277a9-5a65-4988-ab40-30ab6f5f0245}, !- Source Object
  2,                                      !- Outlet Port
  {194c755f-d00e-4262-a193-51cd4a77a717}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b373cf93-c909-4074-aad6-eb2d5507c6b4}, !- Handle
  {51681468-65e7-47aa-83d3-65d330e4e50c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c7700c43-08e3-4907-bb1c-1356d091e69c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {44b6309a-964d-48f8-bc95-79e0471670f0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7e1ff850-b0a3-4b42-a4cf-a5bf069bc6ba}, !- Handle
  Zone Retail Back_Space C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {09e5fd4d-bb5e-4ffb-8335-4a3a4e2db303}, !- Control Zone Name
  {1af55bb4-60de-4dff-8dc4-8a0550135097}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f1121bd9-54fa-43ab-a1d3-b13591c18c1a}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Gas Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c0ef37a0-aeb2-43a3-a79b-43ce3a248be0}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1f1f9381-9f8a-41d5-8a52-d04db400d845}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f973f705-a0ba-4f65-85e6-ddff8b4ae0b0}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {095d5f86-a9dc-406b-b0a0-a214fce7136a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {305aa0ef-ca9a-41ff-87a1-d84db50a2efe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {095d5f86-a9dc-406b-b0a0-a214fce7136a}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {305aa0ef-ca9a-41ff-87a1-d84db50a2efe}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ccf29fe6-5e19-4c0d-a2b0-963489230a7c}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {09e5fd4d-bb5e-4ffb-8335-4a3a4e2db303}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {bb53264c-8357-4446-b64b-0b9e42f3ef8d}, !- Air Inlet Node Name
  {5f05b610-1ccd-438c-aeca-ca27fcaa7ac5}, !- Air Outlet Node Name
  {f973f705-a0ba-4f65-85e6-ddff8b4ae0b0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {10cbccf1-9a9f-4e0d-af6a-3fa9607ae85d}, !- Supply Air Fan Operating Mode Schedule Name
  {f1121bd9-54fa-43ab-a1d3-b13591c18c1a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1f1f9381-9f8a-41d5-8a52-d04db400d845}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c0ef37a0-aeb2-43a3-a79b-43ce3a248be0}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5f05b610-1ccd-438c-aeca-ca27fcaa7ac5}, !- Handle
  {ccf29fe6-5e19-4c0d-a2b0-963489230a7c}, !- Source Object
  7,                                      !- Outlet Port
  {1af55bb4-60de-4dff-8dc4-8a0550135097}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {df35f959-c6c1-442f-b26b-c9b939f81a17}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {90a2bbca-da7e-4bc6-92a1-c9ea25035e4b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5c8e59c3-e5b3-4203-93a4-d5ac7a007b29}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5c8e59c3-e5b3-4203-93a4-d5ac7a007b29}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b702a409-c70e-426a-addf-15e150739ee5}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC OA System, !- Name
  {df35f959-c6c1-442f-b26b-c9b939f81a17}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ff233686-3630-4907-86b6-5a231ca78bcf}, !- Mixed Air Node Name
  {283910ea-b59b-4ae9-b701-ab1968a26d6a}, !- Outdoor Air Stream Node Name
  {4dbfc0b7-84b7-4fcf-9047-820d0a5dc951}, !- Relief Air Stream Node Name
  {27a7594c-3b9e-4000-aee9-b3171cfab53d}; !- Return Air Stream Node Name

OS:Node,
  {5e1baf79-0570-4871-ae79-f29d2256c4a4}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {283910ea-b59b-4ae9-b701-ab1968a26d6a}; !- Outlet Port

OS:Connection,
  {283910ea-b59b-4ae9-b701-ab1968a26d6a}, !- Handle
  {5e1baf79-0570-4871-ae79-f29d2256c4a4}, !- Source Object
  3,                                      !- Outlet Port
  {b702a409-c70e-426a-addf-15e150739ee5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c8dbbebc-eeb8-4a51-b6b4-510009f8732f}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {4dbfc0b7-84b7-4fcf-9047-820d0a5dc951}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dbfc0b7-84b7-4fcf-9047-820d0a5dc951}, !- Handle
  {b702a409-c70e-426a-addf-15e150739ee5}, !- Source Object
  7,                                      !- Outlet Port
  {c8dbbebc-eeb8-4a51-b6b4-510009f8732f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {107b1da3-94cb-4d7e-b4b2-1ebaca13cad8}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ff233686-3630-4907-86b6-5a231ca78bcf}, !- Inlet Port
  {bb53264c-8357-4446-b64b-0b9e42f3ef8d}; !- Outlet Port

OS:Connection,
  {27a7594c-3b9e-4000-aee9-b3171cfab53d}, !- Handle
  {15a5b2a7-06df-45c6-811b-4d58ae8d3824}, !- Source Object
  3,                                      !- Outlet Port
  {b702a409-c70e-426a-addf-15e150739ee5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ff233686-3630-4907-86b6-5a231ca78bcf}, !- Handle
  {b702a409-c70e-426a-addf-15e150739ee5}, !- Source Object
  5,                                      !- Outlet Port
  {107b1da3-94cb-4d7e-b4b2-1ebaca13cad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb53264c-8357-4446-b64b-0b9e42f3ef8d}, !- Handle
  {107b1da3-94cb-4d7e-b4b2-1ebaca13cad8}, !- Source Object
  3,                                      !- Outlet Port
  {ccf29fe6-5e19-4c0d-a2b0-963489230a7c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {44b6309a-964d-48f8-bc95-79e0471670f0}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {11d6984b-bb2d-4052-b125-fcfcd81850a8}, !- Control Zone or Zone List Name
  {da407432-a78a-4335-ae63-ed8cea41a0a1}, !- Cooling Control Zone or Zone List Name
  {8ecb39b7-69d7-45fb-a10a-5c85eca01b5c}, !- Heating Control Zone or Zone List Name
  {ad7d3dbb-da5e-4130-9fb7-d72a298ca481}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11d6984b-bb2d-4052-b125-fcfcd81850a8}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {da407432-a78a-4335-ae63-ed8cea41a0a1}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8ecb39b7-69d7-45fb-a10a-5c85eca01b5c}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ad7d3dbb-da5e-4130-9fb7-d72a298ca481}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64e5698b-fa18-4d7f-b962-c955ea7ae433}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {eae8b48d-0f8a-4272-bce7-157c20d3418d}, !- Air Inlet Node Name
  {248960b6-d115-4cd7-a19c-1af769e2ffdd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9bde69cb-4252-4ab9-8f11-17fdf5de13cf}, !- Handle
  Zone Retail Back_Space C  - Story Ground Return Air Node, !- Name
  {d44c2b00-2741-499f-9618-9f9d39ec36a7}, !- Inlet Port
  {b12f8d32-ac6b-4124-bb74-483b2c7d3211}; !- Outlet Port

OS:Connection,
  {f19a5d5d-98c3-4673-81b1-5bae083865a8}, !- Handle
  {e1fc21ff-bfad-403b-817f-7c3570e38a00}, !- Source Object
  3,                                      !- Outlet Port
  {6007f04f-9eda-4a62-9c54-84658126ca90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d44c2b00-2741-499f-9618-9f9d39ec36a7}, !- Handle
  {74638324-8904-42d5-96be-650353294cc4}, !- Source Object
  2,                                      !- Outlet Port
  {9bde69cb-4252-4ab9-8f11-17fdf5de13cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12f8d32-ac6b-4124-bb74-483b2c7d3211}, !- Handle
  {9bde69cb-4252-4ab9-8f11-17fdf5de13cf}, !- Source Object
  3,                                      !- Outlet Port
  {8f6277a9-5a65-4988-ab40-30ab6f5f0245}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9c8cb4c1-0354-45f3-b9ad-934bfa69cd4c}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a13ac847-97b5-4b32-9a59-0ac8dca394a9}, !- Inlet Port
  {eae8b48d-0f8a-4272-bce7-157c20d3418d}; !- Outlet Port

OS:Connection,
  {a13ac847-97b5-4b32-9a59-0ac8dca394a9}, !- Handle
  {6ac3f7f2-e64d-46ca-8ecc-1071f9ebff82}, !- Source Object
  3,                                      !- Outlet Port
  {9c8cb4c1-0354-45f3-b9ad-934bfa69cd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eae8b48d-0f8a-4272-bce7-157c20d3418d}, !- Handle
  {9c8cb4c1-0354-45f3-b9ad-934bfa69cd4c}, !- Source Object
  3,                                      !- Outlet Port
  {64e5698b-fa18-4d7f-b962-c955ea7ae433}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {248960b6-d115-4cd7-a19c-1af769e2ffdd}, !- Handle
  {64e5698b-fa18-4d7f-b962-c955ea7ae433}, !- Source Object
  4,                                      !- Outlet Port
  {e1fc21ff-bfad-403b-817f-7c3570e38a00}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d6ab6fd7-15cd-47e2-a1c6-7c6fcaf06813}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {352014ed-fe80-4abb-a321-8f917d2332b7}, !- Availability Schedule
  {07ca5c38-716a-4de1-ae39-3a6c4d542c36}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c8da26b-46f3-4d39-ad77-9245440589ce}, !- Supply Side Inlet Node Name
  {ca28cd68-f060-4f9e-861d-31c16cdcfaf8}, !- Demand Side Outlet Node Name
  {382fd1ea-408f-460f-bf55-5cfcc6d5d8bc}, !- Demand Side Inlet Node A
  {ff6ea742-a4e5-484b-90a7-1baef0458c30}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {20919012-eb9e-447b-a7c5-e32a8a7bd447}, !- Demand Mixer Name
  {176c4f98-615a-425e-8294-0733902bb1c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {57351b0a-3d27-4435-8239-2442f8a05164}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8c8da26b-46f3-4d39-ad77-9245440589ce}, !- Inlet Port
  {5bd9239c-761d-4664-a158-9e3efefb2ed2}; !- Outlet Port

OS:Node,
  {ded2b8d0-eccb-4c94-a540-8f3ada3f53d1}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9a4f6d32-1e4e-425a-b51d-adfd3e98667b}, !- Inlet Port
  {ff6ea742-a4e5-484b-90a7-1baef0458c30}; !- Outlet Port

OS:Connection,
  {8c8da26b-46f3-4d39-ad77-9245440589ce}, !- Handle
  {d6ab6fd7-15cd-47e2-a1c6-7c6fcaf06813}, !- Source Object
  9,                                      !- Outlet Port
  {57351b0a-3d27-4435-8239-2442f8a05164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff6ea742-a4e5-484b-90a7-1baef0458c30}, !- Handle
  {ded2b8d0-eccb-4c94-a540-8f3ada3f53d1}, !- Source Object
  3,                                      !- Outlet Port
  {d6ab6fd7-15cd-47e2-a1c6-7c6fcaf06813}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1643d779-65d7-401c-9809-fdd4b4eda5e6}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {382fd1ea-408f-460f-bf55-5cfcc6d5d8bc}, !- Inlet Port
  {a31fd216-34c5-450f-b11f-b226ec6b33db}; !- Outlet Port

OS:Node,
  {59204b30-dac4-4afb-8ba4-6c2f9099fa6a}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7dd5edd4-1614-451d-bcb2-2e3aa84ad4fe}, !- Inlet Port
  {ca28cd68-f060-4f9e-861d-31c16cdcfaf8}; !- Outlet Port

OS:Node,
  {a2a4fbbb-2efb-4218-b906-b7f2304816bb}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1a456a8e-e3c8-4f9f-9c4f-ec093488b167}, !- Inlet Port
  {40a1bce5-bb93-4211-905d-f224924ad1a9}; !- Outlet Port

OS:Connection,
  {382fd1ea-408f-460f-bf55-5cfcc6d5d8bc}, !- Handle
  {d6ab6fd7-15cd-47e2-a1c6-7c6fcaf06813}, !- Source Object
  11,                                     !- Outlet Port
  {1643d779-65d7-401c-9809-fdd4b4eda5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca28cd68-f060-4f9e-861d-31c16cdcfaf8}, !- Handle
  {59204b30-dac4-4afb-8ba4-6c2f9099fa6a}, !- Source Object
  3,                                      !- Outlet Port
  {d6ab6fd7-15cd-47e2-a1c6-7c6fcaf06813}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {176c4f98-615a-425e-8294-0733902bb1c0}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {a31fd216-34c5-450f-b11f-b226ec6b33db}, !- Inlet Node Name
  {671fea37-480a-40f6-a98b-01fca63abfce}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {20919012-eb9e-447b-a7c5-e32a8a7bd447}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {7dd5edd4-1614-451d-bcb2-2e3aa84ad4fe}, !- Outlet Node Name
  {dfea445b-8483-4015-9e5c-e25e953c3912}; !- Inlet Node Name 1

OS:Connection,
  {a31fd216-34c5-450f-b11f-b226ec6b33db}, !- Handle
  {1643d779-65d7-401c-9809-fdd4b4eda5e6}, !- Source Object
  3,                                      !- Outlet Port
  {176c4f98-615a-425e-8294-0733902bb1c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd5edd4-1614-451d-bcb2-2e3aa84ad4fe}, !- Handle
  {20919012-eb9e-447b-a7c5-e32a8a7bd447}, !- Source Object
  2,                                      !- Outlet Port
  {59204b30-dac4-4afb-8ba4-6c2f9099fa6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1d962c05-49e9-47e3-aeeb-86f7d42e984c}, !- Handle
  {d6ab6fd7-15cd-47e2-a1c6-7c6fcaf06813}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {07ca5c38-716a-4de1-ae39-3a6c4d542c36}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {5882c996-1f84-4f78-b881-aba0b1c87d73}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9fb68d64-6bb6-4daf-bf59-a5aee853b353}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a06ef4ee-3e67-44ca-89a0-7aade4690c2d}, !- Control Zone Name
  {ded2b8d0-eccb-4c94-a540-8f3ada3f53d1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {11768c7a-9bf0-40f8-a056-2cceac18af7a}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Gas Htg Coil 28kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {59c9abfd-905e-4557-884e-64be24727524}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3b7ffd28-60c6-41ad-b601-9d26fd9eaafd}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3ead0498-0f97-490c-bae3-9e423b46bcf5}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04c02280-16ff-4b11-bdec-b9623df13afb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a74b957c-0ab0-4ad7-a319-e86b124bce08}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {04c02280-16ff-4b11-bdec-b9623df13afb}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a74b957c-0ab0-4ad7-a319-e86b124bce08}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8cc02084-6b63-4e41-8b2d-860e5f558b8c}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a06ef4ee-3e67-44ca-89a0-7aade4690c2d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {fa446ecf-c978-4304-84c3-f89b1daf030d}, !- Air Inlet Node Name
  {9a4f6d32-1e4e-425a-b51d-adfd3e98667b}, !- Air Outlet Node Name
  {3ead0498-0f97-490c-bae3-9e423b46bcf5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {90fc7a56-04e4-4f9b-b71d-9239fd4940d6}, !- Supply Air Fan Operating Mode Schedule Name
  {11768c7a-9bf0-40f8-a056-2cceac18af7a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3b7ffd28-60c6-41ad-b601-9d26fd9eaafd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {59c9abfd-905e-4557-884e-64be24727524}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9a4f6d32-1e4e-425a-b51d-adfd3e98667b}, !- Handle
  {8cc02084-6b63-4e41-8b2d-860e5f558b8c}, !- Source Object
  7,                                      !- Outlet Port
  {ded2b8d0-eccb-4c94-a540-8f3ada3f53d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3a651909-a2a1-463a-add0-9e708a4d175e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aef5bc09-6df5-4efc-ba44-6f03cfa5ca1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eb9192d5-d306-4b3b-84b4-cc7ad7a352e2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eb9192d5-d306-4b3b-84b4-cc7ad7a352e2}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {636d9806-cfd9-43cb-86fa-e5f80a929ab9}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC OA System, !- Name
  {3a651909-a2a1-463a-add0-9e708a4d175e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d65ab4a-7f3b-4894-b631-2eec4b174d3e}, !- Mixed Air Node Name
  {8e654b37-4324-4267-8cd0-bd555bce6ca3}, !- Outdoor Air Stream Node Name
  {d288eed3-b6eb-491a-aa7a-3a62246e0036}, !- Relief Air Stream Node Name
  {5bd9239c-761d-4664-a158-9e3efefb2ed2}; !- Return Air Stream Node Name

OS:Node,
  {96cc124b-0dda-4b38-ba1e-4544934afd63}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8e654b37-4324-4267-8cd0-bd555bce6ca3}; !- Outlet Port

OS:Connection,
  {8e654b37-4324-4267-8cd0-bd555bce6ca3}, !- Handle
  {96cc124b-0dda-4b38-ba1e-4544934afd63}, !- Source Object
  3,                                      !- Outlet Port
  {636d9806-cfd9-43cb-86fa-e5f80a929ab9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dbe73124-19fb-4363-92e8-0a0eb09052e9}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {d288eed3-b6eb-491a-aa7a-3a62246e0036}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d288eed3-b6eb-491a-aa7a-3a62246e0036}, !- Handle
  {636d9806-cfd9-43cb-86fa-e5f80a929ab9}, !- Source Object
  7,                                      !- Outlet Port
  {dbe73124-19fb-4363-92e8-0a0eb09052e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f7845c7-c4a3-47b8-9e91-8da7cb0bfe69}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4d65ab4a-7f3b-4894-b631-2eec4b174d3e}, !- Inlet Port
  {fa446ecf-c978-4304-84c3-f89b1daf030d}; !- Outlet Port

OS:Connection,
  {5bd9239c-761d-4664-a158-9e3efefb2ed2}, !- Handle
  {57351b0a-3d27-4435-8239-2442f8a05164}, !- Source Object
  3,                                      !- Outlet Port
  {636d9806-cfd9-43cb-86fa-e5f80a929ab9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d65ab4a-7f3b-4894-b631-2eec4b174d3e}, !- Handle
  {636d9806-cfd9-43cb-86fa-e5f80a929ab9}, !- Source Object
  5,                                      !- Outlet Port
  {3f7845c7-c4a3-47b8-9e91-8da7cb0bfe69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa446ecf-c978-4304-84c3-f89b1daf030d}, !- Handle
  {3f7845c7-c4a3-47b8-9e91-8da7cb0bfe69}, !- Source Object
  3,                                      !- Outlet Port
  {8cc02084-6b63-4e41-8b2d-860e5f558b8c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5882c996-1f84-4f78-b881-aba0b1c87d73}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {dc89b191-617e-4e55-bde5-6bb698236e23}, !- Control Zone or Zone List Name
  {70fd974b-69db-4e7c-a8d5-39c623be8aeb}, !- Cooling Control Zone or Zone List Name
  {b6d01bdd-adab-48e8-bcf4-e160bd31c663}, !- Heating Control Zone or Zone List Name
  {79d6653d-abb0-4acd-bd8e-516afa76a3fb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dc89b191-617e-4e55-bde5-6bb698236e23}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {70fd974b-69db-4e7c-a8d5-39c623be8aeb}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6d01bdd-adab-48e8-bcf4-e160bd31c663}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {79d6653d-abb0-4acd-bd8e-516afa76a3fb}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {206bc186-e718-42ad-9a99-e2319a2fdcec}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {2acb9248-4895-47b9-87f1-c69ec4032db8}, !- Air Inlet Node Name
  {1a456a8e-e3c8-4f9f-9c4f-ec093488b167}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {68853504-7e52-4ffb-918b-9293b6f9dfe7}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Return Air Node, !- Name
  {3a4c34ce-7451-4f0f-9dd2-cf85e0e984a3}, !- Inlet Port
  {dfea445b-8483-4015-9e5c-e25e953c3912}; !- Outlet Port

OS:Connection,
  {40a1bce5-bb93-4211-905d-f224924ad1a9}, !- Handle
  {a2a4fbbb-2efb-4218-b906-b7f2304816bb}, !- Source Object
  3,                                      !- Outlet Port
  {26c316f0-f639-4e91-a076-3d113c778065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a4c34ce-7451-4f0f-9dd2-cf85e0e984a3}, !- Handle
  {a4327b3f-8297-4206-844f-80043500d125}, !- Source Object
  2,                                      !- Outlet Port
  {68853504-7e52-4ffb-918b-9293b6f9dfe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfea445b-8483-4015-9e5c-e25e953c3912}, !- Handle
  {68853504-7e52-4ffb-918b-9293b6f9dfe7}, !- Source Object
  3,                                      !- Outlet Port
  {20919012-eb9e-447b-a7c5-e32a8a7bd447}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c710ec1c-0d35-466d-bfb1-a28a564c7486}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {671fea37-480a-40f6-a98b-01fca63abfce}, !- Inlet Port
  {2acb9248-4895-47b9-87f1-c69ec4032db8}; !- Outlet Port

OS:Connection,
  {671fea37-480a-40f6-a98b-01fca63abfce}, !- Handle
  {176c4f98-615a-425e-8294-0733902bb1c0}, !- Source Object
  3,                                      !- Outlet Port
  {c710ec1c-0d35-466d-bfb1-a28a564c7486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2acb9248-4895-47b9-87f1-c69ec4032db8}, !- Handle
  {c710ec1c-0d35-466d-bfb1-a28a564c7486}, !- Source Object
  3,                                      !- Outlet Port
  {206bc186-e718-42ad-9a99-e2319a2fdcec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a456a8e-e3c8-4f9f-9c4f-ec093488b167}, !- Handle
  {206bc186-e718-42ad-9a99-e2319a2fdcec}, !- Source Object
  4,                                      !- Outlet Port
  {a2a4fbbb-2efb-4218-b906-b7f2304816bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cdc52f3f-d01b-4745-8937-5f19680a218c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {bbd5a055-e947-4730-a5a5-1f1bfda24ffe}, !- Availability Schedule
  {218a775b-5555-4d42-9a5e-5305f31360af}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f6900151-7d40-4a03-be53-70801c8a1a08}, !- Supply Side Inlet Node Name
  {99dd5f63-4a8e-43e8-9701-3b63254b1e69}, !- Demand Side Outlet Node Name
  {ae81557e-0a6c-4db2-b726-8c9107b4f827}, !- Demand Side Inlet Node A
  {e28d64a3-695c-486e-8fd4-a713c6230810}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e1bf99b3-9350-4304-b2b0-9c0f644cbe6e}, !- Demand Mixer Name
  {f7a18c1f-1930-4908-96f4-526c5f108979}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9edfbb1a-2712-4d60-9f66-37955fba0956}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f6900151-7d40-4a03-be53-70801c8a1a08}, !- Inlet Port
  {2e4dd5f0-60a1-48c5-bdbf-a0db53cb3b8f}; !- Outlet Port

OS:Node,
  {e4969c17-1547-45ac-a42c-71571eb9d2a8}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b8081910-326d-4025-a93f-b0b9e3d2a255}, !- Inlet Port
  {e28d64a3-695c-486e-8fd4-a713c6230810}; !- Outlet Port

OS:Connection,
  {f6900151-7d40-4a03-be53-70801c8a1a08}, !- Handle
  {cdc52f3f-d01b-4745-8937-5f19680a218c}, !- Source Object
  9,                                      !- Outlet Port
  {9edfbb1a-2712-4d60-9f66-37955fba0956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e28d64a3-695c-486e-8fd4-a713c6230810}, !- Handle
  {e4969c17-1547-45ac-a42c-71571eb9d2a8}, !- Source Object
  3,                                      !- Outlet Port
  {cdc52f3f-d01b-4745-8937-5f19680a218c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5d9b3d9e-1e49-406c-a83f-7b3b85204664}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ae81557e-0a6c-4db2-b726-8c9107b4f827}, !- Inlet Port
  {7d6ca102-35be-4ae2-93cc-f1a280670ad9}; !- Outlet Port

OS:Node,
  {65281354-06d5-43a5-b0e4-13f2f3e619fc}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1e713462-2fde-4452-ab87-fa83399ce048}, !- Inlet Port
  {99dd5f63-4a8e-43e8-9701-3b63254b1e69}; !- Outlet Port

OS:Node,
  {a5068072-7611-4ed8-8b30-752551def861}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {57f6d346-b1b1-4c40-8e51-fe3a3c39787c}, !- Inlet Port
  {5fd61e37-58c5-484e-b86e-11eb805647c3}; !- Outlet Port

OS:Connection,
  {ae81557e-0a6c-4db2-b726-8c9107b4f827}, !- Handle
  {cdc52f3f-d01b-4745-8937-5f19680a218c}, !- Source Object
  11,                                     !- Outlet Port
  {5d9b3d9e-1e49-406c-a83f-7b3b85204664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99dd5f63-4a8e-43e8-9701-3b63254b1e69}, !- Handle
  {65281354-06d5-43a5-b0e4-13f2f3e619fc}, !- Source Object
  3,                                      !- Outlet Port
  {cdc52f3f-d01b-4745-8937-5f19680a218c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f7a18c1f-1930-4908-96f4-526c5f108979}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {7d6ca102-35be-4ae2-93cc-f1a280670ad9}, !- Inlet Node Name
  {295ae8bd-4e73-41c4-8477-7ebc02dc21b8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e1bf99b3-9350-4304-b2b0-9c0f644cbe6e}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {1e713462-2fde-4452-ab87-fa83399ce048}, !- Outlet Node Name
  {ee12f5fc-1c03-457e-97e5-3cb76eee28cf}; !- Inlet Node Name 1

OS:Connection,
  {7d6ca102-35be-4ae2-93cc-f1a280670ad9}, !- Handle
  {5d9b3d9e-1e49-406c-a83f-7b3b85204664}, !- Source Object
  3,                                      !- Outlet Port
  {f7a18c1f-1930-4908-96f4-526c5f108979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e713462-2fde-4452-ab87-fa83399ce048}, !- Handle
  {e1bf99b3-9350-4304-b2b0-9c0f644cbe6e}, !- Source Object
  2,                                      !- Outlet Port
  {65281354-06d5-43a5-b0e4-13f2f3e619fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b831e2d-1cb6-4312-a632-dfe34f726223}, !- Handle
  {cdc52f3f-d01b-4745-8937-5f19680a218c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {218a775b-5555-4d42-9a5e-5305f31360af}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {48198bdd-ece1-4ad5-b3ed-13e43400de6e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fbef31d4-5527-4e41-beeb-d8c0814f7bab}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1968ae22-6fa6-4857-86f3-b91024d81463}, !- Control Zone Name
  {e4969c17-1547-45ac-a42c-71571eb9d2a8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {8eb97b86-9e17-4b2a-868d-c1edb8153997}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Gas Htg Coil 29kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4e4802c7-5b09-4e7e-84ec-376fce1c1302}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c96c7bba-effd-4bd0-8f9b-78a8ee13444c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1ac504a3-1783-4efb-ae41-6c92811abcae}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb5065cc-8042-4828-b206-ee7bdf120d48}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d5714526-a386-427c-9840-c95db77527b6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fb5065cc-8042-4828-b206-ee7bdf120d48}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d5714526-a386-427c-9840-c95db77527b6}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a73b4dcf-c0b5-426b-908a-6f525e733976}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1968ae22-6fa6-4857-86f3-b91024d81463}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {877383e2-815a-4b32-94e8-1a319df69758}, !- Air Inlet Node Name
  {b8081910-326d-4025-a93f-b0b9e3d2a255}, !- Air Outlet Node Name
  {1ac504a3-1783-4efb-ae41-6c92811abcae}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9e561610-061b-4d27-8454-15831c48cd7d}, !- Supply Air Fan Operating Mode Schedule Name
  {8eb97b86-9e17-4b2a-868d-c1edb8153997}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c96c7bba-effd-4bd0-8f9b-78a8ee13444c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4e4802c7-5b09-4e7e-84ec-376fce1c1302}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b8081910-326d-4025-a93f-b0b9e3d2a255}, !- Handle
  {a73b4dcf-c0b5-426b-908a-6f525e733976}, !- Source Object
  7,                                      !- Outlet Port
  {e4969c17-1547-45ac-a42c-71571eb9d2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c94e2bcb-4218-43f1-8460-2a39faa29b4f}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e666b61e-aca1-4f64-8e9b-1fe72331b3a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d95b4b6b-624d-4a25-90ae-20fa34a144ae}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d95b4b6b-624d-4a25-90ae-20fa34a144ae}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd581723-0da9-4474-bfb5-782070454d33}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC OA System, !- Name
  {c94e2bcb-4218-43f1-8460-2a39faa29b4f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {83417317-4215-4144-b65e-c365a019ef41}, !- Mixed Air Node Name
  {3ecc145e-467d-46f8-ad69-546ca31e84d5}, !- Outdoor Air Stream Node Name
  {d8e61c61-b7dd-425d-9652-c53482d7067b}, !- Relief Air Stream Node Name
  {2e4dd5f0-60a1-48c5-bdbf-a0db53cb3b8f}; !- Return Air Stream Node Name

OS:Node,
  {de5c1c9b-d160-4298-a25b-4832d69769a7}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3ecc145e-467d-46f8-ad69-546ca31e84d5}; !- Outlet Port

OS:Connection,
  {3ecc145e-467d-46f8-ad69-546ca31e84d5}, !- Handle
  {de5c1c9b-d160-4298-a25b-4832d69769a7}, !- Source Object
  3,                                      !- Outlet Port
  {dd581723-0da9-4474-bfb5-782070454d33}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf39a880-0373-4057-bc3c-84e3b765c5a9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d8e61c61-b7dd-425d-9652-c53482d7067b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8e61c61-b7dd-425d-9652-c53482d7067b}, !- Handle
  {dd581723-0da9-4474-bfb5-782070454d33}, !- Source Object
  7,                                      !- Outlet Port
  {cf39a880-0373-4057-bc3c-84e3b765c5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44de16ad-b39b-47e3-af70-83d700bb5349}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {83417317-4215-4144-b65e-c365a019ef41}, !- Inlet Port
  {877383e2-815a-4b32-94e8-1a319df69758}; !- Outlet Port

OS:Connection,
  {2e4dd5f0-60a1-48c5-bdbf-a0db53cb3b8f}, !- Handle
  {9edfbb1a-2712-4d60-9f66-37955fba0956}, !- Source Object
  3,                                      !- Outlet Port
  {dd581723-0da9-4474-bfb5-782070454d33}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {83417317-4215-4144-b65e-c365a019ef41}, !- Handle
  {dd581723-0da9-4474-bfb5-782070454d33}, !- Source Object
  5,                                      !- Outlet Port
  {44de16ad-b39b-47e3-af70-83d700bb5349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877383e2-815a-4b32-94e8-1a319df69758}, !- Handle
  {44de16ad-b39b-47e3-af70-83d700bb5349}, !- Source Object
  3,                                      !- Outlet Port
  {a73b4dcf-c0b5-426b-908a-6f525e733976}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {48198bdd-ece1-4ad5-b3ed-13e43400de6e}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d35e0439-d238-4c84-8167-bbac38117514}, !- Control Zone or Zone List Name
  {179e2e74-4cbc-4287-be25-80fbef4ed1c4}, !- Cooling Control Zone or Zone List Name
  {ad7b0f77-5231-44b6-b6ea-5f30edd724a3}, !- Heating Control Zone or Zone List Name
  {755fdfd8-879c-4a57-98cc-6200a3940f78}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d35e0439-d238-4c84-8167-bbac38117514}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {179e2e74-4cbc-4287-be25-80fbef4ed1c4}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ad7b0f77-5231-44b6-b6ea-5f30edd724a3}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {755fdfd8-879c-4a57-98cc-6200a3940f78}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cee2003c-574a-49dd-bfa4-da8a214ebb60}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {1c74653a-7a00-46b6-b6a6-c13958694912}, !- Air Inlet Node Name
  {57f6d346-b1b1-4c40-8e51-fe3a3c39787c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f01d36c-6a1a-4405-a354-933d3f1d93e7}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Return Air Node, !- Name
  {92caf87d-5a76-4bfc-a626-7cd25f28703f}, !- Inlet Port
  {ee12f5fc-1c03-457e-97e5-3cb76eee28cf}; !- Outlet Port

OS:Connection,
  {5fd61e37-58c5-484e-b86e-11eb805647c3}, !- Handle
  {a5068072-7611-4ed8-8b30-752551def861}, !- Source Object
  3,                                      !- Outlet Port
  {2aa11cdf-389d-45e2-be89-e36b4111634e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92caf87d-5a76-4bfc-a626-7cd25f28703f}, !- Handle
  {7d3b842e-0333-40a1-be94-f6650c9254a5}, !- Source Object
  2,                                      !- Outlet Port
  {0f01d36c-6a1a-4405-a354-933d3f1d93e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee12f5fc-1c03-457e-97e5-3cb76eee28cf}, !- Handle
  {0f01d36c-6a1a-4405-a354-933d3f1d93e7}, !- Source Object
  3,                                      !- Outlet Port
  {e1bf99b3-9350-4304-b2b0-9c0f644cbe6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {410fb73d-5ecd-4176-ad75-53b0e3ad8826}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {295ae8bd-4e73-41c4-8477-7ebc02dc21b8}, !- Inlet Port
  {1c74653a-7a00-46b6-b6a6-c13958694912}; !- Outlet Port

OS:Connection,
  {295ae8bd-4e73-41c4-8477-7ebc02dc21b8}, !- Handle
  {f7a18c1f-1930-4908-96f4-526c5f108979}, !- Source Object
  3,                                      !- Outlet Port
  {410fb73d-5ecd-4176-ad75-53b0e3ad8826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c74653a-7a00-46b6-b6a6-c13958694912}, !- Handle
  {410fb73d-5ecd-4176-ad75-53b0e3ad8826}, !- Source Object
  3,                                      !- Outlet Port
  {cee2003c-574a-49dd-bfa4-da8a214ebb60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57f6d346-b1b1-4c40-8e51-fe3a3c39787c}, !- Handle
  {cee2003c-574a-49dd-bfa4-da8a214ebb60}, !- Source Object
  4,                                      !- Outlet Port
  {a5068072-7611-4ed8-8b30-752551def861}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3f50b136-5662-4201-aaa9-e0a703082e72}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4e492c64-00bf-4f28-aabf-e421a2a64f33}, !- Availability Schedule
  {bf25e01b-9e2a-4b50-9c01-a66644f0353b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5d027a1-3cce-4e98-b3ed-64ef7bf314e9}, !- Supply Side Inlet Node Name
  {9e35c2a6-3f37-433d-b1bd-a3bdee202d8c}, !- Demand Side Outlet Node Name
  {937f4ad5-1a0c-448e-9929-6de2a5cca71e}, !- Demand Side Inlet Node A
  {f7b2159d-dfed-4a52-acad-223272b89d2f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7d138022-9515-4772-9ba6-d48ab767d34c}, !- Demand Mixer Name
  {8d91194a-fd34-4094-96fc-83eed003aa53}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {270fb850-c7d5-4275-9b78-c6719ee481c4}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c5d027a1-3cce-4e98-b3ed-64ef7bf314e9}, !- Inlet Port
  {76702587-ecd8-42b5-b471-66ecbf664255}; !- Outlet Port

OS:Node,
  {49b5ba9a-cb52-46f9-a8a0-d9528a10cd40}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3c739a62-8721-4651-af32-13e46d39b239}, !- Inlet Port
  {f7b2159d-dfed-4a52-acad-223272b89d2f}; !- Outlet Port

OS:Connection,
  {c5d027a1-3cce-4e98-b3ed-64ef7bf314e9}, !- Handle
  {3f50b136-5662-4201-aaa9-e0a703082e72}, !- Source Object
  9,                                      !- Outlet Port
  {270fb850-c7d5-4275-9b78-c6719ee481c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b2159d-dfed-4a52-acad-223272b89d2f}, !- Handle
  {49b5ba9a-cb52-46f9-a8a0-d9528a10cd40}, !- Source Object
  3,                                      !- Outlet Port
  {3f50b136-5662-4201-aaa9-e0a703082e72}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b897ea1e-8cc5-4a5c-b3c5-f3d2831554a9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {937f4ad5-1a0c-448e-9929-6de2a5cca71e}, !- Inlet Port
  {e95bff3d-58f7-4564-a8cc-83b484556611}; !- Outlet Port

OS:Node,
  {fefac287-7e49-498f-9cdd-d9959f5ed1bb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b6ef750e-be24-454e-84f4-72cef227c4af}, !- Inlet Port
  {9e35c2a6-3f37-433d-b1bd-a3bdee202d8c}; !- Outlet Port

OS:Node,
  {cec01ed7-4b1c-46a6-8583-78fde0249f3f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d0fb7bc0-1a28-4ed5-bfec-91224048c2d2}, !- Inlet Port
  {328c262f-9a53-4414-97f7-576e4979c92f}; !- Outlet Port

OS:Connection,
  {937f4ad5-1a0c-448e-9929-6de2a5cca71e}, !- Handle
  {3f50b136-5662-4201-aaa9-e0a703082e72}, !- Source Object
  11,                                     !- Outlet Port
  {b897ea1e-8cc5-4a5c-b3c5-f3d2831554a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e35c2a6-3f37-433d-b1bd-a3bdee202d8c}, !- Handle
  {fefac287-7e49-498f-9cdd-d9959f5ed1bb}, !- Source Object
  3,                                      !- Outlet Port
  {3f50b136-5662-4201-aaa9-e0a703082e72}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8d91194a-fd34-4094-96fc-83eed003aa53}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {e95bff3d-58f7-4564-a8cc-83b484556611}, !- Inlet Node Name
  {77a7c81f-1726-47b0-b274-8160808cdacd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7d138022-9515-4772-9ba6-d48ab767d34c}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {b6ef750e-be24-454e-84f4-72cef227c4af}, !- Outlet Node Name
  {934bb3a0-8835-4778-9df0-0da8002b7163}; !- Inlet Node Name 1

OS:Connection,
  {e95bff3d-58f7-4564-a8cc-83b484556611}, !- Handle
  {b897ea1e-8cc5-4a5c-b3c5-f3d2831554a9}, !- Source Object
  3,                                      !- Outlet Port
  {8d91194a-fd34-4094-96fc-83eed003aa53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ef750e-be24-454e-84f4-72cef227c4af}, !- Handle
  {7d138022-9515-4772-9ba6-d48ab767d34c}, !- Source Object
  2,                                      !- Outlet Port
  {fefac287-7e49-498f-9cdd-d9959f5ed1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eb838166-161f-4c2e-8cf0-fe3b3b43f436}, !- Handle
  {3f50b136-5662-4201-aaa9-e0a703082e72}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bf25e01b-9e2a-4b50-9c01-a66644f0353b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {551753e5-8f2d-4d68-a243-cc3b5363026e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a732fe7c-53cf-4f01-b68d-36a3977a1afe}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {21d85332-856b-47b2-92cd-e634c4145cea}, !- Control Zone Name
  {49b5ba9a-cb52-46f9-a8a0-d9528a10cd40}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {82a80107-add2-4513-b21d-3d0ed3d75f43}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Gas Htg Coil 100kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {821a1b48-c054-4b3a-b124-108746802a2e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cbab2064-dc60-4e52-9ba0-6fb875de9f2b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 45kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0c527436-e9ae-4a2c-a06c-48197d98d20a}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1abdd259-1efd-489a-b73e-1a2b728e4e0a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c9c809e6-2cb3-454b-b9bf-9130a5ef9613}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1abdd259-1efd-489a-b73e-1a2b728e4e0a}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c9c809e6-2cb3-454b-b9bf-9130a5ef9613}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8564a72f-21fa-43ed-9551-dce087b98353}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {21d85332-856b-47b2-92cd-e634c4145cea}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {eb8c5be8-2ef4-4168-9861-2c38f37fd584}, !- Air Inlet Node Name
  {3c739a62-8721-4651-af32-13e46d39b239}, !- Air Outlet Node Name
  {0c527436-e9ae-4a2c-a06c-48197d98d20a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {26fe7405-5551-4b42-918e-4dcd68b5881b}, !- Supply Air Fan Operating Mode Schedule Name
  {82a80107-add2-4513-b21d-3d0ed3d75f43}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cbab2064-dc60-4e52-9ba0-6fb875de9f2b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {821a1b48-c054-4b3a-b124-108746802a2e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3c739a62-8721-4651-af32-13e46d39b239}, !- Handle
  {8564a72f-21fa-43ed-9551-dce087b98353}, !- Source Object
  7,                                      !- Outlet Port
  {49b5ba9a-cb52-46f9-a8a0-d9528a10cd40}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d159343f-07f8-4492-bd87-ffc331aacded}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {182e24f8-2e8f-4165-bb47-dda5e4499521}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1e521cc9-8909-47c0-8890-074bc8bdd01c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1e521cc9-8909-47c0-8890-074bc8bdd01c}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4318845b-086b-49dd-8ce2-1c722879a033}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC OA System, !- Name
  {d159343f-07f8-4492-bd87-ffc331aacded}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6029b912-b56b-4dc9-9bc3-4cca8b4e904f}, !- Mixed Air Node Name
  {ee252073-366d-4ec8-853b-f698c9c5587a}, !- Outdoor Air Stream Node Name
  {3a45e327-c4b0-472e-99fe-1df406c4a10f}, !- Relief Air Stream Node Name
  {76702587-ecd8-42b5-b471-66ecbf664255}; !- Return Air Stream Node Name

OS:Node,
  {06a24364-6210-4588-a76a-212e152dc0d7}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ee252073-366d-4ec8-853b-f698c9c5587a}; !- Outlet Port

OS:Connection,
  {ee252073-366d-4ec8-853b-f698c9c5587a}, !- Handle
  {06a24364-6210-4588-a76a-212e152dc0d7}, !- Source Object
  3,                                      !- Outlet Port
  {4318845b-086b-49dd-8ce2-1c722879a033}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19dc734e-55a2-4622-b49d-cc714c2a95c6}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {3a45e327-c4b0-472e-99fe-1df406c4a10f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a45e327-c4b0-472e-99fe-1df406c4a10f}, !- Handle
  {4318845b-086b-49dd-8ce2-1c722879a033}, !- Source Object
  7,                                      !- Outlet Port
  {19dc734e-55a2-4622-b49d-cc714c2a95c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c169ff2e-8a83-46a5-9c1a-51fb8bcb39d8}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6029b912-b56b-4dc9-9bc3-4cca8b4e904f}, !- Inlet Port
  {eb8c5be8-2ef4-4168-9861-2c38f37fd584}; !- Outlet Port

OS:Connection,
  {76702587-ecd8-42b5-b471-66ecbf664255}, !- Handle
  {270fb850-c7d5-4275-9b78-c6719ee481c4}, !- Source Object
  3,                                      !- Outlet Port
  {4318845b-086b-49dd-8ce2-1c722879a033}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6029b912-b56b-4dc9-9bc3-4cca8b4e904f}, !- Handle
  {4318845b-086b-49dd-8ce2-1c722879a033}, !- Source Object
  5,                                      !- Outlet Port
  {c169ff2e-8a83-46a5-9c1a-51fb8bcb39d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8c5be8-2ef4-4168-9861-2c38f37fd584}, !- Handle
  {c169ff2e-8a83-46a5-9c1a-51fb8bcb39d8}, !- Source Object
  3,                                      !- Outlet Port
  {8564a72f-21fa-43ed-9551-dce087b98353}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {551753e5-8f2d-4d68-a243-cc3b5363026e}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cb6682d6-2ba6-496f-8a2c-b96dc0784257}, !- Control Zone or Zone List Name
  {d669699f-4cb7-40a0-b56d-18c8b1eda92e}, !- Cooling Control Zone or Zone List Name
  {00d35d42-f105-48f3-b646-1e2c2e2eb4a9}, !- Heating Control Zone or Zone List Name
  {f8f82790-281a-45f6-b5cf-d5e2e934c1b0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cb6682d6-2ba6-496f-8a2c-b96dc0784257}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {d669699f-4cb7-40a0-b56d-18c8b1eda92e}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00d35d42-f105-48f3-b646-1e2c2e2eb4a9}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f8f82790-281a-45f6-b5cf-d5e2e934c1b0}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7eccae06-6edb-4816-8aa5-bbf4ff7c2493}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {dbfb0c0e-433f-41ad-a043-0a7fb2083987}, !- Air Inlet Node Name
  {d0fb7bc0-1a28-4ed5-bfec-91224048c2d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad832ce4-5c6d-45c2-8db7-0508758a4f05}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Return Air Node, !- Name
  {d40bbc7d-5772-45e3-aa9a-f685c3ad814c}, !- Inlet Port
  {934bb3a0-8835-4778-9df0-0da8002b7163}; !- Outlet Port

OS:Connection,
  {328c262f-9a53-4414-97f7-576e4979c92f}, !- Handle
  {cec01ed7-4b1c-46a6-8583-78fde0249f3f}, !- Source Object
  3,                                      !- Outlet Port
  {00dbc504-ab47-4253-8deb-09be67a5d3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d40bbc7d-5772-45e3-aa9a-f685c3ad814c}, !- Handle
  {416ae025-0c3b-4f43-b6d0-023783600aad}, !- Source Object
  2,                                      !- Outlet Port
  {ad832ce4-5c6d-45c2-8db7-0508758a4f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934bb3a0-8835-4778-9df0-0da8002b7163}, !- Handle
  {ad832ce4-5c6d-45c2-8db7-0508758a4f05}, !- Source Object
  3,                                      !- Outlet Port
  {7d138022-9515-4772-9ba6-d48ab767d34c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fec91a2a-c5c9-4e6e-b0a6-0aaef218894c}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {77a7c81f-1726-47b0-b274-8160808cdacd}, !- Inlet Port
  {dbfb0c0e-433f-41ad-a043-0a7fb2083987}; !- Outlet Port

OS:Connection,
  {77a7c81f-1726-47b0-b274-8160808cdacd}, !- Handle
  {8d91194a-fd34-4094-96fc-83eed003aa53}, !- Source Object
  3,                                      !- Outlet Port
  {fec91a2a-c5c9-4e6e-b0a6-0aaef218894c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbfb0c0e-433f-41ad-a043-0a7fb2083987}, !- Handle
  {fec91a2a-c5c9-4e6e-b0a6-0aaef218894c}, !- Source Object
  3,                                      !- Outlet Port
  {7eccae06-6edb-4816-8aa5-bbf4ff7c2493}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0fb7bc0-1a28-4ed5-bfec-91224048c2d2}, !- Handle
  {7eccae06-6edb-4816-8aa5-bbf4ff7c2493}, !- Source Object
  4,                                      !- Outlet Port
  {cec01ed7-4b1c-46a6-8583-78fde0249f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ab5a7bdf-71a3-49f3-a5e5-4dcc7e18d609}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f79695a9-bc21-40f2-a7ab-60dbcae682b5}, !- Availability Schedule
  {c7b190f4-4d4f-4295-83e9-ef25b0025554}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a5674b40-4c3f-4d77-8de9-e514819bb866}, !- Supply Side Inlet Node Name
  {2ae4af8b-9599-4b3b-b351-d42d48c46943}, !- Demand Side Outlet Node Name
  {beafbc49-cc89-4b20-b48f-1e9cddae4285}, !- Demand Side Inlet Node A
  {3f2575a8-cb57-488e-93d5-6c4583230629}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {90ac3c91-2add-4efc-87cd-32d813a70e6c}, !- Demand Mixer Name
  {3fff5b9b-b57f-48ba-b99a-fda7253724e2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {57c5ec07-f648-4322-82fa-96fd95397ee2}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a5674b40-4c3f-4d77-8de9-e514819bb866}, !- Inlet Port
  {bd32556a-4131-40ff-a414-8878f1468066}; !- Outlet Port

OS:Node,
  {8b5b3ff9-1779-451d-842f-76a1aaf591bb}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a9ed8854-c1db-4364-aaa6-282693aa6970}, !- Inlet Port
  {3f2575a8-cb57-488e-93d5-6c4583230629}; !- Outlet Port

OS:Connection,
  {a5674b40-4c3f-4d77-8de9-e514819bb866}, !- Handle
  {ab5a7bdf-71a3-49f3-a5e5-4dcc7e18d609}, !- Source Object
  9,                                      !- Outlet Port
  {57c5ec07-f648-4322-82fa-96fd95397ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2575a8-cb57-488e-93d5-6c4583230629}, !- Handle
  {8b5b3ff9-1779-451d-842f-76a1aaf591bb}, !- Source Object
  3,                                      !- Outlet Port
  {ab5a7bdf-71a3-49f3-a5e5-4dcc7e18d609}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6dbcedc5-16f2-4682-ad35-eb45bf5ea1c2}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {beafbc49-cc89-4b20-b48f-1e9cddae4285}, !- Inlet Port
  {d2aa6c9a-7e94-48b5-bccc-2e4ca2f11ebb}; !- Outlet Port

OS:Node,
  {81084553-0ed3-44c4-9585-8c04385bbcc2}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {78d36210-0b35-4b42-92b5-6cbc9e8ff78b}, !- Inlet Port
  {2ae4af8b-9599-4b3b-b351-d42d48c46943}; !- Outlet Port

OS:Node,
  {1ac05152-9443-4879-a8c3-1415800da355}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f2b2f41f-67b3-4092-af8b-e872dcb396ae}, !- Inlet Port
  {e022e847-431a-4aee-b967-70bae9ab778e}; !- Outlet Port

OS:Connection,
  {beafbc49-cc89-4b20-b48f-1e9cddae4285}, !- Handle
  {ab5a7bdf-71a3-49f3-a5e5-4dcc7e18d609}, !- Source Object
  11,                                     !- Outlet Port
  {6dbcedc5-16f2-4682-ad35-eb45bf5ea1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae4af8b-9599-4b3b-b351-d42d48c46943}, !- Handle
  {81084553-0ed3-44c4-9585-8c04385bbcc2}, !- Source Object
  3,                                      !- Outlet Port
  {ab5a7bdf-71a3-49f3-a5e5-4dcc7e18d609}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3fff5b9b-b57f-48ba-b99a-fda7253724e2}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {d2aa6c9a-7e94-48b5-bccc-2e4ca2f11ebb}, !- Inlet Node Name
  {5bf4f456-d511-43a6-9e36-4b7f9e8941f1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {90ac3c91-2add-4efc-87cd-32d813a70e6c}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {78d36210-0b35-4b42-92b5-6cbc9e8ff78b}, !- Outlet Node Name
  {8bd7b455-382c-44e8-b9cd-bc136244fb48}; !- Inlet Node Name 1

OS:Connection,
  {d2aa6c9a-7e94-48b5-bccc-2e4ca2f11ebb}, !- Handle
  {6dbcedc5-16f2-4682-ad35-eb45bf5ea1c2}, !- Source Object
  3,                                      !- Outlet Port
  {3fff5b9b-b57f-48ba-b99a-fda7253724e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d36210-0b35-4b42-92b5-6cbc9e8ff78b}, !- Handle
  {90ac3c91-2add-4efc-87cd-32d813a70e6c}, !- Source Object
  2,                                      !- Outlet Port
  {81084553-0ed3-44c4-9585-8c04385bbcc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {267245ee-c57b-46c1-9b17-1a1ef97f02e8}, !- Handle
  {ab5a7bdf-71a3-49f3-a5e5-4dcc7e18d609}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c7b190f4-4d4f-4295-83e9-ef25b0025554}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {5379afaa-8542-4f01-beb6-76f6b8bcab0d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7a50e0e4-90a3-4b3a-942f-444029fa9195}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2a95d03c-333b-4cc2-b1c7-5b5dc7e2be9e}, !- Control Zone Name
  {8b5b3ff9-1779-451d-842f-76a1aaf591bb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {e816437b-a9ba-40b7-a06f-786630431bfc}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Gas Htg Coil 28kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {65ed8ff4-d134-4896-9e83-e175f7f159b8}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7709c5fc-2b10-4fa8-9000-8fe51037c7a1}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ae9d72f6-da0d-4090-82de-a43e9be1ed21}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {087cada2-f4bc-4414-9dbf-db7c6cd4491f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c1ee8033-99aa-4915-9cbb-e8ae867cf972}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {087cada2-f4bc-4414-9dbf-db7c6cd4491f}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c1ee8033-99aa-4915-9cbb-e8ae867cf972}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ce5f8a5b-95b5-4033-927e-ffa9a924092a}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2a95d03c-333b-4cc2-b1c7-5b5dc7e2be9e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {d336fe6d-0e3f-4840-bc32-0a771e9922da}, !- Air Inlet Node Name
  {a9ed8854-c1db-4364-aaa6-282693aa6970}, !- Air Outlet Node Name
  {ae9d72f6-da0d-4090-82de-a43e9be1ed21}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b2762c8f-8019-47ec-95fa-c3252e06b508}, !- Supply Air Fan Operating Mode Schedule Name
  {e816437b-a9ba-40b7-a06f-786630431bfc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7709c5fc-2b10-4fa8-9000-8fe51037c7a1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {65ed8ff4-d134-4896-9e83-e175f7f159b8}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a9ed8854-c1db-4364-aaa6-282693aa6970}, !- Handle
  {ce5f8a5b-95b5-4033-927e-ffa9a924092a}, !- Source Object
  7,                                      !- Outlet Port
  {8b5b3ff9-1779-451d-842f-76a1aaf591bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {99458b4f-aeb0-4505-95df-f94142c75c19}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {def63619-f9ad-42d7-9b6b-8334a1915f9f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3c114713-dff7-4cab-9283-15758c2b0207}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3c114713-dff7-4cab-9283-15758c2b0207}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2f3bd603-3b4f-4fb5-a95c-4b622f9d4465}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC OA System, !- Name
  {99458b4f-aeb0-4505-95df-f94142c75c19}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1763fb53-dd90-4597-87f2-7a987ac8ba9c}, !- Mixed Air Node Name
  {908fe4b8-b806-4829-959a-3687e6aecdc5}, !- Outdoor Air Stream Node Name
  {56348035-c219-41a8-bd4d-b6a3b9522659}, !- Relief Air Stream Node Name
  {bd32556a-4131-40ff-a414-8878f1468066}; !- Return Air Stream Node Name

OS:Node,
  {b455c455-4716-49e1-9b53-c2d19439dbf2}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {908fe4b8-b806-4829-959a-3687e6aecdc5}; !- Outlet Port

OS:Connection,
  {908fe4b8-b806-4829-959a-3687e6aecdc5}, !- Handle
  {b455c455-4716-49e1-9b53-c2d19439dbf2}, !- Source Object
  3,                                      !- Outlet Port
  {2f3bd603-3b4f-4fb5-a95c-4b622f9d4465}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ebb56d75-c07b-416a-b765-740be9b3ad92}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {56348035-c219-41a8-bd4d-b6a3b9522659}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56348035-c219-41a8-bd4d-b6a3b9522659}, !- Handle
  {2f3bd603-3b4f-4fb5-a95c-4b622f9d4465}, !- Source Object
  7,                                      !- Outlet Port
  {ebb56d75-c07b-416a-b765-740be9b3ad92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {215ea9ff-de02-4b42-b6c0-33ee856707c6}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {1763fb53-dd90-4597-87f2-7a987ac8ba9c}, !- Inlet Port
  {d336fe6d-0e3f-4840-bc32-0a771e9922da}; !- Outlet Port

OS:Connection,
  {bd32556a-4131-40ff-a414-8878f1468066}, !- Handle
  {57c5ec07-f648-4322-82fa-96fd95397ee2}, !- Source Object
  3,                                      !- Outlet Port
  {2f3bd603-3b4f-4fb5-a95c-4b622f9d4465}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1763fb53-dd90-4597-87f2-7a987ac8ba9c}, !- Handle
  {2f3bd603-3b4f-4fb5-a95c-4b622f9d4465}, !- Source Object
  5,                                      !- Outlet Port
  {215ea9ff-de02-4b42-b6c0-33ee856707c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d336fe6d-0e3f-4840-bc32-0a771e9922da}, !- Handle
  {215ea9ff-de02-4b42-b6c0-33ee856707c6}, !- Source Object
  3,                                      !- Outlet Port
  {ce5f8a5b-95b5-4033-927e-ffa9a924092a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5379afaa-8542-4f01-beb6-76f6b8bcab0d}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ee6b6991-6f88-414c-95f3-0e3f68716818}, !- Control Zone or Zone List Name
  {529c2d53-e791-4922-a469-06969a46b4ed}, !- Cooling Control Zone or Zone List Name
  {6f2345a3-2e53-4d99-afa8-3574f26ea70d}, !- Heating Control Zone or Zone List Name
  {bbf81ab6-5414-457b-a600-aa330ca06fd7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ee6b6991-6f88-414c-95f3-0e3f68716818}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {529c2d53-e791-4922-a469-06969a46b4ed}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6f2345a3-2e53-4d99-afa8-3574f26ea70d}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bbf81ab6-5414-457b-a600-aa330ca06fd7}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9cc70987-4b2f-41f0-9e6c-194a43962c18}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {ca84a81a-058e-4d04-a9ae-047abeba4ab1}, !- Air Inlet Node Name
  {f2b2f41f-67b3-4092-af8b-e872dcb396ae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b4d3d000-de42-4830-9547-56b7f37937ea}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Return Air Node, !- Name
  {df4a3f7c-6885-48af-a0c3-07626577ea76}, !- Inlet Port
  {8bd7b455-382c-44e8-b9cd-bc136244fb48}; !- Outlet Port

OS:Connection,
  {e022e847-431a-4aee-b967-70bae9ab778e}, !- Handle
  {1ac05152-9443-4879-a8c3-1415800da355}, !- Source Object
  3,                                      !- Outlet Port
  {079c1b02-9b63-4fe2-bf4f-dc04560ead63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4a3f7c-6885-48af-a0c3-07626577ea76}, !- Handle
  {c7db0acf-fe34-4744-bce2-ded93211c27a}, !- Source Object
  2,                                      !- Outlet Port
  {b4d3d000-de42-4830-9547-56b7f37937ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd7b455-382c-44e8-b9cd-bc136244fb48}, !- Handle
  {b4d3d000-de42-4830-9547-56b7f37937ea}, !- Source Object
  3,                                      !- Outlet Port
  {90ac3c91-2add-4efc-87cd-32d813a70e6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ffb569ae-507b-4218-884f-93f9d7683d9a}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5bf4f456-d511-43a6-9e36-4b7f9e8941f1}, !- Inlet Port
  {ca84a81a-058e-4d04-a9ae-047abeba4ab1}; !- Outlet Port

OS:Connection,
  {5bf4f456-d511-43a6-9e36-4b7f9e8941f1}, !- Handle
  {3fff5b9b-b57f-48ba-b99a-fda7253724e2}, !- Source Object
  3,                                      !- Outlet Port
  {ffb569ae-507b-4218-884f-93f9d7683d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca84a81a-058e-4d04-a9ae-047abeba4ab1}, !- Handle
  {ffb569ae-507b-4218-884f-93f9d7683d9a}, !- Source Object
  3,                                      !- Outlet Port
  {9cc70987-4b2f-41f0-9e6c-194a43962c18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2b2f41f-67b3-4092-af8b-e872dcb396ae}, !- Handle
  {9cc70987-4b2f-41f0-9e6c-194a43962c18}, !- Source Object
  4,                                      !- Outlet Port
  {1ac05152-9443-4879-a8c3-1415800da355}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {90ffe2a0-00c4-401b-8b39-de183a798394}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {96733f49-9a82-4c76-9500-ff95e2ca044f}, !- Availability Schedule
  {d56beb51-6359-40b7-bd72-aa21a308b758}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df5fa88d-ef37-4562-b8d7-cfbdc62117f4}, !- Supply Side Inlet Node Name
  {3a07ef92-05f6-49ef-90a2-9cb9f376f6d3}, !- Demand Side Outlet Node Name
  {b0d90908-db04-4c1b-9df5-6e9ce2a7a34c}, !- Demand Side Inlet Node A
  {d7106f44-2e7d-4f7d-8a2b-6079d497c163}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c6dab452-7a84-4ba8-aca5-e755964b7b07}, !- Demand Mixer Name
  {84c46e8d-f03e-4bb3-9b01-95f4f643fbfc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e2954732-5507-4484-aa59-66640ea41edd}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {df5fa88d-ef37-4562-b8d7-cfbdc62117f4}, !- Inlet Port
  {d0b224c3-20bb-4e2e-9f18-d0a0d5abc23e}; !- Outlet Port

OS:Node,
  {b4a46b66-e242-49f8-9b65-45980818a344}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {dfc942f0-1137-4371-95b9-11f534887236}, !- Inlet Port
  {d7106f44-2e7d-4f7d-8a2b-6079d497c163}; !- Outlet Port

OS:Connection,
  {df5fa88d-ef37-4562-b8d7-cfbdc62117f4}, !- Handle
  {90ffe2a0-00c4-401b-8b39-de183a798394}, !- Source Object
  9,                                      !- Outlet Port
  {e2954732-5507-4484-aa59-66640ea41edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7106f44-2e7d-4f7d-8a2b-6079d497c163}, !- Handle
  {b4a46b66-e242-49f8-9b65-45980818a344}, !- Source Object
  3,                                      !- Outlet Port
  {90ffe2a0-00c4-401b-8b39-de183a798394}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7bcc706b-f6b7-406f-9afa-0bae85cba207}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b0d90908-db04-4c1b-9df5-6e9ce2a7a34c}, !- Inlet Port
  {b1a696a5-1098-41f1-8cfd-2521ba372038}; !- Outlet Port

OS:Node,
  {e85da7a8-3f93-429a-98c7-b2e737476341}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a3a939b8-6195-4575-acbe-c55ee9b5692e}, !- Inlet Port
  {3a07ef92-05f6-49ef-90a2-9cb9f376f6d3}; !- Outlet Port

OS:Node,
  {bb6ab876-1d19-4ce9-b767-e3f88db0b5ad}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5111b696-040e-45ac-8054-1f4593faccab}, !- Inlet Port
  {403068ed-f98f-4340-9338-52b672420434}; !- Outlet Port

OS:Connection,
  {b0d90908-db04-4c1b-9df5-6e9ce2a7a34c}, !- Handle
  {90ffe2a0-00c4-401b-8b39-de183a798394}, !- Source Object
  11,                                     !- Outlet Port
  {7bcc706b-f6b7-406f-9afa-0bae85cba207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a07ef92-05f6-49ef-90a2-9cb9f376f6d3}, !- Handle
  {e85da7a8-3f93-429a-98c7-b2e737476341}, !- Source Object
  3,                                      !- Outlet Port
  {90ffe2a0-00c4-401b-8b39-de183a798394}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {84c46e8d-f03e-4bb3-9b01-95f4f643fbfc}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {b1a696a5-1098-41f1-8cfd-2521ba372038}, !- Inlet Node Name
  {a841bfb4-90e2-41e2-b3ff-afe838c7e9d4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c6dab452-7a84-4ba8-aca5-e755964b7b07}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {a3a939b8-6195-4575-acbe-c55ee9b5692e}, !- Outlet Node Name
  {8ed1e09a-4223-4e7a-aa2a-5b81a93db408}; !- Inlet Node Name 1

OS:Connection,
  {b1a696a5-1098-41f1-8cfd-2521ba372038}, !- Handle
  {7bcc706b-f6b7-406f-9afa-0bae85cba207}, !- Source Object
  3,                                      !- Outlet Port
  {84c46e8d-f03e-4bb3-9b01-95f4f643fbfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a939b8-6195-4575-acbe-c55ee9b5692e}, !- Handle
  {c6dab452-7a84-4ba8-aca5-e755964b7b07}, !- Source Object
  2,                                      !- Outlet Port
  {e85da7a8-3f93-429a-98c7-b2e737476341}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2de91937-e447-4f54-b66c-3e09da2beb47}, !- Handle
  {90ffe2a0-00c4-401b-8b39-de183a798394}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d56beb51-6359-40b7-bd72-aa21a308b758}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {d88278bf-7b6d-486a-b72e-acbc93803289}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d66adea5-a970-46e8-9952-7238d6123224}, !- Handle
  Zone Retail Retail A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cacbe6ba-23e9-432a-8d5e-653ad8c662f1}, !- Control Zone Name
  {b4a46b66-e242-49f8-9b65-45980818a344}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {e3881112-5655-47d1-8c88-facf6515e12f}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Gas Htg Coil 262kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4c5a1ded-d4e8-45e4-a41f-043b80f0f291}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {588fc8fa-d7d9-47d0-b07e-28c9970fab69}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 122kBtu/hr 8.9EER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3b549241-e381-4045-9be9-6f074d008587}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60fba343-8a63-4d7a-bce2-bbe07d4ae23b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {923cda07-962c-4653-9060-2f28e2142866}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {60fba343-8a63-4d7a-bce2-bbe07d4ae23b}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {923cda07-962c-4653-9060-2f28e2142866}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3368c99c-b83b-4ed1-b8fa-3d18e3fb7864}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cacbe6ba-23e9-432a-8d5e-653ad8c662f1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {90747b59-4bb4-4759-b556-195390538679}, !- Air Inlet Node Name
  {dfc942f0-1137-4371-95b9-11f534887236}, !- Air Outlet Node Name
  {3b549241-e381-4045-9be9-6f074d008587}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {fc8d3872-7e02-46cc-9a42-2defa64175b0}, !- Supply Air Fan Operating Mode Schedule Name
  {e3881112-5655-47d1-8c88-facf6515e12f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {588fc8fa-d7d9-47d0-b07e-28c9970fab69}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4c5a1ded-d4e8-45e4-a41f-043b80f0f291}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {dfc942f0-1137-4371-95b9-11f534887236}, !- Handle
  {3368c99c-b83b-4ed1-b8fa-3d18e3fb7864}, !- Source Object
  7,                                      !- Outlet Port
  {b4a46b66-e242-49f8-9b65-45980818a344}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {933a869d-64e0-4797-9a04-498692872533}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b47e841b-b2ac-4c53-9923-83c5792e0bd0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {62931e99-ae88-4887-a843-d0d402a883ea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {62931e99-ae88-4887-a843-d0d402a883ea}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8d20b047-74a1-4439-9b2e-3cdde6428f5a}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC OA System, !- Name
  {933a869d-64e0-4797-9a04-498692872533}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {54a7a6c6-00a4-4007-90c2-254ed63e103e}, !- Mixed Air Node Name
  {42774a7b-c566-4efe-bbda-eb3ba3b42d58}, !- Outdoor Air Stream Node Name
  {9168daaf-3036-43f1-8215-3fdbe0b557eb}, !- Relief Air Stream Node Name
  {d0b224c3-20bb-4e2e-9f18-d0a0d5abc23e}; !- Return Air Stream Node Name

OS:Node,
  {7a7c4e52-7113-46fa-8951-7e00c5516e20}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {42774a7b-c566-4efe-bbda-eb3ba3b42d58}; !- Outlet Port

OS:Connection,
  {42774a7b-c566-4efe-bbda-eb3ba3b42d58}, !- Handle
  {7a7c4e52-7113-46fa-8951-7e00c5516e20}, !- Source Object
  3,                                      !- Outlet Port
  {8d20b047-74a1-4439-9b2e-3cdde6428f5a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {430b87ea-e26e-4923-8e9b-0bb174bed7f3}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {9168daaf-3036-43f1-8215-3fdbe0b557eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9168daaf-3036-43f1-8215-3fdbe0b557eb}, !- Handle
  {8d20b047-74a1-4439-9b2e-3cdde6428f5a}, !- Source Object
  7,                                      !- Outlet Port
  {430b87ea-e26e-4923-8e9b-0bb174bed7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c2c852b-13ff-47be-bd62-f6f7edbb5b41}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {54a7a6c6-00a4-4007-90c2-254ed63e103e}, !- Inlet Port
  {90747b59-4bb4-4759-b556-195390538679}; !- Outlet Port

OS:Connection,
  {d0b224c3-20bb-4e2e-9f18-d0a0d5abc23e}, !- Handle
  {e2954732-5507-4484-aa59-66640ea41edd}, !- Source Object
  3,                                      !- Outlet Port
  {8d20b047-74a1-4439-9b2e-3cdde6428f5a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {54a7a6c6-00a4-4007-90c2-254ed63e103e}, !- Handle
  {8d20b047-74a1-4439-9b2e-3cdde6428f5a}, !- Source Object
  5,                                      !- Outlet Port
  {3c2c852b-13ff-47be-bd62-f6f7edbb5b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90747b59-4bb4-4759-b556-195390538679}, !- Handle
  {3c2c852b-13ff-47be-bd62-f6f7edbb5b41}, !- Source Object
  3,                                      !- Outlet Port
  {3368c99c-b83b-4ed1-b8fa-3d18e3fb7864}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d88278bf-7b6d-486a-b72e-acbc93803289}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a7a8f417-17bd-48c5-8d22-6ec3b6edaa5f}, !- Control Zone or Zone List Name
  {6e4f2717-0175-4b6f-8e90-2e22c19586a7}, !- Cooling Control Zone or Zone List Name
  {dcdfd9dd-3ee7-498c-8d4b-913a79fa15e2}, !- Heating Control Zone or Zone List Name
  {2c59271f-2c1c-4c8d-88f3-cd05988d7334}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a7a8f417-17bd-48c5-8d22-6ec3b6edaa5f}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {6e4f2717-0175-4b6f-8e90-2e22c19586a7}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dcdfd9dd-3ee7-498c-8d4b-913a79fa15e2}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2c59271f-2c1c-4c8d-88f3-cd05988d7334}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3b862c9b-b6a9-429b-8f86-b84403da74a7}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {f3eb6fc0-fcf0-4bc3-b894-71022fad96c3}, !- Air Inlet Node Name
  {5111b696-040e-45ac-8054-1f4593faccab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7a45686-4319-48b7-bc26-4d6f441d01ed}, !- Handle
  Zone Retail Retail A  - Story Ground Return Air Node, !- Name
  {24c000cb-d8de-4df0-a089-ef4e0abb19e5}, !- Inlet Port
  {8ed1e09a-4223-4e7a-aa2a-5b81a93db408}; !- Outlet Port

OS:Connection,
  {403068ed-f98f-4340-9338-52b672420434}, !- Handle
  {bb6ab876-1d19-4ce9-b767-e3f88db0b5ad}, !- Source Object
  3,                                      !- Outlet Port
  {ad81f55e-fcc2-4472-9276-fa4589e90f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c000cb-d8de-4df0-a089-ef4e0abb19e5}, !- Handle
  {ec82a572-ef43-47db-ae05-773afd9648d3}, !- Source Object
  2,                                      !- Outlet Port
  {e7a45686-4319-48b7-bc26-4d6f441d01ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed1e09a-4223-4e7a-aa2a-5b81a93db408}, !- Handle
  {e7a45686-4319-48b7-bc26-4d6f441d01ed}, !- Source Object
  3,                                      !- Outlet Port
  {c6dab452-7a84-4ba8-aca5-e755964b7b07}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec72ed08-a726-4324-a8d2-41b3f6d43098}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a841bfb4-90e2-41e2-b3ff-afe838c7e9d4}, !- Inlet Port
  {f3eb6fc0-fcf0-4bc3-b894-71022fad96c3}; !- Outlet Port

OS:Connection,
  {a841bfb4-90e2-41e2-b3ff-afe838c7e9d4}, !- Handle
  {84c46e8d-f03e-4bb3-9b01-95f4f643fbfc}, !- Source Object
  3,                                      !- Outlet Port
  {ec72ed08-a726-4324-a8d2-41b3f6d43098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3eb6fc0-fcf0-4bc3-b894-71022fad96c3}, !- Handle
  {ec72ed08-a726-4324-a8d2-41b3f6d43098}, !- Source Object
  3,                                      !- Outlet Port
  {3b862c9b-b6a9-429b-8f86-b84403da74a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5111b696-040e-45ac-8054-1f4593faccab}, !- Handle
  {3b862c9b-b6a9-429b-8f86-b84403da74a7}, !- Source Object
  4,                                      !- Outlet Port
  {bb6ab876-1d19-4ce9-b767-e3f88db0b5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3b21e8a3-8ad1-4d59-87c2-56d43013533f}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {070133cb-8902-4804-bb84-7e12048a982e}, !- Availability Schedule
  {d6ed2b31-8d63-47aa-a7a8-56621ed4ee0c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6edde33d-8314-43b7-b68d-54233a64f465}, !- Supply Side Inlet Node Name
  {9ecf330d-efcf-42cf-9734-6339cba7da12}, !- Demand Side Outlet Node Name
  {2c28a386-d0f9-4766-97b4-38af2412d2bf}, !- Demand Side Inlet Node A
  {bb939672-cfbf-41bb-b5b0-d766aadbb96a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3aaa478-f19b-4896-91ee-fba5377a945a}, !- Demand Mixer Name
  {5741b168-e4f1-4d17-93e7-44ee9272f1be}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3ee8f674-6fc6-4b79-94fc-0e58444371ee}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6edde33d-8314-43b7-b68d-54233a64f465}, !- Inlet Port
  {10e0f953-7734-431b-b0bd-0576516a2b6c}; !- Outlet Port

OS:Node,
  {8a054d53-2cec-4ed1-b4cf-4c252d7f20b1}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1960ed5d-396a-4843-8722-1ee9adefc525}, !- Inlet Port
  {bb939672-cfbf-41bb-b5b0-d766aadbb96a}; !- Outlet Port

OS:Connection,
  {6edde33d-8314-43b7-b68d-54233a64f465}, !- Handle
  {3b21e8a3-8ad1-4d59-87c2-56d43013533f}, !- Source Object
  9,                                      !- Outlet Port
  {3ee8f674-6fc6-4b79-94fc-0e58444371ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb939672-cfbf-41bb-b5b0-d766aadbb96a}, !- Handle
  {8a054d53-2cec-4ed1-b4cf-4c252d7f20b1}, !- Source Object
  3,                                      !- Outlet Port
  {3b21e8a3-8ad1-4d59-87c2-56d43013533f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {476d320a-3d3e-48f7-80e0-9861180bbcd1}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2c28a386-d0f9-4766-97b4-38af2412d2bf}, !- Inlet Port
  {efd699dd-7808-41fc-bdf8-8885c065cf18}; !- Outlet Port

OS:Node,
  {2131deb9-c34c-416c-ab32-ca7dadaf9dd1}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {359c54b8-fe39-45ba-a68b-38eacdbcb0e0}, !- Inlet Port
  {9ecf330d-efcf-42cf-9734-6339cba7da12}; !- Outlet Port

OS:Node,
  {da3b85fd-bf74-4141-be97-60af5174f4c8}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f0276cce-60c0-41e4-927a-28a1edb4c616}, !- Inlet Port
  {24d3dc46-81da-440b-901c-e9d5e380f6a4}; !- Outlet Port

OS:Connection,
  {2c28a386-d0f9-4766-97b4-38af2412d2bf}, !- Handle
  {3b21e8a3-8ad1-4d59-87c2-56d43013533f}, !- Source Object
  11,                                     !- Outlet Port
  {476d320a-3d3e-48f7-80e0-9861180bbcd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ecf330d-efcf-42cf-9734-6339cba7da12}, !- Handle
