  {2131deb9-c34c-416c-ab32-ca7dadaf9dd1}, !- Source Object
  3,                                      !- Outlet Port
  {3b21e8a3-8ad1-4d59-87c2-56d43013533f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5741b168-e4f1-4d17-93e7-44ee9272f1be}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {efd699dd-7808-41fc-bdf8-8885c065cf18}, !- Inlet Node Name
  {23adcffd-9e61-4c14-b73d-beb860c0545f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3aaa478-f19b-4896-91ee-fba5377a945a}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {359c54b8-fe39-45ba-a68b-38eacdbcb0e0}, !- Outlet Node Name
  {3e9ed06b-de92-4754-8aef-2bd90e3f609f}; !- Inlet Node Name 1

OS:Connection,
  {efd699dd-7808-41fc-bdf8-8885c065cf18}, !- Handle
  {476d320a-3d3e-48f7-80e0-9861180bbcd1}, !- Source Object
  3,                                      !- Outlet Port
  {5741b168-e4f1-4d17-93e7-44ee9272f1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359c54b8-fe39-45ba-a68b-38eacdbcb0e0}, !- Handle
  {f3aaa478-f19b-4896-91ee-fba5377a945a}, !- Source Object
  2,                                      !- Outlet Port
  {2131deb9-c34c-416c-ab32-ca7dadaf9dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {708e4025-8ecf-4415-87fe-6e6253831f08}, !- Handle
  {3b21e8a3-8ad1-4d59-87c2-56d43013533f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d6ed2b31-8d63-47aa-a7a8-56621ed4ee0c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {f9154618-5818-4f16-9da4-660c1d605a3f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e0bb7a5e-230e-43b1-99fa-bad17a126e0b}, !- Handle
  Zone Retail Retail A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dcf1c3c5-cc06-4d27-96de-3abe429a24e6}, !- Control Zone Name
  {8a054d53-2cec-4ed1-b4cf-4c252d7f20b1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {73fa95aa-c235-466a-a025-8d33bacb46ef}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Gas Htg Coil 36kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {1dfcabb3-276d-4aea-b2ba-76fa78cadb9b}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c5fabc6a-349f-4dcb-86ea-03f684935352}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4f858480-4dd3-4dec-b351-616d07331d14}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6039c542-c4e6-4cbb-bf55-9769b5185681}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad68538c-46fc-486a-8100-9dd301cb460e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6039c542-c4e6-4cbb-bf55-9769b5185681}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad68538c-46fc-486a-8100-9dd301cb460e}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0342fd3e-f1a6-49f7-a6fa-9924633db78e}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {dcf1c3c5-cc06-4d27-96de-3abe429a24e6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {7cb5ddbd-aca8-4a06-b73b-a231199a7c84}, !- Air Inlet Node Name
  {1960ed5d-396a-4843-8722-1ee9adefc525}, !- Air Outlet Node Name
  {4f858480-4dd3-4dec-b351-616d07331d14}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ac534242-ee1f-48f3-9b93-38de3ace4ee1}, !- Supply Air Fan Operating Mode Schedule Name
  {73fa95aa-c235-466a-a025-8d33bacb46ef}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c5fabc6a-349f-4dcb-86ea-03f684935352}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1dfcabb3-276d-4aea-b2ba-76fa78cadb9b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1960ed5d-396a-4843-8722-1ee9adefc525}, !- Handle
  {0342fd3e-f1a6-49f7-a6fa-9924633db78e}, !- Source Object
  7,                                      !- Outlet Port
  {8a054d53-2cec-4ed1-b4cf-4c252d7f20b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3482c202-b21d-4bbd-89da-26e0c28c10c3}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {caaba004-2174-472c-8db9-718e25cc8018}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {af4c0425-fc8b-4da3-9e4e-61de802bfe18}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {af4c0425-fc8b-4da3-9e4e-61de802bfe18}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44982dc6-377e-4a14-91b2-99f6796ddc47}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA System, !- Name
  {3482c202-b21d-4bbd-89da-26e0c28c10c3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {44c3c280-7963-4671-a7fb-de4f343edc58}, !- Mixed Air Node Name
  {34887227-0798-4463-8de7-438baa379597}, !- Outdoor Air Stream Node Name
  {8ab5f3ae-8935-4ea3-bda5-0a9b7fc548d8}, !- Relief Air Stream Node Name
  {10e0f953-7734-431b-b0bd-0576516a2b6c}; !- Return Air Stream Node Name

OS:Node,
  {8b94c678-8752-4078-a8e9-ad8f6298156b}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {34887227-0798-4463-8de7-438baa379597}; !- Outlet Port

OS:Connection,
  {34887227-0798-4463-8de7-438baa379597}, !- Handle
  {8b94c678-8752-4078-a8e9-ad8f6298156b}, !- Source Object
  3,                                      !- Outlet Port
  {44982dc6-377e-4a14-91b2-99f6796ddc47}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f0b6ebd-0190-4570-b763-1b6a81ea76f1}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {8ab5f3ae-8935-4ea3-bda5-0a9b7fc548d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ab5f3ae-8935-4ea3-bda5-0a9b7fc548d8}, !- Handle
  {44982dc6-377e-4a14-91b2-99f6796ddc47}, !- Source Object
  7,                                      !- Outlet Port
  {0f0b6ebd-0190-4570-b763-1b6a81ea76f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99abf4d9-b1a8-405c-b797-cf86bc1f3a50}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {44c3c280-7963-4671-a7fb-de4f343edc58}, !- Inlet Port
  {7cb5ddbd-aca8-4a06-b73b-a231199a7c84}; !- Outlet Port

OS:Connection,
  {10e0f953-7734-431b-b0bd-0576516a2b6c}, !- Handle
  {3ee8f674-6fc6-4b79-94fc-0e58444371ee}, !- Source Object
  3,                                      !- Outlet Port
  {44982dc6-377e-4a14-91b2-99f6796ddc47}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {44c3c280-7963-4671-a7fb-de4f343edc58}, !- Handle
  {44982dc6-377e-4a14-91b2-99f6796ddc47}, !- Source Object
  5,                                      !- Outlet Port
  {99abf4d9-b1a8-405c-b797-cf86bc1f3a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb5ddbd-aca8-4a06-b73b-a231199a7c84}, !- Handle
  {99abf4d9-b1a8-405c-b797-cf86bc1f3a50}, !- Source Object
  3,                                      !- Outlet Port
  {0342fd3e-f1a6-49f7-a6fa-9924633db78e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f9154618-5818-4f16-9da4-660c1d605a3f}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3bc2f20c-721f-478d-ace9-f77bc2d7f006}, !- Control Zone or Zone List Name
  {fb946e1e-4c94-45bd-8cbd-b8a6cd91478b}, !- Cooling Control Zone or Zone List Name
  {8d8673ba-f200-42d0-9eff-c028e7905bcd}, !- Heating Control Zone or Zone List Name
  {a144bd0b-3bc8-4ef6-80f1-93cf7154c3cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3bc2f20c-721f-478d-ace9-f77bc2d7f006}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {fb946e1e-4c94-45bd-8cbd-b8a6cd91478b}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d8673ba-f200-42d0-9eff-c028e7905bcd}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a144bd0b-3bc8-4ef6-80f1-93cf7154c3cf}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7572589d-0e32-4b9f-b5cf-150f3b42a3e0}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {95194687-adc1-422b-8f1b-bb5c2f432d3b}, !- Air Inlet Node Name
  {f0276cce-60c0-41e4-927a-28a1edb4c616}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ff9871b-5496-48d2-b8f0-c51bcdb01c68}, !- Handle
  Zone Retail Retail A end_a - Story Ground Return Air Node, !- Name
  {ca184aff-d30e-49e5-bd12-77dd0975c487}, !- Inlet Port
  {3e9ed06b-de92-4754-8aef-2bd90e3f609f}; !- Outlet Port

OS:Connection,
  {24d3dc46-81da-440b-901c-e9d5e380f6a4}, !- Handle
  {da3b85fd-bf74-4141-be97-60af5174f4c8}, !- Source Object
  3,                                      !- Outlet Port
  {84b1a8a2-b442-4166-a938-74ba344630d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca184aff-d30e-49e5-bd12-77dd0975c487}, !- Handle
  {2b670a15-2663-4300-817f-e6416c7d75c0}, !- Source Object
  2,                                      !- Outlet Port
  {3ff9871b-5496-48d2-b8f0-c51bcdb01c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e9ed06b-de92-4754-8aef-2bd90e3f609f}, !- Handle
  {3ff9871b-5496-48d2-b8f0-c51bcdb01c68}, !- Source Object
  3,                                      !- Outlet Port
  {f3aaa478-f19b-4896-91ee-fba5377a945a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {334c451d-2bd0-4df3-9537-51b8e82394f9}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {23adcffd-9e61-4c14-b73d-beb860c0545f}, !- Inlet Port
  {95194687-adc1-422b-8f1b-bb5c2f432d3b}; !- Outlet Port

OS:Connection,
  {23adcffd-9e61-4c14-b73d-beb860c0545f}, !- Handle
  {5741b168-e4f1-4d17-93e7-44ee9272f1be}, !- Source Object
  3,                                      !- Outlet Port
  {334c451d-2bd0-4df3-9537-51b8e82394f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95194687-adc1-422b-8f1b-bb5c2f432d3b}, !- Handle
  {334c451d-2bd0-4df3-9537-51b8e82394f9}, !- Source Object
  3,                                      !- Outlet Port
  {7572589d-0e32-4b9f-b5cf-150f3b42a3e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0276cce-60c0-41e4-927a-28a1edb4c616}, !- Handle
  {7572589d-0e32-4b9f-b5cf-150f3b42a3e0}, !- Source Object
  4,                                      !- Outlet Port
  {da3b85fd-bf74-4141-be97-60af5174f4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d1093a8e-e617-47e2-a2ef-e0dcf81002c4}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {bb7c96c4-53f4-4846-a907-7523d51ab635}, !- Availability Schedule
  {3cfff2b4-54ee-4209-983e-63cd22558a47}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6bb27941-00c2-4a30-a88f-5463dc5efb5a}, !- Supply Side Inlet Node Name
  {16b7843c-9e97-460e-98df-35c4fcee4556}, !- Demand Side Outlet Node Name
  {5321bc90-ada5-40de-ab60-f4ff2f0ff147}, !- Demand Side Inlet Node A
  {037b2489-3fea-4213-897c-caff9fa7ea5a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dfd0e43c-92ca-4982-8cc6-617cc88181de}, !- Demand Mixer Name
  {07c6334d-84e4-477c-95dd-a7a8f9a0e578}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9a1b808f-8804-4d36-be4b-4c47805b0353}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6bb27941-00c2-4a30-a88f-5463dc5efb5a}, !- Inlet Port
  {80fdb905-3d58-436e-a40e-80d84872d5cb}; !- Outlet Port

OS:Node,
  {d414b058-e04b-4f76-8dd2-92f03dbfcbf3}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {20f489ab-e9f6-46b6-bae0-34ec45217bb3}, !- Inlet Port
  {037b2489-3fea-4213-897c-caff9fa7ea5a}; !- Outlet Port

OS:Connection,
  {6bb27941-00c2-4a30-a88f-5463dc5efb5a}, !- Handle
  {d1093a8e-e617-47e2-a2ef-e0dcf81002c4}, !- Source Object
  9,                                      !- Outlet Port
  {9a1b808f-8804-4d36-be4b-4c47805b0353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {037b2489-3fea-4213-897c-caff9fa7ea5a}, !- Handle
  {d414b058-e04b-4f76-8dd2-92f03dbfcbf3}, !- Source Object
  3,                                      !- Outlet Port
  {d1093a8e-e617-47e2-a2ef-e0dcf81002c4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {409705a8-1816-4479-9ae9-53e71695cb07}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5321bc90-ada5-40de-ab60-f4ff2f0ff147}, !- Inlet Port
  {62e8649c-15c1-4863-bd5a-e9b61851e636}; !- Outlet Port

OS:Node,
  {ef19b7da-42f9-47ff-8c49-c6ac0bb3cc20}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {414490f5-16e1-4fc0-96c8-28149fa7fd45}, !- Inlet Port
  {16b7843c-9e97-460e-98df-35c4fcee4556}; !- Outlet Port

OS:Node,
  {27ede19c-73a4-45d0-9e0e-63024ff450be}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c76b5b4d-13dd-44d2-b2a0-7b25cfb5b218}, !- Inlet Port
  {bb0045bd-55b7-47e0-9bb8-c4ff7657248f}; !- Outlet Port

OS:Connection,
  {5321bc90-ada5-40de-ab60-f4ff2f0ff147}, !- Handle
  {d1093a8e-e617-47e2-a2ef-e0dcf81002c4}, !- Source Object
  11,                                     !- Outlet Port
  {409705a8-1816-4479-9ae9-53e71695cb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16b7843c-9e97-460e-98df-35c4fcee4556}, !- Handle
  {ef19b7da-42f9-47ff-8c49-c6ac0bb3cc20}, !- Source Object
  3,                                      !- Outlet Port
  {d1093a8e-e617-47e2-a2ef-e0dcf81002c4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {07c6334d-84e4-477c-95dd-a7a8f9a0e578}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {62e8649c-15c1-4863-bd5a-e9b61851e636}, !- Inlet Node Name
  {a30f455a-f749-48e4-9581-0fe42e890239}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dfd0e43c-92ca-4982-8cc6-617cc88181de}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {414490f5-16e1-4fc0-96c8-28149fa7fd45}, !- Outlet Node Name
  {d3e613c3-bb85-4cf8-99fb-aee2a97739fb}; !- Inlet Node Name 1

OS:Connection,
  {62e8649c-15c1-4863-bd5a-e9b61851e636}, !- Handle
  {409705a8-1816-4479-9ae9-53e71695cb07}, !- Source Object
  3,                                      !- Outlet Port
  {07c6334d-84e4-477c-95dd-a7a8f9a0e578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {414490f5-16e1-4fc0-96c8-28149fa7fd45}, !- Handle
  {dfd0e43c-92ca-4982-8cc6-617cc88181de}, !- Source Object
  2,                                      !- Outlet Port
  {ef19b7da-42f9-47ff-8c49-c6ac0bb3cc20}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5e44133-50e8-4de2-801f-089d4fc911d1}, !- Handle
  {d1093a8e-e617-47e2-a2ef-e0dcf81002c4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3cfff2b4-54ee-4209-983e-63cd22558a47}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {8951fd3f-1aea-4c7e-b870-d36cc6bc368b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ce872f7f-63f9-4bff-9c0a-3fa8894cc6bb}, !- Handle
  Zone Retail Retail B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {679364ac-8eb7-4aa5-b81d-9cfabe9263c9}, !- Control Zone Name
  {d414b058-e04b-4f76-8dd2-92f03dbfcbf3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {82552d81-098f-4e61-a12d-705bca231f5b}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Gas Htg Coil 749kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ef46c04c-0715-4661-8a1c-aba59bd06c31}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {08670a2e-207c-4c79-9ce0-926eaef9cc41}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 380kBtu/hr 8.5EER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ffa9ec53-fd01-4520-a558-130b3735bb6f}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51797087-11b2-45a2-b4ac-da39d1acc452}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {818ca175-0435-4d96-8cab-58a8ec23f648}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {51797087-11b2-45a2-b4ac-da39d1acc452}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {818ca175-0435-4d96-8cab-58a8ec23f648}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {63a793de-711a-441b-9fae-1a54649ba95e}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {679364ac-8eb7-4aa5-b81d-9cfabe9263c9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {614a9357-7dbe-4aab-9b97-3253d88d642e}, !- Air Inlet Node Name
  {20f489ab-e9f6-46b6-bae0-34ec45217bb3}, !- Air Outlet Node Name
  {ffa9ec53-fd01-4520-a558-130b3735bb6f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e7dbe77c-71d8-4509-998b-8af3fc0d77ae}, !- Supply Air Fan Operating Mode Schedule Name
  {82552d81-098f-4e61-a12d-705bca231f5b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {08670a2e-207c-4c79-9ce0-926eaef9cc41}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ef46c04c-0715-4661-8a1c-aba59bd06c31}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {20f489ab-e9f6-46b6-bae0-34ec45217bb3}, !- Handle
  {63a793de-711a-441b-9fae-1a54649ba95e}, !- Source Object
  7,                                      !- Outlet Port
  {d414b058-e04b-4f76-8dd2-92f03dbfcbf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3b271eb0-cef1-4169-b657-f151a45788ae}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e80e091e-2068-497e-8d5e-e1039def140b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8c6ef0f3-d62c-4bc4-b5b4-f9f4f55bc226}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8c6ef0f3-d62c-4bc4-b5b4-f9f4f55bc226}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {89e56836-df6d-4523-b155-439ee0847b0d}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC OA System, !- Name
  {3b271eb0-cef1-4169-b657-f151a45788ae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {704612b1-2c5d-4d2a-bb2d-2be3440796bd}, !- Mixed Air Node Name
  {4fc71dcb-c19e-4132-9324-a8ade353fd09}, !- Outdoor Air Stream Node Name
  {d1d8f645-8761-48ec-95cb-35be8ea69c60}, !- Relief Air Stream Node Name
  {80fdb905-3d58-436e-a40e-80d84872d5cb}; !- Return Air Stream Node Name

OS:Node,
  {e8c177f8-7849-4352-8305-7386a5e0baad}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4fc71dcb-c19e-4132-9324-a8ade353fd09}; !- Outlet Port

OS:Connection,
  {4fc71dcb-c19e-4132-9324-a8ade353fd09}, !- Handle
  {e8c177f8-7849-4352-8305-7386a5e0baad}, !- Source Object
  3,                                      !- Outlet Port
  {89e56836-df6d-4523-b155-439ee0847b0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6df1ccdb-7f18-4fd0-9cc4-1c637394b6e1}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d1d8f645-8761-48ec-95cb-35be8ea69c60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1d8f645-8761-48ec-95cb-35be8ea69c60}, !- Handle
  {89e56836-df6d-4523-b155-439ee0847b0d}, !- Source Object
  7,                                      !- Outlet Port
  {6df1ccdb-7f18-4fd0-9cc4-1c637394b6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {902e9668-f196-45fd-94e3-9363503075fc}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {704612b1-2c5d-4d2a-bb2d-2be3440796bd}, !- Inlet Port
  {614a9357-7dbe-4aab-9b97-3253d88d642e}; !- Outlet Port

OS:Connection,
  {80fdb905-3d58-436e-a40e-80d84872d5cb}, !- Handle
  {9a1b808f-8804-4d36-be4b-4c47805b0353}, !- Source Object
  3,                                      !- Outlet Port
  {89e56836-df6d-4523-b155-439ee0847b0d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {704612b1-2c5d-4d2a-bb2d-2be3440796bd}, !- Handle
  {89e56836-df6d-4523-b155-439ee0847b0d}, !- Source Object
  5,                                      !- Outlet Port
  {902e9668-f196-45fd-94e3-9363503075fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614a9357-7dbe-4aab-9b97-3253d88d642e}, !- Handle
  {902e9668-f196-45fd-94e3-9363503075fc}, !- Source Object
  3,                                      !- Outlet Port
  {63a793de-711a-441b-9fae-1a54649ba95e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8951fd3f-1aea-4c7e-b870-d36cc6bc368b}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {461810bd-9b2f-4252-936b-d34aa611e669}, !- Control Zone or Zone List Name
  {8b8b76f9-a48e-434e-af5e-ce49c82f6cb5}, !- Cooling Control Zone or Zone List Name
  {32109581-e1f8-48b3-b84a-83075d6dfbe8}, !- Heating Control Zone or Zone List Name
  {bba4ff33-6ee3-485f-a493-3d5a9402ab43}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {461810bd-9b2f-4252-936b-d34aa611e669}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {8b8b76f9-a48e-434e-af5e-ce49c82f6cb5}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {32109581-e1f8-48b3-b84a-83075d6dfbe8}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bba4ff33-6ee3-485f-a493-3d5a9402ab43}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa4accdc-e661-4288-a787-c096d4c1a40f}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {d3b8ec44-79a4-43c4-b4da-844d6b73722a}, !- Air Inlet Node Name
  {c76b5b4d-13dd-44d2-b2a0-7b25cfb5b218}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ffa2a641-e79a-4949-a288-a7c620724697}, !- Handle
  Zone Retail Retail B  - Story Ground Return Air Node, !- Name
  {40fbc8c9-4e4b-4be3-8a56-85c2736ea208}, !- Inlet Port
  {d3e613c3-bb85-4cf8-99fb-aee2a97739fb}; !- Outlet Port

OS:Connection,
  {bb0045bd-55b7-47e0-9bb8-c4ff7657248f}, !- Handle
  {27ede19c-73a4-45d0-9e0e-63024ff450be}, !- Source Object
  3,                                      !- Outlet Port
  {8cfc3a2c-52cf-48c0-ba97-b8199667700d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40fbc8c9-4e4b-4be3-8a56-85c2736ea208}, !- Handle
  {87f84e7a-fde8-47e6-9787-d7ce8b28b430}, !- Source Object
  2,                                      !- Outlet Port
  {ffa2a641-e79a-4949-a288-a7c620724697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e613c3-bb85-4cf8-99fb-aee2a97739fb}, !- Handle
  {ffa2a641-e79a-4949-a288-a7c620724697}, !- Source Object
  3,                                      !- Outlet Port
  {dfd0e43c-92ca-4982-8cc6-617cc88181de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4d9ed87-8017-4671-99a6-d4518032c3a7}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a30f455a-f749-48e4-9581-0fe42e890239}, !- Inlet Port
  {d3b8ec44-79a4-43c4-b4da-844d6b73722a}; !- Outlet Port

OS:Connection,
  {a30f455a-f749-48e4-9581-0fe42e890239}, !- Handle
  {07c6334d-84e4-477c-95dd-a7a8f9a0e578}, !- Source Object
  3,                                      !- Outlet Port
  {b4d9ed87-8017-4671-99a6-d4518032c3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b8ec44-79a4-43c4-b4da-844d6b73722a}, !- Handle
  {b4d9ed87-8017-4671-99a6-d4518032c3a7}, !- Source Object
  3,                                      !- Outlet Port
  {aa4accdc-e661-4288-a787-c096d4c1a40f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c76b5b4d-13dd-44d2-b2a0-7b25cfb5b218}, !- Handle
  {aa4accdc-e661-4288-a787-c096d4c1a40f}, !- Source Object
  4,                                      !- Outlet Port
  {27ede19c-73a4-45d0-9e0e-63024ff450be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {070f67d1-aece-499f-b050-cb81507bb36e}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d6c73c55-6fb4-4c18-a4e5-5cc112c38805}, !- Availability Schedule
  {4e09db36-4e25-417b-9aec-82fb66049e4a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1c134c26-5f04-49ae-bff4-497428754568}, !- Supply Side Inlet Node Name
  {43e7bab9-a584-4361-a53c-92efa559921d}, !- Demand Side Outlet Node Name
  {99177b21-64dd-4d0d-9e44-e21cb4653ed3}, !- Demand Side Inlet Node A
  {5b90de5e-5c3c-4182-af77-8b7c2da492e2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0f424fe9-1a69-45d5-a1e1-49eafe8a070c}, !- Demand Mixer Name
  {d02292c5-bf38-499e-a862-7aad5e181d01}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ce0a435f-9763-411b-84f5-ccbe5e480b4b}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {1c134c26-5f04-49ae-bff4-497428754568}, !- Inlet Port
  {3aa49dff-1c76-4f53-ae9c-1b234abb781f}; !- Outlet Port

OS:Node,
  {2dc872d6-41ce-4bcd-98f1-0a1384d3de24}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a037425f-d434-4318-8b03-ed1133bba30c}, !- Inlet Port
  {5b90de5e-5c3c-4182-af77-8b7c2da492e2}; !- Outlet Port

OS:Connection,
  {1c134c26-5f04-49ae-bff4-497428754568}, !- Handle
  {070f67d1-aece-499f-b050-cb81507bb36e}, !- Source Object
  9,                                      !- Outlet Port
  {ce0a435f-9763-411b-84f5-ccbe5e480b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b90de5e-5c3c-4182-af77-8b7c2da492e2}, !- Handle
  {2dc872d6-41ce-4bcd-98f1-0a1384d3de24}, !- Source Object
  3,                                      !- Outlet Port
  {070f67d1-aece-499f-b050-cb81507bb36e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8b12308b-3d52-48b3-b1a1-6cd2a95a62a6}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {99177b21-64dd-4d0d-9e44-e21cb4653ed3}, !- Inlet Port
  {c11c597f-477e-404b-96b6-845990b4ea91}; !- Outlet Port

OS:Node,
  {bd02a1fc-3fdc-4899-b00c-9798e9635104}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {43bad10f-f6ca-403f-9761-e518ee01019e}, !- Inlet Port
  {43e7bab9-a584-4361-a53c-92efa559921d}; !- Outlet Port

OS:Node,
  {c21140a0-35dc-42d0-a532-67f3ad754253}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f73940f3-c130-4c9b-a6a4-9f1abfdc30c9}, !- Inlet Port
  {715f1327-aae3-4bcf-a1ae-b4af5a27f65a}; !- Outlet Port

OS:Connection,
  {99177b21-64dd-4d0d-9e44-e21cb4653ed3}, !- Handle
  {070f67d1-aece-499f-b050-cb81507bb36e}, !- Source Object
  11,                                     !- Outlet Port
  {8b12308b-3d52-48b3-b1a1-6cd2a95a62a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e7bab9-a584-4361-a53c-92efa559921d}, !- Handle
  {bd02a1fc-3fdc-4899-b00c-9798e9635104}, !- Source Object
  3,                                      !- Outlet Port
  {070f67d1-aece-499f-b050-cb81507bb36e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d02292c5-bf38-499e-a862-7aad5e181d01}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {c11c597f-477e-404b-96b6-845990b4ea91}, !- Inlet Node Name
  {a2d9c373-36ef-45e0-a967-9e3fa19ce2ef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0f424fe9-1a69-45d5-a1e1-49eafe8a070c}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {43bad10f-f6ca-403f-9761-e518ee01019e}, !- Outlet Node Name
  {6e652a95-ce86-4c36-8443-44cfcca43c6c}; !- Inlet Node Name 1

OS:Connection,
  {c11c597f-477e-404b-96b6-845990b4ea91}, !- Handle
  {8b12308b-3d52-48b3-b1a1-6cd2a95a62a6}, !- Source Object
  3,                                      !- Outlet Port
  {d02292c5-bf38-499e-a862-7aad5e181d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43bad10f-f6ca-403f-9761-e518ee01019e}, !- Handle
  {0f424fe9-1a69-45d5-a1e1-49eafe8a070c}, !- Source Object
  2,                                      !- Outlet Port
  {bd02a1fc-3fdc-4899-b00c-9798e9635104}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e85ed51-2065-4023-bd76-0a670a27ef7b}, !- Handle
  {070f67d1-aece-499f-b050-cb81507bb36e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4e09db36-4e25-417b-9aec-82fb66049e4a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {72056852-67b2-4659-91da-3e5f3b2a0068}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d0fa8622-8351-47a1-872e-6bc202d53e88}, !- Handle
  Zone Retail Retail B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {47640183-1edc-4d3f-969c-cc04318cf146}, !- Control Zone Name
  {2dc872d6-41ce-4bcd-98f1-0a1384d3de24}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d489e891-afdd-4d07-9679-0662fa0c243f}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Gas Htg Coil 104kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c1d724c6-60c0-45fa-be9b-6cbcf9f114af}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a37d3eee-ff20-4d1a-b022-603ef91583eb}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 52kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7c007e4b-1742-4840-9625-1398dcd4f736}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d937ca5-a5b7-4e71-88c5-1e1a7a28f362}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c943a8fc-2a3f-4b34-b659-c58b06b0bec2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d937ca5-a5b7-4e71-88c5-1e1a7a28f362}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c943a8fc-2a3f-4b34-b659-c58b06b0bec2}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d7644f37-fc2b-4f04-89bf-a2a5ed19d2b2}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {47640183-1edc-4d3f-969c-cc04318cf146}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {452ac838-5586-42ed-94e5-a722b051bcf5}, !- Air Inlet Node Name
  {a037425f-d434-4318-8b03-ed1133bba30c}, !- Air Outlet Node Name
  {7c007e4b-1742-4840-9625-1398dcd4f736}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a28c50c6-6119-4638-ac8d-4c3910771cb8}, !- Supply Air Fan Operating Mode Schedule Name
  {d489e891-afdd-4d07-9679-0662fa0c243f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a37d3eee-ff20-4d1a-b022-603ef91583eb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c1d724c6-60c0-45fa-be9b-6cbcf9f114af}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a037425f-d434-4318-8b03-ed1133bba30c}, !- Handle
  {d7644f37-fc2b-4f04-89bf-a2a5ed19d2b2}, !- Source Object
  7,                                      !- Outlet Port
  {2dc872d6-41ce-4bcd-98f1-0a1384d3de24}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6417684a-e5bd-4022-b7d8-1fb5ddef8bb7}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ac4d4338-f8a1-4bfb-9785-afe8c936138e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6febdd3c-7b7a-47b3-9193-928314521633}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6febdd3c-7b7a-47b3-9193-928314521633}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc0a679a-840c-4371-b514-14b26a3376a3}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA System, !- Name
  {6417684a-e5bd-4022-b7d8-1fb5ddef8bb7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47029de4-aeb7-4492-9022-3c69cd02f70e}, !- Mixed Air Node Name
  {67e53cbb-e20b-485a-9282-c2b46013178e}, !- Outdoor Air Stream Node Name
  {20890e29-8b9b-42f5-9bce-1446934e4c78}, !- Relief Air Stream Node Name
  {3aa49dff-1c76-4f53-ae9c-1b234abb781f}; !- Return Air Stream Node Name

OS:Node,
  {c788c14e-c002-4101-8f07-0c031531a206}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {67e53cbb-e20b-485a-9282-c2b46013178e}; !- Outlet Port

OS:Connection,
  {67e53cbb-e20b-485a-9282-c2b46013178e}, !- Handle
  {c788c14e-c002-4101-8f07-0c031531a206}, !- Source Object
  3,                                      !- Outlet Port
  {cc0a679a-840c-4371-b514-14b26a3376a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {07047e63-df2d-4120-b994-ea38dc8a91e2}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {20890e29-8b9b-42f5-9bce-1446934e4c78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20890e29-8b9b-42f5-9bce-1446934e4c78}, !- Handle
  {cc0a679a-840c-4371-b514-14b26a3376a3}, !- Source Object
  7,                                      !- Outlet Port
  {07047e63-df2d-4120-b994-ea38dc8a91e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ac6d448-d369-4c20-92d9-3093bcbbb541}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {47029de4-aeb7-4492-9022-3c69cd02f70e}, !- Inlet Port
  {452ac838-5586-42ed-94e5-a722b051bcf5}; !- Outlet Port

OS:Connection,
  {3aa49dff-1c76-4f53-ae9c-1b234abb781f}, !- Handle
  {ce0a435f-9763-411b-84f5-ccbe5e480b4b}, !- Source Object
  3,                                      !- Outlet Port
  {cc0a679a-840c-4371-b514-14b26a3376a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47029de4-aeb7-4492-9022-3c69cd02f70e}, !- Handle
  {cc0a679a-840c-4371-b514-14b26a3376a3}, !- Source Object
  5,                                      !- Outlet Port
  {1ac6d448-d369-4c20-92d9-3093bcbbb541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {452ac838-5586-42ed-94e5-a722b051bcf5}, !- Handle
  {1ac6d448-d369-4c20-92d9-3093bcbbb541}, !- Source Object
  3,                                      !- Outlet Port
  {d7644f37-fc2b-4f04-89bf-a2a5ed19d2b2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {72056852-67b2-4659-91da-3e5f3b2a0068}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ef0763f4-af6a-4bb3-b119-938cb8216e1b}, !- Control Zone or Zone List Name
  {62e8f5b6-3f39-4838-ae98-0382144f1d86}, !- Cooling Control Zone or Zone List Name
  {116c9334-1fa0-427a-ab2b-40acdea5eae3}, !- Heating Control Zone or Zone List Name
  {6aecdcd0-c2b2-4988-9652-254dc9827955}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ef0763f4-af6a-4bb3-b119-938cb8216e1b}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {62e8f5b6-3f39-4838-ae98-0382144f1d86}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {116c9334-1fa0-427a-ab2b-40acdea5eae3}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6aecdcd0-c2b2-4988-9652-254dc9827955}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5711d39e-507c-49e2-b82a-953a4a17eba3}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {e516a15c-6ba5-4c63-aded-717c2a0c196a}, !- Air Inlet Node Name
  {f73940f3-c130-4c9b-a6a4-9f1abfdc30c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e8167023-e774-4408-a905-3471fa2aa216}, !- Handle
  Zone Retail Retail B end_a - Story Ground Return Air Node, !- Name
  {fe1876c4-8041-4e80-974f-f9ed069060fc}, !- Inlet Port
  {6e652a95-ce86-4c36-8443-44cfcca43c6c}; !- Outlet Port

OS:Connection,
  {715f1327-aae3-4bcf-a1ae-b4af5a27f65a}, !- Handle
  {c21140a0-35dc-42d0-a532-67f3ad754253}, !- Source Object
  3,                                      !- Outlet Port
  {da805073-f368-4054-a2ea-fa47843dd130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1876c4-8041-4e80-974f-f9ed069060fc}, !- Handle
  {99829a8b-a79b-4b6d-ac13-e98a8f4cf97f}, !- Source Object
  2,                                      !- Outlet Port
  {e8167023-e774-4408-a905-3471fa2aa216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e652a95-ce86-4c36-8443-44cfcca43c6c}, !- Handle
  {e8167023-e774-4408-a905-3471fa2aa216}, !- Source Object
  3,                                      !- Outlet Port
  {0f424fe9-1a69-45d5-a1e1-49eafe8a070c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83b79a37-a425-4ab3-aedd-40a5009fef9d}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a2d9c373-36ef-45e0-a967-9e3fa19ce2ef}, !- Inlet Port
  {e516a15c-6ba5-4c63-aded-717c2a0c196a}; !- Outlet Port

OS:Connection,
  {a2d9c373-36ef-45e0-a967-9e3fa19ce2ef}, !- Handle
  {d02292c5-bf38-499e-a862-7aad5e181d01}, !- Source Object
  3,                                      !- Outlet Port
  {83b79a37-a425-4ab3-aedd-40a5009fef9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e516a15c-6ba5-4c63-aded-717c2a0c196a}, !- Handle
  {83b79a37-a425-4ab3-aedd-40a5009fef9d}, !- Source Object
  3,                                      !- Outlet Port
  {5711d39e-507c-49e2-b82a-953a4a17eba3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f73940f3-c130-4c9b-a6a4-9f1abfdc30c9}, !- Handle
  {5711d39e-507c-49e2-b82a-953a4a17eba3}, !- Source Object
  4,                                      !- Outlet Port
  {c21140a0-35dc-42d0-a532-67f3ad754253}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b7d0b8ea-f087-4642-863a-396f2e581ae1}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f258a3d7-1988-4d93-a181-7c7aa0cb7e6d}, !- Availability Schedule
  {623cf2c8-5238-41b8-94d3-bf366d8e2999}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {34b8d1c5-f817-43ad-aad0-4c599c147cbc}, !- Supply Side Inlet Node Name
  {bdc713e5-2f78-4952-8e5b-f4730e42de82}, !- Demand Side Outlet Node Name
  {1221e07d-55ac-429e-9b13-e46dd93f076a}, !- Demand Side Inlet Node A
  {9d059bbe-3bbe-46ff-9141-bc72ecfb4692}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {728dd28b-09bb-403e-94cd-df27f29f310d}, !- Demand Mixer Name
  {5673148c-51da-4121-9eab-786bbf99f588}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f0fcb997-c2cd-49fd-9721-ab37c2e49cd5}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {34b8d1c5-f817-43ad-aad0-4c599c147cbc}, !- Inlet Port
  {fb182497-17a9-4115-a1e3-b411b5417fd8}; !- Outlet Port

OS:Node,
  {ca80359f-24e4-4fd6-900c-06295c1d53cf}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9898544e-f5ea-4891-aef8-58451f280cec}, !- Inlet Port
  {9d059bbe-3bbe-46ff-9141-bc72ecfb4692}; !- Outlet Port

OS:Connection,
  {34b8d1c5-f817-43ad-aad0-4c599c147cbc}, !- Handle
  {b7d0b8ea-f087-4642-863a-396f2e581ae1}, !- Source Object
  9,                                      !- Outlet Port
  {f0fcb997-c2cd-49fd-9721-ab37c2e49cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d059bbe-3bbe-46ff-9141-bc72ecfb4692}, !- Handle
  {ca80359f-24e4-4fd6-900c-06295c1d53cf}, !- Source Object
  3,                                      !- Outlet Port
  {b7d0b8ea-f087-4642-863a-396f2e581ae1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c19c225d-9cd3-4d60-8ee6-d68557a5719d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1221e07d-55ac-429e-9b13-e46dd93f076a}, !- Inlet Port
  {40d8ea51-3b6e-488d-a14a-84558434973c}; !- Outlet Port

OS:Node,
  {303ac2c9-41bd-4752-a69b-bcb9add135a7}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c1f1c20f-0088-405a-811a-ffaaa927ace5}, !- Inlet Port
  {bdc713e5-2f78-4952-8e5b-f4730e42de82}; !- Outlet Port

OS:Node,
  {657585d7-f7b1-4ded-8536-b353b3c629f0}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {231dd144-37b9-4eeb-8480-4923edb282b5}, !- Inlet Port
  {3129fcf8-f029-4f31-a30e-750f2416ea52}; !- Outlet Port

OS:Connection,
  {1221e07d-55ac-429e-9b13-e46dd93f076a}, !- Handle
  {b7d0b8ea-f087-4642-863a-396f2e581ae1}, !- Source Object
  11,                                     !- Outlet Port
  {c19c225d-9cd3-4d60-8ee6-d68557a5719d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc713e5-2f78-4952-8e5b-f4730e42de82}, !- Handle
  {303ac2c9-41bd-4752-a69b-bcb9add135a7}, !- Source Object
  3,                                      !- Outlet Port
  {b7d0b8ea-f087-4642-863a-396f2e581ae1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5673148c-51da-4121-9eab-786bbf99f588}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {40d8ea51-3b6e-488d-a14a-84558434973c}, !- Inlet Node Name
  {d7aca281-f60e-4e99-9222-9cc2a30cac10}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {728dd28b-09bb-403e-94cd-df27f29f310d}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {c1f1c20f-0088-405a-811a-ffaaa927ace5}, !- Outlet Node Name
  {4fdfa06c-63c0-42ff-b1d8-a97c3509f4f5}; !- Inlet Node Name 1

OS:Connection,
  {40d8ea51-3b6e-488d-a14a-84558434973c}, !- Handle
  {c19c225d-9cd3-4d60-8ee6-d68557a5719d}, !- Source Object
  3,                                      !- Outlet Port
  {5673148c-51da-4121-9eab-786bbf99f588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f1c20f-0088-405a-811a-ffaaa927ace5}, !- Handle
  {728dd28b-09bb-403e-94cd-df27f29f310d}, !- Source Object
  2,                                      !- Outlet Port
  {303ac2c9-41bd-4752-a69b-bcb9add135a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {344e3cb4-c210-4659-80dd-15f096cc9407}, !- Handle
  {b7d0b8ea-f087-4642-863a-396f2e581ae1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {623cf2c8-5238-41b8-94d3-bf366d8e2999}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {043f4fc1-3c8e-42ae-b7c4-75761066b399}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d1115cc2-c937-45b7-8d8a-b24de95ed0cd}, !- Handle
  Zone Retail Retail C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c2cc3c38-fa22-4fe6-883b-b390dff44b66}, !- Control Zone Name
  {ca80359f-24e4-4fd6-900c-06295c1d53cf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ab0abc75-408c-4e83-ade5-2f5dd6113506}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Gas Htg Coil 254kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0657d274-3bd3-402a-b6c4-90de1e798b88}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8f741aa6-3893-44b4-906f-363d88be5272}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 119kBtu/hr 8.9EER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c79db013-7632-4497-8a60-52bb824162f4}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aeb2050-7042-4753-9b23-9fef3bce4fa9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d29385a-4dcc-4eaa-9cfd-e9f9fd6c5c31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0aeb2050-7042-4753-9b23-9fef3bce4fa9}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d29385a-4dcc-4eaa-9cfd-e9f9fd6c5c31}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4450f3b0-5ee9-4f01-8e06-887b930c751f}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c2cc3c38-fa22-4fe6-883b-b390dff44b66}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {03ecb396-9125-40b5-8e30-fa46a7115cae}, !- Air Inlet Node Name
  {9898544e-f5ea-4891-aef8-58451f280cec}, !- Air Outlet Node Name
  {c79db013-7632-4497-8a60-52bb824162f4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {85961a58-567e-4f26-9ad6-bcb805398df6}, !- Supply Air Fan Operating Mode Schedule Name
  {ab0abc75-408c-4e83-ade5-2f5dd6113506}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8f741aa6-3893-44b4-906f-363d88be5272}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0657d274-3bd3-402a-b6c4-90de1e798b88}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9898544e-f5ea-4891-aef8-58451f280cec}, !- Handle
  {4450f3b0-5ee9-4f01-8e06-887b930c751f}, !- Source Object
  7,                                      !- Outlet Port
  {ca80359f-24e4-4fd6-900c-06295c1d53cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {55805083-b8a0-461c-92fd-129b4d62e8a1}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a29df7b1-ed86-4233-ac46-0d2ef1566c12}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ec5ca30a-e8f8-4550-b076-b60240580cf7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ec5ca30a-e8f8-4550-b076-b60240580cf7}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2301686e-bf52-420e-8314-df086dce9c62}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC OA System, !- Name
  {55805083-b8a0-461c-92fd-129b4d62e8a1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {32c44b75-225e-46cd-abfc-940307d2b5e4}, !- Mixed Air Node Name
  {6c661531-e8a4-477e-84d5-58a1eac8d0cf}, !- Outdoor Air Stream Node Name
  {0422d718-4a5a-4df3-b3d6-a09b220fd45f}, !- Relief Air Stream Node Name
  {fb182497-17a9-4115-a1e3-b411b5417fd8}; !- Return Air Stream Node Name

OS:Node,
  {0b29ad28-5dc2-46d7-8d4e-b071c5248b29}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6c661531-e8a4-477e-84d5-58a1eac8d0cf}; !- Outlet Port

OS:Connection,
  {6c661531-e8a4-477e-84d5-58a1eac8d0cf}, !- Handle
  {0b29ad28-5dc2-46d7-8d4e-b071c5248b29}, !- Source Object
  3,                                      !- Outlet Port
  {2301686e-bf52-420e-8314-df086dce9c62}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1bc71265-de28-4834-8bb7-5511265ebbe2}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {0422d718-4a5a-4df3-b3d6-a09b220fd45f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0422d718-4a5a-4df3-b3d6-a09b220fd45f}, !- Handle
  {2301686e-bf52-420e-8314-df086dce9c62}, !- Source Object
  7,                                      !- Outlet Port
  {1bc71265-de28-4834-8bb7-5511265ebbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {942226e1-a512-4d06-80bc-77e71e1820f9}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {32c44b75-225e-46cd-abfc-940307d2b5e4}, !- Inlet Port
  {03ecb396-9125-40b5-8e30-fa46a7115cae}; !- Outlet Port

OS:Connection,
  {fb182497-17a9-4115-a1e3-b411b5417fd8}, !- Handle
  {f0fcb997-c2cd-49fd-9721-ab37c2e49cd5}, !- Source Object
  3,                                      !- Outlet Port
  {2301686e-bf52-420e-8314-df086dce9c62}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {32c44b75-225e-46cd-abfc-940307d2b5e4}, !- Handle
  {2301686e-bf52-420e-8314-df086dce9c62}, !- Source Object
  5,                                      !- Outlet Port
  {942226e1-a512-4d06-80bc-77e71e1820f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ecb396-9125-40b5-8e30-fa46a7115cae}, !- Handle
  {942226e1-a512-4d06-80bc-77e71e1820f9}, !- Source Object
  3,                                      !- Outlet Port
  {4450f3b0-5ee9-4f01-8e06-887b930c751f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {043f4fc1-3c8e-42ae-b7c4-75761066b399}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a9d4d6f7-7cf2-46b8-8640-06955a5b752e}, !- Control Zone or Zone List Name
  {cfc7a1c2-41fc-4e31-817b-c5224fe51f69}, !- Cooling Control Zone or Zone List Name
  {95c5a14b-8b60-41c2-b9c6-75c869d4bec1}, !- Heating Control Zone or Zone List Name
  {811338b6-2f94-4684-a28f-365c00bed4ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a9d4d6f7-7cf2-46b8-8640-06955a5b752e}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {cfc7a1c2-41fc-4e31-817b-c5224fe51f69}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {95c5a14b-8b60-41c2-b9c6-75c869d4bec1}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {811338b6-2f94-4684-a28f-365c00bed4ad}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {82042b10-e2c5-4539-9f61-8db0a07f7429}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {35feb271-13ed-4935-a1fc-4381510bbe35}, !- Air Inlet Node Name
  {231dd144-37b9-4eeb-8480-4923edb282b5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d5f09109-063b-44f9-a58a-289dc980e2b1}, !- Handle
  Zone Retail Retail C  - Story Ground Return Air Node, !- Name
  {c2e55e3a-8150-4617-a742-a299175be7de}, !- Inlet Port
  {4fdfa06c-63c0-42ff-b1d8-a97c3509f4f5}; !- Outlet Port

OS:Connection,
  {3129fcf8-f029-4f31-a30e-750f2416ea52}, !- Handle
  {657585d7-f7b1-4ded-8536-b353b3c629f0}, !- Source Object
  3,                                      !- Outlet Port
  {8f7843d7-f406-460f-a2ca-2d141b0f3c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e55e3a-8150-4617-a742-a299175be7de}, !- Handle
  {ad514c5f-3435-4296-a3f3-b77bce735c3c}, !- Source Object
  2,                                      !- Outlet Port
  {d5f09109-063b-44f9-a58a-289dc980e2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fdfa06c-63c0-42ff-b1d8-a97c3509f4f5}, !- Handle
  {d5f09109-063b-44f9-a58a-289dc980e2b1}, !- Source Object
  3,                                      !- Outlet Port
  {728dd28b-09bb-403e-94cd-df27f29f310d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0ae7a03-7b41-4ec1-80fb-ad072f1ff824}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d7aca281-f60e-4e99-9222-9cc2a30cac10}, !- Inlet Port
  {35feb271-13ed-4935-a1fc-4381510bbe35}; !- Outlet Port

OS:Connection,
  {d7aca281-f60e-4e99-9222-9cc2a30cac10}, !- Handle
  {5673148c-51da-4121-9eab-786bbf99f588}, !- Source Object
  3,                                      !- Outlet Port
  {d0ae7a03-7b41-4ec1-80fb-ad072f1ff824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35feb271-13ed-4935-a1fc-4381510bbe35}, !- Handle
  {d0ae7a03-7b41-4ec1-80fb-ad072f1ff824}, !- Source Object
  3,                                      !- Outlet Port
  {82042b10-e2c5-4539-9f61-8db0a07f7429}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {231dd144-37b9-4eeb-8480-4923edb282b5}, !- Handle
  {82042b10-e2c5-4539-9f61-8db0a07f7429}, !- Source Object
  4,                                      !- Outlet Port
  {657585d7-f7b1-4ded-8536-b353b3c629f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7297f1e0-c7b8-46b0-94c9-d160d0d6132f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {785ff5fa-e1be-4e0f-95bb-4bc752dfed3f}, !- Availability Schedule
  {f9908930-a4a9-4a96-ac79-43005ec66b2e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2292f0e1-ba29-4e84-83dd-22a848a11c42}, !- Supply Side Inlet Node Name
  {0b757ecd-93e1-42bb-9b23-929df5d6fcb1}, !- Demand Side Outlet Node Name
  {c7d2ec3e-bf0d-4547-a49d-5140b49a6e41}, !- Demand Side Inlet Node A
  {f3325047-02d9-45b4-aabe-8bc6292d0b8b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {85aab82b-c8c5-47d6-af42-76e69483bb22}, !- Demand Mixer Name
  {395e9a18-7bc2-4b6c-842c-6767770e0a3f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eecb8e9b-1259-474e-ab61-62a14d6dbbaf}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2292f0e1-ba29-4e84-83dd-22a848a11c42}, !- Inlet Port
  {94969888-cdd9-4972-952a-8f8be2e41c9e}; !- Outlet Port

OS:Node,
  {b62350f5-8839-490e-83de-934bb474e798}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8ce813c9-f018-429d-b4b7-a5ad3aa9eb2f}, !- Inlet Port
  {f3325047-02d9-45b4-aabe-8bc6292d0b8b}; !- Outlet Port

OS:Connection,
  {2292f0e1-ba29-4e84-83dd-22a848a11c42}, !- Handle
  {7297f1e0-c7b8-46b0-94c9-d160d0d6132f}, !- Source Object
  9,                                      !- Outlet Port
  {eecb8e9b-1259-474e-ab61-62a14d6dbbaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3325047-02d9-45b4-aabe-8bc6292d0b8b}, !- Handle
  {b62350f5-8839-490e-83de-934bb474e798}, !- Source Object
  3,                                      !- Outlet Port
  {7297f1e0-c7b8-46b0-94c9-d160d0d6132f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c35a832-9c95-4137-ac5e-c01a3d7fa2ad}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c7d2ec3e-bf0d-4547-a49d-5140b49a6e41}, !- Inlet Port
  {74ee30f1-1cec-48d1-879e-2f0c4a437e4c}; !- Outlet Port

OS:Node,
  {22b6c9a7-c29b-46d8-98c3-7361fa812ddc}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {42a650ed-b620-4428-81bc-589018f61b01}, !- Inlet Port
  {0b757ecd-93e1-42bb-9b23-929df5d6fcb1}; !- Outlet Port

OS:Node,
  {91649769-e81a-4742-ac57-f1939abd3782}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c4c1d231-9e7a-423c-8613-0bc9e2d2469f}, !- Inlet Port
  {23a00141-7c87-40f4-a2a8-281c907c959a}; !- Outlet Port

OS:Connection,
  {c7d2ec3e-bf0d-4547-a49d-5140b49a6e41}, !- Handle
  {7297f1e0-c7b8-46b0-94c9-d160d0d6132f}, !- Source Object
  11,                                     !- Outlet Port
  {5c35a832-9c95-4137-ac5e-c01a3d7fa2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b757ecd-93e1-42bb-9b23-929df5d6fcb1}, !- Handle
  {22b6c9a7-c29b-46d8-98c3-7361fa812ddc}, !- Source Object
  3,                                      !- Outlet Port
  {7297f1e0-c7b8-46b0-94c9-d160d0d6132f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {395e9a18-7bc2-4b6c-842c-6767770e0a3f}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {74ee30f1-1cec-48d1-879e-2f0c4a437e4c}, !- Inlet Node Name
  {72351658-2cb3-4846-bd98-2238eaba369c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {85aab82b-c8c5-47d6-af42-76e69483bb22}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {42a650ed-b620-4428-81bc-589018f61b01}, !- Outlet Node Name
  {104dd7ae-3629-4c69-a9ad-6b5bccbab30d}; !- Inlet Node Name 1

OS:Connection,
  {74ee30f1-1cec-48d1-879e-2f0c4a437e4c}, !- Handle
  {5c35a832-9c95-4137-ac5e-c01a3d7fa2ad}, !- Source Object
  3,                                      !- Outlet Port
  {395e9a18-7bc2-4b6c-842c-6767770e0a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42a650ed-b620-4428-81bc-589018f61b01}, !- Handle
  {85aab82b-c8c5-47d6-af42-76e69483bb22}, !- Source Object
  2,                                      !- Outlet Port
  {22b6c9a7-c29b-46d8-98c3-7361fa812ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {22eb7a21-0a14-40a3-9a06-f123bee42541}, !- Handle
  {7297f1e0-c7b8-46b0-94c9-d160d0d6132f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f9908930-a4a9-4a96-ac79-43005ec66b2e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {41824e4b-ea89-433f-a873-2050c91a11c1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8bf169ff-d8dd-4771-a0c2-8925fa2d1902}, !- Handle
  Zone Retail Retail C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7101ca71-041c-4b3d-b9c6-da02ef3a0ca0}, !- Control Zone Name
  {b62350f5-8839-490e-83de-934bb474e798}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {df8155b3-1414-432e-ad12-4ac9748976ce}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Gas Htg Coil 34kBtu/hr 0.8 Thermal Eff, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9608c939-7066-43c8-82fe-b8380c6eb99a}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC No Heat, !- Name
  {38ef3b81-b9f7-4909-b7ee-97f0dc8de351}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {06d7d237-1a67-487d-b109-e235a2add181}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6e32c025-b9b5-469d-b62a-0d4b590afe8e}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Fan, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a4e94243-0dac-419d-8534-2bd8040f6b2e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be627bc1-4e9e-4ea9-bb60-87f909339e92}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a4e94243-0dac-419d-8534-2bd8040f6b2e}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be627bc1-4e9e-4ea9-bb60-87f909339e92}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3f214c05-e669-44f6-a265-d931f31e8b65}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7101ca71-041c-4b3d-b9c6-da02ef3a0ca0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {35350df7-b846-4ec2-bab8-04c89eba9b43}, !- Air Inlet Node Name
  {8ce813c9-f018-429d-b4b7-a5ad3aa9eb2f}, !- Air Outlet Node Name
  {6e32c025-b9b5-469d-b62a-0d4b590afe8e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d909a5ea-d18b-4f0e-92d2-1d11b41825bf}, !- Supply Air Fan Operating Mode Schedule Name
  {df8155b3-1414-432e-ad12-4ac9748976ce}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {06d7d237-1a67-487d-b109-e235a2add181}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9608c939-7066-43c8-82fe-b8380c6eb99a}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8ce813c9-f018-429d-b4b7-a5ad3aa9eb2f}, !- Handle
  {3f214c05-e669-44f6-a265-d931f31e8b65}, !- Source Object
  7,                                      !- Outlet Port
  {b62350f5-8839-490e-83de-934bb474e798}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {10f691e3-412e-4d06-bcf5-6d1c2bfb7308}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f7a0c961-1c93-43cd-8b11-eca0d71c8439}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1394dc24-dbf1-4392-b671-d8f08964db76}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1394dc24-dbf1-4392-b671-d8f08964db76}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4d811246-9aa1-4ab3-b00e-2e0adb787f8d}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA System, !- Name
  {10f691e3-412e-4d06-bcf5-6d1c2bfb7308}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dfe21f16-1e40-4f72-8e03-d5054d68cdd3}, !- Mixed Air Node Name
  {0f4c10b6-bcfd-4ba0-ac84-af059b2cb350}, !- Outdoor Air Stream Node Name
  {a9224690-5b3c-4687-9c46-cb3018a9149e}, !- Relief Air Stream Node Name
  {94969888-cdd9-4972-952a-8f8be2e41c9e}; !- Return Air Stream Node Name

OS:Node,
  {712a2149-851f-40cb-b848-1f9b92cc1f3e}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0f4c10b6-bcfd-4ba0-ac84-af059b2cb350}; !- Outlet Port

OS:Connection,
  {0f4c10b6-bcfd-4ba0-ac84-af059b2cb350}, !- Handle
  {712a2149-851f-40cb-b848-1f9b92cc1f3e}, !- Source Object
  3,                                      !- Outlet Port
  {4d811246-9aa1-4ab3-b00e-2e0adb787f8d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {07557de5-ad83-44a3-81e8-4dd0c2b1f25c}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {a9224690-5b3c-4687-9c46-cb3018a9149e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9224690-5b3c-4687-9c46-cb3018a9149e}, !- Handle
  {4d811246-9aa1-4ab3-b00e-2e0adb787f8d}, !- Source Object
  7,                                      !- Outlet Port
  {07557de5-ad83-44a3-81e8-4dd0c2b1f25c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63af37ad-8ceb-41b8-99b0-84805de1500f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {dfe21f16-1e40-4f72-8e03-d5054d68cdd3}, !- Inlet Port
  {35350df7-b846-4ec2-bab8-04c89eba9b43}; !- Outlet Port

OS:Connection,
  {94969888-cdd9-4972-952a-8f8be2e41c9e}, !- Handle
  {eecb8e9b-1259-474e-ab61-62a14d6dbbaf}, !- Source Object
  3,                                      !- Outlet Port
  {4d811246-9aa1-4ab3-b00e-2e0adb787f8d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dfe21f16-1e40-4f72-8e03-d5054d68cdd3}, !- Handle
  {4d811246-9aa1-4ab3-b00e-2e0adb787f8d}, !- Source Object
  5,                                      !- Outlet Port
  {63af37ad-8ceb-41b8-99b0-84805de1500f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35350df7-b846-4ec2-bab8-04c89eba9b43}, !- Handle
  {63af37ad-8ceb-41b8-99b0-84805de1500f}, !- Source Object
  3,                                      !- Outlet Port
  {3f214c05-e669-44f6-a265-d931f31e8b65}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {41824e4b-ea89-433f-a873-2050c91a11c1}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aa701241-cd59-4805-b50e-056d4e9870f1}, !- Control Zone or Zone List Name
  {85edc408-92fd-449c-a166-36cf8220a8be}, !- Cooling Control Zone or Zone List Name
  {3c943cd4-a177-4195-808f-16f38286b9eb}, !- Heating Control Zone or Zone List Name
  {5fb33dff-247b-4e52-afb8-d5faa4787899}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa701241-cd59-4805-b50e-056d4e9870f1}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {85edc408-92fd-449c-a166-36cf8220a8be}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3c943cd4-a177-4195-808f-16f38286b9eb}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5fb33dff-247b-4e52-afb8-d5faa4787899}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e7d07186-9cdd-484d-82cb-3a1ee870df34}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule Name
  {5cf16157-0cec-4f7d-a996-804e93ff6be2}, !- Air Inlet Node Name
  {c4c1d231-9e7a-423c-8613-0bc9e2d2469f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {400ccded-538a-4086-b3e1-f6d6d93353dd}, !- Handle
  Zone Retail Retail C end_a - Story Ground Return Air Node, !- Name
  {55285d5b-06d5-40ef-8957-3bc8b649b38c}, !- Inlet Port
  {104dd7ae-3629-4c69-a9ad-6b5bccbab30d}; !- Outlet Port

OS:Connection,
  {23a00141-7c87-40f4-a2a8-281c907c959a}, !- Handle
  {91649769-e81a-4742-ac57-f1939abd3782}, !- Source Object
  3,                                      !- Outlet Port
  {65acacad-a236-4b03-8ee8-9048d64a4d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55285d5b-06d5-40ef-8957-3bc8b649b38c}, !- Handle
  {7151d867-17be-43cd-bf71-971e4f7faba1}, !- Source Object
  2,                                      !- Outlet Port
  {400ccded-538a-4086-b3e1-f6d6d93353dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104dd7ae-3629-4c69-a9ad-6b5bccbab30d}, !- Handle
  {400ccded-538a-4086-b3e1-f6d6d93353dd}, !- Source Object
  3,                                      !- Outlet Port
  {85aab82b-c8c5-47d6-af42-76e69483bb22}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95277ddb-759e-46ca-884f-cb23fe7308dd}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {72351658-2cb3-4846-bd98-2238eaba369c}, !- Inlet Port
  {5cf16157-0cec-4f7d-a996-804e93ff6be2}; !- Outlet Port

OS:Connection,
  {72351658-2cb3-4846-bd98-2238eaba369c}, !- Handle
  {395e9a18-7bc2-4b6c-842c-6767770e0a3f}, !- Source Object
  3,                                      !- Outlet Port
  {95277ddb-759e-46ca-884f-cb23fe7308dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf16157-0cec-4f7d-a996-804e93ff6be2}, !- Handle
  {95277ddb-759e-46ca-884f-cb23fe7308dd}, !- Source Object
  3,                                      !- Outlet Port
  {e7d07186-9cdd-484d-82cb-3a1ee870df34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4c1d231-9e7a-423c-8613-0bc9e2d2469f}, !- Handle
  {e7d07186-9cdd-484d-82cb-3a1ee870df34}, !- Source Object
  4,                                      !- Outlet Port
  {91649769-e81a-4742-ac57-f1939abd3782}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b27b0cbe-25d6-416a-8768-b69eb7e27b28}, !- Handle
  Zone Retail Entry A  - Story Ground Electric Baseboard, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d8ebe1e1-926d-458c-8517-9f1b3f5a6901}, !- Handle
  Zone Retail Entry B  - Story Ground Electric Baseboard, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b56607bb-d35f-4fee-acc1-efe4e59c0656}, !- Handle
  Zone Retail Entry C  - Story Ground Electric Baseboard, !- Name
  {e86ce1dd-4104-46a3-a99f-c6c9ceee9db8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:YearDescription,
  {e96a7f6a-7f61-45a3-9287-971b2e2fae0f}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {fc893ee0-836f-491d-a7e5-00dae5d2ee27}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {a4990266-533f-42f2-9e23-5c5ba0dfb2f2}, !- Schedule Type Limits Name
  {16592c3a-865d-4ad8-857f-02acb0ef322a}, !- Default Day Schedule Name
  {48dcd699-9f93-4982-bc39-6e6dc406bf8b}, !- Summer Design Day Schedule Name
  {2d4b50f5-e88d-4cc0-813e-a4f6a9cf1df0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16592c3a-865d-4ad8-857f-02acb0ef322a}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {a4990266-533f-42f2-9e23-5c5ba0dfb2f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d55f922a-7b49-4254-ba06-4411b581abf2}, !- Handle
  {fc893ee0-836f-491d-a7e5-00dae5d2ee27}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  228.68033999999929,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:02:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:02:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2d4b50f5-e88d-4cc0-813e-a4f6a9cf1df0}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {a4990266-533f-42f2-9e23-5c5ba0dfb2f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48dcd699-9f93-4982-bc39-6e6dc406bf8b}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {a4990266-533f-42f2-9e23-5c5ba0dfb2f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65c03e54-878f-48d5-b2c7-a2ff94da6527}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {fc893ee0-836f-491d-a7e5-00dae5d2ee27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {404c1fb0-5182-4951-ae42-466bdaf3af9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {404c1fb0-5182-4951-ae42-466bdaf3af9b}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {a4990266-533f-42f2-9e23-5c5ba0dfb2f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fac332f-d7d2-4c44-88af-9e82f7dcaf22}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {fc893ee0-836f-491d-a7e5-00dae5d2ee27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62802cc8-c122-4224-b7f0-f3d8de198d74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62802cc8-c122-4224-b7f0-f3d8de198d74}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {a4990266-533f-42f2-9e23-5c5ba0dfb2f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {60023615-4160-40cf-af2f-2412b429381a}, !- Handle
  Building Default Schedule Set,          !- Name
  {fc893ee0-836f-491d-a7e5-00dae5d2ee27}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {8a34c71f-509a-4823-a743-39130e101f4e}, !- Handle
  {2d387964-fc3f-4b29-9825-6ba4f6583d8d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {c29c1c19-4843-460e-96e8-0eeacd6d9002}, !- Handle
  {e1937de1-7c0f-47da-94b8-6a99952383ea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e755e5bf-604a-4f88-a6a3-2fdd5b00bbc3}, !- Handle
  {da791267-ab35-4f89-97c2-979da9bc9b7d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e9d8f018-786a-4e28-968a-8184da4b8655}, !- Handle
  {2697c2b9-ce58-4c76-8cbb-4b89bf6d468f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {e1fbf6f0-5e48-4273-91d7-ba2c8798d149}, !- Handle
  {e64a27f4-6f4b-42ef-9449-c8c008d8ccde}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {90e5e737-3562-4868-8036-89e7a0161ded}, !- Handle
  {8e248fb1-79f4-4a06-a0d6-eb735467a618}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {38f18073-acb7-40f2-8ac2-e66baac7daa1}, !- Handle
  {0a8a1d52-3cb1-4230-969e-7c612b789d78}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {5332f848-f6d7-4fb4-b7f0-2780c026a2e1}, !- Handle
  {9f419878-07df-456e-9195-d6e3425ea6c7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bf614ef4-f272-404f-b744-26befd87c0af}, !- Handle
  {3d3deaf4-7273-40f4-81dd-0326294247fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {70e8e2bc-6f43-46f9-b46a-cfef0f549192}, !- Handle
  {8c823fed-018f-419d-ab63-22567648caa0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f61ae7ed-2f3d-4aa6-8682-88c94e892093}, !- Handle
  {00715601-cbac-4f20-8cbe-19e76874eed6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {1e85ea1c-2cc2-4245-8cc7-db2024efd1f7}, !- Handle
  {27c511c1-8048-4fe5-93f9-1c0081033028}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8fb78eae-edd0-4b4c-aa32-3c2930a9674c}, !- Handle
  {58668d04-32a2-45ab-952c-7f2250d394cc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {fdbe1e2e-b5fc-4185-a0fd-d974c0172661}, !- Handle
  {f65bc0c4-6659-40ab-ab19-b197d65c7f4e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ff785d29-6928-4501-9dce-4a8bf6691286}, !- Handle
  {06be53dc-91d4-4d9e-8f08-2657f58cc757}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3971422a-99fd-407f-96f6-a65a1fd0eda6}, !- Handle
  {a3d19457-e3cd-4eed-8f7f-85920dc2eea4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f4103a3e-076b-4031-a7e5-6a6f71bf9a63}, !- Handle
  {a9946457-eb1e-4582-a899-357f678b0ecb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {eb50f116-17b5-4d37-af1d-9ddd6f157706}, !- Handle
  {0f062abf-f078-4cce-b22d-283d04f6283e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1c2e7e01-2696-4446-b41f-621f1454149f}, !- Handle
  {54b3f5a7-5534-4303-86bf-f823a7a446d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c056b768-34ed-4449-98a3-1eaf5ba5c6a3}, !- Handle
  {42125ae3-825c-49d3-810d-5cf880f71e8d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2ad9c35d-9dfa-4992-b2c8-6c6716154f5d}, !- Handle
  {5128e366-8020-4178-96cc-4f8ee94b0bf4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {8487c38d-0a6d-4fa2-95c3-227dab6612f8}, !- Handle
  {c0ce939c-8e53-4747-abc4-132fcbc54f56}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {9b6b671b-343e-4b3a-bd4e-94261a5a7abd}, !- Handle
  autogen Schedule Rule 7 1,              !- Name
  {2697c2b9-ce58-4c76-8cbb-4b89bf6d468f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28d35beb-b1e0-497c-b590-6e201819cc81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {28d35beb-b1e0-497c-b590-6e201819cc81}, !- Handle
  autogen Schedule Rule 7 1_day_sch,      !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.258044411844607,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.243028481390925,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.228012550937245,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.225739744634611,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.223466938331974,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.22119413202934,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.218921325726705,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.216648519424069,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.214375713121434,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.21021532192339,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.206054930725346,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.201894539527302,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.197734148329258,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.193573757131214,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.18941336593317,                       !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.18941336593317,                       !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.185214452594403,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.181015539255638,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.17681662591687,                       !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.172617712578103,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.168418799239338,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.164219885900571,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.164219885900571,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.16129220320565,                       !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.158364520510732,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.155436837815811,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.15250915512089,                       !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.149581472425972,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.146653789731051,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.145844824775876,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.145035859820701,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.144226894865526,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.14341792991035,                       !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.142608964955175,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.1418,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.144612116272753,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.147424232545503,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.150236348818256,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.153048465091009,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.155860581363759,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.158672697636512,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.162833088834556,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.1669934800326,                        !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.171153871230644,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.175314262428688,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.179474653626732,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.183635044824776,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.188719967400163,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.19380488997555,                       !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.198889812550937,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.203974735126324,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.209059657701712,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.214144580277099,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.214144580277099,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.220808910622113,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.227473240967129,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.234137571312144,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.240801901657158,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.247466232002174,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.254130562347188,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.254130562347188,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.258059820700897,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.261989079054605,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.265918337408313,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.269847595762021,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.27377685411573,                       !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.277706112469438,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.277706112469438,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.281866503667482,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.286026894865526,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.29018728606357,                       !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.294347677261614,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.298508068459658,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.302668459657702,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.302668459657702,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.310449932083674,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.318231404509643,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.326012876935615,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.333794349361587,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.341575821787557,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.349357294213529,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.349357294213529,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.359873838630807,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.370390383048085,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.380906927465363,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.391423471882641,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.401940016299919,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.412456560717196,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.412456560717196,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.425515566422168,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.438574572127139,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.451633577832111,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.464692583537082,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.477751589242054,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.490810594947025,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.490810594947025,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.506643194784026,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.522475794621027,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.538308394458028,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.554140994295029,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.569973594132029,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.58580619396903,                       !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.58580619396903,                       !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.597825101874491,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.609844009779951,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.621862917685412,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.633881825590872,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.645900733496332,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.657919641401793,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.664969193154034,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.672018744906275,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.679068296658517,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.686117848410758,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.693167400162999,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.700216951915241,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.7016807932627,                        !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.703144634610161,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.70460847595762,                       !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.706072317305079,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707536158652541,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.705455963053519,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.701911926107035,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.698367889160554,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.694823852214073,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.69127981526759,                       !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.687735778321108,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.678952730236349,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.670169682151589,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.66138663406683,                       !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.65260358598207,                       !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.64382053789731,                       !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.635037489812551,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.62140065199674,                       !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.607763814180929,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.594126976365118,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.580490138549307,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.566853300733496,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.553216462917685,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.535303667481663,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.51739087204564,                       !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.499478076609617,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.481565281173594,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.463652485737571,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.445739690301548,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.424467764194513,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.403195838087475,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.38192391198044,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.360651985873403,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.339380059766367,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.318108133659332,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.30309220320565,                       !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.28807627275197,                       !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.273060342298289;                      !- Value Until Time 154

OS:AdditionalProperties,
  {af322453-2487-4979-aef5-32854bad2359}, !- Handle
  {28d35beb-b1e0-497c-b590-6e201819cc81}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7a19ad5a-04c9-45cb-b0a1-ee12dfe0431d}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {2d387964-fc3f-4b29-9825-6ba4f6583d8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7c03302-cd0e-4efe-9fb4-9c4bbd5ad139}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {f7c03302-cd0e-4efe-9fb4-9c4bbd5ad139}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.224139651271994,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.217128282538739,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.210116913805485,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.208845451778798,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.207573989752112,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.206302527725425,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.205031065698738,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.203759603672052,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.202488141645365,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.201380805223874,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.200273468802383,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.199166132380892,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.198058795959401,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.19695145953791,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.195844123116418,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.195844123116418,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.195582410563682,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.195320698010946,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.195058985458209,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.194797272905473,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.194535560352736,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.1942738478,                           !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.1942738478,                           !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.195290282162165,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.196306716524331,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.197323150886496,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.198339585248662,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.199356019610827,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.200372453972992,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.203929346724796,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.207486239476601,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.211043132228405,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.214600024980209,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.218156917732013,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.221713810483817,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.230870961378196,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.240028112272574,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.249185263166953,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.258342414061331,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.267499564955709,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.276656715850088,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.308946726756151,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.341236737662215,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.373526748568279,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.405816759474343,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.438106770380406,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.470396781286469,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.525324090769274,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.580251400252079,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.635178709734883,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.690106019217688,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.745033328700492,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.799960638183296,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.799960638183297,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.824336909245783,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.848713180308269,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.873089451370755,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.897465722433241,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.921841993495726,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.946218264558212,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.946218264558213,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.950212781429112,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.954207298300013,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.958201815170913,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.962196332041812,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.966190848912712,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.970185365783612,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.970185365783612,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970288266664077,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970391167544541,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970494068425006,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.97059696930547,                       !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970699870185934,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970802771066399,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970802771066399,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970823613355781,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970844455645163,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970865297934545,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970886140223927,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970906982513309,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970927824802691,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970927824802691,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970961886538823,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970995948274955,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.971030010011087,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971064071747218,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971098133483351,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971132195219482,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971132195219482,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971167054431013,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971201913642545,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971236772854076,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971271632065607,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971306491277138,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971341350488669,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971341350488669,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.97134184916063,                       !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971342347832589,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.97134284650455,                       !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.97134334517651,                       !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.97134384384847,                       !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.97134434252043,                       !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.97134434252043,                       !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971348491933692,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971352641346953,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971356790760215,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971360940173477,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971365089586738,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971347573395074,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971325907790149,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971304242185223,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971282576580296,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971260910975371,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971239245370445,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971191072202906,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971142899035368,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971094725867829,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.97104655270029,                       !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970998379532751,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970950206365212,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970865208707526,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970780211049841,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970695213392156,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.97061021573447,                       !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970525218076785,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970440220419099,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969980217164457,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969520213909815,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.969060210655174,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968600207400532,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.96814020414589,                       !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.967680200891248,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.949716471343794,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.93175274179634,                       !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.913789012248886,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.895825282701431,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.877861553153977,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.859897823606524,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.798622609089073,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.737347394571622,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.676072180054172,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.614796965536721,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.553521751019271,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.492246536501823,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.452236301452355,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.412226066402885,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.372215831353417,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.332205596303948,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.292195361254479,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.252185126205012,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.245173757471758,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.238162388738504,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.231151020005249;                      !- Value Until Time 154

OS:AdditionalProperties,
  {563649b2-72db-4ed2-a4df-7a328fc0a879}, !- Handle
  {f7c03302-cd0e-4efe-9fb4-9c4bbd5ad139}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {822b4556-32b3-436d-a0d1-e80e0dd227f3}, !- Handle
  autogen Retail Activity 0,              !- Name
  {00715601-cbac-4f20-8cbe-19e76874eed6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae1450de-bf7c-4487-b681-286aa493618f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {ae1450de-bf7c-4487-b681-286aa493618f}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {1545022e-6b99-4e23-a35e-caf161eb3053}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {503e6560-e039-4e4a-b57e-01b385902073}, !- Handle
  {ae1450de-bf7c-4487-b681-286aa493618f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9b4af436-95a6-420d-af0b-cc2525adc19b}, !- Handle
  autogen Retail Activity 1,              !- Name
  {00715601-cbac-4f20-8cbe-19e76874eed6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4aa558b8-af5d-4c9a-91e1-ff4e68c6bd57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {4aa558b8-af5d-4c9a-91e1-ff4e68c6bd57}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {1545022e-6b99-4e23-a35e-caf161eb3053}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {19117b51-6d81-4e0e-ad58-56f9ec50fdb2}, !- Handle
  {4aa558b8-af5d-4c9a-91e1-ff4e68c6bd57}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f580ca2f-f98d-49e3-8275-06afdcab4a8e}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {5128e366-8020-4178-96cc-4f8ee94b0bf4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f87bac9-6365-4c62-b651-3ce5aab48903}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {6f87bac9-6365-4c62-b651-3ce5aab48903}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {47a794ba-415d-4258-b1e5-b12dc4bd0738}, !- Handle
  {6f87bac9-6365-4c62-b651-3ce5aab48903}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b479b7f1-8c48-4664-9063-21b996be1685}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {5128e366-8020-4178-96cc-4f8ee94b0bf4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {26e52c5d-2e91-42eb-9a8e-52b1d37bc541}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {26e52c5d-2e91-42eb-9a8e-52b1d37bc541}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {cde4af3f-b87c-4713-ab6c-3c48539a1d0a}, !- Handle
  {26e52c5d-2e91-42eb-9a8e-52b1d37bc541}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {0c15aa0b-4e6c-4e4b-8cee-21516c02ec40}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {e423a5ac-295b-4bdf-9c1e-89901c756012}, !- Default Day Schedule Name
  {209efbaa-7d0b-4d6d-9e2a-403803a3af21}, !- Summer Design Day Schedule Name
  {ffde2544-1d00-452c-bfc2-b9d991dcdc8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e423a5ac-295b-4bdf-9c1e-89901c756012}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d79458e6-a2ca-44cf-b21e-82be224c905f}, !- Handle
  {0c15aa0b-4e6c-4e4b-8cee-21516c02ec40}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.79824711196628151,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ffde2544-1d00-452c-bfc2-b9d991dcdc8d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {209efbaa-7d0b-4d6d-9e2a-403803a3af21}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f392dc0-dbfc-400b-b0a8-1f92a504931b}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {0c15aa0b-4e6c-4e4b-8cee-21516c02ec40}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79799bde-6e2a-4b35-95f6-077fca00e43a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79799bde-6e2a-4b35-95f6-077fca00e43a}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b53be4c-4086-429c-9130-f10c0dbafabf}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {0c15aa0b-4e6c-4e4b-8cee-21516c02ec40}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01f2b1a3-e936-4638-84c0-2da88b5b1504}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01f2b1a3-e936-4638-84c0-2da88b5b1504}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {4508f504-9459-4c6c-90f7-474195a6d1a5}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {b5cff297-a547-45c6-a252-a280da7e2d37}, !- Default Day Schedule Name
  {95d85f25-5367-4c99-963c-b00ef06d74e0}, !- Summer Design Day Schedule Name
  {f5b8f980-e92e-4b5a-af59-c6a713b06747}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5cff297-a547-45c6-a252-a280da7e2d37}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9fe29a09-44e7-46dc-af01-a9416a7fcf4a}, !- Handle
  {4508f504-9459-4c6c-90f7-474195a6d1a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999797,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f5b8f980-e92e-4b5a-af59-c6a713b06747}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95d85f25-5367-4c99-963c-b00ef06d74e0}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edb3792d-a179-4450-9531-1f4482f35c68}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4508f504-9459-4c6c-90f7-474195a6d1a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a5e8e58-05b5-49e9-9864-5f6bc27cdb46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a5e8e58-05b5-49e9-9864-5f6bc27cdb46}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70490c1a-599b-4267-b001-b55f2ddeb527}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4508f504-9459-4c6c-90f7-474195a6d1a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f7fa494-426b-49d8-b0b4-9fbe17079753}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f7fa494-426b-49d8-b0b4-9fbe17079753}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {50c0dd20-98e8-46a4-aba2-e183fcca079f}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {659cd703-f47d-406c-bf2e-54838f77d0e7}, !- Default Day Schedule Name
  {55c16f18-b8a2-4717-b6e3-53675b28b7ce}, !- Summer Design Day Schedule Name
  {8849b2ef-565e-42b0-b565-f5100fcaf5c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {659cd703-f47d-406c-bf2e-54838f77d0e7}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {17833431-f02f-40e1-bbe5-242025885af2}, !- Handle
  {50c0dd20-98e8-46a4-aba2-e183fcca079f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3814511143334496,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8849b2ef-565e-42b0-b565-f5100fcaf5c6}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55c16f18-b8a2-4717-b6e3-53675b28b7ce}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {028c0c37-661e-4bc4-9db1-6fc820e98e16}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {50c0dd20-98e8-46a4-aba2-e183fcca079f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ad07ab7-a2ce-4c35-a558-ea3ec2dadeac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ad07ab7-a2ce-4c35-a558-ea3ec2dadeac}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0fe4d471-46ac-4b39-a1f0-ca45ac39ec82}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {50c0dd20-98e8-46a4-aba2-e183fcca079f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5317cf0e-9555-4928-9352-a604cac49520}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5317cf0e-9555-4928-9352-a604cac49520}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6a4e5057-2e51-43ee-bff8-000fb7e9425d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {fdaa4861-d4d3-4456-b6c9-1e00f719622c}, !- Default Day Schedule Name
  {4c4efd3c-ba36-441f-90fb-991f9bd31c29}, !- Summer Design Day Schedule Name
  {815fb7a1-0a23-44ef-ac3f-34e9080a9023}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdaa4861-d4d3-4456-b6c9-1e00f719622c}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {31f84731-d50d-4641-8c43-1027ae1adbd9}, !- Handle
  {6a4e5057-2e51-43ee-bff8-000fb7e9425d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1738946617339576,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {815fb7a1-0a23-44ef-ac3f-34e9080a9023}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c4efd3c-ba36-441f-90fb-991f9bd31c29}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3eaa2ec-08b0-48ca-8f70-ca17bcfa8472}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {6a4e5057-2e51-43ee-bff8-000fb7e9425d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ece2db0-9350-4209-b6af-c8e649deb4da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ece2db0-9350-4209-b6af-c8e649deb4da}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {71da9c7d-1959-4e4e-91ec-38039fadaaa4}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6a4e5057-2e51-43ee-bff8-000fb7e9425d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f1c79aa-4723-495b-ad2a-134e82c78f08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f1c79aa-4723-495b-ad2a-134e82c78f08}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2ab1c43a-ecac-4d91-8292-33a3bafce1db}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {bf165f40-372c-4dfe-871f-b523e5b73281}, !- Default Day Schedule Name
  {34f01279-c7dd-44ab-a2ea-750001cdd8a2}, !- Summer Design Day Schedule Name
  {5445b7f0-512e-49e3-b399-04590b496a4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf165f40-372c-4dfe-871f-b523e5b73281}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9769a26e-4e5b-4f9c-a400-25b5ef21e5c5}, !- Handle
  {2ab1c43a-ecac-4d91-8292-33a3bafce1db}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.7982471119662804,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5445b7f0-512e-49e3-b399-04590b496a4f}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34f01279-c7dd-44ab-a2ea-750001cdd8a2}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {afbfbf0c-38a9-4ae5-8eb1-a9e0dedaf5ea}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2ab1c43a-ecac-4d91-8292-33a3bafce1db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29c6643d-40f2-4e1a-93b5-7ff400c9636e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29c6643d-40f2-4e1a-93b5-7ff400c9636e}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6dde607b-1de1-4707-9a68-b8caf96347e2}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2ab1c43a-ecac-4d91-8292-33a3bafce1db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92bd4a4b-e154-4f4f-98aa-aca3ae42ac86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92bd4a4b-e154-4f4f-98aa-aca3ae42ac86}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {352014ed-fe80-4abb-a321-8f917d2332b7}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {b8122d2d-66c3-4ed6-a732-4534aff14474}, !- Default Day Schedule Name
  {be4c7b71-6861-47f3-99c7-cb0b3c31088b}, !- Summer Design Day Schedule Name
  {eb928a9c-9afd-4736-9440-fba0409dd92a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8122d2d-66c3-4ed6-a732-4534aff14474}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {47aac71e-389b-4bd1-9ad6-8c8910067bcc}, !- Handle
  {352014ed-fe80-4abb-a321-8f917d2332b7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999686,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb928a9c-9afd-4736-9440-fba0409dd92a}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be4c7b71-6861-47f3-99c7-cb0b3c31088b}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {273410d9-42c9-49a3-8ee4-316b340e5b97}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {352014ed-fe80-4abb-a321-8f917d2332b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c14a0241-db3b-41b3-9a73-965ec0f5c76d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c14a0241-db3b-41b3-9a73-965ec0f5c76d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {17851d43-b90f-4d7b-bed3-a53309409189}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {352014ed-fe80-4abb-a321-8f917d2332b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d71e4403-8dc8-4f2b-9c15-9db7690e623f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d71e4403-8dc8-4f2b-9c15-9db7690e623f}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bbd5a055-e947-4730-a5a5-1f1bfda24ffe}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {94a1c6d4-ffdd-45d3-97c1-9585499c9f91}, !- Default Day Schedule Name
  {ca82dc52-1a56-41a5-9907-2c6b1773cd5d}, !- Summer Design Day Schedule Name
  {c8f1f06d-016a-4ed2-8bd2-81da6d7949cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94a1c6d4-ffdd-45d3-97c1-9585499c9f91}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b2236cec-4b77-402d-b135-29097d15dc06}, !- Handle
  {bbd5a055-e947-4730-a5a5-1f1bfda24ffe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7655525159993082,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c8f1f06d-016a-4ed2-8bd2-81da6d7949cc}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca82dc52-1a56-41a5-9907-2c6b1773cd5d}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {226c75cb-2375-43ec-a2d2-85ab18f71a32}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {bbd5a055-e947-4730-a5a5-1f1bfda24ffe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a08f516-a833-4499-8c2c-2569d97539df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a08f516-a833-4499-8c2c-2569d97539df}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb86559c-bd5d-4736-9196-535f5e3741c5}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {bbd5a055-e947-4730-a5a5-1f1bfda24ffe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d72b074-4fcc-4ce8-829b-4e7c824f1bb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d72b074-4fcc-4ce8-829b-4e7c824f1bb1}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4e492c64-00bf-4f28-aabf-e421a2a64f33}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {7b260227-830d-468c-8161-0e3a898b77cf}, !- Default Day Schedule Name
  {783824fe-7510-4453-abae-b2f254b459e3}, !- Summer Design Day Schedule Name
  {f45baec8-de5b-494d-aed5-d9ac9d46c235}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b260227-830d-468c-8161-0e3a898b77cf}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {41f9f595-6012-4a6c-afc0-4333e7824fc4}, !- Handle
  {4e492c64-00bf-4f28-aabf-e421a2a64f33}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.715144968001526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f45baec8-de5b-494d-aed5-d9ac9d46c235}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {783824fe-7510-4453-abae-b2f254b459e3}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08e96095-65e8-41aa-b8c8-ad8f1a35181e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4e492c64-00bf-4f28-aabf-e421a2a64f33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ead4e636-8b40-4140-89d6-0788aa531acb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ead4e636-8b40-4140-89d6-0788aa531acb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {27fab08a-4e3a-48bd-b533-527029d071a5}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4e492c64-00bf-4f28-aabf-e421a2a64f33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {172c8502-7b17-458e-bfab-c3912e6959ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {172c8502-7b17-458e-bfab-c3912e6959ea}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f79695a9-bc21-40f2-a7ab-60dbcae682b5}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {9545cd32-be35-4a3a-9abf-47360f9d1797}, !- Default Day Schedule Name
  {427d38c1-0ad2-4b02-8c6e-609c4a612112}, !- Summer Design Day Schedule Name
  {01b2cabb-a531-4758-9478-9553c9c075cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9545cd32-be35-4a3a-9abf-47360f9d1797}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {14725582-36fb-4109-90a8-6050e4c995d7}, !- Handle
  {f79695a9-bc21-40f2-a7ab-60dbcae682b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7655525159993042,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {01b2cabb-a531-4758-9478-9553c9c075cf}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {427d38c1-0ad2-4b02-8c6e-609c4a612112}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8f6956f-0a5a-4e07-ac0d-f81d82c7da4e}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {f79695a9-bc21-40f2-a7ab-60dbcae682b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c08bba7-240e-4b45-a7b5-20e77a4fe06a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c08bba7-240e-4b45-a7b5-20e77a4fe06a}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2ec640f-2ccf-4584-91b7-a8832a53f205}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {f79695a9-bc21-40f2-a7ab-60dbcae682b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ccead83-1f3b-49d6-aefb-6b8a33810d6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ccead83-1f3b-49d6-aefb-6b8a33810d6c}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {96733f49-9a82-4c76-9500-ff95e2ca044f}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {c57271d4-addc-4b10-b8b5-972ec0a0e5db}, !- Default Day Schedule Name
  {5c4fc276-dc12-400e-8719-79bdcf1e9854}, !- Summer Design Day Schedule Name
  {b5edfe69-3779-4895-ba2b-6dbd9fd1a5f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c57271d4-addc-4b10-b8b5-972ec0a0e5db}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f5f862d2-d393-42ef-a5c0-9d2dfb149bea}, !- Handle
  {96733f49-9a82-4c76-9500-ff95e2ca044f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.763498416521305,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b5edfe69-3779-4895-ba2b-6dbd9fd1a5f8}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c4fc276-dc12-400e-8719-79bdcf1e9854}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b636a467-fde6-4a74-8cb0-7c52df2ec296}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {96733f49-9a82-4c76-9500-ff95e2ca044f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {edba6fbf-7b96-4c83-9a4e-418d7e210caa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edba6fbf-7b96-4c83-9a4e-418d7e210caa}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bbd476ff-ccb9-4024-96f6-b4f508cdf510}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {96733f49-9a82-4c76-9500-ff95e2ca044f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5763d264-25f0-4488-ae34-f4b0fc46d36a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5763d264-25f0-4488-ae34-f4b0fc46d36a}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {070133cb-8902-4804-bb84-7e12048a982e}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {bed2e723-e181-4d36-8abe-2e13c3759c14}, !- Default Day Schedule Name
  {55a2540a-c4f3-474e-85ef-6931d32d613e}, !- Summer Design Day Schedule Name
  {999579ea-d38d-4a0d-a002-51f876ece8bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bed2e723-e181-4d36-8abe-2e13c3759c14}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3e7f9036-1c17-4802-ae3c-15661e30f761}, !- Handle
  {070133cb-8902-4804-bb84-7e12048a982e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {999579ea-d38d-4a0d-a002-51f876ece8bc}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55a2540a-c4f3-474e-85ef-6931d32d613e}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b040bbb-d9d4-4339-bbc5-a9fd36eb320d}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {070133cb-8902-4804-bb84-7e12048a982e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b23a04b1-689b-457d-a5e5-a7dfe601e8cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b23a04b1-689b-457d-a5e5-a7dfe601e8cf}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bcb5a241-ccad-49ea-9d8d-c5560b5b3f95}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {070133cb-8902-4804-bb84-7e12048a982e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a49f7bf1-910a-411a-851a-79ef3bbef985}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a49f7bf1-910a-411a-851a-79ef3bbef985}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bb7c96c4-53f4-4846-a907-7523d51ab635}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {65ebb827-5282-4803-849b-8eba294dadda}, !- Default Day Schedule Name
  {e6c0d010-d5fa-4379-9707-0c8ee2c36296}, !- Summer Design Day Schedule Name
  {1a672bc0-05a9-4903-90d1-d614412bada6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65ebb827-5282-4803-849b-8eba294dadda}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9acb0629-30c0-4aa5-a4de-4214f616e89a}, !- Handle
  {bb7c96c4-53f4-4846-a907-7523d51ab635}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  121.84493036635352,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a672bc0-05a9-4903-90d1-d614412bada6}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6c0d010-d5fa-4379-9707-0c8ee2c36296}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {747a7520-b21d-42df-8610-106cc734d7a0}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {bb7c96c4-53f4-4846-a907-7523d51ab635}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17ab3249-d579-4a54-aec0-461345ab003f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17ab3249-d579-4a54-aec0-461345ab003f}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {784f2fb1-3da4-4c0a-b5cc-a83b07701def}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {bb7c96c4-53f4-4846-a907-7523d51ab635}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0795dc9-514b-4116-82ad-2da3c77958b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0795dc9-514b-4116-82ad-2da3c77958b9}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d6c73c55-6fb4-4c18-a4e5-5cc112c38805}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {d8142832-a657-4131-85da-bb179c7dae9b}, !- Default Day Schedule Name
  {77507b78-6b92-4179-9fea-982e58fdd5fb}, !- Summer Design Day Schedule Name
  {c3fe8d74-af19-4ddd-929a-8bb5ecca6b16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d8142832-a657-4131-85da-bb179c7dae9b}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {367f9166-4fa5-449f-9bdf-8e237cafafb9}, !- Handle
  {d6c73c55-6fb4-4c18-a4e5-5cc112c38805}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.296822800603408,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c3fe8d74-af19-4ddd-929a-8bb5ecca6b16}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77507b78-6b92-4179-9fea-982e58fdd5fb}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5474c483-a53f-45c1-a018-849d194b5321}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {d6c73c55-6fb4-4c18-a4e5-5cc112c38805}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {316c43c2-a36e-4a23-99f3-8b360f5a3084}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {316c43c2-a36e-4a23-99f3-8b360f5a3084}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {007dc11e-539c-4b1e-8d72-09d23b0999ae}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d6c73c55-6fb4-4c18-a4e5-5cc112c38805}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba8f23f0-1529-43d9-b463-85669d44a3e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba8f23f0-1529-43d9-b463-85669d44a3e2}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f258a3d7-1988-4d93-a181-7c7aa0cb7e6d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {05d1a46a-dfd2-47e9-aa38-0e72aa8a7cc5}, !- Default Day Schedule Name
  {ca8c4a91-98ef-41c1-b15d-52b4eb2814c1}, !- Summer Design Day Schedule Name
  {b3d6e258-2ebf-4180-bc51-f5403f610614}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05d1a46a-dfd2-47e9-aa38-0e72aa8a7cc5}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c181a82a-db5b-4274-b4c0-e7f370ab1123}, !- Handle
  {f258a3d7-1988-4d93-a181-7c7aa0cb7e6d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.763498416521262,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b3d6e258-2ebf-4180-bc51-f5403f610614}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca8c4a91-98ef-41c1-b15d-52b4eb2814c1}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e9ba799-9d0e-4411-9f99-ba1bb03776d4}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {f258a3d7-1988-4d93-a181-7c7aa0cb7e6d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2531a2b9-90eb-41da-b9c8-a57a0e65e602}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2531a2b9-90eb-41da-b9c8-a57a0e65e602}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21564a30-f1cc-41be-8970-b650c6856fe5}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {f258a3d7-1988-4d93-a181-7c7aa0cb7e6d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae7ea5d7-eb9b-48c4-a3f7-a6e958571618}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae7ea5d7-eb9b-48c4-a3f7-a6e958571618}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {785ff5fa-e1be-4e0f-95bb-4bc752dfed3f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {357b37d1-39bb-4abf-94f1-8da912e45d50}, !- Default Day Schedule Name
  {cb10ad5f-4f77-41f9-8a5a-1fa8a28918e3}, !- Summer Design Day Schedule Name
  {5dd2f55e-b6c5-4fc2-ab68-da47ce922085}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {357b37d1-39bb-4abf-94f1-8da912e45d50}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f864b23e-16fa-4a38-bc30-a8bd3ce79370}, !- Handle
  {785ff5fa-e1be-4e0f-95bb-4bc752dfed3f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999845,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5dd2f55e-b6c5-4fc2-ab68-da47ce922085}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb10ad5f-4f77-41f9-8a5a-1fa8a28918e3}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {abb49781-d744-48da-9509-d48bd41c4976}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {785ff5fa-e1be-4e0f-95bb-4bc752dfed3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3bb21010-4d71-4f57-8229-449fb7c55690}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bb21010-4d71-4f57-8229-449fb7c55690}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4050b88f-02e3-4c40-bbb4-276a71d46b69}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {785ff5fa-e1be-4e0f-95bb-4bc752dfed3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc7d4520-26cc-499d-9d32-24ed69ff6f9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc7d4520-26cc-499d-9d32-24ed69ff6f9e}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {d995c741-ac75-436e-9aa0-35584a36a122}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {48b4859f-b221-4d51-8f70-6e4bcab671b6}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {d995c741-ac75-436e-9aa0-35584a36a122}; !- Layer 1

OS:InternalMass:Definition,
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Handle
  Internal Mass Definition 2,             !- Name
  {48b4859f-b221-4d51-8f70-6e4bcab671b6}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ed13ddbb-e444-4904-ba27-a61938b86f8d}, !- Handle
  Retail Back_Space C end_b - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {f1adb811-ce2a-4608-8bf8-1a1b8a3bc84b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3d8eee5-4f3a-4714-af70-e1e5ced4c8bc}, !- Handle
  Retail Back_Space B  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {5a13f117-9ffd-4789-bb0b-7792825521b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88c6d656-82b9-4d89-bd64-5ed5db5eea3f}, !- Handle
  Retail Retail B  - Story Ground Mass,   !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {0d36023a-ad78-49ac-817e-c9fd1fcacc79}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b5e1f51-24ee-4cd6-9e8a-8da1cb48656f}, !- Handle
  Retail Back_Space C  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {a42c733f-fa15-43bb-a8ec-a48786731f2d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be198f03-72f9-4d9f-9331-3355b8dd9d4d}, !- Handle
  Retail Point_of_Sale B  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {2f4aa0f3-e137-44cd-a226-0433dfd9d434}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d20185d6-ae4d-439c-902b-9cff80fd41b3}, !- Handle
  Retail Retail C end_a - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {afbdd3f9-446d-4295-b337-a0aef9a968a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb19d993-1540-4d4a-8b7c-349d2eecb8f6}, !- Handle
  Retail Retail A  - Story Ground Mass,   !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {882ee9f0-7fc9-4775-9d66-1be818405004}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6de2a50b-973e-4911-9201-d8a86de830e2}, !- Handle
  Retail Back_Space B end_b - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {2a187a27-1b74-4c52-bd72-a69cbd768f85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db6d5c58-d4b8-4182-ac22-bad18920cdfe}, !- Handle
  Retail Retail C  - Story Ground Mass,   !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {6ab22bae-16c9-4d0e-a7ae-8edb2a01da10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4eedd381-e300-4159-bc95-94503673a3a3}, !- Handle
  Retail Retail A end_a - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {2641af02-2ff9-4c37-9c57-21963a514a58}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6a4e3eaa-5412-4376-a382-b318e3050290}, !- Handle
  Retail Point_of_Sale A  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {247b24ad-37e6-434d-a124-f2c8478d0d1e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4262da92-c8e3-4cbb-b543-5bae234680d9}, !- Handle
  Retail Retail B end_a - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {ba65340e-b87d-46cf-b3da-6928f18b01d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a803e6c-0453-410c-8bb7-f198fefc2f5f}, !- Handle
  Retail Back_Space A  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {63393c08-1b5d-42bd-9e4e-60bd902ffd1c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e237cc0f-c2b6-47ee-b1da-715288c7f604}, !- Handle
  Retail Back_Space A end_b - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {7bf1c833-c8d7-4f4a-a2da-77e7e724b491}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ca1f62f-766a-46d0-8b44-fdf13b08c4d9}, !- Handle
  Retail Point_of_Sale C  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {b77bb3c8-6099-452d-bb94-9c909a28f989}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {a48cc026-6eca-4aa4-81fc-3253c1dd3b66}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {de9cd400-fb80-4d9f-984f-fb9765847372}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {1c3c783d-d1a7-4d50-ad0d-577e0483ecb5}, !- Handle
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage_active_50ft2_to_1000ft2,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_active_50ft2_to_1000ft2;        !- Feature Value 2

OS:AdditionalProperties,
  {53b3a57c-6dcc-4390-b6ff-ca649278abc2}, !- Handle
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {9c452003-d8c3-454a-bd0c-0ecbf41b1f97}, !- Handle
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {d43926fc-5b0b-4564-a169-82fc66fd89e9}, !- Handle
  {ce13e9cf-3f5e-4f85-8317-5aeb00dc78ad}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:Lights:Definition,
  {fde3c516-2208-4696-9084-0daaf2510cfc}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.06273435277795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bd6bd4f8-7f78-4ab2-8513-8dc3d091d7c1}, !- Handle
  {fde3c516-2208-4696-9084-0daaf2510cfc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c58d6b6c-927c-4233-8c75-a037b423a419}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {fde3c516-2208-4696-9084-0daaf2510cfc}, !- Lights Definition Name
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c47c22aa-95b7-4b34-912c-9e643e5dc9f2}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c0674f65-67d0-488d-9e09-5837655ec855}, !- Handle
  {c47c22aa-95b7-4b34-912c-9e643e5dc9f2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b98536c9-ab1e-4982-be4e-8de871a9d46b}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {c47c22aa-95b7-4b34-912c-9e643e5dc9f2}, !- Lights Definition Name
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8598716b-dce3-482b-b94b-8898cc535b3f}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1f048ef0-8915-4c7f-8a6e-5e462228c041}, !- Handle
  {8598716b-dce3-482b-b94b-8898cc535b3f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b486400d-71e5-43b4-b0cc-c09fb258c6bb}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {8598716b-dce3-482b-b94b-8898cc535b3f}, !- Lights Definition Name
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4bcfa07e-2da6-482e-b000-0fd79c804a6c}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9fb646e0-339d-44f6-99d7-374c0b4a17ac}, !- Handle
  {4bcfa07e-2da6-482e-b000-0fd79c804a6c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3e71f3bd-5254-460c-aa5f-6ab5a93d2eca}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {4bcfa07e-2da6-482e-b000-0fd79c804a6c}, !- Lights Definition Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bec35c5e-92ee-4938-9f41-937bd9dfeeca}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c197a262-8499-4c5e-ab69-ff3903c0578a}, !- Handle
  {bec35c5e-92ee-4938-9f41-937bd9dfeeca}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {9731ef19-2073-4284-adfc-8e3147aef3d0}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {bec35c5e-92ee-4938-9f41-937bd9dfeeca}, !- Lights Definition Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
