Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Clg Pow [W]
282.8166667,280.3722222,1.510231821,0.001230259,4641.1775
282.8166667,280.3722222,1.510231821,0.001514165,4484.8431
282.8166667,280.3722222,1.510231821,0.001703435,4406.6759
282.8166667,280.3722222,1.510231821,0.001892706,4348.0505
282.8166667,280.3722222,1.510231821,0.001987341,4318.7378
282.8166667,280.3722222,1.510231821,0.002081976,4289.4251
282.8166667,280.3722222,1.510231821,0.002271247,4250.3415
282.8166667,280.3722222,1.604621309,0.001230259,4650.5065
282.8166667,280.3722222,1.604621309,0.001514165,4493.85786
282.8166667,280.3722222,1.604621309,0.001703435,4415.53354
282.8166667,280.3722222,1.604621309,0.001892706,4356.7903
282.8166667,280.3722222,1.604621309,0.001987341,4327.41868
282.8166667,280.3722222,1.604621309,0.002081976,4298.04706
282.8166667,280.3722222,1.604621309,0.002271247,4258.8849
282.8166667,280.3722222,1.699010798,0.001230259,4655.171
282.8166667,280.3722222,1.699010798,0.001514165,4498.36524
282.8166667,280.3722222,1.699010798,0.001703435,4419.96236
282.8166667,280.3722222,1.699010798,0.001892706,4361.1602
282.8166667,280.3722222,1.699010798,0.001987341,4331.75912
282.8166667,280.3722222,1.699010798,0.002081976,4302.35804
282.8166667,280.3722222,1.699010798,0.002271247,4263.1566
282.8166667,280.3722222,1.793400287,0.001230259,4659.8355
282.8166667,280.3722222,1.793400287,0.001514165,4502.87262
282.8166667,280.3722222,1.793400287,0.001703435,4424.39118
282.8166667,280.3722222,1.793400287,0.001892706,4365.5301
282.8166667,280.3722222,1.793400287,0.001987341,4336.09956
282.8166667,280.3722222,1.793400287,0.002081976,4306.66902
282.8166667,280.3722222,1.793400287,0.002271247,4267.4283
282.8166667,280.3722222,1.887789776,0.001230259,4664.5
282.8166667,280.3722222,1.887789776,0.001514165,4507.38
282.8166667,280.3722222,1.887789776,0.001703435,4428.82
282.8166667,280.3722222,1.887789776,0.001892706,4369.9
282.8166667,280.3722222,1.887789776,0.001987341,4340.44
282.8166667,280.3722222,1.887789776,0.002081976,4310.98
282.8166667,280.3722222,1.887789776,0.002271247,4271.7
282.8166667,280.3722222,2.076568753,0.001230259,4673.829
282.8166667,280.3722222,2.076568753,0.001514165,4516.39476
282.8166667,280.3722222,2.076568753,0.001703435,4437.67764
282.8166667,280.3722222,2.076568753,0.001892706,4378.6398
282.8166667,280.3722222,2.076568753,0.001987341,4349.12088
282.8166667,280.3722222,2.076568753,0.002081976,4319.60196
282.8166667,280.3722222,2.076568753,0.002271247,4280.2434
282.8166667,280.3722222,2.170958242,0.001230259,4678.4935
282.8166667,280.3722222,2.170958242,0.001514165,4520.90214
282.8166667,280.3722222,2.170958242,0.001703435,4442.10646
282.8166667,280.3722222,2.170958242,0.001892706,4383.0097
282.8166667,280.3722222,2.170958242,0.001987341,4353.46132
282.8166667,280.3722222,2.170958242,0.002081976,4323.91294
282.8166667,280.3722222,2.170958242,0.002271247,4284.5151
282.8166667,280.3722222,2.265347731,0.001230259,4683.158
282.8166667,280.3722222,2.265347731,0.001514165,4525.40952
282.8166667,280.3722222,2.265347731,0.001703435,4446.53528
282.8166667,280.3722222,2.265347731,0.001892706,4387.3796
282.8166667,280.3722222,2.265347731,0.001987341,4357.80176
282.8166667,280.3722222,2.265347731,0.002081976,4328.22392
282.8166667,280.3722222,2.265347731,0.002271247,4288.7868
282.8166667,285.9277778,1.510231821,0.001230259,5198.1188
282.8166667,285.9277778,1.510231821,0.001514165,5041.7844
282.8166667,285.9277778,1.510231821,0.001703435,4963.6172
282.8166667,285.9277778,1.510231821,0.001892706,4904.9918
282.8166667,285.9277778,1.510231821,0.001987341,4875.6791
282.8166667,285.9277778,1.510231821,0.002081976,4856.1373
282.8166667,285.9277778,1.510231821,0.002271247,4807.2828
282.8166667,285.9277778,1.604621309,0.001230259,5208.56728
282.8166667,285.9277778,1.604621309,0.001514165,5051.91864
282.8166667,285.9277778,1.604621309,0.001703435,4973.59432
282.8166667,285.9277778,1.604621309,0.001892706,4914.85108
282.8166667,285.9277778,1.604621309,0.001987341,4885.47946
282.8166667,285.9277778,1.604621309,0.002081976,4865.89838
282.8166667,285.9277778,1.604621309,0.002271247,4816.94568
282.8166667,285.9277778,1.699010798,0.001230259,5213.79152
282.8166667,285.9277778,1.699010798,0.001514165,5056.98576
282.8166667,285.9277778,1.699010798,0.001703435,4978.58288
282.8166667,285.9277778,1.699010798,0.001892706,4919.78072
282.8166667,285.9277778,1.699010798,0.001987341,4890.37964
282.8166667,285.9277778,1.699010798,0.002081976,4870.77892
282.8166667,285.9277778,1.699010798,0.002271247,4821.77712
282.8166667,285.9277778,1.793400287,0.001230259,5219.01576
282.8166667,285.9277778,1.793400287,0.001514165,5062.05288
282.8166667,285.9277778,1.793400287,0.001703435,4983.57144
282.8166667,285.9277778,1.793400287,0.001892706,4924.71036
282.8166667,285.9277778,1.793400287,0.001987341,4895.27982
282.8166667,285.9277778,1.793400287,0.002081976,4875.65946
282.8166667,285.9277778,1.793400287,0.002271247,4826.60856
282.8166667,285.9277778,1.887789776,0.001230259,5224.24
282.8166667,285.9277778,1.887789776,0.001514165,5067.12
282.8166667,285.9277778,1.887789776,0.001703435,4988.56
282.8166667,285.9277778,1.887789776,0.001892706,4929.64
282.8166667,285.9277778,1.887789776,0.001987341,4900.18
282.8166667,285.9277778,1.887789776,0.002081976,4880.54
282.8166667,285.9277778,1.887789776,0.002271247,4831.44
282.8166667,285.9277778,2.076568753,0.001230259,5234.68848
282.8166667,285.9277778,2.076568753,0.001514165,5077.25424
282.8166667,285.9277778,2.076568753,0.001703435,4998.53712
282.8166667,285.9277778,2.076568753,0.001892706,4939.49928
282.8166667,285.9277778,2.076568753,0.001987341,4909.98036
282.8166667,285.9277778,2.076568753,0.002081976,4890.30108
282.8166667,285.9277778,2.076568753,0.002271247,4841.10288
282.8166667,285.9277778,2.170958242,0.001230259,5239.91272
282.8166667,285.9277778,2.170958242,0.001514165,5082.32136
282.8166667,285.9277778,2.170958242,0.001703435,5003.52568
282.8166667,285.9277778,2.170958242,0.001892706,4944.42892
282.8166667,285.9277778,2.170958242,0.001987341,4914.88054
282.8166667,285.9277778,2.170958242,0.002081976,4895.18162
282.8166667,285.9277778,2.170958242,0.002271247,4845.93432
282.8166667,285.9277778,2.265347731,0.001230259,5245.13696
282.8166667,285.9277778,2.265347731,0.001514165,5087.38848
282.8166667,285.9277778,2.265347731,0.001703435,5008.51424
282.8166667,285.9277778,2.265347731,0.001892706,4949.35856
282.8166667,285.9277778,2.265347731,0.001987341,4919.78072
282.8166667,285.9277778,2.265347731,0.002081976,4900.06216
282.8166667,285.9277778,2.265347731,0.002271247,4850.76576
282.8166667,293.15,1.510231821,0.001230259,5911.3945
282.8166667,293.15,1.510231821,0.001514165,5745.2892
282.8166667,293.15,1.510231821,0.001703435,5667.122
282.8166667,293.15,1.510231821,0.001892706,5608.4966
282.8166667,293.15,1.510231821,0.001987341,5588.9548
282.8166667,293.15,1.510231821,0.002081976,5559.6421
282.8166667,293.15,1.510231821,0.002271247,5520.5585
282.8166667,293.15,1.604621309,0.001230259,5923.2767
282.8166667,293.15,1.604621309,0.001514165,5756.83752
282.8166667,293.15,1.604621309,0.001703435,5678.5132
282.8166667,293.15,1.604621309,0.001892706,5619.76996
282.8166667,293.15,1.604621309,0.001987341,5600.18888
282.8166667,293.15,1.604621309,0.002081976,5570.81726
282.8166667,293.15,1.604621309,0.002271247,5531.6551
282.8166667,293.15,1.699010798,0.001230259,5929.2178
282.8166667,293.15,1.699010798,0.001514165,5762.61168
282.8166667,293.15,1.699010798,0.001703435,5684.2088
282.8166667,293.15,1.699010798,0.001892706,5625.40664
282.8166667,293.15,1.699010798,0.001987341,5605.80592
282.8166667,293.15,1.699010798,0.002081976,5576.40484
282.8166667,293.15,1.699010798,0.002271247,5537.2034
282.8166667,293.15,1.793400287,0.001230259,5935.1589
282.8166667,293.15,1.793400287,0.001514165,5768.38584
282.8166667,293.15,1.793400287,0.001703435,5689.9044
282.8166667,293.15,1.793400287,0.001892706,5631.04332
282.8166667,293.15,1.793400287,0.001987341,5611.42296
282.8166667,293.15,1.793400287,0.002081976,5581.99242
282.8166667,293.15,1.793400287,0.002271247,5542.7517
282.8166667,293.15,1.887789776,0.001230259,5941.1
282.8166667,293.15,1.887789776,0.001514165,5774.16
282.8166667,293.15,1.887789776,0.001703435,5695.6
282.8166667,293.15,1.887789776,0.001892706,5636.68
282.8166667,293.15,1.887789776,0.001987341,5617.04
282.8166667,293.15,1.887789776,0.002081976,5587.58
282.8166667,293.15,1.887789776,0.002271247,5548.3
282.8166667,293.15,2.076568753,0.001230259,5952.9822
282.8166667,293.15,2.076568753,0.001514165,5785.70832
282.8166667,293.15,2.076568753,0.001703435,5706.9912
282.8166667,293.15,2.076568753,0.001892706,5647.95336
282.8166667,293.15,2.076568753,0.001987341,5628.27408
282.8166667,293.15,2.076568753,0.002081976,5598.75516
282.8166667,293.15,2.076568753,0.002271247,5559.3966
282.8166667,293.15,2.170958242,0.001230259,5958.9233
282.8166667,293.15,2.170958242,0.001514165,5791.48248
282.8166667,293.15,2.170958242,0.001703435,5712.6868
282.8166667,293.15,2.170958242,0.001892706,5653.59004
282.8166667,293.15,2.170958242,0.001987341,5633.89112
282.8166667,293.15,2.170958242,0.002081976,5604.34274
282.8166667,293.15,2.170958242,0.002271247,5564.9449
282.8166667,293.15,2.265347731,0.001230259,5964.8644
282.8166667,293.15,2.265347731,0.001514165,5797.25664
282.8166667,293.15,2.265347731,0.001703435,5718.3824
282.8166667,293.15,2.265347731,0.001892706,5659.22672
282.8166667,293.15,2.265347731,0.001987341,5639.50816
282.8166667,293.15,2.265347731,0.002081976,5609.93032
282.8166667,293.15,2.265347731,0.002271247,5570.4932
282.8166667,297.0388889,1.510231821,0.001230259,6321.7723
282.8166667,297.0388889,1.510231821,0.001514165,6155.667
282.8166667,297.0388889,1.510231821,0.001703435,6077.4998
282.8166667,297.0388889,1.510231821,0.001892706,6018.8744
282.8166667,297.0388889,1.510231821,0.001987341,5989.5617
282.8166667,297.0388889,1.510231821,0.002081976,5970.0199
282.8166667,297.0388889,1.510231821,0.002271247,5930.9363
282.8166667,297.0388889,1.604621309,0.001230259,6334.47938
282.8166667,297.0388889,1.604621309,0.001514165,6168.0402
282.8166667,297.0388889,1.604621309,0.001703435,6089.71588
282.8166667,297.0388889,1.604621309,0.001892706,6030.97264
282.8166667,297.0388889,1.604621309,0.001987341,6001.60102
282.8166667,297.0388889,1.604621309,0.002081976,5982.01994
282.8166667,297.0388889,1.604621309,0.002271247,5942.85778
282.8166667,297.0388889,1.699010798,0.001230259,6340.83292
282.8166667,297.0388889,1.699010798,0.001514165,6174.2268
282.8166667,297.0388889,1.699010798,0.001703435,6095.82392
282.8166667,297.0388889,1.699010798,0.001892706,6037.02176
282.8166667,297.0388889,1.699010798,0.001987341,6007.62068
282.8166667,297.0388889,1.699010798,0.002081976,5988.01996
282.8166667,297.0388889,1.699010798,0.002271247,5948.81852
282.8166667,297.0388889,1.793400287,0.001230259,6347.18646
282.8166667,297.0388889,1.793400287,0.001514165,6180.4134
282.8166667,297.0388889,1.793400287,0.001703435,6101.93196
282.8166667,297.0388889,1.793400287,0.001892706,6043.07088
282.8166667,297.0388889,1.793400287,0.001987341,6013.64034
282.8166667,297.0388889,1.793400287,0.002081976,5994.01998
282.8166667,297.0388889,1.793400287,0.002271247,5954.77926
282.8166667,297.0388889,1.887789776,0.001230259,6353.54
282.8166667,297.0388889,1.887789776,0.001514165,6186.6
282.8166667,297.0388889,1.887789776,0.001703435,6108.04
282.8166667,297.0388889,1.887789776,0.001892706,6049.12
282.8166667,297.0388889,1.887789776,0.001987341,6019.66
282.8166667,297.0388889,1.887789776,0.002081976,6000.02
282.8166667,297.0388889,1.887789776,0.002271247,5960.74
282.8166667,297.0388889,2.076568753,0.001230259,6366.24708
282.8166667,297.0388889,2.076568753,0.001514165,6198.9732
282.8166667,297.0388889,2.076568753,0.001703435,6120.25608
282.8166667,297.0388889,2.076568753,0.001892706,6061.21824
282.8166667,297.0388889,2.076568753,0.001987341,6031.69932
282.8166667,297.0388889,2.076568753,0.002081976,6012.02004
282.8166667,297.0388889,2.076568753,0.002271247,5972.66148
282.8166667,297.0388889,2.170958242,0.001230259,6372.60062
282.8166667,297.0388889,2.170958242,0.001514165,6205.1598
282.8166667,297.0388889,2.170958242,0.001703435,6126.36412
282.8166667,297.0388889,2.170958242,0.001892706,6067.26736
282.8166667,297.0388889,2.170958242,0.001987341,6037.71898
282.8166667,297.0388889,2.170958242,0.002081976,6018.02006
282.8166667,297.0388889,2.170958242,0.002271247,5978.62222
282.8166667,297.0388889,2.265347731,0.001230259,6378.95416
282.8166667,297.0388889,2.265347731,0.001514165,6211.3464
282.8166667,297.0388889,2.265347731,0.001703435,6132.47216
282.8166667,297.0388889,2.265347731,0.001892706,6073.31648
282.8166667,297.0388889,2.265347731,0.001987341,6043.73864
282.8166667,297.0388889,2.265347731,0.002081976,6024.02008
282.8166667,297.0388889,2.265347731,0.002271247,5984.58296
282.8166667,303.15,1.510231821,0.001230259,7035.048
282.8166667,303.15,1.510231821,0.001514165,6878.7136
282.8166667,303.15,1.510231821,0.001703435,6800.5464
282.8166667,303.15,1.510231821,0.001892706,6732.1501
282.8166667,303.15,1.510231821,0.001987341,6712.6083
282.8166667,303.15,1.510231821,0.002081976,6683.2956
282.8166667,303.15,1.510231821,0.002271247,6644.212
282.8166667,303.15,1.604621309,0.001230259,7049.1888
282.8166667,303.15,1.604621309,0.001514165,6892.54016
282.8166667,303.15,1.604621309,0.001703435,6814.21584
282.8166667,303.15,1.604621309,0.001892706,6745.68206
282.8166667,303.15,1.604621309,0.001987341,6726.10098
282.8166667,303.15,1.604621309,0.002081976,6696.72936
282.8166667,303.15,1.604621309,0.002271247,6657.5672
282.8166667,303.15,1.699010798,0.001230259,7056.2592
282.8166667,303.15,1.699010798,0.001514165,6899.45344
282.8166667,303.15,1.699010798,0.001703435,6821.05056
282.8166667,303.15,1.699010798,0.001892706,6752.44804
282.8166667,303.15,1.699010798,0.001987341,6732.84732
282.8166667,303.15,1.699010798,0.002081976,6703.44624
282.8166667,303.15,1.699010798,0.002271247,6664.2448
282.8166667,303.15,1.793400287,0.001230259,7063.3296
282.8166667,303.15,1.793400287,0.001514165,6906.36672
282.8166667,303.15,1.793400287,0.001703435,6827.88528
282.8166667,303.15,1.793400287,0.001892706,6759.21402
282.8166667,303.15,1.793400287,0.001987341,6739.59366
282.8166667,303.15,1.793400287,0.002081976,6710.16312
282.8166667,303.15,1.793400287,0.002271247,6670.9224
282.8166667,303.15,1.887789776,0.001230259,7070.4
282.8166667,303.15,1.887789776,0.001514165,6913.28
282.8166667,303.15,1.887789776,0.001703435,6834.72
282.8166667,303.15,1.887789776,0.001892706,6765.98
282.8166667,303.15,1.887789776,0.001987341,6746.34
282.8166667,303.15,1.887789776,0.002081976,6716.88
282.8166667,303.15,1.887789776,0.002271247,6677.6
282.8166667,303.15,2.076568753,0.001230259,7084.5408
282.8166667,303.15,2.076568753,0.001514165,6927.10656
282.8166667,303.15,2.076568753,0.001703435,6848.38944
282.8166667,303.15,2.076568753,0.001892706,6779.51196
282.8166667,303.15,2.076568753,0.001987341,6759.83268
282.8166667,303.15,2.076568753,0.002081976,6730.31376
282.8166667,303.15,2.076568753,0.002271247,6690.9552
282.8166667,303.15,2.170958242,0.001230259,7091.6112
282.8166667,303.15,2.170958242,0.001514165,6934.01984
282.8166667,303.15,2.170958242,0.001703435,6855.22416
282.8166667,303.15,2.170958242,0.001892706,6786.27794
282.8166667,303.15,2.170958242,0.001987341,6766.57902
282.8166667,303.15,2.170958242,0.002081976,6737.03064
282.8166667,303.15,2.170958242,0.002271247,6697.6328
282.8166667,303.15,2.265347731,0.001230259,7098.6816
282.8166667,303.15,2.265347731,0.001514165,6940.93312
282.8166667,303.15,2.265347731,0.001703435,6862.05888
282.8166667,303.15,2.265347731,0.001892706,6793.04392
282.8166667,303.15,2.265347731,0.001987341,6773.32536
282.8166667,303.15,2.265347731,0.002081976,6743.74752
282.8166667,303.15,2.265347731,0.002271247,6704.3104
282.8166667,308.15,1.510231821,0.001230259,7699.4692
282.8166667,308.15,1.510231821,0.001514165,7543.1348
282.8166667,308.15,1.510231821,0.001703435,7464.9676
282.8166667,308.15,1.510231821,0.001892706,7396.5713
282.8166667,308.15,1.510231821,0.001987341,7377.0295
282.8166667,308.15,1.510231821,0.002081976,7347.7168
282.8166667,308.15,1.510231821,0.002271247,7308.6332
282.8166667,308.15,1.604621309,0.001230259,7714.94552
282.8166667,308.15,1.604621309,0.001514165,7558.29688
282.8166667,308.15,1.604621309,0.001703435,7479.97256
282.8166667,308.15,1.604621309,0.001892706,7411.43878
282.8166667,308.15,1.604621309,0.001987341,7391.8577
282.8166667,308.15,1.604621309,0.002081976,7362.48608
282.8166667,308.15,1.604621309,0.002271247,7323.32392
282.8166667,308.15,1.699010798,0.001230259,7722.68368
282.8166667,308.15,1.699010798,0.001514165,7565.87792
282.8166667,308.15,1.699010798,0.001703435,7487.47504
282.8166667,308.15,1.699010798,0.001892706,7418.87252
282.8166667,308.15,1.699010798,0.001987341,7399.2718
282.8166667,308.15,1.699010798,0.002081976,7369.87072
282.8166667,308.15,1.699010798,0.002271247,7330.66928
282.8166667,308.15,1.793400287,0.001230259,7730.42184
282.8166667,308.15,1.793400287,0.001514165,7573.45896
282.8166667,308.15,1.793400287,0.001703435,7494.97752
282.8166667,308.15,1.793400287,0.001892706,7426.30626
282.8166667,308.15,1.793400287,0.001987341,7406.6859
282.8166667,308.15,1.793400287,0.002081976,7377.25536
282.8166667,308.15,1.793400287,0.002271247,7338.01464
282.8166667,308.15,1.887789776,0.001230259,7738.16
282.8166667,308.15,1.887789776,0.001514165,7581.04
282.8166667,308.15,1.887789776,0.001703435,7502.48
282.8166667,308.15,1.887789776,0.001892706,7433.74
282.8166667,308.15,1.887789776,0.001987341,7414.1
282.8166667,308.15,1.887789776,0.002081976,7384.64
282.8166667,308.15,1.887789776,0.002271247,7345.36
282.8166667,308.15,2.076568753,0.001230259,7753.63632
282.8166667,308.15,2.076568753,0.001514165,7596.20208
282.8166667,308.15,2.076568753,0.001703435,7517.48496
282.8166667,308.15,2.076568753,0.001892706,7448.60748
282.8166667,308.15,2.076568753,0.001987341,7428.9282
282.8166667,308.15,2.076568753,0.002081976,7399.40928
282.8166667,308.15,2.076568753,0.002271247,7360.05072
282.8166667,308.15,2.170958242,0.001230259,7761.37448
282.8166667,308.15,2.170958242,0.001514165,7603.78312
282.8166667,308.15,2.170958242,0.001703435,7524.98744
282.8166667,308.15,2.170958242,0.001892706,7456.04122
282.8166667,308.15,2.170958242,0.001987341,7436.3423
282.8166667,308.15,2.170958242,0.002081976,7406.79392
282.8166667,308.15,2.170958242,0.002271247,7367.39608
282.8166667,308.15,2.265347731,0.001230259,7769.11264
282.8166667,308.15,2.265347731,0.001514165,7611.36416
282.8166667,308.15,2.265347731,0.001703435,7532.48992
282.8166667,308.15,2.265347731,0.001892706,7463.47496
282.8166667,308.15,2.265347731,0.001987341,7443.7564
282.8166667,308.15,2.265347731,0.002081976,7414.17856
282.8166667,308.15,2.265347731,0.002271247,7374.74144
282.8166667,313.7055556,1.510231821,0.001230259,8529.9957
282.8166667,313.7055556,1.510231821,0.001514165,8363.8904
282.8166667,313.7055556,1.510231821,0.001703435,8285.7232
282.8166667,313.7055556,1.510231821,0.001892706,8227.0978
282.8166667,313.7055556,1.510231821,0.001987341,8197.7851
282.8166667,313.7055556,1.510231821,0.002081976,8178.2433
282.8166667,313.7055556,1.510231821,0.002271247,8139.1597
282.8166667,313.7055556,1.604621309,0.001230259,8547.14142
282.8166667,313.7055556,1.604621309,0.001514165,8380.70224
282.8166667,313.7055556,1.604621309,0.001703435,8302.37792
282.8166667,313.7055556,1.604621309,0.001892706,8243.63468
282.8166667,313.7055556,1.604621309,0.001987341,8214.26306
282.8166667,313.7055556,1.604621309,0.002081976,8194.68198
282.8166667,313.7055556,1.604621309,0.002271247,8155.51982
282.8166667,313.7055556,1.699010798,0.001230259,8555.71428
282.8166667,313.7055556,1.699010798,0.001514165,8389.10816
282.8166667,313.7055556,1.699010798,0.001703435,8310.70528
282.8166667,313.7055556,1.699010798,0.001892706,8251.90312
282.8166667,313.7055556,1.699010798,0.001987341,8222.50204
282.8166667,313.7055556,1.699010798,0.002081976,8202.90132
282.8166667,313.7055556,1.699010798,0.002271247,8163.69988
282.8166667,313.7055556,1.793400287,0.001230259,8564.28714
282.8166667,313.7055556,1.793400287,0.001514165,8397.51408
282.8166667,313.7055556,1.793400287,0.001703435,8319.03264
282.8166667,313.7055556,1.793400287,0.001892706,8260.17156
282.8166667,313.7055556,1.793400287,0.001987341,8230.74102
282.8166667,313.7055556,1.793400287,0.002081976,8211.12066
282.8166667,313.7055556,1.793400287,0.002271247,8171.87994
282.8166667,313.7055556,1.887789776,0.001230259,8572.86
282.8166667,313.7055556,1.887789776,0.001514165,8405.92
282.8166667,313.7055556,1.887789776,0.001703435,8327.36
282.8166667,313.7055556,1.887789776,0.001892706,8268.44
282.8166667,313.7055556,1.887789776,0.001987341,8238.98
282.8166667,313.7055556,1.887789776,0.002081976,8219.34
282.8166667,313.7055556,1.887789776,0.002271247,8180.06
282.8166667,313.7055556,2.076568753,0.001230259,8590.00572
282.8166667,313.7055556,2.076568753,0.001514165,8422.73184
282.8166667,313.7055556,2.076568753,0.001703435,8344.01472
282.8166667,313.7055556,2.076568753,0.001892706,8284.97688
282.8166667,313.7055556,2.076568753,0.001987341,8255.45796
282.8166667,313.7055556,2.076568753,0.002081976,8235.77868
282.8166667,313.7055556,2.076568753,0.002271247,8196.42012
282.8166667,313.7055556,2.170958242,0.001230259,8598.57858
282.8166667,313.7055556,2.170958242,0.001514165,8431.13776
282.8166667,313.7055556,2.170958242,0.001703435,8352.34208
282.8166667,313.7055556,2.170958242,0.001892706,8293.24532
282.8166667,313.7055556,2.170958242,0.001987341,8263.69694
282.8166667,313.7055556,2.170958242,0.002081976,8243.99802
282.8166667,313.7055556,2.170958242,0.002271247,8204.60018
282.8166667,313.7055556,2.265347731,0.001230259,8607.15144
282.8166667,313.7055556,2.265347731,0.001514165,8439.54368
282.8166667,313.7055556,2.265347731,0.001703435,8360.66944
282.8166667,313.7055556,2.265347731,0.001892706,8301.51376
282.8166667,313.7055556,2.265347731,0.001987341,8271.93592
282.8166667,313.7055556,2.265347731,0.002081976,8252.21736
282.8166667,313.7055556,2.265347731,0.002271247,8212.78024
282.8166667,319.2611111,1.510231821,0.001230259,9428.9185
282.8166667,319.2611111,1.510231821,0.001514165,9262.8132
282.8166667,319.2611111,1.510231821,0.001703435,9184.646
282.8166667,319.2611111,1.510231821,0.001892706,9126.0206
282.8166667,319.2611111,1.510231821,0.001987341,9106.4788
282.8166667,319.2611111,1.510231821,0.002081976,9077.1661
282.8166667,319.2611111,1.510231821,0.002271247,9038.0825
282.8166667,319.2611111,1.604621309,0.001230259,9447.8711
282.8166667,319.2611111,1.604621309,0.001514165,9281.43192
282.8166667,319.2611111,1.604621309,0.001703435,9203.1076
282.8166667,319.2611111,1.604621309,0.001892706,9144.36436
282.8166667,319.2611111,1.604621309,0.001987341,9124.78328
282.8166667,319.2611111,1.604621309,0.002081976,9095.41166
282.8166667,319.2611111,1.604621309,0.002271247,9056.2495
282.8166667,319.2611111,1.699010798,0.001230259,9457.3474
282.8166667,319.2611111,1.699010798,0.001514165,9290.74128
282.8166667,319.2611111,1.699010798,0.001703435,9212.3384
282.8166667,319.2611111,1.699010798,0.001892706,9153.53624
282.8166667,319.2611111,1.699010798,0.001987341,9133.93552
282.8166667,319.2611111,1.699010798,0.002081976,9104.53444
282.8166667,319.2611111,1.699010798,0.002271247,9065.333
282.8166667,319.2611111,1.793400287,0.001230259,9466.8237
282.8166667,319.2611111,1.793400287,0.001514165,9300.05064
282.8166667,319.2611111,1.793400287,0.001703435,9221.5692
282.8166667,319.2611111,1.793400287,0.001892706,9162.70812
282.8166667,319.2611111,1.793400287,0.001987341,9143.08776
282.8166667,319.2611111,1.793400287,0.002081976,9113.65722
282.8166667,319.2611111,1.793400287,0.002271247,9074.4165
282.8166667,319.2611111,1.887789776,0.001230259,9476.3
282.8166667,319.2611111,1.887789776,0.001514165,9309.36
282.8166667,319.2611111,1.887789776,0.001703435,9230.8
282.8166667,319.2611111,1.887789776,0.001892706,9171.88
282.8166667,319.2611111,1.887789776,0.001987341,9152.24
282.8166667,319.2611111,1.887789776,0.002081976,9122.78
282.8166667,319.2611111,1.887789776,0.002271247,9083.5
282.8166667,319.2611111,2.076568753,0.001230259,9495.2526
282.8166667,319.2611111,2.076568753,0.001514165,9327.97872
282.8166667,319.2611111,2.076568753,0.001703435,9249.2616
282.8166667,319.2611111,2.076568753,0.001892706,9190.22376
282.8166667,319.2611111,2.076568753,0.001987341,9170.54448
282.8166667,319.2611111,2.076568753,0.002081976,9141.02556
282.8166667,319.2611111,2.076568753,0.002271247,9101.667
282.8166667,319.2611111,2.170958242,0.001230259,9504.7289
282.8166667,319.2611111,2.170958242,0.001514165,9337.28808
282.8166667,319.2611111,2.170958242,0.001703435,9258.4924
282.8166667,319.2611111,2.170958242,0.001892706,9199.39564
282.8166667,319.2611111,2.170958242,0.001987341,9179.69672
282.8166667,319.2611111,2.170958242,0.002081976,9150.14834
282.8166667,319.2611111,2.170958242,0.002271247,9110.7505
282.8166667,319.2611111,2.265347731,0.001230259,9514.2052
282.8166667,319.2611111,2.265347731,0.001514165,9346.59744
282.8166667,319.2611111,2.265347731,0.001703435,9267.7232
282.8166667,319.2611111,2.265347731,0.001892706,9208.56752
282.8166667,319.2611111,2.265347731,0.001987341,9188.84896
282.8166667,319.2611111,2.265347731,0.002081976,9159.27112
282.8166667,319.2611111,2.265347731,0.002271247,9119.834
286.65,280.3722222,1.510231821,0.001230259,4678.9875
286.65,280.3722222,1.510231821,0.001514165,4521.3795
286.65,280.3722222,1.510231821,0.001703435,4442.5755
286.65,280.3722222,1.510231821,0.001892706,4383.4725
286.65,280.3722222,1.510231821,0.001987341,4353.921
286.65,280.3722222,1.510231821,0.002081976,4324.3695
286.65,280.3722222,1.510231821,0.002271247,4284.9675
286.65,280.3722222,1.604621309,0.001230259,4688.3925
286.65,280.3722222,1.604621309,0.001514165,4530.4677
286.65,280.3722222,1.604621309,0.001703435,4451.5053
286.65,280.3722222,1.604621309,0.001892706,4392.2835
286.65,280.3722222,1.604621309,0.001987341,4362.6726
286.65,280.3722222,1.604621309,0.002081976,4333.0617
286.65,280.3722222,1.604621309,0.002271247,4293.5805
286.65,280.3722222,1.699010798,0.001230259,4693.095
286.65,280.3722222,1.699010798,0.001514165,4535.0118
286.65,280.3722222,1.699010798,0.001703435,4455.9702
286.65,280.3722222,1.699010798,0.001892706,4396.689
286.65,280.3722222,1.699010798,0.001987341,4367.0484
286.65,280.3722222,1.699010798,0.002081976,4337.4078
286.65,280.3722222,1.699010798,0.002271247,4297.887
286.65,280.3722222,1.793400287,0.001230259,4697.7975
286.65,280.3722222,1.793400287,0.001514165,4539.5559
286.65,280.3722222,1.793400287,0.001703435,4460.4351
286.65,280.3722222,1.793400287,0.001892706,4401.0945
286.65,280.3722222,1.793400287,0.001987341,4371.4242
286.65,280.3722222,1.793400287,0.002081976,4341.7539
286.65,280.3722222,1.793400287,0.002271247,4302.1935
286.65,280.3722222,1.887789776,0.001230259,4702.5
286.65,280.3722222,1.887789776,0.001514165,4544.1
286.65,280.3722222,1.887789776,0.001703435,4464.9
286.65,280.3722222,1.887789776,0.001892706,4405.5
286.65,280.3722222,1.887789776,0.001987341,4375.8
286.65,280.3722222,1.887789776,0.002081976,4346.1
286.65,280.3722222,1.887789776,0.002271247,4306.5
286.65,280.3722222,2.076568753,0.001230259,4711.905
286.65,280.3722222,2.076568753,0.001514165,4553.1882
286.65,280.3722222,2.076568753,0.001703435,4473.8298
286.65,280.3722222,2.076568753,0.001892706,4414.311
286.65,280.3722222,2.076568753,0.001987341,4384.5516
286.65,280.3722222,2.076568753,0.002081976,4354.7922
286.65,280.3722222,2.076568753,0.002271247,4315.113
286.65,280.3722222,2.170958242,0.001230259,4716.6075
286.65,280.3722222,2.170958242,0.001514165,4557.7323
286.65,280.3722222,2.170958242,0.001703435,4478.2947
286.65,280.3722222,2.170958242,0.001892706,4418.7165
286.65,280.3722222,2.170958242,0.001987341,4388.9274
286.65,280.3722222,2.170958242,0.002081976,4359.1383
286.65,280.3722222,2.170958242,0.002271247,4319.4195
286.65,280.3722222,2.265347731,0.001230259,4721.31
286.65,280.3722222,2.265347731,0.001514165,4562.2764
286.65,280.3722222,2.265347731,0.001703435,4482.7596
286.65,280.3722222,2.265347731,0.001892706,4423.122
286.65,280.3722222,2.265347731,0.001987341,4393.3032
286.65,280.3722222,2.265347731,0.002081976,4363.4844
286.65,280.3722222,2.265347731,0.002271247,4323.726
286.65,285.9277778,1.510231821,0.001230259,5240.466
286.65,285.9277778,1.510231821,0.001514165,5082.858
286.65,285.9277778,1.510231821,0.001703435,5004.054
286.65,285.9277778,1.510231821,0.001892706,4944.951
286.65,285.9277778,1.510231821,0.001987341,4915.3995
286.65,285.9277778,1.510231821,0.002081976,4895.6985
286.65,285.9277778,1.510231821,0.002271247,4846.446
286.65,285.9277778,1.604621309,0.001230259,5250.9996
286.65,285.9277778,1.604621309,0.001514165,5093.0748
286.65,285.9277778,1.604621309,0.001703435,5014.1124
286.65,285.9277778,1.604621309,0.001892706,4954.8906
286.65,285.9277778,1.604621309,0.001987341,4925.2797
286.65,285.9277778,1.604621309,0.002081976,4905.5391
286.65,285.9277778,1.604621309,0.002271247,4856.1876
286.65,285.9277778,1.699010798,0.001230259,5256.2664
286.65,285.9277778,1.699010798,0.001514165,5098.1832
286.65,285.9277778,1.699010798,0.001703435,5019.1416
286.65,285.9277778,1.699010798,0.001892706,4959.8604
286.65,285.9277778,1.699010798,0.001987341,4930.2198
286.65,285.9277778,1.699010798,0.002081976,4910.4594
286.65,285.9277778,1.699010798,0.002271247,4861.0584
286.65,285.9277778,1.793400287,0.001230259,5261.5332
286.65,285.9277778,1.793400287,0.001514165,5103.2916
286.65,285.9277778,1.793400287,0.001703435,5024.1708
286.65,285.9277778,1.793400287,0.001892706,4964.8302
286.65,285.9277778,1.793400287,0.001987341,4935.1599
286.65,285.9277778,1.793400287,0.002081976,4915.3797
286.65,285.9277778,1.793400287,0.002271247,4865.9292
286.65,285.9277778,1.887789776,0.001230259,5266.8
286.65,285.9277778,1.887789776,0.001514165,5108.4
286.65,285.9277778,1.887789776,0.001703435,5029.2
286.65,285.9277778,1.887789776,0.001892706,4969.8
286.65,285.9277778,1.887789776,0.001987341,4940.1
286.65,285.9277778,1.887789776,0.002081976,4920.3
286.65,285.9277778,1.887789776,0.002271247,4870.8
286.65,285.9277778,2.076568753,0.001230259,5277.3336
286.65,285.9277778,2.076568753,0.001514165,5118.6168
286.65,285.9277778,2.076568753,0.001703435,5039.2584
286.65,285.9277778,2.076568753,0.001892706,4979.7396
286.65,285.9277778,2.076568753,0.001987341,4949.9802
286.65,285.9277778,2.076568753,0.002081976,4930.1406
286.65,285.9277778,2.076568753,0.002271247,4880.5416
286.65,285.9277778,2.170958242,0.001230259,5282.6004
286.65,285.9277778,2.170958242,0.001514165,5123.7252
286.65,285.9277778,2.170958242,0.001703435,5044.2876
286.65,285.9277778,2.170958242,0.001892706,4984.7094
286.65,285.9277778,2.170958242,0.001987341,4954.9203
286.65,285.9277778,2.170958242,0.002081976,4935.0609
286.65,285.9277778,2.170958242,0.002271247,4885.4124
286.65,285.9277778,2.265347731,0.001230259,5287.8672
286.65,285.9277778,2.265347731,0.001514165,5128.8336
286.65,285.9277778,2.265347731,0.001703435,5049.3168
286.65,285.9277778,2.265347731,0.001892706,4989.6792
286.65,285.9277778,2.265347731,0.001987341,4959.8604
286.65,285.9277778,2.265347731,0.002081976,4939.9812
286.65,285.9277778,2.265347731,0.002271247,4890.2832
286.65,293.15,1.510231821,0.001230259,5959.5525
286.65,293.15,1.510231821,0.001514165,5792.094
286.65,293.15,1.510231821,0.001703435,5713.29
286.65,293.15,1.510231821,0.001892706,5654.187
286.65,293.15,1.510231821,0.001987341,5634.486
286.65,293.15,1.510231821,0.002081976,5604.9345
286.65,293.15,1.510231821,0.002271247,5565.5325
286.65,293.15,1.604621309,0.001230259,5971.5315
286.65,293.15,1.604621309,0.001514165,5803.7364
286.65,293.15,1.604621309,0.001703435,5724.774
286.65,293.15,1.604621309,0.001892706,5665.5522
286.65,293.15,1.604621309,0.001987341,5645.8116
286.65,293.15,1.604621309,0.002081976,5616.2007
286.65,293.15,1.604621309,0.002271247,5576.7195
286.65,293.15,1.699010798,0.001230259,5977.521
286.65,293.15,1.699010798,0.001514165,5809.5576
286.65,293.15,1.699010798,0.001703435,5730.516
286.65,293.15,1.699010798,0.001892706,5671.2348
286.65,293.15,1.699010798,0.001987341,5651.4744
286.65,293.15,1.699010798,0.002081976,5621.8338
286.65,293.15,1.699010798,0.002271247,5582.313
286.65,293.15,1.793400287,0.001230259,5983.5105
286.65,293.15,1.793400287,0.001514165,5815.3788
286.65,293.15,1.793400287,0.001703435,5736.258
286.65,293.15,1.793400287,0.001892706,5676.9174
286.65,293.15,1.793400287,0.001987341,5657.1372
286.65,293.15,1.793400287,0.002081976,5627.4669
286.65,293.15,1.793400287,0.002271247,5587.9065
286.65,293.15,1.887789776,0.001230259,5989.5
286.65,293.15,1.887789776,0.001514165,5821.2
286.65,293.15,1.887789776,0.001703435,5742
286.65,293.15,1.887789776,0.001892706,5682.6
286.65,293.15,1.887789776,0.001987341,5662.8
286.65,293.15,1.887789776,0.002081976,5633.1
286.65,293.15,1.887789776,0.002271247,5593.5
286.65,293.15,2.076568753,0.001230259,6001.479
286.65,293.15,2.076568753,0.001514165,5832.8424
286.65,293.15,2.076568753,0.001703435,5753.484
286.65,293.15,2.076568753,0.001892706,5693.9652
286.65,293.15,2.076568753,0.001987341,5674.1256
286.65,293.15,2.076568753,0.002081976,5644.3662
286.65,293.15,2.076568753,0.002271247,5604.687
286.65,293.15,2.170958242,0.001230259,6007.4685
286.65,293.15,2.170958242,0.001514165,5838.6636
286.65,293.15,2.170958242,0.001703435,5759.226
286.65,293.15,2.170958242,0.001892706,5699.6478
286.65,293.15,2.170958242,0.001987341,5679.7884
286.65,293.15,2.170958242,0.002081976,5649.9993
286.65,293.15,2.170958242,0.002271247,5610.2805
286.65,293.15,2.265347731,0.001230259,6013.458
286.65,293.15,2.265347731,0.001514165,5844.4848
286.65,293.15,2.265347731,0.001703435,5764.968
286.65,293.15,2.265347731,0.001892706,5705.3304
286.65,293.15,2.265347731,0.001987341,5685.4512
286.65,293.15,2.265347731,0.002081976,5655.6324
286.65,293.15,2.265347731,0.002271247,5615.874
286.65,297.0388889,1.510231821,0.001230259,6373.2735
286.65,297.0388889,1.510231821,0.001514165,6205.815
286.65,297.0388889,1.510231821,0.001703435,6127.011
286.65,297.0388889,1.510231821,0.001892706,6067.908
286.65,297.0388889,1.510231821,0.001987341,6038.3565
286.65,297.0388889,1.510231821,0.002081976,6018.6555
286.65,297.0388889,1.510231821,0.002271247,5979.2535
286.65,297.0388889,1.604621309,0.001230259,6386.0841
286.65,297.0388889,1.604621309,0.001514165,6218.289
286.65,297.0388889,1.604621309,0.001703435,6139.3266
286.65,297.0388889,1.604621309,0.001892706,6080.1048
286.65,297.0388889,1.604621309,0.001987341,6050.4939
286.65,297.0388889,1.604621309,0.002081976,6030.7533
286.65,297.0388889,1.604621309,0.002271247,5991.2721
286.65,297.0388889,1.699010798,0.001230259,6392.4894
286.65,297.0388889,1.699010798,0.001514165,6224.526
286.65,297.0388889,1.699010798,0.001703435,6145.4844
286.65,297.0388889,1.699010798,0.001892706,6086.2032
286.65,297.0388889,1.699010798,0.001987341,6056.5626
286.65,297.0388889,1.699010798,0.002081976,6036.8022
286.65,297.0388889,1.699010798,0.002271247,5997.2814
286.65,297.0388889,1.793400287,0.001230259,6398.8947
286.65,297.0388889,1.793400287,0.001514165,6230.763
286.65,297.0388889,1.793400287,0.001703435,6151.6422
286.65,297.0388889,1.793400287,0.001892706,6092.3016
286.65,297.0388889,1.793400287,0.001987341,6062.6313
286.65,297.0388889,1.793400287,0.002081976,6042.8511
286.65,297.0388889,1.793400287,0.002271247,6003.2907
286.65,297.0388889,1.887789776,0.001230259,6405.3
286.65,297.0388889,1.887789776,0.001514165,6237
286.65,297.0388889,1.887789776,0.001703435,6157.8
286.65,297.0388889,1.887789776,0.001892706,6098.4
286.65,297.0388889,1.887789776,0.001987341,6068.7
286.65,297.0388889,1.887789776,0.002081976,6048.9
286.65,297.0388889,1.887789776,0.002271247,6009.3
286.65,297.0388889,2.076568753,0.001230259,6418.1106
286.65,297.0388889,2.076568753,0.001514165,6249.474
286.65,297.0388889,2.076568753,0.001703435,6170.1156
286.65,297.0388889,2.076568753,0.001892706,6110.5968
286.65,297.0388889,2.076568753,0.001987341,6080.8374
286.65,297.0388889,2.076568753,0.002081976,6060.9978
286.65,297.0388889,2.076568753,0.002271247,6021.3186
286.65,297.0388889,2.170958242,0.001230259,6424.5159
286.65,297.0388889,2.170958242,0.001514165,6255.711
286.65,297.0388889,2.170958242,0.001703435,6176.2734
286.65,297.0388889,2.170958242,0.001892706,6116.6952
286.65,297.0388889,2.170958242,0.001987341,6086.9061
286.65,297.0388889,2.170958242,0.002081976,6067.0467
286.65,297.0388889,2.170958242,0.002271247,6027.3279
286.65,297.0388889,2.265347731,0.001230259,6430.9212
286.65,297.0388889,2.265347731,0.001514165,6261.948
286.65,297.0388889,2.265347731,0.001703435,6182.4312
286.65,297.0388889,2.265347731,0.001892706,6122.7936
286.65,297.0388889,2.265347731,0.001987341,6092.9748
286.65,297.0388889,2.265347731,0.002081976,6073.0956
286.65,297.0388889,2.265347731,0.002271247,6033.3372
286.65,303.15,1.510231821,0.001230259,7092.36
286.65,303.15,1.510231821,0.001514165,6934.752
286.65,303.15,1.510231821,0.001703435,6855.948
286.65,303.15,1.510231821,0.001892706,6786.9945
286.65,303.15,1.510231821,0.001987341,6767.2935
286.65,303.15,1.510231821,0.002081976,6737.742
286.65,303.15,1.510231821,0.002271247,6698.34
286.65,303.15,1.604621309,0.001230259,7106.616
286.65,303.15,1.604621309,0.001514165,6948.6912
286.65,303.15,1.604621309,0.001703435,6869.7288
286.65,303.15,1.604621309,0.001892706,6800.6367
286.65,303.15,1.604621309,0.001987341,6780.8961
286.65,303.15,1.604621309,0.002081976,6751.2852
286.65,303.15,1.604621309,0.002271247,6711.804
286.65,303.15,1.699010798,0.001230259,7113.744
286.65,303.15,1.699010798,0.001514165,6955.6608
286.65,303.15,1.699010798,0.001703435,6876.6192
286.65,303.15,1.699010798,0.001892706,6807.4578
286.65,303.15,1.699010798,0.001987341,6787.6974
286.65,303.15,1.699010798,0.002081976,6758.0568
286.65,303.15,1.699010798,0.002271247,6718.536
286.65,303.15,1.793400287,0.001230259,7120.872
286.65,303.15,1.793400287,0.001514165,6962.6304
286.65,303.15,1.793400287,0.001703435,6883.5096
286.65,303.15,1.793400287,0.001892706,6814.2789
286.65,303.15,1.793400287,0.001987341,6794.4987
286.65,303.15,1.793400287,0.002081976,6764.8284
286.65,303.15,1.793400287,0.002271247,6725.268
286.65,303.15,1.887789776,0.001230259,7128
286.65,303.15,1.887789776,0.001514165,6969.6
286.65,303.15,1.887789776,0.001703435,6890.4
286.65,303.15,1.887789776,0.001892706,6821.1
286.65,303.15,1.887789776,0.001987341,6801.3
286.65,303.15,1.887789776,0.002081976,6771.6
286.65,303.15,1.887789776,0.002271247,6732
286.65,303.15,2.076568753,0.001230259,7142.256
286.65,303.15,2.076568753,0.001514165,6983.5392
286.65,303.15,2.076568753,0.001703435,6904.1808
286.65,303.15,2.076568753,0.001892706,6834.7422
286.65,303.15,2.076568753,0.001987341,6814.9026
286.65,303.15,2.076568753,0.002081976,6785.1432
286.65,303.15,2.076568753,0.002271247,6745.464
286.65,303.15,2.170958242,0.001230259,7149.384
286.65,303.15,2.170958242,0.001514165,6990.5088
286.65,303.15,2.170958242,0.001703435,6911.0712
286.65,303.15,2.170958242,0.001892706,6841.5633
286.65,303.15,2.170958242,0.001987341,6821.7039
286.65,303.15,2.170958242,0.002081976,6791.9148
286.65,303.15,2.170958242,0.002271247,6752.196
286.65,303.15,2.265347731,0.001230259,7156.512
286.65,303.15,2.265347731,0.001514165,6997.4784
286.65,303.15,2.265347731,0.001703435,6917.9616
286.65,303.15,2.265347731,0.001892706,6848.3844
286.65,303.15,2.265347731,0.001987341,6828.5052
286.65,303.15,2.265347731,0.002081976,6798.6864
286.65,303.15,2.265347731,0.002271247,6758.928
286.65,308.15,1.510231821,0.001230259,7762.194
286.65,308.15,1.510231821,0.001514165,7604.586
286.65,308.15,1.510231821,0.001703435,7525.782
286.65,308.15,1.510231821,0.001892706,7456.8285
286.65,308.15,1.510231821,0.001987341,7437.1275
286.65,308.15,1.510231821,0.002081976,7407.576
286.65,308.15,1.510231821,0.002271247,7368.174
286.65,308.15,1.604621309,0.001230259,7777.7964
286.65,308.15,1.604621309,0.001514165,7619.8716
286.65,308.15,1.604621309,0.001703435,7540.9092
286.65,308.15,1.604621309,0.001892706,7471.8171
286.65,308.15,1.604621309,0.001987341,7452.0765
286.65,308.15,1.604621309,0.002081976,7422.4656
286.65,308.15,1.604621309,0.002271247,7382.9844
286.65,308.15,1.699010798,0.001230259,7785.5976
286.65,308.15,1.699010798,0.001514165,7627.5144
286.65,308.15,1.699010798,0.001703435,7548.4728
286.65,308.15,1.699010798,0.001892706,7479.3114
286.65,308.15,1.699010798,0.001987341,7459.551
286.65,308.15,1.699010798,0.002081976,7429.9104
286.65,308.15,1.699010798,0.002271247,7390.3896
286.65,308.15,1.793400287,0.001230259,7793.3988
286.65,308.15,1.793400287,0.001514165,7635.1572
286.65,308.15,1.793400287,0.001703435,7556.0364
286.65,308.15,1.793400287,0.001892706,7486.8057
286.65,308.15,1.793400287,0.001987341,7467.0255
286.65,308.15,1.793400287,0.002081976,7437.3552
286.65,308.15,1.793400287,0.002271247,7397.7948
286.65,308.15,1.887789776,0.001230259,7801.2
286.65,308.15,1.887789776,0.001514165,7642.8
286.65,308.15,1.887789776,0.001703435,7563.6
286.65,308.15,1.887789776,0.001892706,7494.3
286.65,308.15,1.887789776,0.001987341,7474.5
286.65,308.15,1.887789776,0.002081976,7444.8
286.65,308.15,1.887789776,0.002271247,7405.2
286.65,308.15,2.076568753,0.001230259,7816.8024
286.65,308.15,2.076568753,0.001514165,7658.0856
286.65,308.15,2.076568753,0.001703435,7578.7272
286.65,308.15,2.076568753,0.001892706,7509.2886
286.65,308.15,2.076568753,0.001987341,7489.449
286.65,308.15,2.076568753,0.002081976,7459.6896
286.65,308.15,2.076568753,0.002271247,7420.0104
286.65,308.15,2.170958242,0.001230259,7824.6036
286.65,308.15,2.170958242,0.001514165,7665.7284
286.65,308.15,2.170958242,0.001703435,7586.2908
286.65,308.15,2.170958242,0.001892706,7516.7829
286.65,308.15,2.170958242,0.001987341,7496.9235
286.65,308.15,2.170958242,0.002081976,7467.1344
286.65,308.15,2.170958242,0.002271247,7427.4156
286.65,308.15,2.265347731,0.001230259,7832.4048
286.65,308.15,2.265347731,0.001514165,7673.3712
286.65,308.15,2.265347731,0.001703435,7593.8544
286.65,308.15,2.265347731,0.001892706,7524.2772
286.65,308.15,2.265347731,0.001987341,7504.398
286.65,308.15,2.265347731,0.002081976,7474.5792
286.65,308.15,2.265347731,0.002271247,7434.8208
286.65,313.7055556,1.510231821,0.001230259,8599.4865
286.65,313.7055556,1.510231821,0.001514165,8432.028
286.65,313.7055556,1.510231821,0.001703435,8353.224
286.65,313.7055556,1.510231821,0.001892706,8294.121
286.65,313.7055556,1.510231821,0.001987341,8264.5695
286.65,313.7055556,1.510231821,0.002081976,8244.8685
286.65,313.7055556,1.510231821,0.002271247,8205.4665
286.65,313.7055556,1.604621309,0.001230259,8616.7719
286.65,313.7055556,1.604621309,0.001514165,8448.9768
286.65,313.7055556,1.604621309,0.001703435,8370.0144
286.65,313.7055556,1.604621309,0.001892706,8310.7926
286.65,313.7055556,1.604621309,0.001987341,8281.1817
286.65,313.7055556,1.604621309,0.002081976,8261.4411
286.65,313.7055556,1.604621309,0.002271247,8221.9599
286.65,313.7055556,1.699010798,0.001230259,8625.4146
286.65,313.7055556,1.699010798,0.001514165,8457.4512
286.65,313.7055556,1.699010798,0.001703435,8378.4096
286.65,313.7055556,1.699010798,0.001892706,8319.1284
286.65,313.7055556,1.699010798,0.001987341,8289.4878
286.65,313.7055556,1.699010798,0.002081976,8269.7274
286.65,313.7055556,1.699010798,0.002271247,8230.2066
286.65,313.7055556,1.793400287,0.001230259,8634.0573
286.65,313.7055556,1.793400287,0.001514165,8465.9256
286.65,313.7055556,1.793400287,0.001703435,8386.8048
286.65,313.7055556,1.793400287,0.001892706,8327.4642
286.65,313.7055556,1.793400287,0.001987341,8297.7939
286.65,313.7055556,1.793400287,0.002081976,8278.0137
286.65,313.7055556,1.793400287,0.002271247,8238.4533
286.65,313.7055556,1.887789776,0.001230259,8642.7
286.65,313.7055556,1.887789776,0.001514165,8474.4
286.65,313.7055556,1.887789776,0.001703435,8395.2
286.65,313.7055556,1.887789776,0.001892706,8335.8
286.65,313.7055556,1.887789776,0.001987341,8306.1
286.65,313.7055556,1.887789776,0.002081976,8286.3
286.65,313.7055556,1.887789776,0.002271247,8246.7
286.65,313.7055556,2.076568753,0.001230259,8659.9854
286.65,313.7055556,2.076568753,0.001514165,8491.3488
286.65,313.7055556,2.076568753,0.001703435,8411.9904
286.65,313.7055556,2.076568753,0.001892706,8352.4716
286.65,313.7055556,2.076568753,0.001987341,8322.7122
286.65,313.7055556,2.076568753,0.002081976,8302.8726
286.65,313.7055556,2.076568753,0.002271247,8263.1934
286.65,313.7055556,2.170958242,0.001230259,8668.6281
286.65,313.7055556,2.170958242,0.001514165,8499.8232
286.65,313.7055556,2.170958242,0.001703435,8420.3856
286.65,313.7055556,2.170958242,0.001892706,8360.8074
286.65,313.7055556,2.170958242,0.001987341,8331.0183
286.65,313.7055556,2.170958242,0.002081976,8311.1589
286.65,313.7055556,2.170958242,0.002271247,8271.4401
286.65,313.7055556,2.265347731,0.001230259,8677.2708
286.65,313.7055556,2.265347731,0.001514165,8508.2976
286.65,313.7055556,2.265347731,0.001703435,8428.7808
286.65,313.7055556,2.265347731,0.001892706,8369.1432
286.65,313.7055556,2.265347731,0.001987341,8339.3244
286.65,313.7055556,2.265347731,0.002081976,8319.4452
286.65,313.7055556,2.265347731,0.002271247,8279.6868
286.65,319.2611111,1.510231821,0.001230259,9505.7325
286.65,319.2611111,1.510231821,0.001514165,9338.274
286.65,319.2611111,1.510231821,0.001703435,9259.47
286.65,319.2611111,1.510231821,0.001892706,9200.367
286.65,319.2611111,1.510231821,0.001987341,9180.666
286.65,319.2611111,1.510231821,0.002081976,9151.1145
286.65,319.2611111,1.510231821,0.002271247,9111.7125
286.65,319.2611111,1.604621309,0.001230259,9524.8395
286.65,319.2611111,1.604621309,0.001514165,9357.0444
286.65,319.2611111,1.604621309,0.001703435,9278.082
286.65,319.2611111,1.604621309,0.001892706,9218.8602
286.65,319.2611111,1.604621309,0.001987341,9199.1196
286.65,319.2611111,1.604621309,0.002081976,9169.5087
286.65,319.2611111,1.604621309,0.002271247,9130.0275
286.65,319.2611111,1.699010798,0.001230259,9534.393
286.65,319.2611111,1.699010798,0.001514165,9366.4296
286.65,319.2611111,1.699010798,0.001703435,9287.388
286.65,319.2611111,1.699010798,0.001892706,9228.1068
286.65,319.2611111,1.699010798,0.001987341,9208.3464
286.65,319.2611111,1.699010798,0.002081976,9178.7058
286.65,319.2611111,1.699010798,0.002271247,9139.185
286.65,319.2611111,1.793400287,0.001230259,9543.9465
286.65,319.2611111,1.793400287,0.001514165,9375.8148
286.65,319.2611111,1.793400287,0.001703435,9296.694
286.65,319.2611111,1.793400287,0.001892706,9237.3534
286.65,319.2611111,1.793400287,0.001987341,9217.5732
286.65,319.2611111,1.793400287,0.002081976,9187.9029
286.65,319.2611111,1.793400287,0.002271247,9148.3425
286.65,319.2611111,1.887789776,0.001230259,9553.5
286.65,319.2611111,1.887789776,0.001514165,9385.2
286.65,319.2611111,1.887789776,0.001703435,9306
286.65,319.2611111,1.887789776,0.001892706,9246.6
286.65,319.2611111,1.887789776,0.001987341,9226.8
286.65,319.2611111,1.887789776,0.002081976,9197.1
286.65,319.2611111,1.887789776,0.002271247,9157.5
286.65,319.2611111,2.076568753,0.001230259,9572.607
286.65,319.2611111,2.076568753,0.001514165,9403.9704
286.65,319.2611111,2.076568753,0.001703435,9324.612
286.65,319.2611111,2.076568753,0.001892706,9265.0932
286.65,319.2611111,2.076568753,0.001987341,9245.2536
286.65,319.2611111,2.076568753,0.002081976,9215.4942
286.65,319.2611111,2.076568753,0.002271247,9175.815
286.65,319.2611111,2.170958242,0.001230259,9582.1605
286.65,319.2611111,2.170958242,0.001514165,9413.3556
286.65,319.2611111,2.170958242,0.001703435,9333.918
286.65,319.2611111,2.170958242,0.001892706,9274.3398
286.65,319.2611111,2.170958242,0.001987341,9254.4804
286.65,319.2611111,2.170958242,0.002081976,9224.6913
286.65,319.2611111,2.170958242,0.002271247,9184.9725
286.65,319.2611111,2.265347731,0.001230259,9591.714
286.65,319.2611111,2.265347731,0.001514165,9422.7408
286.65,319.2611111,2.265347731,0.001703435,9343.224
286.65,319.2611111,2.265347731,0.001892706,9283.5864
286.65,319.2611111,2.265347731,0.001987341,9263.7072
286.65,319.2611111,2.265347731,0.002081976,9233.8884
286.65,319.2611111,2.265347731,0.002271247,9194.13
288.8722222,280.3722222,1.510231821,0.001230259,4688.44
