Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Clg Pow [W]
288.8722222,280.3722222,1.510231821,0.001514165,4530.5136
288.8722222,280.3722222,1.510231821,0.001703435,4451.5504
288.8722222,280.3722222,1.510231821,0.001892706,4392.328
288.8722222,280.3722222,1.510231821,0.001987341,4362.7168
288.8722222,280.3722222,1.510231821,0.002081976,4333.1056
288.8722222,280.3722222,1.510231821,0.002271247,4293.624
288.8722222,280.3722222,1.604621309,0.001230259,4697.864
288.8722222,280.3722222,1.604621309,0.001514165,4539.62016
288.8722222,280.3722222,1.604621309,0.001703435,4460.49824
288.8722222,280.3722222,1.604621309,0.001892706,4401.1568
288.8722222,280.3722222,1.604621309,0.001987341,4371.48608
288.8722222,280.3722222,1.604621309,0.002081976,4341.81536
288.8722222,280.3722222,1.604621309,0.002271247,4302.2544
288.8722222,280.3722222,1.699010798,0.001230259,4702.576
288.8722222,280.3722222,1.699010798,0.001514165,4544.17344
288.8722222,280.3722222,1.699010798,0.001703435,4464.97216
288.8722222,280.3722222,1.699010798,0.001892706,4405.5712
288.8722222,280.3722222,1.699010798,0.001987341,4375.87072
288.8722222,280.3722222,1.699010798,0.002081976,4346.17024
288.8722222,280.3722222,1.699010798,0.002271247,4306.5696
288.8722222,280.3722222,1.793400287,0.001230259,4707.288
288.8722222,280.3722222,1.793400287,0.001514165,4548.72672
288.8722222,280.3722222,1.793400287,0.001703435,4469.44608
288.8722222,280.3722222,1.793400287,0.001892706,4409.9856
288.8722222,280.3722222,1.793400287,0.001987341,4380.25536
288.8722222,280.3722222,1.793400287,0.002081976,4350.52512
288.8722222,280.3722222,1.793400287,0.002271247,4310.8848
288.8722222,280.3722222,1.887789776,0.001230259,4712
288.8722222,280.3722222,1.887789776,0.001514165,4553.28
288.8722222,280.3722222,1.887789776,0.001703435,4473.92
288.8722222,280.3722222,1.887789776,0.001892706,4414.4
288.8722222,280.3722222,1.887789776,0.001987341,4384.64
288.8722222,280.3722222,1.887789776,0.002081976,4354.88
288.8722222,280.3722222,1.887789776,0.002271247,4315.2
288.8722222,280.3722222,2.076568753,0.001230259,4721.424
288.8722222,280.3722222,2.076568753,0.001514165,4562.38656
288.8722222,280.3722222,2.076568753,0.001703435,4482.86784
288.8722222,280.3722222,2.076568753,0.001892706,4423.2288
288.8722222,280.3722222,2.076568753,0.001987341,4393.40928
288.8722222,280.3722222,2.076568753,0.002081976,4363.58976
288.8722222,280.3722222,2.076568753,0.002271247,4323.8304
288.8722222,280.3722222,2.170958242,0.001230259,4726.136
288.8722222,280.3722222,2.170958242,0.001514165,4566.93984
288.8722222,280.3722222,2.170958242,0.001703435,4487.34176
288.8722222,280.3722222,2.170958242,0.001892706,4427.6432
288.8722222,280.3722222,2.170958242,0.001987341,4397.79392
288.8722222,280.3722222,2.170958242,0.002081976,4367.94464
288.8722222,280.3722222,2.170958242,0.002271247,4328.1456
288.8722222,280.3722222,2.265347731,0.001230259,4730.848
288.8722222,280.3722222,2.265347731,0.001514165,4571.49312
288.8722222,280.3722222,2.265347731,0.001703435,4491.81568
288.8722222,280.3722222,2.265347731,0.001892706,4432.0576
288.8722222,280.3722222,2.265347731,0.001987341,4402.17856
288.8722222,280.3722222,2.265347731,0.002081976,4372.29952
288.8722222,280.3722222,2.265347731,0.002271247,4332.4608
288.8722222,285.9277778,1.510231821,0.001230259,5251.0528
288.8722222,285.9277778,1.510231821,0.001514165,5093.1264
288.8722222,285.9277778,1.510231821,0.001703435,5014.1632
288.8722222,285.9277778,1.510231821,0.001892706,4954.9408
288.8722222,285.9277778,1.510231821,0.001987341,4925.3296
288.8722222,285.9277778,1.510231821,0.002081976,4905.5888
288.8722222,285.9277778,1.510231821,0.002271247,4856.2368
288.8722222,285.9277778,1.604621309,0.001230259,5261.60768
288.8722222,285.9277778,1.604621309,0.001514165,5103.36384
288.8722222,285.9277778,1.604621309,0.001703435,5024.24192
288.8722222,285.9277778,1.604621309,0.001892706,4964.90048
288.8722222,285.9277778,1.604621309,0.001987341,4935.22976
288.8722222,285.9277778,1.604621309,0.002081976,4915.44928
288.8722222,285.9277778,1.604621309,0.002271247,4865.99808
288.8722222,285.9277778,1.699010798,0.001230259,5266.88512
288.8722222,285.9277778,1.699010798,0.001514165,5108.48256
288.8722222,285.9277778,1.699010798,0.001703435,5029.28128
288.8722222,285.9277778,1.699010798,0.001892706,4969.88032
288.8722222,285.9277778,1.699010798,0.001987341,4940.17984
288.8722222,285.9277778,1.699010798,0.002081976,4920.37952
288.8722222,285.9277778,1.699010798,0.002271247,4870.87872
288.8722222,285.9277778,1.793400287,0.001230259,5272.16256
288.8722222,285.9277778,1.793400287,0.001514165,5113.60128
288.8722222,285.9277778,1.793400287,0.001703435,5034.32064
288.8722222,285.9277778,1.793400287,0.001892706,4974.86016
288.8722222,285.9277778,1.793400287,0.001987341,4945.12992
288.8722222,285.9277778,1.793400287,0.002081976,4925.30976
288.8722222,285.9277778,1.793400287,0.002271247,4875.75936
288.8722222,285.9277778,1.887789776,0.001230259,5277.44
288.8722222,285.9277778,1.887789776,0.001514165,5118.72
288.8722222,285.9277778,1.887789776,0.001703435,5039.36
288.8722222,285.9277778,1.887789776,0.001892706,4979.84
288.8722222,285.9277778,1.887789776,0.001987341,4950.08
288.8722222,285.9277778,1.887789776,0.002081976,4930.24
288.8722222,285.9277778,1.887789776,0.002271247,4880.64
288.8722222,285.9277778,2.076568753,0.001230259,5287.99488
288.8722222,285.9277778,2.076568753,0.001514165,5128.95744
288.8722222,285.9277778,2.076568753,0.001703435,5049.43872
288.8722222,285.9277778,2.076568753,0.001892706,4989.79968
288.8722222,285.9277778,2.076568753,0.001987341,4959.98016
288.8722222,285.9277778,2.076568753,0.002081976,4940.10048
288.8722222,285.9277778,2.076568753,0.002271247,4890.40128
288.8722222,285.9277778,2.170958242,0.001230259,5293.27232
288.8722222,285.9277778,2.170958242,0.001514165,5134.07616
288.8722222,285.9277778,2.170958242,0.001703435,5054.47808
288.8722222,285.9277778,2.170958242,0.001892706,4994.77952
288.8722222,285.9277778,2.170958242,0.001987341,4964.93024
288.8722222,285.9277778,2.170958242,0.002081976,4945.03072
288.8722222,285.9277778,2.170958242,0.002271247,4895.28192
288.8722222,285.9277778,2.265347731,0.001230259,5298.54976
288.8722222,285.9277778,2.265347731,0.001514165,5139.19488
288.8722222,285.9277778,2.265347731,0.001703435,5059.51744
288.8722222,285.9277778,2.265347731,0.001892706,4999.75936
288.8722222,285.9277778,2.265347731,0.001987341,4969.88032
288.8722222,285.9277778,2.265347731,0.002081976,4949.96096
288.8722222,285.9277778,2.265347731,0.002271247,4900.16256
288.8722222,293.15,1.510231821,0.001230259,5971.592
288.8722222,293.15,1.510231821,0.001514165,5803.7952
288.8722222,293.15,1.510231821,0.001703435,5724.832
288.8722222,293.15,1.510231821,0.001892706,5665.6096
288.8722222,293.15,1.510231821,0.001987341,5645.8688
288.8722222,293.15,1.510231821,0.002081976,5616.2576
288.8722222,293.15,1.510231821,0.002271247,5576.776
288.8722222,293.15,1.604621309,0.001230259,5983.5952
288.8722222,293.15,1.604621309,0.001514165,5815.46112
288.8722222,293.15,1.604621309,0.001703435,5736.3392
288.8722222,293.15,1.604621309,0.001892706,5676.99776
288.8722222,293.15,1.604621309,0.001987341,5657.21728
288.8722222,293.15,1.604621309,0.002081976,5627.54656
288.8722222,293.15,1.604621309,0.002271247,5587.9856
288.8722222,293.15,1.699010798,0.001230259,5989.5968
288.8722222,293.15,1.699010798,0.001514165,5821.29408
288.8722222,293.15,1.699010798,0.001703435,5742.0928
288.8722222,293.15,1.699010798,0.001892706,5682.69184
288.8722222,293.15,1.699010798,0.001987341,5662.89152
288.8722222,293.15,1.699010798,0.002081976,5633.19104
288.8722222,293.15,1.699010798,0.002271247,5593.5904
288.8722222,293.15,1.793400287,0.001230259,5995.5984
288.8722222,293.15,1.793400287,0.001514165,5827.12704
288.8722222,293.15,1.793400287,0.001703435,5747.8464
288.8722222,293.15,1.793400287,0.001892706,5688.38592
288.8722222,293.15,1.793400287,0.001987341,5668.56576
288.8722222,293.15,1.793400287,0.002081976,5638.83552
288.8722222,293.15,1.793400287,0.002271247,5599.1952
288.8722222,293.15,1.887789776,0.001230259,6001.6
288.8722222,293.15,1.887789776,0.001514165,5832.96
288.8722222,293.15,1.887789776,0.001703435,5753.6
288.8722222,293.15,1.887789776,0.001892706,5694.08
288.8722222,293.15,1.887789776,0.001987341,5674.24
288.8722222,293.15,1.887789776,0.002081976,5644.48
288.8722222,293.15,1.887789776,0.002271247,5604.8
288.8722222,293.15,2.076568753,0.001230259,6013.6032
288.8722222,293.15,2.076568753,0.001514165,5844.62592
288.8722222,293.15,2.076568753,0.001703435,5765.1072
288.8722222,293.15,2.076568753,0.001892706,5705.46816
288.8722222,293.15,2.076568753,0.001987341,5685.58848
288.8722222,293.15,2.076568753,0.002081976,5655.76896
288.8722222,293.15,2.076568753,0.002271247,5616.0096
288.8722222,293.15,2.170958242,0.001230259,6019.6048
288.8722222,293.15,2.170958242,0.001514165,5850.45888
288.8722222,293.15,2.170958242,0.001703435,5770.8608
288.8722222,293.15,2.170958242,0.001892706,5711.16224
288.8722222,293.15,2.170958242,0.001987341,5691.26272
288.8722222,293.15,2.170958242,0.002081976,5661.41344
288.8722222,293.15,2.170958242,0.002271247,5621.6144
288.8722222,293.15,2.265347731,0.001230259,6025.6064
288.8722222,293.15,2.265347731,0.001514165,5856.29184
288.8722222,293.15,2.265347731,0.001703435,5776.6144
288.8722222,293.15,2.265347731,0.001892706,5716.85632
288.8722222,293.15,2.265347731,0.001987341,5696.93696
288.8722222,293.15,2.265347731,0.002081976,5667.05792
288.8722222,293.15,2.265347731,0.002271247,5627.2192
288.8722222,297.0388889,1.510231821,0.001230259,6386.1488
288.8722222,297.0388889,1.510231821,0.001514165,6218.352
288.8722222,297.0388889,1.510231821,0.001703435,6139.3888
288.8722222,297.0388889,1.510231821,0.001892706,6080.1664
288.8722222,297.0388889,1.510231821,0.001987341,6050.5552
288.8722222,297.0388889,1.510231821,0.002081976,6030.8144
288.8722222,297.0388889,1.510231821,0.002271247,5991.3328
288.8722222,297.0388889,1.604621309,0.001230259,6398.98528
288.8722222,297.0388889,1.604621309,0.001514165,6230.8512
288.8722222,297.0388889,1.604621309,0.001703435,6151.72928
288.8722222,297.0388889,1.604621309,0.001892706,6092.38784
288.8722222,297.0388889,1.604621309,0.001987341,6062.71712
288.8722222,297.0388889,1.604621309,0.002081976,6042.93664
288.8722222,297.0388889,1.604621309,0.002271247,6003.37568
288.8722222,297.0388889,1.699010798,0.001230259,6405.40352
288.8722222,297.0388889,1.699010798,0.001514165,6237.1008
288.8722222,297.0388889,1.699010798,0.001703435,6157.89952
288.8722222,297.0388889,1.699010798,0.001892706,6098.49856
288.8722222,297.0388889,1.699010798,0.001987341,6068.79808
288.8722222,297.0388889,1.699010798,0.002081976,6048.99776
288.8722222,297.0388889,1.699010798,0.002271247,6009.39712
288.8722222,297.0388889,1.793400287,0.001230259,6411.82176
288.8722222,297.0388889,1.793400287,0.001514165,6243.3504
288.8722222,297.0388889,1.793400287,0.001703435,6164.06976
288.8722222,297.0388889,1.793400287,0.001892706,6104.60928
288.8722222,297.0388889,1.793400287,0.001987341,6074.87904
288.8722222,297.0388889,1.793400287,0.002081976,6055.05888
288.8722222,297.0388889,1.793400287,0.002271247,6015.41856
288.8722222,297.0388889,1.887789776,0.001230259,6418.24
288.8722222,297.0388889,1.887789776,0.001514165,6249.6
288.8722222,297.0388889,1.887789776,0.001703435,6170.24
288.8722222,297.0388889,1.887789776,0.001892706,6110.72
288.8722222,297.0388889,1.887789776,0.001987341,6080.96
288.8722222,297.0388889,1.887789776,0.002081976,6061.12
288.8722222,297.0388889,1.887789776,0.002271247,6021.44
288.8722222,297.0388889,2.076568753,0.001230259,6431.07648
288.8722222,297.0388889,2.076568753,0.001514165,6262.0992
288.8722222,297.0388889,2.076568753,0.001703435,6182.58048
288.8722222,297.0388889,2.076568753,0.001892706,6122.94144
288.8722222,297.0388889,2.076568753,0.001987341,6093.12192
288.8722222,297.0388889,2.076568753,0.002081976,6073.24224
288.8722222,297.0388889,2.076568753,0.002271247,6033.48288
288.8722222,297.0388889,2.170958242,0.001230259,6437.49472
288.8722222,297.0388889,2.170958242,0.001514165,6268.3488
288.8722222,297.0388889,2.170958242,0.001703435,6188.75072
288.8722222,297.0388889,2.170958242,0.001892706,6129.05216
288.8722222,297.0388889,2.170958242,0.001987341,6099.20288
288.8722222,297.0388889,2.170958242,0.002081976,6079.30336
288.8722222,297.0388889,2.170958242,0.002271247,6039.50432
288.8722222,297.0388889,2.265347731,0.001230259,6443.91296
288.8722222,297.0388889,2.265347731,0.001514165,6274.5984
288.8722222,297.0388889,2.265347731,0.001703435,6194.92096
288.8722222,297.0388889,2.265347731,0.001892706,6135.16288
288.8722222,297.0388889,2.265347731,0.001987341,6105.28384
288.8722222,297.0388889,2.265347731,0.002081976,6085.36448
288.8722222,297.0388889,2.265347731,0.002271247,6045.52576
288.8722222,303.15,1.510231821,0.001230259,7106.688
288.8722222,303.15,1.510231821,0.001514165,6948.7616
288.8722222,303.15,1.510231821,0.001703435,6869.7984
288.8722222,303.15,1.510231821,0.001892706,6800.7056
288.8722222,303.15,1.510231821,0.001987341,6780.9648
288.8722222,303.15,1.510231821,0.002081976,6751.3536
288.8722222,303.15,1.510231821,0.002271247,6711.872
288.8722222,303.15,1.604621309,0.001230259,7120.9728
288.8722222,303.15,1.604621309,0.001514165,6962.72896
288.8722222,303.15,1.604621309,0.001703435,6883.60704
288.8722222,303.15,1.604621309,0.001892706,6814.37536
288.8722222,303.15,1.604621309,0.001987341,6794.59488
288.8722222,303.15,1.604621309,0.002081976,6764.92416
288.8722222,303.15,1.604621309,0.002271247,6725.3632
288.8722222,303.15,1.699010798,0.001230259,7128.1152
288.8722222,303.15,1.699010798,0.001514165,6969.71264
288.8722222,303.15,1.699010798,0.001703435,6890.51136
288.8722222,303.15,1.699010798,0.001892706,6821.21024
288.8722222,303.15,1.699010798,0.001987341,6801.40992
288.8722222,303.15,1.699010798,0.002081976,6771.70944
288.8722222,303.15,1.699010798,0.002271247,6732.1088
288.8722222,303.15,1.793400287,0.001230259,7135.2576
288.8722222,303.15,1.793400287,0.001514165,6976.69632
288.8722222,303.15,1.793400287,0.001703435,6897.41568
288.8722222,303.15,1.793400287,0.001892706,6828.04512
288.8722222,303.15,1.793400287,0.001987341,6808.22496
288.8722222,303.15,1.793400287,0.002081976,6778.49472
288.8722222,303.15,1.793400287,0.002271247,6738.8544
288.8722222,303.15,1.887789776,0.001230259,7142.4
288.8722222,303.15,1.887789776,0.001514165,6983.68
288.8722222,303.15,1.887789776,0.001703435,6904.32
288.8722222,303.15,1.887789776,0.001892706,6834.88
288.8722222,303.15,1.887789776,0.001987341,6815.04
288.8722222,303.15,1.887789776,0.002081976,6785.28
288.8722222,303.15,1.887789776,0.002271247,6745.6
288.8722222,303.15,2.076568753,0.001230259,7156.6848
288.8722222,303.15,2.076568753,0.001514165,6997.64736
288.8722222,303.15,2.076568753,0.001703435,6918.12864
288.8722222,303.15,2.076568753,0.001892706,6848.54976
288.8722222,303.15,2.076568753,0.001987341,6828.67008
288.8722222,303.15,2.076568753,0.002081976,6798.85056
288.8722222,303.15,2.076568753,0.002271247,6759.0912
288.8722222,303.15,2.170958242,0.001230259,7163.8272
288.8722222,303.15,2.170958242,0.001514165,7004.63104
288.8722222,303.15,2.170958242,0.001703435,6925.03296
288.8722222,303.15,2.170958242,0.001892706,6855.38464
288.8722222,303.15,2.170958242,0.001987341,6835.48512
288.8722222,303.15,2.170958242,0.002081976,6805.63584
288.8722222,303.15,2.170958242,0.002271247,6765.8368
288.8722222,303.15,2.265347731,0.001230259,7170.9696
288.8722222,303.15,2.265347731,0.001514165,7011.61472
288.8722222,303.15,2.265347731,0.001703435,6931.93728
288.8722222,303.15,2.265347731,0.001892706,6862.21952
288.8722222,303.15,2.265347731,0.001987341,6842.30016
288.8722222,303.15,2.265347731,0.002081976,6812.42112
288.8722222,303.15,2.265347731,0.002271247,6772.5824
288.8722222,308.15,1.510231821,0.001230259,7777.8752
288.8722222,308.15,1.510231821,0.001514165,7619.9488
288.8722222,308.15,1.510231821,0.001703435,7540.9856
288.8722222,308.15,1.510231821,0.001892706,7471.8928
288.8722222,308.15,1.510231821,0.001987341,7452.152
288.8722222,308.15,1.510231821,0.002081976,7422.5408
288.8722222,308.15,1.510231821,0.002271247,7383.0592
288.8722222,308.15,1.604621309,0.001230259,7793.50912
288.8722222,308.15,1.604621309,0.001514165,7635.26528
288.8722222,308.15,1.604621309,0.001703435,7556.14336
288.8722222,308.15,1.604621309,0.001892706,7486.91168
288.8722222,308.15,1.604621309,0.001987341,7467.1312
288.8722222,308.15,1.604621309,0.002081976,7437.46048
288.8722222,308.15,1.604621309,0.002271247,7397.89952
288.8722222,308.15,1.699010798,0.001230259,7801.32608
288.8722222,308.15,1.699010798,0.001514165,7642.92352
288.8722222,308.15,1.699010798,0.001703435,7563.72224
288.8722222,308.15,1.699010798,0.001892706,7494.42112
288.8722222,308.15,1.699010798,0.001987341,7474.6208
288.8722222,308.15,1.699010798,0.002081976,7444.92032
288.8722222,308.15,1.699010798,0.002271247,7405.31968
288.8722222,308.15,1.793400287,0.001230259,7809.14304
288.8722222,308.15,1.793400287,0.001514165,7650.58176
288.8722222,308.15,1.793400287,0.001703435,7571.30112
288.8722222,308.15,1.793400287,0.001892706,7501.93056
288.8722222,308.15,1.793400287,0.001987341,7482.1104
288.8722222,308.15,1.793400287,0.002081976,7452.38016
288.8722222,308.15,1.793400287,0.002271247,7412.73984
288.8722222,308.15,1.887789776,0.001230259,7816.96
288.8722222,308.15,1.887789776,0.001514165,7658.24
288.8722222,308.15,1.887789776,0.001703435,7578.88
288.8722222,308.15,1.887789776,0.001892706,7509.44
288.8722222,308.15,1.887789776,0.001987341,7489.6
288.8722222,308.15,1.887789776,0.002081976,7459.84
288.8722222,308.15,1.887789776,0.002271247,7420.16
288.8722222,308.15,2.076568753,0.001230259,7832.59392
288.8722222,308.15,2.076568753,0.001514165,7673.55648
288.8722222,308.15,2.076568753,0.001703435,7594.03776
288.8722222,308.15,2.076568753,0.001892706,7524.45888
288.8722222,308.15,2.076568753,0.001987341,7504.5792
288.8722222,308.15,2.076568753,0.002081976,7474.75968
288.8722222,308.15,2.076568753,0.002271247,7435.00032
288.8722222,308.15,2.170958242,0.001230259,7840.41088
288.8722222,308.15,2.170958242,0.001514165,7681.21472
288.8722222,308.15,2.170958242,0.001703435,7601.61664
288.8722222,308.15,2.170958242,0.001892706,7531.96832
288.8722222,308.15,2.170958242,0.001987341,7512.0688
288.8722222,308.15,2.170958242,0.002081976,7482.21952
288.8722222,308.15,2.170958242,0.002271247,7442.42048
288.8722222,308.15,2.265347731,0.001230259,7848.22784
288.8722222,308.15,2.265347731,0.001514165,7688.87296
288.8722222,308.15,2.265347731,0.001703435,7609.19552
288.8722222,308.15,2.265347731,0.001892706,7539.47776
288.8722222,308.15,2.265347731,0.001987341,7519.5584
288.8722222,308.15,2.265347731,0.002081976,7489.67936
288.8722222,308.15,2.265347731,0.002271247,7449.84064
288.8722222,313.7055556,1.510231821,0.001230259,8616.8592
288.8722222,313.7055556,1.510231821,0.001514165,8449.0624
288.8722222,313.7055556,1.510231821,0.001703435,8370.0992
288.8722222,313.7055556,1.510231821,0.001892706,8310.8768
288.8722222,313.7055556,1.510231821,0.001987341,8281.2656
288.8722222,313.7055556,1.510231821,0.002081976,8261.5248
288.8722222,313.7055556,1.510231821,0.002271247,8222.0432
288.8722222,313.7055556,1.604621309,0.001230259,8634.17952
288.8722222,313.7055556,1.604621309,0.001514165,8466.04544
288.8722222,313.7055556,1.604621309,0.001703435,8386.92352
288.8722222,313.7055556,1.604621309,0.001892706,8327.58208
288.8722222,313.7055556,1.604621309,0.001987341,8297.91136
288.8722222,313.7055556,1.604621309,0.002081976,8278.13088
288.8722222,313.7055556,1.604621309,0.002271247,8238.56992
288.8722222,313.7055556,1.699010798,0.001230259,8642.83968
288.8722222,313.7055556,1.699010798,0.001514165,8474.53696
288.8722222,313.7055556,1.699010798,0.001703435,8395.33568
288.8722222,313.7055556,1.699010798,0.001892706,8335.93472
288.8722222,313.7055556,1.699010798,0.001987341,8306.23424
288.8722222,313.7055556,1.699010798,0.002081976,8286.43392
288.8722222,313.7055556,1.699010798,0.002271247,8246.83328
288.8722222,313.7055556,1.793400287,0.001230259,8651.49984
288.8722222,313.7055556,1.793400287,0.001514165,8483.02848
288.8722222,313.7055556,1.793400287,0.001703435,8403.74784
288.8722222,313.7055556,1.793400287,0.001892706,8344.28736
288.8722222,313.7055556,1.793400287,0.001987341,8314.55712
288.8722222,313.7055556,1.793400287,0.002081976,8294.73696
288.8722222,313.7055556,1.793400287,0.002271247,8255.09664
288.8722222,313.7055556,1.887789776,0.001230259,8660.16
288.8722222,313.7055556,1.887789776,0.001514165,8491.52
288.8722222,313.7055556,1.887789776,0.001703435,8412.16
288.8722222,313.7055556,1.887789776,0.001892706,8352.64
288.8722222,313.7055556,1.887789776,0.001987341,8322.88
288.8722222,313.7055556,1.887789776,0.002081976,8303.04
288.8722222,313.7055556,1.887789776,0.002271247,8263.36
288.8722222,313.7055556,2.076568753,0.001230259,8677.48032
288.8722222,313.7055556,2.076568753,0.001514165,8508.50304
288.8722222,313.7055556,2.076568753,0.001703435,8428.98432
288.8722222,313.7055556,2.076568753,0.001892706,8369.34528
288.8722222,313.7055556,2.076568753,0.001987341,8339.52576
288.8722222,313.7055556,2.076568753,0.002081976,8319.64608
288.8722222,313.7055556,2.076568753,0.002271247,8279.88672
288.8722222,313.7055556,2.170958242,0.001230259,8686.14048
288.8722222,313.7055556,2.170958242,0.001514165,8516.99456
288.8722222,313.7055556,2.170958242,0.001703435,8437.39648
288.8722222,313.7055556,2.170958242,0.001892706,8377.69792
288.8722222,313.7055556,2.170958242,0.001987341,8347.84864
288.8722222,313.7055556,2.170958242,0.002081976,8327.94912
288.8722222,313.7055556,2.170958242,0.002271247,8288.15008
288.8722222,313.7055556,2.265347731,0.001230259,8694.80064
288.8722222,313.7055556,2.265347731,0.001514165,8525.48608
288.8722222,313.7055556,2.265347731,0.001703435,8445.80864
288.8722222,313.7055556,2.265347731,0.001892706,8386.05056
288.8722222,313.7055556,2.265347731,0.001987341,8356.17152
288.8722222,313.7055556,2.265347731,0.002081976,8336.25216
288.8722222,313.7055556,2.265347731,0.002271247,8296.41344
288.8722222,319.2611111,1.510231821,0.001230259,9524.936
288.8722222,319.2611111,1.510231821,0.001514165,9357.1392
288.8722222,319.2611111,1.510231821,0.001703435,9278.176
288.8722222,319.2611111,1.510231821,0.001892706,9218.9536
288.8722222,319.2611111,1.510231821,0.001987341,9199.2128
288.8722222,319.2611111,1.510231821,0.002081976,9169.6016
288.8722222,319.2611111,1.510231821,0.002271247,9130.12
288.8722222,319.2611111,1.604621309,0.001230259,9544.0816
288.8722222,319.2611111,1.604621309,0.001514165,9375.94752
288.8722222,319.2611111,1.604621309,0.001703435,9296.8256
288.8722222,319.2611111,1.604621309,0.001892706,9237.48416
288.8722222,319.2611111,1.604621309,0.001987341,9217.70368
288.8722222,319.2611111,1.604621309,0.002081976,9188.03296
288.8722222,319.2611111,1.604621309,0.002271247,9148.472
288.8722222,319.2611111,1.699010798,0.001230259,9553.6544
288.8722222,319.2611111,1.699010798,0.001514165,9385.35168
288.8722222,319.2611111,1.699010798,0.001703435,9306.1504
288.8722222,319.2611111,1.699010798,0.001892706,9246.74944
288.8722222,319.2611111,1.699010798,0.001987341,9226.94912
288.8722222,319.2611111,1.699010798,0.002081976,9197.24864
288.8722222,319.2611111,1.699010798,0.002271247,9157.648
288.8722222,319.2611111,1.793400287,0.001230259,9563.2272
288.8722222,319.2611111,1.793400287,0.001514165,9394.75584
288.8722222,319.2611111,1.793400287,0.001703435,9315.4752
288.8722222,319.2611111,1.793400287,0.001892706,9256.01472
288.8722222,319.2611111,1.793400287,0.001987341,9236.19456
288.8722222,319.2611111,1.793400287,0.002081976,9206.46432
288.8722222,319.2611111,1.793400287,0.002271247,9166.824
288.8722222,319.2611111,1.887789776,0.001230259,9572.8
288.8722222,319.2611111,1.887789776,0.001514165,9404.16
288.8722222,319.2611111,1.887789776,0.001703435,9324.8
288.8722222,319.2611111,1.887789776,0.001892706,9265.28
288.8722222,319.2611111,1.887789776,0.001987341,9245.44
288.8722222,319.2611111,1.887789776,0.002081976,9215.68
288.8722222,319.2611111,1.887789776,0.002271247,9176
288.8722222,319.2611111,2.076568753,0.001230259,9591.9456
288.8722222,319.2611111,2.076568753,0.001514165,9422.96832
288.8722222,319.2611111,2.076568753,0.001703435,9343.4496
288.8722222,319.2611111,2.076568753,0.001892706,9283.81056
288.8722222,319.2611111,2.076568753,0.001987341,9263.93088
288.8722222,319.2611111,2.076568753,0.002081976,9234.11136
288.8722222,319.2611111,2.076568753,0.002271247,9194.352
288.8722222,319.2611111,2.170958242,0.001230259,9601.5184
288.8722222,319.2611111,2.170958242,0.001514165,9432.37248
288.8722222,319.2611111,2.170958242,0.001703435,9352.7744
288.8722222,319.2611111,2.170958242,0.001892706,9293.07584
288.8722222,319.2611111,2.170958242,0.001987341,9273.17632
288.8722222,319.2611111,2.170958242,0.002081976,9243.32704
288.8722222,319.2611111,2.170958242,0.002271247,9203.528
288.8722222,319.2611111,2.265347731,0.001230259,9611.0912
288.8722222,319.2611111,2.265347731,0.001514165,9441.77664
288.8722222,319.2611111,2.265347731,0.001703435,9362.0992
288.8722222,319.2611111,2.265347731,0.001892706,9302.34112
288.8722222,319.2611111,2.265347731,0.001987341,9282.42176
288.8722222,319.2611111,2.265347731,0.002081976,9252.54272
288.8722222,319.2611111,2.265347731,0.002271247,9212.704
290.4833333,280.3722222,1.510231821,0.001230259,4702.61875
290.4833333,280.3722222,1.510231821,0.001514165,4544.21475
290.4833333,280.3722222,1.510231821,0.001703435,4465.01275
290.4833333,280.3722222,1.510231821,0.001892706,4405.61125
290.4833333,280.3722222,1.510231821,0.001987341,4375.9105
290.4833333,280.3722222,1.510231821,0.002081976,4346.20975
290.4833333,280.3722222,1.510231821,0.002271247,4306.60875
290.4833333,280.3722222,1.604621309,0.001230259,4712.07125
290.4833333,280.3722222,1.604621309,0.001514165,4553.34885
290.4833333,280.3722222,1.604621309,0.001703435,4473.98765
290.4833333,280.3722222,1.604621309,0.001892706,4414.46675
290.4833333,280.3722222,1.604621309,0.001987341,4384.7063
290.4833333,280.3722222,1.604621309,0.002081976,4354.94585
290.4833333,280.3722222,1.604621309,0.002271247,4315.26525
290.4833333,280.3722222,1.699010798,0.001230259,4716.7975
290.4833333,280.3722222,1.699010798,0.001514165,4557.9159
290.4833333,280.3722222,1.699010798,0.001703435,4478.4751
290.4833333,280.3722222,1.699010798,0.001892706,4418.8945
290.4833333,280.3722222,1.699010798,0.001987341,4389.1042
290.4833333,280.3722222,1.699010798,0.002081976,4359.3139
290.4833333,280.3722222,1.699010798,0.002271247,4319.5935
290.4833333,280.3722222,1.793400287,0.001230259,4721.52375
290.4833333,280.3722222,1.793400287,0.001514165,4562.48295
290.4833333,280.3722222,1.793400287,0.001703435,4482.96255
290.4833333,280.3722222,1.793400287,0.001892706,4423.32225
290.4833333,280.3722222,1.793400287,0.001987341,4393.5021
290.4833333,280.3722222,1.793400287,0.002081976,4363.68195
290.4833333,280.3722222,1.793400287,0.002271247,4323.92175
290.4833333,280.3722222,1.887789776,0.001230259,4726.25
290.4833333,280.3722222,1.887789776,0.001514165,4567.05
290.4833333,280.3722222,1.887789776,0.001703435,4487.45
290.4833333,280.3722222,1.887789776,0.001892706,4427.75
290.4833333,280.3722222,1.887789776,0.001987341,4397.9
290.4833333,280.3722222,1.887789776,0.002081976,4368.05
290.4833333,280.3722222,1.887789776,0.002271247,4328.25
290.4833333,280.3722222,2.076568753,0.001230259,4735.7025
290.4833333,280.3722222,2.076568753,0.001514165,4576.1841
290.4833333,280.3722222,2.076568753,0.001703435,4496.4249
290.4833333,280.3722222,2.076568753,0.001892706,4436.6055
290.4833333,280.3722222,2.076568753,0.001987341,4406.6958
290.4833333,280.3722222,2.076568753,0.002081976,4376.7861
290.4833333,280.3722222,2.076568753,0.002271247,4336.9065
290.4833333,280.3722222,2.170958242,0.001230259,4740.42875
290.4833333,280.3722222,2.170958242,0.001514165,4580.75115
290.4833333,280.3722222,2.170958242,0.001703435,4500.91235
290.4833333,280.3722222,2.170958242,0.001892706,4441.03325
290.4833333,280.3722222,2.170958242,0.001987341,4411.0937
290.4833333,280.3722222,2.170958242,0.002081976,4381.15415
290.4833333,280.3722222,2.170958242,0.002271247,4341.23475
290.4833333,280.3722222,2.265347731,0.001230259,4745.155
290.4833333,280.3722222,2.265347731,0.001514165,4585.3182
290.4833333,280.3722222,2.265347731,0.001703435,4505.3998
290.4833333,280.3722222,2.265347731,0.001892706,4445.461
290.4833333,280.3722222,2.265347731,0.001987341,4415.4916
290.4833333,280.3722222,2.265347731,0.002081976,4385.5222
290.4833333,280.3722222,2.265347731,0.002271247,4345.563
290.4833333,285.9277778,1.510231821,0.001230259,5266.933
290.4833333,285.9277778,1.510231821,0.001514165,5108.529
290.4833333,285.9277778,1.510231821,0.001703435,5029.327
290.4833333,285.9277778,1.510231821,0.001892706,4969.9255
290.4833333,285.9277778,1.510231821,0.001987341,4940.22475
290.4833333,285.9277778,1.510231821,0.002081976,4920.42425
290.4833333,285.9277778,1.510231821,0.002271247,4870.923
290.4833333,285.9277778,1.604621309,0.001230259,5277.5198
290.4833333,285.9277778,1.604621309,0.001514165,5118.7974
290.4833333,285.9277778,1.604621309,0.001703435,5039.4362
290.4833333,285.9277778,1.604621309,0.001892706,4979.9153
290.4833333,285.9277778,1.604621309,0.001987341,4950.15485
290.4833333,285.9277778,1.604621309,0.002081976,4930.31455
290.4833333,285.9277778,1.604621309,0.002271247,4880.7138
290.4833333,285.9277778,1.699010798,0.001230259,5282.8132
290.4833333,285.9277778,1.699010798,0.001514165,5123.9316
290.4833333,285.9277778,1.699010798,0.001703435,5044.4908
290.4833333,285.9277778,1.699010798,0.001892706,4984.9102
290.4833333,285.9277778,1.699010798,0.001987341,4955.1199
290.4833333,285.9277778,1.699010798,0.002081976,4935.2597
290.4833333,285.9277778,1.699010798,0.002271247,4885.6092
290.4833333,285.9277778,1.793400287,0.001230259,5288.1066
290.4833333,285.9277778,1.793400287,0.001514165,5129.0658
290.4833333,285.9277778,1.793400287,0.001703435,5049.5454
290.4833333,285.9277778,1.793400287,0.001892706,4989.9051
290.4833333,285.9277778,1.793400287,0.001987341,4960.08495
290.4833333,285.9277778,1.793400287,0.002081976,4940.20485
290.4833333,285.9277778,1.793400287,0.002271247,4890.5046
290.4833333,285.9277778,1.887789776,0.001230259,5293.4
290.4833333,285.9277778,1.887789776,0.001514165,5134.2
290.4833333,285.9277778,1.887789776,0.001703435,5054.6
290.4833333,285.9277778,1.887789776,0.001892706,4994.9
290.4833333,285.9277778,1.887789776,0.001987341,4965.05
290.4833333,285.9277778,1.887789776,0.002081976,4945.15
290.4833333,285.9277778,1.887789776,0.002271247,4895.4
290.4833333,285.9277778,2.076568753,0.001230259,5303.9868
290.4833333,285.9277778,2.076568753,0.001514165,5144.4684
290.4833333,285.9277778,2.076568753,0.001703435,5064.7092
290.4833333,285.9277778,2.076568753,0.001892706,5004.8898
290.4833333,285.9277778,2.076568753,0.001987341,4974.9801
290.4833333,285.9277778,2.076568753,0.002081976,4955.0403
290.4833333,285.9277778,2.076568753,0.002271247,4905.1908
290.4833333,285.9277778,2.170958242,0.001230259,5309.2802
290.4833333,285.9277778,2.170958242,0.001514165,5149.6026
290.4833333,285.9277778,2.170958242,0.001703435,5069.7638
290.4833333,285.9277778,2.170958242,0.001892706,5009.8847
290.4833333,285.9277778,2.170958242,0.001987341,4979.94515
290.4833333,285.9277778,2.170958242,0.002081976,4959.98545
290.4833333,285.9277778,2.170958242,0.002271247,4910.0862
290.4833333,285.9277778,2.265347731,0.001230259,5314.5736
290.4833333,285.9277778,2.265347731,0.001514165,5154.7368
290.4833333,285.9277778,2.265347731,0.001703435,5074.8184
290.4833333,285.9277778,2.265347731,0.001892706,5014.8796
290.4833333,285.9277778,2.265347731,0.001987341,4984.9102
290.4833333,285.9277778,2.265347731,0.002081976,4964.9306
290.4833333,285.9277778,2.265347731,0.002271247,4914.9816
290.4833333,293.15,1.510231821,0.001230259,5989.65125
290.4833333,293.15,1.510231821,0.001514165,5821.347
290.4833333,293.15,1.510231821,0.001703435,5742.145
290.4833333,293.15,1.510231821,0.001892706,5682.7435
290.4833333,293.15,1.510231821,0.001987341,5662.943
290.4833333,293.15,1.510231821,0.002081976,5633.24225
290.4833333,293.15,1.510231821,0.002271247,5593.64125
290.4833333,293.15,1.604621309,0.001230259,6001.69075
290.4833333,293.15,1.604621309,0.001514165,5833.0482
290.4833333,293.15,1.604621309,0.001703435,5753.687
290.4833333,293.15,1.604621309,0.001892706,5694.1661
290.4833333,293.15,1.604621309,0.001987341,5674.3258
290.4833333,293.15,1.604621309,0.002081976,5644.56535
290.4833333,293.15,1.604621309,0.002271247,5604.88475
290.4833333,293.15,1.699010798,0.001230259,6007.7105
290.4833333,293.15,1.699010798,0.001514165,5838.8988
290.4833333,293.15,1.699010798,0.001703435,5759.458
290.4833333,293.15,1.699010798,0.001892706,5699.8774
290.4833333,293.15,1.699010798,0.001987341,5680.0172
290.4833333,293.15,1.699010798,0.002081976,5650.2269
290.4833333,293.15,1.699010798,0.002271247,5610.5065
290.4833333,293.15,1.793400287,0.001230259,6013.73025
290.4833333,293.15,1.793400287,0.001514165,5844.7494
290.4833333,293.15,1.793400287,0.001703435,5765.229
290.4833333,293.15,1.793400287,0.001892706,5705.5887
290.4833333,293.15,1.793400287,0.001987341,5685.7086
290.4833333,293.15,1.793400287,0.002081976,5655.88845
290.4833333,293.15,1.793400287,0.002271247,5616.12825
290.4833333,293.15,1.887789776,0.001230259,6019.75
290.4833333,293.15,1.887789776,0.001514165,5850.6
290.4833333,293.15,1.887789776,0.001703435,5771
290.4833333,293.15,1.887789776,0.001892706,5711.3
290.4833333,293.15,1.887789776,0.001987341,5691.4
290.4833333,293.15,1.887789776,0.002081976,5661.55
290.4833333,293.15,1.887789776,0.002271247,5621.75
290.4833333,293.15,2.076568753,0.001230259,6031.7895
290.4833333,293.15,2.076568753,0.001514165,5862.3012
290.4833333,293.15,2.076568753,0.001703435,5782.542
290.4833333,293.15,2.076568753,0.001892706,5722.7226
290.4833333,293.15,2.076568753,0.001987341,5702.7828
290.4833333,293.15,2.076568753,0.002081976,5672.8731
290.4833333,293.15,2.076568753,0.002271247,5632.9935
290.4833333,293.15,2.170958242,0.001230259,6037.80925
290.4833333,293.15,2.170958242,0.001514165,5868.1518
290.4833333,293.15,2.170958242,0.001703435,5788.313
290.4833333,293.15,2.170958242,0.001892706,5728.4339
290.4833333,293.15,2.170958242,0.001987341,5708.4742
290.4833333,293.15,2.170958242,0.002081976,5678.53465
290.4833333,293.15,2.170958242,0.002271247,5638.61525
290.4833333,293.15,2.265347731,0.001230259,6043.829
290.4833333,293.15,2.265347731,0.001514165,5874.0024
290.4833333,293.15,2.265347731,0.001703435,5794.084
290.4833333,293.15,2.265347731,0.001892706,5734.1452
290.4833333,293.15,2.265347731,0.001987341,5714.1656
290.4833333,293.15,2.265347731,0.002081976,5684.1962
290.4833333,293.15,2.265347731,0.002271247,5644.237
290.4833333,297.0388889,1.510231821,0.001230259,6405.46175
290.4833333,297.0388889,1.510231821,0.001514165,6237.1575
290.4833333,297.0388889,1.510231821,0.001703435,6157.9555
290.4833333,297.0388889,1.510231821,0.001892706,6098.554
290.4833333,297.0388889,1.510231821,0.001987341,6068.85325
290.4833333,297.0388889,1.510231821,0.002081976,6049.05275
290.4833333,297.0388889,1.510231821,0.002271247,6009.45175
290.4833333,297.0388889,1.604621309,0.001230259,6418.33705
290.4833333,297.0388889,1.604621309,0.001514165,6249.6945
290.4833333,297.0388889,1.604621309,0.001703435,6170.3333
290.4833333,297.0388889,1.604621309,0.001892706,6110.8124
290.4833333,297.0388889,1.604621309,0.001987341,6081.05195
290.4833333,297.0388889,1.604621309,0.002081976,6061.21165
290.4833333,297.0388889,1.604621309,0.002271247,6021.53105
290.4833333,297.0388889,1.699010798,0.001230259,6424.7747
290.4833333,297.0388889,1.699010798,0.001514165,6255.963
290.4833333,297.0388889,1.699010798,0.001703435,6176.5222
290.4833333,297.0388889,1.699010798,0.001892706,6116.9416
290.4833333,297.0388889,1.699010798,0.001987341,6087.1513
290.4833333,297.0388889,1.699010798,0.002081976,6067.2911
290.4833333,297.0388889,1.699010798,0.002271247,6027.5707
290.4833333,297.0388889,1.793400287,0.001230259,6431.21235
290.4833333,297.0388889,1.793400287,0.001514165,6262.2315
290.4833333,297.0388889,1.793400287,0.001703435,6182.7111
290.4833333,297.0388889,1.793400287,0.001892706,6123.0708
290.4833333,297.0388889,1.793400287,0.001987341,6093.25065
290.4833333,297.0388889,1.793400287,0.002081976,6073.37055
290.4833333,297.0388889,1.793400287,0.002271247,6033.61035
290.4833333,297.0388889,1.887789776,0.001230259,6437.65
290.4833333,297.0388889,1.887789776,0.001514165,6268.5
290.4833333,297.0388889,1.887789776,0.001703435,6188.9
290.4833333,297.0388889,1.887789776,0.001892706,6129.2
290.4833333,297.0388889,1.887789776,0.001987341,6099.35
290.4833333,297.0388889,1.887789776,0.002081976,6079.45
290.4833333,297.0388889,1.887789776,0.002271247,6039.65
290.4833333,297.0388889,2.076568753,0.001230259,6450.5253
290.4833333,297.0388889,2.076568753,0.001514165,6281.037
290.4833333,297.0388889,2.076568753,0.001703435,6201.2778
290.4833333,297.0388889,2.076568753,0.001892706,6141.4584
290.4833333,297.0388889,2.076568753,0.001987341,6111.5487
290.4833333,297.0388889,2.076568753,0.002081976,6091.6089
290.4833333,297.0388889,2.076568753,0.002271247,6051.7293
290.4833333,297.0388889,2.170958242,0.001230259,6456.96295
290.4833333,297.0388889,2.170958242,0.001514165,6287.3055
290.4833333,297.0388889,2.170958242,0.001703435,6207.4667
290.4833333,297.0388889,2.170958242,0.001892706,6147.5876
290.4833333,297.0388889,2.170958242,0.001987341,6117.64805
290.4833333,297.0388889,2.170958242,0.002081976,6097.68835
290.4833333,297.0388889,2.170958242,0.002271247,6057.76895
290.4833333,297.0388889,2.265347731,0.001230259,6463.4006
290.4833333,297.0388889,2.265347731,0.001514165,6293.574
290.4833333,297.0388889,2.265347731,0.001703435,6213.6556
290.4833333,297.0388889,2.265347731,0.001892706,6153.7168
290.4833333,297.0388889,2.265347731,0.001987341,6123.7474
290.4833333,297.0388889,2.265347731,0.002081976,6103.7678
290.4833333,297.0388889,2.265347731,0.002271247,6063.8086
290.4833333,303.15,1.510231821,0.001230259,7128.18
290.4833333,303.15,1.510231821,0.001514165,6969.776
290.4833333,303.15,1.510231821,0.001703435,6890.574
290.4833333,303.15,1.510231821,0.001892706,6821.27225
290.4833333,303.15,1.510231821,0.001987341,6801.47175
290.4833333,303.15,1.510231821,0.002081976,6771.771
290.4833333,303.15,1.510231821,0.002271247,6732.17
290.4833333,303.15,1.604621309,0.001230259,7142.508
290.4833333,303.15,1.604621309,0.001514165,6983.7856
290.4833333,303.15,1.604621309,0.001703435,6904.4244
290.4833333,303.15,1.604621309,0.001892706,6834.98335
290.4833333,303.15,1.604621309,0.001987341,6815.14305
290.4833333,303.15,1.604621309,0.002081976,6785.3826
290.4833333,303.15,1.604621309,0.002271247,6745.702
290.4833333,303.15,1.699010798,0.001230259,7149.672
290.4833333,303.15,1.699010798,0.001514165,6990.7904
290.4833333,303.15,1.699010798,0.001703435,6911.3496
290.4833333,303.15,1.699010798,0.001892706,6841.8389
290.4833333,303.15,1.699010798,0.001987341,6821.9787
290.4833333,303.15,1.699010798,0.002081976,6792.1884
290.4833333,303.15,1.699010798,0.002271247,6752.468
290.4833333,303.15,1.793400287,0.001230259,7156.836
290.4833333,303.15,1.793400287,0.001514165,6997.7952
290.4833333,303.15,1.793400287,0.001703435,6918.2748
290.4833333,303.15,1.793400287,0.001892706,6848.69445
290.4833333,303.15,1.793400287,0.001987341,6828.81435
290.4833333,303.15,1.793400287,0.002081976,6798.9942
290.4833333,303.15,1.793400287,0.002271247,6759.234
290.4833333,303.15,1.887789776,0.001230259,7164
290.4833333,303.15,1.887789776,0.001514165,7004.8
290.4833333,303.15,1.887789776,0.001703435,6925.2
290.4833333,303.15,1.887789776,0.001892706,6855.55
290.4833333,303.15,1.887789776,0.001987341,6835.65
290.4833333,303.15,1.887789776,0.002081976,6805.8
290.4833333,303.15,1.887789776,0.002271247,6766
290.4833333,303.15,2.076568753,0.001230259,7178.328
290.4833333,303.15,2.076568753,0.001514165,7018.8096
290.4833333,303.15,2.076568753,0.001703435,6939.0504
290.4833333,303.15,2.076568753,0.001892706,6869.2611
290.4833333,303.15,2.076568753,0.001987341,6849.3213
290.4833333,303.15,2.076568753,0.002081976,6819.4116
290.4833333,303.15,2.076568753,0.002271247,6779.532
290.4833333,303.15,2.170958242,0.001230259,7185.492
290.4833333,303.15,2.170958242,0.001514165,7025.8144
290.4833333,303.15,2.170958242,0.001703435,6945.9756
290.4833333,303.15,2.170958242,0.001892706,6876.11665
290.4833333,303.15,2.170958242,0.001987341,6856.15695
290.4833333,303.15,2.170958242,0.002081976,6826.2174
290.4833333,303.15,2.170958242,0.002271247,6786.298
290.4833333,303.15,2.265347731,0.001230259,7192.656
290.4833333,303.15,2.265347731,0.001514165,7032.8192
290.4833333,303.15,2.265347731,0.001703435,6952.9008
290.4833333,303.15,2.265347731,0.001892706,6882.9722
290.4833333,303.15,2.265347731,0.001987341,6862.9926
290.4833333,303.15,2.265347731,0.002081976,6833.0232
290.4833333,303.15,2.265347731,0.002271247,6793.064
290.4833333,308.15,1.510231821,0.001230259,7801.397
290.4833333,308.15,1.510231821,0.001514165,7642.993
290.4833333,308.15,1.510231821,0.001703435,7563.791
290.4833333,308.15,1.510231821,0.001892706,7494.48925
290.4833333,308.15,1.510231821,0.001987341,7474.68875
290.4833333,308.15,1.510231821,0.002081976,7444.988
290.4833333,308.15,1.510231821,0.002271247,7405.387
290.4833333,308.15,1.604621309,0.001230259,7817.0782
290.4833333,308.15,1.604621309,0.001514165,7658.3558
290.4833333,308.15,1.604621309,0.001703435,7578.9946
290.4833333,308.15,1.604621309,0.001892706,7509.55355
290.4833333,308.15,1.604621309,0.001987341,7489.71325
290.4833333,308.15,1.604621309,0.002081976,7459.9528
290.4833333,308.15,1.604621309,0.002271247,7420.2722
290.4833333,308.15,1.699010798,0.001230259,7824.9188
290.4833333,308.15,1.699010798,0.001514165,7666.0372
290.4833333,308.15,1.699010798,0.001703435,7586.5964
290.4833333,308.15,1.699010798,0.001892706,7517.0857
290.4833333,308.15,1.699010798,0.001987341,7497.2255
290.4833333,308.15,1.699010798,0.002081976,7467.4352
290.4833333,308.15,1.699010798,0.002271247,7427.7148
290.4833333,308.15,1.793400287,0.001230259,7832.7594
290.4833333,308.15,1.793400287,0.001514165,7673.7186
290.4833333,308.15,1.793400287,0.001703435,7594.1982
290.4833333,308.15,1.793400287,0.001892706,7524.61785
290.4833333,308.15,1.793400287,0.001987341,7504.73775
290.4833333,308.15,1.793400287,0.002081976,7474.9176
290.4833333,308.15,1.793400287,0.002271247,7435.1574
290.4833333,308.15,1.887789776,0.001230259,7840.6
290.4833333,308.15,1.887789776,0.001514165,7681.4
290.4833333,308.15,1.887789776,0.001703435,7601.8
290.4833333,308.15,1.887789776,0.001892706,7532.15
290.4833333,308.15,1.887789776,0.001987341,7512.25
290.4833333,308.15,1.887789776,0.002081976,7482.4
290.4833333,308.15,1.887789776,0.002271247,7442.6
290.4833333,308.15,2.076568753,0.001230259,7856.2812
290.4833333,308.15,2.076568753,0.001514165,7696.7628
290.4833333,308.15,2.076568753,0.001703435,7617.0036
290.4833333,308.15,2.076568753,0.001892706,7547.2143
290.4833333,308.15,2.076568753,0.001987341,7527.2745
290.4833333,308.15,2.076568753,0.002081976,7497.3648
290.4833333,308.15,2.076568753,0.002271247,7457.4852
290.4833333,308.15,2.170958242,0.001230259,7864.1218
290.4833333,308.15,2.170958242,0.001514165,7704.4442
290.4833333,308.15,2.170958242,0.001703435,7624.6054
290.4833333,308.15,2.170958242,0.001892706,7554.74645
290.4833333,308.15,2.170958242,0.001987341,7534.78675
290.4833333,308.15,2.170958242,0.002081976,7504.8472
290.4833333,308.15,2.170958242,0.002271247,7464.9278
290.4833333,308.15,2.265347731,0.001230259,7871.9624
290.4833333,308.15,2.265347731,0.001514165,7712.1256
290.4833333,308.15,2.265347731,0.001703435,7632.2072
290.4833333,308.15,2.265347731,0.001892706,7562.2786
290.4833333,308.15,2.265347731,0.001987341,7542.299
290.4833333,308.15,2.265347731,0.002081976,7512.3296
290.4833333,308.15,2.265347731,0.002271247,7472.3704
290.4833333,313.7055556,1.510231821,0.001230259,8642.91825
290.4833333,313.7055556,1.510231821,0.001514165,8474.614
290.4833333,313.7055556,1.510231821,0.001703435,8395.412
290.4833333,313.7055556,1.510231821,0.001892706,8336.0105
290.4833333,313.7055556,1.510231821,0.001987341,8306.30975
290.4833333,313.7055556,1.510231821,0.002081976,8286.50925
290.4833333,313.7055556,1.510231821,0.002271247,8246.90825
290.4833333,313.7055556,1.604621309,0.001230259,8660.29095
290.4833333,313.7055556,1.604621309,0.001514165,8491.6484
290.4833333,313.7055556,1.604621309,0.001703435,8412.2872
290.4833333,313.7055556,1.604621309,0.001892706,8352.7663
290.4833333,313.7055556,1.604621309,0.001987341,8323.00585
290.4833333,313.7055556,1.604621309,0.002081976,8303.16555
290.4833333,313.7055556,1.604621309,0.002271247,8263.48495
290.4833333,313.7055556,1.699010798,0.001230259,8668.9773
290.4833333,313.7055556,1.699010798,0.001514165,8500.1656
290.4833333,313.7055556,1.699010798,0.001703435,8420.7248
290.4833333,313.7055556,1.699010798,0.001892706,8361.1442
290.4833333,313.7055556,1.699010798,0.001987341,8331.3539
290.4833333,313.7055556,1.699010798,0.002081976,8311.4937
290.4833333,313.7055556,1.699010798,0.002271247,8271.7733
290.4833333,313.7055556,1.793400287,0.001230259,8677.66365
290.4833333,313.7055556,1.793400287,0.001514165,8508.6828
290.4833333,313.7055556,1.793400287,0.001703435,8429.1624
290.4833333,313.7055556,1.793400287,0.001892706,8369.5221
290.4833333,313.7055556,1.793400287,0.001987341,8339.70195
290.4833333,313.7055556,1.793400287,0.002081976,8319.82185
290.4833333,313.7055556,1.793400287,0.002271247,8280.06165
290.4833333,313.7055556,1.887789776,0.001230259,8686.35
290.4833333,313.7055556,1.887789776,0.001514165,8517.2
290.4833333,313.7055556,1.887789776,0.001703435,8437.6
290.4833333,313.7055556,1.887789776,0.001892706,8377.9
290.4833333,313.7055556,1.887789776,0.001987341,8348.05
290.4833333,313.7055556,1.887789776,0.002081976,8328.15
290.4833333,313.7055556,1.887789776,0.002271247,8288.35
290.4833333,313.7055556,2.076568753,0.001230259,8703.7227
290.4833333,313.7055556,2.076568753,0.001514165,8534.2344
290.4833333,313.7055556,2.076568753,0.001703435,8454.4752
290.4833333,313.7055556,2.076568753,0.001892706,8394.6558
290.4833333,313.7055556,2.076568753,0.001987341,8364.7461
290.4833333,313.7055556,2.076568753,0.002081976,8344.8063
290.4833333,313.7055556,2.076568753,0.002271247,8304.9267
290.4833333,313.7055556,2.170958242,0.001230259,8712.40905
290.4833333,313.7055556,2.170958242,0.001514165,8542.7516
290.4833333,313.7055556,2.170958242,0.001703435,8462.9128
290.4833333,313.7055556,2.170958242,0.001892706,8403.0337
290.4833333,313.7055556,2.170958242,0.001987341,8373.09415
290.4833333,313.7055556,2.170958242,0.002081976,8353.13445
290.4833333,313.7055556,2.170958242,0.002271247,8313.21505
290.4833333,313.7055556,2.265347731,0.001230259,8721.0954
290.4833333,313.7055556,2.265347731,0.001514165,8551.2688
290.4833333,313.7055556,2.265347731,0.001703435,8471.3504
290.4833333,313.7055556,2.265347731,0.001892706,8411.4116
290.4833333,313.7055556,2.265347731,0.001987341,8381.4422
290.4833333,313.7055556,2.265347731,0.002081976,8361.4626
290.4833333,313.7055556,2.265347731,0.002271247,8321.5034
290.4833333,319.2611111,1.510231821,0.001230259,9553.74125
290.4833333,319.2611111,1.510231821,0.001514165,9385.437
290.4833333,319.2611111,1.510231821,0.001703435,9306.235
290.4833333,319.2611111,1.510231821,0.001892706,9246.8335
290.4833333,319.2611111,1.510231821,0.001987341,9227.033
290.4833333,319.2611111,1.510231821,0.002081976,9197.33225
290.4833333,319.2611111,1.510231821,0.002271247,9157.73125
290.4833333,319.2611111,1.604621309,0.001230259,9572.94475
290.4833333,319.2611111,1.604621309,0.001514165,9404.3022
290.4833333,319.2611111,1.604621309,0.001703435,9324.941
290.4833333,319.2611111,1.604621309,0.001892706,9265.4201
290.4833333,319.2611111,1.604621309,0.001987341,9245.5798
290.4833333,319.2611111,1.604621309,0.002081976,9215.81935
290.4833333,319.2611111,1.604621309,0.002271247,9176.13875
290.4833333,319.2611111,1.699010798,0.001230259,9582.5465
290.4833333,319.2611111,1.699010798,0.001514165,9413.7348
290.4833333,319.2611111,1.699010798,0.001703435,9334.294
