Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Clg Pow [W]
290.4833333,319.2611111,1.699010798,0.001892706,9274.7134
290.4833333,319.2611111,1.699010798,0.001987341,9254.8532
290.4833333,319.2611111,1.699010798,0.002081976,9225.0629
290.4833333,319.2611111,1.699010798,0.002271247,9185.3425
290.4833333,319.2611111,1.793400287,0.001230259,9592.14825
290.4833333,319.2611111,1.793400287,0.001514165,9423.1674
290.4833333,319.2611111,1.793400287,0.001703435,9343.647
290.4833333,319.2611111,1.793400287,0.001892706,9284.0067
290.4833333,319.2611111,1.793400287,0.001987341,9264.1266
290.4833333,319.2611111,1.793400287,0.002081976,9234.30645
290.4833333,319.2611111,1.793400287,0.002271247,9194.54625
290.4833333,319.2611111,1.887789776,0.001230259,9601.75
290.4833333,319.2611111,1.887789776,0.001514165,9432.6
290.4833333,319.2611111,1.887789776,0.001703435,9353
290.4833333,319.2611111,1.887789776,0.001892706,9293.3
290.4833333,319.2611111,1.887789776,0.001987341,9273.4
290.4833333,319.2611111,1.887789776,0.002081976,9243.55
290.4833333,319.2611111,1.887789776,0.002271247,9203.75
290.4833333,319.2611111,2.076568753,0.001230259,9620.9535
290.4833333,319.2611111,2.076568753,0.001514165,9451.4652
290.4833333,319.2611111,2.076568753,0.001703435,9371.706
290.4833333,319.2611111,2.076568753,0.001892706,9311.8866
290.4833333,319.2611111,2.076568753,0.001987341,9291.9468
290.4833333,319.2611111,2.076568753,0.002081976,9262.0371
290.4833333,319.2611111,2.076568753,0.002271247,9222.1575
290.4833333,319.2611111,2.170958242,0.001230259,9630.55525
290.4833333,319.2611111,2.170958242,0.001514165,9460.8978
290.4833333,319.2611111,2.170958242,0.001703435,9381.059
290.4833333,319.2611111,2.170958242,0.001892706,9321.1799
290.4833333,319.2611111,2.170958242,0.001987341,9301.2202
290.4833333,319.2611111,2.170958242,0.002081976,9271.28065
290.4833333,319.2611111,2.170958242,0.002271247,9231.36125
290.4833333,319.2611111,2.265347731,0.001230259,9640.157
290.4833333,319.2611111,2.265347731,0.001514165,9470.3304
290.4833333,319.2611111,2.265347731,0.001703435,9390.412
290.4833333,319.2611111,2.265347731,0.001892706,9330.4732
290.4833333,319.2611111,2.265347731,0.001987341,9310.4936
290.4833333,319.2611111,2.265347731,0.002081976,9280.5242
290.4833333,319.2611111,2.265347731,0.002271247,9240.565
292.15,280.3722222,1.510231821,0.001230259,4726.25
292.15,280.3722222,1.510231821,0.001514165,4567.05
292.15,280.3722222,1.510231821,0.001703435,4487.45
292.15,280.3722222,1.510231821,0.001892706,4427.75
292.15,280.3722222,1.510231821,0.001987341,4397.9
292.15,280.3722222,1.510231821,0.002081976,4368.05
292.15,280.3722222,1.510231821,0.002271247,4328.25
292.15,280.3722222,1.604621309,0.001230259,4735.75
292.15,280.3722222,1.604621309,0.001514165,4576.23
292.15,280.3722222,1.604621309,0.001703435,4496.47
292.15,280.3722222,1.604621309,0.001892706,4436.65
292.15,280.3722222,1.604621309,0.001987341,4406.74
292.15,280.3722222,1.604621309,0.002081976,4376.83
292.15,280.3722222,1.604621309,0.002271247,4336.95
292.15,280.3722222,1.699010798,0.001230259,4740.5
292.15,280.3722222,1.699010798,0.001514165,4580.82
292.15,280.3722222,1.699010798,0.001703435,4500.98
292.15,280.3722222,1.699010798,0.001892706,4441.1
292.15,280.3722222,1.699010798,0.001987341,4411.16
292.15,280.3722222,1.699010798,0.002081976,4381.22
292.15,280.3722222,1.699010798,0.002271247,4341.3
292.15,280.3722222,1.793400287,0.001230259,4745.25
292.15,280.3722222,1.793400287,0.001514165,4585.41
292.15,280.3722222,1.793400287,0.001703435,4505.49
292.15,280.3722222,1.793400287,0.001892706,4445.55
292.15,280.3722222,1.793400287,0.001987341,4415.58
292.15,280.3722222,1.793400287,0.002081976,4385.61
292.15,280.3722222,1.793400287,0.002271247,4345.65
292.15,280.3722222,1.887789776,0.001230259,4750
292.15,280.3722222,1.887789776,0.001514165,4590
292.15,280.3722222,1.887789776,0.001703435,4510
292.15,280.3722222,1.887789776,0.001892706,4450
292.15,280.3722222,1.887789776,0.001987341,4420
292.15,280.3722222,1.887789776,0.002081976,4390
292.15,280.3722222,1.887789776,0.002271247,4350
292.15,280.3722222,2.076568753,0.001230259,4759.5
292.15,280.3722222,2.076568753,0.001514165,4599.18
292.15,280.3722222,2.076568753,0.001703435,4519.02
292.15,280.3722222,2.076568753,0.001892706,4458.9
292.15,280.3722222,2.076568753,0.001987341,4428.84
292.15,280.3722222,2.076568753,0.002081976,4398.78
292.15,280.3722222,2.076568753,0.002271247,4358.7
292.15,280.3722222,2.170958242,0.001230259,4764.25
292.15,280.3722222,2.170958242,0.001514165,4603.77
292.15,280.3722222,2.170958242,0.001703435,4523.53
292.15,280.3722222,2.170958242,0.001892706,4463.35
292.15,280.3722222,2.170958242,0.001987341,4433.26
292.15,280.3722222,2.170958242,0.002081976,4403.17
292.15,280.3722222,2.170958242,0.002271247,4363.05
292.15,280.3722222,2.265347731,0.001230259,4769
292.15,280.3722222,2.265347731,0.001514165,4608.36
292.15,280.3722222,2.265347731,0.001703435,4528.04
292.15,280.3722222,2.265347731,0.001892706,4467.8
292.15,280.3722222,2.265347731,0.001987341,4437.68
292.15,280.3722222,2.265347731,0.002081976,4407.56
292.15,280.3722222,2.265347731,0.002271247,4367.4
292.15,285.9277778,1.510231821,0.001230259,5293.4
292.15,285.9277778,1.510231821,0.001514165,5134.2
292.15,285.9277778,1.510231821,0.001703435,5054.6
292.15,285.9277778,1.510231821,0.001892706,4994.9
292.15,285.9277778,1.510231821,0.001987341,4965.05
292.15,285.9277778,1.510231821,0.002081976,4945.15
292.15,285.9277778,1.510231821,0.002271247,4895.4
292.15,285.9277778,1.604621309,0.001230259,5304.04
292.15,285.9277778,1.604621309,0.001514165,5144.52
292.15,285.9277778,1.604621309,0.001703435,5064.76
292.15,285.9277778,1.604621309,0.001892706,5004.94
292.15,285.9277778,1.604621309,0.001987341,4975.03
292.15,285.9277778,1.604621309,0.002081976,4955.09
292.15,285.9277778,1.604621309,0.002271247,4905.24
292.15,285.9277778,1.699010798,0.001230259,5309.36
292.15,285.9277778,1.699010798,0.001514165,5149.68
292.15,285.9277778,1.699010798,0.001703435,5069.84
292.15,285.9277778,1.699010798,0.001892706,5009.96
292.15,285.9277778,1.699010798,0.001987341,4980.02
292.15,285.9277778,1.699010798,0.002081976,4960.06
292.15,285.9277778,1.699010798,0.002271247,4910.16
292.15,285.9277778,1.793400287,0.001230259,5314.68
292.15,285.9277778,1.793400287,0.001514165,5154.84
292.15,285.9277778,1.793400287,0.001703435,5074.92
292.15,285.9277778,1.793400287,0.001892706,5014.98
292.15,285.9277778,1.793400287,0.001987341,4985.01
292.15,285.9277778,1.793400287,0.002081976,4965.03
292.15,285.9277778,1.793400287,0.002271247,4915.08
292.15,285.9277778,1.887789776,0.001230259,5320
292.15,285.9277778,1.887789776,0.001514165,5160
292.15,285.9277778,1.887789776,0.001703435,5080
292.15,285.9277778,1.887789776,0.001892706,5020
292.15,285.9277778,1.887789776,0.001987341,4990
292.15,285.9277778,1.887789776,0.002081976,4970
292.15,285.9277778,1.887789776,0.002271247,4920
292.15,285.9277778,2.076568753,0.001230259,5330.64
292.15,285.9277778,2.076568753,0.001514165,5170.32
292.15,285.9277778,2.076568753,0.001703435,5090.16
292.15,285.9277778,2.076568753,0.001892706,5030.04
292.15,285.9277778,2.076568753,0.001987341,4999.98
292.15,285.9277778,2.076568753,0.002081976,4979.94
292.15,285.9277778,2.076568753,0.002271247,4929.84
292.15,285.9277778,2.170958242,0.001230259,5335.96
292.15,285.9277778,2.170958242,0.001514165,5175.48
292.15,285.9277778,2.170958242,0.001703435,5095.24
292.15,285.9277778,2.170958242,0.001892706,5035.06
292.15,285.9277778,2.170958242,0.001987341,5004.97
292.15,285.9277778,2.170958242,0.002081976,4984.91
292.15,285.9277778,2.170958242,0.002271247,4934.76
292.15,285.9277778,2.265347731,0.001230259,5341.28
292.15,285.9277778,2.265347731,0.001514165,5180.64
292.15,285.9277778,2.265347731,0.001703435,5100.32
292.15,285.9277778,2.265347731,0.001892706,5040.08
292.15,285.9277778,2.265347731,0.001987341,5009.96
292.15,285.9277778,2.265347731,0.002081976,4989.88
292.15,285.9277778,2.265347731,0.002271247,4939.68
292.15,293.15,1.510231821,0.001230259,6019.75
292.15,293.15,1.510231821,0.001514165,5850.6
292.15,293.15,1.510231821,0.001703435,5771
292.15,293.15,1.510231821,0.001892706,5711.3
292.15,293.15,1.510231821,0.001987341,5691.4
292.15,293.15,1.510231821,0.002081976,5661.55
292.15,293.15,1.510231821,0.002271247,5621.75
292.15,293.15,1.604621309,0.001230259,6031.85
292.15,293.15,1.604621309,0.001514165,5862.36
292.15,293.15,1.604621309,0.001703435,5782.6
292.15,293.15,1.604621309,0.001892706,5722.78
292.15,293.15,1.604621309,0.001987341,5702.84
292.15,293.15,1.604621309,0.002081976,5672.93
292.15,293.15,1.604621309,0.002271247,5633.05
292.15,293.15,1.699010798,0.001230259,6037.9
292.15,293.15,1.699010798,0.001514165,5868.24
292.15,293.15,1.699010798,0.001703435,5788.4
292.15,293.15,1.699010798,0.001892706,5728.52
292.15,293.15,1.699010798,0.001987341,5708.56
292.15,293.15,1.699010798,0.002081976,5678.62
292.15,293.15,1.699010798,0.002271247,5638.7
292.15,293.15,1.793400287,0.001230259,6043.95
292.15,293.15,1.793400287,0.001514165,5874.12
292.15,293.15,1.793400287,0.001703435,5794.2
292.15,293.15,1.793400287,0.001892706,5734.26
292.15,293.15,1.793400287,0.001987341,5714.28
292.15,293.15,1.793400287,0.002081976,5684.31
292.15,293.15,1.793400287,0.002271247,5644.35
292.15,293.15,1.887789776,0.001230259,6050
292.15,293.15,1.887789776,0.001514165,5880
292.15,293.15,1.887789776,0.001703435,5800
292.15,293.15,1.887789776,0.001892706,5740
292.15,293.15,1.887789776,0.001987341,5720
292.15,293.15,1.887789776,0.002081976,5690
292.15,293.15,1.887789776,0.002271247,5650
292.15,293.15,2.076568753,0.001230259,6062.1
292.15,293.15,2.076568753,0.001514165,5891.76
292.15,293.15,2.076568753,0.001703435,5811.6
292.15,293.15,2.076568753,0.001892706,5751.48
292.15,293.15,2.076568753,0.001987341,5731.44
292.15,293.15,2.076568753,0.002081976,5701.38
292.15,293.15,2.076568753,0.002271247,5661.3
292.15,293.15,2.170958242,0.001230259,6068.15
292.15,293.15,2.170958242,0.001514165,5897.64
292.15,293.15,2.170958242,0.001703435,5817.4
292.15,293.15,2.170958242,0.001892706,5757.22
292.15,293.15,2.170958242,0.001987341,5737.16
292.15,293.15,2.170958242,0.002081976,5707.07
292.15,293.15,2.170958242,0.002271247,5666.95
292.15,293.15,2.265347731,0.001230259,6074.2
292.15,293.15,2.265347731,0.001514165,5903.52
292.15,293.15,2.265347731,0.001703435,5823.2
292.15,293.15,2.265347731,0.001892706,5762.96
292.15,293.15,2.265347731,0.001987341,5742.88
292.15,293.15,2.265347731,0.002081976,5712.76
292.15,293.15,2.265347731,0.002271247,5672.6
292.15,297.0388889,1.510231821,0.001230259,6437.65
292.15,297.0388889,1.510231821,0.001514165,6268.5
292.15,297.0388889,1.510231821,0.001703435,6188.9
292.15,297.0388889,1.510231821,0.001892706,6129.2
292.15,297.0388889,1.510231821,0.001987341,6099.35
292.15,297.0388889,1.510231821,0.002081976,6079.45
292.15,297.0388889,1.510231821,0.002271247,6039.65
292.15,297.0388889,1.604621309,0.001230259,6450.59
292.15,297.0388889,1.604621309,0.001514165,6281.1
292.15,297.0388889,1.604621309,0.001703435,6201.34
292.15,297.0388889,1.604621309,0.001892706,6141.52
292.15,297.0388889,1.604621309,0.001987341,6111.61
292.15,297.0388889,1.604621309,0.002081976,6091.67
292.15,297.0388889,1.604621309,0.002271247,6051.79
292.15,297.0388889,1.699010798,0.001230259,6457.06
292.15,297.0388889,1.699010798,0.001514165,6287.4
292.15,297.0388889,1.699010798,0.001703435,6207.56
292.15,297.0388889,1.699010798,0.001892706,6147.68
292.15,297.0388889,1.699010798,0.001987341,6117.74
292.15,297.0388889,1.699010798,0.002081976,6097.78
292.15,297.0388889,1.699010798,0.002271247,6057.86
292.15,297.0388889,1.793400287,0.001230259,6463.53
292.15,297.0388889,1.793400287,0.001514165,6293.7
292.15,297.0388889,1.793400287,0.001703435,6213.78
292.15,297.0388889,1.793400287,0.001892706,6153.84
292.15,297.0388889,1.793400287,0.001987341,6123.87
292.15,297.0388889,1.793400287,0.002081976,6103.89
292.15,297.0388889,1.793400287,0.002271247,6063.93
292.15,297.0388889,1.887789776,0.001230259,6470
292.15,297.0388889,1.887789776,0.001514165,6300
292.15,297.0388889,1.887789776,0.001703435,6220
292.15,297.0388889,1.887789776,0.001892706,6160
292.15,297.0388889,1.887789776,0.001987341,6130
292.15,297.0388889,1.887789776,0.002081976,6110
292.15,297.0388889,1.887789776,0.002271247,6070
292.15,297.0388889,2.076568753,0.001230259,6482.94
292.15,297.0388889,2.076568753,0.001514165,6312.6
292.15,297.0388889,2.076568753,0.001703435,6232.44
292.15,297.0388889,2.076568753,0.001892706,6172.32
292.15,297.0388889,2.076568753,0.001987341,6142.26
292.15,297.0388889,2.076568753,0.002081976,6122.22
292.15,297.0388889,2.076568753,0.002271247,6082.14
292.15,297.0388889,2.170958242,0.001230259,6489.41
292.15,297.0388889,2.170958242,0.001514165,6318.9
292.15,297.0388889,2.170958242,0.001703435,6238.66
292.15,297.0388889,2.170958242,0.001892706,6178.48
292.15,297.0388889,2.170958242,0.001987341,6148.39
292.15,297.0388889,2.170958242,0.002081976,6128.33
292.15,297.0388889,2.170958242,0.002271247,6088.21
292.15,297.0388889,2.265347731,0.001230259,6495.88
292.15,297.0388889,2.265347731,0.001514165,6325.2
292.15,297.0388889,2.265347731,0.001703435,6244.88
292.15,297.0388889,2.265347731,0.001892706,6184.64
292.15,297.0388889,2.265347731,0.001987341,6154.52
292.15,297.0388889,2.265347731,0.002081976,6134.44
292.15,297.0388889,2.265347731,0.002271247,6094.28
292.15,303.15,1.510231821,0.001230259,7164
292.15,303.15,1.510231821,0.001514165,7004.8
292.15,303.15,1.510231821,0.001703435,6925.2
292.15,303.15,1.510231821,0.001892706,6855.55
292.15,303.15,1.510231821,0.001987341,6835.65
292.15,303.15,1.510231821,0.002081976,6805.8
292.15,303.15,1.510231821,0.002271247,6766
292.15,303.15,1.604621309,0.001230259,7178.4
292.15,303.15,1.604621309,0.001514165,7018.88
292.15,303.15,1.604621309,0.001703435,6939.12
292.15,303.15,1.604621309,0.001892706,6869.33
292.15,303.15,1.604621309,0.001987341,6849.39
292.15,303.15,1.604621309,0.002081976,6819.48
292.15,303.15,1.604621309,0.002271247,6779.6
292.15,303.15,1.699010798,0.001230259,7185.6
292.15,303.15,1.699010798,0.001514165,7025.92
292.15,303.15,1.699010798,0.001703435,6946.08
292.15,303.15,1.699010798,0.001892706,6876.22
292.15,303.15,1.699010798,0.001987341,6856.26
292.15,303.15,1.699010798,0.002081976,6826.32
292.15,303.15,1.699010798,0.002271247,6786.4
292.15,303.15,1.793400287,0.001230259,7192.8
292.15,303.15,1.793400287,0.001514165,7032.96
292.15,303.15,1.793400287,0.001703435,6953.04
292.15,303.15,1.793400287,0.001892706,6883.11
292.15,303.15,1.793400287,0.001987341,6863.13
292.15,303.15,1.793400287,0.002081976,6833.16
292.15,303.15,1.793400287,0.002271247,6793.2
292.15,303.15,1.887789776,0.001230259,7200
292.15,303.15,1.887789776,0.001514165,7040
292.15,303.15,1.887789776,0.001703435,6960
292.15,303.15,1.887789776,0.001892706,6890
292.15,303.15,1.887789776,0.001987341,6870
292.15,303.15,1.887789776,0.002081976,6840
292.15,303.15,1.887789776,0.002271247,6800
292.15,303.15,2.076568753,0.001230259,7214.4
292.15,303.15,2.076568753,0.001514165,7054.08
292.15,303.15,2.076568753,0.001703435,6973.92
292.15,303.15,2.076568753,0.001892706,6903.78
292.15,303.15,2.076568753,0.001987341,6883.74
292.15,303.15,2.076568753,0.002081976,6853.68
292.15,303.15,2.076568753,0.002271247,6813.6
292.15,303.15,2.170958242,0.001230259,7221.6
292.15,303.15,2.170958242,0.001514165,7061.12
292.15,303.15,2.170958242,0.001703435,6980.88
292.15,303.15,2.170958242,0.001892706,6910.67
292.15,303.15,2.170958242,0.001987341,6890.61
292.15,303.15,2.170958242,0.002081976,6860.52
292.15,303.15,2.170958242,0.002271247,6820.4
292.15,303.15,2.265347731,0.001230259,7228.8
292.15,303.15,2.265347731,0.001514165,7068.16
292.15,303.15,2.265347731,0.001703435,6987.84
292.15,303.15,2.265347731,0.001892706,6917.56
292.15,303.15,2.265347731,0.001987341,6897.48
292.15,303.15,2.265347731,0.002081976,6867.36
292.15,303.15,2.265347731,0.002271247,6827.2
292.15,308.15,1.510231821,0.001230259,7840.6
292.15,308.15,1.510231821,0.001514165,7681.4
292.15,308.15,1.510231821,0.001703435,7601.8
292.15,308.15,1.510231821,0.001892706,7532.15
292.15,308.15,1.510231821,0.001987341,7512.25
292.15,308.15,1.510231821,0.002081976,7482.4
292.15,308.15,1.510231821,0.002271247,7442.6
292.15,308.15,1.604621309,0.001230259,7856.36
292.15,308.15,1.604621309,0.001514165,7696.84
292.15,308.15,1.604621309,0.001703435,7617.08
292.15,308.15,1.604621309,0.001892706,7547.29
292.15,308.15,1.604621309,0.001987341,7527.35
292.15,308.15,1.604621309,0.002081976,7497.44
292.15,308.15,1.604621309,0.002271247,7457.56
292.15,308.15,1.699010798,0.001230259,7864.24
292.15,308.15,1.699010798,0.001514165,7704.56
292.15,308.15,1.699010798,0.001703435,7624.72
292.15,308.15,1.699010798,0.001892706,7554.86
292.15,308.15,1.699010798,0.001987341,7534.9
292.15,308.15,1.699010798,0.002081976,7504.96
292.15,308.15,1.699010798,0.002271247,7465.04
292.15,308.15,1.793400287,0.001230259,7872.12
292.15,308.15,1.793400287,0.001514165,7712.28
292.15,308.15,1.793400287,0.001703435,7632.36
292.15,308.15,1.793400287,0.001892706,7562.43
292.15,308.15,1.793400287,0.001987341,7542.45
292.15,308.15,1.793400287,0.002081976,7512.48
292.15,308.15,1.793400287,0.002271247,7472.52
292.15,308.15,1.887789776,0.001230259,7880
292.15,308.15,1.887789776,0.001514165,7720
292.15,308.15,1.887789776,0.001703435,7640
292.15,308.15,1.887789776,0.001892706,7570
292.15,308.15,1.887789776,0.001987341,7550
292.15,308.15,1.887789776,0.002081976,7520
292.15,308.15,1.887789776,0.002271247,7480
292.15,308.15,2.076568753,0.001230259,7895.76
292.15,308.15,2.076568753,0.001514165,7735.44
292.15,308.15,2.076568753,0.001703435,7655.28
292.15,308.15,2.076568753,0.001892706,7585.14
292.15,308.15,2.076568753,0.001987341,7565.1
292.15,308.15,2.076568753,0.002081976,7535.04
292.15,308.15,2.076568753,0.002271247,7494.96
292.15,308.15,2.170958242,0.001230259,7903.64
292.15,308.15,2.170958242,0.001514165,7743.16
292.15,308.15,2.170958242,0.001703435,7662.92
292.15,308.15,2.170958242,0.001892706,7592.71
292.15,308.15,2.170958242,0.001987341,7572.65
292.15,308.15,2.170958242,0.002081976,7542.56
292.15,308.15,2.170958242,0.002271247,7502.44
292.15,308.15,2.265347731,0.001230259,7911.52
292.15,308.15,2.265347731,0.001514165,7750.88
292.15,308.15,2.265347731,0.001703435,7670.56
292.15,308.15,2.265347731,0.001892706,7600.28
292.15,308.15,2.265347731,0.001987341,7580.2
292.15,308.15,2.265347731,0.002081976,7550.08
292.15,308.15,2.265347731,0.002271247,7509.92
292.15,313.7055556,1.510231821,0.001230259,8686.35
292.15,313.7055556,1.510231821,0.001514165,8517.2
292.15,313.7055556,1.510231821,0.001703435,8437.6
292.15,313.7055556,1.510231821,0.001892706,8377.9
292.15,313.7055556,1.510231821,0.001987341,8348.05
292.15,313.7055556,1.510231821,0.002081976,8328.15
292.15,313.7055556,1.510231821,0.002271247,8288.35
292.15,313.7055556,1.604621309,0.001230259,8703.81
292.15,313.7055556,1.604621309,0.001514165,8534.32
292.15,313.7055556,1.604621309,0.001703435,8454.56
292.15,313.7055556,1.604621309,0.001892706,8394.74
292.15,313.7055556,1.604621309,0.001987341,8364.83
292.15,313.7055556,1.604621309,0.002081976,8344.89
292.15,313.7055556,1.604621309,0.002271247,8305.01
292.15,313.7055556,1.699010798,0.001230259,8712.54
292.15,313.7055556,1.699010798,0.001514165,8542.88
292.15,313.7055556,1.699010798,0.001703435,8463.04
292.15,313.7055556,1.699010798,0.001892706,8403.16
292.15,313.7055556,1.699010798,0.001987341,8373.22
292.15,313.7055556,1.699010798,0.002081976,8353.26
292.15,313.7055556,1.699010798,0.002271247,8313.34
292.15,313.7055556,1.793400287,0.001230259,8721.27
292.15,313.7055556,1.793400287,0.001514165,8551.44
292.15,313.7055556,1.793400287,0.001703435,8471.52
292.15,313.7055556,1.793400287,0.001892706,8411.58
292.15,313.7055556,1.793400287,0.001987341,8381.61
292.15,313.7055556,1.793400287,0.002081976,8361.63
292.15,313.7055556,1.793400287,0.002271247,8321.67
292.15,313.7055556,1.887789776,0.001230259,8730
292.15,313.7055556,1.887789776,0.001514165,8560
292.15,313.7055556,1.887789776,0.001703435,8480
292.15,313.7055556,1.887789776,0.001892706,8420
292.15,313.7055556,1.887789776,0.001987341,8390
292.15,313.7055556,1.887789776,0.002081976,8370
292.15,313.7055556,1.887789776,0.002271247,8330
292.15,313.7055556,2.076568753,0.001230259,8747.46
292.15,313.7055556,2.076568753,0.001514165,8577.12
292.15,313.7055556,2.076568753,0.001703435,8496.96
292.15,313.7055556,2.076568753,0.001892706,8436.84
292.15,313.7055556,2.076568753,0.001987341,8406.78
292.15,313.7055556,2.076568753,0.002081976,8386.74
292.15,313.7055556,2.076568753,0.002271247,8346.66
292.15,313.7055556,2.170958242,0.001230259,8756.19
292.15,313.7055556,2.170958242,0.001514165,8585.68
292.15,313.7055556,2.170958242,0.001703435,8505.44
292.15,313.7055556,2.170958242,0.001892706,8445.26
292.15,313.7055556,2.170958242,0.001987341,8415.17
292.15,313.7055556,2.170958242,0.002081976,8395.11
292.15,313.7055556,2.170958242,0.002271247,8354.99
292.15,313.7055556,2.265347731,0.001230259,8764.92
292.15,313.7055556,2.265347731,0.001514165,8594.24
292.15,313.7055556,2.265347731,0.001703435,8513.92
292.15,313.7055556,2.265347731,0.001892706,8453.68
292.15,313.7055556,2.265347731,0.001987341,8423.56
292.15,313.7055556,2.265347731,0.002081976,8403.48
292.15,313.7055556,2.265347731,0.002271247,8363.32
292.15,319.2611111,1.510231821,0.001230259,9601.75
292.15,319.2611111,1.510231821,0.001514165,9432.6
292.15,319.2611111,1.510231821,0.001703435,9353
292.15,319.2611111,1.510231821,0.001892706,9293.3
292.15,319.2611111,1.510231821,0.001987341,9273.4
292.15,319.2611111,1.510231821,0.002081976,9243.55
292.15,319.2611111,1.510231821,0.002271247,9203.75
292.15,319.2611111,1.604621309,0.001230259,9621.05
292.15,319.2611111,1.604621309,0.001514165,9451.56
292.15,319.2611111,1.604621309,0.001703435,9371.8
292.15,319.2611111,1.604621309,0.001892706,9311.98
292.15,319.2611111,1.604621309,0.001987341,9292.04
292.15,319.2611111,1.604621309,0.002081976,9262.13
292.15,319.2611111,1.604621309,0.002271247,9222.25
292.15,319.2611111,1.699010798,0.001230259,9630.7
292.15,319.2611111,1.699010798,0.001514165,9461.04
292.15,319.2611111,1.699010798,0.001703435,9381.2
292.15,319.2611111,1.699010798,0.001892706,9321.32
292.15,319.2611111,1.699010798,0.001987341,9301.36
292.15,319.2611111,1.699010798,0.002081976,9271.42
292.15,319.2611111,1.699010798,0.002271247,9231.5
292.15,319.2611111,1.793400287,0.001230259,9640.35
292.15,319.2611111,1.793400287,0.001514165,9470.52
292.15,319.2611111,1.793400287,0.001703435,9390.6
292.15,319.2611111,1.793400287,0.001892706,9330.66
292.15,319.2611111,1.793400287,0.001987341,9310.68
292.15,319.2611111,1.793400287,0.002081976,9280.71
292.15,319.2611111,1.793400287,0.002271247,9240.75
292.15,319.2611111,1.887789776,0.001230259,9650
292.15,319.2611111,1.887789776,0.001514165,9480
292.15,319.2611111,1.887789776,0.001703435,9400
292.15,319.2611111,1.887789776,0.001892706,9340
292.15,319.2611111,1.887789776,0.001987341,9320
292.15,319.2611111,1.887789776,0.002081976,9290
292.15,319.2611111,1.887789776,0.002271247,9250
292.15,319.2611111,2.076568753,0.001230259,9669.3
292.15,319.2611111,2.076568753,0.001514165,9498.96
292.15,319.2611111,2.076568753,0.001703435,9418.8
292.15,319.2611111,2.076568753,0.001892706,9358.68
292.15,319.2611111,2.076568753,0.001987341,9338.64
292.15,319.2611111,2.076568753,0.002081976,9308.58
292.15,319.2611111,2.076568753,0.002271247,9268.5
292.15,319.2611111,2.170958242,0.001230259,9678.95
292.15,319.2611111,2.170958242,0.001514165,9508.44
292.15,319.2611111,2.170958242,0.001703435,9428.2
292.15,319.2611111,2.170958242,0.001892706,9368.02
292.15,319.2611111,2.170958242,0.001987341,9347.96
292.15,319.2611111,2.170958242,0.002081976,9317.87
292.15,319.2611111,2.170958242,0.002271247,9277.75
292.15,319.2611111,2.265347731,0.001230259,9688.6
292.15,319.2611111,2.265347731,0.001514165,9517.92
292.15,319.2611111,2.265347731,0.001703435,9437.6
292.15,319.2611111,2.265347731,0.001892706,9377.36
292.15,319.2611111,2.265347731,0.001987341,9357.28
292.15,319.2611111,2.265347731,0.002081976,9327.16
292.15,319.2611111,2.265347731,0.002271247,9287
295.4277778,280.3722222,1.510231821,0.001230259,4792.4175
295.4277778,280.3722222,1.510231821,0.001514165,4630.9887
295.4277778,280.3722222,1.510231821,0.001703435,4550.2743
295.4277778,280.3722222,1.510231821,0.001892706,4489.7385
295.4277778,280.3722222,1.510231821,0.001987341,4459.4706
295.4277778,280.3722222,1.510231821,0.002081976,4429.2027
295.4277778,280.3722222,1.510231821,0.002271247,4388.8455
295.4277778,280.3722222,1.604621309,0.001230259,4802.0505
295.4277778,280.3722222,1.604621309,0.001514165,4640.29722
295.4277778,280.3722222,1.604621309,0.001703435,4559.42058
295.4277778,280.3722222,1.604621309,0.001892706,4498.7631
295.4277778,280.3722222,1.604621309,0.001987341,4468.43436
295.4277778,280.3722222,1.604621309,0.002081976,4438.10562
295.4277778,280.3722222,1.604621309,0.002271247,4397.6673
295.4277778,280.3722222,1.699010798,0.001230259,4806.867
295.4277778,280.3722222,1.699010798,0.001514165,4644.95148
295.4277778,280.3722222,1.699010798,0.001703435,4563.99372
295.4277778,280.3722222,1.699010798,0.001892706,4503.2754
295.4277778,280.3722222,1.699010798,0.001987341,4472.91624
295.4277778,280.3722222,1.699010798,0.002081976,4442.55708
295.4277778,280.3722222,1.699010798,0.002271247,4402.0782
295.4277778,280.3722222,1.793400287,0.001230259,4811.6835
295.4277778,280.3722222,1.793400287,0.001514165,4649.60574
295.4277778,280.3722222,1.793400287,0.001703435,4568.56686
295.4277778,280.3722222,1.793400287,0.001892706,4507.7877
295.4277778,280.3722222,1.793400287,0.001987341,4477.39812
295.4277778,280.3722222,1.793400287,0.002081976,4447.00854
295.4277778,280.3722222,1.793400287,0.002271247,4406.4891
295.4277778,280.3722222,1.887789776,0.001230259,4816.5
295.4277778,280.3722222,1.887789776,0.001514165,4654.26
295.4277778,280.3722222,1.887789776,0.001703435,4573.14
295.4277778,280.3722222,1.887789776,0.001892706,4512.3
295.4277778,280.3722222,1.887789776,0.001987341,4481.88
295.4277778,280.3722222,1.887789776,0.002081976,4451.46
295.4277778,280.3722222,1.887789776,0.002271247,4410.9
295.4277778,280.3722222,2.076568753,0.001230259,4826.133
295.4277778,280.3722222,2.076568753,0.001514165,4663.56852
295.4277778,280.3722222,2.076568753,0.001703435,4582.28628
295.4277778,280.3722222,2.076568753,0.001892706,4521.3246
295.4277778,280.3722222,2.076568753,0.001987341,4490.84376
295.4277778,280.3722222,2.076568753,0.002081976,4460.36292
295.4277778,280.3722222,2.076568753,0.002271247,4419.7218
295.4277778,280.3722222,2.170958242,0.001230259,4830.9495
295.4277778,280.3722222,2.170958242,0.001514165,4668.22278
295.4277778,280.3722222,2.170958242,0.001703435,4586.85942
295.4277778,280.3722222,2.170958242,0.001892706,4525.8369
295.4277778,280.3722222,2.170958242,0.001987341,4495.32564
295.4277778,280.3722222,2.170958242,0.002081976,4464.81438
295.4277778,280.3722222,2.170958242,0.002271247,4424.1327
295.4277778,280.3722222,2.265347731,0.001230259,4835.766
295.4277778,280.3722222,2.265347731,0.001514165,4672.87704
295.4277778,280.3722222,2.265347731,0.001703435,4591.43256
295.4277778,280.3722222,2.265347731,0.001892706,4530.3492
295.4277778,280.3722222,2.265347731,0.001987341,4499.80752
295.4277778,280.3722222,2.265347731,0.002081976,4469.26584
295.4277778,280.3722222,2.265347731,0.002271247,4428.5436
295.4277778,285.9277778,1.510231821,0.001230259,5367.5076
295.4277778,285.9277778,1.510231821,0.001514165,5206.0788
295.4277778,285.9277778,1.510231821,0.001703435,5125.3644
295.4277778,285.9277778,1.510231821,0.001892706,5064.8286
295.4277778,285.9277778,1.510231821,0.001987341,5034.5607
295.4277778,285.9277778,1.510231821,0.002081976,5014.3821
295.4277778,285.9277778,1.510231821,0.002271247,4963.9356
295.4277778,285.9277778,1.604621309,0.001230259,5378.29656
295.4277778,285.9277778,1.604621309,0.001514165,5216.54328
295.4277778,285.9277778,1.604621309,0.001703435,5135.66664
295.4277778,285.9277778,1.604621309,0.001892706,5075.00916
295.4277778,285.9277778,1.604621309,0.001987341,5044.68042
295.4277778,285.9277778,1.604621309,0.002081976,5024.46126
295.4277778,285.9277778,1.604621309,0.002271247,4973.91336
295.4277778,285.9277778,1.699010798,0.001230259,5383.69104
295.4277778,285.9277778,1.699010798,0.001514165,5221.77552
295.4277778,285.9277778,1.699010798,0.001703435,5140.81776
295.4277778,285.9277778,1.699010798,0.001892706,5080.09944
295.4277778,285.9277778,1.699010798,0.001987341,5049.74028
295.4277778,285.9277778,1.699010798,0.002081976,5029.50084
295.4277778,285.9277778,1.699010798,0.002271247,4978.90224
295.4277778,285.9277778,1.793400287,0.001230259,5389.08552
295.4277778,285.9277778,1.793400287,0.001514165,5227.00776
295.4277778,285.9277778,1.793400287,0.001703435,5145.96888
295.4277778,285.9277778,1.793400287,0.001892706,5085.18972
295.4277778,285.9277778,1.793400287,0.001987341,5054.80014
295.4277778,285.9277778,1.793400287,0.002081976,5034.54042
295.4277778,285.9277778,1.793400287,0.002271247,4983.89112
295.4277778,285.9277778,1.887789776,0.001230259,5394.48
295.4277778,285.9277778,1.887789776,0.001514165,5232.24
295.4277778,285.9277778,1.887789776,0.001703435,5151.12
295.4277778,285.9277778,1.887789776,0.001892706,5090.28
295.4277778,285.9277778,1.887789776,0.001987341,5059.86
295.4277778,285.9277778,1.887789776,0.002081976,5039.58
295.4277778,285.9277778,1.887789776,0.002271247,4988.88
295.4277778,285.9277778,2.076568753,0.001230259,5405.26896
295.4277778,285.9277778,2.076568753,0.001514165,5242.70448
295.4277778,285.9277778,2.076568753,0.001703435,5161.42224
295.4277778,285.9277778,2.076568753,0.001892706,5100.46056
295.4277778,285.9277778,2.076568753,0.001987341,5069.97972
295.4277778,285.9277778,2.076568753,0.002081976,5049.65916
295.4277778,285.9277778,2.076568753,0.002271247,4998.85776
295.4277778,285.9277778,2.170958242,0.001230259,5410.66344
295.4277778,285.9277778,2.170958242,0.001514165,5247.93672
295.4277778,285.9277778,2.170958242,0.001703435,5166.57336
295.4277778,285.9277778,2.170958242,0.001892706,5105.55084
295.4277778,285.9277778,2.170958242,0.001987341,5075.03958
295.4277778,285.9277778,2.170958242,0.002081976,5054.69874
295.4277778,285.9277778,2.170958242,0.002271247,5003.84664
295.4277778,285.9277778,2.265347731,0.001230259,5416.05792
295.4277778,285.9277778,2.265347731,0.001514165,5253.16896
295.4277778,285.9277778,2.265347731,0.001703435,5171.72448
295.4277778,285.9277778,2.265347731,0.001892706,5110.64112
295.4277778,285.9277778,2.265347731,0.001987341,5080.09944
295.4277778,285.9277778,2.265347731,0.002081976,5059.73832
295.4277778,285.9277778,2.265347731,0.002271247,5008.83552
295.4277778,293.15,1.510231821,0.001230259,6104.0265
295.4277778,293.15,1.510231821,0.001514165,5932.5084
295.4277778,293.15,1.510231821,0.001703435,5851.794
295.4277778,293.15,1.510231821,0.001892706,5791.2582
295.4277778,293.15,1.510231821,0.001987341,5771.0796
295.4277778,293.15,1.510231821,0.002081976,5740.8117
295.4277778,293.15,1.510231821,0.002271247,5700.4545
295.4277778,293.15,1.604621309,0.001230259,6116.2959
295.4277778,293.15,1.604621309,0.001514165,5944.43304
295.4277778,293.15,1.604621309,0.001703435,5863.5564
295.4277778,293.15,1.604621309,0.001892706,5802.89892
295.4277778,293.15,1.604621309,0.001987341,5782.67976
295.4277778,293.15,1.604621309,0.002081976,5752.35102
295.4277778,293.15,1.604621309,0.002271247,5711.9127
295.4277778,293.15,1.699010798,0.001230259,6122.4306
295.4277778,293.15,1.699010798,0.001514165,5950.39536
295.4277778,293.15,1.699010798,0.001703435,5869.4376
295.4277778,293.15,1.699010798,0.001892706,5808.71928
295.4277778,293.15,1.699010798,0.001987341,5788.47984
295.4277778,293.15,1.699010798,0.002081976,5758.12068
295.4277778,293.15,1.699010798,0.002271247,5717.6418
295.4277778,293.15,1.793400287,0.001230259,6128.5653
295.4277778,293.15,1.793400287,0.001514165,5956.35768
295.4277778,293.15,1.793400287,0.001703435,5875.3188
295.4277778,293.15,1.793400287,0.001892706,5814.53964
295.4277778,293.15,1.793400287,0.001987341,5794.27992
295.4277778,293.15,1.793400287,0.002081976,5763.89034
295.4277778,293.15,1.793400287,0.002271247,5723.3709
295.4277778,293.15,1.887789776,0.001230259,6134.7
295.4277778,293.15,1.887789776,0.001514165,5962.32
295.4277778,293.15,1.887789776,0.001703435,5881.2
295.4277778,293.15,1.887789776,0.001892706,5820.36
295.4277778,293.15,1.887789776,0.001987341,5800.08
295.4277778,293.15,1.887789776,0.002081976,5769.66
295.4277778,293.15,1.887789776,0.002271247,5729.1
295.4277778,293.15,2.076568753,0.001230259,6146.9694
295.4277778,293.15,2.076568753,0.001514165,5974.24464
295.4277778,293.15,2.076568753,0.001703435,5892.9624
295.4277778,293.15,2.076568753,0.001892706,5832.00072
295.4277778,293.15,2.076568753,0.001987341,5811.68016
295.4277778,293.15,2.076568753,0.002081976,5781.19932
295.4277778,293.15,2.076568753,0.002271247,5740.5582
295.4277778,293.15,2.170958242,0.001230259,6153.1041
295.4277778,293.15,2.170958242,0.001514165,5980.20696
295.4277778,293.15,2.170958242,0.001703435,5898.8436
295.4277778,293.15,2.170958242,0.001892706,5837.82108
295.4277778,293.15,2.170958242,0.001987341,5817.48024
295.4277778,293.15,2.170958242,0.002081976,5786.96898
295.4277778,293.15,2.170958242,0.002271247,5746.2873
295.4277778,293.15,2.265347731,0.001230259,6159.2388
295.4277778,293.15,2.265347731,0.001514165,5986.16928
295.4277778,293.15,2.265347731,0.001703435,5904.7248
295.4277778,293.15,2.265347731,0.001892706,5843.64144
295.4277778,293.15,2.265347731,0.001987341,5823.28032
295.4277778,293.15,2.265347731,0.002081976,5792.73864
295.4277778,293.15,2.265347731,0.002271247,5752.0164
295.4277778,297.0388889,1.510231821,0.001230259,6527.7771
295.4277778,297.0388889,1.510231821,0.001514165,6356.259
295.4277778,297.0388889,1.510231821,0.001703435,6275.5446
295.4277778,297.0388889,1.510231821,0.001892706,6215.0088
295.4277778,297.0388889,1.510231821,0.001987341,6184.7409
295.4277778,297.0388889,1.510231821,0.002081976,6164.5623
295.4277778,297.0388889,1.510231821,0.002271247,6124.2051
295.4277778,297.0388889,1.604621309,0.001230259,6540.89826
295.4277778,297.0388889,1.604621309,0.001514165,6369.0354
295.4277778,297.0388889,1.604621309,0.001703435,6288.15876
295.4277778,297.0388889,1.604621309,0.001892706,6227.50128
295.4277778,297.0388889,1.604621309,0.001987341,6197.17254
295.4277778,297.0388889,1.604621309,0.002081976,6176.95338
295.4277778,297.0388889,1.604621309,0.002271247,6136.51506
295.4277778,297.0388889,1.699010798,0.001230259,6547.45884
295.4277778,297.0388889,1.699010798,0.001514165,6375.4236
295.4277778,297.0388889,1.699010798,0.001703435,6294.46584
295.4277778,297.0388889,1.699010798,0.001892706,6233.74752
295.4277778,297.0388889,1.699010798,0.001987341,6203.38836
295.4277778,297.0388889,1.699010798,0.002081976,6183.14892
295.4277778,297.0388889,1.699010798,0.002271247,6142.67004
295.4277778,297.0388889,1.793400287,0.001230259,6554.01942
295.4277778,297.0388889,1.793400287,0.001514165,6381.8118
295.4277778,297.0388889,1.793400287,0.001703435,6300.77292
295.4277778,297.0388889,1.793400287,0.001892706,6239.99376
295.4277778,297.0388889,1.793400287,0.001987341,6209.60418
295.4277778,297.0388889,1.793400287,0.002081976,6189.34446
295.4277778,297.0388889,1.793400287,0.002271247,6148.82502
295.4277778,297.0388889,1.887789776,0.001230259,6560.58
295.4277778,297.0388889,1.887789776,0.001514165,6388.2
295.4277778,297.0388889,1.887789776,0.001703435,6307.08
295.4277778,297.0388889,1.887789776,0.001892706,6246.24
295.4277778,297.0388889,1.887789776,0.001987341,6215.82
295.4277778,297.0388889,1.887789776,0.002081976,6195.54
295.4277778,297.0388889,1.887789776,0.002271247,6154.98
295.4277778,297.0388889,2.076568753,0.001230259,6573.70116
295.4277778,297.0388889,2.076568753,0.001514165,6400.9764
295.4277778,297.0388889,2.076568753,0.001703435,6319.69416
295.4277778,297.0388889,2.076568753,0.001892706,6258.73248
295.4277778,297.0388889,2.076568753,0.001987341,6228.25164
295.4277778,297.0388889,2.076568753,0.002081976,6207.93108
295.4277778,297.0388889,2.076568753,0.002271247,6167.28996
295.4277778,297.0388889,2.170958242,0.001230259,6580.26174
295.4277778,297.0388889,2.170958242,0.001514165,6407.3646
295.4277778,297.0388889,2.170958242,0.001703435,6326.00124
295.4277778,297.0388889,2.170958242,0.001892706,6264.97872
295.4277778,297.0388889,2.170958242,0.001987341,6234.46746
295.4277778,297.0388889,2.170958242,0.002081976,6214.12662
295.4277778,297.0388889,2.170958242,0.002271247,6173.44494
295.4277778,297.0388889,2.265347731,0.001230259,6586.82232
295.4277778,297.0388889,2.265347731,0.001514165,6413.7528
295.4277778,297.0388889,2.265347731,0.001703435,6332.30832
295.4277778,297.0388889,2.265347731,0.001892706,6271.22496
295.4277778,297.0388889,2.265347731,0.001987341,6240.68328
295.4277778,297.0388889,2.265347731,0.002081976,6220.32216
295.4277778,297.0388889,2.265347731,0.002271247,6179.59992
295.4277778,303.15,1.510231821,0.001230259,7264.296
295.4277778,303.15,1.510231821,0.001514165,7102.8672
295.4277778,303.15,1.510231821,0.001703435,7022.1528
295.4277778,303.15,1.510231821,0.001892706,6951.5277
295.4277778,303.15,1.510231821,0.001987341,6931.3491
295.4277778,303.15,1.510231821,0.002081976,6901.0812
295.4277778,303.15,1.510231821,0.002271247,6860.724
295.4277778,303.15,1.604621309,0.001230259,7278.8976
295.4277778,303.15,1.604621309,0.001514165,7117.14432
295.4277778,303.15,1.604621309,0.001703435,7036.26768
295.4277778,303.15,1.604621309,0.001892706,6965.50062
295.4277778,303.15,1.604621309,0.001987341,6945.28146
295.4277778,303.15,1.604621309,0.002081976,6914.95272
295.4277778,303.15,1.604621309,0.002271247,6874.5144
295.4277778,303.15,1.699010798,0.001230259,7286.1984
295.4277778,303.15,1.699010798,0.001514165,7124.28288
295.4277778,303.15,1.699010798,0.001703435,7043.32512
295.4277778,303.15,1.699010798,0.001892706,6972.48708
295.4277778,303.15,1.699010798,0.001987341,6952.24764
295.4277778,303.15,1.699010798,0.002081976,6921.88848
295.4277778,303.15,1.699010798,0.002271247,6881.4096
295.4277778,303.15,1.793400287,0.001230259,7293.4992
295.4277778,303.15,1.793400287,0.001514165,7131.42144
295.4277778,303.15,1.793400287,0.001703435,7050.38256
295.4277778,303.15,1.793400287,0.001892706,6979.47354
295.4277778,303.15,1.793400287,0.001987341,6959.21382
295.4277778,303.15,1.793400287,0.002081976,6928.82424
295.4277778,303.15,1.793400287,0.002271247,6888.3048
295.4277778,303.15,1.887789776,0.001230259,7300.8
295.4277778,303.15,1.887789776,0.001514165,7138.56
295.4277778,303.15,1.887789776,0.001703435,7057.44
295.4277778,303.15,1.887789776,0.001892706,6986.46
295.4277778,303.15,1.887789776,0.001987341,6966.18
295.4277778,303.15,1.887789776,0.002081976,6935.76
295.4277778,303.15,1.887789776,0.002271247,6895.2
295.4277778,303.15,2.076568753,0.001230259,7315.4016
295.4277778,303.15,2.076568753,0.001514165,7152.83712
295.4277778,303.15,2.076568753,0.001703435,7071.55488
295.4277778,303.15,2.076568753,0.001892706,7000.43292
295.4277778,303.15,2.076568753,0.001987341,6980.11236
295.4277778,303.15,2.076568753,0.002081976,6949.63152
295.4277778,303.15,2.076568753,0.002271247,6908.9904
295.4277778,303.15,2.170958242,0.001230259,7322.7024
295.4277778,303.15,2.170958242,0.001514165,7159.97568
295.4277778,303.15,2.170958242,0.001703435,7078.61232
295.4277778,303.15,2.170958242,0.001892706,7007.41938
295.4277778,303.15,2.170958242,0.001987341,6987.07854
295.4277778,303.15,2.170958242,0.002081976,6956.56728
295.4277778,303.15,2.170958242,0.002271247,6915.8856
295.4277778,303.15,2.265347731,0.001230259,7330.0032
295.4277778,303.15,2.265347731,0.001514165,7167.11424
295.4277778,303.15,2.265347731,0.001703435,7085.66976
295.4277778,303.15,2.265347731,0.001892706,7014.40584
295.4277778,303.15,2.265347731,0.001987341,6994.04472
295.4277778,303.15,2.265347731,0.002081976,6963.50304
295.4277778,303.15,2.265347731,0.002271247,6922.7808
295.4277778,308.15,1.510231821,0.001230259,7950.3684
295.4277778,308.15,1.510231821,0.001514165,7788.9396
295.4277778,308.15,1.510231821,0.001703435,7708.2252
295.4277778,308.15,1.510231821,0.001892706,7637.6001
295.4277778,308.15,1.510231821,0.001987341,7617.4215
295.4277778,308.15,1.510231821,0.002081976,7587.1536
295.4277778,308.15,1.510231821,0.002271247,7546.7964
295.4277778,308.15,1.604621309,0.001230259,7966.34904
295.4277778,308.15,1.604621309,0.001514165,7804.59576
295.4277778,308.15,1.604621309,0.001703435,7723.71912
295.4277778,308.15,1.604621309,0.001892706,7652.95206
295.4277778,308.15,1.604621309,0.001987341,7632.7329
295.4277778,308.15,1.604621309,0.002081976,7602.40416
295.4277778,308.15,1.604621309,0.002271247,7561.96584
295.4277778,308.15,1.699010798,0.001230259,7974.33936
295.4277778,308.15,1.699010798,0.001514165,7812.42384
295.4277778,308.15,1.699010798,0.001703435,7731.46608
295.4277778,308.15,1.699010798,0.001892706,7660.62804
295.4277778,308.15,1.699010798,0.001987341,7640.3886
295.4277778,308.15,1.699010798,0.002081976,7610.02944
295.4277778,308.15,1.699010798,0.002271247,7569.55056
295.4277778,308.15,1.793400287,0.001230259,7982.32968
295.4277778,308.15,1.793400287,0.001514165,7820.25192
295.4277778,308.15,1.793400287,0.001703435,7739.21304
295.4277778,308.15,1.793400287,0.001892706,7668.30402
295.4277778,308.15,1.793400287,0.001987341,7648.0443
295.4277778,308.15,1.793400287,0.002081976,7617.65472
295.4277778,308.15,1.793400287,0.002271247,7577.13528
295.4277778,308.15,1.887789776,0.001230259,7990.32
295.4277778,308.15,1.887789776,0.001514165,7828.08
295.4277778,308.15,1.887789776,0.001703435,7746.96
295.4277778,308.15,1.887789776,0.001892706,7675.98
295.4277778,308.15,1.887789776,0.001987341,7655.7
295.4277778,308.15,1.887789776,0.002081976,7625.28
295.4277778,308.15,1.887789776,0.002271247,7584.72
295.4277778,308.15,2.076568753,0.001230259,8006.30064
295.4277778,308.15,2.076568753,0.001514165,7843.73616
295.4277778,308.15,2.076568753,0.001703435,7762.45392
295.4277778,308.15,2.076568753,0.001892706,7691.33196
295.4277778,308.15,2.076568753,0.001987341,7671.0114
295.4277778,308.15,2.076568753,0.002081976,7640.53056
295.4277778,308.15,2.076568753,0.002271247,7599.88944
295.4277778,308.15,2.170958242,0.001230259,8014.29096
295.4277778,308.15,2.170958242,0.001514165,7851.56424
295.4277778,308.15,2.170958242,0.001703435,7770.20088
295.4277778,308.15,2.170958242,0.001892706,7699.00794
295.4277778,308.15,2.170958242,0.001987341,7678.6671
295.4277778,308.15,2.170958242,0.002081976,7648.15584
295.4277778,308.15,2.170958242,0.002271247,7607.47416
295.4277778,308.15,2.265347731,0.001230259,8022.28128
295.4277778,308.15,2.265347731,0.001514165,7859.39232
295.4277778,308.15,2.265347731,0.001703435,7777.94784
295.4277778,308.15,2.265347731,0.001892706,7706.68392
295.4277778,308.15,2.265347731,0.001987341,7686.3228
295.4277778,308.15,2.265347731,0.002081976,7655.78112
295.4277778,308.15,2.265347731,0.002271247,7615.05888
295.4277778,313.7055556,1.510231821,0.001230259,8807.9589
295.4277778,313.7055556,1.510231821,0.001514165,8636.4408
295.4277778,313.7055556,1.510231821,0.001703435,8555.7264
295.4277778,313.7055556,1.510231821,0.001892706,8495.1906
295.4277778,313.7055556,1.510231821,0.001987341,8464.9227
295.4277778,313.7055556,1.510231821,0.002081976,8444.7441
295.4277778,313.7055556,1.510231821,0.002271247,8404.3869
295.4277778,313.7055556,1.604621309,0.001230259,8825.66334
295.4277778,313.7055556,1.604621309,0.001514165,8653.80048
295.4277778,313.7055556,1.604621309,0.001703435,8572.92384
295.4277778,313.7055556,1.604621309,0.001892706,8512.26636
295.4277778,313.7055556,1.604621309,0.001987341,8481.93762
295.4277778,313.7055556,1.604621309,0.002081976,8461.71846
295.4277778,313.7055556,1.604621309,0.002271247,8421.28014
295.4277778,313.7055556,1.699010798,0.001230259,8834.51556
295.4277778,313.7055556,1.699010798,0.001514165,8662.48032
295.4277778,313.7055556,1.699010798,0.001703435,8581.52256
295.4277778,313.7055556,1.699010798,0.001892706,8520.80424
295.4277778,313.7055556,1.699010798,0.001987341,8490.44508
295.4277778,313.7055556,1.699010798,0.002081976,8470.20564
295.4277778,313.7055556,1.699010798,0.002271247,8429.72676
295.4277778,313.7055556,1.793400287,0.001230259,8843.36778
295.4277778,313.7055556,1.793400287,0.001514165,8671.16016
295.4277778,313.7055556,1.793400287,0.001703435,8590.12128
295.4277778,313.7055556,1.793400287,0.001892706,8529.34212
295.4277778,313.7055556,1.793400287,0.001987341,8498.95254
295.4277778,313.7055556,1.793400287,0.002081976,8478.69282
295.4277778,313.7055556,1.793400287,0.002271247,8438.17338
295.4277778,313.7055556,1.887789776,0.001230259,8852.22
295.4277778,313.7055556,1.887789776,0.001514165,8679.84
295.4277778,313.7055556,1.887789776,0.001703435,8598.72
295.4277778,313.7055556,1.887789776,0.001892706,8537.88
295.4277778,313.7055556,1.887789776,0.001987341,8507.46
295.4277778,313.7055556,1.887789776,0.002081976,8487.18
295.4277778,313.7055556,1.887789776,0.002271247,8446.62
295.4277778,313.7055556,2.076568753,0.001230259,8869.92444
295.4277778,313.7055556,2.076568753,0.001514165,8697.19968
295.4277778,313.7055556,2.076568753,0.001703435,8615.91744
295.4277778,313.7055556,2.076568753,0.001892706,8554.95576
295.4277778,313.7055556,2.076568753,0.001987341,8524.47492
295.4277778,313.7055556,2.076568753,0.002081976,8504.15436
295.4277778,313.7055556,2.076568753,0.002271247,8463.51324
295.4277778,313.7055556,2.170958242,0.001230259,8878.77666
295.4277778,313.7055556,2.170958242,0.001514165,8705.87952
295.4277778,313.7055556,2.170958242,0.001703435,8624.51616
295.4277778,313.7055556,2.170958242,0.001892706,8563.49364
295.4277778,313.7055556,2.170958242,0.001987341,8532.98238
295.4277778,313.7055556,2.170958242,0.002081976,8512.64154
295.4277778,313.7055556,2.170958242,0.002271247,8471.95986
295.4277778,313.7055556,2.265347731,0.001230259,8887.62888
295.4277778,313.7055556,2.265347731,0.001514165,8714.55936
295.4277778,313.7055556,2.265347731,0.001703435,8633.11488
295.4277778,313.7055556,2.265347731,0.001892706,8572.03152
295.4277778,313.7055556,2.265347731,0.001987341,8541.48984
295.4277778,313.7055556,2.265347731,0.002081976,8521.12872
295.4277778,313.7055556,2.265347731,0.002271247,8480.40648
295.4277778,319.2611111,1.510231821,0.001230259,9736.1745
295.4277778,319.2611111,1.510231821,0.001514165,9564.6564
295.4277778,319.2611111,1.510231821,0.001703435,9483.942
295.4277778,319.2611111,1.510231821,0.001892706,9423.4062
295.4277778,319.2611111,1.510231821,0.001987341,9403.2276
295.4277778,319.2611111,1.510231821,0.002081976,9372.9597
295.4277778,319.2611111,1.510231821,0.002271247,9332.6025
295.4277778,319.2611111,1.604621309,0.001230259,9755.7447
295.4277778,319.2611111,1.604621309,0.001514165,9583.88184
295.4277778,319.2611111,1.604621309,0.001703435,9503.0052
295.4277778,319.2611111,1.604621309,0.001892706,9442.34772
295.4277778,319.2611111,1.604621309,0.001987341,9422.12856
295.4277778,319.2611111,1.604621309,0.002081976,9391.79982
295.4277778,319.2611111,1.604621309,0.002271247,9351.3615
295.4277778,319.2611111,1.699010798,0.001230259,9765.5298
295.4277778,319.2611111,1.699010798,0.001514165,9593.49456
295.4277778,319.2611111,1.699010798,0.001703435,9512.5368
295.4277778,319.2611111,1.699010798,0.001892706,9451.81848
295.4277778,319.2611111,1.699010798,0.001987341,9431.57904
295.4277778,319.2611111,1.699010798,0.002081976,9401.21988
295.4277778,319.2611111,1.699010798,0.002271247,9360.741
295.4277778,319.2611111,1.793400287,0.001230259,9775.3149
295.4277778,319.2611111,1.793400287,0.001514165,9603.10728
295.4277778,319.2611111,1.793400287,0.001703435,9522.0684
295.4277778,319.2611111,1.793400287,0.001892706,9461.28924
295.4277778,319.2611111,1.793400287,0.001987341,9441.02952
295.4277778,319.2611111,1.793400287,0.002081976,9410.63994
295.4277778,319.2611111,1.793400287,0.002271247,9370.1205
295.4277778,319.2611111,1.887789776,0.001230259,9785.1
295.4277778,319.2611111,1.887789776,0.001514165,9612.72
295.4277778,319.2611111,1.887789776,0.001703435,9531.6
295.4277778,319.2611111,1.887789776,0.001892706,9470.76
295.4277778,319.2611111,1.887789776,0.001987341,9450.48
295.4277778,319.2611111,1.887789776,0.002081976,9420.06
