Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Clg Pow [W]
295.4277778,319.2611111,1.887789776,0.002271247,9379.5
295.4277778,319.2611111,2.076568753,0.001230259,9804.6702
295.4277778,319.2611111,2.076568753,0.001514165,9631.94544
295.4277778,319.2611111,2.076568753,0.001703435,9550.6632
295.4277778,319.2611111,2.076568753,0.001892706,9489.70152
295.4277778,319.2611111,2.076568753,0.001987341,9469.38096
295.4277778,319.2611111,2.076568753,0.002081976,9438.90012
295.4277778,319.2611111,2.076568753,0.002271247,9398.259
295.4277778,319.2611111,2.170958242,0.001230259,9814.4553
295.4277778,319.2611111,2.170958242,0.001514165,9641.55816
295.4277778,319.2611111,2.170958242,0.001703435,9560.1948
295.4277778,319.2611111,2.170958242,0.001892706,9499.17228
295.4277778,319.2611111,2.170958242,0.001987341,9478.83144
295.4277778,319.2611111,2.170958242,0.002081976,9448.32018
295.4277778,319.2611111,2.170958242,0.002271247,9407.6385
295.4277778,319.2611111,2.265347731,0.001230259,9824.2404
295.4277778,319.2611111,2.265347731,0.001514165,9651.17088
295.4277778,319.2611111,2.265347731,0.001703435,9569.7264
295.4277778,319.2611111,2.265347731,0.001892706,9508.64304
295.4277778,319.2611111,2.265347731,0.001987341,9488.28192
295.4277778,319.2611111,2.265347731,0.002081976,9457.74024
295.4277778,319.2611111,2.265347731,0.002271247,9417.018
298.2055556,280.3722222,1.510231821,0.001230259,4868.0375
298.2055556,280.3722222,1.510231821,0.001514165,4704.0615
298.2055556,280.3722222,1.510231821,0.001703435,4622.0735
298.2055556,280.3722222,1.510231821,0.001892706,4560.5825
298.2055556,280.3722222,1.510231821,0.001987341,4529.837
298.2055556,280.3722222,1.510231821,0.002081976,4499.0915
298.2055556,280.3722222,1.510231821,0.002271247,4458.0975
298.2055556,280.3722222,1.604621309,0.001230259,4877.8225
298.2055556,280.3722222,1.604621309,0.001514165,4713.5169
298.2055556,280.3722222,1.604621309,0.001703435,4631.3641
298.2055556,280.3722222,1.604621309,0.001892706,4569.7495
298.2055556,280.3722222,1.604621309,0.001987341,4538.9422
298.2055556,280.3722222,1.604621309,0.002081976,4508.1349
298.2055556,280.3722222,1.604621309,0.002271247,4467.0585
298.2055556,280.3722222,1.699010798,0.001230259,4882.715
298.2055556,280.3722222,1.699010798,0.001514165,4718.2446
298.2055556,280.3722222,1.699010798,0.001703435,4636.0094
298.2055556,280.3722222,1.699010798,0.001892706,4574.333
298.2055556,280.3722222,1.699010798,0.001987341,4543.4948
298.2055556,280.3722222,1.699010798,0.002081976,4512.6566
298.2055556,280.3722222,1.699010798,0.002271247,4471.539
298.2055556,280.3722222,1.793400287,0.001230259,4887.6075
298.2055556,280.3722222,1.793400287,0.001514165,4722.9723
298.2055556,280.3722222,1.793400287,0.001703435,4640.6547
298.2055556,280.3722222,1.793400287,0.001892706,4578.9165
298.2055556,280.3722222,1.793400287,0.001987341,4548.0474
298.2055556,280.3722222,1.793400287,0.002081976,4517.1783
298.2055556,280.3722222,1.793400287,0.002271247,4476.0195
298.2055556,280.3722222,1.887789776,0.001230259,4892.5
298.2055556,280.3722222,1.887789776,0.001514165,4727.7
298.2055556,280.3722222,1.887789776,0.001703435,4645.3
298.2055556,280.3722222,1.887789776,0.001892706,4583.5
298.2055556,280.3722222,1.887789776,0.001987341,4552.6
298.2055556,280.3722222,1.887789776,0.002081976,4521.7
298.2055556,280.3722222,1.887789776,0.002271247,4480.5
298.2055556,280.3722222,2.076568753,0.001230259,4902.285
298.2055556,280.3722222,2.076568753,0.001514165,4737.1554
298.2055556,280.3722222,2.076568753,0.001703435,4654.5906
298.2055556,280.3722222,2.076568753,0.001892706,4592.667
298.2055556,280.3722222,2.076568753,0.001987341,4561.7052
298.2055556,280.3722222,2.076568753,0.002081976,4530.7434
298.2055556,280.3722222,2.076568753,0.002271247,4489.461
298.2055556,280.3722222,2.170958242,0.001230259,4907.1775
298.2055556,280.3722222,2.170958242,0.001514165,4741.8831
298.2055556,280.3722222,2.170958242,0.001703435,4659.2359
298.2055556,280.3722222,2.170958242,0.001892706,4597.2505
298.2055556,280.3722222,2.170958242,0.001987341,4566.2578
298.2055556,280.3722222,2.170958242,0.002081976,4535.2651
298.2055556,280.3722222,2.170958242,0.002271247,4493.9415
298.2055556,280.3722222,2.265347731,0.001230259,4912.07
298.2055556,280.3722222,2.265347731,0.001514165,4746.6108
298.2055556,280.3722222,2.265347731,0.001703435,4663.8812
298.2055556,280.3722222,2.265347731,0.001892706,4601.834
298.2055556,280.3722222,2.265347731,0.001987341,4570.8104
298.2055556,280.3722222,2.265347731,0.002081976,4539.7868
298.2055556,280.3722222,2.265347731,0.002271247,4498.422
298.2055556,285.9277778,1.510231821,0.001230259,5452.202
298.2055556,285.9277778,1.510231821,0.001514165,5288.226
298.2055556,285.9277778,1.510231821,0.001703435,5206.238
298.2055556,285.9277778,1.510231821,0.001892706,5144.747
298.2055556,285.9277778,1.510231821,0.001987341,5114.0015
298.2055556,285.9277778,1.510231821,0.002081976,5093.5045
298.2055556,285.9277778,1.510231821,0.002271247,5042.262
298.2055556,285.9277778,1.604621309,0.001230259,5463.1612
298.2055556,285.9277778,1.604621309,0.001514165,5298.8556
298.2055556,285.9277778,1.604621309,0.001703435,5216.7028
298.2055556,285.9277778,1.604621309,0.001892706,5155.0882
298.2055556,285.9277778,1.604621309,0.001987341,5124.2809
298.2055556,285.9277778,1.604621309,0.002081976,5103.7427
298.2055556,285.9277778,1.604621309,0.002271247,5052.3972
298.2055556,285.9277778,1.699010798,0.001230259,5468.6408
298.2055556,285.9277778,1.699010798,0.001514165,5304.1704
298.2055556,285.9277778,1.699010798,0.001703435,5221.9352
298.2055556,285.9277778,1.699010798,0.001892706,5160.2588
298.2055556,285.9277778,1.699010798,0.001987341,5129.4206
298.2055556,285.9277778,1.699010798,0.002081976,5108.8618
298.2055556,285.9277778,1.699010798,0.002271247,5057.4648
298.2055556,285.9277778,1.793400287,0.001230259,5474.1204
298.2055556,285.9277778,1.793400287,0.001514165,5309.4852
298.2055556,285.9277778,1.793400287,0.001703435,5227.1676
298.2055556,285.9277778,1.793400287,0.001892706,5165.4294
298.2055556,285.9277778,1.793400287,0.001987341,5134.5603
298.2055556,285.9277778,1.793400287,0.002081976,5113.9809
298.2055556,285.9277778,1.793400287,0.002271247,5062.5324
298.2055556,285.9277778,1.887789776,0.001230259,5479.6
298.2055556,285.9277778,1.887789776,0.001514165,5314.8
298.2055556,285.9277778,1.887789776,0.001703435,5232.4
298.2055556,285.9277778,1.887789776,0.001892706,5170.6
298.2055556,285.9277778,1.887789776,0.001987341,5139.7
298.2055556,285.9277778,1.887789776,0.002081976,5119.1
298.2055556,285.9277778,1.887789776,0.002271247,5067.6
298.2055556,285.9277778,2.076568753,0.001230259,5490.5592
298.2055556,285.9277778,2.076568753,0.001514165,5325.4296
298.2055556,285.9277778,2.076568753,0.001703435,5242.8648
298.2055556,285.9277778,2.076568753,0.001892706,5180.9412
298.2055556,285.9277778,2.076568753,0.001987341,5149.9794
298.2055556,285.9277778,2.076568753,0.002081976,5129.3382
298.2055556,285.9277778,2.076568753,0.002271247,5077.7352
298.2055556,285.9277778,2.170958242,0.001230259,5496.0388
298.2055556,285.9277778,2.170958242,0.001514165,5330.7444
298.2055556,285.9277778,2.170958242,0.001703435,5248.0972
298.2055556,285.9277778,2.170958242,0.001892706,5186.1118
298.2055556,285.9277778,2.170958242,0.001987341,5155.1191
298.2055556,285.9277778,2.170958242,0.002081976,5134.4573
298.2055556,285.9277778,2.170958242,0.002271247,5082.8028
298.2055556,285.9277778,2.265347731,0.001230259,5501.5184
298.2055556,285.9277778,2.265347731,0.001514165,5336.0592
298.2055556,285.9277778,2.265347731,0.001703435,5253.3296
298.2055556,285.9277778,2.265347731,0.001892706,5191.2824
298.2055556,285.9277778,2.265347731,0.001987341,5160.2588
298.2055556,285.9277778,2.265347731,0.002081976,5139.5764
298.2055556,285.9277778,2.265347731,0.002271247,5087.8704
298.2055556,293.15,1.510231821,0.001230259,6200.3425
298.2055556,293.15,1.510231821,0.001514165,6026.118
298.2055556,293.15,1.510231821,0.001703435,5944.13
298.2055556,293.15,1.510231821,0.001892706,5882.639
298.2055556,293.15,1.510231821,0.001987341,5862.142
298.2055556,293.15,1.510231821,0.002081976,5831.3965
298.2055556,293.15,1.510231821,0.002271247,5790.4025
298.2055556,293.15,1.604621309,0.001230259,6212.8055
298.2055556,293.15,1.604621309,0.001514165,6038.2308
298.2055556,293.15,1.604621309,0.001703435,5956.078
298.2055556,293.15,1.604621309,0.001892706,5894.4634
298.2055556,293.15,1.604621309,0.001987341,5873.9252
298.2055556,293.15,1.604621309,0.002081976,5843.1179
298.2055556,293.15,1.604621309,0.002271247,5802.0415
298.2055556,293.15,1.699010798,0.001230259,6219.037
298.2055556,293.15,1.699010798,0.001514165,6044.2872
298.2055556,293.15,1.699010798,0.001703435,5962.052
298.2055556,293.15,1.699010798,0.001892706,5900.3756
298.2055556,293.15,1.699010798,0.001987341,5879.8168
298.2055556,293.15,1.699010798,0.002081976,5848.9786
298.2055556,293.15,1.699010798,0.002271247,5807.861
298.2055556,293.15,1.793400287,0.001230259,6225.2685
298.2055556,293.15,1.793400287,0.001514165,6050.3436
298.2055556,293.15,1.793400287,0.001703435,5968.026
298.2055556,293.15,1.793400287,0.001892706,5906.2878
298.2055556,293.15,1.793400287,0.001987341,5885.7084
298.2055556,293.15,1.793400287,0.002081976,5854.8393
298.2055556,293.15,1.793400287,0.002271247,5813.6805
298.2055556,293.15,1.887789776,0.001230259,6231.5
298.2055556,293.15,1.887789776,0.001514165,6056.4
298.2055556,293.15,1.887789776,0.001703435,5974
298.2055556,293.15,1.887789776,0.001892706,5912.2
298.2055556,293.15,1.887789776,0.001987341,5891.6
298.2055556,293.15,1.887789776,0.002081976,5860.7
298.2055556,293.15,1.887789776,0.002271247,5819.5
298.2055556,293.15,2.076568753,0.001230259,6243.963
298.2055556,293.15,2.076568753,0.001514165,6068.5128
298.2055556,293.15,2.076568753,0.001703435,5985.948
298.2055556,293.15,2.076568753,0.001892706,5924.0244
298.2055556,293.15,2.076568753,0.001987341,5903.3832
298.2055556,293.15,2.076568753,0.002081976,5872.4214
298.2055556,293.15,2.076568753,0.002271247,5831.139
298.2055556,293.15,2.170958242,0.001230259,6250.1945
298.2055556,293.15,2.170958242,0.001514165,6074.5692
298.2055556,293.15,2.170958242,0.001703435,5991.922
298.2055556,293.15,2.170958242,0.001892706,5929.9366
298.2055556,293.15,2.170958242,0.001987341,5909.2748
298.2055556,293.15,2.170958242,0.002081976,5878.2821
298.2055556,293.15,2.170958242,0.002271247,5836.9585
298.2055556,293.15,2.265347731,0.001230259,6256.426
298.2055556,293.15,2.265347731,0.001514165,6080.6256
298.2055556,293.15,2.265347731,0.001703435,5997.896
298.2055556,293.15,2.265347731,0.001892706,5935.8488
298.2055556,293.15,2.265347731,0.001987341,5915.1664
298.2055556,293.15,2.265347731,0.002081976,5884.1428
298.2055556,293.15,2.265347731,0.002271247,5842.778
298.2055556,297.0388889,1.510231821,0.001230259,6630.7795
298.2055556,297.0388889,1.510231821,0.001514165,6456.555
298.2055556,297.0388889,1.510231821,0.001703435,6374.567
298.2055556,297.0388889,1.510231821,0.001892706,6313.076
298.2055556,297.0388889,1.510231821,0.001987341,6282.3305
298.2055556,297.0388889,1.510231821,0.002081976,6261.8335
298.2055556,297.0388889,1.510231821,0.002271247,6220.8395
298.2055556,297.0388889,1.604621309,0.001230259,6644.1077
298.2055556,297.0388889,1.604621309,0.001514165,6469.533
298.2055556,297.0388889,1.604621309,0.001703435,6387.3802
298.2055556,297.0388889,1.604621309,0.001892706,6325.7656
298.2055556,297.0388889,1.604621309,0.001987341,6294.9583
298.2055556,297.0388889,1.604621309,0.002081976,6274.4201
298.2055556,297.0388889,1.604621309,0.002271247,6233.3437
298.2055556,297.0388889,1.699010798,0.001230259,6650.7718
298.2055556,297.0388889,1.699010798,0.001514165,6476.022
298.2055556,297.0388889,1.699010798,0.001703435,6393.7868
298.2055556,297.0388889,1.699010798,0.001892706,6332.1104
298.2055556,297.0388889,1.699010798,0.001987341,6301.2722
298.2055556,297.0388889,1.699010798,0.002081976,6280.7134
298.2055556,297.0388889,1.699010798,0.002271247,6239.5958
298.2055556,297.0388889,1.793400287,0.001230259,6657.4359
298.2055556,297.0388889,1.793400287,0.001514165,6482.511
298.2055556,297.0388889,1.793400287,0.001703435,6400.1934
298.2055556,297.0388889,1.793400287,0.001892706,6338.4552
298.2055556,297.0388889,1.793400287,0.001987341,6307.5861
298.2055556,297.0388889,1.793400287,0.002081976,6287.0067
298.2055556,297.0388889,1.793400287,0.002271247,6245.8479
298.2055556,297.0388889,1.887789776,0.001230259,6664.1
298.2055556,297.0388889,1.887789776,0.001514165,6489
298.2055556,297.0388889,1.887789776,0.001703435,6406.6
298.2055556,297.0388889,1.887789776,0.001892706,6344.8
298.2055556,297.0388889,1.887789776,0.001987341,6313.9
298.2055556,297.0388889,1.887789776,0.002081976,6293.3
298.2055556,297.0388889,1.887789776,0.002271247,6252.1
298.2055556,297.0388889,2.076568753,0.001230259,6677.4282
298.2055556,297.0388889,2.076568753,0.001514165,6501.978
298.2055556,297.0388889,2.076568753,0.001703435,6419.4132
298.2055556,297.0388889,2.076568753,0.001892706,6357.4896
298.2055556,297.0388889,2.076568753,0.001987341,6326.5278
298.2055556,297.0388889,2.076568753,0.002081976,6305.8866
298.2055556,297.0388889,2.076568753,0.002271247,6264.6042
298.2055556,297.0388889,2.170958242,0.001230259,6684.0923
298.2055556,297.0388889,2.170958242,0.001514165,6508.467
298.2055556,297.0388889,2.170958242,0.001703435,6425.8198
298.2055556,297.0388889,2.170958242,0.001892706,6363.8344
298.2055556,297.0388889,2.170958242,0.001987341,6332.8417
298.2055556,297.0388889,2.170958242,0.002081976,6312.1799
298.2055556,297.0388889,2.170958242,0.002271247,6270.8563
298.2055556,297.0388889,2.265347731,0.001230259,6690.7564
298.2055556,297.0388889,2.265347731,0.001514165,6514.956
298.2055556,297.0388889,2.265347731,0.001703435,6432.2264
298.2055556,297.0388889,2.265347731,0.001892706,6370.1792
298.2055556,297.0388889,2.265347731,0.001987341,6339.1556
298.2055556,297.0388889,2.265347731,0.002081976,6318.4732
298.2055556,297.0388889,2.265347731,0.002271247,6277.1084
298.2055556,303.15,1.510231821,0.001230259,7378.92
298.2055556,303.15,1.510231821,0.001514165,7214.944
298.2055556,303.15,1.510231821,0.001703435,7132.956
298.2055556,303.15,1.510231821,0.001892706,7061.2165
298.2055556,303.15,1.510231821,0.001987341,7040.7195
298.2055556,303.15,1.510231821,0.002081976,7009.974
298.2055556,303.15,1.510231821,0.002271247,6968.98
298.2055556,303.15,1.604621309,0.001230259,7393.752
298.2055556,303.15,1.604621309,0.001514165,7229.4464
298.2055556,303.15,1.604621309,0.001703435,7147.2936
298.2055556,303.15,1.604621309,0.001892706,7075.4099
298.2055556,303.15,1.604621309,0.001987341,7054.8717
298.2055556,303.15,1.604621309,0.002081976,7024.0644
298.2055556,303.15,1.604621309,0.002271247,6982.988
298.2055556,303.15,1.699010798,0.001230259,7401.168
298.2055556,303.15,1.699010798,0.001514165,7236.6976
298.2055556,303.15,1.699010798,0.001703435,7154.4624
298.2055556,303.15,1.699010798,0.001892706,7082.5066
298.2055556,303.15,1.699010798,0.001987341,7061.9478
298.2055556,303.15,1.699010798,0.002081976,7031.1096
298.2055556,303.15,1.699010798,0.002271247,6989.992
298.2055556,303.15,1.793400287,0.001230259,7408.584
298.2055556,303.15,1.793400287,0.001514165,7243.9488
298.2055556,303.15,1.793400287,0.001703435,7161.6312
298.2055556,303.15,1.793400287,0.001892706,7089.6033
298.2055556,303.15,1.793400287,0.001987341,7069.0239
298.2055556,303.15,1.793400287,0.002081976,7038.1548
298.2055556,303.15,1.793400287,0.002271247,6996.996
298.2055556,303.15,1.887789776,0.001230259,7416
298.2055556,303.15,1.887789776,0.001514165,7251.2
298.2055556,303.15,1.887789776,0.001703435,7168.8
298.2055556,303.15,1.887789776,0.001892706,7096.7
298.2055556,303.15,1.887789776,0.001987341,7076.1
298.2055556,303.15,1.887789776,0.002081976,7045.2
298.2055556,303.15,1.887789776,0.002271247,7004
298.2055556,303.15,2.076568753,0.001230259,7430.832
298.2055556,303.15,2.076568753,0.001514165,7265.7024
298.2055556,303.15,2.076568753,0.001703435,7183.1376
298.2055556,303.15,2.076568753,0.001892706,7110.8934
298.2055556,303.15,2.076568753,0.001987341,7090.2522
298.2055556,303.15,2.076568753,0.002081976,7059.2904
298.2055556,303.15,2.076568753,0.002271247,7018.008
298.2055556,303.15,2.170958242,0.001230259,7438.248
298.2055556,303.15,2.170958242,0.001514165,7272.9536
298.2055556,303.15,2.170958242,0.001703435,7190.3064
298.2055556,303.15,2.170958242,0.001892706,7117.9901
298.2055556,303.15,2.170958242,0.001987341,7097.3283
298.2055556,303.15,2.170958242,0.002081976,7066.3356
298.2055556,303.15,2.170958242,0.002271247,7025.012
298.2055556,303.15,2.265347731,0.001230259,7445.664
298.2055556,303.15,2.265347731,0.001514165,7280.2048
298.2055556,303.15,2.265347731,0.001703435,7197.4752
298.2055556,303.15,2.265347731,0.001892706,7125.0868
298.2055556,303.15,2.265347731,0.001987341,7104.4044
298.2055556,303.15,2.265347731,0.002081976,7073.3808
298.2055556,303.15,2.265347731,0.002271247,7032.016
298.2055556,308.15,1.510231821,0.001230259,8075.818
298.2055556,308.15,1.510231821,0.001514165,7911.842
298.2055556,308.15,1.510231821,0.001703435,7829.854
298.2055556,308.15,1.510231821,0.001892706,7758.1145
298.2055556,308.15,1.510231821,0.001987341,7737.6175
298.2055556,308.15,1.510231821,0.002081976,7706.872
298.2055556,308.15,1.510231821,0.002271247,7665.878
298.2055556,308.15,1.604621309,0.001230259,8092.0508
298.2055556,308.15,1.604621309,0.001514165,7927.7452
298.2055556,308.15,1.604621309,0.001703435,7845.5924
298.2055556,308.15,1.604621309,0.001892706,7773.7087
298.2055556,308.15,1.604621309,0.001987341,7753.1705
298.2055556,308.15,1.604621309,0.002081976,7722.3632
298.2055556,308.15,1.604621309,0.002271247,7681.2868
298.2055556,308.15,1.699010798,0.001230259,8100.1672
298.2055556,308.15,1.699010798,0.001514165,7935.6968
298.2055556,308.15,1.699010798,0.001703435,7853.4616
298.2055556,308.15,1.699010798,0.001892706,7781.5058
298.2055556,308.15,1.699010798,0.001987341,7760.947
298.2055556,308.15,1.699010798,0.002081976,7730.1088
298.2055556,308.15,1.699010798,0.002271247,7688.9912
298.2055556,308.15,1.793400287,0.001230259,8108.2836
298.2055556,308.15,1.793400287,0.001514165,7943.6484
298.2055556,308.15,1.793400287,0.001703435,7861.3308
298.2055556,308.15,1.793400287,0.001892706,7789.3029
298.2055556,308.15,1.793400287,0.001987341,7768.7235
298.2055556,308.15,1.793400287,0.002081976,7737.8544
298.2055556,308.15,1.793400287,0.002271247,7696.6956
298.2055556,308.15,1.887789776,0.001230259,8116.4
298.2055556,308.15,1.887789776,0.001514165,7951.6
298.2055556,308.15,1.887789776,0.001703435,7869.2
298.2055556,308.15,1.887789776,0.001892706,7797.1
298.2055556,308.15,1.887789776,0.001987341,7776.5
298.2055556,308.15,1.887789776,0.002081976,7745.6
298.2055556,308.15,1.887789776,0.002271247,7704.4
298.2055556,308.15,2.076568753,0.001230259,8132.6328
298.2055556,308.15,2.076568753,0.001514165,7967.5032
298.2055556,308.15,2.076568753,0.001703435,7884.9384
298.2055556,308.15,2.076568753,0.001892706,7812.6942
298.2055556,308.15,2.076568753,0.001987341,7792.053
298.2055556,308.15,2.076568753,0.002081976,7761.0912
298.2055556,308.15,2.076568753,0.002271247,7719.8088
298.2055556,308.15,2.170958242,0.001230259,8140.7492
298.2055556,308.15,2.170958242,0.001514165,7975.4548
298.2055556,308.15,2.170958242,0.001703435,7892.8076
298.2055556,308.15,2.170958242,0.001892706,7820.4913
298.2055556,308.15,2.170958242,0.001987341,7799.8295
298.2055556,308.15,2.170958242,0.002081976,7768.8368
298.2055556,308.15,2.170958242,0.002271247,7727.5132
298.2055556,308.15,2.265347731,0.001230259,8148.8656
298.2055556,308.15,2.265347731,0.001514165,7983.4064
298.2055556,308.15,2.265347731,0.001703435,7900.6768
298.2055556,308.15,2.265347731,0.001892706,7828.2884
298.2055556,308.15,2.265347731,0.001987341,7807.606
298.2055556,308.15,2.265347731,0.002081976,7776.5824
298.2055556,308.15,2.265347731,0.002271247,7735.2176
298.2055556,313.7055556,1.510231821,0.001230259,8946.9405
298.2055556,313.7055556,1.510231821,0.001514165,8772.716
298.2055556,313.7055556,1.510231821,0.001703435,8690.728
298.2055556,313.7055556,1.510231821,0.001892706,8629.237
298.2055556,313.7055556,1.510231821,0.001987341,8598.4915
298.2055556,313.7055556,1.510231821,0.002081976,8577.9945
298.2055556,313.7055556,1.510231821,0.002271247,8537.0005
298.2055556,313.7055556,1.604621309,0.001230259,8964.9243
298.2055556,313.7055556,1.604621309,0.001514165,8790.3496
298.2055556,313.7055556,1.604621309,0.001703435,8708.1968
298.2055556,313.7055556,1.604621309,0.001892706,8646.5822
298.2055556,313.7055556,1.604621309,0.001987341,8615.7749
298.2055556,313.7055556,1.604621309,0.002081976,8595.2367
298.2055556,313.7055556,1.604621309,0.002271247,8554.1603
298.2055556,313.7055556,1.699010798,0.001230259,8973.9162
298.2055556,313.7055556,1.699010798,0.001514165,8799.1664
298.2055556,313.7055556,1.699010798,0.001703435,8716.9312
298.2055556,313.7055556,1.699010798,0.001892706,8655.2548
298.2055556,313.7055556,1.699010798,0.001987341,8624.4166
298.2055556,313.7055556,1.699010798,0.002081976,8603.8578
298.2055556,313.7055556,1.699010798,0.002271247,8562.7402
298.2055556,313.7055556,1.793400287,0.001230259,8982.9081
298.2055556,313.7055556,1.793400287,0.001514165,8807.9832
298.2055556,313.7055556,1.793400287,0.001703435,8725.6656
298.2055556,313.7055556,1.793400287,0.001892706,8663.9274
298.2055556,313.7055556,1.793400287,0.001987341,8633.0583
298.2055556,313.7055556,1.793400287,0.002081976,8612.4789
298.2055556,313.7055556,1.793400287,0.002271247,8571.3201
298.2055556,313.7055556,1.887789776,0.001230259,8991.9
298.2055556,313.7055556,1.887789776,0.001514165,8816.8
298.2055556,313.7055556,1.887789776,0.001703435,8734.4
298.2055556,313.7055556,1.887789776,0.001892706,8672.6
298.2055556,313.7055556,1.887789776,0.001987341,8641.7
298.2055556,313.7055556,1.887789776,0.002081976,8621.1
298.2055556,313.7055556,1.887789776,0.002271247,8579.9
298.2055556,313.7055556,2.076568753,0.001230259,9009.8838
298.2055556,313.7055556,2.076568753,0.001514165,8834.4336
298.2055556,313.7055556,2.076568753,0.001703435,8751.8688
298.2055556,313.7055556,2.076568753,0.001892706,8689.9452
298.2055556,313.7055556,2.076568753,0.001987341,8658.9834
298.2055556,313.7055556,2.076568753,0.002081976,8638.3422
298.2055556,313.7055556,2.076568753,0.002271247,8597.0598
298.2055556,313.7055556,2.170958242,0.001230259,9018.8757
298.2055556,313.7055556,2.170958242,0.001514165,8843.2504
298.2055556,313.7055556,2.170958242,0.001703435,8760.6032
298.2055556,313.7055556,2.170958242,0.001892706,8698.6178
298.2055556,313.7055556,2.170958242,0.001987341,8667.6251
298.2055556,313.7055556,2.170958242,0.002081976,8646.9633
298.2055556,313.7055556,2.170958242,0.002271247,8605.6397
298.2055556,313.7055556,2.265347731,0.001230259,9027.8676
298.2055556,313.7055556,2.265347731,0.001514165,8852.0672
298.2055556,313.7055556,2.265347731,0.001703435,8769.3376
298.2055556,313.7055556,2.265347731,0.001892706,8707.2904
298.2055556,313.7055556,2.265347731,0.001987341,8676.2668
298.2055556,313.7055556,2.265347731,0.002081976,8655.5844
298.2055556,313.7055556,2.265347731,0.002271247,8614.2196
298.2055556,319.2611111,1.510231821,0.001230259,9889.8025
298.2055556,319.2611111,1.510231821,0.001514165,9715.578
298.2055556,319.2611111,1.510231821,0.001703435,9633.59
298.2055556,319.2611111,1.510231821,0.001892706,9572.099
298.2055556,319.2611111,1.510231821,0.001987341,9551.602
298.2055556,319.2611111,1.510231821,0.002081976,9520.8565
298.2055556,319.2611111,1.510231821,0.002271247,9479.8625
298.2055556,319.2611111,1.604621309,0.001230259,9909.6815
298.2055556,319.2611111,1.604621309,0.001514165,9735.1068
298.2055556,319.2611111,1.604621309,0.001703435,9652.954
298.2055556,319.2611111,1.604621309,0.001892706,9591.3394
298.2055556,319.2611111,1.604621309,0.001987341,9570.8012
298.2055556,319.2611111,1.604621309,0.002081976,9539.9939
298.2055556,319.2611111,1.604621309,0.002271247,9498.9175
298.2055556,319.2611111,1.699010798,0.001230259,9919.621
298.2055556,319.2611111,1.699010798,0.001514165,9744.8712
298.2055556,319.2611111,1.699010798,0.001703435,9662.636
298.2055556,319.2611111,1.699010798,0.001892706,9600.9596
298.2055556,319.2611111,1.699010798,0.001987341,9580.4008
298.2055556,319.2611111,1.699010798,0.002081976,9549.5626
298.2055556,319.2611111,1.699010798,0.002271247,9508.445
298.2055556,319.2611111,1.793400287,0.001230259,9929.5605
298.2055556,319.2611111,1.793400287,0.001514165,9754.6356
298.2055556,319.2611111,1.793400287,0.001703435,9672.318
298.2055556,319.2611111,1.793400287,0.001892706,9610.5798
298.2055556,319.2611111,1.793400287,0.001987341,9590.0004
298.2055556,319.2611111,1.793400287,0.002081976,9559.1313
298.2055556,319.2611111,1.793400287,0.002271247,9517.9725
298.2055556,319.2611111,1.887789776,0.001230259,9939.5
298.2055556,319.2611111,1.887789776,0.001514165,9764.4
298.2055556,319.2611111,1.887789776,0.001703435,9682
298.2055556,319.2611111,1.887789776,0.001892706,9620.2
298.2055556,319.2611111,1.887789776,0.001987341,9599.6
298.2055556,319.2611111,1.887789776,0.002081976,9568.7
298.2055556,319.2611111,1.887789776,0.002271247,9527.5
298.2055556,319.2611111,2.076568753,0.001230259,9959.379
298.2055556,319.2611111,2.076568753,0.001514165,9783.9288
298.2055556,319.2611111,2.076568753,0.001703435,9701.364
298.2055556,319.2611111,2.076568753,0.001892706,9639.4404
298.2055556,319.2611111,2.076568753,0.001987341,9618.7992
298.2055556,319.2611111,2.076568753,0.002081976,9587.8374
298.2055556,319.2611111,2.076568753,0.002271247,9546.555
298.2055556,319.2611111,2.170958242,0.001230259,9969.3185
298.2055556,319.2611111,2.170958242,0.001514165,9793.6932
298.2055556,319.2611111,2.170958242,0.001703435,9711.046
298.2055556,319.2611111,2.170958242,0.001892706,9649.0606
298.2055556,319.2611111,2.170958242,0.001987341,9628.3988
298.2055556,319.2611111,2.170958242,0.002081976,9597.4061
298.2055556,319.2611111,2.170958242,0.002271247,9556.0825
298.2055556,319.2611111,2.265347731,0.001230259,9979.258
298.2055556,319.2611111,2.265347731,0.001514165,9803.4576
298.2055556,319.2611111,2.265347731,0.001703435,9720.728
298.2055556,319.2611111,2.265347731,0.001892706,9658.6808
298.2055556,319.2611111,2.265347731,0.001987341,9637.9984
298.2055556,319.2611111,2.265347731,0.002081976,9606.9748
298.2055556,319.2611111,2.265347731,0.002271247,9565.61
