Tdb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Htg Pow [W]
284.8166667,269.2611111,1.510231821,0.001230259,5485.486922
284.8166667,269.2611111,1.510231821,0.001514165,5550.69009
284.8166667,269.2611111,1.510231821,0.001703435,5588.888156
284.8166667,269.2611111,1.510231821,0.001892706,5609.027025
284.8166667,269.2611111,1.510231821,0.001987341,5624.2368
284.8166667,269.2611111,1.510231821,0.002081976,5633.25
284.8166667,269.2611111,1.510231821,0.002271247,5651.2764
284.8166667,269.2611111,1.604621309,0.001230259,5373.016547
284.8166667,269.2611111,1.604621309,0.001514165,5436.882837
284.8166667,269.2611111,1.604621309,0.001703435,5474.297719
284.8166667,269.2611111,1.604621309,0.001892706,5494.023675
284.8166667,269.2611111,1.604621309,0.001987341,5508.9216
284.8166667,269.2611111,1.604621309,0.002081976,5517.75
284.8166667,269.2611111,1.604621309,0.002271247,5535.4068
284.8166667,269.2611111,1.699010798,0.001230259,5275.883041
284.8166667,269.2611111,1.699010798,0.001514165,5338.594755
284.8166667,269.2611111,1.699010798,0.001703435,5375.33325
284.8166667,269.2611111,1.699010798,0.001892706,5394.7026
284.8166667,269.2611111,1.699010798,0.001987341,5409.3312
284.8166667,269.2611111,1.699010798,0.002081976,5418
284.8166667,269.2611111,1.699010798,0.002271247,5435.3376
284.8166667,269.2611111,1.793400287,0.001230259,5188.974115
284.8166667,269.2611111,1.793400287,0.001514165,5250.652787
284.8166667,269.2611111,1.793400287,0.001703435,5286.786094
284.8166667,269.2611111,1.793400287,0.001892706,5305.836375
284.8166667,269.2611111,1.793400287,0.001987341,5320.224
284.8166667,269.2611111,1.793400287,0.002081976,5328.75
284.8166667,269.2611111,1.793400287,0.002271247,5345.802
284.8166667,269.2611111,1.887789776,0.001230259,5112.289769
284.8166667,269.2611111,1.887789776,0.001514165,5173.056933
284.8166667,269.2611111,1.887789776,0.001703435,5208.65625
284.8166667,269.2611111,1.887789776,0.001892706,5227.425
284.8166667,269.2611111,1.887789776,0.001987341,5241.6
284.8166667,269.2611111,1.887789776,0.002081976,5250
284.8166667,269.2611111,1.887789776,0.002271247,5266.8
284.8166667,269.2611111,2.076568753,0.001230259,4979.370235
284.8166667,269.2611111,2.076568753,0.001514165,5038.557453
284.8166667,269.2611111,2.076568753,0.001703435,5073.231188
284.8166667,269.2611111,2.076568753,0.001892706,5091.51195
284.8166667,269.2611111,2.076568753,0.001987341,5105.3184
284.8166667,269.2611111,2.076568753,0.002081976,5113.5
284.8166667,269.2611111,2.076568753,0.002271247,5129.8632
284.8166667,269.2611111,2.170958242,0.001230259,4923.135047
284.8166667,269.2611111,2.170958242,0.001514165,4981.653827
284.8166667,269.2611111,2.170958242,0.001703435,5015.935969
284.8166667,269.2611111,2.170958242,0.001892706,5034.010275
284.8166667,269.2611111,2.170958242,0.001987341,5047.6608
284.8166667,269.2611111,2.170958242,0.002081976,5055.75
284.8166667,269.2611111,2.170958242,0.002271247,5071.9284
284.8166667,269.2611111,2.265347731,0.001230259,4866.89986
284.8166667,269.2611111,2.265347731,0.001514165,4924.750201
284.8166667,269.2611111,2.265347731,0.001703435,4958.64075
284.8166667,269.2611111,2.265347731,0.001892706,4976.5086
284.8166667,269.2611111,2.265347731,0.001987341,4990.0032
284.8166667,269.2611111,2.265347731,0.002081976,4998
284.8166667,269.2611111,2.265347731,0.002271247,5013.9936
284.8166667,273.15,1.510231821,0.001230259,5687.3292
284.8166667,273.15,1.510231821,0.001514165,5750.4216
284.8166667,273.15,1.510231821,0.001703435,5786.4744
284.8166667,273.15,1.510231821,0.001892706,5804.5008
284.8166667,273.15,1.510231821,0.001987341,5822.5272
284.8166667,273.15,1.510231821,0.002081976,5831.5404
284.8166667,273.15,1.510231821,0.002271247,5849.5668
284.8166667,273.15,1.604621309,0.001230259,5570.7204
284.8166667,273.15,1.604621309,0.001514165,5632.5192
284.8166667,273.15,1.604621309,0.001703435,5667.8328
284.8166667,273.15,1.604621309,0.001892706,5685.4896
284.8166667,273.15,1.604621309,0.001987341,5703.1464
284.8166667,273.15,1.604621309,0.002081976,5711.9748
284.8166667,273.15,1.604621309,0.002271247,5729.6316
284.8166667,273.15,1.699010798,0.001230259,5470.0128
284.8166667,273.15,1.699010798,0.001514165,5530.6944
284.8166667,273.15,1.699010798,0.001703435,5565.3696
284.8166667,273.15,1.699010798,0.001892706,5582.7072
284.8166667,273.15,1.699010798,0.001987341,5600.0448
284.8166667,273.15,1.699010798,0.002081976,5608.7136
284.8166667,273.15,1.699010798,0.002271247,5626.0512
284.8166667,273.15,1.793400287,0.001230259,5379.906
284.8166667,273.15,1.793400287,0.001514165,5439.588
284.8166667,273.15,1.793400287,0.001703435,5473.692
284.8166667,273.15,1.793400287,0.001892706,5490.744
284.8166667,273.15,1.793400287,0.001987341,5507.796
284.8166667,273.15,1.793400287,0.002081976,5516.322
284.8166667,273.15,1.793400287,0.002271247,5533.374
284.8166667,273.15,1.887789776,0.001230259,5300.4
284.8166667,273.15,1.887789776,0.001514165,5359.2
284.8166667,273.15,1.887789776,0.001703435,5392.8
284.8166667,273.15,1.887789776,0.001892706,5409.6
284.8166667,273.15,1.887789776,0.001987341,5426.4
284.8166667,273.15,1.887789776,0.002081976,5434.8
284.8166667,273.15,1.887789776,0.002271247,5451.6
284.8166667,273.15,2.076568753,0.001230259,5162.5896
284.8166667,273.15,2.076568753,0.001514165,5219.8608
284.8166667,273.15,2.076568753,0.001703435,5252.5872
284.8166667,273.15,2.076568753,0.001892706,5268.9504
284.8166667,273.15,2.076568753,0.001987341,5285.3136
284.8166667,273.15,2.076568753,0.002081976,5293.4952
284.8166667,273.15,2.076568753,0.002271247,5309.8584
284.8166667,273.15,2.170958242,0.001230259,5104.2852
284.8166667,273.15,2.170958242,0.001514165,5160.9096
284.8166667,273.15,2.170958242,0.001703435,5193.2664
284.8166667,273.15,2.170958242,0.001892706,5209.4448
284.8166667,273.15,2.170958242,0.001987341,5225.6232
284.8166667,273.15,2.170958242,0.002081976,5233.7124
284.8166667,273.15,2.170958242,0.002271247,5249.8908
284.8166667,273.15,2.265347731,0.001230259,5045.9808
284.8166667,273.15,2.265347731,0.001514165,5101.9584
284.8166667,273.15,2.265347731,0.001703435,5133.9456
284.8166667,273.15,2.265347731,0.001892706,5149.9392
284.8166667,273.15,2.265347731,0.001987341,5165.9328
284.8166667,273.15,2.265347731,0.002081976,5173.9296
284.8166667,273.15,2.265347731,0.002271247,5189.9232
284.8166667,280.3722222,1.510231821,0.001230259,5813.514
284.8166667,280.3722222,1.510231821,0.001514165,5876.6064
284.8166667,280.3722222,1.510231821,0.001703435,5903.646
284.8166667,280.3722222,1.510231821,0.001892706,5930.6856
284.8166667,280.3722222,1.510231821,0.001987341,5939.6988
284.8166667,280.3722222,1.510231821,0.002081976,5948.712
284.8166667,280.3722222,1.510231821,0.002271247,5966.7384
284.8166667,280.3722222,1.604621309,0.001230259,5694.318
284.8166667,280.3722222,1.604621309,0.001514165,5756.1168
284.8166667,280.3722222,1.604621309,0.001703435,5782.602
284.8166667,280.3722222,1.604621309,0.001892706,5809.0872
284.8166667,280.3722222,1.604621309,0.001987341,5817.9156
284.8166667,280.3722222,1.604621309,0.002081976,5826.744
284.8166667,280.3722222,1.604621309,0.002271247,5844.4008
284.8166667,280.3722222,1.699010798,0.001230259,5591.376
284.8166667,280.3722222,1.699010798,0.001514165,5652.0576
284.8166667,280.3722222,1.699010798,0.001703435,5678.064
284.8166667,280.3722222,1.699010798,0.001892706,5704.0704
284.8166667,280.3722222,1.699010798,0.001987341,5712.7392
284.8166667,280.3722222,1.699010798,0.002081976,5721.408
284.8166667,280.3722222,1.699010798,0.002271247,5738.7456
284.8166667,280.3722222,1.793400287,0.001230259,5499.27
284.8166667,280.3722222,1.793400287,0.001514165,5558.952
284.8166667,280.3722222,1.793400287,0.001703435,5584.53
284.8166667,280.3722222,1.793400287,0.001892706,5610.108
284.8166667,280.3722222,1.793400287,0.001987341,5618.634
284.8166667,280.3722222,1.793400287,0.002081976,5627.16
284.8166667,280.3722222,1.793400287,0.002271247,5644.212
284.8166667,280.3722222,1.887789776,0.001230259,5418
284.8166667,280.3722222,1.887789776,0.001514165,5476.8
284.8166667,280.3722222,1.887789776,0.001703435,5502
284.8166667,280.3722222,1.887789776,0.001892706,5527.2
284.8166667,280.3722222,1.887789776,0.001987341,5535.6
284.8166667,280.3722222,1.887789776,0.002081976,5544
284.8166667,280.3722222,1.887789776,0.002271247,5560.8
284.8166667,280.3722222,2.076568753,0.001230259,5277.132
284.8166667,280.3722222,2.076568753,0.001514165,5334.4032
284.8166667,280.3722222,2.076568753,0.001703435,5358.948
284.8166667,280.3722222,2.076568753,0.001892706,5383.4928
284.8166667,280.3722222,2.076568753,0.001987341,5391.6744
284.8166667,280.3722222,2.076568753,0.002081976,5399.856
284.8166667,280.3722222,2.076568753,0.002271247,5416.2192
284.8166667,280.3722222,2.170958242,0.001230259,5217.534
284.8166667,280.3722222,2.170958242,0.001514165,5274.1584
284.8166667,280.3722222,2.170958242,0.001703435,5298.426
284.8166667,280.3722222,2.170958242,0.001892706,5322.6936
284.8166667,280.3722222,2.170958242,0.001987341,5330.7828
284.8166667,280.3722222,2.170958242,0.002081976,5338.872
284.8166667,280.3722222,2.170958242,0.002271247,5355.0504
284.8166667,280.3722222,2.265347731,0.001230259,5157.936
284.8166667,280.3722222,2.265347731,0.001514165,5213.9136
284.8166667,280.3722222,2.265347731,0.001703435,5237.904
284.8166667,280.3722222,2.265347731,0.001892706,5261.8944
284.8166667,280.3722222,2.265347731,0.001987341,5269.8912
284.8166667,280.3722222,2.265347731,0.002081976,5277.888
284.8166667,280.3722222,2.265347731,0.002271247,5293.8816
284.8166667,285.9277778,1.510231821,0.001230259,6083.91
284.8166667,285.9277778,1.510231821,0.001514165,6147.0024
284.8166667,285.9277778,1.510231821,0.001703435,6183.0552
284.8166667,285.9277778,1.510231821,0.001892706,6201.0816
284.8166667,285.9277778,1.510231821,0.001987341,6219.108
284.8166667,285.9277778,1.510231821,0.002081976,6228.1212
284.8166667,285.9277778,1.510231821,0.002271247,6246.1476
284.8166667,285.9277778,1.604621309,0.001230259,5959.17
284.8166667,285.9277778,1.604621309,0.001514165,6020.9688
284.8166667,285.9277778,1.604621309,0.001703435,6056.2824
284.8166667,285.9277778,1.604621309,0.001892706,6073.9392
284.8166667,285.9277778,1.604621309,0.001987341,6091.596
284.8166667,285.9277778,1.604621309,0.002081976,6100.4244
284.8166667,285.9277778,1.604621309,0.002271247,6118.0812
284.8166667,285.9277778,1.699010798,0.001230259,5851.44
284.8166667,285.9277778,1.699010798,0.001514165,5912.1216
284.8166667,285.9277778,1.699010798,0.001703435,5946.7968
284.8166667,285.9277778,1.699010798,0.001892706,5964.1344
284.8166667,285.9277778,1.699010798,0.001987341,5981.472
284.8166667,285.9277778,1.699010798,0.002081976,5990.1408
284.8166667,285.9277778,1.699010798,0.002271247,6007.4784
284.8166667,285.9277778,1.793400287,0.001230259,5755.05
284.8166667,285.9277778,1.793400287,0.001514165,5814.732
284.8166667,285.9277778,1.793400287,0.001703435,5848.836
284.8166667,285.9277778,1.793400287,0.001892706,5865.888
284.8166667,285.9277778,1.793400287,0.001987341,5882.94
284.8166667,285.9277778,1.793400287,0.002081976,5891.466
284.8166667,285.9277778,1.793400287,0.002271247,5908.518
284.8166667,285.9277778,1.887789776,0.001230259,5670
284.8166667,285.9277778,1.887789776,0.001514165,5728.8
284.8166667,285.9277778,1.887789776,0.001703435,5762.4
284.8166667,285.9277778,1.887789776,0.001892706,5779.2
284.8166667,285.9277778,1.887789776,0.001987341,5796
284.8166667,285.9277778,1.887789776,0.002081976,5804.4
284.8166667,285.9277778,1.887789776,0.002271247,5821.2
284.8166667,285.9277778,2.076568753,0.001230259,5522.58
284.8166667,285.9277778,2.076568753,0.001514165,5579.8512
284.8166667,285.9277778,2.076568753,0.001703435,5612.5776
284.8166667,285.9277778,2.076568753,0.001892706,5628.9408
284.8166667,285.9277778,2.076568753,0.001987341,5645.304
284.8166667,285.9277778,2.076568753,0.002081976,5653.4856
284.8166667,285.9277778,2.076568753,0.002271247,5669.8488
284.8166667,285.9277778,2.170958242,0.001230259,5460.21
284.8166667,285.9277778,2.170958242,0.001514165,5516.8344
284.8166667,285.9277778,2.170958242,0.001703435,5549.1912
284.8166667,285.9277778,2.170958242,0.001892706,5565.3696
284.8166667,285.9277778,2.170958242,0.001987341,5581.548
284.8166667,285.9277778,2.170958242,0.002081976,5589.6372
284.8166667,285.9277778,2.170958242,0.002271247,5605.8156
284.8166667,285.9277778,2.265347731,0.001230259,5397.84
284.8166667,285.9277778,2.265347731,0.001514165,5453.8176
284.8166667,285.9277778,2.265347731,0.001703435,5485.8048
284.8166667,285.9277778,2.265347731,0.001892706,5501.7984
284.8166667,285.9277778,2.265347731,0.001987341,5517.792
284.8166667,285.9277778,2.265347731,0.002081976,5525.7888
284.8166667,285.9277778,2.265347731,0.002271247,5541.7824
284.8166667,293.15,1.510231821,0.001230259,6579.636
284.8166667,293.15,1.510231821,0.001514165,6642.7284
284.8166667,293.15,1.510231821,0.001703435,6669.768
284.8166667,293.15,1.510231821,0.001892706,6696.8076
284.8166667,293.15,1.510231821,0.001987341,6705.8208
284.8166667,293.15,1.510231821,0.002081976,6714.834
284.8166667,293.15,1.510231821,0.002271247,6732.8604
284.8166667,293.15,1.604621309,0.001230259,6444.732
284.8166667,293.15,1.604621309,0.001514165,6506.5308
284.8166667,293.15,1.604621309,0.001703435,6533.016
284.8166667,293.15,1.604621309,0.001892706,6559.5012
284.8166667,293.15,1.604621309,0.001987341,6568.3296
284.8166667,293.15,1.604621309,0.002081976,6577.158
284.8166667,293.15,1.604621309,0.002271247,6594.8148
284.8166667,293.15,1.699010798,0.001230259,6328.224
284.8166667,293.15,1.699010798,0.001514165,6388.9056
284.8166667,293.15,1.699010798,0.001703435,6414.912
284.8166667,293.15,1.699010798,0.001892706,6440.9184
284.8166667,293.15,1.699010798,0.001987341,6449.5872
284.8166667,293.15,1.699010798,0.002081976,6458.256
284.8166667,293.15,1.699010798,0.002271247,6475.5936
284.8166667,293.15,1.793400287,0.001230259,6223.98
284.8166667,293.15,1.793400287,0.001514165,6283.662
284.8166667,293.15,1.793400287,0.001703435,6309.24
284.8166667,293.15,1.793400287,0.001892706,6334.818
284.8166667,293.15,1.793400287,0.001987341,6343.344
284.8166667,293.15,1.793400287,0.002081976,6351.87
284.8166667,293.15,1.793400287,0.002271247,6368.922
284.8166667,293.15,1.887789776,0.001230259,6132
284.8166667,293.15,1.887789776,0.001514165,6190.8
284.8166667,293.15,1.887789776,0.001703435,6216
284.8166667,293.15,1.887789776,0.001892706,6241.2
284.8166667,293.15,1.887789776,0.001987341,6249.6
284.8166667,293.15,1.887789776,0.002081976,6258
284.8166667,293.15,1.887789776,0.002271247,6274.8
284.8166667,293.15,2.076568753,0.001230259,5972.568
284.8166667,293.15,2.076568753,0.001514165,6029.8392
284.8166667,293.15,2.076568753,0.001703435,6054.384
284.8166667,293.15,2.076568753,0.001892706,6078.9288
284.8166667,293.15,2.076568753,0.001987341,6087.1104
284.8166667,293.15,2.076568753,0.002081976,6095.292
284.8166667,293.15,2.076568753,0.002271247,6111.6552
284.8166667,293.15,2.170958242,0.001230259,5905.116
284.8166667,293.15,2.170958242,0.001514165,5961.7404
284.8166667,293.15,2.170958242,0.001703435,5986.008
284.8166667,293.15,2.170958242,0.001892706,6010.2756
284.8166667,293.15,2.170958242,0.001987341,6018.3648
284.8166667,293.15,2.170958242,0.002081976,6026.454
284.8166667,293.15,2.170958242,0.002271247,6042.6324
284.8166667,293.15,2.265347731,0.001230259,5837.664
284.8166667,293.15,2.265347731,0.001514165,5893.6416
284.8166667,293.15,2.265347731,0.001703435,5917.632
284.8166667,293.15,2.265347731,0.001892706,5941.6224
284.8166667,293.15,2.265347731,0.001987341,5949.6192
284.8166667,293.15,2.265347731,0.002081976,5957.616
284.8166667,293.15,2.265347731,0.002271247,5973.6096
284.8166667,297.0388889,1.510231821,0.001230259,6813.9792
284.8166667,297.0388889,1.510231821,0.001514165,6877.0716
284.8166667,297.0388889,1.510231821,0.001703435,6904.1112
284.8166667,297.0388889,1.510231821,0.001892706,6931.1508
284.8166667,297.0388889,1.510231821,0.001987341,6940.164
284.8166667,297.0388889,1.510231821,0.002081976,6949.1772
284.8166667,297.0388889,1.510231821,0.002271247,6967.2036
284.8166667,297.0388889,1.604621309,0.001230259,6674.2704
284.8166667,297.0388889,1.604621309,0.001514165,6736.0692
284.8166667,297.0388889,1.604621309,0.001703435,6762.5544
284.8166667,297.0388889,1.604621309,0.001892706,6789.0396
284.8166667,297.0388889,1.604621309,0.001987341,6797.868
284.8166667,297.0388889,1.604621309,0.002081976,6806.6964
284.8166667,297.0388889,1.604621309,0.002271247,6824.3532
284.8166667,297.0388889,1.699010798,0.001230259,6553.6128
284.8166667,297.0388889,1.699010798,0.001514165,6614.2944
284.8166667,297.0388889,1.699010798,0.001703435,6640.3008
284.8166667,297.0388889,1.699010798,0.001892706,6666.3072
284.8166667,297.0388889,1.699010798,0.001987341,6674.976
284.8166667,297.0388889,1.699010798,0.002081976,6683.6448
284.8166667,297.0388889,1.699010798,0.002271247,6700.9824
284.8166667,297.0388889,1.793400287,0.001230259,6445.656
284.8166667,297.0388889,1.793400287,0.001514165,6505.338
284.8166667,297.0388889,1.793400287,0.001703435,6530.916
284.8166667,297.0388889,1.793400287,0.001892706,6556.494
284.8166667,297.0388889,1.793400287,0.001987341,6565.02
284.8166667,297.0388889,1.793400287,0.002081976,6573.546
284.8166667,297.0388889,1.793400287,0.002271247,6590.598
284.8166667,297.0388889,1.887789776,0.001230259,6350.4
284.8166667,297.0388889,1.887789776,0.001514165,6409.2
284.8166667,297.0388889,1.887789776,0.001703435,6434.4
284.8166667,297.0388889,1.887789776,0.001892706,6459.6
284.8166667,297.0388889,1.887789776,0.001987341,6468
284.8166667,297.0388889,1.887789776,0.002081976,6476.4
284.8166667,297.0388889,1.887789776,0.002271247,6493.2
284.8166667,297.0388889,2.076568753,0.001230259,6185.2896
284.8166667,297.0388889,2.076568753,0.001514165,6242.5608
284.8166667,297.0388889,2.076568753,0.001703435,6267.1056
284.8166667,297.0388889,2.076568753,0.001892706,6291.6504
284.8166667,297.0388889,2.076568753,0.001987341,6299.832
284.8166667,297.0388889,2.076568753,0.002081976,6308.0136
284.8166667,297.0388889,2.076568753,0.002271247,6324.3768
284.8166667,297.0388889,2.170958242,0.001230259,6115.4352
284.8166667,297.0388889,2.170958242,0.001514165,6172.0596
284.8166667,297.0388889,2.170958242,0.001703435,6196.3272
284.8166667,297.0388889,2.170958242,0.001892706,6220.5948
284.8166667,297.0388889,2.170958242,0.001987341,6228.684
284.8166667,297.0388889,2.170958242,0.002081976,6236.7732
284.8166667,297.0388889,2.170958242,0.002271247,6252.9516
284.8166667,297.0388889,2.265347731,0.001230259,6045.5808
284.8166667,297.0388889,2.265347731,0.001514165,6101.5584
284.8166667,297.0388889,2.265347731,0.001703435,6125.5488
284.8166667,297.0388889,2.265347731,0.001892706,6149.5392
284.8166667,297.0388889,2.265347731,0.001987341,6157.536
284.8166667,297.0388889,2.265347731,0.002081976,6165.5328
284.8166667,297.0388889,2.265347731,0.002271247,6181.5264
284.8166667,303.15,1.510231821,0.001230259,7246.6128
284.8166667,303.15,1.510231821,0.001514165,7309.7052
284.8166667,303.15,1.510231821,0.001703435,7345.758
284.8166667,303.15,1.510231821,0.001892706,7363.7844
284.8166667,303.15,1.510231821,0.001987341,7381.8108
284.8166667,303.15,1.510231821,0.002081976,7390.824
284.8166667,303.15,1.510231821,0.002271247,7410.335775
284.8166667,303.15,1.604621309,0.001230259,7098.0336
284.8166667,303.15,1.604621309,0.001514165,7159.8324
284.8166667,303.15,1.604621309,0.001703435,7195.146
284.8166667,303.15,1.604621309,0.001892706,7212.8028
284.8166667,303.15,1.604621309,0.001987341,7230.4596
284.8166667,303.15,1.604621309,0.002081976,7239.288
284.8166667,303.15,1.604621309,0.002271247,7258.39972
284.8166667,303.15,1.699010798,0.001230259,6969.7152
284.8166667,303.15,1.699010798,0.001514165,7030.3968
284.8166667,303.15,1.699010798,0.001703435,7065.072
284.8166667,303.15,1.699010798,0.001892706,7082.4096
284.8166667,303.15,1.699010798,0.001987341,7099.7472
284.8166667,303.15,1.699010798,0.002081976,7108.416
284.8166667,303.15,1.699010798,0.002271247,7127.182218
284.8166667,303.15,1.793400287,0.001230259,6854.904
284.8166667,303.15,1.793400287,0.001514165,6914.586
284.8166667,303.15,1.793400287,0.001703435,6948.69
284.8166667,303.15,1.793400287,0.001892706,6965.742
284.8166667,303.15,1.793400287,0.001987341,6982.794
284.8166667,303.15,1.793400287,0.002081976,6991.32
284.8166667,303.15,1.793400287,0.002271247,7009.777085
284.8166667,303.15,1.887789776,0.001230259,6753.6
284.8166667,303.15,1.887789776,0.001514165,6812.4
284.8166667,303.15,1.887789776,0.001703435,6846
284.8166667,303.15,1.887789776,0.001892706,6862.8
284.8166667,303.15,1.887789776,0.001987341,6879.6
284.8166667,303.15,1.887789776,0.002081976,6888
284.8166667,303.15,1.887789776,0.002271247,6906.18432
284.8166667,303.15,2.076568753,0.001230259,6578.0064
284.8166667,303.15,2.076568753,0.001514165,6635.2776
284.8166667,303.15,2.076568753,0.001703435,6668.004
284.8166667,303.15,2.076568753,0.001892706,6684.3672
284.8166667,303.15,2.076568753,0.001987341,6700.7304
284.8166667,303.15,2.076568753,0.002081976,6708.912
284.8166667,303.15,2.076568753,0.002271247,6726.623528
284.8166667,303.15,2.170958242,0.001230259,6503.7168
284.8166667,303.15,2.170958242,0.001514165,6560.3412
284.8166667,303.15,2.170958242,0.001703435,6592.698
284.8166667,303.15,2.170958242,0.001892706,6608.8764
284.8166667,303.15,2.170958242,0.001987341,6625.0548
284.8166667,303.15,2.170958242,0.002081976,6633.144
284.8166667,303.15,2.170958242,0.002271247,6650.6555
284.8166667,303.15,2.265347731,0.001230259,6429.4272
284.8166667,303.15,2.265347731,0.001514165,6485.4048
284.8166667,303.15,2.265347731,0.001703435,6517.392
284.8166667,303.15,2.265347731,0.001892706,6533.3856
284.8166667,303.15,2.265347731,0.001987341,6549.3792
284.8166667,303.15,2.265347731,0.002081976,6557.376
284.8166667,303.15,2.265347731,0.002271247,6574.687473
287.5944444,269.2611111,1.510231821,0.001230259,5831.595025
287.5944444,269.2611111,1.510231821,0.001514165,5900.912202
287.5944444,269.2611111,1.510231821,0.001703435,5941.520385
287.5944444,269.2611111,1.510231821,0.001892706,5962.929921
287.5944444,269.2611111,1.510231821,0.001987341,5979.09936
287.5944444,269.2611111,1.510231821,0.002081976,5988.68125
287.5944444,269.2611111,1.510231821,0.002271247,6007.84503
287.5944444,269.2611111,1.604621309,0.001230259,5712.028305
287.5944444,269.2611111,1.604621309,0.001514165,5779.924254
287.5944444,269.2611111,1.604621309,0.001703435,5819.699837
287.5944444,269.2611111,1.604621309,0.001892706,5840.670407
287.5944444,269.2611111,1.604621309,0.001987341,5856.50832
287.5944444,269.2611111,1.604621309,0.002081976,5865.89375
287.5944444,269.2611111,1.604621309,0.002271247,5884.66461
287.5944444,269.2611111,1.699010798,0.001230259,5608.766138
287.5944444,269.2611111,1.699010798,0.001514165,5675.434663
287.5944444,269.2611111,1.699010798,0.001703435,5714.491181
287.5944444,269.2611111,1.699010798,0.001892706,5735.082645
287.5944444,269.2611111,1.699010798,0.001987341,5750.63424
287.5944444,269.2611111,1.699010798,0.002081976,5759.85
287.5944444,269.2611111,1.699010798,0.002271247,5778.28152
287.5944444,269.2611111,1.793400287,0.001230259,5516.373673
287.5944444,269.2611111,1.793400287,0.001514165,5581.943975
287.5944444,269.2611111,1.793400287,0.001703435,5620.357121
287.5944444,269.2611111,1.793400287,0.001892706,5640.609384
287.5944444,269.2611111,1.793400287,0.001987341,5655.9048
287.5944444,269.2611111,1.793400287,0.002081976,5664.96875
287.5944444,269.2611111,1.793400287,0.002271247,5683.09665
287.5944444,269.2611111,1.887789776,0.001230259,5434.850909
287.5944444,269.2611111,1.887789776,0.001514165,5499.452192
287.5944444,269.2611111,1.887789776,0.001703435,5537.297656
287.5944444,269.2611111,1.887789776,0.001892706,5557.250625
287.5944444,269.2611111,1.887789776,0.001987341,5572.32
287.5944444,269.2611111,1.887789776,0.002081976,5581.25
287.5944444,269.2611111,1.887789776,0.002271247,5599.11
287.5944444,269.2611111,2.076568753,0.001230259,5293.544785
287.5944444,269.2611111,2.076568753,0.001514165,5356.466435
287.5944444,269.2611111,2.076568753,0.001703435,5393.327917
287.5944444,269.2611111,2.076568753,0.001892706,5412.762109
287.5944444,269.2611111,2.076568753,0.001987341,5427.43968
287.5944444,269.2611111,2.076568753,0.002081976,5436.1375
287.5944444,269.2611111,2.076568753,0.002271247,5453.53314
287.5944444,269.2611111,2.170958242,0.001230259,5233.761425
287.5944444,269.2611111,2.170958242,0.001514165,5295.972461
287.5944444,269.2611111,2.170958242,0.001703435,5332.417643
287.5944444,269.2611111,2.170958242,0.001892706,5351.632352
287.5944444,269.2611111,2.170958242,0.001987341,5366.14416
287.5944444,269.2611111,2.170958242,0.002081976,5374.74375
287.5944444,269.2611111,2.170958242,0.002271247,5391.94293
287.5944444,269.2611111,2.265347731,0.001230259,5173.978065
287.5944444,269.2611111,2.265347731,0.001514165,5235.478487
287.5944444,269.2611111,2.265347731,0.001703435,5271.507369
287.5944444,269.2611111,2.265347731,0.001892706,5290.502595
287.5944444,269.2611111,2.265347731,0.001987341,5304.84864
287.5944444,269.2611111,2.265347731,0.002081976,5313.35
287.5944444,269.2611111,2.265347731,0.002271247,5330.35272
287.5944444,273.15,1.510231821,0.001230259,6046.17259
287.5944444,273.15,1.510231821,0.001514165,6113.24582
287.5944444,273.15,1.510231821,0.001703435,6151.57338
287.5944444,273.15,1.510231821,0.001892706,6170.73716
287.5944444,273.15,1.510231821,0.001987341,6189.90094
287.5944444,273.15,1.510231821,0.002081976,6199.48283
287.5944444,273.15,1.510231821,0.002271247,6218.64661
287.5944444,273.15,1.604621309,0.001230259,5922.20633
287.5944444,273.15,1.604621309,0.001514165,5987.90434
287.5944444,273.15,1.604621309,0.001703435,6025.44606
287.5944444,273.15,1.604621309,0.001892706,6044.21692
287.5944444,273.15,1.604621309,0.001987341,6062.98778
287.5944444,273.15,1.604621309,0.002081976,6072.37321
287.5944444,273.15,1.604621309,0.002271247,6091.14407
287.5944444,273.15,1.699010798,0.001230259,5815.14456
287.5944444,273.15,1.699010798,0.001514165,5879.65488
287.5944444,273.15,1.699010798,0.001703435,5916.51792
287.5944444,273.15,1.699010798,0.001892706,5934.94944
287.5944444,273.15,1.699010798,0.001987341,5953.38096
287.5944444,273.15,1.699010798,0.002081976,5962.59672
287.5944444,273.15,1.699010798,0.002271247,5981.02824
287.5944444,273.15,1.793400287,0.001230259,5719.35245
287.5944444,273.15,1.793400287,0.001514165,5782.8001
287.5944444,273.15,1.793400287,0.001703435,5819.0559
287.5944444,273.15,1.793400287,0.001892706,5837.1838
287.5944444,273.15,1.793400287,0.001987341,5855.3117
287.5944444,273.15,1.793400287,0.002081976,5864.37565
287.5944444,273.15,1.793400287,0.002271247,5882.50355
287.5944444,273.15,1.887789776,0.001230259,5634.83
287.5944444,273.15,1.887789776,0.001514165,5697.34
287.5944444,273.15,1.887789776,0.001703435,5733.06
287.5944444,273.15,1.887789776,0.001892706,5750.92
287.5944444,273.15,1.887789776,0.001987341,5768.78
287.5944444,273.15,1.887789776,0.002081976,5777.71
287.5944444,273.15,1.887789776,0.002271247,5795.57
287.5944444,273.15,2.076568753,0.001230259,5488.32442
287.5944444,273.15,2.076568753,0.001514165,5549.20916
287.5944444,273.15,2.076568753,0.001703435,5584.00044
287.5944444,273.15,2.076568753,0.001892706,5601.39608
287.5944444,273.15,2.076568753,0.001987341,5618.79172
287.5944444,273.15,2.076568753,0.002081976,5627.48954
287.5944444,273.15,2.076568753,0.002271247,5644.88518
287.5944444,273.15,2.170958242,0.001230259,5426.34129
287.5944444,273.15,2.170958242,0.001514165,5486.53842
287.5944444,273.15,2.170958242,0.001703435,5520.93678
287.5944444,273.15,2.170958242,0.001892706,5538.13596
287.5944444,273.15,2.170958242,0.001987341,5555.33514
287.5944444,273.15,2.170958242,0.002081976,5563.93473
287.5944444,273.15,2.170958242,0.002271247,5581.13391
287.5944444,273.15,2.265347731,0.001230259,5364.35816
287.5944444,273.15,2.265347731,0.001514165,5423.86768
287.5944444,273.15,2.265347731,0.001703435,5457.87312
287.5944444,273.15,2.265347731,0.001892706,5474.87584
287.5944444,273.15,2.265347731,0.001987341,5491.87856
287.5944444,273.15,2.265347731,0.002081976,5500.37992
287.5944444,273.15,2.265347731,0.002271247,5517.38264
287.5944444,280.3722222,1.510231821,0.001230259,6180.31905
287.5944444,280.3722222,1.510231821,0.001514165,6247.39228
287.5944444,280.3722222,1.510231821,0.001703435,6276.13795
287.5944444,280.3722222,1.510231821,0.001892706,6304.88362
287.5944444,280.3722222,1.510231821,0.001987341,6314.46551
287.5944444,280.3722222,1.510231821,0.002081976,6324.0474
287.5944444,280.3722222,1.510231821,0.002271247,6343.21118
287.5944444,280.3722222,1.604621309,0.001230259,6053.60235
287.5944444,280.3722222,1.604621309,0.001514165,6119.30036
287.5944444,280.3722222,1.604621309,0.001703435,6147.45665
287.5944444,280.3722222,1.604621309,0.001892706,6175.61294
287.5944444,280.3722222,1.604621309,0.001987341,6184.99837
287.5944444,280.3722222,1.604621309,0.002081976,6194.3838
287.5944444,280.3722222,1.604621309,0.002271247,6213.15466
287.5944444,280.3722222,1.699010798,0.001230259,5944.1652
287.5944444,280.3722222,1.699010798,0.001514165,6008.67552
287.5944444,280.3722222,1.699010798,0.001703435,6036.3228
287.5944444,280.3722222,1.699010798,0.001892706,6063.97008
287.5944444,280.3722222,1.699010798,0.001987341,6073.18584
287.5944444,280.3722222,1.699010798,0.002081976,6082.4016
287.5944444,280.3722222,1.699010798,0.002271247,6100.83312
287.5944444,280.3722222,1.793400287,0.001230259,5846.24775
287.5944444,280.3722222,1.793400287,0.001514165,5909.6954
287.5944444,280.3722222,1.793400287,0.001703435,5936.88725
287.5944444,280.3722222,1.793400287,0.001892706,5964.0791
287.5944444,280.3722222,1.793400287,0.001987341,5973.14305
287.5944444,280.3722222,1.793400287,0.002081976,5982.207
287.5944444,280.3722222,1.793400287,0.002271247,6000.3349
287.5944444,280.3722222,1.887789776,0.001230259,5759.85
287.5944444,280.3722222,1.887789776,0.001514165,5822.36
287.5944444,280.3722222,1.887789776,0.001703435,5849.15
287.5944444,280.3722222,1.887789776,0.001892706,5875.94
287.5944444,280.3722222,1.887789776,0.001987341,5884.87
287.5944444,280.3722222,1.887789776,0.002081976,5893.8
287.5944444,280.3722222,1.887789776,0.002271247,5911.66
287.5944444,280.3722222,2.076568753,0.001230259,5610.0939
287.5944444,280.3722222,2.076568753,0.001514165,5670.97864
287.5944444,280.3722222,2.076568753,0.001703435,5697.0721
287.5944444,280.3722222,2.076568753,0.001892706,5723.16556
287.5944444,280.3722222,2.076568753,0.001987341,5731.86338
287.5944444,280.3722222,2.076568753,0.002081976,5740.5612
287.5944444,280.3722222,2.076568753,0.002271247,5757.95684
287.5944444,280.3722222,2.170958242,0.001230259,5546.73555
287.5944444,280.3722222,2.170958242,0.001514165,5606.93268
287.5944444,280.3722222,2.170958242,0.001703435,5632.73145
287.5944444,280.3722222,2.170958242,0.001892706,5658.53022
287.5944444,280.3722222,2.170958242,0.001987341,5667.12981
287.5944444,280.3722222,2.170958242,0.002081976,5675.7294
287.5944444,280.3722222,2.170958242,0.002271247,5692.92858
287.5944444,280.3722222,2.265347731,0.001230259,5483.3772
287.5944444,280.3722222,2.265347731,0.001514165,5542.88672
287.5944444,280.3722222,2.265347731,0.001703435,5568.3908
287.5944444,280.3722222,2.265347731,0.001892706,5593.89488
287.5944444,280.3722222,2.265347731,0.001987341,5602.39624
287.5944444,280.3722222,2.265347731,0.002081976,5610.8976
287.5944444,280.3722222,2.265347731,0.002271247,5627.90032
287.5944444,285.9277778,1.510231821,0.001230259,6467.77575
287.5944444,285.9277778,1.510231821,0.001514165,6534.84898
287.5944444,285.9277778,1.510231821,0.001703435,6573.17654
287.5944444,285.9277778,1.510231821,0.001892706,6592.34032
287.5944444,285.9277778,1.510231821,0.001987341,6611.5041
287.5944444,285.9277778,1.510231821,0.002081976,6621.08599
287.5944444,285.9277778,1.510231821,0.002271247,6640.24977
287.5944444,285.9277778,1.604621309,0.001230259,6335.16525
287.5944444,285.9277778,1.604621309,0.001514165,6400.86326
287.5944444,285.9277778,1.604621309,0.001703435,6438.40498
287.5944444,285.9277778,1.604621309,0.001892706,6457.17584
287.5944444,285.9277778,1.604621309,0.001987341,6475.9467
287.5944444,285.9277778,1.604621309,0.002081976,6485.33213
287.5944444,285.9277778,1.604621309,0.002271247,6504.10299
287.5944444,285.9277778,1.699010798,0.001230259,6220.638
287.5944444,285.9277778,1.699010798,0.001514165,6285.14832
287.5944444,285.9277778,1.699010798,0.001703435,6322.01136
287.5944444,285.9277778,1.699010798,0.001892706,6340.44288
287.5944444,285.9277778,1.699010798,0.001987341,6358.8744
287.5944444,285.9277778,1.699010798,0.002081976,6368.09016
287.5944444,285.9277778,1.699010798,0.002271247,6386.52168
287.5944444,285.9277778,1.793400287,0.001230259,6118.16625
287.5944444,285.9277778,1.793400287,0.001514165,6181.6139
287.5944444,285.9277778,1.793400287,0.001703435,6217.8697
287.5944444,285.9277778,1.793400287,0.001892706,6235.9976
287.5944444,285.9277778,1.793400287,0.001987341,6254.1255
287.5944444,285.9277778,1.793400287,0.002081976,6263.18945
287.5944444,285.9277778,1.793400287,0.002271247,6281.31735
287.5944444,285.9277778,1.887789776,0.001230259,6027.75
287.5944444,285.9277778,1.887789776,0.001514165,6090.26
287.5944444,285.9277778,1.887789776,0.001703435,6125.98
287.5944444,285.9277778,1.887789776,0.001892706,6143.84
287.5944444,285.9277778,1.887789776,0.001987341,6161.7
287.5944444,285.9277778,1.887789776,0.002081976,6170.63
287.5944444,285.9277778,1.887789776,0.002271247,6188.49
287.5944444,285.9277778,2.076568753,0.001230259,5871.0285
287.5944444,285.9277778,2.076568753,0.001514165,5931.91324
287.5944444,285.9277778,2.076568753,0.001703435,5966.70452
287.5944444,285.9277778,2.076568753,0.001892706,5984.10016
287.5944444,285.9277778,2.076568753,0.001987341,6001.4958
287.5944444,285.9277778,2.076568753,0.002081976,6010.19362
287.5944444,285.9277778,2.076568753,0.002271247,6027.58926
287.5944444,285.9277778,2.170958242,0.001230259,5804.72325
287.5944444,285.9277778,2.170958242,0.001514165,5864.92038
287.5944444,285.9277778,2.170958242,0.001703435,5899.31874
287.5944444,285.9277778,2.170958242,0.001892706,5916.51792
287.5944444,285.9277778,2.170958242,0.001987341,5933.7171
287.5944444,285.9277778,2.170958242,0.002081976,5942.31669
287.5944444,285.9277778,2.170958242,0.002271247,5959.51587
287.5944444,285.9277778,2.265347731,0.001230259,5738.418
287.5944444,285.9277778,2.265347731,0.001514165,5797.92752
287.5944444,285.9277778,2.265347731,0.001703435,5831.93296
287.5944444,285.9277778,2.265347731,0.001892706,5848.93568
287.5944444,285.9277778,2.265347731,0.001987341,5865.9384
287.5944444,285.9277778,2.265347731,0.002081976,5874.43976
287.5944444,285.9277778,2.265347731,0.002271247,5891.44248
287.5944444,293.15,1.510231821,0.001230259,6994.7797
287.5944444,293.15,1.510231821,0.001514165,7061.85293
287.5944444,293.15,1.510231821,0.001703435,7090.5986
287.5944444,293.15,1.510231821,0.001892706,7119.34427
287.5944444,293.15,1.510231821,0.001987341,7128.92616
287.5944444,293.15,1.510231821,0.002081976,7138.50805
287.5944444,293.15,1.510231821,0.002271247,7157.67183
287.5944444,293.15,1.604621309,0.001230259,6851.3639
287.5944444,293.15,1.604621309,0.001514165,6917.06191
287.5944444,293.15,1.604621309,0.001703435,6945.2182
287.5944444,293.15,1.604621309,0.001892706,6973.37449
287.5944444,293.15,1.604621309,0.001987341,6982.75992
287.5944444,293.15,1.604621309,0.002081976,6992.14535
287.5944444,293.15,1.604621309,0.002271247,7010.91621
287.5944444,293.15,1.699010798,0.001230259,6727.5048
287.5944444,293.15,1.699010798,0.001514165,6792.01512
287.5944444,293.15,1.699010798,0.001703435,6819.6624
287.5944444,293.15,1.699010798,0.001892706,6847.30968
287.5944444,293.15,1.699010798,0.001987341,6856.52544
287.5944444,293.15,1.699010798,0.002081976,6865.7412
287.5944444,293.15,1.699010798,0.002271247,6884.17272
287.5944444,293.15,1.793400287,0.001230259,6616.6835
287.5944444,293.15,1.793400287,0.001514165,6680.13115
287.5944444,293.15,1.793400287,0.001703435,6707.323
287.5944444,293.15,1.793400287,0.001892706,6734.51485
287.5944444,293.15,1.793400287,0.001987341,6743.5788
287.5944444,293.15,1.793400287,0.002081976,6752.64275
287.5944444,293.15,1.793400287,0.002271247,6770.77065
287.5944444,293.15,1.887789776,0.001230259,6518.9
287.5944444,293.15,1.887789776,0.001514165,6581.41
287.5944444,293.15,1.887789776,0.001703435,6608.2
287.5944444,293.15,1.887789776,0.001892706,6634.99
287.5944444,293.15,1.887789776,0.001987341,6643.92
287.5944444,293.15,1.887789776,0.002081976,6652.85
287.5944444,293.15,1.887789776,0.002271247,6670.71
287.5944444,293.15,2.076568753,0.001230259,6349.4086
287.5944444,293.15,2.076568753,0.001514165,6410.29334
287.5944444,293.15,2.076568753,0.001703435,6436.3868
287.5944444,293.15,2.076568753,0.001892706,6462.48026
287.5944444,293.15,2.076568753,0.001987341,6471.17808
287.5944444,293.15,2.076568753,0.002081976,6479.8759
287.5944444,293.15,2.076568753,0.002271247,6497.27154
287.5944444,293.15,2.170958242,0.001230259,6277.7007
287.5944444,293.15,2.170958242,0.001514165,6337.89783
287.5944444,293.15,2.170958242,0.001703435,6363.6966
287.5944444,293.15,2.170958242,0.001892706,6389.49537
287.5944444,293.15,2.170958242,0.001987341,6398.09496
287.5944444,293.15,2.170958242,0.002081976,6406.69455
287.5944444,293.15,2.170958242,0.002271247,6423.89373
287.5944444,293.15,2.265347731,0.001230259,6205.9928
287.5944444,293.15,2.265347731,0.001514165,6265.50232
287.5944444,293.15,2.265347731,0.001703435,6291.0064
287.5944444,293.15,2.265347731,0.001892706,6316.51048
287.5944444,293.15,2.265347731,0.001987341,6325.01184
287.5944444,293.15,2.265347731,0.002081976,6333.5132
287.5944444,293.15,2.265347731,0.002271247,6350.51592
287.5944444,297.0388889,1.510231821,0.001230259,7243.90884
287.5944444,297.0388889,1.510231821,0.001514165,7310.98207
287.5944444,297.0388889,1.510231821,0.001703435,7339.72774
287.5944444,297.0388889,1.510231821,0.001892706,7368.47341
287.5944444,297.0388889,1.510231821,0.001987341,7378.0553
287.5944444,297.0388889,1.510231821,0.002081976,7387.63719
287.5944444,297.0388889,1.510231821,0.002271247,7406.80097
287.5944444,297.0388889,1.604621309,0.001230259,7095.38508
287.5944444,297.0388889,1.604621309,0.001514165,7161.08309
287.5944444,297.0388889,1.604621309,0.001703435,7189.23938
287.5944444,297.0388889,1.604621309,0.001892706,7217.39567
287.5944444,297.0388889,1.604621309,0.001987341,7226.7811
287.5944444,297.0388889,1.604621309,0.002081976,7236.16653
287.5944444,297.0388889,1.604621309,0.002271247,7254.93739
287.5944444,297.0388889,1.699010798,0.001230259,6967.11456
287.5944444,297.0388889,1.699010798,0.001514165,7031.62488
287.5944444,297.0388889,1.699010798,0.001703435,7059.27216
287.5944444,297.0388889,1.699010798,0.001892706,7086.91944
287.5944444,297.0388889,1.699010798,0.001987341,7096.1352
287.5944444,297.0388889,1.699010798,0.002081976,7105.35096
287.5944444,297.0388889,1.699010798,0.002271247,7123.78248
287.5944444,297.0388889,1.793400287,0.001230259,6852.3462
287.5944444,297.0388889,1.793400287,0.001514165,6915.79385
287.5944444,297.0388889,1.793400287,0.001703435,6942.9857
287.5944444,297.0388889,1.793400287,0.001892706,6970.17755
287.5944444,297.0388889,1.793400287,0.001987341,6979.2415
287.5944444,297.0388889,1.793400287,0.002081976,6988.30545
287.5944444,297.0388889,1.793400287,0.002271247,7006.43335
287.5944444,297.0388889,1.887789776,0.001230259,6751.08
287.5944444,297.0388889,1.887789776,0.001514165,6813.59
287.5944444,297.0388889,1.887789776,0.001703435,6840.38
287.5944444,297.0388889,1.887789776,0.001892706,6867.17
287.5944444,297.0388889,1.887789776,0.001987341,6876.1
287.5944444,297.0388889,1.887789776,0.002081976,6885.03
287.5944444,297.0388889,1.887789776,0.002271247,6902.89
287.5944444,297.0388889,2.076568753,0.001230259,6575.55192
287.5944444,297.0388889,2.076568753,0.001514165,6636.43666
287.5944444,297.0388889,2.076568753,0.001703435,6662.53012
287.5944444,297.0388889,2.076568753,0.001892706,6688.62358
287.5944444,297.0388889,2.076568753,0.001987341,6697.3214
287.5944444,297.0388889,2.076568753,0.002081976,6706.01922
287.5944444,297.0388889,2.076568753,0.002271247,6723.41486
287.5944444,297.0388889,2.170958242,0.001230259,6501.29004
287.5944444,297.0388889,2.170958242,0.001514165,6561.48717
287.5944444,297.0388889,2.170958242,0.001703435,6587.28594
287.5944444,297.0388889,2.170958242,0.001892706,6613.08471
287.5944444,297.0388889,2.170958242,0.001987341,6621.6843
287.5944444,297.0388889,2.170958242,0.002081976,6630.28389
287.5944444,297.0388889,2.170958242,0.002271247,6647.48307
287.5944444,297.0388889,2.265347731,0.001230259,6427.02816
287.5944444,297.0388889,2.265347731,0.001514165,6486.53768
287.5944444,297.0388889,2.265347731,0.001703435,6512.04176
287.5944444,297.0388889,2.265347731,0.001892706,6537.54584
287.5944444,297.0388889,2.265347731,0.001987341,6546.0472
287.5944444,297.0388889,2.265347731,0.002081976,6554.54856
287.5944444,297.0388889,2.265347731,0.002271247,6571.55128
287.5944444,303.15,1.510231821,0.001230259,7703.83956
287.5944444,303.15,1.510231821,0.001514165,7770.91279
287.5944444,303.15,1.510231821,0.001703435,7809.24035
287.5944444,303.15,1.510231821,0.001892706,7828.40413
287.5944444,303.15,1.510231821,0.001987341,7847.56791
287.5944444,303.15,1.510231821,0.002081976,7857.1498
287.5944444,303.15,1.510231821,0.002271247,7877.892675
287.5944444,303.15,1.604621309,0.001230259,7545.88572
287.5944444,303.15,1.604621309,0.001514165,7611.58373
287.5944444,303.15,1.604621309,0.001703435,7649.12545
287.5944444,303.15,1.604621309,0.001892706,7667.89631
287.5944444,303.15,1.604621309,0.001987341,7686.66717
287.5944444,303.15,1.604621309,0.002081976,7696.0526
287.5944444,303.15,1.604621309,0.002271247,7716.370179
287.5944444,303.15,1.699010798,0.001230259,7409.47104
287.5944444,303.15,1.699010798,0.001514165,7473.98136
287.5944444,303.15,1.699010798,0.001703435,7510.8444
287.5944444,303.15,1.699010798,0.001892706,7529.27592
287.5944444,303.15,1.699010798,0.001987341,7547.70744
287.5944444,303.15,1.699010798,0.002081976,7556.9232
287.5944444,303.15,1.699010798,0.002271247,7576.873477
287.5944444,303.15,1.793400287,0.001230259,7287.4158
287.5944444,303.15,1.793400287,0.001514165,7350.86345
287.5944444,303.15,1.793400287,0.001703435,7387.11925
287.5944444,303.15,1.793400287,0.001892706,7405.24715
287.5944444,303.15,1.793400287,0.001987341,7423.37505
287.5944444,303.15,1.793400287,0.002081976,7432.439
287.5944444,303.15,1.793400287,0.002271247,7452.060639
287.5944444,303.15,1.887789776,0.001230259,7179.72
287.5944444,303.15,1.887789776,0.001514165,7242.23
287.5944444,303.15,1.887789776,0.001703435,7277.95
287.5944444,303.15,1.887789776,0.001892706,7295.81
287.5944444,303.15,1.887789776,0.001987341,7313.67
287.5944444,303.15,1.887789776,0.002081976,7322.6
287.5944444,303.15,1.887789776,0.002271247,7341.931664
287.5944444,303.15,2.076568753,0.001230259,6993.04728
287.5944444,303.15,2.076568753,0.001514165,7053.93202
287.5944444,303.15,2.076568753,0.001703435,7088.7233
287.5944444,303.15,2.076568753,0.001892706,7106.11894
287.5944444,303.15,2.076568753,0.001987341,7123.51458
287.5944444,303.15,2.076568753,0.002081976,7132.2124
287.5944444,303.15,2.076568753,0.002271247,7151.041441
287.5944444,303.15,2.170958242,0.001230259,6914.07036
287.5944444,303.15,2.170958242,0.001514165,6974.26749
287.5944444,303.15,2.170958242,0.001703435,7008.66585
287.5944444,303.15,2.170958242,0.001892706,7025.86503
287.5944444,303.15,2.170958242,0.001987341,7043.06421
287.5944444,303.15,2.170958242,0.002081976,7051.6638
287.5944444,303.15,2.170958242,0.002271247,7070.280192
287.5944444,303.15,2.265347731,0.001230259,6835.09344
287.5944444,303.15,2.265347731,0.001514165,6894.60296
287.5944444,303.15,2.265347731,0.001703435,6928.6084
287.5944444,303.15,2.265347731,0.001892706,6945.61112
287.5944444,303.15,2.265347731,0.001987341,6962.61384
287.5944444,303.15,2.265347731,0.002081976,6971.1152
287.5944444,303.15,2.265347731,0.002271247,6989.518944
290.3722222,269.2611111,1.510231821,0.001230259,6177.703129
290.3722222,269.2611111,1.510231821,0.001514165,6251.134315
290.3722222,269.2611111,1.510231821,0.001703435,6294.152614
290.3722222,269.2611111,1.510231821,0.001892706,6316.832816
290.3722222,269.2611111,1.510231821,0.001987341,6333.96192
290.3722222,269.2611111,1.510231821,0.002081976,6344.1125
290.3722222,269.2611111,1.510231821,0.002271247,6364.41366
290.3722222,269.2611111,1.604621309,0.001230259,6051.040064
290.3722222,269.2611111,1.604621309,0.001514165,6122.965671
290.3722222,269.2611111,1.604621309,0.001703435,6165.101955
290.3722222,269.2611111,1.604621309,0.001892706,6187.317139
290.3722222,269.2611111,1.604621309,0.001987341,6204.09504
290.3722222,269.2611111,1.604621309,0.002081976,6214.0375
290.3722222,269.2611111,1.604621309,0.002271247,6233.92242
290.3722222,269.2611111,1.699010798,0.001230259,5941.649235
290.3722222,269.2611111,1.699010798,0.001514165,6012.27457
290.3722222,269.2611111,1.699010798,0.001703435,6053.649113
290.3722222,269.2611111,1.699010798,0.001892706,6075.46269
290.3722222,269.2611111,1.699010798,0.001987341,6091.93728
290.3722222,269.2611111,1.699010798,0.002081976,6101.7
290.3722222,269.2611111,1.699010798,0.002271247,6121.22544
290.3722222,269.2611111,1.793400287,0.001230259,5843.77323
290.3722222,269.2611111,1.793400287,0.001514165,5913.235163
290.3722222,269.2611111,1.793400287,0.001703435,5953.928148
290.3722222,269.2611111,1.793400287,0.001892706,5975.382394
290.3722222,269.2611111,1.793400287,0.001987341,5991.5856
290.3722222,269.2611111,1.793400287,0.002081976,6001.1875
290.3722222,269.2611111,1.793400287,0.002271247,6020.3913
290.3722222,269.2611111,1.887789776,0.001230259,5757.412049
290.3722222,269.2611111,1.887789776,0.001514165,5825.847451
290.3722222,269.2611111,1.887789776,0.001703435,5865.939063
290.3722222,269.2611111,1.887789776,0.001892706,5887.07625
290.3722222,269.2611111,1.887789776,0.001987341,5903.04
290.3722222,269.2611111,1.887789776,0.002081976,5912.5
290.3722222,269.2611111,1.887789776,0.002271247,5931.42
290.3722222,269.2611111,2.076568753,0.001230259,5607.719336
290.3722222,269.2611111,2.076568753,0.001514165,5674.375418
290.3722222,269.2611111,2.076568753,0.001703435,5713.424647
290.3722222,269.2611111,2.076568753,0.001892706,5734.012268
290.3722222,269.2611111,2.076568753,0.001987341,5749.56096
290.3722222,269.2611111,2.076568753,0.002081976,5758.775
290.3722222,269.2611111,2.076568753,0.002271247,5777.20308
290.3722222,269.2611111,2.170958242,0.001230259,5544.387803
290.3722222,269.2611111,2.170958242,0.001514165,5610.291096
290.3722222,269.2611111,2.170958242,0.001703435,5648.899317
290.3722222,269.2611111,2.170958242,0.001892706,5669.254429
290.3722222,269.2611111,2.170958242,0.001987341,5684.62752
290.3722222,269.2611111,2.170958242,0.002081976,5693.7375
290.3722222,269.2611111,2.170958242,0.002271247,5711.95746
290.3722222,269.2611111,2.265347731,0.001230259,5481.056271
290.3722222,269.2611111,2.265347731,0.001514165,5546.206774
290.3722222,269.2611111,2.265347731,0.001703435,5584.373988
290.3722222,269.2611111,2.265347731,0.001892706,5604.49659
290.3722222,269.2611111,2.265347731,0.001987341,5619.69408
290.3722222,269.2611111,2.265347731,0.002081976,5628.7
290.3722222,269.2611111,2.265347731,0.002271247,5646.71184
290.3722222,273.15,1.510231821,0.001230259,6405.01598
290.3722222,273.15,1.510231821,0.001514165,6476.07004
290.3722222,273.15,1.510231821,0.001703435,6516.67236
290.3722222,273.15,1.510231821,0.001892706,6536.97352
290.3722222,273.15,1.510231821,0.001987341,6557.27468
290.3722222,273.15,1.510231821,0.002081976,6567.42526
290.3722222,273.15,1.510231821,0.002271247,6587.72642
290.3722222,273.15,1.604621309,0.001230259,6273.69226
290.3722222,273.15,1.604621309,0.001514165,6343.28948
290.3722222,273.15,1.604621309,0.001703435,6383.05932
290.3722222,273.15,1.604621309,0.001892706,6402.94424
290.3722222,273.15,1.604621309,0.001987341,6422.82916
290.3722222,273.15,1.604621309,0.002081976,6432.77162
290.3722222,273.15,1.604621309,0.002271247,6452.65654
290.3722222,273.15,1.699010798,0.001230259,6160.27632
290.3722222,273.15,1.699010798,0.001514165,6228.61536
290.3722222,273.15,1.699010798,0.001703435,6267.66624
