Tdb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Htg Pow [W]
290.3722222,273.15,1.699010798,0.001892706,6287.19168
290.3722222,273.15,1.699010798,0.001987341,6306.71712
290.3722222,273.15,1.699010798,0.002081976,6316.47984
290.3722222,273.15,1.699010798,0.002271247,6336.00528
290.3722222,273.15,1.793400287,0.001230259,6058.7989
290.3722222,273.15,1.793400287,0.001514165,6126.0122
290.3722222,273.15,1.793400287,0.001703435,6164.4198
290.3722222,273.15,1.793400287,0.001892706,6183.6236
290.3722222,273.15,1.793400287,0.001987341,6202.8274
290.3722222,273.15,1.793400287,0.002081976,6212.4293
290.3722222,273.15,1.793400287,0.002271247,6231.6331
290.3722222,273.15,1.887789776,0.001230259,5969.26
290.3722222,273.15,1.887789776,0.001514165,6035.48
290.3722222,273.15,1.887789776,0.001703435,6073.32
290.3722222,273.15,1.887789776,0.001892706,6092.24
290.3722222,273.15,1.887789776,0.001987341,6111.16
290.3722222,273.15,1.887789776,0.002081976,6120.62
290.3722222,273.15,1.887789776,0.002271247,6139.54
290.3722222,273.15,2.076568753,0.001230259,5814.05924
290.3722222,273.15,2.076568753,0.001514165,5878.55752
290.3722222,273.15,2.076568753,0.001703435,5915.41368
290.3722222,273.15,2.076568753,0.001892706,5933.84176
290.3722222,273.15,2.076568753,0.001987341,5952.26984
290.3722222,273.15,2.076568753,0.002081976,5961.48388
290.3722222,273.15,2.076568753,0.002271247,5979.91196
290.3722222,273.15,2.170958242,0.001230259,5748.39738
290.3722222,273.15,2.170958242,0.001514165,5812.16724
290.3722222,273.15,2.170958242,0.001703435,5848.60716
290.3722222,273.15,2.170958242,0.001892706,5866.82712
290.3722222,273.15,2.170958242,0.001987341,5885.04708
290.3722222,273.15,2.170958242,0.002081976,5894.15706
290.3722222,273.15,2.170958242,0.002271247,5912.37702
290.3722222,273.15,2.265347731,0.001230259,5682.73552
290.3722222,273.15,2.265347731,0.001514165,5745.77696
290.3722222,273.15,2.265347731,0.001703435,5781.80064
290.3722222,273.15,2.265347731,0.001892706,5799.81248
290.3722222,273.15,2.265347731,0.001987341,5817.82432
290.3722222,273.15,2.265347731,0.002081976,5826.83024
290.3722222,273.15,2.265347731,0.002271247,5844.84208
290.3722222,280.3722222,1.510231821,0.001230259,6547.1241
290.3722222,280.3722222,1.510231821,0.001514165,6618.17816
290.3722222,280.3722222,1.510231821,0.001703435,6648.6299
290.3722222,280.3722222,1.510231821,0.001892706,6679.08164
290.3722222,280.3722222,1.510231821,0.001987341,6689.23222
290.3722222,280.3722222,1.510231821,0.002081976,6699.3828
290.3722222,280.3722222,1.510231821,0.002271247,6719.68396
290.3722222,280.3722222,1.604621309,0.001230259,6412.8867
290.3722222,280.3722222,1.604621309,0.001514165,6482.48392
290.3722222,280.3722222,1.604621309,0.001703435,6512.3113
290.3722222,280.3722222,1.604621309,0.001892706,6542.13868
290.3722222,280.3722222,1.604621309,0.001987341,6552.08114
290.3722222,280.3722222,1.604621309,0.002081976,6562.0236
290.3722222,280.3722222,1.604621309,0.002271247,6581.90852
290.3722222,280.3722222,1.699010798,0.001230259,6296.9544
290.3722222,280.3722222,1.699010798,0.001514165,6365.29344
290.3722222,280.3722222,1.699010798,0.001703435,6394.5816
290.3722222,280.3722222,1.699010798,0.001892706,6423.86976
290.3722222,280.3722222,1.699010798,0.001987341,6433.63248
290.3722222,280.3722222,1.699010798,0.002081976,6443.3952
290.3722222,280.3722222,1.699010798,0.002271247,6462.92064
290.3722222,280.3722222,1.793400287,0.001230259,6193.2255
290.3722222,280.3722222,1.793400287,0.001514165,6260.4388
290.3722222,280.3722222,1.793400287,0.001703435,6289.2445
290.3722222,280.3722222,1.793400287,0.001892706,6318.0502
290.3722222,280.3722222,1.793400287,0.001987341,6327.6521
290.3722222,280.3722222,1.793400287,0.002081976,6337.254
290.3722222,280.3722222,1.793400287,0.002271247,6356.4578
290.3722222,280.3722222,1.887789776,0.001230259,6101.7
290.3722222,280.3722222,1.887789776,0.001514165,6167.92
290.3722222,280.3722222,1.887789776,0.001703435,6196.3
290.3722222,280.3722222,1.887789776,0.001892706,6224.68
290.3722222,280.3722222,1.887789776,0.001987341,6234.14
290.3722222,280.3722222,1.887789776,0.002081976,6243.6
290.3722222,280.3722222,1.887789776,0.002271247,6262.52
290.3722222,280.3722222,2.076568753,0.001230259,5943.0558
290.3722222,280.3722222,2.076568753,0.001514165,6007.55408
290.3722222,280.3722222,2.076568753,0.001703435,6035.1962
290.3722222,280.3722222,2.076568753,0.001892706,6062.83832
290.3722222,280.3722222,2.076568753,0.001987341,6072.05236
290.3722222,280.3722222,2.076568753,0.002081976,6081.2664
290.3722222,280.3722222,2.076568753,0.002271247,6099.69448
290.3722222,280.3722222,2.170958242,0.001230259,5875.9371
290.3722222,280.3722222,2.170958242,0.001514165,5939.70696
290.3722222,280.3722222,2.170958242,0.001703435,5967.0369
290.3722222,280.3722222,2.170958242,0.001892706,5994.36684
290.3722222,280.3722222,2.170958242,0.001987341,6003.47682
290.3722222,280.3722222,2.170958242,0.002081976,6012.5868
290.3722222,280.3722222,2.170958242,0.002271247,6030.80676
290.3722222,280.3722222,2.265347731,0.001230259,5808.8184
290.3722222,280.3722222,2.265347731,0.001514165,5871.85984
290.3722222,280.3722222,2.265347731,0.001703435,5898.8776
290.3722222,280.3722222,2.265347731,0.001892706,5925.89536
290.3722222,280.3722222,2.265347731,0.001987341,5934.90128
290.3722222,280.3722222,2.265347731,0.002081976,5943.9072
290.3722222,280.3722222,2.265347731,0.002271247,5961.91904
290.3722222,285.9277778,1.510231821,0.001230259,6851.6415
290.3722222,285.9277778,1.510231821,0.001514165,6922.69556
290.3722222,285.9277778,1.510231821,0.001703435,6963.29788
290.3722222,285.9277778,1.510231821,0.001892706,6983.59904
290.3722222,285.9277778,1.510231821,0.001987341,7003.9002
290.3722222,285.9277778,1.510231821,0.002081976,7014.05078
290.3722222,285.9277778,1.510231821,0.002271247,7034.35194
290.3722222,285.9277778,1.604621309,0.001230259,6711.1605
290.3722222,285.9277778,1.604621309,0.001514165,6780.75772
290.3722222,285.9277778,1.604621309,0.001703435,6820.52756
290.3722222,285.9277778,1.604621309,0.001892706,6840.41248
290.3722222,285.9277778,1.604621309,0.001987341,6860.2974
290.3722222,285.9277778,1.604621309,0.002081976,6870.23986
290.3722222,285.9277778,1.604621309,0.002271247,6890.12478
290.3722222,285.9277778,1.699010798,0.001230259,6589.836
290.3722222,285.9277778,1.699010798,0.001514165,6658.17504
290.3722222,285.9277778,1.699010798,0.001703435,6697.22592
290.3722222,285.9277778,1.699010798,0.001892706,6716.75136
290.3722222,285.9277778,1.699010798,0.001987341,6736.2768
290.3722222,285.9277778,1.699010798,0.002081976,6746.03952
290.3722222,285.9277778,1.699010798,0.002271247,6765.56496
290.3722222,285.9277778,1.793400287,0.001230259,6481.2825
290.3722222,285.9277778,1.793400287,0.001514165,6548.4958
290.3722222,285.9277778,1.793400287,0.001703435,6586.9034
290.3722222,285.9277778,1.793400287,0.001892706,6606.1072
290.3722222,285.9277778,1.793400287,0.001987341,6625.311
290.3722222,285.9277778,1.793400287,0.002081976,6634.9129
290.3722222,285.9277778,1.793400287,0.002271247,6654.1167
290.3722222,285.9277778,1.887789776,0.001230259,6385.5
290.3722222,285.9277778,1.887789776,0.001514165,6451.72
290.3722222,285.9277778,1.887789776,0.001703435,6489.56
290.3722222,285.9277778,1.887789776,0.001892706,6508.48
290.3722222,285.9277778,1.887789776,0.001987341,6527.4
290.3722222,285.9277778,1.887789776,0.002081976,6536.86
290.3722222,285.9277778,1.887789776,0.002271247,6555.78
290.3722222,285.9277778,2.076568753,0.001230259,6219.477
290.3722222,285.9277778,2.076568753,0.001514165,6283.97528
290.3722222,285.9277778,2.076568753,0.001703435,6320.83144
290.3722222,285.9277778,2.076568753,0.001892706,6339.25952
290.3722222,285.9277778,2.076568753,0.001987341,6357.6876
290.3722222,285.9277778,2.076568753,0.002081976,6366.90164
290.3722222,285.9277778,2.076568753,0.002271247,6385.32972
290.3722222,285.9277778,2.170958242,0.001230259,6149.2365
290.3722222,285.9277778,2.170958242,0.001514165,6213.00636
290.3722222,285.9277778,2.170958242,0.001703435,6249.44628
290.3722222,285.9277778,2.170958242,0.001892706,6267.66624
290.3722222,285.9277778,2.170958242,0.001987341,6285.8862
290.3722222,285.9277778,2.170958242,0.002081976,6294.99618
290.3722222,285.9277778,2.170958242,0.002271247,6313.21614
290.3722222,285.9277778,2.265347731,0.001230259,6078.996
290.3722222,285.9277778,2.265347731,0.001514165,6142.03744
290.3722222,285.9277778,2.265347731,0.001703435,6178.06112
290.3722222,285.9277778,2.265347731,0.001892706,6196.07296
290.3722222,285.9277778,2.265347731,0.001987341,6214.0848
290.3722222,285.9277778,2.265347731,0.002081976,6223.09072
290.3722222,285.9277778,2.265347731,0.002271247,6241.10256
290.3722222,293.15,1.510231821,0.001230259,7409.9234
290.3722222,293.15,1.510231821,0.001514165,7480.97746
290.3722222,293.15,1.510231821,0.001703435,7511.4292
290.3722222,293.15,1.510231821,0.001892706,7541.88094
290.3722222,293.15,1.510231821,0.001987341,7552.03152
290.3722222,293.15,1.510231821,0.002081976,7562.1821
290.3722222,293.15,1.510231821,0.002271247,7582.48326
290.3722222,293.15,1.604621309,0.001230259,7257.9958
290.3722222,293.15,1.604621309,0.001514165,7327.59302
290.3722222,293.15,1.604621309,0.001703435,7357.4204
290.3722222,293.15,1.604621309,0.001892706,7387.24778
290.3722222,293.15,1.604621309,0.001987341,7397.19024
290.3722222,293.15,1.604621309,0.002081976,7407.1327
290.3722222,293.15,1.604621309,0.002271247,7427.01762
290.3722222,293.15,1.699010798,0.001230259,7126.7856
290.3722222,293.15,1.699010798,0.001514165,7195.12464
290.3722222,293.15,1.699010798,0.001703435,7224.4128
290.3722222,293.15,1.699010798,0.001892706,7253.70096
290.3722222,293.15,1.699010798,0.001987341,7263.46368
290.3722222,293.15,1.699010798,0.002081976,7273.2264
290.3722222,293.15,1.699010798,0.002271247,7292.75184
290.3722222,293.15,1.793400287,0.001230259,7009.387
290.3722222,293.15,1.793400287,0.001514165,7076.6003
290.3722222,293.15,1.793400287,0.001703435,7105.406
290.3722222,293.15,1.793400287,0.001892706,7134.2117
290.3722222,293.15,1.793400287,0.001987341,7143.8136
290.3722222,293.15,1.793400287,0.002081976,7153.4155
290.3722222,293.15,1.793400287,0.002271247,7172.6193
290.3722222,293.15,1.887789776,0.001230259,6905.8
290.3722222,293.15,1.887789776,0.001514165,6972.02
290.3722222,293.15,1.887789776,0.001703435,7000.4
290.3722222,293.15,1.887789776,0.001892706,7028.78
290.3722222,293.15,1.887789776,0.001987341,7038.24
290.3722222,293.15,1.887789776,0.002081976,7047.7
290.3722222,293.15,1.887789776,0.002271247,7066.62
290.3722222,293.15,2.076568753,0.001230259,6726.2492
290.3722222,293.15,2.076568753,0.001514165,6790.74748
290.3722222,293.15,2.076568753,0.001703435,6818.3896
290.3722222,293.15,2.076568753,0.001892706,6846.03172
290.3722222,293.15,2.076568753,0.001987341,6855.24576
290.3722222,293.15,2.076568753,0.002081976,6864.4598
290.3722222,293.15,2.076568753,0.002271247,6882.88788
290.3722222,293.15,2.170958242,0.001230259,6650.2854
290.3722222,293.15,2.170958242,0.001514165,6714.05526
290.3722222,293.15,2.170958242,0.001703435,6741.3852
290.3722222,293.15,2.170958242,0.001892706,6768.71514
290.3722222,293.15,2.170958242,0.001987341,6777.82512
290.3722222,293.15,2.170958242,0.002081976,6786.9351
290.3722222,293.15,2.170958242,0.002271247,6805.15506
290.3722222,293.15,2.265347731,0.001230259,6574.3216
290.3722222,293.15,2.265347731,0.001514165,6637.36304
290.3722222,293.15,2.265347731,0.001703435,6664.3808
290.3722222,293.15,2.265347731,0.001892706,6691.39856
290.3722222,293.15,2.265347731,0.001987341,6700.40448
290.3722222,293.15,2.265347731,0.002081976,6709.4104
290.3722222,293.15,2.265347731,0.002271247,6727.42224
290.3722222,297.0388889,1.510231821,0.001230259,7673.83848
290.3722222,297.0388889,1.510231821,0.001514165,7744.89254
290.3722222,297.0388889,1.510231821,0.001703435,7775.34428
290.3722222,297.0388889,1.510231821,0.001892706,7805.79602
290.3722222,297.0388889,1.510231821,0.001987341,7815.9466
290.3722222,297.0388889,1.510231821,0.002081976,7826.09718
290.3722222,297.0388889,1.510231821,0.002271247,7846.39834
290.3722222,297.0388889,1.604621309,0.001230259,7516.49976
290.3722222,297.0388889,1.604621309,0.001514165,7586.09698
290.3722222,297.0388889,1.604621309,0.001703435,7615.92436
290.3722222,297.0388889,1.604621309,0.001892706,7645.75174
290.3722222,297.0388889,1.604621309,0.001987341,7655.6942
290.3722222,297.0388889,1.604621309,0.002081976,7665.63666
290.3722222,297.0388889,1.604621309,0.002271247,7685.52158
290.3722222,297.0388889,1.699010798,0.001230259,7380.61632
290.3722222,297.0388889,1.699010798,0.001514165,7448.95536
290.3722222,297.0388889,1.699010798,0.001703435,7478.24352
290.3722222,297.0388889,1.699010798,0.001892706,7507.53168
290.3722222,297.0388889,1.699010798,0.001987341,7517.2944
290.3722222,297.0388889,1.699010798,0.002081976,7527.05712
290.3722222,297.0388889,1.699010798,0.002271247,7546.58256
290.3722222,297.0388889,1.793400287,0.001230259,7259.0364
290.3722222,297.0388889,1.793400287,0.001514165,7326.2497
290.3722222,297.0388889,1.793400287,0.001703435,7355.0554
290.3722222,297.0388889,1.793400287,0.001892706,7383.8611
290.3722222,297.0388889,1.793400287,0.001987341,7393.463
290.3722222,297.0388889,1.793400287,0.002081976,7403.0649
290.3722222,297.0388889,1.793400287,0.002271247,7422.2687
290.3722222,297.0388889,1.887789776,0.001230259,7151.76
290.3722222,297.0388889,1.887789776,0.001514165,7217.98
290.3722222,297.0388889,1.887789776,0.001703435,7246.36
290.3722222,297.0388889,1.887789776,0.001892706,7274.74
290.3722222,297.0388889,1.887789776,0.001987341,7284.2
290.3722222,297.0388889,1.887789776,0.002081976,7293.66
290.3722222,297.0388889,1.887789776,0.002271247,7312.58
290.3722222,297.0388889,2.076568753,0.001230259,6965.81424
290.3722222,297.0388889,2.076568753,0.001514165,7030.31252
290.3722222,297.0388889,2.076568753,0.001703435,7057.95464
290.3722222,297.0388889,2.076568753,0.001892706,7085.59676
290.3722222,297.0388889,2.076568753,0.001987341,7094.8108
290.3722222,297.0388889,2.076568753,0.002081976,7104.02484
290.3722222,297.0388889,2.076568753,0.002271247,7122.45292
290.3722222,297.0388889,2.170958242,0.001230259,6887.14488
290.3722222,297.0388889,2.170958242,0.001514165,6950.91474
290.3722222,297.0388889,2.170958242,0.001703435,6978.24468
290.3722222,297.0388889,2.170958242,0.001892706,7005.57462
290.3722222,297.0388889,2.170958242,0.001987341,7014.6846
290.3722222,297.0388889,2.170958242,0.002081976,7023.79458
290.3722222,297.0388889,2.170958242,0.002271247,7042.01454
290.3722222,297.0388889,2.265347731,0.001230259,6808.47552
290.3722222,297.0388889,2.265347731,0.001514165,6871.51696
290.3722222,297.0388889,2.265347731,0.001703435,6898.53472
290.3722222,297.0388889,2.265347731,0.001892706,6925.55248
290.3722222,297.0388889,2.265347731,0.001987341,6934.5584
290.3722222,297.0388889,2.265347731,0.002081976,6943.56432
290.3722222,297.0388889,2.265347731,0.002271247,6961.57616
290.3722222,303.15,1.510231821,0.001230259,8161.06632
290.3722222,303.15,1.510231821,0.001514165,8232.12038
290.3722222,303.15,1.510231821,0.001703435,8272.7227
290.3722222,303.15,1.510231821,0.001892706,8293.02386
290.3722222,303.15,1.510231821,0.001987341,8313.32502
290.3722222,303.15,1.510231821,0.002081976,8323.4756
290.3722222,303.15,1.510231821,0.002271247,8345.449576
290.3722222,303.15,1.604621309,0.001230259,7993.73784
290.3722222,303.15,1.604621309,0.001514165,8063.33506
290.3722222,303.15,1.604621309,0.001703435,8103.1049
290.3722222,303.15,1.604621309,0.001892706,8122.98982
290.3722222,303.15,1.604621309,0.001987341,8142.87474
290.3722222,303.15,1.604621309,0.002081976,8152.8172
290.3722222,303.15,1.604621309,0.002271247,8174.340637
290.3722222,303.15,1.699010798,0.001230259,7849.22688
290.3722222,303.15,1.699010798,0.001514165,7917.56592
290.3722222,303.15,1.699010798,0.001703435,7956.6168
290.3722222,303.15,1.699010798,0.001892706,7976.14224
290.3722222,303.15,1.699010798,0.001987341,7995.66768
290.3722222,303.15,1.699010798,0.002081976,8005.4304
290.3722222,303.15,1.699010798,0.002271247,8026.564736
290.3722222,303.15,1.793400287,0.001230259,7719.9276
290.3722222,303.15,1.793400287,0.001514165,7787.1409
290.3722222,303.15,1.793400287,0.001703435,7825.5485
290.3722222,303.15,1.793400287,0.001892706,7844.7523
290.3722222,303.15,1.793400287,0.001987341,7863.9561
290.3722222,303.15,1.793400287,0.002081976,7873.558
290.3722222,303.15,1.793400287,0.002271247,7894.344193
290.3722222,303.15,1.887789776,0.001230259,7605.84
290.3722222,303.15,1.887789776,0.001514165,7672.06
290.3722222,303.15,1.887789776,0.001703435,7709.9
290.3722222,303.15,1.887789776,0.001892706,7728.82
290.3722222,303.15,1.887789776,0.001987341,7747.74
290.3722222,303.15,1.887789776,0.002081976,7757.2
290.3722222,303.15,1.887789776,0.002271247,7777.679008
290.3722222,303.15,2.076568753,0.001230259,7408.08816
290.3722222,303.15,2.076568753,0.001514165,7472.58644
290.3722222,303.15,2.076568753,0.001703435,7509.4426
290.3722222,303.15,2.076568753,0.001892706,7527.87068
290.3722222,303.15,2.076568753,0.001987341,7546.29876
290.3722222,303.15,2.076568753,0.002081976,7555.5128
290.3722222,303.15,2.076568753,0.002271247,7575.459354
290.3722222,303.15,2.170958242,0.001230259,7324.42392
290.3722222,303.15,2.170958242,0.001514165,7388.19378
290.3722222,303.15,2.170958242,0.001703435,7424.6337
290.3722222,303.15,2.170958242,0.001892706,7442.85366
290.3722222,303.15,2.170958242,0.001987341,7461.07362
290.3722222,303.15,2.170958242,0.002081976,7470.1836
290.3722222,303.15,2.170958242,0.002271247,7489.904885
290.3722222,303.15,2.265347731,0.001230259,7240.75968
290.3722222,303.15,2.265347731,0.001514165,7303.80112
290.3722222,303.15,2.265347731,0.001703435,7339.8248
290.3722222,303.15,2.265347731,0.001892706,7357.83664
290.3722222,303.15,2.265347731,0.001987341,7375.84848
290.3722222,303.15,2.265347731,0.002081976,7384.8544
290.3722222,303.15,2.265347731,0.002271247,7404.350416
293.15,269.2611111,1.510231821,0.001230259,6530.341574
293.15,269.2611111,1.510231821,0.001514165,6607.964392
293.15,269.2611111,1.510231821,0.001703435,6653.438281
293.15,269.2611111,1.510231821,0.001892706,6677.413125
293.15,269.2611111,1.510231821,0.001987341,6695.52
293.15,269.2611111,1.510231821,0.002081976,6706.25
293.15,269.2611111,1.510231821,0.002271247,6727.71
293.15,269.2611111,1.604621309,0.001230259,6396.44827
293.15,269.2611111,1.604621309,0.001514165,6472.479568
293.15,269.2611111,1.604621309,0.001703435,6517.021094
293.15,269.2611111,1.604621309,0.001892706,6540.504375
293.15,269.2611111,1.604621309,0.001987341,6558.24
293.15,269.2611111,1.604621309,0.002081976,6568.75
293.15,269.2611111,1.604621309,0.002271247,6589.77
293.15,269.2611111,1.699010798,0.001230259,6280.813145
293.15,269.2611111,1.699010798,0.001514165,6355.469947
293.15,269.2611111,1.699010798,0.001703435,6399.20625
293.15,269.2611111,1.699010798,0.001892706,6422.265
293.15,269.2611111,1.699010798,0.001987341,6439.68
293.15,269.2611111,1.699010798,0.002081976,6450
293.15,269.2611111,1.699010798,0.002271247,6470.64
293.15,269.2611111,1.793400287,0.001230259,6177.350137
293.15,269.2611111,1.793400287,0.001514165,6250.777128
293.15,269.2611111,1.793400287,0.001703435,6293.792969
293.15,269.2611111,1.793400287,0.001892706,6316.471875
293.15,269.2611111,1.793400287,0.001987341,6333.6
293.15,269.2611111,1.793400287,0.002081976,6343.75
293.15,269.2611111,1.793400287,0.002271247,6364.05
293.15,269.2611111,1.887789776,0.001230259,6086.059249
293.15,269.2611111,1.887789776,0.001514165,6158.401111
293.15,269.2611111,1.887789776,0.001703435,6200.78125
293.15,269.2611111,1.887789776,0.001892706,6223.125
293.15,269.2611111,1.887789776,0.001987341,6240
293.15,269.2611111,1.887789776,0.002081976,6250
293.15,269.2611111,1.887789776,0.002271247,6270
293.15,269.2611111,2.076568753,0.001230259,5927.821708
293.15,269.2611111,2.076568753,0.001514165,5998.282682
293.15,269.2611111,2.076568753,0.001703435,6039.560938
293.15,269.2611111,2.076568753,0.001892706,6061.32375
293.15,269.2611111,2.076568753,0.001987341,6077.76
293.15,269.2611111,2.076568753,0.002081976,6087.5
293.15,269.2611111,2.076568753,0.002271247,6106.98
293.15,269.2611111,2.170958242,0.001230259,5860.875056
293.15,269.2611111,2.170958242,0.001514165,5930.54027
293.15,269.2611111,2.170958242,0.001703435,5971.352344
293.15,269.2611111,2.170958242,0.001892706,5992.869375
293.15,269.2611111,2.170958242,0.001987341,6009.12
293.15,269.2611111,2.170958242,0.002081976,6018.75
293.15,269.2611111,2.170958242,0.002271247,6038.01
293.15,269.2611111,2.265347731,0.001230259,5793.928405
293.15,269.2611111,2.265347731,0.001514165,5862.797858
293.15,269.2611111,2.265347731,0.001703435,5903.14375
293.15,269.2611111,2.265347731,0.001892706,5924.415
293.15,269.2611111,2.265347731,0.001987341,5940.48
293.15,269.2611111,2.265347731,0.002081976,5950
293.15,269.2611111,2.265347731,0.002271247,5969.04
293.15,273.15,1.510231821,0.001230259,6770.63
293.15,273.15,1.510231821,0.001514165,6845.74
293.15,273.15,1.510231821,0.001703435,6888.66
293.15,273.15,1.510231821,0.001892706,6910.12
293.15,273.15,1.510231821,0.001987341,6931.58
293.15,273.15,1.510231821,0.002081976,6942.31
293.15,273.15,1.510231821,0.002271247,6963.77
293.15,273.15,1.604621309,0.001230259,6631.81
293.15,273.15,1.604621309,0.001514165,6705.38
293.15,273.15,1.604621309,0.001703435,6747.42
293.15,273.15,1.604621309,0.001892706,6768.44
293.15,273.15,1.604621309,0.001987341,6789.46
293.15,273.15,1.604621309,0.002081976,6799.97
293.15,273.15,1.604621309,0.002271247,6820.99
293.15,273.15,1.699010798,0.001230259,6511.92
293.15,273.15,1.699010798,0.001514165,6584.16
293.15,273.15,1.699010798,0.001703435,6625.44
293.15,273.15,1.699010798,0.001892706,6646.08
293.15,273.15,1.699010798,0.001987341,6666.72
293.15,273.15,1.699010798,0.002081976,6677.04
293.15,273.15,1.699010798,0.002271247,6697.68
293.15,273.15,1.793400287,0.001230259,6404.65
293.15,273.15,1.793400287,0.001514165,6475.7
293.15,273.15,1.793400287,0.001703435,6516.3
293.15,273.15,1.793400287,0.001892706,6536.6
293.15,273.15,1.793400287,0.001987341,6556.9
293.15,273.15,1.793400287,0.002081976,6567.05
293.15,273.15,1.793400287,0.002271247,6587.35
293.15,273.15,1.887789776,0.001230259,6310
293.15,273.15,1.887789776,0.001514165,6380
293.15,273.15,1.887789776,0.001703435,6420
293.15,273.15,1.887789776,0.001892706,6440
293.15,273.15,1.887789776,0.001987341,6460
293.15,273.15,1.887789776,0.002081976,6470
293.15,273.15,1.887789776,0.002271247,6490
293.15,273.15,2.076568753,0.001230259,6145.94
293.15,273.15,2.076568753,0.001514165,6214.12
293.15,273.15,2.076568753,0.001703435,6253.08
293.15,273.15,2.076568753,0.001892706,6272.56
293.15,273.15,2.076568753,0.001987341,6292.04
293.15,273.15,2.076568753,0.002081976,6301.78
293.15,273.15,2.076568753,0.002271247,6321.26
293.15,273.15,2.170958242,0.001230259,6076.53
293.15,273.15,2.170958242,0.001514165,6143.94
293.15,273.15,2.170958242,0.001703435,6182.46
293.15,273.15,2.170958242,0.001892706,6201.72
293.15,273.15,2.170958242,0.001987341,6220.98
293.15,273.15,2.170958242,0.002081976,6230.61
293.15,273.15,2.170958242,0.002271247,6249.87
293.15,273.15,2.265347731,0.001230259,6007.12
293.15,273.15,2.265347731,0.001514165,6073.76
293.15,273.15,2.265347731,0.001703435,6111.84
293.15,273.15,2.265347731,0.001892706,6130.88
293.15,273.15,2.265347731,0.001987341,6149.92
293.15,273.15,2.265347731,0.002081976,6159.44
293.15,273.15,2.265347731,0.002271247,6178.48
293.15,280.3722222,1.510231821,0.001230259,6920.85
293.15,280.3722222,1.510231821,0.001514165,6995.96
293.15,280.3722222,1.510231821,0.001703435,7028.15
293.15,280.3722222,1.510231821,0.001892706,7060.34
293.15,280.3722222,1.510231821,0.001987341,7071.07
293.15,280.3722222,1.510231821,0.002081976,7081.8
293.15,280.3722222,1.510231821,0.002271247,7103.26
293.15,280.3722222,1.604621309,0.001230259,6778.95
293.15,280.3722222,1.604621309,0.001514165,6852.52
293.15,280.3722222,1.604621309,0.001703435,6884.05
293.15,280.3722222,1.604621309,0.001892706,6915.58
293.15,280.3722222,1.604621309,0.001987341,6926.09
293.15,280.3722222,1.604621309,0.002081976,6936.6
293.15,280.3722222,1.604621309,0.002271247,6957.62
293.15,280.3722222,1.699010798,0.001230259,6656.4
293.15,280.3722222,1.699010798,0.001514165,6728.64
293.15,280.3722222,1.699010798,0.001703435,6759.6
293.15,280.3722222,1.699010798,0.001892706,6790.56
293.15,280.3722222,1.699010798,0.001987341,6800.88
293.15,280.3722222,1.699010798,0.002081976,6811.2
293.15,280.3722222,1.699010798,0.002271247,6831.84
293.15,280.3722222,1.793400287,0.001230259,6546.75
293.15,280.3722222,1.793400287,0.001514165,6617.8
293.15,280.3722222,1.793400287,0.001703435,6648.25
293.15,280.3722222,1.793400287,0.001892706,6678.7
293.15,280.3722222,1.793400287,0.001987341,6688.85
293.15,280.3722222,1.793400287,0.002081976,6699
293.15,280.3722222,1.793400287,0.002271247,6719.3
293.15,280.3722222,1.887789776,0.001230259,6450
293.15,280.3722222,1.887789776,0.001514165,6520
293.15,280.3722222,1.887789776,0.001703435,6550
293.15,280.3722222,1.887789776,0.001892706,6580
293.15,280.3722222,1.887789776,0.001987341,6590
293.15,280.3722222,1.887789776,0.002081976,6600
293.15,280.3722222,1.887789776,0.002271247,6620
293.15,280.3722222,2.076568753,0.001230259,6282.3
293.15,280.3722222,2.076568753,0.001514165,6350.48
293.15,280.3722222,2.076568753,0.001703435,6379.7
293.15,280.3722222,2.076568753,0.001892706,6408.92
293.15,280.3722222,2.076568753,0.001987341,6418.66
293.15,280.3722222,2.076568753,0.002081976,6428.4
293.15,280.3722222,2.076568753,0.002271247,6447.88
293.15,280.3722222,2.170958242,0.001230259,6211.35
293.15,280.3722222,2.170958242,0.001514165,6278.76
293.15,280.3722222,2.170958242,0.001703435,6307.65
293.15,280.3722222,2.170958242,0.001892706,6336.54
293.15,280.3722222,2.170958242,0.001987341,6346.17
293.15,280.3722222,2.170958242,0.002081976,6355.8
293.15,280.3722222,2.170958242,0.002271247,6375.06
293.15,280.3722222,2.265347731,0.001230259,6140.4
293.15,280.3722222,2.265347731,0.001514165,6207.04
293.15,280.3722222,2.265347731,0.001703435,6235.6
293.15,280.3722222,2.265347731,0.001892706,6264.16
293.15,280.3722222,2.265347731,0.001987341,6273.68
293.15,280.3722222,2.265347731,0.002081976,6283.2
293.15,280.3722222,2.265347731,0.002271247,6302.24
293.15,285.9277778,1.510231821,0.001230259,7242.75
293.15,285.9277778,1.510231821,0.001514165,7317.86
293.15,285.9277778,1.510231821,0.001703435,7360.78
293.15,285.9277778,1.510231821,0.001892706,7382.24
293.15,285.9277778,1.510231821,0.001987341,7403.7
293.15,285.9277778,1.510231821,0.002081976,7414.43
293.15,285.9277778,1.510231821,0.002271247,7435.89
293.15,285.9277778,1.604621309,0.001230259,7094.25
293.15,285.9277778,1.604621309,0.001514165,7167.82
293.15,285.9277778,1.604621309,0.001703435,7209.86
293.15,285.9277778,1.604621309,0.001892706,7230.88
293.15,285.9277778,1.604621309,0.001987341,7251.9
293.15,285.9277778,1.604621309,0.002081976,7262.41
293.15,285.9277778,1.604621309,0.002271247,7283.43
293.15,285.9277778,1.699010798,0.001230259,6966
293.15,285.9277778,1.699010798,0.001514165,7038.24
293.15,285.9277778,1.699010798,0.001703435,7079.52
293.15,285.9277778,1.699010798,0.001892706,7100.16
293.15,285.9277778,1.699010798,0.001987341,7120.8
293.15,285.9277778,1.699010798,0.002081976,7131.12
293.15,285.9277778,1.699010798,0.002271247,7151.76
293.15,285.9277778,1.793400287,0.001230259,6851.25
293.15,285.9277778,1.793400287,0.001514165,6922.3
293.15,285.9277778,1.793400287,0.001703435,6962.9
293.15,285.9277778,1.793400287,0.001892706,6983.2
293.15,285.9277778,1.793400287,0.001987341,7003.5
293.15,285.9277778,1.793400287,0.002081976,7013.65
293.15,285.9277778,1.793400287,0.002271247,7033.95
293.15,285.9277778,1.887789776,0.001230259,6750
293.15,285.9277778,1.887789776,0.001514165,6820
293.15,285.9277778,1.887789776,0.001703435,6860
293.15,285.9277778,1.887789776,0.001892706,6880
293.15,285.9277778,1.887789776,0.001987341,6900
293.15,285.9277778,1.887789776,0.002081976,6910
293.15,285.9277778,1.887789776,0.002271247,6930
293.15,285.9277778,2.076568753,0.001230259,6574.5
293.15,285.9277778,2.076568753,0.001514165,6642.68
293.15,285.9277778,2.076568753,0.001703435,6681.64
293.15,285.9277778,2.076568753,0.001892706,6701.12
293.15,285.9277778,2.076568753,0.001987341,6720.6
293.15,285.9277778,2.076568753,0.002081976,6730.34
293.15,285.9277778,2.076568753,0.002271247,6749.82
293.15,285.9277778,2.170958242,0.001230259,6500.25
293.15,285.9277778,2.170958242,0.001514165,6567.66
293.15,285.9277778,2.170958242,0.001703435,6606.18
293.15,285.9277778,2.170958242,0.001892706,6625.44
293.15,285.9277778,2.170958242,0.001987341,6644.7
293.15,285.9277778,2.170958242,0.002081976,6654.33
293.15,285.9277778,2.170958242,0.002271247,6673.59
293.15,285.9277778,2.265347731,0.001230259,6426
293.15,285.9277778,2.265347731,0.001514165,6492.64
293.15,285.9277778,2.265347731,0.001703435,6530.72
293.15,285.9277778,2.265347731,0.001892706,6549.76
293.15,285.9277778,2.265347731,0.001987341,6568.8
293.15,285.9277778,2.265347731,0.002081976,6578.32
293.15,285.9277778,2.265347731,0.002271247,6597.36
293.15,293.15,1.510231821,0.001230259,7832.9
293.15,293.15,1.510231821,0.001514165,7908.01
293.15,293.15,1.510231821,0.001703435,7940.2
293.15,293.15,1.510231821,0.001892706,7972.39
293.15,293.15,1.510231821,0.001987341,7983.12
293.15,293.15,1.510231821,0.002081976,7993.85
293.15,293.15,1.510231821,0.002271247,8015.31
293.15,293.15,1.604621309,0.001230259,7672.3
293.15,293.15,1.604621309,0.001514165,7745.87
293.15,293.15,1.604621309,0.001703435,7777.4
293.15,293.15,1.604621309,0.001892706,7808.93
293.15,293.15,1.604621309,0.001987341,7819.44
293.15,293.15,1.604621309,0.002081976,7829.95
293.15,293.15,1.604621309,0.002271247,7850.97
293.15,293.15,1.699010798,0.001230259,7533.6
293.15,293.15,1.699010798,0.001514165,7605.84
293.15,293.15,1.699010798,0.001703435,7636.8
293.15,293.15,1.699010798,0.001892706,7667.76
293.15,293.15,1.699010798,0.001987341,7678.08
293.15,293.15,1.699010798,0.002081976,7688.4
293.15,293.15,1.699010798,0.002271247,7709.04
293.15,293.15,1.793400287,0.001230259,7409.5
293.15,293.15,1.793400287,0.001514165,7480.55
293.15,293.15,1.793400287,0.001703435,7511
293.15,293.15,1.793400287,0.001892706,7541.45
293.15,293.15,1.793400287,0.001987341,7551.6
293.15,293.15,1.793400287,0.002081976,7561.75
293.15,293.15,1.793400287,0.002271247,7582.05
293.15,293.15,1.887789776,0.001230259,7300
293.15,293.15,1.887789776,0.001514165,7370
293.15,293.15,1.887789776,0.001703435,7400
293.15,293.15,1.887789776,0.001892706,7430
293.15,293.15,1.887789776,0.001987341,7440
293.15,293.15,1.887789776,0.002081976,7450
293.15,293.15,1.887789776,0.002271247,7470
293.15,293.15,2.076568753,0.001230259,7110.2
293.15,293.15,2.076568753,0.001514165,7178.38
293.15,293.15,2.076568753,0.001703435,7207.6
293.15,293.15,2.076568753,0.001892706,7236.82
293.15,293.15,2.076568753,0.001987341,7246.56
293.15,293.15,2.076568753,0.002081976,7256.3
293.15,293.15,2.076568753,0.002271247,7275.78
293.15,293.15,2.170958242,0.001230259,7029.9
293.15,293.15,2.170958242,0.001514165,7097.31
293.15,293.15,2.170958242,0.001703435,7126.2
293.15,293.15,2.170958242,0.001892706,7155.09
293.15,293.15,2.170958242,0.001987341,7164.72
293.15,293.15,2.170958242,0.002081976,7174.35
293.15,293.15,2.170958242,0.002271247,7193.61
293.15,293.15,2.265347731,0.001230259,6949.6
293.15,293.15,2.265347731,0.001514165,7016.24
293.15,293.15,2.265347731,0.001703435,7044.8
293.15,293.15,2.265347731,0.001892706,7073.36
293.15,293.15,2.265347731,0.001987341,7082.88
293.15,293.15,2.265347731,0.002081976,7092.4
293.15,293.15,2.265347731,0.002271247,7111.44
293.15,297.0388889,1.510231821,0.001230259,8111.88
293.15,297.0388889,1.510231821,0.001514165,8186.99
293.15,297.0388889,1.510231821,0.001703435,8219.18
293.15,297.0388889,1.510231821,0.001892706,8251.37
293.15,297.0388889,1.510231821,0.001987341,8262.1
293.15,297.0388889,1.510231821,0.002081976,8272.83
293.15,297.0388889,1.510231821,0.002271247,8294.29
293.15,297.0388889,1.604621309,0.001230259,7945.56
293.15,297.0388889,1.604621309,0.001514165,8019.13
293.15,297.0388889,1.604621309,0.001703435,8050.66
293.15,297.0388889,1.604621309,0.001892706,8082.19
293.15,297.0388889,1.604621309,0.001987341,8092.7
293.15,297.0388889,1.604621309,0.002081976,8103.21
293.15,297.0388889,1.604621309,0.002271247,8124.23
293.15,297.0388889,1.699010798,0.001230259,7801.92
293.15,297.0388889,1.699010798,0.001514165,7874.16
293.15,297.0388889,1.699010798,0.001703435,7905.12
293.15,297.0388889,1.699010798,0.001892706,7936.08
293.15,297.0388889,1.699010798,0.001987341,7946.4
293.15,297.0388889,1.699010798,0.002081976,7956.72
293.15,297.0388889,1.699010798,0.002271247,7977.36
293.15,297.0388889,1.793400287,0.001230259,7673.4
293.15,297.0388889,1.793400287,0.001514165,7744.45
293.15,297.0388889,1.793400287,0.001703435,7774.9
293.15,297.0388889,1.793400287,0.001892706,7805.35
293.15,297.0388889,1.793400287,0.001987341,7815.5
293.15,297.0388889,1.793400287,0.002081976,7825.65
293.15,297.0388889,1.793400287,0.002271247,7845.95
293.15,297.0388889,1.887789776,0.001230259,7560
293.15,297.0388889,1.887789776,0.001514165,7630
293.15,297.0388889,1.887789776,0.001703435,7660
293.15,297.0388889,1.887789776,0.001892706,7690
293.15,297.0388889,1.887789776,0.001987341,7700
293.15,297.0388889,1.887789776,0.002081976,7710
293.15,297.0388889,1.887789776,0.002271247,7730
293.15,297.0388889,2.076568753,0.001230259,7363.44
293.15,297.0388889,2.076568753,0.001514165,7431.62
293.15,297.0388889,2.076568753,0.001703435,7460.84
293.15,297.0388889,2.076568753,0.001892706,7490.06
293.15,297.0388889,2.076568753,0.001987341,7499.8
293.15,297.0388889,2.076568753,0.002081976,7509.54
293.15,297.0388889,2.076568753,0.002271247,7529.02
293.15,297.0388889,2.170958242,0.001230259,7280.28
293.15,297.0388889,2.170958242,0.001514165,7347.69
293.15,297.0388889,2.170958242,0.001703435,7376.58
293.15,297.0388889,2.170958242,0.001892706,7405.47
293.15,297.0388889,2.170958242,0.001987341,7415.1
293.15,297.0388889,2.170958242,0.002081976,7424.73
293.15,297.0388889,2.170958242,0.002271247,7443.99
293.15,297.0388889,2.265347731,0.001230259,7197.12
293.15,297.0388889,2.265347731,0.001514165,7263.76
293.15,297.0388889,2.265347731,0.001703435,7292.32
293.15,297.0388889,2.265347731,0.001892706,7320.88
293.15,297.0388889,2.265347731,0.001987341,7330.4
293.15,297.0388889,2.265347731,0.002081976,7339.92
293.15,297.0388889,2.265347731,0.002271247,7358.96
293.15,303.15,1.510231821,0.001230259,8626.92
293.15,303.15,1.510231821,0.001514165,8702.03
293.15,303.15,1.510231821,0.001703435,8744.95
293.15,303.15,1.510231821,0.001892706,8766.41
293.15,303.15,1.510231821,0.001987341,8787.87
293.15,303.15,1.510231821,0.002081976,8798.6
293.15,303.15,1.510231821,0.002271247,8821.828304
293.15,303.15,1.604621309,0.001230259,8450.04
293.15,303.15,1.604621309,0.001514165,8523.61
293.15,303.15,1.604621309,0.001703435,8565.65
293.15,303.15,1.604621309,0.001892706,8586.67
293.15,303.15,1.604621309,0.001987341,8607.69
293.15,303.15,1.604621309,0.002081976,8618.2
293.15,303.15,1.604621309,0.002271247,8640.952048
293.15,303.15,1.699010798,0.001230259,8297.28
293.15,303.15,1.699010798,0.001514165,8369.52
293.15,303.15,1.699010798,0.001703435,8410.8
293.15,303.15,1.699010798,0.001892706,8431.44
293.15,303.15,1.699010798,0.001987341,8452.08
293.15,303.15,1.699010798,0.002081976,8462.4
293.15,303.15,1.699010798,0.002271247,8484.740736
293.15,303.15,1.793400287,0.001230259,8160.6
293.15,303.15,1.793400287,0.001514165,8231.65
293.15,303.15,1.793400287,0.001703435,8272.25
293.15,303.15,1.793400287,0.001892706,8292.55
293.15,303.15,1.793400287,0.001987341,8312.85
293.15,303.15,1.793400287,0.002081976,8323
293.15,303.15,1.793400287,0.002271247,8344.97272
293.15,303.15,1.887789776,0.001230259,8040
293.15,303.15,1.887789776,0.001514165,8110
293.15,303.15,1.887789776,0.001703435,8150
293.15,303.15,1.887789776,0.001892706,8170
293.15,303.15,1.887789776,0.001987341,8190
293.15,303.15,1.887789776,0.002081976,8200
293.15,303.15,1.887789776,0.002271247,8221.648
293.15,303.15,2.076568753,0.001230259,7830.96
293.15,303.15,2.076568753,0.001514165,7899.14
293.15,303.15,2.076568753,0.001703435,7938.1
293.15,303.15,2.076568753,0.001892706,7957.58
293.15,303.15,2.076568753,0.001987341,7977.06
293.15,303.15,2.076568753,0.002081976,7986.8
293.15,303.15,2.076568753,0.002271247,8007.885152
293.15,303.15,2.170958242,0.001230259,7742.52
293.15,303.15,2.170958242,0.001514165,7809.93
293.15,303.15,2.170958242,0.001703435,7848.45
293.15,303.15,2.170958242,0.001892706,7867.71
293.15,303.15,2.170958242,0.001987341,7886.97
293.15,303.15,2.170958242,0.002081976,7896.6
293.15,303.15,2.170958242,0.002271247,7917.447024
293.15,303.15,2.265347731,0.001230259,7654.08
293.15,303.15,2.265347731,0.001514165,7720.72
293.15,303.15,2.265347731,0.001703435,7758.8
293.15,303.15,2.265347731,0.001892706,7777.84
293.15,303.15,2.265347731,0.001987341,7796.88
293.15,303.15,2.265347731,0.002081976,7806.4
293.15,303.15,2.265347731,0.002271247,7827.008896
295.9277778,269.2611111,1.510231821,0.001230259,6896.040702
295.9277778,269.2611111,1.510231821,0.001514165,6978.010398
295.9277778,269.2611111,1.510231821,0.001703435,7026.030825
295.9277778,269.2611111,1.510231821,0.001892706,7051.34826
295.9277778,269.2611111,1.510231821,0.001987341,7070.46912
295.9277778,269.2611111,1.510231821,0.002081976,7081.8
295.9277778,269.2611111,1.510231821,0.002271247,7104.46176
295.9277778,269.2611111,1.604621309,0.001230259,6754.649373
295.9277778,269.2611111,1.604621309,0.001514165,6834.938424
295.9277778,269.2611111,1.604621309,0.001703435,6881.974275
295.9277778,269.2611111,1.604621309,0.001892706,6906.77262
295.9277778,269.2611111,1.604621309,0.001987341,6925.50144
295.9277778,269.2611111,1.604621309,0.002081976,6936.6
295.9277778,269.2611111,1.604621309,0.002271247,6958.79712
295.9277778,269.2611111,1.699010798,0.001230259,6632.538681
295.9277778,269.2611111,1.699010798,0.001514165,6711.376264
295.9277778,269.2611111,1.699010798,0.001703435,6757.5618
295.9277778,269.2611111,1.699010798,0.001892706,6781.91184
295.9277778,269.2611111,1.699010798,0.001987341,6800.30208
295.9277778,269.2611111,1.699010798,0.002081976,6811.2
295.9277778,269.2611111,1.699010798,0.002271247,6832.99584
295.9277778,269.2611111,1.793400287,0.001230259,6523.281745
295.9277778,269.2611111,1.793400287,0.001514165,6600.820647
295.9277778,269.2611111,1.793400287,0.001703435,6646.245375
295.9277778,269.2611111,1.793400287,0.001892706,6670.1943
295.9277778,269.2611111,1.793400287,0.001987341,6688.2816
295.9277778,269.2611111,1.793400287,0.002081976,6699
295.9277778,269.2611111,1.793400287,0.002271247,6720.4368
295.9277778,269.2611111,1.887789776,0.001230259,6426.878567
295.9277778,269.2611111,1.887789776,0.001514165,6503.271574
295.9277778,269.2611111,1.887789776,0.001703435,6548.025
295.9277778,269.2611111,1.887789776,0.001892706,6571.62
295.9277778,269.2611111,1.887789776,0.001987341,6589.44
295.9277778,269.2611111,1.887789776,0.002081976,6600
295.9277778,269.2611111,1.887789776,0.002271247,6621.12
295.9277778,269.2611111,2.076568753,0.001230259,6259.779724
295.9277778,269.2611111,2.076568753,0.001514165,6334.186513
295.9277778,269.2611111,2.076568753,0.001703435,6377.77635
295.9277778,269.2611111,2.076568753,0.001892706,6400.75788
295.9277778,269.2611111,2.076568753,0.001987341,6418.11456
295.9277778,269.2611111,2.076568753,0.002081976,6428.4
295.9277778,269.2611111,2.076568753,0.002271247,6448.97088
295.9277778,269.2611111,2.170958242,0.001230259,6189.08406
295.9277778,269.2611111,2.170958242,0.001514165,6262.650525
295.9277778,269.2611111,2.170958242,0.001703435,6305.748075
295.9277778,269.2611111,2.170958242,0.001892706,6328.47006
295.9277778,269.2611111,2.170958242,0.001987341,6345.63072
295.9277778,269.2611111,2.170958242,0.002081976,6355.8
295.9277778,269.2611111,2.170958242,0.002271247,6376.13856
295.9277778,269.2611111,2.265347731,0.001230259,6118.388395
295.9277778,269.2611111,2.265347731,0.001514165,6191.114538
295.9277778,269.2611111,2.265347731,0.001703435,6233.7198
295.9277778,269.2611111,2.265347731,0.001892706,6256.18224
295.9277778,269.2611111,2.265347731,0.001987341,6273.14688
295.9277778,269.2611111,2.265347731,0.002081976,6283.2
295.9277778,269.2611111,2.265347731,0.002271247,6303.30624
295.9277778,273.15,1.510231821,0.001230259,7149.78528
295.9277778,273.15,1.510231821,0.001514165,7229.10144
295.9277778,273.15,1.510231821,0.001703435,7274.42496
295.9277778,273.15,1.510231821,0.001892706,7297.08672
295.9277778,273.15,1.510231821,0.001987341,7319.74848
295.9277778,273.15,1.510231821,0.002081976,7331.07936
295.9277778,273.15,1.510231821,0.002271247,7353.74112
295.9277778,273.15,1.604621309,0.001230259,7003.19136
295.9277778,273.15,1.604621309,0.001514165,7080.88128
295.9277778,273.15,1.604621309,0.001703435,7125.27552
295.9277778,273.15,1.604621309,0.001892706,7147.47264
295.9277778,273.15,1.604621309,0.001987341,7169.66976
295.9277778,273.15,1.604621309,0.002081976,7180.76832
295.9277778,273.15,1.604621309,0.002271247,7202.96544
295.9277778,273.15,1.699010798,0.001230259,6876.58752
295.9277778,273.15,1.699010798,0.001514165,6952.87296
295.9277778,273.15,1.699010798,0.001703435,6996.46464
295.9277778,273.15,1.699010798,0.001892706,7018.26048
295.9277778,273.15,1.699010798,0.001987341,7040.05632
295.9277778,273.15,1.699010798,0.002081976,7050.95424
295.9277778,273.15,1.699010798,0.002271247,7072.75008
295.9277778,273.15,1.793400287,0.001230259,6763.3104
295.9277778,273.15,1.793400287,0.001514165,6838.3392
295.9277778,273.15,1.793400287,0.001703435,6881.2128
295.9277778,273.15,1.793400287,0.001892706,6902.6496
295.9277778,273.15,1.793400287,0.001987341,6924.0864
295.9277778,273.15,1.793400287,0.002081976,6934.8048
295.9277778,273.15,1.793400287,0.002271247,6956.2416
295.9277778,273.15,1.887789776,0.001230259,6663.36
295.9277778,273.15,1.887789776,0.001514165,6737.28
295.9277778,273.15,1.887789776,0.001703435,6779.52
295.9277778,273.15,1.887789776,0.001892706,6800.64
295.9277778,273.15,1.887789776,0.001987341,6821.76
295.9277778,273.15,1.887789776,0.002081976,6832.32
295.9277778,273.15,1.887789776,0.002271247,6853.44
295.9277778,273.15,2.076568753,0.001230259,6490.11264
295.9277778,273.15,2.076568753,0.001514165,6562.11072
295.9277778,273.15,2.076568753,0.001703435,6603.25248
295.9277778,273.15,2.076568753,0.001892706,6623.82336
295.9277778,273.15,2.076568753,0.001987341,6644.39424
295.9277778,273.15,2.076568753,0.002081976,6654.67968
295.9277778,273.15,2.076568753,0.002271247,6675.25056
295.9277778,273.15,2.170958242,0.001230259,6416.81568
295.9277778,273.15,2.170958242,0.001514165,6488.00064
295.9277778,273.15,2.170958242,0.001703435,6528.67776
295.9277778,273.15,2.170958242,0.001892706,6549.01632
295.9277778,273.15,2.170958242,0.001987341,6569.35488
295.9277778,273.15,2.170958242,0.002081976,6579.52416
295.9277778,273.15,2.170958242,0.002271247,6599.86272
295.9277778,273.15,2.265347731,0.001230259,6343.51872
295.9277778,273.15,2.265347731,0.001514165,6413.89056
295.9277778,273.15,2.265347731,0.001703435,6454.10304
295.9277778,273.15,2.265347731,0.001892706,6474.20928
295.9277778,273.15,2.265347731,0.001987341,6494.31552
295.9277778,273.15,2.265347731,0.002081976,6504.36864
295.9277778,273.15,2.265347731,0.002271247,6524.47488
295.9277778,280.3722222,1.510231821,0.001230259,7308.4176
295.9277778,280.3722222,1.510231821,0.001514165,7387.73376
295.9277778,280.3722222,1.510231821,0.001703435,7421.7264
295.9277778,280.3722222,1.510231821,0.001892706,7455.71904
295.9277778,280.3722222,1.510231821,0.001987341,7467.04992
295.9277778,280.3722222,1.510231821,0.002081976,7478.3808
295.9277778,280.3722222,1.510231821,0.002271247,7501.04256
295.9277778,280.3722222,1.604621309,0.001230259,7158.5712
295.9277778,280.3722222,1.604621309,0.001514165,7236.26112
295.9277778,280.3722222,1.604621309,0.001703435,7269.5568
295.9277778,280.3722222,1.604621309,0.001892706,7302.85248
295.9277778,280.3722222,1.604621309,0.001987341,7313.95104
295.9277778,280.3722222,1.604621309,0.002081976,7325.0496
295.9277778,280.3722222,1.604621309,0.002271247,7347.24672
295.9277778,280.3722222,1.699010798,0.001230259,7029.1584
295.9277778,280.3722222,1.699010798,0.001514165,7105.44384
295.9277778,280.3722222,1.699010798,0.001703435,7138.1376
295.9277778,280.3722222,1.699010798,0.001892706,7170.83136
295.9277778,280.3722222,1.699010798,0.001987341,7181.72928
295.9277778,280.3722222,1.699010798,0.002081976,7192.6272
295.9277778,280.3722222,1.699010798,0.002271247,7214.42304
295.9277778,280.3722222,1.793400287,0.001230259,6913.368
295.9277778,280.3722222,1.793400287,0.001514165,6988.3968
295.9277778,280.3722222,1.793400287,0.001703435,7020.552
295.9277778,280.3722222,1.793400287,0.001892706,7052.7072
295.9277778,280.3722222,1.793400287,0.001987341,7063.4256
295.9277778,280.3722222,1.793400287,0.002081976,7074.144
295.9277778,280.3722222,1.793400287,0.002271247,7095.5808
295.9277778,280.3722222,1.887789776,0.001230259,6811.2
295.9277778,280.3722222,1.887789776,0.001514165,6885.12
295.9277778,280.3722222,1.887789776,0.001703435,6916.8
295.9277778,280.3722222,1.887789776,0.001892706,6948.48
295.9277778,280.3722222,1.887789776,0.001987341,6959.04
295.9277778,280.3722222,1.887789776,0.002081976,6969.6
295.9277778,280.3722222,1.887789776,0.002271247,6990.72
295.9277778,280.3722222,2.076568753,0.001230259,6634.1088
295.9277778,280.3722222,2.076568753,0.001514165,6706.10688
295.9277778,280.3722222,2.076568753,0.001703435,6736.9632
295.9277778,280.3722222,2.076568753,0.001892706,6767.81952
295.9277778,280.3722222,2.076568753,0.001987341,6778.10496
295.9277778,280.3722222,2.076568753,0.002081976,6788.3904
295.9277778,280.3722222,2.076568753,0.002271247,6808.96128
295.9277778,280.3722222,2.170958242,0.001230259,6559.1856
295.9277778,280.3722222,2.170958242,0.001514165,6630.37056
295.9277778,280.3722222,2.170958242,0.001703435,6660.8784
295.9277778,280.3722222,2.170958242,0.001892706,6691.38624
295.9277778,280.3722222,2.170958242,0.001987341,6701.55552
295.9277778,280.3722222,2.170958242,0.002081976,6711.7248
295.9277778,280.3722222,2.170958242,0.002271247,6732.06336
295.9277778,280.3722222,2.265347731,0.001230259,6484.2624
295.9277778,280.3722222,2.265347731,0.001514165,6554.63424
295.9277778,280.3722222,2.265347731,0.001703435,6584.7936
295.9277778,280.3722222,2.265347731,0.001892706,6614.95296
295.9277778,280.3722222,2.265347731,0.001987341,6625.00608
295.9277778,280.3722222,2.265347731,0.002081976,6635.0592
295.9277778,280.3722222,2.265347731,0.002271247,6655.16544
295.9277778,285.9277778,1.510231821,0.001230259,7648.344
295.9277778,285.9277778,1.510231821,0.001514165,7727.66016
295.9277778,285.9277778,1.510231821,0.001703435,7772.98368
295.9277778,285.9277778,1.510231821,0.001892706,7795.64544
295.9277778,285.9277778,1.510231821,0.001987341,7818.3072
295.9277778,285.9277778,1.510231821,0.002081976,7829.63808
295.9277778,285.9277778,1.510231821,0.002271247,7852.29984
295.9277778,285.9277778,1.604621309,0.001230259,7491.528
295.9277778,285.9277778,1.604621309,0.001514165,7569.21792
295.9277778,285.9277778,1.604621309,0.001703435,7613.61216
295.9277778,285.9277778,1.604621309,0.001892706,7635.80928
295.9277778,285.9277778,1.604621309,0.001987341,7658.0064
295.9277778,285.9277778,1.604621309,0.002081976,7669.10496
295.9277778,285.9277778,1.604621309,0.002271247,7691.30208
295.9277778,285.9277778,1.699010798,0.001230259,7356.096
295.9277778,285.9277778,1.699010798,0.001514165,7432.38144
295.9277778,285.9277778,1.699010798,0.001703435,7475.97312
295.9277778,285.9277778,1.699010798,0.001892706,7497.76896
295.9277778,285.9277778,1.699010798,0.001987341,7519.5648
295.9277778,285.9277778,1.699010798,0.002081976,7530.46272
295.9277778,285.9277778,1.699010798,0.002271247,7552.25856
295.9277778,285.9277778,1.793400287,0.001230259,7234.92
295.9277778,285.9277778,1.793400287,0.001514165,7309.9488
295.9277778,285.9277778,1.793400287,0.001703435,7352.8224
295.9277778,285.9277778,1.793400287,0.001892706,7374.2592
295.9277778,285.9277778,1.793400287,0.001987341,7395.696
295.9277778,285.9277778,1.793400287,0.002081976,7406.4144
