Tdb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Htg Pow [W]
295.9277778,285.9277778,1.793400287,0.002271247,7427.8512
295.9277778,285.9277778,1.887789776,0.001230259,7128
295.9277778,285.9277778,1.887789776,0.001514165,7201.92
295.9277778,285.9277778,1.887789776,0.001703435,7244.16
295.9277778,285.9277778,1.887789776,0.001892706,7265.28
295.9277778,285.9277778,1.887789776,0.001987341,7286.4
295.9277778,285.9277778,1.887789776,0.002081976,7296.96
295.9277778,285.9277778,1.887789776,0.002271247,7318.08
295.9277778,285.9277778,2.076568753,0.001230259,6942.672
295.9277778,285.9277778,2.076568753,0.001514165,7014.67008
295.9277778,285.9277778,2.076568753,0.001703435,7055.81184
295.9277778,285.9277778,2.076568753,0.001892706,7076.38272
295.9277778,285.9277778,2.076568753,0.001987341,7096.9536
295.9277778,285.9277778,2.076568753,0.002081976,7107.23904
295.9277778,285.9277778,2.076568753,0.002271247,7127.80992
295.9277778,285.9277778,2.170958242,0.001230259,6864.264
295.9277778,285.9277778,2.170958242,0.001514165,6935.44896
295.9277778,285.9277778,2.170958242,0.001703435,6976.12608
295.9277778,285.9277778,2.170958242,0.001892706,6996.46464
295.9277778,285.9277778,2.170958242,0.001987341,7016.8032
295.9277778,285.9277778,2.170958242,0.002081976,7026.97248
295.9277778,285.9277778,2.170958242,0.002271247,7047.31104
295.9277778,285.9277778,2.265347731,0.001230259,6785.856
295.9277778,285.9277778,2.265347731,0.001514165,6856.22784
295.9277778,285.9277778,2.265347731,0.001703435,6896.44032
295.9277778,285.9277778,2.265347731,0.001892706,6916.54656
295.9277778,285.9277778,2.265347731,0.001987341,6936.6528
295.9277778,285.9277778,2.265347731,0.002081976,6946.70592
295.9277778,285.9277778,2.265347731,0.002271247,6966.81216
295.9277778,293.15,1.510231821,0.001230259,8271.5424
295.9277778,293.15,1.510231821,0.001514165,8350.85856
295.9277778,293.15,1.510231821,0.001703435,8384.8512
295.9277778,293.15,1.510231821,0.001892706,8418.84384
295.9277778,293.15,1.510231821,0.001987341,8430.17472
295.9277778,293.15,1.510231821,0.002081976,8441.5056
295.9277778,293.15,1.510231821,0.002271247,8464.16736
295.9277778,293.15,1.604621309,0.001230259,8101.9488
295.9277778,293.15,1.604621309,0.001514165,8179.63872
295.9277778,293.15,1.604621309,0.001703435,8212.9344
295.9277778,293.15,1.604621309,0.001892706,8246.23008
295.9277778,293.15,1.604621309,0.001987341,8257.32864
295.9277778,293.15,1.604621309,0.002081976,8268.4272
295.9277778,293.15,1.604621309,0.002271247,8290.62432
295.9277778,293.15,1.699010798,0.001230259,7955.4816
295.9277778,293.15,1.699010798,0.001514165,8031.76704
295.9277778,293.15,1.699010798,0.001703435,8064.4608
295.9277778,293.15,1.699010798,0.001892706,8097.15456
295.9277778,293.15,1.699010798,0.001987341,8108.05248
295.9277778,293.15,1.699010798,0.002081976,8118.9504
295.9277778,293.15,1.699010798,0.002271247,8140.74624
295.9277778,293.15,1.793400287,0.001230259,7824.432
295.9277778,293.15,1.793400287,0.001514165,7899.4608
295.9277778,293.15,1.793400287,0.001703435,7931.616
295.9277778,293.15,1.793400287,0.001892706,7963.7712
295.9277778,293.15,1.793400287,0.001987341,7974.4896
295.9277778,293.15,1.793400287,0.002081976,7985.208
295.9277778,293.15,1.793400287,0.002271247,8006.6448
295.9277778,293.15,1.887789776,0.001230259,7708.8
295.9277778,293.15,1.887789776,0.001514165,7782.72
295.9277778,293.15,1.887789776,0.001703435,7814.4
295.9277778,293.15,1.887789776,0.001892706,7846.08
295.9277778,293.15,1.887789776,0.001987341,7856.64
295.9277778,293.15,1.887789776,0.002081976,7867.2
295.9277778,293.15,1.887789776,0.002271247,7888.32
295.9277778,293.15,2.076568753,0.001230259,7508.3712
295.9277778,293.15,2.076568753,0.001514165,7580.36928
295.9277778,293.15,2.076568753,0.001703435,7611.2256
295.9277778,293.15,2.076568753,0.001892706,7642.08192
295.9277778,293.15,2.076568753,0.001987341,7652.36736
295.9277778,293.15,2.076568753,0.002081976,7662.6528
295.9277778,293.15,2.076568753,0.002271247,7683.22368
295.9277778,293.15,2.170958242,0.001230259,7423.5744
295.9277778,293.15,2.170958242,0.001514165,7494.75936
295.9277778,293.15,2.170958242,0.001703435,7525.2672
295.9277778,293.15,2.170958242,0.001892706,7555.77504
295.9277778,293.15,2.170958242,0.001987341,7565.94432
295.9277778,293.15,2.170958242,0.002081976,7576.1136
295.9277778,293.15,2.170958242,0.002271247,7596.45216
295.9277778,293.15,2.265347731,0.001230259,7338.7776
295.9277778,293.15,2.265347731,0.001514165,7409.14944
295.9277778,293.15,2.265347731,0.001703435,7439.3088
295.9277778,293.15,2.265347731,0.001892706,7469.46816
295.9277778,293.15,2.265347731,0.001987341,7479.52128
295.9277778,293.15,2.265347731,0.002081976,7489.5744
295.9277778,293.15,2.265347731,0.002271247,7509.68064
295.9277778,297.0388889,1.510231821,0.001230259,8566.14528
295.9277778,297.0388889,1.510231821,0.001514165,8645.46144
295.9277778,297.0388889,1.510231821,0.001703435,8679.45408
295.9277778,297.0388889,1.510231821,0.001892706,8713.44672
295.9277778,297.0388889,1.510231821,0.001987341,8724.7776
295.9277778,297.0388889,1.510231821,0.002081976,8736.10848
295.9277778,297.0388889,1.510231821,0.002271247,8758.77024
295.9277778,297.0388889,1.604621309,0.001230259,8390.51136
295.9277778,297.0388889,1.604621309,0.001514165,8468.20128
295.9277778,297.0388889,1.604621309,0.001703435,8501.49696
295.9277778,297.0388889,1.604621309,0.001892706,8534.79264
295.9277778,297.0388889,1.604621309,0.001987341,8545.8912
295.9277778,297.0388889,1.604621309,0.002081976,8556.98976
295.9277778,297.0388889,1.604621309,0.002271247,8579.18688
295.9277778,297.0388889,1.699010798,0.001230259,8238.82752
295.9277778,297.0388889,1.699010798,0.001514165,8315.11296
295.9277778,297.0388889,1.699010798,0.001703435,8347.80672
295.9277778,297.0388889,1.699010798,0.001892706,8380.50048
295.9277778,297.0388889,1.699010798,0.001987341,8391.3984
295.9277778,297.0388889,1.699010798,0.002081976,8402.29632
295.9277778,297.0388889,1.699010798,0.002271247,8424.09216
295.9277778,297.0388889,1.793400287,0.001230259,8103.1104
295.9277778,297.0388889,1.793400287,0.001514165,8178.1392
295.9277778,297.0388889,1.793400287,0.001703435,8210.2944
295.9277778,297.0388889,1.793400287,0.001892706,8242.4496
295.9277778,297.0388889,1.793400287,0.001987341,8253.168
295.9277778,297.0388889,1.793400287,0.002081976,8263.8864
295.9277778,297.0388889,1.793400287,0.002271247,8285.3232
295.9277778,297.0388889,1.887789776,0.001230259,7983.36
295.9277778,297.0388889,1.887789776,0.001514165,8057.28
295.9277778,297.0388889,1.887789776,0.001703435,8088.96
295.9277778,297.0388889,1.887789776,0.001892706,8120.64
295.9277778,297.0388889,1.887789776,0.001987341,8131.2
295.9277778,297.0388889,1.887789776,0.002081976,8141.76
295.9277778,297.0388889,1.887789776,0.002271247,8162.88
295.9277778,297.0388889,2.076568753,0.001230259,7775.79264
295.9277778,297.0388889,2.076568753,0.001514165,7847.79072
295.9277778,297.0388889,2.076568753,0.001703435,7878.64704
295.9277778,297.0388889,2.076568753,0.001892706,7909.50336
295.9277778,297.0388889,2.076568753,0.001987341,7919.7888
295.9277778,297.0388889,2.076568753,0.002081976,7930.07424
295.9277778,297.0388889,2.076568753,0.002271247,7950.64512
295.9277778,297.0388889,2.170958242,0.001230259,7687.97568
295.9277778,297.0388889,2.170958242,0.001514165,7759.16064
295.9277778,297.0388889,2.170958242,0.001703435,7789.66848
295.9277778,297.0388889,2.170958242,0.001892706,7820.17632
295.9277778,297.0388889,2.170958242,0.001987341,7830.3456
295.9277778,297.0388889,2.170958242,0.002081976,7840.51488
295.9277778,297.0388889,2.170958242,0.002271247,7860.85344
295.9277778,297.0388889,2.265347731,0.001230259,7600.15872
295.9277778,297.0388889,2.265347731,0.001514165,7670.53056
295.9277778,297.0388889,2.265347731,0.001703435,7700.68992
295.9277778,297.0388889,2.265347731,0.001892706,7730.84928
295.9277778,297.0388889,2.265347731,0.001987341,7740.9024
295.9277778,297.0388889,2.265347731,0.002081976,7750.95552
295.9277778,297.0388889,2.265347731,0.002271247,7771.06176
295.9277778,303.15,1.510231821,0.001230259,9110.02752
295.9277778,303.15,1.510231821,0.001514165,9189.34368
295.9277778,303.15,1.510231821,0.001703435,9234.6672
295.9277778,303.15,1.510231821,0.001892706,9257.32896
295.9277778,303.15,1.510231821,0.001987341,9279.99072
295.9277778,303.15,1.510231821,0.002081976,9291.3216
295.9277778,303.15,1.510231821,0.002271247,9315.850689
295.9277778,303.15,1.604621309,0.001230259,8923.24224
295.9277778,303.15,1.604621309,0.001514165,9000.93216
295.9277778,303.15,1.604621309,0.001703435,9045.3264
295.9277778,303.15,1.604621309,0.001892706,9067.52352
295.9277778,303.15,1.604621309,0.001987341,9089.72064
295.9277778,303.15,1.604621309,0.002081976,9100.8192
295.9277778,303.15,1.604621309,0.002271247,9124.845363
295.9277778,303.15,1.699010798,0.001230259,8761.92768
295.9277778,303.15,1.699010798,0.001514165,8838.21312
295.9277778,303.15,1.699010798,0.001703435,8881.8048
295.9277778,303.15,1.699010798,0.001892706,8903.60064
295.9277778,303.15,1.699010798,0.001987341,8925.39648
295.9277778,303.15,1.699010798,0.002081976,8936.2944
295.9277778,303.15,1.699010798,0.002271247,8959.886217
295.9277778,303.15,1.793400287,0.001230259,8617.5936
295.9277778,303.15,1.793400287,0.001514165,8692.6224
295.9277778,303.15,1.793400287,0.001703435,8735.496
295.9277778,303.15,1.793400287,0.001892706,8756.9328
295.9277778,303.15,1.793400287,0.001987341,8778.3696
295.9277778,303.15,1.793400287,0.002081976,8789.088
295.9277778,303.15,1.793400287,0.002271247,8812.291192
295.9277778,303.15,1.887789776,0.001230259,8490.24
295.9277778,303.15,1.887789776,0.001514165,8564.16
295.9277778,303.15,1.887789776,0.001703435,8606.4
295.9277778,303.15,1.887789776,0.001892706,8627.52
295.9277778,303.15,1.887789776,0.001987341,8648.64
295.9277778,303.15,1.887789776,0.002081976,8659.2
295.9277778,303.15,1.887789776,0.002271247,8682.060288
295.9277778,303.15,2.076568753,0.001230259,8269.49376
295.9277778,303.15,2.076568753,0.001514165,8341.49184
295.9277778,303.15,2.076568753,0.001703435,8382.6336
295.9277778,303.15,2.076568753,0.001892706,8403.20448
295.9277778,303.15,2.076568753,0.001987341,8423.77536
295.9277778,303.15,2.076568753,0.002081976,8434.0608
295.9277778,303.15,2.076568753,0.002271247,8456.326721
295.9277778,303.15,2.170958242,0.001230259,8176.10112
295.9277778,303.15,2.170958242,0.001514165,8247.28608
295.9277778,303.15,2.170958242,0.001703435,8287.9632
295.9277778,303.15,2.170958242,0.001892706,8308.30176
295.9277778,303.15,2.170958242,0.001987341,8328.64032
295.9277778,303.15,2.170958242,0.002081976,8338.8096
295.9277778,303.15,2.170958242,0.002271247,8360.824057
295.9277778,303.15,2.265347731,0.001230259,8082.70848
295.9277778,303.15,2.265347731,0.001514165,8153.08032
295.9277778,303.15,2.265347731,0.001703435,8193.2928
295.9277778,303.15,2.265347731,0.001892706,8213.39904
295.9277778,303.15,2.265347731,0.001987341,8233.50528
295.9277778,303.15,2.265347731,0.002081976,8243.5584
295.9277778,303.15,2.265347731,0.002271247,8265.321394
298.7055556,269.2611111,1.510231821,0.001230259,7379.285978
298.7055556,269.2611111,1.510231821,0.001514165,7466.999763
298.7055556,269.2611111,1.510231821,0.001703435,7518.385258
298.7055556,269.2611111,1.510231821,0.001892706,7545.476831
298.7055556,269.2611111,1.510231821,0.001987341,7565.9376
298.7055556,269.2611111,1.510231821,0.002081976,7578.0625
298.7055556,269.2611111,1.510231821,0.002271247,7602.3123
298.7055556,269.2611111,1.604621309,0.001230259,7227.986545
298.7055556,269.2611111,1.604621309,0.001514165,7313.901912
298.7055556,269.2611111,1.604621309,0.001703435,7364.233836
298.7055556,269.2611111,1.604621309,0.001892706,7390.769944
298.7055556,269.2611111,1.604621309,0.001987341,7410.8112
298.7055556,269.2611111,1.604621309,0.002081976,7422.6875
298.7055556,269.2611111,1.604621309,0.002271247,7446.4401
298.7055556,269.2611111,1.699010798,0.001230259,7097.318853
298.7055556,269.2611111,1.699010798,0.001514165,7181.68104
298.7055556,269.2611111,1.699010798,0.001703435,7231.103063
298.7055556,269.2611111,1.699010798,0.001892706,7257.15945
298.7055556,269.2611111,1.699010798,0.001987341,7276.8384
298.7055556,269.2611111,1.699010798,0.002081976,7288.5
298.7055556,269.2611111,1.699010798,0.002271247,7311.8232
298.7055556,269.2611111,1.793400287,0.001230259,6980.405655
298.7055556,269.2611111,1.793400287,0.001514165,7063.378155
298.7055556,269.2611111,1.793400287,0.001703435,7111.986055
298.7055556,269.2611111,1.793400287,0.001892706,7137.613219
298.7055556,269.2611111,1.793400287,0.001987341,7156.968
298.7055556,269.2611111,1.793400287,0.002081976,7168.4375
298.7055556,269.2611111,1.793400287,0.002271247,7191.3765
298.7055556,269.2611111,1.887789776,0.001230259,6877.246951
298.7055556,269.2611111,1.887789776,0.001514165,6958.993256
298.7055556,269.2611111,1.887789776,0.001703435,7006.882813
298.7055556,269.2611111,1.887789776,0.001892706,7032.13125
298.7055556,269.2611111,1.887789776,0.001987341,7051.2
298.7055556,269.2611111,1.887789776,0.002081976,7062.5
298.7055556,269.2611111,1.887789776,0.002271247,7085.1
298.7055556,269.2611111,2.076568753,0.001230259,6698.43853
298.7055556,269.2611111,2.076568753,0.001514165,6778.059431
298.7055556,269.2611111,2.076568753,0.001703435,6824.703859
298.7055556,269.2611111,2.076568753,0.001892706,6849.295838
298.7055556,269.2611111,2.076568753,0.001987341,6867.8688
298.7055556,269.2611111,2.076568753,0.002081976,6878.875
298.7055556,269.2611111,2.076568753,0.002271247,6900.8874
298.7055556,269.2611111,2.170958242,0.001230259,6622.788814
298.7055556,269.2611111,2.170958242,0.001514165,6701.510505
298.7055556,269.2611111,2.170958242,0.001703435,6747.628148
298.7055556,269.2611111,2.170958242,0.001892706,6771.942394
298.7055556,269.2611111,2.170958242,0.001987341,6790.3056
298.7055556,269.2611111,2.170958242,0.002081976,6801.1875
298.7055556,269.2611111,2.170958242,0.002271247,6822.9513
298.7055556,269.2611111,2.265347731,0.001230259,6547.139097
298.7055556,269.2611111,2.265347731,0.001514165,6624.961579
298.7055556,269.2611111,2.265347731,0.001703435,6670.552438
298.7055556,269.2611111,2.265347731,0.001892706,6694.58895
298.7055556,269.2611111,2.265347731,0.001987341,6712.7424
298.7055556,269.2611111,2.265347731,0.002081976,6723.5
298.7055556,269.2611111,2.265347731,0.002271247,6745.0152
298.7055556,273.15,1.510231821,0.001230259,7650.8119
298.7055556,273.15,1.510231821,0.001514165,7735.6862
298.7055556,273.15,1.510231821,0.001703435,7784.1858
298.7055556,273.15,1.510231821,0.001892706,7808.4356
298.7055556,273.15,1.510231821,0.001987341,7832.6854
298.7055556,273.15,1.510231821,0.002081976,7844.8103
298.7055556,273.15,1.510231821,0.002271247,7869.0601
298.7055556,273.15,1.604621309,0.001230259,7493.9453
298.7055556,273.15,1.604621309,0.001514165,7577.0794
298.7055556,273.15,1.604621309,0.001703435,7624.5846
298.7055556,273.15,1.604621309,0.001892706,7648.3372
298.7055556,273.15,1.604621309,0.001987341,7672.0898
298.7055556,273.15,1.604621309,0.002081976,7683.9661
298.7055556,273.15,1.604621309,0.002271247,7707.7187
298.7055556,273.15,1.699010798,0.001230259,7358.4696
298.7055556,273.15,1.699010798,0.001514165,7440.1008
298.7055556,273.15,1.699010798,0.001703435,7486.7472
298.7055556,273.15,1.699010798,0.001892706,7510.0704
298.7055556,273.15,1.699010798,0.001987341,7533.3936
298.7055556,273.15,1.699010798,0.002081976,7545.0552
298.7055556,273.15,1.699010798,0.002271247,7568.3784
298.7055556,273.15,1.793400287,0.001230259,7237.2545
298.7055556,273.15,1.793400287,0.001514165,7317.541
298.7055556,273.15,1.793400287,0.001703435,7363.419
298.7055556,273.15,1.793400287,0.001892706,7386.358
298.7055556,273.15,1.793400287,0.001987341,7409.297
298.7055556,273.15,1.793400287,0.002081976,7420.7665
298.7055556,273.15,1.793400287,0.002271247,7443.7055
298.7055556,273.15,1.887789776,0.001230259,7130.3
298.7055556,273.15,1.887789776,0.001514165,7209.4
298.7055556,273.15,1.887789776,0.001703435,7254.6
298.7055556,273.15,1.887789776,0.001892706,7277.2
298.7055556,273.15,1.887789776,0.001987341,7299.8
298.7055556,273.15,1.887789776,0.002081976,7311.1
298.7055556,273.15,1.887789776,0.002271247,7333.7
298.7055556,273.15,2.076568753,0.001230259,6944.9122
298.7055556,273.15,2.076568753,0.001514165,7021.9556
298.7055556,273.15,2.076568753,0.001703435,7065.9804
298.7055556,273.15,2.076568753,0.001892706,7087.9928
298.7055556,273.15,2.076568753,0.001987341,7110.0052
298.7055556,273.15,2.076568753,0.002081976,7121.0114
298.7055556,273.15,2.076568753,0.002271247,7143.0238
298.7055556,273.15,2.170958242,0.001230259,6866.4789
298.7055556,273.15,2.170958242,0.001514165,6942.6522
298.7055556,273.15,2.170958242,0.001703435,6986.1798
298.7055556,273.15,2.170958242,0.001892706,7007.9436
298.7055556,273.15,2.170958242,0.001987341,7029.7074
298.7055556,273.15,2.170958242,0.002081976,7040.5893
298.7055556,273.15,2.170958242,0.002271247,7062.3531
298.7055556,273.15,2.265347731,0.001230259,6788.0456
298.7055556,273.15,2.265347731,0.001514165,6863.3488
298.7055556,273.15,2.265347731,0.001703435,6906.3792
298.7055556,273.15,2.265347731,0.001892706,6927.8944
298.7055556,273.15,2.265347731,0.001987341,6949.4096
298.7055556,273.15,2.265347731,0.002081976,6960.1672
298.7055556,273.15,2.265347731,0.002271247,6981.6824
298.7055556,280.3722222,1.510231821,0.001230259,7820.5605
298.7055556,280.3722222,1.510231821,0.001514165,7905.4348
298.7055556,280.3722222,1.510231821,0.001703435,7941.8095
298.7055556,280.3722222,1.510231821,0.001892706,7978.1842
298.7055556,280.3722222,1.510231821,0.001987341,7990.3091
298.7055556,280.3722222,1.510231821,0.002081976,8002.434
298.7055556,280.3722222,1.510231821,0.002271247,8026.6838
298.7055556,280.3722222,1.604621309,0.001230259,7660.2135
298.7055556,280.3722222,1.604621309,0.001514165,7743.3476
298.7055556,280.3722222,1.604621309,0.001703435,7778.9765
298.7055556,280.3722222,1.604621309,0.001892706,7814.6054
298.7055556,280.3722222,1.604621309,0.001987341,7826.4817
298.7055556,280.3722222,1.604621309,0.002081976,7838.358
298.7055556,280.3722222,1.604621309,0.002271247,7862.1106
298.7055556,280.3722222,1.699010798,0.001230259,7521.732
298.7055556,280.3722222,1.699010798,0.001514165,7603.3632
298.7055556,280.3722222,1.699010798,0.001703435,7638.348
298.7055556,280.3722222,1.699010798,0.001892706,7673.3328
298.7055556,280.3722222,1.699010798,0.001987341,7684.9944
298.7055556,280.3722222,1.699010798,0.002081976,7696.656
298.7055556,280.3722222,1.699010798,0.002271247,7719.9792
298.7055556,280.3722222,1.793400287,0.001230259,7397.8275
298.7055556,280.3722222,1.793400287,0.001514165,7478.114
298.7055556,280.3722222,1.793400287,0.001703435,7512.5225
298.7055556,280.3722222,1.793400287,0.001892706,7546.931
298.7055556,280.3722222,1.793400287,0.001987341,7558.4005
298.7055556,280.3722222,1.793400287,0.002081976,7569.87
298.7055556,280.3722222,1.793400287,0.002271247,7592.809
298.7055556,280.3722222,1.887789776,0.001230259,7288.5
298.7055556,280.3722222,1.887789776,0.001514165,7367.6
298.7055556,280.3722222,1.887789776,0.001703435,7401.5
298.7055556,280.3722222,1.887789776,0.001892706,7435.4
298.7055556,280.3722222,1.887789776,0.001987341,7446.7
298.7055556,280.3722222,1.887789776,0.002081976,7458
298.7055556,280.3722222,1.887789776,0.002271247,7480.6
298.7055556,280.3722222,2.076568753,0.001230259,7098.999
298.7055556,280.3722222,2.076568753,0.001514165,7176.0424
298.7055556,280.3722222,2.076568753,0.001703435,7209.061
298.7055556,280.3722222,2.076568753,0.001892706,7242.0796
298.7055556,280.3722222,2.076568753,0.001987341,7253.0858
298.7055556,280.3722222,2.076568753,0.002081976,7264.092
298.7055556,280.3722222,2.076568753,0.002271247,7286.1044
298.7055556,280.3722222,2.170958242,0.001230259,7018.8255
298.7055556,280.3722222,2.170958242,0.001514165,7094.9988
298.7055556,280.3722222,2.170958242,0.001703435,7127.6445
298.7055556,280.3722222,2.170958242,0.001892706,7160.2902
298.7055556,280.3722222,2.170958242,0.001987341,7171.1721
298.7055556,280.3722222,2.170958242,0.002081976,7182.054
298.7055556,280.3722222,2.170958242,0.002271247,7203.8178
298.7055556,280.3722222,2.265347731,0.001230259,6938.652
298.7055556,280.3722222,2.265347731,0.001514165,7013.9552
298.7055556,280.3722222,2.265347731,0.001703435,7046.228
298.7055556,280.3722222,2.265347731,0.001892706,7078.5008
298.7055556,280.3722222,2.265347731,0.001987341,7089.2584
298.7055556,280.3722222,2.265347731,0.002081976,7100.016
298.7055556,280.3722222,2.265347731,0.002271247,7121.5312
298.7055556,285.9277778,1.510231821,0.001230259,8184.3075
298.7055556,285.9277778,1.510231821,0.001514165,8269.1818
298.7055556,285.9277778,1.510231821,0.001703435,8317.6814
298.7055556,285.9277778,1.510231821,0.001892706,8341.9312
298.7055556,285.9277778,1.510231821,0.001987341,8366.181
298.7055556,285.9277778,1.510231821,0.002081976,8378.3059
298.7055556,285.9277778,1.510231821,0.002271247,8402.5557
298.7055556,285.9277778,1.604621309,0.001230259,8016.5025
298.7055556,285.9277778,1.604621309,0.001514165,8099.6366
298.7055556,285.9277778,1.604621309,0.001703435,8147.1418
298.7055556,285.9277778,1.604621309,0.001892706,8170.8944
298.7055556,285.9277778,1.604621309,0.001987341,8194.647
298.7055556,285.9277778,1.604621309,0.002081976,8206.5233
298.7055556,285.9277778,1.604621309,0.002271247,8230.2759
298.7055556,285.9277778,1.699010798,0.001230259,7871.58
298.7055556,285.9277778,1.699010798,0.001514165,7953.2112
298.7055556,285.9277778,1.699010798,0.001703435,7999.8576
298.7055556,285.9277778,1.699010798,0.001892706,8023.1808
298.7055556,285.9277778,1.699010798,0.001987341,8046.504
298.7055556,285.9277778,1.699010798,0.002081976,8058.1656
298.7055556,285.9277778,1.699010798,0.002271247,8081.4888
298.7055556,285.9277778,1.793400287,0.001230259,7741.9125
298.7055556,285.9277778,1.793400287,0.001514165,7822.199
298.7055556,285.9277778,1.793400287,0.001703435,7868.077
298.7055556,285.9277778,1.793400287,0.001892706,7891.016
298.7055556,285.9277778,1.793400287,0.001987341,7913.955
298.7055556,285.9277778,1.793400287,0.002081976,7925.4245
298.7055556,285.9277778,1.793400287,0.002271247,7948.3635
298.7055556,285.9277778,1.887789776,0.001230259,7627.5
298.7055556,285.9277778,1.887789776,0.001514165,7706.6
298.7055556,285.9277778,1.887789776,0.001703435,7751.8
298.7055556,285.9277778,1.887789776,0.001892706,7774.4
298.7055556,285.9277778,1.887789776,0.001987341,7797
298.7055556,285.9277778,1.887789776,0.002081976,7808.3
298.7055556,285.9277778,1.887789776,0.002271247,7830.9
298.7055556,285.9277778,2.076568753,0.001230259,7429.185
298.7055556,285.9277778,2.076568753,0.001514165,7506.2284
298.7055556,285.9277778,2.076568753,0.001703435,7550.2532
298.7055556,285.9277778,2.076568753,0.001892706,7572.2656
298.7055556,285.9277778,2.076568753,0.001987341,7594.278
298.7055556,285.9277778,2.076568753,0.002081976,7605.2842
298.7055556,285.9277778,2.076568753,0.002271247,7627.2966
298.7055556,285.9277778,2.170958242,0.001230259,7345.2825
298.7055556,285.9277778,2.170958242,0.001514165,7421.4558
298.7055556,285.9277778,2.170958242,0.001703435,7464.9834
298.7055556,285.9277778,2.170958242,0.001892706,7486.7472
298.7055556,285.9277778,2.170958242,0.001987341,7508.511
298.7055556,285.9277778,2.170958242,0.002081976,7519.3929
298.7055556,285.9277778,2.170958242,0.002271247,7541.1567
298.7055556,285.9277778,2.265347731,0.001230259,7261.38
298.7055556,285.9277778,2.265347731,0.001514165,7336.6832
298.7055556,285.9277778,2.265347731,0.001703435,7379.7136
298.7055556,285.9277778,2.265347731,0.001892706,7401.2288
298.7055556,285.9277778,2.265347731,0.001987341,7422.744
298.7055556,285.9277778,2.265347731,0.002081976,7433.5016
298.7055556,285.9277778,2.265347731,0.002271247,7455.0168
298.7055556,293.15,1.510231821,0.001230259,8851.177
298.7055556,293.15,1.510231821,0.001514165,8936.0513
298.7055556,293.15,1.510231821,0.001703435,8972.426
298.7055556,293.15,1.510231821,0.001892706,9008.8007
298.7055556,293.15,1.510231821,0.001987341,9020.9256
298.7055556,293.15,1.510231821,0.002081976,9033.0505
298.7055556,293.15,1.510231821,0.002271247,9057.3003
298.7055556,293.15,1.604621309,0.001230259,8669.699
298.7055556,293.15,1.604621309,0.001514165,8752.8331
298.7055556,293.15,1.604621309,0.001703435,8788.462
298.7055556,293.15,1.604621309,0.001892706,8824.0909
298.7055556,293.15,1.604621309,0.001987341,8835.9672
298.7055556,293.15,1.604621309,0.002081976,8847.8435
298.7055556,293.15,1.604621309,0.002271247,8871.5961
298.7055556,293.15,1.699010798,0.001230259,8512.968
298.7055556,293.15,1.699010798,0.001514165,8594.5992
298.7055556,293.15,1.699010798,0.001703435,8629.584
298.7055556,293.15,1.699010798,0.001892706,8664.5688
298.7055556,293.15,1.699010798,0.001987341,8676.2304
298.7055556,293.15,1.699010798,0.002081976,8687.892
298.7055556,293.15,1.699010798,0.002271247,8711.2152
298.7055556,293.15,1.793400287,0.001230259,8372.735
298.7055556,293.15,1.793400287,0.001514165,8453.0215
298.7055556,293.15,1.793400287,0.001703435,8487.43
298.7055556,293.15,1.793400287,0.001892706,8521.8385
298.7055556,293.15,1.793400287,0.001987341,8533.308
298.7055556,293.15,1.793400287,0.002081976,8544.7775
298.7055556,293.15,1.793400287,0.002271247,8567.7165
298.7055556,293.15,1.887789776,0.001230259,8249
298.7055556,293.15,1.887789776,0.001514165,8328.1
298.7055556,293.15,1.887789776,0.001703435,8362
298.7055556,293.15,1.887789776,0.001892706,8395.9
298.7055556,293.15,1.887789776,0.001987341,8407.2
298.7055556,293.15,1.887789776,0.002081976,8418.5
298.7055556,293.15,1.887789776,0.002271247,8441.1
298.7055556,293.15,2.076568753,0.001230259,8034.526
298.7055556,293.15,2.076568753,0.001514165,8111.5694
298.7055556,293.15,2.076568753,0.001703435,8144.588
298.7055556,293.15,2.076568753,0.001892706,8177.6066
298.7055556,293.15,2.076568753,0.001987341,8188.6128
298.7055556,293.15,2.076568753,0.002081976,8199.619
298.7055556,293.15,2.076568753,0.002271247,8221.6314
298.7055556,293.15,2.170958242,0.001230259,7943.787
298.7055556,293.15,2.170958242,0.001514165,8019.9603
298.7055556,293.15,2.170958242,0.001703435,8052.606
298.7055556,293.15,2.170958242,0.001892706,8085.2517
298.7055556,293.15,2.170958242,0.001987341,8096.1336
298.7055556,293.15,2.170958242,0.002081976,8107.0155
298.7055556,293.15,2.170958242,0.002271247,8128.7793
298.7055556,293.15,2.265347731,0.001230259,7853.048
298.7055556,293.15,2.265347731,0.001514165,7928.3512
298.7055556,293.15,2.265347731,0.001703435,7960.624
298.7055556,293.15,2.265347731,0.001892706,7992.8968
298.7055556,293.15,2.265347731,0.001987341,8003.6544
298.7055556,293.15,2.265347731,0.002081976,8014.412
298.7055556,293.15,2.265347731,0.002271247,8035.9272
298.7055556,297.0388889,1.510231821,0.001230259,9166.4244
298.7055556,297.0388889,1.510231821,0.001514165,9251.2987
298.7055556,297.0388889,1.510231821,0.001703435,9287.6734
298.7055556,297.0388889,1.510231821,0.001892706,9324.0481
298.7055556,297.0388889,1.510231821,0.001987341,9336.173
298.7055556,297.0388889,1.510231821,0.002081976,9348.2979
298.7055556,297.0388889,1.510231821,0.002271247,9372.5477
298.7055556,297.0388889,1.604621309,0.001230259,8978.4828
298.7055556,297.0388889,1.604621309,0.001514165,9061.6169
298.7055556,297.0388889,1.604621309,0.001703435,9097.2458
298.7055556,297.0388889,1.604621309,0.001892706,9132.8747
298.7055556,297.0388889,1.604621309,0.001987341,9144.751
298.7055556,297.0388889,1.604621309,0.002081976,9156.6273
298.7055556,297.0388889,1.604621309,0.002271247,9180.3799
298.7055556,297.0388889,1.699010798,0.001230259,8816.1696
298.7055556,297.0388889,1.699010798,0.001514165,8897.8008
298.7055556,297.0388889,1.699010798,0.001703435,8932.7856
298.7055556,297.0388889,1.699010798,0.001892706,8967.7704
298.7055556,297.0388889,1.699010798,0.001987341,8979.432
298.7055556,297.0388889,1.699010798,0.002081976,8991.0936
298.7055556,297.0388889,1.699010798,0.002271247,9014.4168
298.7055556,297.0388889,1.793400287,0.001230259,8670.942
298.7055556,297.0388889,1.793400287,0.001514165,8751.2285
298.7055556,297.0388889,1.793400287,0.001703435,8785.637
298.7055556,297.0388889,1.793400287,0.001892706,8820.0455
298.7055556,297.0388889,1.793400287,0.001987341,8831.515
298.7055556,297.0388889,1.793400287,0.002081976,8842.9845
298.7055556,297.0388889,1.793400287,0.002271247,8865.9235
298.7055556,297.0388889,1.887789776,0.001230259,8542.8
298.7055556,297.0388889,1.887789776,0.001514165,8621.9
298.7055556,297.0388889,1.887789776,0.001703435,8655.8
298.7055556,297.0388889,1.887789776,0.001892706,8689.7
298.7055556,297.0388889,1.887789776,0.001987341,8701
298.7055556,297.0388889,1.887789776,0.002081976,8712.3
298.7055556,297.0388889,1.887789776,0.002271247,8734.9
298.7055556,297.0388889,2.076568753,0.001230259,8320.6872
298.7055556,297.0388889,2.076568753,0.001514165,8397.7306
298.7055556,297.0388889,2.076568753,0.001703435,8430.7492
298.7055556,297.0388889,2.076568753,0.001892706,8463.7678
298.7055556,297.0388889,2.076568753,0.001987341,8474.774
298.7055556,297.0388889,2.076568753,0.002081976,8485.7802
298.7055556,297.0388889,2.076568753,0.002271247,8507.7926
298.7055556,297.0388889,2.170958242,0.001230259,8226.7164
298.7055556,297.0388889,2.170958242,0.001514165,8302.8897
298.7055556,297.0388889,2.170958242,0.001703435,8335.5354
298.7055556,297.0388889,2.170958242,0.001892706,8368.1811
298.7055556,297.0388889,2.170958242,0.001987341,8379.063
298.7055556,297.0388889,2.170958242,0.002081976,8389.9449
298.7055556,297.0388889,2.170958242,0.002271247,8411.7087
298.7055556,297.0388889,2.265347731,0.001230259,8132.7456
298.7055556,297.0388889,2.265347731,0.001514165,8208.0488
298.7055556,297.0388889,2.265347731,0.001703435,8240.3216
298.7055556,297.0388889,2.265347731,0.001892706,8272.5944
298.7055556,297.0388889,2.265347731,0.001987341,8283.352
298.7055556,297.0388889,2.265347731,0.002081976,8294.1096
298.7055556,297.0388889,2.265347731,0.002271247,8315.6248
298.7055556,303.15,1.510231821,0.001230259,9748.4196
298.7055556,303.15,1.510231821,0.001514165,9833.2939
298.7055556,303.15,1.510231821,0.001703435,9881.7935
298.7055556,303.15,1.510231821,0.001892706,9906.0433
298.7055556,303.15,1.510231821,0.001987341,9930.2931
298.7055556,303.15,1.510231821,0.002081976,9942.418
298.7055556,303.15,1.510231821,0.002271247,9968.665984
298.7055556,303.15,1.604621309,0.001230259,9548.5452
298.7055556,303.15,1.604621309,0.001514165,9631.6793
298.7055556,303.15,1.604621309,0.001703435,9679.1845
298.7055556,303.15,1.604621309,0.001892706,9702.9371
298.7055556,303.15,1.604621309,0.001987341,9726.6897
298.7055556,303.15,1.604621309,0.002081976,9738.566
298.7055556,303.15,1.604621309,0.002271247,9764.275814
298.7055556,303.15,1.699010798,0.001230259,9375.9264
298.7055556,303.15,1.699010798,0.001514165,9457.5576
298.7055556,303.15,1.699010798,0.001703435,9504.204
298.7055556,303.15,1.699010798,0.001892706,9527.5272
298.7055556,303.15,1.699010798,0.001987341,9550.8504
298.7055556,303.15,1.699010798,0.002081976,9562.512
298.7055556,303.15,1.699010798,0.002271247,9587.757032
298.7055556,303.15,1.793400287,0.001230259,9221.478
298.7055556,303.15,1.793400287,0.001514165,9301.7645
298.7055556,303.15,1.793400287,0.001703435,9347.6425
298.7055556,303.15,1.793400287,0.001892706,9370.5815
298.7055556,303.15,1.793400287,0.001987341,9393.5205
298.7055556,303.15,1.793400287,0.002081976,9404.99
298.7055556,303.15,1.793400287,0.002271247,9429.819174
298.7055556,303.15,1.887789776,0.001230259,9085.2
298.7055556,303.15,1.887789776,0.001514165,9164.3
298.7055556,303.15,1.887789776,0.001703435,9209.5
298.7055556,303.15,1.887789776,0.001892706,9232.1
298.7055556,303.15,1.887789776,0.001987341,9254.7
298.7055556,303.15,1.887789776,0.002081976,9266
298.7055556,303.15,1.887789776,0.002271247,9290.46224
298.7055556,303.15,2.076568753,0.001230259,8848.9848
298.7055556,303.15,2.076568753,0.001514165,8926.0282
298.7055556,303.15,2.076568753,0.001703435,8970.053
298.7055556,303.15,2.076568753,0.001892706,8992.0654
298.7055556,303.15,2.076568753,0.001987341,9014.0778
298.7055556,303.15,2.076568753,0.002081976,9025.084
298.7055556,303.15,2.076568753,0.002271247,9048.910222
298.7055556,303.15,2.170958242,0.001230259,8749.0476
298.7055556,303.15,2.170958242,0.001514165,8825.2209
298.7055556,303.15,2.170958242,0.001703435,8868.7485
298.7055556,303.15,2.170958242,0.001892706,8890.5123
298.7055556,303.15,2.170958242,0.001987341,8912.2761
298.7055556,303.15,2.170958242,0.002081976,8923.158
298.7055556,303.15,2.170958242,0.002271247,8946.715137
298.7055556,303.15,2.265347731,0.001230259,8649.1104
298.7055556,303.15,2.265347731,0.001514165,8724.4136
298.7055556,303.15,2.265347731,0.001703435,8767.444
298.7055556,303.15,2.265347731,0.001892706,8788.9592
298.7055556,303.15,2.265347731,0.001987341,8810.4744
298.7055556,303.15,2.265347731,0.002081976,8821.232
298.7055556,303.15,2.265347731,0.002271247,8844.520052
301.4833333,269.2611111,1.510231821,0.001230259,7653.560324
301.4833333,269.2611111,1.510231821,0.001514165,7744.534268
301.4833333,269.2611111,1.510231821,0.001703435,7797.829666
301.4833333,269.2611111,1.510231821,0.001892706,7825.928183
301.4833333,269.2611111,1.510231821,0.001987341,7847.14944
301.4833333,269.2611111,1.510231821,0.002081976,7859.725
301.4833333,269.2611111,1.510231821,0.002271247,7884.87612
301.4833333,269.2611111,1.604621309,0.001230259,7496.637373
301.4833333,269.2611111,1.604621309,0.001514165,7585.746054
301.4833333,269.2611111,1.604621309,0.001703435,7637.948722
301.4833333,269.2611111,1.604621309,0.001892706,7665.471128
301.4833333,269.2611111,1.604621309,0.001987341,7686.25728
301.4833333,269.2611111,1.604621309,0.002081976,7698.575
301.4833333,269.2611111,1.604621309,0.002271247,7723.21044
301.4833333,269.2611111,1.699010798,0.001230259,7361.113005
301.4833333,269.2611111,1.699010798,0.001514165,7448.610778
301.4833333,269.2611111,1.699010798,0.001703435,7499.869725
301.4833333,269.2611111,1.699010798,0.001892706,7526.89458
301.4833333,269.2611111,1.699010798,0.001987341,7547.30496
301.4833333,269.2611111,1.699010798,0.002081976,7559.4
301.4833333,269.2611111,1.699010798,0.002271247,7583.59008
301.4833333,269.2611111,1.793400287,0.001230259,7239.854361
301.4833333,269.2611111,1.793400287,0.001514165,7325.910794
301.4833333,269.2611111,1.793400287,0.001703435,7376.325359
301.4833333,269.2611111,1.793400287,0.001892706,7402.905038
301.4833333,269.2611111,1.793400287,0.001987341,7422.9792
301.4833333,269.2611111,1.793400287,0.002081976,7434.875
301.4833333,269.2611111,1.793400287,0.002271247,7458.6666
301.4833333,269.2611111,1.887789776,0.001230259,7132.861439
301.4833333,269.2611111,1.887789776,0.001514165,7217.646102
301.4833333,269.2611111,1.887789776,0.001703435,7267.315625
301.4833333,269.2611111,1.887789776,0.001892706,7293.5025
301.4833333,269.2611111,1.887789776,0.001987341,7313.28
301.4833333,269.2611111,1.887789776,0.002081976,7325
301.4833333,269.2611111,1.887789776,0.002271247,7348.44
301.4833333,269.2611111,2.076568753,0.001230259,6947.407042
301.4833333,269.2611111,2.076568753,0.001514165,7029.987304
301.4833333,269.2611111,2.076568753,0.001703435,7078.365419
301.4833333,269.2611111,2.076568753,0.001892706,7103.871435
301.4833333,269.2611111,2.076568753,0.001987341,7123.13472
301.4833333,269.2611111,2.076568753,0.002081976,7134.55
301.4833333,269.2611111,2.076568753,0.002271247,7157.38056
301.4833333,269.2611111,2.170958242,0.001230259,6868.945566
301.4833333,269.2611111,2.170958242,0.001514165,6950.593197
301.4833333,269.2611111,2.170958242,0.001703435,6998.424947
301.4833333,269.2611111,2.170958242,0.001892706,7023.642908
301.4833333,269.2611111,2.170958242,0.001987341,7042.68864
301.4833333,269.2611111,2.170958242,0.002081976,7053.975
301.4833333,269.2611111,2.170958242,0.002271247,7076.54772
301.4833333,269.2611111,2.265347731,0.001230259,6790.48409
301.4833333,269.2611111,2.265347731,0.001514165,6871.19909
301.4833333,269.2611111,2.265347731,0.001703435,6918.484475
301.4833333,269.2611111,2.265347731,0.001892706,6943.41438
301.4833333,269.2611111,2.265347731,0.001987341,6962.24256
301.4833333,269.2611111,2.265347731,0.002081976,6973.4
301.4833333,269.2611111,2.265347731,0.002271247,6995.71488
301.4833333,273.15,1.510231821,0.001230259,7935.17836
301.4833333,273.15,1.510231821,0.001514165,8023.20728
301.4833333,273.15,1.510231821,0.001703435,8073.50952
301.4833333,273.15,1.510231821,0.001892706,8098.66064
301.4833333,273.15,1.510231821,0.001987341,8123.81176
301.4833333,273.15,1.510231821,0.002081976,8136.38732
301.4833333,273.15,1.510231821,0.002271247,8161.53844
301.4833333,273.15,1.604621309,0.001230259,7772.48132
301.4833333,273.15,1.604621309,0.001514165,7858.70536
301.4833333,273.15,1.604621309,0.001703435,7907.97624
301.4833333,273.15,1.604621309,0.001892706,7932.61168
301.4833333,273.15,1.604621309,0.001987341,7957.24712
301.4833333,273.15,1.604621309,0.002081976,7969.56484
301.4833333,273.15,1.604621309,0.002271247,7994.20028
301.4833333,273.15,1.699010798,0.001230259,7631.97024
301.4833333,273.15,1.699010798,0.001514165,7716.63552
301.4833333,273.15,1.699010798,0.001703435,7765.01568
301.4833333,273.15,1.699010798,0.001892706,7789.20576
301.4833333,273.15,1.699010798,0.001987341,7813.39584
301.4833333,273.15,1.699010798,0.002081976,7825.49088
301.4833333,273.15,1.699010798,0.002271247,7849.68096
301.4833333,273.15,1.793400287,0.001230259,7506.2498
301.4833333,273.15,1.793400287,0.001514165,7589.5204
301.4833333,273.15,1.793400287,0.001703435,7637.1036
301.4833333,273.15,1.793400287,0.001892706,7660.8952
301.4833333,273.15,1.793400287,0.001987341,7684.6868
301.4833333,273.15,1.793400287,0.002081976,7696.5826
301.4833333,273.15,1.793400287,0.002271247,7720.3742
301.4833333,273.15,1.887789776,0.001230259,7395.32
301.4833333,273.15,1.887789776,0.001514165,7477.36
301.4833333,273.15,1.887789776,0.001703435,7524.24
301.4833333,273.15,1.887789776,0.001892706,7547.68
301.4833333,273.15,1.887789776,0.001987341,7571.12
301.4833333,273.15,1.887789776,0.002081976,7582.84
301.4833333,273.15,1.887789776,0.002271247,7606.28
301.4833333,273.15,2.076568753,0.001230259,7203.04168
301.4833333,273.15,2.076568753,0.001514165,7282.94864
301.4833333,273.15,2.076568753,0.001703435,7328.60976
301.4833333,273.15,2.076568753,0.001892706,7351.44032
301.4833333,273.15,2.076568753,0.001987341,7374.27088
301.4833333,273.15,2.076568753,0.002081976,7385.68616
301.4833333,273.15,2.076568753,0.002271247,7408.51672
301.4833333,273.15,2.170958242,0.001230259,7121.69316
301.4833333,273.15,2.170958242,0.001514165,7200.69768
301.4833333,273.15,2.170958242,0.001703435,7245.84312
301.4833333,273.15,2.170958242,0.001892706,7268.41584
301.4833333,273.15,2.170958242,0.001987341,7290.98856
301.4833333,273.15,2.170958242,0.002081976,7302.27492
301.4833333,273.15,2.170958242,0.002271247,7324.84764
301.4833333,273.15,2.265347731,0.001230259,7040.34464
301.4833333,273.15,2.265347731,0.001514165,7118.44672
301.4833333,273.15,2.265347731,0.001703435,7163.07648
301.4833333,273.15,2.265347731,0.001892706,7185.39136
301.4833333,273.15,2.265347731,0.001987341,7207.70624
301.4833333,273.15,2.265347731,0.002081976,7218.86368
301.4833333,273.15,2.265347731,0.002271247,7241.17856
301.4833333,280.3722222,1.510231821,0.001230259,8111.2362
301.4833333,280.3722222,1.510231821,0.001514165,8199.26512
301.4833333,280.3722222,1.510231821,0.001703435,8236.9918
301.4833333,280.3722222,1.510231821,0.001892706,8274.71848
301.4833333,280.3722222,1.510231821,0.001987341,8287.29404
301.4833333,280.3722222,1.510231821,0.002081976,8299.8696
301.4833333,280.3722222,1.510231821,0.002271247,8325.02072
301.4833333,280.3722222,1.604621309,0.001230259,7944.9294
301.4833333,280.3722222,1.604621309,0.001514165,8031.15344
301.4833333,280.3722222,1.604621309,0.001703435,8068.1066
301.4833333,280.3722222,1.604621309,0.001892706,8105.05976
301.4833333,280.3722222,1.604621309,0.001987341,8117.37748
301.4833333,280.3722222,1.604621309,0.002081976,8129.6952
301.4833333,280.3722222,1.604621309,0.002271247,8154.33064
301.4833333,280.3722222,1.699010798,0.001230259,7801.3008
301.4833333,280.3722222,1.699010798,0.001514165,7885.96608
301.4833333,280.3722222,1.699010798,0.001703435,7922.2512
301.4833333,280.3722222,1.699010798,0.001892706,7958.53632
301.4833333,280.3722222,1.699010798,0.001987341,7970.63136
301.4833333,280.3722222,1.699010798,0.002081976,7982.7264
301.4833333,280.3722222,1.699010798,0.002271247,8006.91648
301.4833333,280.3722222,1.793400287,0.001230259,7672.791
301.4833333,280.3722222,1.793400287,0.001514165,7756.0616
301.4833333,280.3722222,1.793400287,0.001703435,7791.749
301.4833333,280.3722222,1.793400287,0.001892706,7827.4364
301.4833333,280.3722222,1.793400287,0.001987341,7839.3322
301.4833333,280.3722222,1.793400287,0.002081976,7851.228
301.4833333,280.3722222,1.793400287,0.002271247,7875.0196
301.4833333,280.3722222,1.887789776,0.001230259,7559.4
301.4833333,280.3722222,1.887789776,0.001514165,7641.44
301.4833333,280.3722222,1.887789776,0.001703435,7676.6
301.4833333,280.3722222,1.887789776,0.001892706,7711.76
301.4833333,280.3722222,1.887789776,0.001987341,7723.48
301.4833333,280.3722222,1.887789776,0.002081976,7735.2
301.4833333,280.3722222,1.887789776,0.002271247,7758.64
301.4833333,280.3722222,2.076568753,0.001230259,7362.8556
301.4833333,280.3722222,2.076568753,0.001514165,7442.76256
301.4833333,280.3722222,2.076568753,0.001703435,7477.0084
301.4833333,280.3722222,2.076568753,0.001892706,7511.25424
301.4833333,280.3722222,2.076568753,0.001987341,7522.66952
301.4833333,280.3722222,2.076568753,0.002081976,7534.0848
301.4833333,280.3722222,2.076568753,0.002271247,7556.91536
301.4833333,280.3722222,2.170958242,0.001230259,7279.7022
301.4833333,280.3722222,2.170958242,0.001514165,7358.70672
301.4833333,280.3722222,2.170958242,0.001703435,7392.5658
301.4833333,280.3722222,2.170958242,0.001892706,7426.42488
301.4833333,280.3722222,2.170958242,0.001987341,7437.71124
301.4833333,280.3722222,2.170958242,0.002081976,7448.9976
301.4833333,280.3722222,2.170958242,0.002271247,7471.57032
301.4833333,280.3722222,2.265347731,0.001230259,7196.5488
301.4833333,280.3722222,2.265347731,0.001514165,7274.65088
301.4833333,280.3722222,2.265347731,0.001703435,7308.1232
301.4833333,280.3722222,2.265347731,0.001892706,7341.59552
301.4833333,280.3722222,2.265347731,0.001987341,7352.75296
301.4833333,280.3722222,2.265347731,0.002081976,7363.9104
301.4833333,280.3722222,2.265347731,0.002271247,7386.22528
301.4833333,285.9277778,1.510231821,0.001230259,8488.503
301.4833333,285.9277778,1.510231821,0.001514165,8576.53192
301.4833333,285.9277778,1.510231821,0.001703435,8626.83416
301.4833333,285.9277778,1.510231821,0.001892706,8651.98528
301.4833333,285.9277778,1.510231821,0.001987341,8677.1364
301.4833333,285.9277778,1.510231821,0.002081976,8689.71196
301.4833333,285.9277778,1.510231821,0.002271247,8714.86308
301.4833333,285.9277778,1.604621309,0.001230259,8314.461
301.4833333,285.9277778,1.604621309,0.001514165,8400.68504
301.4833333,285.9277778,1.604621309,0.001703435,8449.95592
301.4833333,285.9277778,1.604621309,0.001892706,8474.59136
301.4833333,285.9277778,1.604621309,0.001987341,8499.2268
301.4833333,285.9277778,1.604621309,0.002081976,8511.54452
301.4833333,285.9277778,1.604621309,0.002271247,8536.17996
301.4833333,285.9277778,1.699010798,0.001230259,8164.152
301.4833333,285.9277778,1.699010798,0.001514165,8248.81728
301.4833333,285.9277778,1.699010798,0.001703435,8297.19744
301.4833333,285.9277778,1.699010798,0.001892706,8321.38752
301.4833333,285.9277778,1.699010798,0.001987341,8345.5776
301.4833333,285.9277778,1.699010798,0.002081976,8357.67264
301.4833333,285.9277778,1.699010798,0.002271247,8381.86272
301.4833333,285.9277778,1.793400287,0.001230259,8029.665
301.4833333,285.9277778,1.793400287,0.001514165,8112.9356
301.4833333,285.9277778,1.793400287,0.001703435,8160.5188
301.4833333,285.9277778,1.793400287,0.001892706,8184.3104
301.4833333,285.9277778,1.793400287,0.001987341,8208.102
301.4833333,285.9277778,1.793400287,0.002081976,8219.9978
301.4833333,285.9277778,1.793400287,0.002271247,8243.7894
301.4833333,285.9277778,1.887789776,0.001230259,7911
301.4833333,285.9277778,1.887789776,0.001514165,7993.04
301.4833333,285.9277778,1.887789776,0.001703435,8039.92
301.4833333,285.9277778,1.887789776,0.001892706,8063.36
301.4833333,285.9277778,1.887789776,0.001987341,8086.8
301.4833333,285.9277778,1.887789776,0.002081976,8098.52
301.4833333,285.9277778,1.887789776,0.002271247,8121.96
301.4833333,285.9277778,2.076568753,0.001230259,7705.314
301.4833333,285.9277778,2.076568753,0.001514165,7785.22096
301.4833333,285.9277778,2.076568753,0.001703435,7830.88208
301.4833333,285.9277778,2.076568753,0.001892706,7853.71264
301.4833333,285.9277778,2.076568753,0.001987341,7876.5432
301.4833333,285.9277778,2.076568753,0.002081976,7887.95848
301.4833333,285.9277778,2.076568753,0.002271247,7910.78904
301.4833333,285.9277778,2.170958242,0.001230259,7618.293
301.4833333,285.9277778,2.170958242,0.001514165,7697.29752
301.4833333,285.9277778,2.170958242,0.001703435,7742.44296
301.4833333,285.9277778,2.170958242,0.001892706,7765.01568
301.4833333,285.9277778,2.170958242,0.001987341,7787.5884
301.4833333,285.9277778,2.170958242,0.002081976,7798.87476
301.4833333,285.9277778,2.170958242,0.002271247,7821.44748
301.4833333,285.9277778,2.265347731,0.001230259,7531.272
301.4833333,285.9277778,2.265347731,0.001514165,7609.37408
301.4833333,285.9277778,2.265347731,0.001703435,7654.00384
301.4833333,285.9277778,2.265347731,0.001892706,7676.31872
301.4833333,285.9277778,2.265347731,0.001987341,7698.6336
301.4833333,285.9277778,2.265347731,0.002081976,7709.79104
301.4833333,285.9277778,2.265347731,0.002271247,7732.10592
301.4833333,293.15,1.510231821,0.001230259,9180.1588
301.4833333,293.15,1.510231821,0.001514165,9268.18772
301.4833333,293.15,1.510231821,0.001703435,9305.9144
301.4833333,293.15,1.510231821,0.001892706,9343.64108
301.4833333,293.15,1.510231821,0.001987341,9356.21664
301.4833333,293.15,1.510231821,0.002081976,9368.7922
301.4833333,293.15,1.510231821,0.002271247,9393.94332
301.4833333,293.15,1.604621309,0.001230259,8991.9356
301.4833333,293.15,1.604621309,0.001514165,9078.15964
301.4833333,293.15,1.604621309,0.001703435,9115.1128
301.4833333,293.15,1.604621309,0.001892706,9152.06596
301.4833333,293.15,1.604621309,0.001987341,9164.38368
301.4833333,293.15,1.604621309,0.002081976,9176.7014
301.4833333,293.15,1.604621309,0.002271247,9201.33684
301.4833333,293.15,1.699010798,0.001230259,8829.3792
301.4833333,293.15,1.699010798,0.001514165,8914.04448
301.4833333,293.15,1.699010798,0.001703435,8950.3296
301.4833333,293.15,1.699010798,0.001892706,8986.61472
301.4833333,293.15,1.699010798,0.001987341,8998.70976
301.4833333,293.15,1.699010798,0.002081976,9010.8048
301.4833333,293.15,1.699010798,0.002271247,9034.99488
301.4833333,293.15,1.793400287,0.001230259,8683.934
301.4833333,293.15,1.793400287,0.001514165,8767.2046
301.4833333,293.15,1.793400287,0.001703435,8802.892
301.4833333,293.15,1.793400287,0.001892706,8838.5794
301.4833333,293.15,1.793400287,0.001987341,8850.4752
301.4833333,293.15,1.793400287,0.002081976,8862.371
301.4833333,293.15,1.793400287,0.002271247,8886.1626
301.4833333,293.15,1.887789776,0.001230259,8555.6
301.4833333,293.15,1.887789776,0.001514165,8637.64
301.4833333,293.15,1.887789776,0.001703435,8672.8
301.4833333,293.15,1.887789776,0.001892706,8707.96
301.4833333,293.15,1.887789776,0.001987341,8719.68
301.4833333,293.15,1.887789776,0.002081976,8731.4
301.4833333,293.15,1.887789776,0.002271247,8754.84
301.4833333,293.15,2.076568753,0.001230259,8333.1544
301.4833333,293.15,2.076568753,0.001514165,8413.06136
301.4833333,293.15,2.076568753,0.001703435,8447.3072
301.4833333,293.15,2.076568753,0.001892706,8481.55304
301.4833333,293.15,2.076568753,0.001987341,8492.96832
301.4833333,293.15,2.076568753,0.002081976,8504.3836
301.4833333,293.15,2.076568753,0.002271247,8527.21416
301.4833333,293.15,2.170958242,0.001230259,8239.0428
301.4833333,293.15,2.170958242,0.001514165,8318.04732
301.4833333,293.15,2.170958242,0.001703435,8351.9064
301.4833333,293.15,2.170958242,0.001892706,8385.76548
301.4833333,293.15,2.170958242,0.001987341,8397.05184
301.4833333,293.15,2.170958242,0.002081976,8408.3382
301.4833333,293.15,2.170958242,0.002271247,8430.91092
301.4833333,293.15,2.265347731,0.001230259,8144.9312
301.4833333,293.15,2.265347731,0.001514165,8223.03328
301.4833333,293.15,2.265347731,0.001703435,8256.5056
301.4833333,293.15,2.265347731,0.001892706,8289.97792
301.4833333,293.15,2.265347731,0.001987341,8301.13536
301.4833333,293.15,2.265347731,0.002081976,8312.2928
301.4833333,293.15,2.265347731,0.002271247,8334.60768
301.4833333,297.0388889,1.510231821,0.001230259,9507.12336
301.4833333,297.0388889,1.510231821,0.001514165,9595.15228
301.4833333,297.0388889,1.510231821,0.001703435,9632.87896
301.4833333,297.0388889,1.510231821,0.001892706,9670.60564
301.4833333,297.0388889,1.510231821,0.001987341,9683.1812
301.4833333,297.0388889,1.510231821,0.002081976,9695.75676
301.4833333,297.0388889,1.510231821,0.002271247,9720.90788
301.4833333,297.0388889,1.604621309,0.001230259,9312.19632
301.4833333,297.0388889,1.604621309,0.001514165,9398.42036
301.4833333,297.0388889,1.604621309,0.001703435,9435.37352
301.4833333,297.0388889,1.604621309,0.001892706,9472.32668
301.4833333,297.0388889,1.604621309,0.001987341,9484.6444
301.4833333,297.0388889,1.604621309,0.002081976,9496.96212
301.4833333,297.0388889,1.604621309,0.002271247,9521.59756
301.4833333,297.0388889,1.699010798,0.001230259,9143.85024
301.4833333,297.0388889,1.699010798,0.001514165,9228.51552
301.4833333,297.0388889,1.699010798,0.001703435,9264.80064
301.4833333,297.0388889,1.699010798,0.001892706,9301.08576
301.4833333,297.0388889,1.699010798,0.001987341,9313.1808
301.4833333,297.0388889,1.699010798,0.002081976,9325.27584
301.4833333,297.0388889,1.699010798,0.002271247,9349.46592
301.4833333,297.0388889,1.793400287,0.001230259,8993.2248
301.4833333,297.0388889,1.793400287,0.001514165,9076.4954
301.4833333,297.0388889,1.793400287,0.001703435,9112.1828
301.4833333,297.0388889,1.793400287,0.001892706,9147.8702
301.4833333,297.0388889,1.793400287,0.001987341,9159.766
301.4833333,297.0388889,1.793400287,0.002081976,9171.6618
301.4833333,297.0388889,1.793400287,0.002271247,9195.4534
301.4833333,297.0388889,1.887789776,0.001230259,8860.32
301.4833333,297.0388889,1.887789776,0.001514165,8942.36
301.4833333,297.0388889,1.887789776,0.001703435,8977.52
301.4833333,297.0388889,1.887789776,0.001892706,9012.68
301.4833333,297.0388889,1.887789776,0.001987341,9024.4
301.4833333,297.0388889,1.887789776,0.002081976,9036.12
301.4833333,297.0388889,1.887789776,0.002271247,9059.56
301.4833333,297.0388889,2.076568753,0.001230259,8629.95168
301.4833333,297.0388889,2.076568753,0.001514165,8709.85864
301.4833333,297.0388889,2.076568753,0.001703435,8744.10448
301.4833333,297.0388889,2.076568753,0.001892706,8778.35032
301.4833333,297.0388889,2.076568753,0.001987341,8789.7656
301.4833333,297.0388889,2.076568753,0.002081976,8801.18088
301.4833333,297.0388889,2.076568753,0.002271247,8824.01144
301.4833333,297.0388889,2.170958242,0.001230259,8532.48816
301.4833333,297.0388889,2.170958242,0.001514165,8611.49268
301.4833333,297.0388889,2.170958242,0.001703435,8645.35176
301.4833333,297.0388889,2.170958242,0.001892706,8679.21084
301.4833333,297.0388889,2.170958242,0.001987341,8690.4972
301.4833333,297.0388889,2.170958242,0.002081976,8701.78356
301.4833333,297.0388889,2.170958242,0.002271247,8724.35628
301.4833333,297.0388889,2.265347731,0.001230259,8435.02464
301.4833333,297.0388889,2.265347731,0.001514165,8513.12672
301.4833333,297.0388889,2.265347731,0.001703435,8546.59904
301.4833333,297.0388889,2.265347731,0.001892706,8580.07136
301.4833333,297.0388889,2.265347731,0.001987341,8591.2288
301.4833333,297.0388889,2.265347731,0.002081976,8602.38624
301.4833333,297.0388889,2.265347731,0.002271247,8624.70112
301.4833333,303.15,1.510231821,0.001230259,10110.75024
301.4833333,303.15,1.510231821,0.001514165,10198.77916
301.4833333,303.15,1.510231821,0.001703435,10249.0814
301.4833333,303.15,1.510231821,0.001892706,10274.23252
301.4833333,303.15,1.510231821,0.001987341,10299.38364
301.4833333,303.15,1.510231821,0.002081976,10311.9592
301.4833333,303.15,1.510231821,0.002271247,10339.18277
301.4833333,303.15,1.604621309,0.001230259,9903.44688
301.4833333,303.15,1.604621309,0.001514165,9989.67092
301.4833333,303.15,1.604621309,0.001703435,10038.9418
301.4833333,303.15,1.604621309,0.001892706,10063.57724
301.4833333,303.15,1.604621309,0.001987341,10088.21268
301.4833333,303.15,1.604621309,0.002081976,10100.5304
301.4833333,303.15,1.604621309,0.002271247,10127.1958
301.4833333,303.15,1.699010798,0.001230259,9724.41216
301.4833333,303.15,1.699010798,0.001514165,9809.07744
301.4833333,303.15,1.699010798,0.001703435,9857.4576
301.4833333,303.15,1.699010798,0.001892706,9881.64768
301.4833333,303.15,1.699010798,0.001987341,9905.83776
301.4833333,303.15,1.699010798,0.002081976,9917.9328
301.4833333,303.15,1.699010798,0.002271247,9944.116143
301.4833333,303.15,1.793400287,0.001230259,9564.2232
301.4833333,303.15,1.793400287,0.001514165,9647.4938
301.4833333,303.15,1.793400287,0.001703435,9695.077
301.4833333,303.15,1.793400287,0.001892706,9718.8686
301.4833333,303.15,1.793400287,0.001987341,9742.6602
301.4833333,303.15,1.793400287,0.002081976,9754.556
301.4833333,303.15,1.793400287,0.002271247,9780.308028
301.4833333,303.15,1.887789776,0.001230259,9422.88
301.4833333,303.15,1.887789776,0.001514165,9504.92
301.4833333,303.15,1.887789776,0.001703435,9551.8
301.4833333,303.15,1.887789776,0.001892706,9575.24
301.4833333,303.15,1.887789776,0.001987341,9598.68
301.4833333,303.15,1.887789776,0.002081976,9610.4
301.4833333,303.15,1.887789776,0.002271247,9635.771456
301.4833333,303.15,2.076568753,0.001230259,9177.88512
301.4833333,303.15,2.076568753,0.001514165,9257.79208
301.4833333,303.15,2.076568753,0.001703435,9303.4532
301.4833333,303.15,2.076568753,0.001892706,9326.28376
301.4833333,303.15,2.076568753,0.001987341,9349.11432
301.4833333,303.15,2.076568753,0.002081976,9360.5296
301.4833333,303.15,2.076568753,0.002271247,9385.241398
301.4833333,303.15,2.170958242,0.001230259,9074.23344
301.4833333,303.15,2.170958242,0.001514165,9153.23796
301.4833333,303.15,2.170958242,0.001703435,9198.3834
301.4833333,303.15,2.170958242,0.001892706,9220.95612
301.4833333,303.15,2.170958242,0.001987341,9243.52884
301.4833333,303.15,2.170958242,0.002081976,9254.8152
301.4833333,303.15,2.170958242,0.002271247,9279.247912
301.4833333,303.15,2.265347731,0.001230259,8970.58176
301.4833333,303.15,2.265347731,0.001514165,9048.68384
301.4833333,303.15,2.265347731,0.001703435,9093.3136
301.4833333,303.15,2.265347731,0.001892706,9115.62848
301.4833333,303.15,2.265347731,0.001987341,9137.94336
301.4833333,303.15,2.265347731,0.002081976,9149.1008
301.4833333,303.15,2.265347731,0.002271247,9173.254426
