Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Clg Pow [W]
282.8166667,280.3722222,0.453069546,0.000372232,1672.923
282.8166667,280.3722222,0.453069546,0.000454249,1591.317
282.8166667,280.3722222,0.453069546,0.000511031,1550.514
282.8166667,280.3722222,0.453069546,0.000567812,1519.91175
282.8166667,280.3722222,0.453069546,0.000599357,1509.711
282.8166667,280.3722222,0.453069546,0.000624593,1499.51025
282.8166667,280.3722222,0.453069546,0.000681374,1479.10875
282.8166667,280.3722222,0.481386393,0.000372232,1669.5938
282.8166667,280.3722222,0.481386393,0.000454249,1588.1502
282.8166667,280.3722222,0.481386393,0.000511031,1547.4284
282.8166667,280.3722222,0.481386393,0.000567812,1516.88705
282.8166667,280.3722222,0.481386393,0.000599357,1506.7066
282.8166667,280.3722222,0.481386393,0.000624593,1496.52615
282.8166667,280.3722222,0.481386393,0.000681374,1476.16525
282.8166667,280.3722222,0.509703239,0.000372232,1667.9292
282.8166667,280.3722222,0.509703239,0.000454249,1586.5668
282.8166667,280.3722222,0.509703239,0.000511031,1545.8856
282.8166667,280.3722222,0.509703239,0.000567812,1515.3747
282.8166667,280.3722222,0.509703239,0.000599357,1505.2044
282.8166667,280.3722222,0.509703239,0.000624593,1495.0341
282.8166667,280.3722222,0.509703239,0.000681374,1474.6935
282.8166667,280.3722222,0.538020086,0.000372232,1666.2646
282.8166667,280.3722222,0.538020086,0.000454249,1584.9834
282.8166667,280.3722222,0.538020086,0.000511031,1544.3428
282.8166667,280.3722222,0.538020086,0.000567812,1513.86235
282.8166667,280.3722222,0.538020086,0.000599357,1503.7022
282.8166667,280.3722222,0.538020086,0.000624593,1493.54205
282.8166667,280.3722222,0.538020086,0.000681374,1473.22175
282.8166667,280.3722222,0.566336933,0.000372232,1664.6
282.8166667,280.3722222,0.566336933,0.000454249,1583.4
282.8166667,280.3722222,0.566336933,0.000511031,1542.8
282.8166667,280.3722222,0.566336933,0.000567812,1512.35
282.8166667,280.3722222,0.566336933,0.000599357,1502.2
282.8166667,280.3722222,0.566336933,0.000624593,1492.05
282.8166667,280.3722222,0.566336933,0.000681374,1471.75
282.8166667,280.3722222,0.622970626,0.000372232,1661.2708
282.8166667,280.3722222,0.622970626,0.000454249,1580.2332
282.8166667,280.3722222,0.622970626,0.000511031,1539.7144
282.8166667,280.3722222,0.622970626,0.000567812,1509.3253
282.8166667,280.3722222,0.622970626,0.000599357,1499.1956
282.8166667,280.3722222,0.622970626,0.000624593,1489.0659
282.8166667,280.3722222,0.622970626,0.000681374,1468.8065
282.8166667,280.3722222,0.651287473,0.000372232,1659.6062
282.8166667,280.3722222,0.651287473,0.000454249,1578.6498
282.8166667,280.3722222,0.651287473,0.000511031,1538.1716
282.8166667,280.3722222,0.651287473,0.000567812,1507.81295
282.8166667,280.3722222,0.651287473,0.000599357,1497.6934
282.8166667,280.3722222,0.651287473,0.000624593,1487.57385
282.8166667,280.3722222,0.651287473,0.000681374,1467.33475
282.8166667,280.3722222,0.679604319,0.000372232,1659.6062
282.8166667,280.3722222,0.679604319,0.000454249,1578.6498
282.8166667,280.3722222,0.679604319,0.000511031,1538.1716
282.8166667,280.3722222,0.679604319,0.000567812,1507.81295
282.8166667,280.3722222,0.679604319,0.000599357,1497.6934
282.8166667,280.3722222,0.679604319,0.000624593,1487.57385
282.8166667,280.3722222,0.679604319,0.000681374,1467.33475
282.8166667,285.9277778,0.453069546,0.000372232,1917.741
282.8166667,285.9277778,0.453069546,0.000454249,1836.135
282.8166667,285.9277778,0.453069546,0.000511031,1795.332
282.8166667,285.9277778,0.453069546,0.000567812,1764.72975
282.8166667,285.9277778,0.453069546,0.000599357,1754.529
282.8166667,285.9277778,0.453069546,0.000624593,1744.32825
282.8166667,285.9277778,0.453069546,0.000681374,1723.92675
282.8166667,285.9277778,0.481386393,0.000372232,1913.9246
282.8166667,285.9277778,0.481386393,0.000454249,1832.481
282.8166667,285.9277778,0.481386393,0.000511031,1791.7592
282.8166667,285.9277778,0.481386393,0.000567812,1761.21785
282.8166667,285.9277778,0.481386393,0.000599357,1751.0374
282.8166667,285.9277778,0.481386393,0.000624593,1740.85695
282.8166667,285.9277778,0.481386393,0.000681374,1720.49605
282.8166667,285.9277778,0.509703239,0.000372232,1912.0164
282.8166667,285.9277778,0.509703239,0.000454249,1830.654
282.8166667,285.9277778,0.509703239,0.000511031,1789.9728
282.8166667,285.9277778,0.509703239,0.000567812,1759.4619
282.8166667,285.9277778,0.509703239,0.000599357,1749.2916
282.8166667,285.9277778,0.509703239,0.000624593,1739.1213
282.8166667,285.9277778,0.509703239,0.000681374,1718.7807
282.8166667,285.9277778,0.538020086,0.000372232,1910.1082
282.8166667,285.9277778,0.538020086,0.000454249,1828.827
282.8166667,285.9277778,0.538020086,0.000511031,1788.1864
282.8166667,285.9277778,0.538020086,0.000567812,1757.70595
282.8166667,285.9277778,0.538020086,0.000599357,1747.5458
282.8166667,285.9277778,0.538020086,0.000624593,1737.38565
282.8166667,285.9277778,0.538020086,0.000681374,1717.06535
282.8166667,285.9277778,0.566336933,0.000372232,1908.2
282.8166667,285.9277778,0.566336933,0.000454249,1827
282.8166667,285.9277778,0.566336933,0.000511031,1786.4
282.8166667,285.9277778,0.566336933,0.000567812,1755.95
282.8166667,285.9277778,0.566336933,0.000599357,1745.8
282.8166667,285.9277778,0.566336933,0.000624593,1735.65
282.8166667,285.9277778,0.566336933,0.000681374,1715.35
282.8166667,285.9277778,0.622970626,0.000372232,1904.3836
282.8166667,285.9277778,0.622970626,0.000454249,1823.346
282.8166667,285.9277778,0.622970626,0.000511031,1782.8272
282.8166667,285.9277778,0.622970626,0.000567812,1752.4381
282.8166667,285.9277778,0.622970626,0.000599357,1742.3084
282.8166667,285.9277778,0.622970626,0.000624593,1732.1787
282.8166667,285.9277778,0.622970626,0.000681374,1711.9193
282.8166667,285.9277778,0.651287473,0.000372232,1902.4754
282.8166667,285.9277778,0.651287473,0.000454249,1821.519
282.8166667,285.9277778,0.651287473,0.000511031,1781.0408
282.8166667,285.9277778,0.651287473,0.000567812,1750.68215
282.8166667,285.9277778,0.651287473,0.000599357,1740.5626
282.8166667,285.9277778,0.651287473,0.000624593,1730.44305
282.8166667,285.9277778,0.651287473,0.000681374,1710.20395
282.8166667,285.9277778,0.679604319,0.000372232,1902.4754
282.8166667,285.9277778,0.679604319,0.000454249,1821.519
282.8166667,285.9277778,0.679604319,0.000511031,1781.0408
282.8166667,285.9277778,0.679604319,0.000567812,1750.68215
282.8166667,285.9277778,0.679604319,0.000599357,1740.5626
282.8166667,285.9277778,0.679604319,0.000624593,1730.44305
282.8166667,285.9277778,0.679604319,0.000681374,1710.20395
282.8166667,293.15,0.453069546,0.000372232,2233.96425
282.8166667,293.15,0.453069546,0.000454249,2162.559
282.8166667,293.15,0.453069546,0.000511031,2121.756
282.8166667,293.15,0.453069546,0.000567812,2091.15375
282.8166667,293.15,0.453069546,0.000599357,2080.953
282.8166667,293.15,0.453069546,0.000624593,2070.75225
282.8166667,293.15,0.453069546,0.000681374,2050.35075
282.8166667,293.15,0.481386393,0.000372232,2229.51855
282.8166667,293.15,0.481386393,0.000454249,2158.2554
282.8166667,293.15,0.481386393,0.000511031,2117.5336
282.8166667,293.15,0.481386393,0.000567812,2086.99225
282.8166667,293.15,0.481386393,0.000599357,2076.8118
282.8166667,293.15,0.481386393,0.000624593,2066.63135
282.8166667,293.15,0.481386393,0.000681374,2046.27045
282.8166667,293.15,0.509703239,0.000372232,2227.2957
282.8166667,293.15,0.509703239,0.000454249,2156.1036
282.8166667,293.15,0.509703239,0.000511031,2115.4224
282.8166667,293.15,0.509703239,0.000567812,2084.9115
282.8166667,293.15,0.509703239,0.000599357,2074.7412
282.8166667,293.15,0.509703239,0.000624593,2064.5709
282.8166667,293.15,0.509703239,0.000681374,2044.2303
282.8166667,293.15,0.538020086,0.000372232,2225.07285
282.8166667,293.15,0.538020086,0.000454249,2153.9518
282.8166667,293.15,0.538020086,0.000511031,2113.3112
282.8166667,293.15,0.538020086,0.000567812,2082.83075
282.8166667,293.15,0.538020086,0.000599357,2072.6706
282.8166667,293.15,0.538020086,0.000624593,2062.51045
282.8166667,293.15,0.538020086,0.000681374,2042.19015
282.8166667,293.15,0.566336933,0.000372232,2222.85
282.8166667,293.15,0.566336933,0.000454249,2151.8
282.8166667,293.15,0.566336933,0.000511031,2111.2
282.8166667,293.15,0.566336933,0.000567812,2080.75
282.8166667,293.15,0.566336933,0.000599357,2070.6
282.8166667,293.15,0.566336933,0.000624593,2060.45
282.8166667,293.15,0.566336933,0.000681374,2040.15
282.8166667,293.15,0.622970626,0.000372232,2218.4043
282.8166667,293.15,0.622970626,0.000454249,2147.4964
282.8166667,293.15,0.622970626,0.000511031,2106.9776
282.8166667,293.15,0.622970626,0.000567812,2076.5885
282.8166667,293.15,0.622970626,0.000599357,2066.4588
282.8166667,293.15,0.622970626,0.000624593,2056.3291
282.8166667,293.15,0.622970626,0.000681374,2036.0697
282.8166667,293.15,0.651287473,0.000372232,2216.18145
282.8166667,293.15,0.651287473,0.000454249,2145.3446
282.8166667,293.15,0.651287473,0.000511031,2104.8664
282.8166667,293.15,0.651287473,0.000567812,2074.50775
282.8166667,293.15,0.651287473,0.000599357,2064.3882
282.8166667,293.15,0.651287473,0.000624593,2054.26865
282.8166667,293.15,0.651287473,0.000681374,2034.02955
282.8166667,293.15,0.679604319,0.000372232,2216.18145
282.8166667,293.15,0.679604319,0.000454249,2145.3446
282.8166667,293.15,0.679604319,0.000511031,2104.8664
282.8166667,293.15,0.679604319,0.000567812,2074.50775
282.8166667,293.15,0.679604319,0.000599357,2064.3882
282.8166667,293.15,0.679604319,0.000624593,2054.26865
282.8166667,293.15,0.679604319,0.000681374,2034.02955
282.8166667,297.0388889,0.453069546,0.000372232,2417.57775
282.8166667,297.0388889,0.453069546,0.000454249,2335.97175
282.8166667,297.0388889,0.453069546,0.000511031,2295.16875
282.8166667,297.0388889,0.453069546,0.000567812,2264.5665
282.8166667,297.0388889,0.453069546,0.000599357,2254.36575
282.8166667,297.0388889,0.453069546,0.000624593,2244.165
282.8166667,297.0388889,0.453069546,0.000681374,2223.7635
282.8166667,297.0388889,0.481386393,0.000372232,2412.76665
282.8166667,297.0388889,0.481386393,0.000454249,2331.32305
282.8166667,297.0388889,0.481386393,0.000511031,2290.60125
282.8166667,297.0388889,0.481386393,0.000567812,2260.0599
282.8166667,297.0388889,0.481386393,0.000599357,2249.87945
282.8166667,297.0388889,0.481386393,0.000624593,2239.699
282.8166667,297.0388889,0.481386393,0.000681374,2219.3381
282.8166667,297.0388889,0.509703239,0.000372232,2410.3611
282.8166667,297.0388889,0.509703239,0.000454249,2328.9987
282.8166667,297.0388889,0.509703239,0.000511031,2288.3175
282.8166667,297.0388889,0.509703239,0.000567812,2257.8066
282.8166667,297.0388889,0.509703239,0.000599357,2247.6363
282.8166667,297.0388889,0.509703239,0.000624593,2237.466
282.8166667,297.0388889,0.509703239,0.000681374,2217.1254
282.8166667,297.0388889,0.538020086,0.000372232,2407.95555
282.8166667,297.0388889,0.538020086,0.000454249,2326.67435
282.8166667,297.0388889,0.538020086,0.000511031,2286.03375
282.8166667,297.0388889,0.538020086,0.000567812,2255.5533
282.8166667,297.0388889,0.538020086,0.000599357,2245.39315
282.8166667,297.0388889,0.538020086,0.000624593,2235.233
282.8166667,297.0388889,0.538020086,0.000681374,2214.9127
282.8166667,297.0388889,0.566336933,0.000372232,2405.55
282.8166667,297.0388889,0.566336933,0.000454249,2324.35
282.8166667,297.0388889,0.566336933,0.000511031,2283.75
282.8166667,297.0388889,0.566336933,0.000567812,2253.3
282.8166667,297.0388889,0.566336933,0.000599357,2243.15
282.8166667,297.0388889,0.566336933,0.000624593,2233
282.8166667,297.0388889,0.566336933,0.000681374,2212.7
282.8166667,297.0388889,0.622970626,0.000372232,2400.7389
282.8166667,297.0388889,0.622970626,0.000454249,2319.7013
282.8166667,297.0388889,0.622970626,0.000511031,2279.1825
282.8166667,297.0388889,0.622970626,0.000567812,2248.7934
282.8166667,297.0388889,0.622970626,0.000599357,2238.6637
282.8166667,297.0388889,0.622970626,0.000624593,2228.534
282.8166667,297.0388889,0.622970626,0.000681374,2208.2746
282.8166667,297.0388889,0.651287473,0.000372232,2398.33335
282.8166667,297.0388889,0.651287473,0.000454249,2317.37695
282.8166667,297.0388889,0.651287473,0.000511031,2276.89875
282.8166667,297.0388889,0.651287473,0.000567812,2246.5401
282.8166667,297.0388889,0.651287473,0.000599357,2236.42055
282.8166667,297.0388889,0.651287473,0.000624593,2226.301
282.8166667,297.0388889,0.651287473,0.000681374,2206.0619
282.8166667,297.0388889,0.679604319,0.000372232,2398.33335
282.8166667,297.0388889,0.679604319,0.000454249,2317.37695
282.8166667,297.0388889,0.679604319,0.000511031,2276.89875
282.8166667,297.0388889,0.679604319,0.000567812,2246.5401
282.8166667,297.0388889,0.679604319,0.000599357,2236.42055
282.8166667,297.0388889,0.679604319,0.000624593,2226.301
282.8166667,297.0388889,0.679604319,0.000681374,2206.0619
282.8166667,303.15,0.453069546,0.000372232,2723.60025
282.8166667,303.15,0.453069546,0.000454249,2652.195
282.8166667,303.15,0.453069546,0.000511031,2611.392
282.8166667,303.15,0.453069546,0.000567812,2580.78975
282.8166667,303.15,0.453069546,0.000599357,2570.589
282.8166667,303.15,0.453069546,0.000624593,2560.38825
282.8166667,303.15,0.453069546,0.000681374,2539.98675
282.8166667,303.15,0.481386393,0.000372232,2718.18015
282.8166667,303.15,0.481386393,0.000454249,2646.917
282.8166667,303.15,0.481386393,0.000511031,2606.1952
282.8166667,303.15,0.481386393,0.000567812,2575.65385
282.8166667,303.15,0.481386393,0.000599357,2565.4734
282.8166667,303.15,0.481386393,0.000624593,2555.29295
282.8166667,303.15,0.481386393,0.000681374,2534.93205
282.8166667,303.15,0.509703239,0.000372232,2715.4701
282.8166667,303.15,0.509703239,0.000454249,2644.278
282.8166667,303.15,0.509703239,0.000511031,2603.5968
282.8166667,303.15,0.509703239,0.000567812,2573.0859
282.8166667,303.15,0.509703239,0.000599357,2562.9156
282.8166667,303.15,0.509703239,0.000624593,2552.7453
282.8166667,303.15,0.509703239,0.000681374,2532.4047
282.8166667,303.15,0.538020086,0.000372232,2712.76005
282.8166667,303.15,0.538020086,0.000454249,2641.639
282.8166667,303.15,0.538020086,0.000511031,2600.9984
282.8166667,303.15,0.538020086,0.000567812,2570.51795
282.8166667,303.15,0.538020086,0.000599357,2560.3578
282.8166667,303.15,0.538020086,0.000624593,2550.19765
282.8166667,303.15,0.538020086,0.000681374,2529.87735
282.8166667,303.15,0.566336933,0.000372232,2710.05
282.8166667,303.15,0.566336933,0.000454249,2639
282.8166667,303.15,0.566336933,0.000511031,2598.4
282.8166667,303.15,0.566336933,0.000567812,2567.95
282.8166667,303.15,0.566336933,0.000599357,2557.8
282.8166667,303.15,0.566336933,0.000624593,2547.65
282.8166667,303.15,0.566336933,0.000681374,2527.35
282.8166667,303.15,0.622970626,0.000372232,2704.6299
282.8166667,303.15,0.622970626,0.000454249,2633.722
282.8166667,303.15,0.622970626,0.000511031,2593.2032
282.8166667,303.15,0.622970626,0.000567812,2562.8141
282.8166667,303.15,0.622970626,0.000599357,2552.6844
282.8166667,303.15,0.622970626,0.000624593,2542.5547
282.8166667,303.15,0.622970626,0.000681374,2522.2953
282.8166667,303.15,0.651287473,0.000372232,2701.91985
282.8166667,303.15,0.651287473,0.000454249,2631.083
282.8166667,303.15,0.651287473,0.000511031,2590.6048
282.8166667,303.15,0.651287473,0.000567812,2560.24615
282.8166667,303.15,0.651287473,0.000599357,2550.1266
282.8166667,303.15,0.651287473,0.000624593,2540.00705
282.8166667,303.15,0.651287473,0.000681374,2519.76795
282.8166667,303.15,0.679604319,0.000372232,2701.91985
282.8166667,303.15,0.679604319,0.000454249,2631.083
282.8166667,303.15,0.679604319,0.000511031,2590.6048
282.8166667,303.15,0.679604319,0.000567812,2560.24615
282.8166667,303.15,0.679604319,0.000599357,2550.1266
282.8166667,303.15,0.679604319,0.000624593,2540.00705
282.8166667,303.15,0.679604319,0.000681374,2519.76795
282.8166667,308.15,0.453069546,0.000372232,3029.62275
282.8166667,308.15,0.453069546,0.000454249,2948.01675
282.8166667,308.15,0.453069546,0.000511031,2907.21375
282.8166667,308.15,0.453069546,0.000567812,2876.6115
282.8166667,308.15,0.453069546,0.000599357,2866.41075
282.8166667,308.15,0.453069546,0.000624593,2856.21
282.8166667,308.15,0.453069546,0.000681374,2835.8085
282.8166667,308.15,0.481386393,0.000372232,3023.59365
282.8166667,308.15,0.481386393,0.000454249,2942.15005
282.8166667,308.15,0.481386393,0.000511031,2901.42825
282.8166667,308.15,0.481386393,0.000567812,2870.8869
282.8166667,308.15,0.481386393,0.000599357,2860.70645
282.8166667,308.15,0.481386393,0.000624593,2850.526
282.8166667,308.15,0.481386393,0.000681374,2830.1651
282.8166667,308.15,0.509703239,0.000372232,3020.5791
282.8166667,308.15,0.509703239,0.000454249,2939.2167
282.8166667,308.15,0.509703239,0.000511031,2898.5355
282.8166667,308.15,0.509703239,0.000567812,2868.0246
282.8166667,308.15,0.509703239,0.000599357,2857.8543
282.8166667,308.15,0.509703239,0.000624593,2847.684
282.8166667,308.15,0.509703239,0.000681374,2827.3434
282.8166667,308.15,0.538020086,0.000372232,3017.56455
282.8166667,308.15,0.538020086,0.000454249,2936.28335
282.8166667,308.15,0.538020086,0.000511031,2895.64275
282.8166667,308.15,0.538020086,0.000567812,2865.1623
282.8166667,308.15,0.538020086,0.000599357,2855.00215
282.8166667,308.15,0.538020086,0.000624593,2844.842
282.8166667,308.15,0.538020086,0.000681374,2824.5217
282.8166667,308.15,0.566336933,0.000372232,3014.55
282.8166667,308.15,0.566336933,0.000454249,2933.35
282.8166667,308.15,0.566336933,0.000511031,2892.75
282.8166667,308.15,0.566336933,0.000567812,2862.3
282.8166667,308.15,0.566336933,0.000599357,2852.15
282.8166667,308.15,0.566336933,0.000624593,2842
282.8166667,308.15,0.566336933,0.000681374,2821.7
282.8166667,308.15,0.622970626,0.000372232,3008.5209
282.8166667,308.15,0.622970626,0.000454249,2927.4833
282.8166667,308.15,0.622970626,0.000511031,2886.9645
282.8166667,308.15,0.622970626,0.000567812,2856.5754
282.8166667,308.15,0.622970626,0.000599357,2846.4457
282.8166667,308.15,0.622970626,0.000624593,2836.316
282.8166667,308.15,0.622970626,0.000681374,2816.0566
282.8166667,308.15,0.651287473,0.000372232,3005.50635
282.8166667,308.15,0.651287473,0.000454249,2924.54995
282.8166667,308.15,0.651287473,0.000511031,2884.07175
282.8166667,308.15,0.651287473,0.000567812,2853.7131
282.8166667,308.15,0.651287473,0.000599357,2843.59355
282.8166667,308.15,0.651287473,0.000624593,2833.474
282.8166667,308.15,0.651287473,0.000681374,2813.2349
282.8166667,308.15,0.679604319,0.000372232,3005.50635
282.8166667,308.15,0.679604319,0.000454249,2924.54995
282.8166667,308.15,0.679604319,0.000511031,2884.07175
282.8166667,308.15,0.679604319,0.000567812,2853.7131
282.8166667,308.15,0.679604319,0.000599357,2843.59355
282.8166667,308.15,0.679604319,0.000624593,2833.474
282.8166667,308.15,0.679604319,0.000681374,2813.2349
282.8166667,313.7055556,0.453069546,0.000372232,3396.84975
282.8166667,313.7055556,0.453069546,0.000454249,3325.4445
282.8166667,313.7055556,0.453069546,0.000511031,3284.6415
282.8166667,313.7055556,0.453069546,0.000567812,3254.03925
282.8166667,313.7055556,0.453069546,0.000599357,3243.8385
282.8166667,313.7055556,0.453069546,0.000624593,3233.63775
282.8166667,313.7055556,0.453069546,0.000681374,3213.23625
282.8166667,313.7055556,0.481386393,0.000372232,3390.08985
282.8166667,313.7055556,0.481386393,0.000454249,3318.8267
282.8166667,313.7055556,0.481386393,0.000511031,3278.1049
282.8166667,313.7055556,0.481386393,0.000567812,3247.56355
282.8166667,313.7055556,0.481386393,0.000599357,3237.3831
282.8166667,313.7055556,0.481386393,0.000624593,3227.20265
282.8166667,313.7055556,0.481386393,0.000681374,3206.84175
282.8166667,313.7055556,0.509703239,0.000372232,3386.7099
282.8166667,313.7055556,0.509703239,0.000454249,3315.5178
282.8166667,313.7055556,0.509703239,0.000511031,3274.8366
282.8166667,313.7055556,0.509703239,0.000567812,3244.3257
282.8166667,313.7055556,0.509703239,0.000599357,3234.1554
282.8166667,313.7055556,0.509703239,0.000624593,3223.9851
282.8166667,313.7055556,0.509703239,0.000681374,3203.6445
282.8166667,313.7055556,0.538020086,0.000372232,3383.32995
282.8166667,313.7055556,0.538020086,0.000454249,3312.2089
282.8166667,313.7055556,0.538020086,0.000511031,3271.5683
282.8166667,313.7055556,0.538020086,0.000567812,3241.08785
282.8166667,313.7055556,0.538020086,0.000599357,3230.9277
282.8166667,313.7055556,0.538020086,0.000624593,3220.76755
282.8166667,313.7055556,0.538020086,0.000681374,3200.44725
282.8166667,313.7055556,0.566336933,0.000372232,3379.95
282.8166667,313.7055556,0.566336933,0.000454249,3308.9
282.8166667,313.7055556,0.566336933,0.000511031,3268.3
282.8166667,313.7055556,0.566336933,0.000567812,3237.85
282.8166667,313.7055556,0.566336933,0.000599357,3227.7
282.8166667,313.7055556,0.566336933,0.000624593,3217.55
282.8166667,313.7055556,0.566336933,0.000681374,3197.25
282.8166667,313.7055556,0.622970626,0.000372232,3373.1901
282.8166667,313.7055556,0.622970626,0.000454249,3302.2822
282.8166667,313.7055556,0.622970626,0.000511031,3261.7634
282.8166667,313.7055556,0.622970626,0.000567812,3231.3743
282.8166667,313.7055556,0.622970626,0.000599357,3221.2446
282.8166667,313.7055556,0.622970626,0.000624593,3211.1149
282.8166667,313.7055556,0.622970626,0.000681374,3190.8555
282.8166667,313.7055556,0.651287473,0.000372232,3369.81015
282.8166667,313.7055556,0.651287473,0.000454249,3298.9733
282.8166667,313.7055556,0.651287473,0.000511031,3258.4951
282.8166667,313.7055556,0.651287473,0.000567812,3228.13645
282.8166667,313.7055556,0.651287473,0.000599357,3218.0169
282.8166667,313.7055556,0.651287473,0.000624593,3207.89735
282.8166667,313.7055556,0.651287473,0.000681374,3187.65825
282.8166667,313.7055556,0.679604319,0.000372232,3369.81015
282.8166667,313.7055556,0.679604319,0.000454249,3298.9733
282.8166667,313.7055556,0.679604319,0.000511031,3258.4951
282.8166667,313.7055556,0.679604319,0.000567812,3228.13645
282.8166667,313.7055556,0.679604319,0.000599357,3218.0169
282.8166667,313.7055556,0.679604319,0.000624593,3207.89735
282.8166667,313.7055556,0.679604319,0.000681374,3187.65825
282.8166667,319.2611111,0.453069546,0.000372232,3804.87975
282.8166667,319.2611111,0.453069546,0.000454249,3733.4745
282.8166667,319.2611111,0.453069546,0.000511031,3692.6715
282.8166667,319.2611111,0.453069546,0.000567812,3662.06925
282.8166667,319.2611111,0.453069546,0.000599357,3651.8685
282.8166667,319.2611111,0.453069546,0.000624593,3641.66775
282.8166667,319.2611111,0.453069546,0.000681374,3621.26625
282.8166667,319.2611111,0.481386393,0.000372232,3797.30785
282.8166667,319.2611111,0.481386393,0.000454249,3726.0447
282.8166667,319.2611111,0.481386393,0.000511031,3685.3229
282.8166667,319.2611111,0.481386393,0.000567812,3654.78155
282.8166667,319.2611111,0.481386393,0.000599357,3644.6011
282.8166667,319.2611111,0.481386393,0.000624593,3634.42065
282.8166667,319.2611111,0.481386393,0.000681374,3614.05975
282.8166667,319.2611111,0.509703239,0.000372232,3793.5219
282.8166667,319.2611111,0.509703239,0.000454249,3722.3298
282.8166667,319.2611111,0.509703239,0.000511031,3681.6486
282.8166667,319.2611111,0.509703239,0.000567812,3651.1377
282.8166667,319.2611111,0.509703239,0.000599357,3640.9674
282.8166667,319.2611111,0.509703239,0.000624593,3630.7971
282.8166667,319.2611111,0.509703239,0.000681374,3610.4565
282.8166667,319.2611111,0.538020086,0.000372232,3789.73595
282.8166667,319.2611111,0.538020086,0.000454249,3718.6149
282.8166667,319.2611111,0.538020086,0.000511031,3677.9743
282.8166667,319.2611111,0.538020086,0.000567812,3647.49385
282.8166667,319.2611111,0.538020086,0.000599357,3637.3337
282.8166667,319.2611111,0.538020086,0.000624593,3627.17355
282.8166667,319.2611111,0.538020086,0.000681374,3606.85325
282.8166667,319.2611111,0.566336933,0.000372232,3785.95
282.8166667,319.2611111,0.566336933,0.000454249,3714.9
282.8166667,319.2611111,0.566336933,0.000511031,3674.3
282.8166667,319.2611111,0.566336933,0.000567812,3643.85
282.8166667,319.2611111,0.566336933,0.000599357,3633.7
282.8166667,319.2611111,0.566336933,0.000624593,3623.55
282.8166667,319.2611111,0.566336933,0.000681374,3603.25
282.8166667,319.2611111,0.622970626,0.000372232,3778.3781
282.8166667,319.2611111,0.622970626,0.000454249,3707.4702
282.8166667,319.2611111,0.622970626,0.000511031,3666.9514
282.8166667,319.2611111,0.622970626,0.000567812,3636.5623
282.8166667,319.2611111,0.622970626,0.000599357,3626.4326
282.8166667,319.2611111,0.622970626,0.000624593,3616.3029
282.8166667,319.2611111,0.622970626,0.000681374,3596.0435
282.8166667,319.2611111,0.651287473,0.000372232,3774.59215
282.8166667,319.2611111,0.651287473,0.000454249,3703.7553
282.8166667,319.2611111,0.651287473,0.000511031,3663.2771
282.8166667,319.2611111,0.651287473,0.000567812,3632.91845
282.8166667,319.2611111,0.651287473,0.000599357,3622.7989
282.8166667,319.2611111,0.651287473,0.000624593,3612.67935
282.8166667,319.2611111,0.651287473,0.000681374,3592.44025
282.8166667,319.2611111,0.679604319,0.000372232,3774.59215
282.8166667,319.2611111,0.679604319,0.000454249,3703.7553
282.8166667,319.2611111,0.679604319,0.000511031,3663.2771
282.8166667,319.2611111,0.679604319,0.000567812,3632.91845
282.8166667,319.2611111,0.679604319,0.000599357,3622.7989
282.8166667,319.2611111,0.679604319,0.000624593,3612.67935
282.8166667,319.2611111,0.679604319,0.000681374,3592.44025
286.65,280.3722222,0.453069546,0.000372232,1667.9784
286.65,280.3722222,0.453069546,0.000454249,1586.6136
286.65,280.3722222,0.453069546,0.000511031,1545.9312
286.65,280.3722222,0.453069546,0.000567812,1515.4194
286.65,280.3722222,0.453069546,0.000599357,1505.2488
286.65,280.3722222,0.453069546,0.000624593,1495.0782
286.65,280.3722222,0.453069546,0.000681374,1474.737
286.65,280.3722222,0.481386393,0.000372232,1664.65904
286.65,280.3722222,0.481386393,0.000454249,1583.45616
286.65,280.3722222,0.481386393,0.000511031,1542.85472
286.65,280.3722222,0.481386393,0.000567812,1512.40364
286.65,280.3722222,0.481386393,0.000599357,1502.25328
286.65,280.3722222,0.481386393,0.000624593,1492.10292
286.65,280.3722222,0.481386393,0.000681374,1471.8022
286.65,280.3722222,0.509703239,0.000372232,1662.99936
286.65,280.3722222,0.509703239,0.000454249,1581.87744
286.65,280.3722222,0.509703239,0.000511031,1541.31648
286.65,280.3722222,0.509703239,0.000567812,1510.89576
286.65,280.3722222,0.509703239,0.000599357,1500.75552
286.65,280.3722222,0.509703239,0.000624593,1490.61528
286.65,280.3722222,0.509703239,0.000681374,1470.3348
286.65,280.3722222,0.538020086,0.000372232,1661.33968
286.65,280.3722222,0.538020086,0.000454249,1580.29872
286.65,280.3722222,0.538020086,0.000511031,1539.77824
286.65,280.3722222,0.538020086,0.000567812,1509.38788
286.65,280.3722222,0.538020086,0.000599357,1499.25776
286.65,280.3722222,0.538020086,0.000624593,1489.12764
286.65,280.3722222,0.538020086,0.000681374,1468.8674
286.65,280.3722222,0.566336933,0.000372232,1659.68
286.65,280.3722222,0.566336933,0.000454249,1578.72
286.65,280.3722222,0.566336933,0.000511031,1538.24
286.65,280.3722222,0.566336933,0.000567812,1507.88
286.65,280.3722222,0.566336933,0.000599357,1497.76
286.65,280.3722222,0.566336933,0.000624593,1487.64
286.65,280.3722222,0.566336933,0.000681374,1467.4
286.65,280.3722222,0.622970626,0.000372232,1656.36064
286.65,280.3722222,0.622970626,0.000454249,1575.56256
286.65,280.3722222,0.622970626,0.000511031,1535.16352
286.65,280.3722222,0.622970626,0.000567812,1504.86424
286.65,280.3722222,0.622970626,0.000599357,1494.76448
286.65,280.3722222,0.622970626,0.000624593,1484.66472
286.65,280.3722222,0.622970626,0.000681374,1464.4652
286.65,280.3722222,0.651287473,0.000372232,1654.70096
286.65,280.3722222,0.651287473,0.000454249,1573.98384
286.65,280.3722222,0.651287473,0.000511031,1533.62528
286.65,280.3722222,0.651287473,0.000567812,1503.35636
286.65,280.3722222,0.651287473,0.000599357,1493.26672
286.65,280.3722222,0.651287473,0.000624593,1483.17708
286.65,280.3722222,0.651287473,0.000681374,1462.9978
286.65,280.3722222,0.679604319,0.000372232,1654.70096
286.65,280.3722222,0.679604319,0.000454249,1573.98384
286.65,280.3722222,0.679604319,0.000511031,1533.62528
286.65,280.3722222,0.679604319,0.000567812,1503.35636
286.65,280.3722222,0.679604319,0.000599357,1493.26672
286.65,280.3722222,0.679604319,0.000624593,1483.17708
286.65,280.3722222,0.679604319,0.000681374,1462.9978
286.65,285.9277778,0.453069546,0.000372232,1912.0728
286.65,285.9277778,0.453069546,0.000454249,1830.708
286.65,285.9277778,0.453069546,0.000511031,1790.0256
286.65,285.9277778,0.453069546,0.000567812,1759.5138
286.65,285.9277778,0.453069546,0.000599357,1749.3432
286.65,285.9277778,0.453069546,0.000624593,1739.1726
286.65,285.9277778,0.453069546,0.000681374,1718.8314
286.65,285.9277778,0.481386393,0.000372232,1908.26768
286.65,285.9277778,0.481386393,0.000454249,1827.0648
286.65,285.9277778,0.481386393,0.000511031,1786.46336
286.65,285.9277778,0.481386393,0.000567812,1756.01228
286.65,285.9277778,0.481386393,0.000599357,1745.86192
286.65,285.9277778,0.481386393,0.000624593,1735.71156
286.65,285.9277778,0.481386393,0.000681374,1715.41084
286.65,285.9277778,0.509703239,0.000372232,1906.36512
286.65,285.9277778,0.509703239,0.000454249,1825.2432
286.65,285.9277778,0.509703239,0.000511031,1784.68224
286.65,285.9277778,0.509703239,0.000567812,1754.26152
286.65,285.9277778,0.509703239,0.000599357,1744.12128
286.65,285.9277778,0.509703239,0.000624593,1733.98104
286.65,285.9277778,0.509703239,0.000681374,1713.70056
286.65,285.9277778,0.538020086,0.000372232,1904.46256
286.65,285.9277778,0.538020086,0.000454249,1823.4216
286.65,285.9277778,0.538020086,0.000511031,1782.90112
286.65,285.9277778,0.538020086,0.000567812,1752.51076
286.65,285.9277778,0.538020086,0.000599357,1742.38064
286.65,285.9277778,0.538020086,0.000624593,1732.25052
286.65,285.9277778,0.538020086,0.000681374,1711.99028
286.65,285.9277778,0.566336933,0.000372232,1902.56
286.65,285.9277778,0.566336933,0.000454249,1821.6
286.65,285.9277778,0.566336933,0.000511031,1781.12
286.65,285.9277778,0.566336933,0.000567812,1750.76
286.65,285.9277778,0.566336933,0.000599357,1740.64
286.65,285.9277778,0.566336933,0.000624593,1730.52
286.65,285.9277778,0.566336933,0.000681374,1710.28
286.65,285.9277778,0.622970626,0.000372232,1898.75488
286.65,285.9277778,0.622970626,0.000454249,1817.9568
286.65,285.9277778,0.622970626,0.000511031,1777.55776
286.65,285.9277778,0.622970626,0.000567812,1747.25848
286.65,285.9277778,0.622970626,0.000599357,1737.15872
286.65,285.9277778,0.622970626,0.000624593,1727.05896
286.65,285.9277778,0.622970626,0.000681374,1706.85944
286.65,285.9277778,0.651287473,0.000372232,1896.85232
286.65,285.9277778,0.651287473,0.000454249,1816.1352
286.65,285.9277778,0.651287473,0.000511031,1775.77664
286.65,285.9277778,0.651287473,0.000567812,1745.50772
286.65,285.9277778,0.651287473,0.000599357,1735.41808
286.65,285.9277778,0.651287473,0.000624593,1725.32844
286.65,285.9277778,0.651287473,0.000681374,1705.14916
286.65,285.9277778,0.679604319,0.000372232,1896.85232
286.65,285.9277778,0.679604319,0.000454249,1816.1352
286.65,285.9277778,0.679604319,0.000511031,1775.77664
286.65,285.9277778,0.679604319,0.000567812,1745.50772
286.65,285.9277778,0.679604319,0.000599357,1735.41808
286.65,285.9277778,0.679604319,0.000624593,1725.32844
286.65,285.9277778,0.679604319,0.000681374,1705.14916
286.65,293.15,0.453069546,0.000372232,2227.3614
286.65,293.15,0.453069546,0.000454249,2156.1672
286.65,293.15,0.453069546,0.000511031,2115.4848
286.65,293.15,0.453069546,0.000567812,2084.973
286.65,293.15,0.453069546,0.000599357,2074.8024
286.65,293.15,0.453069546,0.000624593,2064.6318
286.65,293.15,0.453069546,0.000681374,2044.2906
286.65,293.15,0.481386393,0.000372232,2222.92884
286.65,293.15,0.481386393,0.000454249,2151.87632
286.65,293.15,0.481386393,0.000511031,2111.27488
286.65,293.15,0.481386393,0.000567812,2080.8238
286.65,293.15,0.481386393,0.000599357,2070.67344
286.65,293.15,0.481386393,0.000624593,2060.52308
286.65,293.15,0.481386393,0.000681374,2040.22236
286.65,293.15,0.509703239,0.000372232,2220.71256
286.65,293.15,0.509703239,0.000454249,2149.73088
286.65,293.15,0.509703239,0.000511031,2109.16992
286.65,293.15,0.509703239,0.000567812,2078.7492
286.65,293.15,0.509703239,0.000599357,2068.60896
286.65,293.15,0.509703239,0.000624593,2058.46872
286.65,293.15,0.509703239,0.000681374,2038.18824
286.65,293.15,0.538020086,0.000372232,2218.49628
286.65,293.15,0.538020086,0.000454249,2147.58544
286.65,293.15,0.538020086,0.000511031,2107.06496
286.65,293.15,0.538020086,0.000567812,2076.6746
286.65,293.15,0.538020086,0.000599357,2066.54448
286.65,293.15,0.538020086,0.000624593,2056.41436
286.65,293.15,0.538020086,0.000681374,2036.15412
286.65,293.15,0.566336933,0.000372232,2216.28
286.65,293.15,0.566336933,0.000454249,2145.44
286.65,293.15,0.566336933,0.000511031,2104.96
286.65,293.15,0.566336933,0.000567812,2074.6
286.65,293.15,0.566336933,0.000599357,2064.48
286.65,293.15,0.566336933,0.000624593,2054.36
286.65,293.15,0.566336933,0.000681374,2034.12
286.65,293.15,0.622970626,0.000372232,2211.84744
286.65,293.15,0.622970626,0.000454249,2141.14912
286.65,293.15,0.622970626,0.000511031,2100.75008
286.65,293.15,0.622970626,0.000567812,2070.4508
286.65,293.15,0.622970626,0.000599357,2060.35104
286.65,293.15,0.622970626,0.000624593,2050.25128
286.65,293.15,0.622970626,0.000681374,2030.05176
286.65,293.15,0.651287473,0.000372232,2209.63116
286.65,293.15,0.651287473,0.000454249,2139.00368
286.65,293.15,0.651287473,0.000511031,2098.64512
286.65,293.15,0.651287473,0.000567812,2068.3762
286.65,293.15,0.651287473,0.000599357,2058.28656
286.65,293.15,0.651287473,0.000624593,2048.19692
286.65,293.15,0.651287473,0.000681374,2028.01764
286.65,293.15,0.679604319,0.000372232,2209.63116
286.65,293.15,0.679604319,0.000454249,2139.00368
286.65,293.15,0.679604319,0.000511031,2098.64512
286.65,293.15,0.679604319,0.000567812,2068.3762
286.65,293.15,0.679604319,0.000599357,2058.28656
286.65,293.15,0.679604319,0.000624593,2048.19692
286.65,293.15,0.679604319,0.000681374,2028.01764
286.65,297.0388889,0.453069546,0.000372232,2410.4322
286.65,297.0388889,0.453069546,0.000454249,2329.0674
286.65,297.0388889,0.453069546,0.000511031,2288.385
286.65,297.0388889,0.453069546,0.000567812,2257.8732
286.65,297.0388889,0.453069546,0.000599357,2247.7026
286.65,297.0388889,0.453069546,0.000624593,2237.532
286.65,297.0388889,0.453069546,0.000681374,2217.1908
286.65,297.0388889,0.481386393,0.000372232,2405.63532
286.65,297.0388889,0.481386393,0.000454249,2324.43244
286.65,297.0388889,0.481386393,0.000511031,2283.831
286.65,297.0388889,0.481386393,0.000567812,2253.37992
286.65,297.0388889,0.481386393,0.000599357,2243.22956
286.65,297.0388889,0.481386393,0.000624593,2233.0792
286.65,297.0388889,0.481386393,0.000681374,2212.77848
286.65,297.0388889,0.509703239,0.000372232,2403.23688
286.65,297.0388889,0.509703239,0.000454249,2322.11496
286.65,297.0388889,0.509703239,0.000511031,2281.554
286.65,297.0388889,0.509703239,0.000567812,2251.13328
286.65,297.0388889,0.509703239,0.000599357,2240.99304
286.65,297.0388889,0.509703239,0.000624593,2230.8528
286.65,297.0388889,0.509703239,0.000681374,2210.57232
286.65,297.0388889,0.538020086,0.000372232,2400.83844
286.65,297.0388889,0.538020086,0.000454249,2319.79748
286.65,297.0388889,0.538020086,0.000511031,2279.277
286.65,297.0388889,0.538020086,0.000567812,2248.88664
286.65,297.0388889,0.538020086,0.000599357,2238.75652
286.65,297.0388889,0.538020086,0.000624593,2228.6264
286.65,297.0388889,0.538020086,0.000681374,2208.36616
286.65,297.0388889,0.566336933,0.000372232,2398.44
286.65,297.0388889,0.566336933,0.000454249,2317.48
286.65,297.0388889,0.566336933,0.000511031,2277
286.65,297.0388889,0.566336933,0.000567812,2246.64
286.65,297.0388889,0.566336933,0.000599357,2236.52
286.65,297.0388889,0.566336933,0.000624593,2226.4
286.65,297.0388889,0.566336933,0.000681374,2206.16
286.65,297.0388889,0.622970626,0.000372232,2393.64312
286.65,297.0388889,0.622970626,0.000454249,2312.84504
286.65,297.0388889,0.622970626,0.000511031,2272.446
286.65,297.0388889,0.622970626,0.000567812,2242.14672
286.65,297.0388889,0.622970626,0.000599357,2232.04696
286.65,297.0388889,0.622970626,0.000624593,2221.9472
286.65,297.0388889,0.622970626,0.000681374,2201.74768
286.65,297.0388889,0.651287473,0.000372232,2391.24468
286.65,297.0388889,0.651287473,0.000454249,2310.52756
286.65,297.0388889,0.651287473,0.000511031,2270.169
286.65,297.0388889,0.651287473,0.000567812,2239.90008
286.65,297.0388889,0.651287473,0.000599357,2229.81044
286.65,297.0388889,0.651287473,0.000624593,2219.7208
286.65,297.0388889,0.651287473,0.000681374,2199.54152
286.65,297.0388889,0.679604319,0.000372232,2391.24468
286.65,297.0388889,0.679604319,0.000454249,2310.52756
286.65,297.0388889,0.679604319,0.000511031,2270.169
286.65,297.0388889,0.679604319,0.000567812,2239.90008
286.65,297.0388889,0.679604319,0.000599357,2229.81044
286.65,297.0388889,0.679604319,0.000624593,2219.7208
286.65,297.0388889,0.679604319,0.000681374,2199.54152
286.65,303.15,0.453069546,0.000372232,2715.5502
286.65,303.15,0.453069546,0.000454249,2644.356
286.65,303.15,0.453069546,0.000511031,2603.6736
286.65,303.15,0.453069546,0.000567812,2573.1618
286.65,303.15,0.453069546,0.000599357,2562.9912
286.65,303.15,0.453069546,0.000624593,2552.8206
286.65,303.15,0.453069546,0.000681374,2532.4794
286.65,303.15,0.481386393,0.000372232,2710.14612
286.65,303.15,0.481386393,0.000454249,2639.0936
286.65,303.15,0.481386393,0.000511031,2598.49216
286.65,303.15,0.481386393,0.000567812,2568.04108
286.65,303.15,0.481386393,0.000599357,2557.89072
286.65,303.15,0.481386393,0.000624593,2547.74036
286.65,303.15,0.481386393,0.000681374,2527.43964
286.65,303.15,0.509703239,0.000372232,2707.44408
286.65,303.15,0.509703239,0.000454249,2636.4624
286.65,303.15,0.509703239,0.000511031,2595.90144
286.65,303.15,0.509703239,0.000567812,2565.48072
286.65,303.15,0.509703239,0.000599357,2555.34048
286.65,303.15,0.509703239,0.000624593,2545.20024
286.65,303.15,0.509703239,0.000681374,2524.91976
286.65,303.15,0.538020086,0.000372232,2704.74204
286.65,303.15,0.538020086,0.000454249,2633.8312
286.65,303.15,0.538020086,0.000511031,2593.31072
286.65,303.15,0.538020086,0.000567812,2562.92036
286.65,303.15,0.538020086,0.000599357,2552.79024
286.65,303.15,0.538020086,0.000624593,2542.66012
286.65,303.15,0.538020086,0.000681374,2522.39988
286.65,303.15,0.566336933,0.000372232,2702.04
286.65,303.15,0.566336933,0.000454249,2631.2
286.65,303.15,0.566336933,0.000511031,2590.72
286.65,303.15,0.566336933,0.000567812,2560.36
286.65,303.15,0.566336933,0.000599357,2550.24
286.65,303.15,0.566336933,0.000624593,2540.12
286.65,303.15,0.566336933,0.000681374,2519.88
286.65,303.15,0.622970626,0.000372232,2696.63592
286.65,303.15,0.622970626,0.000454249,2625.9376
286.65,303.15,0.622970626,0.000511031,2585.53856
286.65,303.15,0.622970626,0.000567812,2555.23928
286.65,303.15,0.622970626,0.000599357,2545.13952
286.65,303.15,0.622970626,0.000624593,2535.03976
286.65,303.15,0.622970626,0.000681374,2514.84024
286.65,303.15,0.651287473,0.000372232,2693.93388
286.65,303.15,0.651287473,0.000454249,2623.3064
286.65,303.15,0.651287473,0.000511031,2582.94784
286.65,303.15,0.651287473,0.000567812,2552.67892
286.65,303.15,0.651287473,0.000599357,2542.58928
286.65,303.15,0.651287473,0.000624593,2532.49964
286.65,303.15,0.651287473,0.000681374,2512.32036
286.65,303.15,0.679604319,0.000372232,2693.93388
286.65,303.15,0.679604319,0.000454249,2623.3064
286.65,303.15,0.679604319,0.000511031,2582.94784
286.65,303.15,0.679604319,0.000567812,2552.67892
286.65,303.15,0.679604319,0.000599357,2542.58928
286.65,303.15,0.679604319,0.000624593,2532.49964
286.65,303.15,0.679604319,0.000681374,2512.32036
286.65,308.15,0.453069546,0.000372232,3020.6682
286.65,308.15,0.453069546,0.000454249,2939.3034
286.65,308.15,0.453069546,0.000511031,2898.621
286.65,308.15,0.453069546,0.000567812,2868.1092
286.65,308.15,0.453069546,0.000599357,2857.9386
286.65,308.15,0.453069546,0.000624593,2847.768
286.65,308.15,0.453069546,0.000681374,2827.4268
286.65,308.15,0.481386393,0.000372232,3014.65692
286.65,308.15,0.481386393,0.000454249,2933.45404
286.65,308.15,0.481386393,0.000511031,2892.8526
286.65,308.15,0.481386393,0.000567812,2862.40152
286.65,308.15,0.481386393,0.000599357,2852.25116
286.65,308.15,0.481386393,0.000624593,2842.1008
286.65,308.15,0.481386393,0.000681374,2821.80008
286.65,308.15,0.509703239,0.000372232,3011.65128
286.65,308.15,0.509703239,0.000454249,2930.52936
286.65,308.15,0.509703239,0.000511031,2889.9684
286.65,308.15,0.509703239,0.000567812,2859.54768
286.65,308.15,0.509703239,0.000599357,2849.40744
286.65,308.15,0.509703239,0.000624593,2839.2672
286.65,308.15,0.509703239,0.000681374,2818.98672
286.65,308.15,0.538020086,0.000372232,3008.64564
286.65,308.15,0.538020086,0.000454249,2927.60468
286.65,308.15,0.538020086,0.000511031,2887.0842
286.65,308.15,0.538020086,0.000567812,2856.69384
286.65,308.15,0.538020086,0.000599357,2846.56372
286.65,308.15,0.538020086,0.000624593,2836.4336
286.65,308.15,0.538020086,0.000681374,2816.17336
286.65,308.15,0.566336933,0.000372232,3005.64
286.65,308.15,0.566336933,0.000454249,2924.68
286.65,308.15,0.566336933,0.000511031,2884.2
286.65,308.15,0.566336933,0.000567812,2853.84
286.65,308.15,0.566336933,0.000599357,2843.72
286.65,308.15,0.566336933,0.000624593,2833.6
286.65,308.15,0.566336933,0.000681374,2813.36
286.65,308.15,0.622970626,0.000372232,2999.62872
286.65,308.15,0.622970626,0.000454249,2918.83064
286.65,308.15,0.622970626,0.000511031,2878.4316
286.65,308.15,0.622970626,0.000567812,2848.13232
286.65,308.15,0.622970626,0.000599357,2838.03256
286.65,308.15,0.622970626,0.000624593,2827.9328
286.65,308.15,0.622970626,0.000681374,2807.73328
286.65,308.15,0.651287473,0.000372232,2996.62308
286.65,308.15,0.651287473,0.000454249,2915.90596
286.65,308.15,0.651287473,0.000511031,2875.5474
286.65,308.15,0.651287473,0.000567812,2845.27848
286.65,308.15,0.651287473,0.000599357,2835.18884
286.65,308.15,0.651287473,0.000624593,2825.0992
286.65,308.15,0.651287473,0.000681374,2804.91992
286.65,308.15,0.679604319,0.000372232,2996.62308
286.65,308.15,0.679604319,0.000454249,2915.90596
286.65,308.15,0.679604319,0.000511031,2875.5474
286.65,308.15,0.679604319,0.000567812,2845.27848
286.65,308.15,0.679604319,0.000599357,2835.18884
286.65,308.15,0.679604319,0.000624593,2825.0992
286.65,308.15,0.679604319,0.000681374,2804.91992
286.65,313.7055556,0.453069546,0.000372232,3386.8098
286.65,313.7055556,0.453069546,0.000454249,3315.6156
286.65,313.7055556,0.453069546,0.000511031,3274.9332
286.65,313.7055556,0.453069546,0.000567812,3244.4214
286.65,313.7055556,0.453069546,0.000599357,3234.2508
286.65,313.7055556,0.453069546,0.000624593,3224.0802
286.65,313.7055556,0.453069546,0.000681374,3203.739
286.65,313.7055556,0.481386393,0.000372232,3380.06988
286.65,313.7055556,0.481386393,0.000454249,3309.01736
286.65,313.7055556,0.481386393,0.000511031,3268.41592
286.65,313.7055556,0.481386393,0.000567812,3237.96484
286.65,313.7055556,0.481386393,0.000599357,3227.81448
286.65,313.7055556,0.481386393,0.000624593,3217.66412
286.65,313.7055556,0.481386393,0.000681374,3197.3634
286.65,313.7055556,0.509703239,0.000372232,3376.69992
286.65,313.7055556,0.509703239,0.000454249,3305.71824
286.65,313.7055556,0.509703239,0.000511031,3265.15728
286.65,313.7055556,0.509703239,0.000567812,3234.73656
286.65,313.7055556,0.509703239,0.000599357,3224.59632
286.65,313.7055556,0.509703239,0.000624593,3214.45608
286.65,313.7055556,0.509703239,0.000681374,3194.1756
286.65,313.7055556,0.538020086,0.000372232,3373.32996
286.65,313.7055556,0.538020086,0.000454249,3302.41912
286.65,313.7055556,0.538020086,0.000511031,3261.89864
286.65,313.7055556,0.538020086,0.000567812,3231.50828
286.65,313.7055556,0.538020086,0.000599357,3221.37816
286.65,313.7055556,0.538020086,0.000624593,3211.24804
286.65,313.7055556,0.538020086,0.000681374,3190.9878
286.65,313.7055556,0.566336933,0.000372232,3369.96
286.65,313.7055556,0.566336933,0.000454249,3299.12
286.65,313.7055556,0.566336933,0.000511031,3258.64
286.65,313.7055556,0.566336933,0.000567812,3228.28
286.65,313.7055556,0.566336933,0.000599357,3218.16
286.65,313.7055556,0.566336933,0.000624593,3208.04
286.65,313.7055556,0.566336933,0.000681374,3187.8
286.65,313.7055556,0.622970626,0.000372232,3363.22008
286.65,313.7055556,0.622970626,0.000454249,3292.52176
286.65,313.7055556,0.622970626,0.000511031,3252.12272
286.65,313.7055556,0.622970626,0.000567812,3221.82344
286.65,313.7055556,0.622970626,0.000599357,3211.72368
286.65,313.7055556,0.622970626,0.000624593,3201.62392
286.65,313.7055556,0.622970626,0.000681374,3181.4244
286.65,313.7055556,0.651287473,0.000372232,3359.85012
286.65,313.7055556,0.651287473,0.000454249,3289.22264
286.65,313.7055556,0.651287473,0.000511031,3248.86408
286.65,313.7055556,0.651287473,0.000567812,3218.59516
286.65,313.7055556,0.651287473,0.000599357,3208.50552
286.65,313.7055556,0.651287473,0.000624593,3198.41588
286.65,313.7055556,0.651287473,0.000681374,3178.2366
286.65,313.7055556,0.679604319,0.000372232,3359.85012
286.65,313.7055556,0.679604319,0.000454249,3289.22264
286.65,313.7055556,0.679604319,0.000511031,3248.86408
286.65,313.7055556,0.679604319,0.000567812,3218.59516
286.65,313.7055556,0.679604319,0.000599357,3208.50552
286.65,313.7055556,0.679604319,0.000624593,3198.41588
286.65,313.7055556,0.679604319,0.000681374,3178.2366
286.65,319.2611111,0.453069546,0.000372232,3793.6338
286.65,319.2611111,0.453069546,0.000454249,3722.4396
286.65,319.2611111,0.453069546,0.000511031,3681.7572
286.65,319.2611111,0.453069546,0.000567812,3651.2454
286.65,319.2611111,0.453069546,0.000599357,3641.0748
286.65,319.2611111,0.453069546,0.000624593,3630.9042
286.65,319.2611111,0.453069546,0.000681374,3610.563
286.65,319.2611111,0.481386393,0.000372232,3786.08428
286.65,319.2611111,0.481386393,0.000454249,3715.03176
286.65,319.2611111,0.481386393,0.000511031,3674.43032
286.65,319.2611111,0.481386393,0.000567812,3643.97924
286.65,319.2611111,0.481386393,0.000599357,3633.82888
286.65,319.2611111,0.481386393,0.000624593,3623.67852
286.65,319.2611111,0.481386393,0.000681374,3603.3778
286.65,319.2611111,0.509703239,0.000372232,3782.30952
286.65,319.2611111,0.509703239,0.000454249,3711.32784
286.65,319.2611111,0.509703239,0.000511031,3670.76688
286.65,319.2611111,0.509703239,0.000567812,3640.34616
286.65,319.2611111,0.509703239,0.000599357,3630.20592
286.65,319.2611111,0.509703239,0.000624593,3620.06568
286.65,319.2611111,0.509703239,0.000681374,3599.7852
286.65,319.2611111,0.538020086,0.000372232,3778.53476
286.65,319.2611111,0.538020086,0.000454249,3707.62392
286.65,319.2611111,0.538020086,0.000511031,3667.10344
286.65,319.2611111,0.538020086,0.000567812,3636.71308
286.65,319.2611111,0.538020086,0.000599357,3626.58296
286.65,319.2611111,0.538020086,0.000624593,3616.45284
286.65,319.2611111,0.538020086,0.000681374,3596.1926
286.65,319.2611111,0.566336933,0.000372232,3774.76
286.65,319.2611111,0.566336933,0.000454249,3703.92
286.65,319.2611111,0.566336933,0.000511031,3663.44
286.65,319.2611111,0.566336933,0.000567812,3633.08
286.65,319.2611111,0.566336933,0.000599357,3622.96
286.65,319.2611111,0.566336933,0.000624593,3612.84
286.65,319.2611111,0.566336933,0.000681374,3592.6
286.65,319.2611111,0.622970626,0.000372232,3767.21048
286.65,319.2611111,0.622970626,0.000454249,3696.51216
286.65,319.2611111,0.622970626,0.000511031,3656.11312
286.65,319.2611111,0.622970626,0.000567812,3625.81384
286.65,319.2611111,0.622970626,0.000599357,3615.71408
286.65,319.2611111,0.622970626,0.000624593,3605.61432
286.65,319.2611111,0.622970626,0.000681374,3585.4148
286.65,319.2611111,0.651287473,0.000372232,3763.43572
286.65,319.2611111,0.651287473,0.000454249,3692.80824
286.65,319.2611111,0.651287473,0.000511031,3652.44968
286.65,319.2611111,0.651287473,0.000567812,3622.18076
286.65,319.2611111,0.651287473,0.000599357,3612.09112
286.65,319.2611111,0.651287473,0.000624593,3602.00148
286.65,319.2611111,0.651287473,0.000681374,3581.8222
286.65,319.2611111,0.679604319,0.000372232,3763.43572
286.65,319.2611111,0.679604319,0.000454249,3692.80824
286.65,319.2611111,0.679604319,0.000511031,3652.44968
286.65,319.2611111,0.679604319,0.000567812,3622.18076
