Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Clg Pow [W]
295.4277778,319.2611111,0.566336933,0.000372232,3685.24
295.4277778,319.2611111,0.566336933,0.000454249,3616.08
295.4277778,319.2611111,0.566336933,0.000511031,3576.56
295.4277778,319.2611111,0.566336933,0.000567812,3546.92
295.4277778,319.2611111,0.566336933,0.000599357,3537.04
295.4277778,319.2611111,0.566336933,0.000624593,3527.16
295.4277778,319.2611111,0.566336933,0.000681374,3507.4
295.4277778,319.2611111,0.622970626,0.000372232,3677.86952
295.4277778,319.2611111,0.622970626,0.000454249,3608.84784
295.4277778,319.2611111,0.622970626,0.000511031,3569.40688
295.4277778,319.2611111,0.622970626,0.000567812,3539.82616
295.4277778,319.2611111,0.622970626,0.000599357,3529.96592
295.4277778,319.2611111,0.622970626,0.000624593,3520.10568
295.4277778,319.2611111,0.622970626,0.000681374,3500.3852
295.4277778,319.2611111,0.651287473,0.000372232,3674.18428
295.4277778,319.2611111,0.651287473,0.000454249,3605.23176
295.4277778,319.2611111,0.651287473,0.000511031,3565.83032
295.4277778,319.2611111,0.651287473,0.000567812,3536.27924
295.4277778,319.2611111,0.651287473,0.000599357,3526.42888
295.4277778,319.2611111,0.651287473,0.000624593,3516.57852
295.4277778,319.2611111,0.651287473,0.000681374,3496.8778
295.4277778,319.2611111,0.679604319,0.000372232,3674.18428
295.4277778,319.2611111,0.679604319,0.000454249,3605.23176
295.4277778,319.2611111,0.679604319,0.000511031,3565.83032
295.4277778,319.2611111,0.679604319,0.000567812,3536.27924
295.4277778,319.2611111,0.679604319,0.000599357,3526.42888
295.4277778,319.2611111,0.679604319,0.000624593,3516.57852
295.4277778,319.2611111,0.679604319,0.000681374,3496.8778
298.2055556,280.3722222,0.453069546,0.000372232,1603.6986
298.2055556,280.3722222,0.453069546,0.000454249,1525.4694
298.2055556,280.3722222,0.453069546,0.000511031,1486.3548
298.2055556,280.3722222,0.453069546,0.000567812,1457.01885
298.2055556,280.3722222,0.453069546,0.000599357,1447.2402
298.2055556,280.3722222,0.453069546,0.000624593,1437.46155
298.2055556,280.3722222,0.453069546,0.000681374,1417.90425
298.2055556,280.3722222,0.481386393,0.000372232,1600.50716
298.2055556,280.3722222,0.481386393,0.000454249,1522.43364
298.2055556,280.3722222,0.481386393,0.000511031,1483.39688
298.2055556,280.3722222,0.481386393,0.000567812,1454.11931
298.2055556,280.3722222,0.481386393,0.000599357,1444.36012
298.2055556,280.3722222,0.481386393,0.000624593,1434.60093
298.2055556,280.3722222,0.481386393,0.000681374,1415.08255
298.2055556,280.3722222,0.509703239,0.000372232,1598.91144
298.2055556,280.3722222,0.509703239,0.000454249,1520.91576
298.2055556,280.3722222,0.509703239,0.000511031,1481.91792
298.2055556,280.3722222,0.509703239,0.000567812,1452.66954
298.2055556,280.3722222,0.509703239,0.000599357,1442.92008
298.2055556,280.3722222,0.509703239,0.000624593,1433.17062
298.2055556,280.3722222,0.509703239,0.000681374,1413.6717
298.2055556,280.3722222,0.538020086,0.000372232,1597.31572
298.2055556,280.3722222,0.538020086,0.000454249,1519.39788
298.2055556,280.3722222,0.538020086,0.000511031,1480.43896
298.2055556,280.3722222,0.538020086,0.000567812,1451.21977
298.2055556,280.3722222,0.538020086,0.000599357,1441.48004
298.2055556,280.3722222,0.538020086,0.000624593,1431.74031
298.2055556,280.3722222,0.538020086,0.000681374,1412.26085
298.2055556,280.3722222,0.566336933,0.000372232,1595.72
298.2055556,280.3722222,0.566336933,0.000454249,1517.88
298.2055556,280.3722222,0.566336933,0.000511031,1478.96
298.2055556,280.3722222,0.566336933,0.000567812,1449.77
298.2055556,280.3722222,0.566336933,0.000599357,1440.04
298.2055556,280.3722222,0.566336933,0.000624593,1430.31
298.2055556,280.3722222,0.566336933,0.000681374,1410.85
298.2055556,280.3722222,0.622970626,0.000372232,1592.52856
298.2055556,280.3722222,0.622970626,0.000454249,1514.84424
298.2055556,280.3722222,0.622970626,0.000511031,1476.00208
298.2055556,280.3722222,0.622970626,0.000567812,1446.87046
298.2055556,280.3722222,0.622970626,0.000599357,1437.15992
298.2055556,280.3722222,0.622970626,0.000624593,1427.44938
298.2055556,280.3722222,0.622970626,0.000681374,1408.0283
298.2055556,280.3722222,0.651287473,0.000372232,1590.93284
298.2055556,280.3722222,0.651287473,0.000454249,1513.32636
298.2055556,280.3722222,0.651287473,0.000511031,1474.52312
298.2055556,280.3722222,0.651287473,0.000567812,1445.42069
298.2055556,280.3722222,0.651287473,0.000599357,1435.71988
298.2055556,280.3722222,0.651287473,0.000624593,1426.01907
298.2055556,280.3722222,0.651287473,0.000681374,1406.61745
298.2055556,280.3722222,0.679604319,0.000372232,1590.93284
298.2055556,280.3722222,0.679604319,0.000454249,1513.32636
298.2055556,280.3722222,0.679604319,0.000511031,1474.52312
298.2055556,280.3722222,0.679604319,0.000567812,1445.42069
298.2055556,280.3722222,0.679604319,0.000599357,1435.71988
298.2055556,280.3722222,0.679604319,0.000624593,1426.01907
298.2055556,280.3722222,0.679604319,0.000681374,1406.61745
298.2055556,285.9277778,0.453069546,0.000372232,1838.3862
298.2055556,285.9277778,0.453069546,0.000454249,1760.157
298.2055556,285.9277778,0.453069546,0.000511031,1721.0424
298.2055556,285.9277778,0.453069546,0.000567812,1691.70645
298.2055556,285.9277778,0.453069546,0.000599357,1681.9278
298.2055556,285.9277778,0.453069546,0.000624593,1672.14915
298.2055556,285.9277778,0.453069546,0.000681374,1652.59185
298.2055556,285.9277778,0.481386393,0.000372232,1834.72772
298.2055556,285.9277778,0.481386393,0.000454249,1756.6542
298.2055556,285.9277778,0.481386393,0.000511031,1717.61744
298.2055556,285.9277778,0.481386393,0.000567812,1688.33987
298.2055556,285.9277778,0.481386393,0.000599357,1678.58068
298.2055556,285.9277778,0.481386393,0.000624593,1668.82149
298.2055556,285.9277778,0.481386393,0.000681374,1649.30311
298.2055556,285.9277778,0.509703239,0.000372232,1832.89848
298.2055556,285.9277778,0.509703239,0.000454249,1754.9028
298.2055556,285.9277778,0.509703239,0.000511031,1715.90496
298.2055556,285.9277778,0.509703239,0.000567812,1686.65658
298.2055556,285.9277778,0.509703239,0.000599357,1676.90712
298.2055556,285.9277778,0.509703239,0.000624593,1667.15766
298.2055556,285.9277778,0.509703239,0.000681374,1647.65874
298.2055556,285.9277778,0.538020086,0.000372232,1831.06924
298.2055556,285.9277778,0.538020086,0.000454249,1753.1514
298.2055556,285.9277778,0.538020086,0.000511031,1714.19248
298.2055556,285.9277778,0.538020086,0.000567812,1684.97329
298.2055556,285.9277778,0.538020086,0.000599357,1675.23356
298.2055556,285.9277778,0.538020086,0.000624593,1665.49383
298.2055556,285.9277778,0.538020086,0.000681374,1646.01437
298.2055556,285.9277778,0.566336933,0.000372232,1829.24
298.2055556,285.9277778,0.566336933,0.000454249,1751.4
298.2055556,285.9277778,0.566336933,0.000511031,1712.48
298.2055556,285.9277778,0.566336933,0.000567812,1683.29
298.2055556,285.9277778,0.566336933,0.000599357,1673.56
298.2055556,285.9277778,0.566336933,0.000624593,1663.83
298.2055556,285.9277778,0.566336933,0.000681374,1644.37
298.2055556,285.9277778,0.622970626,0.000372232,1825.58152
298.2055556,285.9277778,0.622970626,0.000454249,1747.8972
298.2055556,285.9277778,0.622970626,0.000511031,1709.05504
298.2055556,285.9277778,0.622970626,0.000567812,1679.92342
298.2055556,285.9277778,0.622970626,0.000599357,1670.21288
298.2055556,285.9277778,0.622970626,0.000624593,1660.50234
298.2055556,285.9277778,0.622970626,0.000681374,1641.08126
298.2055556,285.9277778,0.651287473,0.000372232,1823.75228
298.2055556,285.9277778,0.651287473,0.000454249,1746.1458
298.2055556,285.9277778,0.651287473,0.000511031,1707.34256
298.2055556,285.9277778,0.651287473,0.000567812,1678.24013
298.2055556,285.9277778,0.651287473,0.000599357,1668.53932
298.2055556,285.9277778,0.651287473,0.000624593,1658.83851
298.2055556,285.9277778,0.651287473,0.000681374,1639.43689
298.2055556,285.9277778,0.679604319,0.000372232,1823.75228
298.2055556,285.9277778,0.679604319,0.000454249,1746.1458
298.2055556,285.9277778,0.679604319,0.000511031,1707.34256
298.2055556,285.9277778,0.679604319,0.000567812,1678.24013
298.2055556,285.9277778,0.679604319,0.000599357,1668.53932
298.2055556,285.9277778,0.679604319,0.000624593,1658.83851
298.2055556,285.9277778,0.679604319,0.000681374,1639.43689
298.2055556,293.15,0.453069546,0.000372232,2141.52435
298.2055556,293.15,0.453069546,0.000454249,2073.0738
298.2055556,293.15,0.453069546,0.000511031,2033.9592
298.2055556,293.15,0.453069546,0.000567812,2004.62325
298.2055556,293.15,0.453069546,0.000599357,1994.8446
298.2055556,293.15,0.453069546,0.000624593,1985.06595
298.2055556,293.15,0.453069546,0.000681374,1965.50865
298.2055556,293.15,0.481386393,0.000372232,2137.26261
298.2055556,293.15,0.481386393,0.000454249,2068.94828
298.2055556,293.15,0.481386393,0.000511031,2029.91152
298.2055556,293.15,0.481386393,0.000567812,2000.63395
298.2055556,293.15,0.481386393,0.000599357,1990.87476
298.2055556,293.15,0.481386393,0.000624593,1981.11557
298.2055556,293.15,0.481386393,0.000681374,1961.59719
298.2055556,293.15,0.509703239,0.000372232,2135.13174
298.2055556,293.15,0.509703239,0.000454249,2066.88552
298.2055556,293.15,0.509703239,0.000511031,2027.88768
298.2055556,293.15,0.509703239,0.000567812,1998.6393
298.2055556,293.15,0.509703239,0.000599357,1988.88984
298.2055556,293.15,0.509703239,0.000624593,1979.14038
298.2055556,293.15,0.509703239,0.000681374,1959.64146
298.2055556,293.15,0.538020086,0.000372232,2133.00087
298.2055556,293.15,0.538020086,0.000454249,2064.82276
298.2055556,293.15,0.538020086,0.000511031,2025.86384
298.2055556,293.15,0.538020086,0.000567812,1996.64465
298.2055556,293.15,0.538020086,0.000599357,1986.90492
298.2055556,293.15,0.538020086,0.000624593,1977.16519
298.2055556,293.15,0.538020086,0.000681374,1957.68573
298.2055556,293.15,0.566336933,0.000372232,2130.87
298.2055556,293.15,0.566336933,0.000454249,2062.76
298.2055556,293.15,0.566336933,0.000511031,2023.84
298.2055556,293.15,0.566336933,0.000567812,1994.65
298.2055556,293.15,0.566336933,0.000599357,1984.92
298.2055556,293.15,0.566336933,0.000624593,1975.19
298.2055556,293.15,0.566336933,0.000681374,1955.73
298.2055556,293.15,0.622970626,0.000372232,2126.60826
298.2055556,293.15,0.622970626,0.000454249,2058.63448
298.2055556,293.15,0.622970626,0.000511031,2019.79232
298.2055556,293.15,0.622970626,0.000567812,1990.6607
298.2055556,293.15,0.622970626,0.000599357,1980.95016
298.2055556,293.15,0.622970626,0.000624593,1971.23962
298.2055556,293.15,0.622970626,0.000681374,1951.81854
298.2055556,293.15,0.651287473,0.000372232,2124.47739
298.2055556,293.15,0.651287473,0.000454249,2056.57172
298.2055556,293.15,0.651287473,0.000511031,2017.76848
298.2055556,293.15,0.651287473,0.000567812,1988.66605
298.2055556,293.15,0.651287473,0.000599357,1978.96524
298.2055556,293.15,0.651287473,0.000624593,1969.26443
298.2055556,293.15,0.651287473,0.000681374,1949.86281
298.2055556,293.15,0.679604319,0.000372232,2124.47739
298.2055556,293.15,0.679604319,0.000454249,2056.57172
298.2055556,293.15,0.679604319,0.000511031,2017.76848
298.2055556,293.15,0.679604319,0.000567812,1988.66605
298.2055556,293.15,0.679604319,0.000599357,1978.96524
298.2055556,293.15,0.679604319,0.000624593,1969.26443
298.2055556,293.15,0.679604319,0.000681374,1949.86281
298.2055556,297.0388889,0.453069546,0.000372232,2317.54005
298.2055556,297.0388889,0.453069546,0.000454249,2239.31085
298.2055556,297.0388889,0.453069546,0.000511031,2200.19625
298.2055556,297.0388889,0.453069546,0.000567812,2170.8603
298.2055556,297.0388889,0.453069546,0.000599357,2161.08165
298.2055556,297.0388889,0.453069546,0.000624593,2151.303
298.2055556,297.0388889,0.453069546,0.000681374,2131.7457
298.2055556,297.0388889,0.481386393,0.000372232,2312.92803
298.2055556,297.0388889,0.481386393,0.000454249,2234.85451
298.2055556,297.0388889,0.481386393,0.000511031,2195.81775
298.2055556,297.0388889,0.481386393,0.000567812,2166.54018
298.2055556,297.0388889,0.481386393,0.000599357,2156.78099
298.2055556,297.0388889,0.481386393,0.000624593,2147.0218
298.2055556,297.0388889,0.481386393,0.000681374,2127.50342
298.2055556,297.0388889,0.509703239,0.000372232,2310.62202
298.2055556,297.0388889,0.509703239,0.000454249,2232.62634
298.2055556,297.0388889,0.509703239,0.000511031,2193.6285
298.2055556,297.0388889,0.509703239,0.000567812,2164.38012
298.2055556,297.0388889,0.509703239,0.000599357,2154.63066
298.2055556,297.0388889,0.509703239,0.000624593,2144.8812
298.2055556,297.0388889,0.509703239,0.000681374,2125.38228
298.2055556,297.0388889,0.538020086,0.000372232,2308.31601
298.2055556,297.0388889,0.538020086,0.000454249,2230.39817
298.2055556,297.0388889,0.538020086,0.000511031,2191.43925
298.2055556,297.0388889,0.538020086,0.000567812,2162.22006
298.2055556,297.0388889,0.538020086,0.000599357,2152.48033
298.2055556,297.0388889,0.538020086,0.000624593,2142.7406
298.2055556,297.0388889,0.538020086,0.000681374,2123.26114
298.2055556,297.0388889,0.566336933,0.000372232,2306.01
298.2055556,297.0388889,0.566336933,0.000454249,2228.17
298.2055556,297.0388889,0.566336933,0.000511031,2189.25
298.2055556,297.0388889,0.566336933,0.000567812,2160.06
298.2055556,297.0388889,0.566336933,0.000599357,2150.33
298.2055556,297.0388889,0.566336933,0.000624593,2140.6
298.2055556,297.0388889,0.566336933,0.000681374,2121.14
298.2055556,297.0388889,0.622970626,0.000372232,2301.39798
298.2055556,297.0388889,0.622970626,0.000454249,2223.71366
298.2055556,297.0388889,0.622970626,0.000511031,2184.8715
298.2055556,297.0388889,0.622970626,0.000567812,2155.73988
298.2055556,297.0388889,0.622970626,0.000599357,2146.02934
298.2055556,297.0388889,0.622970626,0.000624593,2136.3188
298.2055556,297.0388889,0.622970626,0.000681374,2116.89772
298.2055556,297.0388889,0.651287473,0.000372232,2299.09197
298.2055556,297.0388889,0.651287473,0.000454249,2221.48549
298.2055556,297.0388889,0.651287473,0.000511031,2182.68225
298.2055556,297.0388889,0.651287473,0.000567812,2153.57982
298.2055556,297.0388889,0.651287473,0.000599357,2143.87901
298.2055556,297.0388889,0.651287473,0.000624593,2134.1782
298.2055556,297.0388889,0.651287473,0.000681374,2114.77658
298.2055556,297.0388889,0.679604319,0.000372232,2299.09197
298.2055556,297.0388889,0.679604319,0.000454249,2221.48549
298.2055556,297.0388889,0.679604319,0.000511031,2182.68225
298.2055556,297.0388889,0.679604319,0.000567812,2153.57982
298.2055556,297.0388889,0.679604319,0.000599357,2143.87901
298.2055556,297.0388889,0.679604319,0.000624593,2134.1782
298.2055556,297.0388889,0.679604319,0.000681374,2114.77658
298.2055556,303.15,0.453069546,0.000372232,2610.89955
298.2055556,303.15,0.453069546,0.000454249,2542.449
298.2055556,303.15,0.453069546,0.000511031,2503.3344
298.2055556,303.15,0.453069546,0.000567812,2473.99845
298.2055556,303.15,0.453069546,0.000599357,2464.2198
298.2055556,303.15,0.453069546,0.000624593,2454.44115
298.2055556,303.15,0.453069546,0.000681374,2434.88385
298.2055556,303.15,0.481386393,0.000372232,2605.70373
298.2055556,303.15,0.481386393,0.000454249,2537.3894
298.2055556,303.15,0.481386393,0.000511031,2498.35264
298.2055556,303.15,0.481386393,0.000567812,2469.07507
298.2055556,303.15,0.481386393,0.000599357,2459.31588
298.2055556,303.15,0.481386393,0.000624593,2449.55669
298.2055556,303.15,0.481386393,0.000681374,2430.03831
298.2055556,303.15,0.509703239,0.000372232,2603.10582
298.2055556,303.15,0.509703239,0.000454249,2534.8596
298.2055556,303.15,0.509703239,0.000511031,2495.86176
298.2055556,303.15,0.509703239,0.000567812,2466.61338
298.2055556,303.15,0.509703239,0.000599357,2456.86392
298.2055556,303.15,0.509703239,0.000624593,2447.11446
298.2055556,303.15,0.509703239,0.000681374,2427.61554
298.2055556,303.15,0.538020086,0.000372232,2600.50791
298.2055556,303.15,0.538020086,0.000454249,2532.3298
298.2055556,303.15,0.538020086,0.000511031,2493.37088
298.2055556,303.15,0.538020086,0.000567812,2464.15169
298.2055556,303.15,0.538020086,0.000599357,2454.41196
298.2055556,303.15,0.538020086,0.000624593,2444.67223
298.2055556,303.15,0.538020086,0.000681374,2425.19277
298.2055556,303.15,0.566336933,0.000372232,2597.91
298.2055556,303.15,0.566336933,0.000454249,2529.8
298.2055556,303.15,0.566336933,0.000511031,2490.88
298.2055556,303.15,0.566336933,0.000567812,2461.69
298.2055556,303.15,0.566336933,0.000599357,2451.96
298.2055556,303.15,0.566336933,0.000624593,2442.23
298.2055556,303.15,0.566336933,0.000681374,2422.77
298.2055556,303.15,0.622970626,0.000372232,2592.71418
298.2055556,303.15,0.622970626,0.000454249,2524.7404
298.2055556,303.15,0.622970626,0.000511031,2485.89824
298.2055556,303.15,0.622970626,0.000567812,2456.76662
298.2055556,303.15,0.622970626,0.000599357,2447.05608
298.2055556,303.15,0.622970626,0.000624593,2437.34554
298.2055556,303.15,0.622970626,0.000681374,2417.92446
298.2055556,303.15,0.651287473,0.000372232,2590.11627
298.2055556,303.15,0.651287473,0.000454249,2522.2106
298.2055556,303.15,0.651287473,0.000511031,2483.40736
298.2055556,303.15,0.651287473,0.000567812,2454.30493
298.2055556,303.15,0.651287473,0.000599357,2444.60412
298.2055556,303.15,0.651287473,0.000624593,2434.90331
298.2055556,303.15,0.651287473,0.000681374,2415.50169
298.2055556,303.15,0.679604319,0.000372232,2590.11627
298.2055556,303.15,0.679604319,0.000454249,2522.2106
298.2055556,303.15,0.679604319,0.000511031,2483.40736
298.2055556,303.15,0.679604319,0.000567812,2454.30493
298.2055556,303.15,0.679604319,0.000599357,2444.60412
298.2055556,303.15,0.679604319,0.000624593,2434.90331
298.2055556,303.15,0.679604319,0.000681374,2415.50169
298.2055556,308.15,0.453069546,0.000372232,2904.25905
298.2055556,308.15,0.453069546,0.000454249,2826.02985
298.2055556,308.15,0.453069546,0.000511031,2786.91525
298.2055556,308.15,0.453069546,0.000567812,2757.5793
298.2055556,308.15,0.453069546,0.000599357,2747.80065
298.2055556,308.15,0.453069546,0.000624593,2738.022
298.2055556,308.15,0.453069546,0.000681374,2718.4647
298.2055556,308.15,0.481386393,0.000372232,2898.47943
298.2055556,308.15,0.481386393,0.000454249,2820.40591
298.2055556,308.15,0.481386393,0.000511031,2781.36915
298.2055556,308.15,0.481386393,0.000567812,2752.09158
298.2055556,308.15,0.481386393,0.000599357,2742.33239
298.2055556,308.15,0.481386393,0.000624593,2732.5732
298.2055556,308.15,0.481386393,0.000681374,2713.05482
298.2055556,308.15,0.509703239,0.000372232,2895.58962
298.2055556,308.15,0.509703239,0.000454249,2817.59394
298.2055556,308.15,0.509703239,0.000511031,2778.5961
298.2055556,308.15,0.509703239,0.000567812,2749.34772
298.2055556,308.15,0.509703239,0.000599357,2739.59826
298.2055556,308.15,0.509703239,0.000624593,2729.8488
298.2055556,308.15,0.509703239,0.000681374,2710.34988
298.2055556,308.15,0.538020086,0.000372232,2892.69981
298.2055556,308.15,0.538020086,0.000454249,2814.78197
298.2055556,308.15,0.538020086,0.000511031,2775.82305
298.2055556,308.15,0.538020086,0.000567812,2746.60386
298.2055556,308.15,0.538020086,0.000599357,2736.86413
298.2055556,308.15,0.538020086,0.000624593,2727.1244
298.2055556,308.15,0.538020086,0.000681374,2707.64494
298.2055556,308.15,0.566336933,0.000372232,2889.81
298.2055556,308.15,0.566336933,0.000454249,2811.97
298.2055556,308.15,0.566336933,0.000511031,2773.05
298.2055556,308.15,0.566336933,0.000567812,2743.86
298.2055556,308.15,0.566336933,0.000599357,2734.13
298.2055556,308.15,0.566336933,0.000624593,2724.4
298.2055556,308.15,0.566336933,0.000681374,2704.94
298.2055556,308.15,0.622970626,0.000372232,2884.03038
298.2055556,308.15,0.622970626,0.000454249,2806.34606
298.2055556,308.15,0.622970626,0.000511031,2767.5039
298.2055556,308.15,0.622970626,0.000567812,2738.37228
298.2055556,308.15,0.622970626,0.000599357,2728.66174
298.2055556,308.15,0.622970626,0.000624593,2718.9512
298.2055556,308.15,0.622970626,0.000681374,2699.53012
298.2055556,308.15,0.651287473,0.000372232,2881.14057
298.2055556,308.15,0.651287473,0.000454249,2803.53409
298.2055556,308.15,0.651287473,0.000511031,2764.73085
298.2055556,308.15,0.651287473,0.000567812,2735.62842
298.2055556,308.15,0.651287473,0.000599357,2725.92761
298.2055556,308.15,0.651287473,0.000624593,2716.2268
298.2055556,308.15,0.651287473,0.000681374,2696.82518
298.2055556,308.15,0.679604319,0.000372232,2881.14057
298.2055556,308.15,0.679604319,0.000454249,2803.53409
298.2055556,308.15,0.679604319,0.000511031,2764.73085
298.2055556,308.15,0.679604319,0.000567812,2735.62842
298.2055556,308.15,0.679604319,0.000599357,2725.92761
298.2055556,308.15,0.679604319,0.000624593,2716.2268
298.2055556,308.15,0.679604319,0.000681374,2696.82518
298.2055556,313.7055556,0.453069546,0.000372232,3256.29045
298.2055556,313.7055556,0.453069546,0.000454249,3187.8399
298.2055556,313.7055556,0.453069546,0.000511031,3148.7253
298.2055556,313.7055556,0.453069546,0.000567812,3119.38935
298.2055556,313.7055556,0.453069546,0.000599357,3109.6107
298.2055556,313.7055556,0.453069546,0.000624593,3099.83205
298.2055556,313.7055556,0.453069546,0.000681374,3080.27475
298.2055556,313.7055556,0.481386393,0.000372232,3249.81027
298.2055556,313.7055556,0.481386393,0.000454249,3181.49594
298.2055556,313.7055556,0.481386393,0.000511031,3142.45918
298.2055556,313.7055556,0.481386393,0.000567812,3113.18161
298.2055556,313.7055556,0.481386393,0.000599357,3103.42242
298.2055556,313.7055556,0.481386393,0.000624593,3093.66323
298.2055556,313.7055556,0.481386393,0.000681374,3074.14485
298.2055556,313.7055556,0.509703239,0.000372232,3246.57018
298.2055556,313.7055556,0.509703239,0.000454249,3178.32396
298.2055556,313.7055556,0.509703239,0.000511031,3139.32612
298.2055556,313.7055556,0.509703239,0.000567812,3110.07774
298.2055556,313.7055556,0.509703239,0.000599357,3100.32828
298.2055556,313.7055556,0.509703239,0.000624593,3090.57882
298.2055556,313.7055556,0.509703239,0.000681374,3071.0799
298.2055556,313.7055556,0.538020086,0.000372232,3243.33009
298.2055556,313.7055556,0.538020086,0.000454249,3175.15198
298.2055556,313.7055556,0.538020086,0.000511031,3136.19306
298.2055556,313.7055556,0.538020086,0.000567812,3106.97387
298.2055556,313.7055556,0.538020086,0.000599357,3097.23414
298.2055556,313.7055556,0.538020086,0.000624593,3087.49441
298.2055556,313.7055556,0.538020086,0.000681374,3068.01495
298.2055556,313.7055556,0.566336933,0.000372232,3240.09
298.2055556,313.7055556,0.566336933,0.000454249,3171.98
298.2055556,313.7055556,0.566336933,0.000511031,3133.06
298.2055556,313.7055556,0.566336933,0.000567812,3103.87
298.2055556,313.7055556,0.566336933,0.000599357,3094.14
298.2055556,313.7055556,0.566336933,0.000624593,3084.41
298.2055556,313.7055556,0.566336933,0.000681374,3064.95
298.2055556,313.7055556,0.622970626,0.000372232,3233.60982
298.2055556,313.7055556,0.622970626,0.000454249,3165.63604
298.2055556,313.7055556,0.622970626,0.000511031,3126.79388
298.2055556,313.7055556,0.622970626,0.000567812,3097.66226
298.2055556,313.7055556,0.622970626,0.000599357,3087.95172
298.2055556,313.7055556,0.622970626,0.000624593,3078.24118
298.2055556,313.7055556,0.622970626,0.000681374,3058.8201
298.2055556,313.7055556,0.651287473,0.000372232,3230.36973
298.2055556,313.7055556,0.651287473,0.000454249,3162.46406
298.2055556,313.7055556,0.651287473,0.000511031,3123.66082
298.2055556,313.7055556,0.651287473,0.000567812,3094.55839
298.2055556,313.7055556,0.651287473,0.000599357,3084.85758
298.2055556,313.7055556,0.651287473,0.000624593,3075.15677
298.2055556,313.7055556,0.651287473,0.000681374,3055.75515
298.2055556,313.7055556,0.679604319,0.000372232,3230.36973
298.2055556,313.7055556,0.679604319,0.000454249,3162.46406
298.2055556,313.7055556,0.679604319,0.000511031,3123.66082
298.2055556,313.7055556,0.679604319,0.000567812,3094.55839
298.2055556,313.7055556,0.679604319,0.000599357,3084.85758
298.2055556,313.7055556,0.679604319,0.000624593,3075.15677
298.2055556,313.7055556,0.679604319,0.000681374,3055.75515
298.2055556,319.2611111,0.453069546,0.000372232,3647.43645
298.2055556,319.2611111,0.453069546,0.000454249,3578.9859
298.2055556,319.2611111,0.453069546,0.000511031,3539.8713
298.2055556,319.2611111,0.453069546,0.000567812,3510.53535
298.2055556,319.2611111,0.453069546,0.000599357,3500.7567
298.2055556,319.2611111,0.453069546,0.000624593,3490.97805
298.2055556,319.2611111,0.453069546,0.000681374,3471.42075
298.2055556,319.2611111,0.481386393,0.000372232,3640.17787
298.2055556,319.2611111,0.481386393,0.000454249,3571.86354
298.2055556,319.2611111,0.481386393,0.000511031,3532.82678
298.2055556,319.2611111,0.481386393,0.000567812,3503.54921
298.2055556,319.2611111,0.481386393,0.000599357,3493.79002
298.2055556,319.2611111,0.481386393,0.000624593,3484.03083
298.2055556,319.2611111,0.481386393,0.000681374,3464.51245
298.2055556,319.2611111,0.509703239,0.000372232,3636.54858
298.2055556,319.2611111,0.509703239,0.000454249,3568.30236
298.2055556,319.2611111,0.509703239,0.000511031,3529.30452
298.2055556,319.2611111,0.509703239,0.000567812,3500.05614
298.2055556,319.2611111,0.509703239,0.000599357,3490.30668
298.2055556,319.2611111,0.509703239,0.000624593,3480.55722
298.2055556,319.2611111,0.509703239,0.000681374,3461.0583
298.2055556,319.2611111,0.538020086,0.000372232,3632.91929
298.2055556,319.2611111,0.538020086,0.000454249,3564.74118
298.2055556,319.2611111,0.538020086,0.000511031,3525.78226
298.2055556,319.2611111,0.538020086,0.000567812,3496.56307
298.2055556,319.2611111,0.538020086,0.000599357,3486.82334
298.2055556,319.2611111,0.538020086,0.000624593,3477.08361
298.2055556,319.2611111,0.538020086,0.000681374,3457.60415
298.2055556,319.2611111,0.566336933,0.000372232,3629.29
298.2055556,319.2611111,0.566336933,0.000454249,3561.18
298.2055556,319.2611111,0.566336933,0.000511031,3522.26
298.2055556,319.2611111,0.566336933,0.000567812,3493.07
298.2055556,319.2611111,0.566336933,0.000599357,3483.34
298.2055556,319.2611111,0.566336933,0.000624593,3473.61
298.2055556,319.2611111,0.566336933,0.000681374,3454.15
298.2055556,319.2611111,0.622970626,0.000372232,3622.03142
298.2055556,319.2611111,0.622970626,0.000454249,3554.05764
298.2055556,319.2611111,0.622970626,0.000511031,3515.21548
298.2055556,319.2611111,0.622970626,0.000567812,3486.08386
298.2055556,319.2611111,0.622970626,0.000599357,3476.37332
298.2055556,319.2611111,0.622970626,0.000624593,3466.66278
298.2055556,319.2611111,0.622970626,0.000681374,3447.2417
298.2055556,319.2611111,0.651287473,0.000372232,3618.40213
298.2055556,319.2611111,0.651287473,0.000454249,3550.49646
298.2055556,319.2611111,0.651287473,0.000511031,3511.69322
298.2055556,319.2611111,0.651287473,0.000567812,3482.59079
298.2055556,319.2611111,0.651287473,0.000599357,3472.88998
298.2055556,319.2611111,0.651287473,0.000624593,3463.18917
298.2055556,319.2611111,0.651287473,0.000681374,3443.78755
298.2055556,319.2611111,0.679604319,0.000372232,3618.40213
298.2055556,319.2611111,0.679604319,0.000454249,3550.49646
298.2055556,319.2611111,0.679604319,0.000511031,3511.69322
298.2055556,319.2611111,0.679604319,0.000567812,3482.59079
298.2055556,319.2611111,0.679604319,0.000599357,3472.88998
298.2055556,319.2611111,0.679604319,0.000624593,3463.18917
298.2055556,319.2611111,0.679604319,0.000681374,3443.78755
