  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0640160587066667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0639873241727974,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0447404643826475,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0490826698470119,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0534248753113763,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0577670807757407,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0621092862401051,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0623592659639204,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0626092456877357,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.062859225411551,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0631092051353664,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0632106581401769,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0633121111449874,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.063413564149798,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0635150171546085,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0635204090086062,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0635258008626038,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0635311927166015,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0635365845705992,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04982467553535,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0361127665001007,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0224008574648515,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00868894842960232,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00880327673600983,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00891760504241734,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00903193334882484,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00914626165523234,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00809825253700122,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00705024341877011,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00600223430053898,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00495422518230786,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00513895618646227,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0053236871906167,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0055084181947711,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00569314919892552,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00583234875343008,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00597154830793466,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00611074786243922,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00624994741694378,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00468746056270783,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00312497370847189,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00156248685423595,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.062780473750295,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.062751739216426,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0627230046825567,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0626942701486877,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0626655356148187,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0626368010809494,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0626080665470804,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0625793320132114,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0625505974793421,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0625218629454731,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0624931284116041,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0624643938777348,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0624356593438658,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0624069248099968,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0623781902761275,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0623494557422585,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0623207212083895,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0622919866745205,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0622632521406512,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0622345176067822,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0622057830729132,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0621770485390438,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0621483140051748,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0621195794713059,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0620908449374365,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0620621104035675,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0620333758696985,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0620046413358293,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0619759068019602,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0619471722680909,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.061918437734222,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0618897032003529,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.06189990971995,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.061910116239547,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0619203227591441,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0619305292787412,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0623966903453377,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0628628514119342,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0633290124785307,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0637951735451272,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0619468669963857,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.060098560447644,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0582502538989024,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0564019473501609,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0580950137930574,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0597880802359541,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0614811466788507,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0631742131217473,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0552920762080562,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0474099392943651,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.039527802380674,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0316456654669829,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.034919365195899;                      !- Value Until Time 96

OS:Schedule:Day,
  {f474ad2a-044e-47cf-bd26-e878efaea285}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a71df4a0-340b-46dc-acad-d186491084a9}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {a1bdbaf8-6d2a-419f-bdbd-b034e7b3a358}, !- Default Day Schedule Name
  {bc68dd39-7780-4158-b7c5-0de777317965}, !- Summer Design Day Schedule Name
  {290e999f-4009-4214-a0dc-4c7ad3a2dc0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1bdbaf8-6d2a-419f-bdbd-b034e7b3a358}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.546516666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.549925,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.553333333333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.556741666666667,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.56015,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.563558333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.566966666666667,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.570375,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.573783333333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.577191666666667,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5806,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5805,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5804,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5803,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5802,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.575925,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.57165,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.567375,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5631,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.559075,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.55505,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.551025,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.547,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.544575,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.54215,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.539725,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5373,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.537625,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.53795,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.538275,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5386,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.55345,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5683,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.58315,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.598,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6198,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6416,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.6634,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6852,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.7091,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.733,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7569,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.7808,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.807275,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.83375,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.860225,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8867,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8855,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8843,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8831,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.8819,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8666,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8513,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.836,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.8207,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.8107,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.8007,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.7907,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7807,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.753075,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.72545,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.697825,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6702,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.65385,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6375,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.62115,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.6048,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.5951,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.5854,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5757,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.566,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.568025,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.57005,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.572075,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.5741,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.58375,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.5934,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.60305,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6127,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6241,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6355,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.6469,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.6583,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.662075,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.66585,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.669625,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.6734,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6597975,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.646195,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.6325925,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.61899,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5991675,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.579345,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.5595225,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.5397,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.543108333333333;                      !- Value Until Time 96

OS:Schedule:Rule,
  {88039f50-1ef0-4ba5-b629-f8e12accc074}, !- Handle
  Schedule Rule 8,                        !- Name
  {a71df4a0-340b-46dc-acad-d186491084a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {327102bb-e3fe-4f89-b162-522260634dd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {327102bb-e3fe-4f89-b162-522260634dd2}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.562062449494949,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.562226446608946,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.578134166666667,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.553780595238095,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.529427023809524,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.505073452380952,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.480719880952381,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.469287232142857,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.457854583333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.44642193452381,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.434989285714286,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.431268601190476,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.427547916666667,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.423827232142857,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.420106547619048,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.419700654761905,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.419294761904762,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.418888869047619,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.418482976190476,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.417738839285714,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.416994702380952,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.41625056547619,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.415506428571428,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.413003422619048,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.410500416666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.407997410714286,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.405494404761905,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.398864821428571,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.392235238095238,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.385605654761905,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.378976071428571,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.353404821428571,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.327833571428571,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.302262321428572,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.276691071428571,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.238356746031745,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.200022420634921,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.161688095238095,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.154517321428571,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.147346547619048,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.140175773809524,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.133005,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.138822797619048,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.144640595238095,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.150458392857143,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.15627619047619,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.165205833333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.174135476190476,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.183065119047619,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.191994761904762,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.199165535714286,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.20633630952381,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.213507083333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.220677857142857,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.239529325396826,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.258380793650793,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.277232261904762,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.277502857142857,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.277773452380952,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.278044047619048,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.278314642857143,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.276285178571429,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.274255714285714,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.27222625,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.270196785714286,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.277705803571428,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.285214821428571,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.292723839285714,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.300232857142857,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.316400922619048,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.332568988095238,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.348737053571428,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.364905119047619,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.387161577380952,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.409418035714286,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.431674494047619,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.453930952380952,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.477472738095238,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.501014523809524,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.524556309523809,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.548098095238095,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.566498571428571,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.584899047619048,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.603299523809524,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.6217,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.576002204184704,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.576166201298701,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.576330198412697,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.576494195526694,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.576658192640691,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.576822189754688,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.576986186868685,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.577150183982685,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.577314181096682,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.577478178210679,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.577642175324676;                      !- Value Until Time 96

OS:Schedule:Day,
  {bc68dd39-7780-4158-b7c5-0de777317965}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c565ef1-0a41-4a3a-b803-0206a0941d82}, !- Handle
  Schedule Rule 9,                        !- Name
  {a71df4a0-340b-46dc-acad-d186491084a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {420a74e4-4d05-4d34-8903-75473c622ab5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {420a74e4-4d05-4d34-8903-75473c622ab5}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.133005,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.133806341870343,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.259475602243207,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.291837485468662,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.324199368694117,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.356561251919571,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.388923135145026,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.424684375852146,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.460445616559266,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.496206857266386,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.531968097973506,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.55855107348013,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.585134048986753,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.611717024493377,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6383,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.637756102802934,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.637212205605867,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.636668308408801,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.636124411211734,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.585766329478343,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.535408247744952,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.48505016601156,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.434692084278169,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.443034107538176,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.451376130798183,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.45971815405819,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.468060177318196,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.452559107201802,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.437058037085408,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.421556966969014,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.406055896852619,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.410407074429151,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.414758252005683,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.419109429582215,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.423460607158746,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.433386731005209,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.443312854851672,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.453238978698135,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.463165102544598,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.468604074515263,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.474043046485928,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.479482018456592,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.484920990427257,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.167462700424816,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.168264042295161,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.169065384165507,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.169866726035849,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.170668067906195,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.17146940977654,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.172270751646883,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.173072093517229,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.173873435387574,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.174674777257917,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.175476119128262,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.176277460998608,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.177078802868951,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.177880144739296,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.178681486609642,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.179482828479985,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.18028417035033,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.181085512220676,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.181886854091018,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.182688195961364,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.183489537831709,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.184290879702052,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.185092221572398,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.185893563442743,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.186694905313086,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.187496247183431,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.188297589053777,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.18909893092412,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.189900272794465,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.190701614664811,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.191502956535153,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.192304298405499,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.189516825270533,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.186729352135568,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.183941879000602,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.181154405865636,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.182786097456836,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.184417789048035,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.186049480639234,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.187681172230434,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.178910829927737,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.17014048762504,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.161370145322344,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.152599803019647,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.151783957224047,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.150968111428448,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.150152265632848,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.149336419837248,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.158038774990312,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.166741130143375,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.175443485296438,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.184145840449502,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.202978280897928;                      !- Value Until Time 96

OS:Schedule:Day,
  {290e999f-4009-4214-a0dc-4c7ad3a2dc0c}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc741479-4b35-4861-9d54-8a57353ea723}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {7592a915-d3e4-4dc3-adaf-e2d963e802ed}, !- Default Day Schedule Name
  {7ea1c102-bd0c-4481-9a4b-cc8eed6d7aaf}, !- Summer Design Day Schedule Name
  {9417d021-9076-4036-a18a-2eaeac5177b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7592a915-d3e4-4dc3-adaf-e2d963e802ed}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7ea1c102-bd0c-4481-9a4b-cc8eed6d7aaf}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62b4c480-9917-44af-8322-d1cd1ca209f5}, !- Handle
  Schedule Rule 10,                       !- Name
  {fc741479-4b35-4861-9d54-8a57353ea723}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46954cec-7ce8-484f-aa20-f80154d29474}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46954cec-7ce8-484f-aa20-f80154d29474}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9417d021-9076-4036-a18a-2eaeac5177b9}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {328ffaaa-af26-4ad5-ac8a-84a7ab3a5d97}, !- Handle
  Schedule Rule 11,                       !- Name
  {fc741479-4b35-4861-9d54-8a57353ea723}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ad80749-5b07-49a3-bc9c-9f24046c3ea3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ad80749-5b07-49a3-bc9c-9f24046c3ea3}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {91ba3c71-616f-4e6a-a655-0a7ae7863949}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {35cebdfc-b880-4dbb-8f6e-9e6f761ad22c}, !- Handle
  Foundation F 126 Perim 1102 Area 5037,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  50.3680094557074,                       !- Area {m2}
  11.0166249903122;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bbca965f-a470-4174-b828-8e40809cec7c}, !- Handle
  Foundation F 126 Perim 0 Area 34347,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  343.468071265758,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f145e1cd-7747-4311-87cb-4fe133368c5c}, !- Handle
  Foundation F 126 Perim 3118 Area 14254, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  142.542386911415,                       !- Area {m2}
  31.1772499806244;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {922ce4d0-5db0-447c-bdb1-ea4090641407}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-7A, !- Name
  {8930ac78-468b-4195-8596-9468bc0c2bc9}, !- Default Exterior Surface Constructions Name
  {39ba1735-ace4-432a-8df6-3e072ce91c4f}, !- Default Interior Surface Constructions Name
  {28f57f4d-8c6e-4523-97a1-273716ad9cbd}, !- Default Ground Contact Surface Constructions Name
  {81f65d79-79ae-40dd-9e95-506c00d85ec0}, !- Default Exterior SubSurface Constructions Name
  {ee660aa7-7326-4ce9-9dbb-4c914c677e00}, !- Default Interior SubSurface Constructions Name
  {2ab87f7a-ed7c-4771-9151-8a6e28f0e8b9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8930ac78-468b-4195-8596-9468bc0c2bc9}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d99bea63-9cbc-4991-ac0e-7943533dd8a6}, !- Floor Construction Name
  {123f3e98-bc9c-48a3-bf41-869ab9135a3d}, !- Wall Construction Name
  {a9ba9829-9888-4454-9a6a-f907c7b5c807}; !- Roof Ceiling Construction Name

OS:Construction,
  {d99bea63-9cbc-4991-ac0e-7943533dd8a6}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {48ddca92-c3cf-45c2-964c-9e98f075bd31}, !- Layer 1
  {8e0cdf7f-882d-482e-82f4-99a40ea6da7b}; !- Layer 2

OS:Material,
  {48ddca92-c3cf-45c2-964c-9e98f075bd31}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8e0cdf7f-882d-482e-82f4-99a40ea6da7b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7799b007-b9fa-4a3d-9603-b5db11635cd8}, !- Handle
  {d99bea63-9cbc-4991-ac0e-7943533dd8a6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a9ba9829-9888-4454-9a6a-f907c7b5c807}, !- Handle
  Typical IEAD Roof R-16.67,              !- Name
  ,                                       !- Surface Rendering Name
  {2a9b881d-68e7-4b51-94ae-f7e7b9ca2b0b}, !- Layer 1
  {3964422f-b527-4eef-b881-737485faecbd}, !- Layer 2
  {3aac6839-8745-43d2-9d3c-093118fd73ee}; !- Layer 3

OS:Material,
  {2a9b881d-68e7-4b51-94ae-f7e7b9ca2b0b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3964422f-b527-4eef-b881-737485faecbd}, !- Handle
  Typical Insulation R-15.55,             !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3aac6839-8745-43d2-9d3c-093118fd73ee}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d54b70a9-24e2-48a3-88d4-a07eac5ad2cc}, !- Handle
  {a9ba9829-9888-4454-9a6a-f907c7b5c807}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {39ba1735-ace4-432a-8df6-3e072ce91c4f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Floor Construction Name
  {3bc7b729-ee4a-47d3-abc8-fccf64b9c95f}, !- Wall Construction Name
  {51f665ec-4121-4c94-a995-6d0840a74a76}; !- Roof Ceiling Construction Name

OS:Construction,
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {78e6b2fc-fba7-4dae-a5ec-4e7480253c59}, !- Layer 1
  {8c32d7e5-221a-4144-b098-21592cbfc5aa}; !- Layer 2

OS:Material,
  {78e6b2fc-fba7-4dae-a5ec-4e7480253c59}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8c32d7e5-221a-4144-b098-21592cbfc5aa}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4847d039-134e-47fb-8559-f57bb7a55a63}, !- Handle
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3bc7b729-ee4a-47d3-abc8-fccf64b9c95f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {01b84757-20bd-4e78-aa76-3bb577d81435}, !- Layer 1
  {01b84757-20bd-4e78-aa76-3bb577d81435}; !- Layer 2

OS:Material,
  {01b84757-20bd-4e78-aa76-3bb577d81435}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bd89a910-8a27-4aa9-9a4b-e7f3445d4ab1}, !- Handle
  {3bc7b729-ee4a-47d3-abc8-fccf64b9c95f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {8c32d7e5-221a-4144-b098-21592cbfc5aa}, !- Layer 1
  {78e6b2fc-fba7-4dae-a5ec-4e7480253c59}; !- Layer 2

OS:StandardsInformation:Construction,
  {94eedfe5-6f64-4924-8b46-d1cf2a4fdb67}, !- Handle
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {28f57f4d-8c6e-4523-97a1-273716ad9cbd}, !- Handle
  Default Surface Constructions 3,        !- Name
  {0948d3b1-c130-465b-a2c8-df79e74affc3}, !- Floor Construction Name
  {d36f6f3a-5b01-4c32-8e30-5453afada715}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {0948d3b1-c130-465b-a2c8-df79e74affc3}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {1c901c18-4470-4eb6-b6ae-abc2e6c54fa5}, !- Layer 1
  {8e0cdf7f-882d-482e-82f4-99a40ea6da7b}; !- Layer 2

OS:Material:NoMass,
  {a02ddf08-0fd9-4e44-ab63-c7aee56b9db7}, !- Handle
  Typical Insulation R-5.17,              !- Name
  Smooth,                                 !- Roughness
  0.911206387285686,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1c901c18-4470-4eb6-b6ae-abc2e6c54fa5}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c422c2b5-12ae-4eb6-bc2b-38943aaacf59}, !- Handle
  {0948d3b1-c130-465b-a2c8-df79e74affc3}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d36f6f3a-5b01-4c32-8e30-5453afada715}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {2b7fcd55-4574-48bd-a33c-83f9fb0bb5f0}; !- Layer 1

OS:Material,
  {2b7fcd55-4574-48bd-a33c-83f9fb0bb5f0}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bd26c69f-97ed-4508-bbf7-0a8f38ae6921}, !- Handle
  {d36f6f3a-5b01-4c32-8e30-5453afada715}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {81f65d79-79ae-40dd-9e95-506c00d85ec0}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {51423266-d8ff-419d-8bfa-34ccae9a53ad}, !- Fixed Window Construction Name
  {4df291f0-03ae-4cc9-b786-7592020108d2}, !- Operable Window Construction Name
  {c908b9dc-161b-48d5-899d-d20d41352ec3}, !- Door Construction Name
  {aaca656e-eed4-4fad-ac94-68843558f851}, !- Glass Door Construction Name
  {27407d14-05ba-4e86-a630-9ae2cf7704fe}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}, !- Tubular Daylight Dome Construction Name
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {51423266-d8ff-419d-8bfa-34ccae9a53ad}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {66256de7-df01-470d-9d53-f76a681a8221}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {66256de7-df01-470d-9d53-f76a681a8221}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {9803b195-b93f-4ff5-8b7d-10ca86736919}, !- Handle
  {51423266-d8ff-419d-8bfa-34ccae9a53ad}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {4df291f0-03ae-4cc9-b786-7592020108d2}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {f381529c-c80d-4399-abd4-59bf8599a6d0}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f381529c-c80d-4399-abd4-59bf8599a6d0}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {8f25314e-fc60-40bb-9361-0cd26f0a8607}, !- Handle
  {4df291f0-03ae-4cc9-b786-7592020108d2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {c908b9dc-161b-48d5-899d-d20d41352ec3}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {71e48e55-2d70-483e-844b-5e325f3ef36d}, !- Layer 1
  {a02ddf08-0fd9-4e44-ab63-c7aee56b9db7}; !- Layer 2

OS:Material,
  {71e48e55-2d70-483e-844b-5e325f3ef36d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d9b24d68-41f4-4574-b137-b6d7c5c39183}, !- Handle
  {c908b9dc-161b-48d5-899d-d20d41352ec3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aaca656e-eed4-4fad-ac94-68843558f851}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {f8b7dbcc-9607-40dc-83ba-551734f70376}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f8b7dbcc-9607-40dc-83ba-551734f70376}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {b8941d94-62f9-46cb-a73a-248ba6c26de1}, !- Handle
  {aaca656e-eed4-4fad-ac94-68843558f851}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {27407d14-05ba-4e86-a630-9ae2cf7704fe}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a02ddf08-0fd9-4e44-ab63-c7aee56b9db7}; !- Layer 1

OS:StandardsInformation:Construction,
  {9da787d6-bf37-4bae-ba55-37edb2292c3c}, !- Handle
  {27407d14-05ba-4e86-a630-9ae2cf7704fe}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3c284677-ad54-4f74-9a99-13b085031fa4}; !- Layer 1

OS:WindowMaterial:Glazing,
  {3c284677-ad54-4f74-9a99-13b085031fa4}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {4f9b143b-a9cb-4c5e-91bf-df21f1441a20}, !- Handle
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ee660aa7-7326-4ce9-9dbb-4c914c677e00}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}, !- Fixed Window Construction Name
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}, !- Operable Window Construction Name
  {298721d7-b726-4419-9f9e-9f732c6dd6df}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {298721d7-b726-4419-9f9e-9f732c6dd6df}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {106e3109-9a5e-48a3-8eec-8d7d7c38633c}; !- Layer 1

OS:Material,
  {106e3109-9a5e-48a3-8eec-8d7d7c38633c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5634e7e8-57b6-4834-b6ad-53cd828c7485}, !- Handle
  {298721d7-b726-4419-9f9e-9f732c6dd6df}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2ab87f7a-ed7c-4771-9151-8a6e28f0e8b9}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {106e3109-9a5e-48a3-8eec-8d7d7c38633c}; !- Layer 1

OS:StandardsInformation:Construction,
  {d6715a69-7242-464a-8487-fe0895c799cc}, !- Handle
  {2ab87f7a-ed7c-4771-9151-8a6e28f0e8b9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {123f3e98-bc9c-48a3-bf41-869ab9135a3d}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-7.35, !- Name
  ,                                       !- Surface Rendering Name
  {d32a4b3c-239d-46b6-b7f3-38bad6900450}, !- Layer 1
  {95c87ed4-27e7-4d2d-808e-6fa4926ff0ab}, !- Layer 2
  {a02ddf08-0fd9-4e44-ab63-c7aee56b9db7}, !- Layer 3
  {95c87ed4-27e7-4d2d-808e-6fa4926ff0ab}; !- Layer 4

OS:Material,
  {d32a4b3c-239d-46b6-b7f3-38bad6900450}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {95c87ed4-27e7-4d2d-808e-6fa4926ff0ab}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f4bab421-f8a7-45ac-919a-90de98b2ce4c}, !- Handle
  {123f3e98-bc9c-48a3-bf41-869ab9135a3d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Handle
  Always On Discrete,                     !- Name
  {e07f0d4f-767f-4663-aba2-a3f7c1348164}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e07f0d4f-767f-4663-aba2-a3f7c1348164}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {6595541e-8bca-4bf8-9942-8286e61e169f}, !- Handle
  5.4,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -14.6,                                  !- March Ground Temperature {C}
  -16.9,                                  !- April Ground Temperature {C}
  -11.5,                                  !- May Ground Temperature {C}
  -6.2,                                   !- June Ground Temperature {C}
  4,                                      !- July Ground Temperature {C}
  13.4,                                   !- August Ground Temperature {C}
  18,                                     !- September Ground Temperature {C}
  19.7,                                   !- October Ground Temperature {C}
  17.9,                                   !- November Ground Temperature {C}
  12.3;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {49e77c07-cda2-417d-a4ab-80292c7aaec7}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {881b32bf-01db-43e5-9bc5-d69876f76cdb}, !- Default Day Schedule Name
  {47ed9674-78fb-439d-88fb-f130d8cf44e6}, !- Summer Design Day Schedule Name
  {394f612a-8fa2-41d9-82a5-2c095bc9c7e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {881b32bf-01db-43e5-9bc5-d69876f76cdb}, !- Handle
  18 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00580416666666668,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0435312500000001,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0261187500000001,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0377270833333334,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0116083333333334,                     !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00290208333333334,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {dd613424-345d-4a74-bdf4-1627c16a2844}, !- Handle
  {49e77c07-cda2-417d-a4ab-80292c7aaec7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.50000000000027,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:36:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:36:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {394f612a-8fa2-41d9-82a5-2c095bc9c7e0}, !- Handle
  18 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47ed9674-78fb-439d-88fb-f130d8cf44e6}, !- Handle
  18 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb93a2e3-b01f-4384-984f-6f65ca41dfe4}, !- Handle
  18 space(s) Occ Sch Saturday Rule,      !- Name
  {49e77c07-cda2-417d-a4ab-80292c7aaec7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c31e0f05-1920-4fe3-b033-765b2a200eff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c31e0f05-1920-4fe3-b033-765b2a200eff}, !- Handle
  18 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00580416666666668,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0116083333333334,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0116083333333334,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00580416666666668,                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {068af174-433a-4652-8c27-8de62e6a6ee7}, !- Handle
  18 space(s) Occ Sch Sunday Rule,        !- Name
  {49e77c07-cda2-417d-a4ab-80292c7aaec7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c5aa6ba-aa3f-489b-94a8-62d0df61702a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c5aa6ba-aa3f-489b-94a8-62d0df61702a}, !- Handle
  18 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffd1a144-e90b-4947-bb9a-f514fe5dbc88}, !- Handle
  Elevator Schedule 1,                    !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {3b0a3a6f-3c5e-452a-8351-4cadef2b9443}, !- Default Day Schedule Name
  {00ee54dc-2f09-4026-a474-0586b4bfadc0}, !- Summer Design Day Schedule Name
  {d2c278a2-bfbd-460b-90aa-7f540483d5c9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {89d2bde5-ffce-4ef9-88bb-991eebcbe260}, !- Handle
  {ffd1a144-e90b-4947-bb9a-f514fe5dbc88}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.50000000000027,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:36:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:36:24 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.043531250000000098;                   !- Feature Value 7

OS:Schedule:Day,
  {3b0a3a6f-3c5e-452a-8351-4cadef2b9443}, !- Handle
  18 space(s) Occ Sch Default 1,          !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000725520833333335,                   !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00145104166666667,                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0021765625,                           !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00290208333333334,                    !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00362760416666667,                    !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00435312500000001,                    !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00507864583333334,                    !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00580416666666668,                    !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.00580416666666668,                    !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0152359375,                           !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0246677083333334,                     !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0340994791666667,                     !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0435312500000001,                     !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0326484375000001,                     !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.021765625,                            !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0108828125,                           !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.00652968750000003,                    !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0130593750000001,                     !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0195890625000001,                     !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.0261187500000001,                     !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0228539062500001,                     !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0195890625000001,                     !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0163242187500001,                     !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.0130593750000001,                     !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.00979453125000004,                    !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.00652968750000002,                    !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.00326484375000001,                    !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.00628784722222223,                    !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0125756944444445,                     !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0188635416666667,                     !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0251513888888889,                     !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0314392361111112,                     !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0377270833333334,                     !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0311973958333334,                     !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0246677083333334,                     !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.0181380208333334,                     !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0116083333333334,                     !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.00870625000000005,                    !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.0058041666666667,                     !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.00290208333333335,                    !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.000725520833333335,                   !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.00145104166666667,                    !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0021765625,                           !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.00290208333333334,                    !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0021765625,                           !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.00145104166666667,                    !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.000725520833333335,                   !- Value Until Time 52
  19,                                     !- Hour 53
  45,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Day,
  {00ee54dc-2f09-4026-a474-0586b4bfadc0}, !- Handle
  18 space(s) Occ Sch Summer Design Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2c278a2-bfbd-460b-90aa-7f540483d5c9}, !- Handle
  18 space(s) Occ Sch Winter Design Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4b16838-3c92-47cf-b708-84aa49c2fbb4}, !- Handle
  18 space(s) Occ Sch Sunday Rule 1,      !- Name
  {ffd1a144-e90b-4947-bb9a-f514fe5dbc88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55db25aa-dcbf-4f9c-a936-6a128a14ca52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55db25aa-dcbf-4f9c-a936-6a128a14ca52}, !- Handle
  18 space(s) Occ Sch Sunday 1,           !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {00ae0c93-39c2-4b16-96df-d2406a05b6f3}, !- Handle
  18 space(s) Occ Sch Saturday Rule 1,    !- Name
  {ffd1a144-e90b-4947-bb9a-f514fe5dbc88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1c9ddf6-9af0-4cf2-ae54-47f7bb3f70e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1c9ddf6-9af0-4cf2-ae54-47f7bb3f70e4}, !- Handle
  18 space(s) Occ Sch Saturday 1,         !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00145104166666667,                    !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.00290208333333334,                    !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.00435312500000001,                    !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.00580416666666668,                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00435312500000001,                    !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.00290208333333334,                    !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.00145104166666667,                    !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.00290208333333335,                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.0058041666666667,                     !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.00870625000000005,                    !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.0116083333333334,                     !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.00870625000000005,                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.0058041666666667,                     !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00290208333333335,                    !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.00290208333333335,                    !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0058041666666667,                     !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.00870625000000005,                    !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.0116083333333334,                     !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.00870625000000005,                    !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0058041666666667,                     !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.00290208333333335,                    !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.00145104166666667,                    !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.00290208333333334,                    !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.00435312500000001,                    !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.00580416666666668,                    !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.00435312500000001,                    !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.00290208333333334,                    !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.00145104166666667,                    !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Ruleset,
  {578045fb-e54a-4c17-be6d-1e4027d93327}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {582e66d9-aed5-4600-be0e-4dc370bba946}, !- Default Day Schedule Name
  {dc913880-a7cd-49d5-b633-104da70affa6}, !- Summer Design Day Schedule Name
  {6c28d547-89f1-405d-8b92-4f02027e50e5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {45e97c84-0a6c-4324-936c-3d068a3bd816}, !- Handle
  {578045fb-e54a-4c17-be6d-1e4027d93327}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.50000000000027,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:36:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:36:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {582e66d9-aed5-4600-be0e-4dc370bba946}, !- Handle
  18 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {dc913880-a7cd-49d5-b633-104da70affa6}, !- Handle
  18 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c28d547-89f1-405d-8b92-4f02027e50e5}, !- Handle
  18 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9fffdd95-bbf4-4cef-902e-f1b57d3f5be6}, !- Handle
  18 space(s) Occ Sch Sunday Rule 2,      !- Name
  {578045fb-e54a-4c17-be6d-1e4027d93327}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1231ac4e-b8fe-467f-ac0a-4279b1c8ecd2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1231ac4e-b8fe-467f-ac0a-4279b1c8ecd2}, !- Handle
  18 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {522979e9-029a-4910-bd4c-a77ba0e92acd}, !- Handle
  18 space(s) Occ Sch Saturday Rule 2,    !- Name
  {578045fb-e54a-4c17-be6d-1e4027d93327}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98d3e7df-c181-4d86-9711-1a82ed03f2c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98d3e7df-c181-4d86-9711-1a82ed03f2c0}, !- Handle
  18 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {3b40f2a4-186d-423b-82d5-fa907f845299}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36488e3c-9f7d-4937-886a-06373e8150e8}, !- Default Day Schedule Name
  {3edf5828-52ba-444c-9ad5-b71799e8cc86}, !- Summer Design Day Schedule Name
  {3bd7a887-35f2-45cc-ace6-88a69c920565}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1f5c055b-2def-4102-8e81-486903f405c9}, !- Handle
  {3b40f2a4-186d-423b-82d5-fa907f845299}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.50000000000027,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:36:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:36:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {36488e3c-9f7d-4937-886a-06373e8150e8}, !- Handle
  18 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {3edf5828-52ba-444c-9ad5-b71799e8cc86}, !- Handle
  18 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bd7a887-35f2-45cc-ace6-88a69c920565}, !- Handle
  18 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4aef2be-3dbc-4a7f-89f0-6e3254369b23}, !- Handle
  18 space(s) Occ Sch Sunday Rule 3,      !- Name
  {3b40f2a4-186d-423b-82d5-fa907f845299}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d150d1bb-16af-4f20-9951-1cb313480013}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d150d1bb-16af-4f20-9951-1cb313480013}, !- Handle
  18 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06417139-6086-4a4f-ac26-976250eea9d2}, !- Handle
  18 space(s) Occ Sch Saturday Rule 3,    !- Name
  {3b40f2a4-186d-423b-82d5-fa907f845299}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2a499fe-133d-4a0b-a419-f55e026463a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2a499fe-133d-4a0b-a419-f55e026463a1}, !- Handle
  18 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {df8f7e55-939a-49e3-b8ac-fa85bc4dc977}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {883a9693-bfe5-4f99-8ff1-09a455402767}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {df8f7e55-939a-49e3-b8ac-fa85bc4dc977}, !- Electric Equipment Definition Name
  {9dd963c5-a057-4cbe-b714-7701b07c0cba}, !- Space or SpaceType Name
  {ffd1a144-e90b-4947-bb9a-f514fe5dbc88}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {01806950-98d1-4994-95fe-bdb6dedca8bf}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {d939c17c-e0fd-49b0-8ffc-87f5f479e392}, !- Handle
  Parking Areas and Drives,               !- Name
  {01806950-98d1-4994-95fe-bdb6dedca8bf}, !- Exterior Lights Definition Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  28350.0000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4d1f4070-c149-44ba-8021-b46501419563}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {f03cf2c9-854e-4e53-be3e-5034d8b0d920}, !- Handle
  Building Facades,                       !- Name
  {4d1f4070-c149-44ba-8021-b46501419563}, !- Exterior Lights Definition Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3968.62696659689,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f4870ac3-8dfd-48a9-abe8-e90593875db9}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f70dad31-2bf3-420e-aa40-007d53bdfe8d}, !- Handle
  Main Entries,                           !- Name
  {f4870ac3-8dfd-48a9-abe8-e90593875db9}, !- Exterior Lights Definition Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6c8b9c9c-83a9-4e18-941b-5a1b3c320d74}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f2bf2633-897e-433f-b815-54e52c29127f}, !- Handle
  Other Doors,                            !- Name
  {6c8b9c9c-83a9-4e18-941b-5a1b3c320d74}, !- Exterior Lights Definition Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7.00000000000002,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {092a4960-db2d-4a16-8eda-1979c42160aa}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {04af837a-1030-4e8f-9a7e-5bf8b896e1f2}, !- Default Day Schedule Name
  {93f2fc43-1808-4e1e-8e11-4ae268ca1e21}, !- Summer Design Day Schedule Name
  {25331fb8-fc11-40ef-af47-e96dc1872a39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04af837a-1030-4e8f-9a7e-5bf8b896e1f2}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25331fb8-fc11-40ef-af47-e96dc1872a39}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {93f2fc43-1808-4e1e-8e11-4ae268ca1e21}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {98cdb732-ee4e-40c9-acf2-0bb93e5deea3}, !- Handle
  Schedule Rule 12,                       !- Name
  {092a4960-db2d-4a16-8eda-1979c42160aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3084ddfb-34fc-40d3-b032-64243a7ddee9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3084ddfb-34fc-40d3-b032-64243a7ddee9}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0675,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  15,                                     !- Minute 3
  0.135,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  45,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.34,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  15,                                     !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  45,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5725,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.595,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.6175,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.64,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.685,                                  !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.73,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.775,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.82,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.865,                                  !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.91,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.955,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9775,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  0.955,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.9325,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.91,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.82,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.73,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.64,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.55,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.595,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.64,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.685,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.73,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.64,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.55,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.46,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.37,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.37,                                   !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3225,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.2275,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.18,                                   !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.2025,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.225,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.2475,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.27,                                   !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.225,                                  !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.18,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.135,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.09,                                   !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0675,                                 !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.045,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0225,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  45,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:WaterUse:Connections,
  {9890b67c-483b-45b7-8584-719906c3fcca}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F, !- Name
  {1ed0e87a-00ea-4fb3-9e91-36c8074dc421}, !- Inlet Node Name
  {40801a1c-ab03-49bf-8d3f-169ca372abe4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df3d3ec4-0984-4ae3-83c7-5307b9ecceac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7de7c23a-c0af-418f-9fa5-3d9f991f61c2}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.00334281797148e-05,                   !- Peak Flow Rate {m3/s}
  {a4b7ea29-158e-463d-9294-7204af394c98}, !- Target Temperature Schedule Name
  {7edff366-fe79-4fe2-98e5-b9edc8e11b1f}, !- Sensible Fraction Schedule Name
  {94705243-efad-47c7-8e74-1e4a420208aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7edff366-fe79-4fe2-98e5-b9edc8e11b1f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {ea07d528-5e0e-4111-9912-c9010850adbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea07d528-5e0e-4111-9912-c9010850adbb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {94705243-efad-47c7-8e74-1e4a420208aa}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {bde879db-036d-4592-865f-45ff2f0c270a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bde879db-036d-4592-865f-45ff2f0c270a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4b7ea29-158e-463d-9294-7204af394c98}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  {90e017d6-cc88-4300-bb09-a809906a7f4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90e017d6-cc88-4300-bb09-a809906a7f4a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {df3d3ec4-0984-4ae3-83c7-5307b9ecceac}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use 0.16gpm at 140F, !- Name
  {7de7c23a-c0af-418f-9fa5-3d9f991f61c2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {092a4960-db2d-4a16-8eda-1979c42160aa}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c7509a2a-42f8-4b87-b9bf-45ef72aaaa7f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.00334281797148e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00120401138156578,                    !- Plant Loop Volume {m3}
  {0b74a25a-cf90-4bf2-ac26-dfea32ea73b1}, !- Plant Side Inlet Node Name
  {00cb45ba-cd83-4f8d-acb5-55a3ff6479ac}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2ed035c9-67ec-4509-848b-227d7007580f}, !- Demand Side Inlet Node Name
  {714af56f-1bef-4644-9903-6b9e931c9f27}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a84e8252-c625-4827-8444-92720ca0a9b5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3bf99f28-0d49-4603-bf86-630eb6e3ecc8}, !- Demand Mixer Name
  {e466156e-877e-4aca-acbb-50ca0997a12b}, !- Demand Splitter Name
  {1584ee1e-60db-49a5-89d1-ffe412f57b07}, !- Supply Mixer Name
  {2a4a5cd6-7299-4632-93f2-0e1ce15aa45c}; !- Supply Splitter Name

OS:Node,
  {f2fe2a17-fddb-4456-835f-5fd037e3b5b8}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {0b74a25a-cf90-4bf2-ac26-dfea32ea73b1}, !- Inlet Port
  {ad871fee-4030-46b2-9a2b-b3e4a0988d55}; !- Outlet Port

OS:Node,
  {c7509a2a-42f8-4b87-b9bf-45ef72aaaa7f}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {53ca7b59-0405-4878-ae96-7c060d541a42}, !- Inlet Port
  {00cb45ba-cd83-4f8d-acb5-55a3ff6479ac}; !- Outlet Port

OS:Node,
  {4f3b4ffa-bbe9-4362-b1f1-bd85960bc57f}, !- Handle
  40gal Electricity Water Heater - 10kBtu/hr Supply Inlet Water Node, !- Name
  {e8701dc4-5458-4605-a992-2167ad03f9ab}, !- Inlet Port
  {7947f0a6-1887-4f24-b1d0-eae7d1233e05}; !- Outlet Port

OS:Connector:Mixer,
  {1584ee1e-60db-49a5-89d1-ffe412f57b07}, !- Handle
  Connector Mixer 1,                      !- Name
  {860f936c-f6bf-4dba-8990-6885cbd2c1f0}, !- Outlet Branch Name
  {50cc8251-f027-411a-9c89-95e2f5edfe41}, !- Inlet Branch Name 1
  {66613d12-dd22-4f4a-8ba4-bb7436cf35ac}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2a4a5cd6-7299-4632-93f2-0e1ce15aa45c}, !- Handle
  Connector Splitter 1,                   !- Name
  {c25c0ced-22f0-41c7-b13c-c4fc8ff71118}, !- Inlet Branch Name
  {e8701dc4-5458-4605-a992-2167ad03f9ab}, !- Outlet Branch Name 1
  {dbda33f9-4d1a-417c-8fd3-263eea57f82d}; !- Outlet Branch Name 2

OS:Connection,
  {0b74a25a-cf90-4bf2-ac26-dfea32ea73b1}, !- Handle
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Source Object
  14,                                     !- Outlet Port
  {f2fe2a17-fddb-4456-835f-5fd037e3b5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8701dc4-5458-4605-a992-2167ad03f9ab}, !- Handle
  {2a4a5cd6-7299-4632-93f2-0e1ce15aa45c}, !- Source Object
  3,                                      !- Outlet Port
  {4f3b4ffa-bbe9-4362-b1f1-bd85960bc57f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00cb45ba-cd83-4f8d-acb5-55a3ff6479ac}, !- Handle
  {c7509a2a-42f8-4b87-b9bf-45ef72aaaa7f}, !- Source Object
  3,                                      !- Outlet Port
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {85eb1c3e-60b0-4039-9b5a-341f9b61f010}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {2ed035c9-67ec-4509-848b-227d7007580f}, !- Inlet Port
  {abfac3bc-68d3-42b6-a593-b1d14392525c}; !- Outlet Port

OS:Node,
  {e68dacfa-91ef-43bd-b5cd-159b81f6c603}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {75692df6-a594-4c57-8ed1-a00b89cbe613}, !- Inlet Port
  {714af56f-1bef-4644-9903-6b9e931c9f27}; !- Outlet Port

OS:Node,
  {ce94cfc0-0bb7-4853-a6fb-236cfb2c3fc2}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {f6625ca1-edb3-4c04-b498-65e73cee61dd}, !- Inlet Port
  {8ebca9e6-2821-4e9e-84dd-d04d87f1272f}; !- Outlet Port

OS:Connector:Mixer,
  {3bf99f28-0d49-4603-bf86-630eb6e3ecc8}, !- Handle
  Connector Mixer 2,                      !- Name
  {f6d9b700-2000-4748-a9c7-9f5e74697d94}, !- Outlet Branch Name
  {951f42ff-f56b-49c5-80de-44073fb77240}, !- Inlet Branch Name 1
  {e92572da-a2ae-4167-a73c-d7785a5c1967}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e466156e-877e-4aca-acbb-50ca0997a12b}, !- Handle
  Connector Splitter 2,                   !- Name
  {dfd84cfe-10de-4645-a9a2-e9c9da75aa34}, !- Inlet Branch Name
  {f6625ca1-edb3-4c04-b498-65e73cee61dd}, !- Outlet Branch Name 1
  {ac32f88b-6cd0-4c51-82ef-e5c863e03530}; !- Outlet Branch Name 2

OS:Connection,
  {2ed035c9-67ec-4509-848b-227d7007580f}, !- Handle
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Source Object
  17,                                     !- Outlet Port
  {85eb1c3e-60b0-4039-9b5a-341f9b61f010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6625ca1-edb3-4c04-b498-65e73cee61dd}, !- Handle
  {e466156e-877e-4aca-acbb-50ca0997a12b}, !- Source Object
  3,                                      !- Outlet Port
  {ce94cfc0-0bb7-4853-a6fb-236cfb2c3fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {714af56f-1bef-4644-9903-6b9e931c9f27}, !- Handle
  {e68dacfa-91ef-43bd-b5cd-159b81f6c603}, !- Source Object
  3,                                      !- Outlet Port
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {89332b19-e62c-49a5-80d9-db3cc321c965}, !- Handle
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a84e8252-c625-4827-8444-92720ca0a9b5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {838acf61-9c97-4af8-be39-8f9b42498ee6}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {df6ae5ce-4ef9-4b6d-91c9-9718b9aa449d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {838acf61-9c97-4af8-be39-8f9b42498ee6}, !- Schedule Type Limits Name
  {51aff50d-92e1-4047-aa04-831614ba60ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51aff50d-92e1-4047-aa04-831614ba60ec}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {838acf61-9c97-4af8-be39-8f9b42498ee6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {71b55196-7d4e-41d5-895d-4c5f225bf47c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {df6ae5ce-4ef9-4b6d-91c9-9718b9aa449d}, !- Schedule Name
  {c7509a2a-42f8-4b87-b9bf-45ef72aaaa7f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {259a57f2-68b9-4eb4-9179-f12644ac9cab}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {ad871fee-4030-46b2-9a2b-b3e4a0988d55}, !- Inlet Node Name
  {4631156e-7999-47e2-874f-d82742d8eecf}, !- Outlet Node Name
  1.00334281797148e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.466054207692023,                      !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d685de31-097c-4883-ba1b-30a61ea80383}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {4631156e-7999-47e2-874f-d82742d8eecf}, !- Inlet Port
  {c25c0ced-22f0-41c7-b13c-c4fc8ff71118}; !- Outlet Port

OS:Connection,
  {ad871fee-4030-46b2-9a2b-b3e4a0988d55}, !- Handle
  {f2fe2a17-fddb-4456-835f-5fd037e3b5b8}, !- Source Object
  3,                                      !- Outlet Port
  {259a57f2-68b9-4eb4-9179-f12644ac9cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4631156e-7999-47e2-874f-d82742d8eecf}, !- Handle
  {259a57f2-68b9-4eb4-9179-f12644ac9cab}, !- Source Object
  3,                                      !- Outlet Port
  {d685de31-097c-4883-ba1b-30a61ea80383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25c0ced-22f0-41c7-b13c-c4fc8ff71118}, !- Handle
  {d685de31-097c-4883-ba1b-30a61ea80383}, !- Source Object
  3,                                      !- Outlet Port
  {2a4a5cd6-7299-4632-93f2-0e1ce15aa45c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {1d6b89eb-2f97-4af1-90dd-14542c7fb16c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {37d693a5-6940-4c1f-9e27-f186e970a921}, !- Handle
  40gal Electricity Water Heater - 10kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {df6ae5ce-4ef9-4b6d-91c9-9718b9aa449d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2936.30366082296,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {eb32d738-65f4-42c5-91e2-0537e86eccb7}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7947f0a6-1887-4f24-b1d0-eae7d1233e05}, !- Use Side Inlet Node Name
  {6fa5f618-1c11-4b46-85c6-d5c4a1272620}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {02a9e0ea-c6b6-4b58-a4f3-6e6e852996c2}, !- Handle
  {37d693a5-6940-4c1f-9e27-f186e970a921}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {eb32d738-65f4-42c5-91e2-0537e86eccb7}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {1d6b89eb-2f97-4af1-90dd-14542c7fb16c}, !- Schedule Type Limits Name
  {32546a31-e504-4794-9b00-758d4ecf8e73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32546a31-e504-4794-9b00-758d4ecf8e73}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {1d6b89eb-2f97-4af1-90dd-14542c7fb16c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {e87fa7ab-5caa-4000-a2c6-e853fb4a3005}, !- Handle
  40gal Electricity Water Heater - 10kBtu/hr Supply Outlet Water Node, !- Name
  {6fa5f618-1c11-4b46-85c6-d5c4a1272620}, !- Inlet Port
  {50cc8251-f027-411a-9c89-95e2f5edfe41}; !- Outlet Port

OS:Connection,
  {7947f0a6-1887-4f24-b1d0-eae7d1233e05}, !- Handle
  {4f3b4ffa-bbe9-4362-b1f1-bd85960bc57f}, !- Source Object
  3,                                      !- Outlet Port
  {37d693a5-6940-4c1f-9e27-f186e970a921}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6fa5f618-1c11-4b46-85c6-d5c4a1272620}, !- Handle
  {37d693a5-6940-4c1f-9e27-f186e970a921}, !- Source Object
  32,                                     !- Outlet Port
  {e87fa7ab-5caa-4000-a2c6-e853fb4a3005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50cc8251-f027-411a-9c89-95e2f5edfe41}, !- Handle
  {e87fa7ab-5caa-4000-a2c6-e853fb4a3005}, !- Source Object
  3,                                      !- Outlet Port
  {1584ee1e-60db-49a5-89d1-ffe412f57b07}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {989b83a7-4916-46f8-af01-4df363fec6ad}, !- Handle
  {37d693a5-6940-4c1f-9e27-f186e970a921}; !- Object Name

OS:Schedule:Ruleset,
  {dfa7f57b-c32e-4436-8c7a-cc066cc26cf3}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  {67d7037e-5f89-4f34-8b19-fbc94b5b8c6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67d7037e-5f89-4f34-8b19-fbc94b5b8c6a}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {11fe5eb4-e45c-40df-86e0-f22afd081ad1}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7aa28c0c-bac4-46b6-be01-3f3e724055f0}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {63634ea1-c7c5-4216-8787-a8ea8e763132}, !- Layer 1
  {11fe5eb4-e45c-40df-86e0-f22afd081ad1}; !- Layer 2

OS:Material,
  {63634ea1-c7c5-4216-8787-a8ea8e763132}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {4cde4b67-9ff8-4b9d-b0c5-72ea66b6ff49}, !- Handle
  Office Shared Service Water Loop Pipe 207.08286933869735ft, !- Name
  {7aa28c0c-bac4-46b6-be01-3f3e724055f0}, !- Construction
  {abfac3bc-68d3-42b6-a593-b1d14392525c}, !- Fluid Inlet Node
  {7acda5f1-bf63-4093-ae0d-c15d36fbc389}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b6d1952f-5842-47d3-94cd-cb7fee19a5e5}, !- Ambient Temperature Schedule
  {dfa7f57b-c32e-4436-8c7a-cc066cc26cf3}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  63.118858574435;                        !- Pipe Length {m}

OS:Node,
  {3b00561f-1571-4c9a-9311-eb8f1cb87131}, !- Handle
  Office Shared Service Water Loop Pipe 207.08286933869735ft Outlet Water Node, !- Name
  {7acda5f1-bf63-4093-ae0d-c15d36fbc389}, !- Inlet Port
  {dfd84cfe-10de-4645-a9a2-e9c9da75aa34}; !- Outlet Port

OS:Connection,
  {abfac3bc-68d3-42b6-a593-b1d14392525c}, !- Handle
  {85eb1c3e-60b0-4039-9b5a-341f9b61f010}, !- Source Object
  3,                                      !- Outlet Port
  {4cde4b67-9ff8-4b9d-b0c5-72ea66b6ff49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7acda5f1-bf63-4093-ae0d-c15d36fbc389}, !- Handle
  {4cde4b67-9ff8-4b9d-b0c5-72ea66b6ff49}, !- Source Object
  4,                                      !- Outlet Port
  {3b00561f-1571-4c9a-9311-eb8f1cb87131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd84cfe-10de-4645-a9a2-e9c9da75aa34}, !- Handle
  {3b00561f-1571-4c9a-9311-eb8f1cb87131}, !- Source Object
  3,                                      !- Outlet Port
  {e466156e-877e-4aca-acbb-50ca0997a12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0a35e2e4-3458-45c7-a759-6eeff4656804}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4c5b5c62-c283-4bd4-95e4-73e76c8801f7}, !- Inlet Node Name
  {60ec2552-2670-4042-a226-197e47e498c4}; !- Outlet Node Name

OS:Node,
  {bc2887f2-46f5-4c36-8c28-7183e9c91be6}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {dbda33f9-4d1a-417c-8fd3-263eea57f82d}, !- Inlet Port
  {4c5b5c62-c283-4bd4-95e4-73e76c8801f7}; !- Outlet Port

OS:Connection,
  {dbda33f9-4d1a-417c-8fd3-263eea57f82d}, !- Handle
  {2a4a5cd6-7299-4632-93f2-0e1ce15aa45c}, !- Source Object
  4,                                      !- Outlet Port
  {bc2887f2-46f5-4c36-8c28-7183e9c91be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b3a2a35-1479-4dda-9964-bcab81ab5886}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {60ec2552-2670-4042-a226-197e47e498c4}, !- Inlet Port
  {66613d12-dd22-4f4a-8ba4-bb7436cf35ac}; !- Outlet Port

OS:Connection,
  {4c5b5c62-c283-4bd4-95e4-73e76c8801f7}, !- Handle
  {bc2887f2-46f5-4c36-8c28-7183e9c91be6}, !- Source Object
  3,                                      !- Outlet Port
  {0a35e2e4-3458-45c7-a759-6eeff4656804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ec2552-2670-4042-a226-197e47e498c4}, !- Handle
  {0a35e2e4-3458-45c7-a759-6eeff4656804}, !- Source Object
  3,                                      !- Outlet Port
  {3b3a2a35-1479-4dda-9964-bcab81ab5886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66613d12-dd22-4f4a-8ba4-bb7436cf35ac}, !- Handle
  {3b3a2a35-1479-4dda-9964-bcab81ab5886}, !- Source Object
  3,                                      !- Outlet Port
  {1584ee1e-60db-49a5-89d1-ffe412f57b07}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b548de76-921b-4572-b470-c064f5a58169}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8ebca9e6-2821-4e9e-84dd-d04d87f1272f}, !- Inlet Node Name
  {8b222639-0c8c-45e4-9490-729a18e9a310}; !- Outlet Node Name

OS:Node,
  {c425b18e-94e8-4753-8eb9-d5084d82758f}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {8b222639-0c8c-45e4-9490-729a18e9a310}, !- Inlet Port
  {951f42ff-f56b-49c5-80de-44073fb77240}; !- Outlet Port

OS:Connection,
  {8ebca9e6-2821-4e9e-84dd-d04d87f1272f}, !- Handle
  {ce94cfc0-0bb7-4853-a6fb-236cfb2c3fc2}, !- Source Object
  3,                                      !- Outlet Port
  {b548de76-921b-4572-b470-c064f5a58169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b222639-0c8c-45e4-9490-729a18e9a310}, !- Handle
  {b548de76-921b-4572-b470-c064f5a58169}, !- Source Object
  3,                                      !- Outlet Port
  {c425b18e-94e8-4753-8eb9-d5084d82758f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {951f42ff-f56b-49c5-80de-44073fb77240}, !- Handle
  {c425b18e-94e8-4753-8eb9-d5084d82758f}, !- Source Object
  3,                                      !- Outlet Port
  {3bf99f28-0d49-4603-bf86-630eb6e3ecc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f661c63a-060d-4a46-9956-e915e4fcbab8}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {866505bc-e727-485c-a234-d3e007d84cb4}, !- Inlet Node Name
  {53ca7b59-0405-4878-ae96-7c060d541a42}; !- Outlet Node Name

OS:Node,
  {e6100541-c47e-48a9-8e01-ffb2fac173e5}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {860f936c-f6bf-4dba-8990-6885cbd2c1f0}, !- Inlet Port
  {866505bc-e727-485c-a234-d3e007d84cb4}; !- Outlet Port

OS:Connection,
  {860f936c-f6bf-4dba-8990-6885cbd2c1f0}, !- Handle
  {1584ee1e-60db-49a5-89d1-ffe412f57b07}, !- Source Object
  2,                                      !- Outlet Port
  {e6100541-c47e-48a9-8e01-ffb2fac173e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866505bc-e727-485c-a234-d3e007d84cb4}, !- Handle
  {e6100541-c47e-48a9-8e01-ffb2fac173e5}, !- Source Object
  3,                                      !- Outlet Port
  {f661c63a-060d-4a46-9956-e915e4fcbab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ca7b59-0405-4878-ae96-7c060d541a42}, !- Handle
  {f661c63a-060d-4a46-9956-e915e4fcbab8}, !- Source Object
  3,                                      !- Outlet Port
  {c7509a2a-42f8-4b87-b9bf-45ef72aaaa7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {954764d8-644c-41d3-a67d-088b52f6789e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {17f976ec-2a16-40f9-8bd5-cb678669dac7}, !- Inlet Node Name
  {75692df6-a594-4c57-8ed1-a00b89cbe613}; !- Outlet Node Name

OS:Node,
  {490848df-c6d7-466f-9ed3-a38f8dd05aac}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f6d9b700-2000-4748-a9c7-9f5e74697d94}, !- Inlet Port
  {17f976ec-2a16-40f9-8bd5-cb678669dac7}; !- Outlet Port

OS:Connection,
  {f6d9b700-2000-4748-a9c7-9f5e74697d94}, !- Handle
  {3bf99f28-0d49-4603-bf86-630eb6e3ecc8}, !- Source Object
  2,                                      !- Outlet Port
  {490848df-c6d7-466f-9ed3-a38f8dd05aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f976ec-2a16-40f9-8bd5-cb678669dac7}, !- Handle
  {490848df-c6d7-466f-9ed3-a38f8dd05aac}, !- Source Object
  3,                                      !- Outlet Port
  {954764d8-644c-41d3-a67d-088b52f6789e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75692df6-a594-4c57-8ed1-a00b89cbe613}, !- Handle
  {954764d8-644c-41d3-a67d-088b52f6789e}, !- Source Object
  3,                                      !- Outlet Port
  {e68dacfa-91ef-43bd-b5cd-159b81f6c603}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cd2c1d6-af2b-4cfa-bf1a-248b8427dc72}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F Inlet Water Node, !- Name
  {ac32f88b-6cd0-4c51-82ef-e5c863e03530}, !- Inlet Port
  {1ed0e87a-00ea-4fb3-9e91-36c8074dc421}; !- Outlet Port

OS:Connection,
  {ac32f88b-6cd0-4c51-82ef-e5c863e03530}, !- Handle
  {e466156e-877e-4aca-acbb-50ca0997a12b}, !- Source Object
  4,                                      !- Outlet Port
  {2cd2c1d6-af2b-4cfa-bf1a-248b8427dc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d408c1cd-422f-4147-947b-40017f52bc01}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F Outlet Water Node, !- Name
  {40801a1c-ab03-49bf-8d3f-169ca372abe4}, !- Inlet Port
  {e92572da-a2ae-4167-a73c-d7785a5c1967}; !- Outlet Port

OS:Connection,
  {1ed0e87a-00ea-4fb3-9e91-36c8074dc421}, !- Handle
  {2cd2c1d6-af2b-4cfa-bf1a-248b8427dc72}, !- Source Object
  3,                                      !- Outlet Port
  {9890b67c-483b-45b7-8584-719906c3fcca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40801a1c-ab03-49bf-8d3f-169ca372abe4}, !- Handle
  {9890b67c-483b-45b7-8584-719906c3fcca}, !- Source Object
  3,                                      !- Outlet Port
  {d408c1cd-422f-4147-947b-40017f52bc01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92572da-a2ae-4167-a73c-d7785a5c1967}, !- Handle
  {d408c1cd-422f-4147-947b-40017f52bc01}, !- Source Object
  3,                                      !- Outlet Port
  {3bf99f28-0d49-4603-bf86-630eb6e3ecc8}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {b6d1952f-5842-47d3-94cd-cb7fee19a5e5}, !- Handle
  Temporary Pipe Indoor Ambient Temp 59.9F, !- Name
  ,                                       !- Schedule Type Limits Name
  15.5;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {f6cf8a67-533f-433b-8048-0d3c6e6d863b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Handle
  Small Office HtgSetp,                   !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  {1ba4f58f-ec13-433d-8607-0f3caed99e85}, !- Default Day Schedule Name
  {b2c901de-74b7-49c3-94a4-8e27bd58c159}, !- Summer Design Day Schedule Name
  {983eddc6-9a6c-48e7-af02-8df094e44de3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ba4f58f-ec13-433d-8607-0f3caed99e85}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6a077fda-235a-4c2f-a4a9-a14947e2cb06}, !- Handle
  Schedule Rule 13,                       !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01839e5a-6791-4ebb-ae77-7a6c45423d63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01839e5a-6791-4ebb-ae77-7a6c45423d63}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {49465c66-5a33-4cae-8d6c-0ae72df58fdb}, !- Handle
  Schedule Rule 14,                       !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {363da1c6-bf07-435f-ae7a-5c7b99aa35cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {363da1c6-bf07-435f-ae7a-5c7b99aa35cc}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.0000000000001;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}, !- Handle
  Small Office ClgSetp,                   !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  {f8d9613e-f068-4227-8c96-092ffecbb45b}, !- Default Day Schedule Name
  {76d01a0b-bd61-498b-92e6-d98d6acf025f}, !- Summer Design Day Schedule Name
  {90e89017-a910-4411-b457-70f73b3ef6d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8d9613e-f068-4227-8c96-092ffecbb45b}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2e89e46e-1415-4c8b-9044-ab55494b0b3a}, !- Handle
  Schedule Rule 15,                       !- Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0385f535-06a8-4e7b-9275-9847b2df4eec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0385f535-06a8-4e7b-9275-9847b2df4eec}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {afca4fb3-2706-44af-83df-f1078d372d4a}, !- Handle
  Schedule Rule 16,                       !- Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4074378-3cd7-47b2-9b74-9558287ce554}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4074378-3cd7-47b2-9b74-9558287ce554}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  28.3333333333334;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {46ee1fed-92c3-4a3c-8217-c2249af29558}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5334bc25-4235-459b-98d1-d169a560f4f0}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5470995d-b29b-43fa-9d03-d8a2651bd83f}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7dfe58a-9137-4bc2-a985-e7d67bdee2a7}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62302456-c0af-4c4f-8300-b6df7ec2f72f}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9425664e-2694-46e7-91fe-35a7ac3bb958}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc34176c-19b1-4c26-a4ab-b24dbfdd6f4a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d1c4f11-ba47-4b8e-ac72-f000d0977376}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c728f094-4a8e-4ab4-aaba-26898c1a10e1}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1922313-79e1-4b6a-9b1c-3891173c4c54}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a56e6bdc-25f3-435f-9aae-33fb0ecbc0b7}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9ff525e-a57c-42c0-b4fc-3ce2f7ee7e2e}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5aef2981-0aee-4c22-b2d2-4c551ec225f6}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eceac74f-9d9e-4207-b57a-b46ac9589c3d}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c301e5b-81fa-42c0-bb26-397b96ffac86}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3605d663-dd8a-4371-b742-22b0ca3e12a1}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38c1cdaa-2a22-4473-ad73-e643fc6fa459}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6666ed6e-98ce-4aa2-b853-7ec049dafb21}, !- Availability Schedule
  {f702424f-1be1-42e7-8d1d-8d39964f4eba}, !- Availability Manager List Name
  0.455024625306698,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a75eba3f-a33f-4708-bfb0-55a41b5dc9c0}, !- Supply Side Inlet Node Name
  {ba14f6e8-60dd-4757-afe3-8d853f5b5eda}, !- Demand Side Outlet Node Name
  {8cd71c7b-f80d-48c4-9441-13ca9b993949}, !- Demand Side Inlet Node A
  {600d33b8-f209-4757-8c16-d5f8001fcc95}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8bfac77a-bd27-48af-bff8-8300961f3b8e}, !- Demand Mixer Name
  {9475f935-036e-4e58-a313-ef05a6f64f17}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a549e38-2756-4fc9-beef-23864710e00a}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a75eba3f-a33f-4708-bfb0-55a41b5dc9c0}, !- Inlet Port
  {2b4e320f-620c-4339-af41-02f570676272}; !- Outlet Port

OS:Node,
  {bf165259-b264-4c2d-ac81-c015c60bb93a}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1139777b-6434-43d7-a1bf-a685f5fe728c}, !- Inlet Port
  {600d33b8-f209-4757-8c16-d5f8001fcc95}; !- Outlet Port

OS:Connection,
  {a75eba3f-a33f-4708-bfb0-55a41b5dc9c0}, !- Handle
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- Source Object
  9,                                      !- Outlet Port
  {2a549e38-2756-4fc9-beef-23864710e00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600d33b8-f209-4757-8c16-d5f8001fcc95}, !- Handle
  {bf165259-b264-4c2d-ac81-c015c60bb93a}, !- Source Object
  3,                                      !- Outlet Port
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {30700433-d026-4f13-a253-e316a6a0ec64}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8cd71c7b-f80d-48c4-9441-13ca9b993949}, !- Inlet Port
  {b06abe04-d48a-42ca-bfbc-da73951a7f5f}; !- Outlet Port

OS:Node,
  {5aa4684a-23ae-4581-a151-2a01f942679d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {40dc85d5-0f21-4305-ae0a-d48c8e5920ee}, !- Inlet Port
  {ba14f6e8-60dd-4757-afe3-8d853f5b5eda}; !- Outlet Port

OS:Connection,
  {8cd71c7b-f80d-48c4-9441-13ca9b993949}, !- Handle
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- Source Object
  11,                                     !- Outlet Port
  {30700433-d026-4f13-a253-e316a6a0ec64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba14f6e8-60dd-4757-afe3-8d853f5b5eda}, !- Handle
  {5aa4684a-23ae-4581-a151-2a01f942679d}, !- Source Object
  3,                                      !- Outlet Port
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9475f935-036e-4e58-a313-ef05a6f64f17}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b06abe04-d48a-42ca-bfbc-da73951a7f5f}, !- Inlet Node Name
  {c0b448ef-f033-4191-aefc-0ada65c76841}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8bfac77a-bd27-48af-bff8-8300961f3b8e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {40dc85d5-0f21-4305-ae0a-d48c8e5920ee}, !- Outlet Node Name
  {ec503970-5914-4531-ade8-f500e6132ad5}; !- Inlet Node Name 1

OS:Connection,
  {b06abe04-d48a-42ca-bfbc-da73951a7f5f}, !- Handle
  {30700433-d026-4f13-a253-e316a6a0ec64}, !- Source Object
  3,                                      !- Outlet Port
  {9475f935-036e-4e58-a313-ef05a6f64f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40dc85d5-0f21-4305-ae0a-d48c8e5920ee}, !- Handle
  {8bfac77a-bd27-48af-bff8-8300961f3b8e}, !- Source Object
  2,                                      !- Outlet Port
  {5aa4684a-23ae-4581-a151-2a01f942679d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {93feaba7-d229-4104-939c-9e3c012aa7cb}, !- Handle
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.455024625306698,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5389.9,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  13796.03,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f702424f-1be1-42e7-8d1d-8d39964f4eba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {4f36d1ed-8eca-4f53-8e83-a0db99659f9b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0593d94a-5aa4-4505-82fd-46fbc1cb55f7}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5179ffec-3579-45ec-b96a-deb4f3d2aa11}, !- Control Zone Name
  {bf165259-b264-4c2d-ac81-c015c60bb93a}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {56e76f79-a10c-40e0-815a-a27d00e6df6a}, !- Handle
  Always Off Discrete,                    !- Name
  {37be686c-70f0-4a82-b164-40ab35fa2d2f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {37be686c-70f0-4a82-b164-40ab35fa2d2f}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Controller:OutdoorAir,
  {baf81f88-b11b-448a-9057-029edb57b428}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0724115325509989,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.455024625306698,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b67a0e41-d818-4227-8d41-6f2c18ab8a2f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {af91cd57-07c3-4170-8c25-8f1c5f380eb9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {af91cd57-07c3-4170-8c25-8f1c5f380eb9}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1e2f9021-fabb-48a4-a063-8c0802084c93}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System, !- Name
  {baf81f88-b11b-448a-9057-029edb57b428}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {01206aa7-a6e8-4d58-ae72-4b48fbfea5f5}, !- Mixed Air Node Name
  {0996b805-b37f-4c83-9447-d5df76588ced}, !- Outdoor Air Stream Node Name
  {00d5e565-529a-4db3-a1b9-feec36d46824}, !- Relief Air Stream Node Name
  {2b4e320f-620c-4339-af41-02f570676272}; !- Return Air Stream Node Name

OS:Node,
  {68fa3fdd-611c-42c5-8879-e37e0e794730}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0996b805-b37f-4c83-9447-d5df76588ced}; !- Outlet Port

OS:Connection,
  {0996b805-b37f-4c83-9447-d5df76588ced}, !- Handle
  {68fa3fdd-611c-42c5-8879-e37e0e794730}, !- Source Object
  3,                                      !- Outlet Port
  {1e2f9021-fabb-48a4-a063-8c0802084c93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0619f788-2450-41a5-b642-76f3cfb7e0f0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {00d5e565-529a-4db3-a1b9-feec36d46824}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00d5e565-529a-4db3-a1b9-feec36d46824}, !- Handle
  {1e2f9021-fabb-48a4-a063-8c0802084c93}, !- Source Object
  7,                                      !- Outlet Port
  {0619f788-2450-41a5-b642-76f3cfb7e0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4e320f-620c-4339-af41-02f570676272}, !- Handle
  {2a549e38-2756-4fc9-beef-23864710e00a}, !- Source Object
  3,                                      !- Outlet Port
  {1e2f9021-fabb-48a4-a063-8c0802084c93}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4f36d1ed-8eca-4f53-8e83-a0db99659f9b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {19772c53-c32b-467e-a9e5-1eccb395d37c}, !- Control Zone or Zone List Name
  {d145aedc-41fa-4716-af56-2cefbe0b04b9}, !- Cooling Control Zone or Zone List Name
  {f130112c-a726-4146-a44c-9e2b3f212567}, !- Heating Control Zone or Zone List Name
  {04a698b8-19d8-456a-b83b-84eba02ae327}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {19772c53-c32b-467e-a9e5-1eccb395d37c}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d145aedc-41fa-4716-af56-2cefbe0b04b9}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f130112c-a726-4146-a44c-9e2b3f212567}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {04a698b8-19d8-456a-b83b-84eba02ae327}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {f6b034ca-dd00-4536-8208-6a744cdea38f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d6105595-68fd-4880-bc1b-b1f8e3f4c609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae558ef-ced6-44e1-912a-ac4448b32718}, !- Handle
  {47ca6898-004c-4044-a51e-d91ef5283af6}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {50dfc990-b2be-4f99-ac5c-7c8651ac1010}, !- Availability Schedule
  {4185cad8-56fa-4960-b170-363f110e5297}, !- Availability Manager List Name
  0.113618650754365,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee93d41a-ff65-41df-865c-09663722f7d1}, !- Supply Side Inlet Node Name
  {d09e195f-21f2-49ec-91b9-771a51ea7e99}, !- Demand Side Outlet Node Name
  {15629285-2259-4a31-be1a-b4dfc1ebe4bc}, !- Demand Side Inlet Node A
  {a551b776-cf1b-48e2-aebb-b9999bc4e7c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {174c533c-057e-4b55-a74f-93886712b178}, !- Demand Mixer Name
  {a9a80b18-1163-4310-89e3-4b651bf0d48d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {80a7824d-e2d7-4347-80f6-9c2016e3d344}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ee93d41a-ff65-41df-865c-09663722f7d1}, !- Inlet Port
  {b06aca02-d19e-4b5c-955f-fd91976dec15}; !- Outlet Port

OS:Node,
  {b3a69517-ee46-4c29-bd94-6464a9437ebe}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {90f30178-a0c0-4af4-9a73-8341216aa237}, !- Inlet Port
  {a551b776-cf1b-48e2-aebb-b9999bc4e7c9}; !- Outlet Port

OS:Connection,
  {ee93d41a-ff65-41df-865c-09663722f7d1}, !- Handle
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- Source Object
  9,                                      !- Outlet Port
  {80a7824d-e2d7-4347-80f6-9c2016e3d344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a551b776-cf1b-48e2-aebb-b9999bc4e7c9}, !- Handle
  {b3a69517-ee46-4c29-bd94-6464a9437ebe}, !- Source Object
  3,                                      !- Outlet Port
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1c929f1d-f688-4084-a744-c18123bb441d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {15629285-2259-4a31-be1a-b4dfc1ebe4bc}, !- Inlet Port
  {39da9b62-784b-4b0c-becd-0c2ab1a72d6a}; !- Outlet Port

OS:Node,
  {f6634a3a-d986-4f7d-b57e-8a357a0600ec}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {dff1576d-61d8-40ee-95fd-e10cae45be47}, !- Inlet Port
  {d09e195f-21f2-49ec-91b9-771a51ea7e99}; !- Outlet Port

OS:Connection,
  {15629285-2259-4a31-be1a-b4dfc1ebe4bc}, !- Handle
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- Source Object
  11,                                     !- Outlet Port
  {1c929f1d-f688-4084-a744-c18123bb441d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09e195f-21f2-49ec-91b9-771a51ea7e99}, !- Handle
  {f6634a3a-d986-4f7d-b57e-8a357a0600ec}, !- Source Object
  3,                                      !- Outlet Port
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a9a80b18-1163-4310-89e3-4b651bf0d48d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {39da9b62-784b-4b0c-becd-0c2ab1a72d6a}, !- Inlet Node Name
  {23775768-8ca6-4ab6-82de-205d8929dfc6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {174c533c-057e-4b55-a74f-93886712b178}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {dff1576d-61d8-40ee-95fd-e10cae45be47}, !- Outlet Node Name
  {11e74870-7adb-46f8-b8af-e0ff074fbff6}; !- Inlet Node Name 1

OS:Connection,
  {39da9b62-784b-4b0c-becd-0c2ab1a72d6a}, !- Handle
  {1c929f1d-f688-4084-a744-c18123bb441d}, !- Source Object
  3,                                      !- Outlet Port
  {a9a80b18-1163-4310-89e3-4b651bf0d48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff1576d-61d8-40ee-95fd-e10cae45be47}, !- Handle
  {174c533c-057e-4b55-a74f-93886712b178}, !- Source Object
  2,                                      !- Outlet Port
  {f6634a3a-d986-4f7d-b57e-8a357a0600ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {27331ec1-80d4-4f1f-a3cc-43d6a2cb433f}, !- Handle
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.113618650754365,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  788.1,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3552.51,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4185cad8-56fa-4960-b170-363f110e5297}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4508dcc7-6b8e-4420-9830-f9271f1fc396}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c15e4878-c19d-4acf-a821-ea53689d634c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b28a5d79-8f1c-4c9e-8fb2-ea4d60b240aa}, !- Control Zone Name
  {b3a69517-ee46-4c29-bd94-6464a9437ebe}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {6af33905-7b6c-4104-a7f4-29fec4425820}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.113618650754365,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff8cfb75-2872-4bee-8ee7-c3cd340a6278}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c1a2bd85-7ca5-4f53-a766-b113c4f39cec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c1a2bd85-7ca5-4f53-a766-b113c4f39cec}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f2c08fbc-62ea-4181-bfa2-17e7c4b93e4f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System, !- Name
  {6af33905-7b6c-4104-a7f4-29fec4425820}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9f26a323-44b1-47a6-8a17-b6bc3dbe2a8e}, !- Mixed Air Node Name
  {205d9878-5a73-4e4b-bac6-bc730d103307}, !- Outdoor Air Stream Node Name
  {4ee7a021-edca-485f-ae43-9885ee5e5883}, !- Relief Air Stream Node Name
  {b06aca02-d19e-4b5c-955f-fd91976dec15}; !- Return Air Stream Node Name

OS:Node,
  {19c98622-cc11-459a-abb0-988800e90dbf}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {205d9878-5a73-4e4b-bac6-bc730d103307}; !- Outlet Port

OS:Connection,
  {205d9878-5a73-4e4b-bac6-bc730d103307}, !- Handle
  {19c98622-cc11-459a-abb0-988800e90dbf}, !- Source Object
  3,                                      !- Outlet Port
  {f2c08fbc-62ea-4181-bfa2-17e7c4b93e4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c8f77e0a-35a2-4a18-ab2c-13f73e1e1c88}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {4ee7a021-edca-485f-ae43-9885ee5e5883}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ee7a021-edca-485f-ae43-9885ee5e5883}, !- Handle
  {f2c08fbc-62ea-4181-bfa2-17e7c4b93e4f}, !- Source Object
  7,                                      !- Outlet Port
  {c8f77e0a-35a2-4a18-ab2c-13f73e1e1c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06aca02-d19e-4b5c-955f-fd91976dec15}, !- Handle
  {80a7824d-e2d7-4347-80f6-9c2016e3d344}, !- Source Object
  3,                                      !- Outlet Port
  {f2c08fbc-62ea-4181-bfa2-17e7c4b93e4f}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4508dcc7-6b8e-4420-9830-f9271f1fc396}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b9567bcc-9535-4422-9d91-bd988c71be33}, !- Control Zone or Zone List Name
  {0bf874b4-833c-486f-92b7-6d4095059529}, !- Cooling Control Zone or Zone List Name
  {8e279fd4-2e42-465a-a8f6-05a44d1347db}, !- Heating Control Zone or Zone List Name
  {5d7748d0-e18f-4d48-9127-99e23065e60a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b9567bcc-9535-4422-9d91-bd988c71be33}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {0bf874b4-833c-486f-92b7-6d4095059529}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8e279fd4-2e42-465a-a8f6-05a44d1347db}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5d7748d0-e18f-4d48-9127-99e23065e60a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {0e05b328-7b4b-448b-a933-089332934afa}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {765a520b-dd79-4569-916d-7429ee1bb66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356732b6-0c54-4a4a-ac06-4dc9f4d30cd7}, !- Handle
  {edd475b8-455a-4674-be63-20ce7bb9c48b}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2315e4dc-db36-4aa8-86b7-73bff26c3ddb}, !- Availability Schedule
  {8464b0d2-71ae-4503-bb25-54011eb518de}, !- Availability Manager List Name
  0.113704410959629,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e6f8314-ef8d-480b-b049-05b2cd62dac6}, !- Supply Side Inlet Node Name
  {412d3648-c1f1-414a-a86f-45032d1d8e7e}, !- Demand Side Outlet Node Name
  {8ca8a30c-0642-441f-a36d-d50dfc9bc344}, !- Demand Side Inlet Node A
  {2e5d859f-bc95-4265-a582-899ef4f990c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb5d0a9f-ba8d-45ae-96b8-accccb9c4d45}, !- Demand Mixer Name
  {dbd6bc77-8220-4aca-a828-0cd2eef9b8c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e9203ef-8675-46e9-8ba8-d93ea553dd13}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5e6f8314-ef8d-480b-b049-05b2cd62dac6}, !- Inlet Port
  {def57d16-dae1-457c-aa18-d0bbecf95c91}; !- Outlet Port

OS:Node,
  {f1827d2a-e881-4ed2-90db-cea1070b51c0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {38ff2af1-c6a4-4730-8dc1-7da74ea8934d}, !- Inlet Port
  {2e5d859f-bc95-4265-a582-899ef4f990c8}; !- Outlet Port

OS:Connection,
  {5e6f8314-ef8d-480b-b049-05b2cd62dac6}, !- Handle
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- Source Object
  9,                                      !- Outlet Port
  {2e9203ef-8675-46e9-8ba8-d93ea553dd13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5d859f-bc95-4265-a582-899ef4f990c8}, !- Handle
  {f1827d2a-e881-4ed2-90db-cea1070b51c0}, !- Source Object
  3,                                      !- Outlet Port
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ca83a561-dcaa-4402-a4aa-d5d45db5adad}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8ca8a30c-0642-441f-a36d-d50dfc9bc344}, !- Inlet Port
  {ea657312-5c1e-4f2c-90fc-faf76d9b5f05}; !- Outlet Port

OS:Node,
  {480bcf48-e030-43ee-ac30-839d6ccedb54}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {37d2f357-a2e0-4fbe-b5e3-ca1cc892c5ff}, !- Inlet Port
  {412d3648-c1f1-414a-a86f-45032d1d8e7e}; !- Outlet Port

OS:Connection,
  {8ca8a30c-0642-441f-a36d-d50dfc9bc344}, !- Handle
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- Source Object
  11,                                     !- Outlet Port
  {ca83a561-dcaa-4402-a4aa-d5d45db5adad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412d3648-c1f1-414a-a86f-45032d1d8e7e}, !- Handle
  {480bcf48-e030-43ee-ac30-839d6ccedb54}, !- Source Object
  3,                                      !- Outlet Port
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbd6bc77-8220-4aca-a828-0cd2eef9b8c0}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {ea657312-5c1e-4f2c-90fc-faf76d9b5f05}, !- Inlet Node Name
  {9dcf69cd-a3b3-4be3-836a-524b3e8f4ebf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb5d0a9f-ba8d-45ae-96b8-accccb9c4d45}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {37d2f357-a2e0-4fbe-b5e3-ca1cc892c5ff}, !- Outlet Node Name
  {afcf449d-f4f7-4347-bede-9d55e87868a9}; !- Inlet Node Name 1

OS:Connection,
  {ea657312-5c1e-4f2c-90fc-faf76d9b5f05}, !- Handle
  {ca83a561-dcaa-4402-a4aa-d5d45db5adad}, !- Source Object
  3,                                      !- Outlet Port
  {dbd6bc77-8220-4aca-a828-0cd2eef9b8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d2f357-a2e0-4fbe-b5e3-ca1cc892c5ff}, !- Handle
  {bb5d0a9f-ba8d-45ae-96b8-accccb9c4d45}, !- Source Object
  2,                                      !- Outlet Port
  {480bcf48-e030-43ee-ac30-839d6ccedb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08950f2a-5879-4952-a06e-7be643e41969}, !- Handle
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.113704410959629,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1298.68,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3554.84,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8464b0d2-71ae-4503-bb25-54011eb518de}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {e1c956d2-961b-443e-9b70-d17f80a66eb1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {805142ee-d93f-4b13-8ca9-0d193ea88014}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {64562b2f-10a1-4b3f-b77f-30730cfc9612}, !- Control Zone Name
  {f1827d2a-e881-4ed2-90db-cea1070b51c0}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {65928b68-3703-49bc-9c8f-ffa80d6b5aaa}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.113704410959629,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0cb2b57-cd84-430b-966a-966013dcbbb1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7351de37-5096-4bd2-9260-89e1ff610a31}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7351de37-5096-4bd2-9260-89e1ff610a31}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b625f18a-7a01-4620-8102-f3f9ca6a32ac}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System, !- Name
  {65928b68-3703-49bc-9c8f-ffa80d6b5aaa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {04879039-de58-4f16-be79-ac04a71bb66d}, !- Mixed Air Node Name
  {671abc32-3495-48dd-9404-fc52471af934}, !- Outdoor Air Stream Node Name
  {d5fa7081-f293-44ca-9a2b-c34d7a03c6b4}, !- Relief Air Stream Node Name
  {def57d16-dae1-457c-aa18-d0bbecf95c91}; !- Return Air Stream Node Name

OS:Node,
  {24d1f678-ee8b-4caa-971e-211bb8e9d1c1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {671abc32-3495-48dd-9404-fc52471af934}; !- Outlet Port

OS:Connection,
  {671abc32-3495-48dd-9404-fc52471af934}, !- Handle
  {24d1f678-ee8b-4caa-971e-211bb8e9d1c1}, !- Source Object
  3,                                      !- Outlet Port
  {b625f18a-7a01-4620-8102-f3f9ca6a32ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0b382e1-e194-49cb-acc4-52a3d65e31af}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {d5fa7081-f293-44ca-9a2b-c34d7a03c6b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5fa7081-f293-44ca-9a2b-c34d7a03c6b4}, !- Handle
  {b625f18a-7a01-4620-8102-f3f9ca6a32ac}, !- Source Object
  7,                                      !- Outlet Port
  {f0b382e1-e194-49cb-acc4-52a3d65e31af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def57d16-dae1-457c-aa18-d0bbecf95c91}, !- Handle
  {2e9203ef-8675-46e9-8ba8-d93ea553dd13}, !- Source Object
  3,                                      !- Outlet Port
  {b625f18a-7a01-4620-8102-f3f9ca6a32ac}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e1c956d2-961b-443e-9b70-d17f80a66eb1}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a2b49f62-c2ef-4971-be60-f2060798be67}, !- Control Zone or Zone List Name
  {d6eae56c-1997-4ca2-b570-a17713cf3d22}, !- Cooling Control Zone or Zone List Name
  {1282bdb5-3748-45be-abed-fa80893ab56b}, !- Heating Control Zone or Zone List Name
  {0bbf5633-d0be-47ce-908b-f9c0d4268339}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a2b49f62-c2ef-4971-be60-f2060798be67}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {d6eae56c-1997-4ca2-b570-a17713cf3d22}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1282bdb5-3748-45be-abed-fa80893ab56b}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0bbf5633-d0be-47ce-908b-f9c0d4268339}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {3c6c9311-34f1-4589-8947-44110731ccb4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c5165bf6-02cf-4af8-b580-e543001eaf2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae76b4e-1893-4ffb-86ae-0374e486deee}, !- Handle
  {8f190dbc-df0d-481c-8870-df4d40b3e5d5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {83fd698b-8906-4ef3-9261-fdf99d9a2ae3}, !- Availability Schedule
  {d9fa9aaa-508e-41f3-a1e1-09ec102e9685}, !- Availability Manager List Name
  0.603379348393291,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bcf85b34-45a4-452a-bc07-23951a7d12ca}, !- Supply Side Inlet Node Name
  {c2175452-e785-499d-b81e-eed3d8a99d6d}, !- Demand Side Outlet Node Name
  {5462311c-0671-49a8-aba5-e580e51f869a}, !- Demand Side Inlet Node A
  {b66ad44d-6aa9-4775-8b19-c4bf3f66c512}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {42238def-911a-4401-9cb5-80f63363ec63}, !- Demand Mixer Name
  {6837b7c9-b9df-43ab-93b4-9981b3b961ff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {40bbd145-c760-405f-a3ad-92b2eebfcc60}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {bcf85b34-45a4-452a-bc07-23951a7d12ca}, !- Inlet Port
  {37a1bbf7-d610-499b-b2fb-b44863cea49c}; !- Outlet Port

OS:Node,
  {c9b0d4cb-92bb-4522-a3c2-3f7a2147d2c3}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a5153b34-2f8d-4ea6-b51c-3d7be3d4bc4b}, !- Inlet Port
  {b66ad44d-6aa9-4775-8b19-c4bf3f66c512}; !- Outlet Port

OS:Connection,
  {bcf85b34-45a4-452a-bc07-23951a7d12ca}, !- Handle
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- Source Object
  9,                                      !- Outlet Port
  {40bbd145-c760-405f-a3ad-92b2eebfcc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66ad44d-6aa9-4775-8b19-c4bf3f66c512}, !- Handle
  {c9b0d4cb-92bb-4522-a3c2-3f7a2147d2c3}, !- Source Object
  3,                                      !- Outlet Port
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5290a1ed-4110-4abf-9230-11f0f8351188}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5462311c-0671-49a8-aba5-e580e51f869a}, !- Inlet Port
  {3228367e-6cbf-4a11-81e8-4bb0eaab58ec}; !- Outlet Port

OS:Node,
  {b3161d4e-245b-4fb5-86d7-ba0e14e7aadd}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2b719b19-3daf-4ec7-a20e-ae4635baedd1}, !- Inlet Port
  {c2175452-e785-499d-b81e-eed3d8a99d6d}; !- Outlet Port

OS:Connection,
  {5462311c-0671-49a8-aba5-e580e51f869a}, !- Handle
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- Source Object
  11,                                     !- Outlet Port
  {5290a1ed-4110-4abf-9230-11f0f8351188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2175452-e785-499d-b81e-eed3d8a99d6d}, !- Handle
  {b3161d4e-245b-4fb5-86d7-ba0e14e7aadd}, !- Source Object
  3,                                      !- Outlet Port
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6837b7c9-b9df-43ab-93b4-9981b3b961ff}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {3228367e-6cbf-4a11-81e8-4bb0eaab58ec}, !- Inlet Node Name
  {f3f8f192-3fc7-4d17-8953-1c6c44ff9428}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {42238def-911a-4401-9cb5-80f63363ec63}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2b719b19-3daf-4ec7-a20e-ae4635baedd1}, !- Outlet Node Name
  {20a35981-f175-44e2-ac6c-5e8b311387fa}; !- Inlet Node Name 1

OS:Connection,
  {3228367e-6cbf-4a11-81e8-4bb0eaab58ec}, !- Handle
  {5290a1ed-4110-4abf-9230-11f0f8351188}, !- Source Object
  3,                                      !- Outlet Port
  {6837b7c9-b9df-43ab-93b4-9981b3b961ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b719b19-3daf-4ec7-a20e-ae4635baedd1}, !- Handle
  {42238def-911a-4401-9cb5-80f63363ec63}, !- Source Object
  2,                                      !- Outlet Port
  {b3161d4e-245b-4fb5-86d7-ba0e14e7aadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64b94ef8-3ad7-4d91-9020-cea7f46cc144}, !- Handle
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.603379348393291,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7552.17,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  12421.46,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d9fa9aaa-508e-41f3-a1e1-09ec102e9685}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {701b3754-47cb-41f4-99aa-db32934eadb5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3bd8c60f-b43b-426e-9449-ef1693c84436}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4f5761ea-2d05-44a5-b754-49d344df9624}, !- Control Zone Name
  {c9b0d4cb-92bb-4522-a3c2-3f7a2147d2c3}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {78f171f3-91cb-4b2b-a308-48903a2f1830}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.174481780203005,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.603379348393291,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a9cdc59-86b2-4ac1-b559-771ac63bb738}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b38fc57-2673-4792-8d35-212dc8860fd9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0b38fc57-2673-4792-8d35-212dc8860fd9}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {898bdad3-d7fc-4905-b1c2-b325b82c293f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System, !- Name
  {78f171f3-91cb-4b2b-a308-48903a2f1830}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {499bd498-e2df-432e-b7b5-6313f2ec2572}, !- Mixed Air Node Name
  {a98ab744-aa4d-490c-bb42-555591419b3b}, !- Outdoor Air Stream Node Name
  {858f0e30-e0fe-494e-8d0b-725cc644d57e}, !- Relief Air Stream Node Name
  {37a1bbf7-d610-499b-b2fb-b44863cea49c}; !- Return Air Stream Node Name

OS:Node,
  {bb59ef05-1cfd-49cd-a2f0-51da291ad975}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a98ab744-aa4d-490c-bb42-555591419b3b}; !- Outlet Port

OS:Connection,
  {a98ab744-aa4d-490c-bb42-555591419b3b}, !- Handle
  {bb59ef05-1cfd-49cd-a2f0-51da291ad975}, !- Source Object
  3,                                      !- Outlet Port
  {898bdad3-d7fc-4905-b1c2-b325b82c293f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0ad7db7-4025-4934-8f97-0afa0843d86c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {858f0e30-e0fe-494e-8d0b-725cc644d57e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {858f0e30-e0fe-494e-8d0b-725cc644d57e}, !- Handle
  {898bdad3-d7fc-4905-b1c2-b325b82c293f}, !- Source Object
  7,                                      !- Outlet Port
  {a0ad7db7-4025-4934-8f97-0afa0843d86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a1bbf7-d610-499b-b2fb-b44863cea49c}, !- Handle
  {40bbd145-c760-405f-a3ad-92b2eebfcc60}, !- Source Object
  3,                                      !- Outlet Port
  {898bdad3-d7fc-4905-b1c2-b325b82c293f}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {701b3754-47cb-41f4-99aa-db32934eadb5}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bb2c24bf-bd5b-4d50-a99d-e288309aec21}, !- Control Zone or Zone List Name
  {ebe86cf3-c275-45d8-91c9-dc331ba75b75}, !- Cooling Control Zone or Zone List Name
  {93efd4fb-d4ed-4cc4-973d-69eb32430c5c}, !- Heating Control Zone or Zone List Name
  {843d02c4-85fa-45ed-a5c6-11c145c1b4e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb2c24bf-bd5b-4d50-a99d-e288309aec21}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {ebe86cf3-c275-45d8-91c9-dc331ba75b75}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {93efd4fb-d4ed-4cc4-973d-69eb32430c5c}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {843d02c4-85fa-45ed-a5c6-11c145c1b4e5}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {7c63cae4-059a-4cb5-9cfe-8df1a308bf1f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0dd96a4e-df2e-403a-88fb-c21147ccaf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d004d7fd-38e7-4df1-a18d-94f92f690676}, !- Handle
  {ba9593b7-07a1-4e24-a904-bd43c1f85b44}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1e564526-8431-4d90-8901-90aff573445a}, !- Availability Schedule
  {8307a74e-3680-4f4e-b0d0-46d5a2646c63}, !- Availability Manager List Name
  0.140630646198835,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c672d5de-5c54-4e4c-95f5-1d950ba57b92}, !- Supply Side Inlet Node Name
  {20e3c83f-3a5c-4fd5-a403-019e21548fd7}, !- Demand Side Outlet Node Name
  {fb728aa9-a7f7-4ba7-8b3d-3b1bad82c053}, !- Demand Side Inlet Node A
  {22a65463-154e-4b78-a7b7-38ea2a3608f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {354edeba-450b-437f-9a89-6403f9e25d29}, !- Demand Mixer Name
  {337caf10-915e-4635-b091-e14548f4f671}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b233845e-e615-4139-afea-3ba152fe462e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c672d5de-5c54-4e4c-95f5-1d950ba57b92}, !- Inlet Port
  {051e1726-f9f5-4e6c-9f63-ab389c108398}; !- Outlet Port

OS:Node,
  {42ffa1d8-457a-4e41-b1a3-811b17742d4f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {353acb65-eda7-45ce-93d7-d989ceccc3ea}, !- Inlet Port
  {22a65463-154e-4b78-a7b7-38ea2a3608f4}; !- Outlet Port

OS:Connection,
  {c672d5de-5c54-4e4c-95f5-1d950ba57b92}, !- Handle
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- Source Object
  9,                                      !- Outlet Port
  {b233845e-e615-4139-afea-3ba152fe462e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a65463-154e-4b78-a7b7-38ea2a3608f4}, !- Handle
  {42ffa1d8-457a-4e41-b1a3-811b17742d4f}, !- Source Object
  3,                                      !- Outlet Port
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2a92e70f-aef5-4db2-b0d5-a8de602b77b6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {fb728aa9-a7f7-4ba7-8b3d-3b1bad82c053}, !- Inlet Port
  {fec49b65-9228-4797-aa82-cb65afaddc82}; !- Outlet Port

OS:Node,
  {915b0d54-f237-48da-afe6-8fe66de7d604}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {bd308172-50aa-4b79-aba4-dc00df8b739d}, !- Inlet Port
  {20e3c83f-3a5c-4fd5-a403-019e21548fd7}; !- Outlet Port

OS:Connection,
  {fb728aa9-a7f7-4ba7-8b3d-3b1bad82c053}, !- Handle
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- Source Object
  11,                                     !- Outlet Port
  {2a92e70f-aef5-4db2-b0d5-a8de602b77b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e3c83f-3a5c-4fd5-a403-019e21548fd7}, !- Handle
  {915b0d54-f237-48da-afe6-8fe66de7d604}, !- Source Object
  3,                                      !- Outlet Port
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {337caf10-915e-4635-b091-e14548f4f671}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {fec49b65-9228-4797-aa82-cb65afaddc82}, !- Inlet Node Name
  {9a544aec-e992-4563-92ea-dec44d8b3f1b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {354edeba-450b-437f-9a89-6403f9e25d29}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {bd308172-50aa-4b79-aba4-dc00df8b739d}, !- Outlet Node Name
  {a9ad8bd5-3fbe-4fcc-ad92-4cfe7d65214c}; !- Inlet Node Name 1

OS:Connection,
  {fec49b65-9228-4797-aa82-cb65afaddc82}, !- Handle
  {2a92e70f-aef5-4db2-b0d5-a8de602b77b6}, !- Source Object
  3,                                      !- Outlet Port
  {337caf10-915e-4635-b091-e14548f4f671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd308172-50aa-4b79-aba4-dc00df8b739d}, !- Handle
  {354edeba-450b-437f-9a89-6403f9e25d29}, !- Source Object
  2,                                      !- Outlet Port
  {915b0d54-f237-48da-afe6-8fe66de7d604}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e94896de-a53e-4d16-9fed-ab37b337aa1f}, !- Handle
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.140630646198835,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1359.45,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4944.5,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8307a74e-3680-4f4e-b0d0-46d5a2646c63}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {8f75d72b-ac0b-4642-beca-c65e64e709a5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {76a279f1-ac17-4500-a1cf-d1bf6f8bc417}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ca30a1a5-8295-4fa5-bbe7-909923561fda}, !- Control Zone Name
  {42ffa1d8-457a-4e41-b1a3-811b17742d4f}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {fb09684e-87fb-4ac6-9009-e24bd2244d4f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0255869488034993,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.140630646198835,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {20fe0445-579c-40a1-a524-cd4f0fa07060}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3c9b3efb-aa58-4890-823c-4147816e3138}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3c9b3efb-aa58-4890-823c-4147816e3138}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38a58dd3-94a9-4281-866c-d4e928139d68}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System, !- Name
  {fb09684e-87fb-4ac6-9009-e24bd2244d4f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b0206b93-800a-48f7-9c1a-853bee96743e}, !- Mixed Air Node Name
  {301e61d2-a5f7-4832-a591-540048511edc}, !- Outdoor Air Stream Node Name
  {d3b9a67c-b585-4f38-b757-a90ac4fd1930}, !- Relief Air Stream Node Name
  {051e1726-f9f5-4e6c-9f63-ab389c108398}; !- Return Air Stream Node Name

OS:Node,
  {111a4816-ac06-4179-a475-2c1b1d7e5bf8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {301e61d2-a5f7-4832-a591-540048511edc}; !- Outlet Port

OS:Connection,
  {301e61d2-a5f7-4832-a591-540048511edc}, !- Handle
  {111a4816-ac06-4179-a475-2c1b1d7e5bf8}, !- Source Object
  3,                                      !- Outlet Port
  {38a58dd3-94a9-4281-866c-d4e928139d68}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f31898ad-4520-4935-af22-9f0867cb4044}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {d3b9a67c-b585-4f38-b757-a90ac4fd1930}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3b9a67c-b585-4f38-b757-a90ac4fd1930}, !- Handle
  {38a58dd3-94a9-4281-866c-d4e928139d68}, !- Source Object
  7,                                      !- Outlet Port
  {f31898ad-4520-4935-af22-9f0867cb4044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051e1726-f9f5-4e6c-9f63-ab389c108398}, !- Handle
  {b233845e-e615-4139-afea-3ba152fe462e}, !- Source Object
  3,                                      !- Outlet Port
  {38a58dd3-94a9-4281-866c-d4e928139d68}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8f75d72b-ac0b-4642-beca-c65e64e709a5}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {52b2df45-f715-4737-ad91-728af4558326}, !- Control Zone or Zone List Name
  {b199134a-47fc-4031-b38c-eb77f44d8d8b}, !- Cooling Control Zone or Zone List Name
  {6d35b7e3-cdcd-4979-82d5-beaba03eabff}, !- Heating Control Zone or Zone List Name
  {34b2daa3-0e84-4c37-8bd7-bd318b50defc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {52b2df45-f715-4737-ad91-728af4558326}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {b199134a-47fc-4031-b38c-eb77f44d8d8b}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6d35b7e3-cdcd-4979-82d5-beaba03eabff}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {34b2daa3-0e84-4c37-8bd7-bd318b50defc}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {904f234b-9d44-46c1-8bd9-651f01c6f069}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {dcfaa65a-10ad-4519-bcd4-4e5d7e55085c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2495568f-9a59-473b-8c47-9c4ca53b2128}, !- Handle
  {e42781f8-7629-445f-94e9-3e311b1d2053}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e72ffb29-6382-4cc6-b026-f6fba7a5fbb4}, !- Availability Schedule
  {110379a9-7ce2-4c6a-9b0b-618eab979757}, !- Availability Manager List Name
  0.21722550837668,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f5c7e3e-441c-4028-878e-32e251981699}, !- Supply Side Inlet Node Name
  {ebb7d532-60a6-4b46-9e69-207ab247da13}, !- Demand Side Outlet Node Name
  {fc100d73-ad90-4ad9-9447-fe4e19411e4d}, !- Demand Side Inlet Node A
  {d2a24a1b-b91e-403c-8e43-79bfbaddeb80}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cf9641b0-546d-4841-b49e-ac54cb464525}, !- Demand Mixer Name
  {def71f2b-9560-4df5-8880-f1f49f6bda4b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5af62e39-4f5a-4c66-9699-2fef3434b467}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7f5c7e3e-441c-4028-878e-32e251981699}, !- Inlet Port
  {d1e40d1d-57e6-4da8-9a26-f5bda33e68df}; !- Outlet Port

OS:Node,
  {44c541d5-b527-4e7c-9e09-6cf6ae4014e2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {e7f7a7cc-d229-4c4c-9b25-b76264ec6abd}, !- Inlet Port
  {d2a24a1b-b91e-403c-8e43-79bfbaddeb80}; !- Outlet Port

OS:Connection,
  {7f5c7e3e-441c-4028-878e-32e251981699}, !- Handle
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- Source Object
  9,                                      !- Outlet Port
  {5af62e39-4f5a-4c66-9699-2fef3434b467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a24a1b-b91e-403c-8e43-79bfbaddeb80}, !- Handle
  {44c541d5-b527-4e7c-9e09-6cf6ae4014e2}, !- Source Object
  3,                                      !- Outlet Port
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4eace3f8-1969-42e9-ad46-56593c7717b4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {fc100d73-ad90-4ad9-9447-fe4e19411e4d}, !- Inlet Port
  {7cebdd2e-8997-4edc-a433-2f9fffa704b3}; !- Outlet Port

OS:Node,
  {51b99a58-4ba6-4fb0-9879-5e92425ccd66}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e0ed73b8-2329-4e2f-8a76-44ae3801e133}, !- Inlet Port
  {ebb7d532-60a6-4b46-9e69-207ab247da13}; !- Outlet Port

OS:Connection,
  {fc100d73-ad90-4ad9-9447-fe4e19411e4d}, !- Handle
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- Source Object
  11,                                     !- Outlet Port
  {4eace3f8-1969-42e9-ad46-56593c7717b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb7d532-60a6-4b46-9e69-207ab247da13}, !- Handle
  {51b99a58-4ba6-4fb0-9879-5e92425ccd66}, !- Source Object
  3,                                      !- Outlet Port
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {def71f2b-9560-4df5-8880-f1f49f6bda4b}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {7cebdd2e-8997-4edc-a433-2f9fffa704b3}, !- Inlet Node Name
  {bae6c049-e2e2-481b-8c88-a6996ed334dd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cf9641b0-546d-4841-b49e-ac54cb464525}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {e0ed73b8-2329-4e2f-8a76-44ae3801e133}, !- Outlet Node Name
  {f862e485-bbae-4177-8ef7-9ed8a4b53dd7}; !- Inlet Node Name 1

OS:Connection,
  {7cebdd2e-8997-4edc-a433-2f9fffa704b3}, !- Handle
  {4eace3f8-1969-42e9-ad46-56593c7717b4}, !- Source Object
  3,                                      !- Outlet Port
  {def71f2b-9560-4df5-8880-f1f49f6bda4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ed73b8-2329-4e2f-8a76-44ae3801e133}, !- Handle
  {cf9641b0-546d-4841-b49e-ac54cb464525}, !- Source Object
  2,                                      !- Outlet Port
  {51b99a58-4ba6-4fb0-9879-5e92425ccd66}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de98e2e9-c7b1-4cb9-ba54-023b263c4c63}, !- Handle
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.21722550837668,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2602.81,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4950.14,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {110379a9-7ce2-4c6a-9b0b-618eab979757}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {6962272c-3e59-4c83-ad1d-f7d13d48749b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2969d3f8-5b16-4a07-b22d-da88bb970fbd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {88328596-d6c3-4452-a764-e370d3ff5e33}, !- Control Zone Name
  {44c541d5-b527-4e7c-9e09-6cf6ae4014e2}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {7266c157-3154-4d6b-87d7-98aca0f62928}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0255869488034993,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.21722550837668,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e0d43e1-59a2-4bae-9e88-89b7c94d361d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d9b5bd85-f4b4-4c1e-9de6-5fd9858622f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d9b5bd85-f4b4-4c1e-9de6-5fd9858622f9}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b3535aa-bc11-4aa2-8011-c8e7dd272339}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System, !- Name
  {7266c157-3154-4d6b-87d7-98aca0f62928}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f9cfec31-7e56-499c-b9c6-3d9e7c871ffe}, !- Mixed Air Node Name
  {6f38a059-af36-47c0-b177-fde51fc3bc52}, !- Outdoor Air Stream Node Name
  {f69ec68c-a413-4363-8dc0-7999098fe0da}, !- Relief Air Stream Node Name
  {d1e40d1d-57e6-4da8-9a26-f5bda33e68df}; !- Return Air Stream Node Name

OS:Node,
  {51edfe7b-9eda-4a61-a483-56d8040a7751}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6f38a059-af36-47c0-b177-fde51fc3bc52}; !- Outlet Port

OS:Connection,
  {6f38a059-af36-47c0-b177-fde51fc3bc52}, !- Handle
  {51edfe7b-9eda-4a61-a483-56d8040a7751}, !- Source Object
  3,                                      !- Outlet Port
  {4b3535aa-bc11-4aa2-8011-c8e7dd272339}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {176d2010-0bb2-422a-8868-76b88def9244}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {f69ec68c-a413-4363-8dc0-7999098fe0da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f69ec68c-a413-4363-8dc0-7999098fe0da}, !- Handle
  {4b3535aa-bc11-4aa2-8011-c8e7dd272339}, !- Source Object
  7,                                      !- Outlet Port
  {176d2010-0bb2-422a-8868-76b88def9244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e40d1d-57e6-4da8-9a26-f5bda33e68df}, !- Handle
  {5af62e39-4f5a-4c66-9699-2fef3434b467}, !- Source Object
  3,                                      !- Outlet Port
  {4b3535aa-bc11-4aa2-8011-c8e7dd272339}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6962272c-3e59-4c83-ad1d-f7d13d48749b}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {137fe851-a42b-435d-a153-08338ce65274}, !- Control Zone or Zone List Name
  {022fcda0-f0b4-4212-8a2c-bb6a10cd0a7f}, !- Cooling Control Zone or Zone List Name
  {e22457d9-2cb5-4b44-b0c0-16e9b09bee27}, !- Heating Control Zone or Zone List Name
  {9b906320-59f1-41e0-8543-e613bd11796f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {137fe851-a42b-435d-a153-08338ce65274}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {022fcda0-f0b4-4212-8a2c-bb6a10cd0a7f}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e22457d9-2cb5-4b44-b0c0-16e9b09bee27}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9b906320-59f1-41e0-8543-e613bd11796f}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {e2980439-71e5-4357-88f3-3bf7e3465065}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f270c578-3e7c-440a-bada-b11220726005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e281fdd0-2569-413a-90e0-86167bf7444f}, !- Handle
  {5b20f68c-a94b-4bde-a0b5-ce7f520e2d2d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a2d0867b-4ab5-4d63-ac8d-19f4b32e3068}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {906f6756-103b-4940-8bfb-ae8bb42bff68}, !- Availability Schedule
  {92e299b5-4fed-46cd-8259-09bdb0360754}, !- Availability Manager List Name
  0.538845939199325,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {023031ac-6244-42fc-91cc-1df8422ad46f}, !- Supply Side Inlet Node Name
  {314f3035-3bb5-4299-b7c6-db8579b09ebd}, !- Demand Side Outlet Node Name
  {d9a0c222-fef0-4ca6-9764-f058131065c4}, !- Demand Side Inlet Node A
  {bf6e7f75-5feb-4b30-bd90-d8b0c3c2d1b6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8b8bd6af-a64e-419f-a57b-5d1c04982b0d}, !- Demand Mixer Name
  {01bf6160-fb42-4eac-9bd4-4e87b65c962c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e24fbe2-c3e3-4450-8b6e-686bd6df6d9d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {023031ac-6244-42fc-91cc-1df8422ad46f}, !- Inlet Port
  {5eb02027-22d4-4100-95f8-34ef5fde55c0}; !- Outlet Port

OS:Node,
  {0ec51cdc-df5b-448d-8ee5-cee8c758a1f6}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9c0e3b7f-d3f4-4c10-ad8d-c623461c68a3}, !- Inlet Port
  {bf6e7f75-5feb-4b30-bd90-d8b0c3c2d1b6}; !- Outlet Port

OS:Connection,
  {023031ac-6244-42fc-91cc-1df8422ad46f}, !- Handle
  {a2d0867b-4ab5-4d63-ac8d-19f4b32e3068}, !- Source Object
  9,                                      !- Outlet Port
  {2e24fbe2-c3e3-4450-8b6e-686bd6df6d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6e7f75-5feb-4b30-bd90-d8b0c3c2d1b6}, !- Handle
  {0ec51cdc-df5b-448d-8ee5-cee8c758a1f6}, !- Source Object
  3,                                      !- Outlet Port
  {a2d0867b-4ab5-4d63-ac8d-19f4b32e3068}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {47cb06ec-753b-4877-8459-7aee845ff636}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d9a0c222-fef0-4ca6-9764-f058131065c4}, !- Inlet Port
  {215dc96a-301d-4c60-b54f-c0fc1afcbf91}; !- Outlet Port

OS:Node,
  {74a6b94d-5606-4944-abb0-382c945474de}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a99a6d0f-a5dc-4ea7-985c-a373f0b7cd34}, !- Inlet Port
  {314f3035-3bb5-4299-b7c6-db8579b09ebd}; !- Outlet Port

OS:Connection,
  {d9a0c222-fef0-4ca6-9764-f058131065c4}, !- Handle
  {a2d0867b-4ab5-4d63-ac8d-19f4b32e3068}, !- Source Object
  11,                                     !- Outlet Port
  {47cb06ec-753b-4877-8459-7aee845ff636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {314f3035-3bb5-4299-b7c6-db8579b09ebd}, !- Handle
  {74a6b94d-5606-4944-abb0-382c945474de}, !- Source Object
  3,                                      !- Outlet Port
  {a2d0867b-4ab5-4d63-ac8d-19f4b32e3068}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {01bf6160-fb42-4eac-9bd4-4e87b65c962c}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {215dc96a-301d-4c60-b54f-c0fc1afcbf91}, !- Inlet Node Name
  {86ce33be-4875-4a17-972e-c031a26b4169}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8b8bd6af-a64e-419f-a57b-5d1c04982b0d}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {a99a6d0f-a5dc-4ea7-985c-a373f0b7cd34}, !- Outlet Node Name
  {a2567292-c5ff-4c16-a7b2-87cb26f4e18c}; !- Inlet Node Name 1

OS:Connection,
  {215dc96a-301d-4c60-b54f-c0fc1afcbf91}, !- Handle
  {47cb06ec-753b-4877-8459-7aee845ff636}, !- Source Object
  3,                                      !- Outlet Port
  {01bf6160-fb42-4eac-9bd4-4e87b65c962c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99a6d0f-a5dc-4ea7-985c-a373f0b7cd34}, !- Handle
  {8b8bd6af-a64e-419f-a57b-5d1c04982b0d}, !- Source Object
  2,                                      !- Outlet Port
  {74a6b94d-5606-4944-abb0-382c945474de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {31d4a04c-6ed3-4c1b-af74-ca648ad4359a}, !- Handle
  {a2d0867b-4ab5-4d63-ac8d-19f4b32e3068}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.538845939199325,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6381.5,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  13812,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {92e299b5-4fed-46cd-8259-09bdb0360754}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {6231a792-b1a3-47b2-8826-f3a6758c6e67}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {af9b937e-6825-4dc1-9099-aeb87a02a1f9}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e7b69a18-59b5-456d-97be-40a7b1b97b24}, !- Control Zone Name
  {0ec51cdc-df5b-448d-8ee5-cee8c758a1f6}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {66338a32-0445-496f-ba08-f7edf354623b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0724115325509989,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.538845939199325,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b9148546-427b-42df-93d2-c19382d763cf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {447ebd7b-d8d5-4331-9b04-31998717bffd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {447ebd7b-d8d5-4331-9b04-31998717bffd}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6c198aa6-429a-4ea2-8f9b-3abe39a1b42a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System, !- Name
  {66338a32-0445-496f-ba08-f7edf354623b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e01619a1-45a1-4b75-b358-1e230b362358}, !- Mixed Air Node Name
  {c61241bc-b1bd-4ba5-b9a4-bcb40ce16407}, !- Outdoor Air Stream Node Name
  {5eeeb503-f227-4c67-af70-e3a7de8bbe47}, !- Relief Air Stream Node Name
  {5eb02027-22d4-4100-95f8-34ef5fde55c0}; !- Return Air Stream Node Name

OS:Node,
  {90cc1a19-cbe2-4b9b-8a08-6861cd2003d8}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c61241bc-b1bd-4ba5-b9a4-bcb40ce16407}; !- Outlet Port

OS:Connection,
  {c61241bc-b1bd-4ba5-b9a4-bcb40ce16407}, !- Handle
  {90cc1a19-cbe2-4b9b-8a08-6861cd2003d8}, !- Source Object
  3,                                      !- Outlet Port
  {6c198aa6-429a-4ea2-8f9b-3abe39a1b42a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac01c9e6-38e2-4e7c-a8b1-1f80320087f3}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {5eeeb503-f227-4c67-af70-e3a7de8bbe47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5eeeb503-f227-4c67-af70-e3a7de8bbe47}, !- Handle
  {6c198aa6-429a-4ea2-8f9b-3abe39a1b42a}, !- Source Object
  7,                                      !- Outlet Port
  {ac01c9e6-38e2-4e7c-a8b1-1f80320087f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb02027-22d4-4100-95f8-34ef5fde55c0}, !- Handle
  {2e24fbe2-c3e3-4450-8b6e-686bd6df6d9d}, !- Source Object
  3,                                      !- Outlet Port
  {6c198aa6-429a-4ea2-8f9b-3abe39a1b42a}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6231a792-b1a3-47b2-8826-f3a6758c6e67}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5cc2df54-9812-4285-aca8-c5b2f103eb9d}, !- Control Zone or Zone List Name
  {24967d3c-16d6-4f42-83ec-f0f56532b539}, !- Cooling Control Zone or Zone List Name
  {be8495a0-fd24-4ce7-b589-19088ae5d428}, !- Heating Control Zone or Zone List Name
  {20b955c6-33a2-4877-a373-aa386c448c67}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5cc2df54-9812-4285-aca8-c5b2f103eb9d}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {24967d3c-16d6-4f42-83ec-f0f56532b539}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be8495a0-fd24-4ce7-b589-19088ae5d428}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {20b955c6-33a2-4877-a373-aa386c448c67}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {35d6799d-9cad-4f3a-8141-7a856460440c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {fc676ff6-c841-4108-8ded-570235ad3648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f8eca5-c694-41b4-9736-5b8c55c415b7}, !- Handle
  {041cd78f-47fc-4023-b273-f73c862a58d8}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4aad0c59-9a24-4059-867c-cc25b39cc339}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7d3967f4-4454-4c3d-8176-9ae4fae9f953}, !- Availability Schedule
  {22a2db0d-5019-4708-9d40-262158165f23}, !- Availability Manager List Name
  0.113704561004766,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f01787b-e5a2-4d8c-b615-87ab506ea0dd}, !- Supply Side Inlet Node Name
  {56b26e88-e476-4d16-993a-b449a0ca36ca}, !- Demand Side Outlet Node Name
  {73167188-4db2-4032-9ef2-92c47fcd1fac}, !- Demand Side Inlet Node A
  {84b8ca23-70b7-4efa-ba07-54b624178811}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {27071f35-8a13-486d-922e-6f2963d4f4ff}, !- Demand Mixer Name
  {5b729cbe-c6e3-4587-8b42-d3ed67f2df25}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {55967184-5699-4fcc-8ee4-e60e3b25b0f1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {9f01787b-e5a2-4d8c-b615-87ab506ea0dd}, !- Inlet Port
  {bd526c45-4dc6-4be1-8630-e8a29bfc030f}; !- Outlet Port

OS:Node,
  {e9759aa9-b4fb-497a-bedc-1f0495a9d240}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b44e7fe5-9322-4781-9566-94d7ef459196}, !- Inlet Port
  {84b8ca23-70b7-4efa-ba07-54b624178811}; !- Outlet Port

OS:Connection,
  {9f01787b-e5a2-4d8c-b615-87ab506ea0dd}, !- Handle
  {4aad0c59-9a24-4059-867c-cc25b39cc339}, !- Source Object
  9,                                      !- Outlet Port
  {55967184-5699-4fcc-8ee4-e60e3b25b0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b8ca23-70b7-4efa-ba07-54b624178811}, !- Handle
  {e9759aa9-b4fb-497a-bedc-1f0495a9d240}, !- Source Object
  3,                                      !- Outlet Port
  {4aad0c59-9a24-4059-867c-cc25b39cc339}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a592a73c-d10a-4e08-95ad-1fca36cba7ba}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {73167188-4db2-4032-9ef2-92c47fcd1fac}, !- Inlet Port
  {77039a84-3c92-45e5-8243-9a8876e17034}; !- Outlet Port

OS:Node,
  {ad11a9fe-47c6-4e09-b1a1-b1718342782c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {075acec5-50d0-4df0-888d-db5c4c7be429}, !- Inlet Port
  {56b26e88-e476-4d16-993a-b449a0ca36ca}; !- Outlet Port

OS:Connection,
  {73167188-4db2-4032-9ef2-92c47fcd1fac}, !- Handle
  {4aad0c59-9a24-4059-867c-cc25b39cc339}, !- Source Object
  11,                                     !- Outlet Port
  {a592a73c-d10a-4e08-95ad-1fca36cba7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b26e88-e476-4d16-993a-b449a0ca36ca}, !- Handle
  {ad11a9fe-47c6-4e09-b1a1-b1718342782c}, !- Source Object
  3,                                      !- Outlet Port
  {4aad0c59-9a24-4059-867c-cc25b39cc339}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5b729cbe-c6e3-4587-8b42-d3ed67f2df25}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {77039a84-3c92-45e5-8243-9a8876e17034}, !- Inlet Node Name
  {e5b8997c-1b9f-41da-ab89-8a42dfbb544e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {27071f35-8a13-486d-922e-6f2963d4f4ff}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {075acec5-50d0-4df0-888d-db5c4c7be429}, !- Outlet Node Name
  {584c3a7b-4146-40dd-95a2-e35aff22e3ce}; !- Inlet Node Name 1

OS:Connection,
  {77039a84-3c92-45e5-8243-9a8876e17034}, !- Handle
  {a592a73c-d10a-4e08-95ad-1fca36cba7ba}, !- Source Object
  3,                                      !- Outlet Port
  {5b729cbe-c6e3-4587-8b42-d3ed67f2df25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075acec5-50d0-4df0-888d-db5c4c7be429}, !- Handle
  {27071f35-8a13-486d-922e-6f2963d4f4ff}, !- Source Object
  2,                                      !- Outlet Port
  {ad11a9fe-47c6-4e09-b1a1-b1718342782c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30a6d243-3808-4e85-bc4c-0b719119f141}, !- Handle
  {4aad0c59-9a24-4059-867c-cc25b39cc339}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.113704561004766,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  968.93,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3554.84,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {22a2db0d-5019-4708-9d40-262158165f23}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {3bdd9b0c-a191-4d84-b7c7-69bc306ef626}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5c6f86b6-dea8-4887-9313-389a87a2aed4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0447927d-969b-48b7-8bbf-ce3a5c78e29c}, !- Control Zone Name
  {e9759aa9-b4fb-497a-bedc-1f0495a9d240}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {95a9c2ad-1272-4ffa-8e4e-551957c8fc08}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.113704561004766,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5b497df0-f9af-4592-890c-fd7cc35cd339}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7a9fa62a-ba07-43eb-b3ec-8a79ff7594f2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7a9fa62a-ba07-43eb-b3ec-8a79ff7594f2}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3d339bba-c7f5-4061-870f-7819387c04ff}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System, !- Name
  {95a9c2ad-1272-4ffa-8e4e-551957c8fc08}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {17a9ee94-d461-438e-8a79-e852566c9370}, !- Mixed Air Node Name
  {5c29dd4b-21d3-4c19-8ee6-469b826282f4}, !- Outdoor Air Stream Node Name
  {47e15bdf-53d1-4417-a1cb-76e973a50dc5}, !- Relief Air Stream Node Name
  {bd526c45-4dc6-4be1-8630-e8a29bfc030f}; !- Return Air Stream Node Name

OS:Node,
  {9e751cd3-93d0-416b-80c6-32018ea5f0c3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5c29dd4b-21d3-4c19-8ee6-469b826282f4}; !- Outlet Port

OS:Connection,
  {5c29dd4b-21d3-4c19-8ee6-469b826282f4}, !- Handle
  {9e751cd3-93d0-416b-80c6-32018ea5f0c3}, !- Source Object
  3,                                      !- Outlet Port
  {3d339bba-c7f5-4061-870f-7819387c04ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d06cbda1-bc39-4430-8563-f7c940167f0e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {47e15bdf-53d1-4417-a1cb-76e973a50dc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47e15bdf-53d1-4417-a1cb-76e973a50dc5}, !- Handle
  {3d339bba-c7f5-4061-870f-7819387c04ff}, !- Source Object
  7,                                      !- Outlet Port
  {d06cbda1-bc39-4430-8563-f7c940167f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd526c45-4dc6-4be1-8630-e8a29bfc030f}, !- Handle
  {55967184-5699-4fcc-8ee4-e60e3b25b0f1}, !- Source Object
  3,                                      !- Outlet Port
  {3d339bba-c7f5-4061-870f-7819387c04ff}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3bdd9b0c-a191-4d84-b7c7-69bc306ef626}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5bc1a2b9-9888-4892-8afd-0191910e084b}, !- Control Zone or Zone List Name
  {514ea18b-b3eb-428c-a36c-c0e60f63cd3b}, !- Cooling Control Zone or Zone List Name
  {9d0f6292-5077-44a7-8692-8360622f3254}, !- Heating Control Zone or Zone List Name
  {7ad1e643-61a3-41e8-9f5b-c860a11c1e1b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5bc1a2b9-9888-4892-8afd-0191910e084b}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {514ea18b-b3eb-428c-a36c-c0e60f63cd3b}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9d0f6292-5077-44a7-8692-8360622f3254}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7ad1e643-61a3-41e8-9f5b-c860a11c1e1b}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {deddcdc0-3137-435b-b12f-5b59dbcb2fe6}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {04b5eba8-1777-473c-88fc-61ab4a67afe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c804a29b-0e36-4fde-8848-5408f4956a53}, !- Handle
  {f3fc1d06-f261-49d1-ad5b-c1fc012034ef}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e0ea48cc-5428-4db5-884b-36ca51c0eba3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3b18902-3b9b-4249-898f-6ce0d3ea8ab8}, !- Availability Schedule
  {41d9f009-e6ea-4699-9fed-cc1ba0d8f5b9}, !- Availability Manager List Name
  0.113790318018124,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21012c2b-84a2-4f8c-8061-cadcf14af51f}, !- Supply Side Inlet Node Name
  {f3562f24-3e81-4103-8b48-7c65c4f1af7e}, !- Demand Side Outlet Node Name
  {4c79f8c1-baeb-4285-9f3d-87ab465cc95a}, !- Demand Side Inlet Node A
  {b997d0c4-3171-4536-8ee5-23f890fce214}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {db22dc25-47d1-48ae-91e4-3d782b4b953c}, !- Demand Mixer Name
  {17db6dca-c721-42df-9c98-166128560097}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d304de34-2d62-4c08-9ebb-cfda4e67524f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {21012c2b-84a2-4f8c-8061-cadcf14af51f}, !- Inlet Port
  {9bf2abec-d630-4b3f-9cfe-f0a4b82463fa}; !- Outlet Port

OS:Node,
  {df5001df-2d7d-4781-8a0e-b931622c7ed1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {319404ba-da6b-4c69-ba72-b25b1b37bd61}, !- Inlet Port
  {b997d0c4-3171-4536-8ee5-23f890fce214}; !- Outlet Port

OS:Connection,
  {21012c2b-84a2-4f8c-8061-cadcf14af51f}, !- Handle
  {e0ea48cc-5428-4db5-884b-36ca51c0eba3}, !- Source Object
  9,                                      !- Outlet Port
  {d304de34-2d62-4c08-9ebb-cfda4e67524f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b997d0c4-3171-4536-8ee5-23f890fce214}, !- Handle
  {df5001df-2d7d-4781-8a0e-b931622c7ed1}, !- Source Object
  3,                                      !- Outlet Port
  {e0ea48cc-5428-4db5-884b-36ca51c0eba3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2b751b2f-19eb-409a-b1cc-dfce31705f7c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {4c79f8c1-baeb-4285-9f3d-87ab465cc95a}, !- Inlet Port
  {fc14d6d3-78a9-430d-9fed-1abb827cae1d}; !- Outlet Port

OS:Node,
  {723b9cda-8251-4aed-a8d8-fe1992d30d14}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c5d52feb-e60f-4d7e-849b-210437d1c3e7}, !- Inlet Port
  {f3562f24-3e81-4103-8b48-7c65c4f1af7e}; !- Outlet Port

OS:Connection,
  {4c79f8c1-baeb-4285-9f3d-87ab465cc95a}, !- Handle
  {e0ea48cc-5428-4db5-884b-36ca51c0eba3}, !- Source Object
  11,                                     !- Outlet Port
  {2b751b2f-19eb-409a-b1cc-dfce31705f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3562f24-3e81-4103-8b48-7c65c4f1af7e}, !- Handle
  {723b9cda-8251-4aed-a8d8-fe1992d30d14}, !- Source Object
  3,                                      !- Outlet Port
  {e0ea48cc-5428-4db5-884b-36ca51c0eba3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17db6dca-c721-42df-9c98-166128560097}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {fc14d6d3-78a9-430d-9fed-1abb827cae1d}, !- Inlet Node Name
  {de4d3533-ebf6-48d3-b508-ab235caa226b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {db22dc25-47d1-48ae-91e4-3d782b4b953c}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {c5d52feb-e60f-4d7e-849b-210437d1c3e7}, !- Outlet Node Name
  {be07284c-36a1-405a-b3d5-b4cdd8326603}; !- Inlet Node Name 1

OS:Connection,
  {fc14d6d3-78a9-430d-9fed-1abb827cae1d}, !- Handle
  {2b751b2f-19eb-409a-b1cc-dfce31705f7c}, !- Source Object
  3,                                      !- Outlet Port
  {17db6dca-c721-42df-9c98-166128560097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d52feb-e60f-4d7e-849b-210437d1c3e7}, !- Handle
  {db22dc25-47d1-48ae-91e4-3d782b4b953c}, !- Source Object
  2,                                      !- Outlet Port
  {723b9cda-8251-4aed-a8d8-fe1992d30d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a233d595-cd17-41b0-9554-8e8869cac47e}, !- Handle
  {e0ea48cc-5428-4db5-884b-36ca51c0eba3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.113790318018124,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1332.06,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3557.17,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {41d9f009-e6ea-4699-9fed-cc1ba0d8f5b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {1a65f891-65cd-42bc-9bfd-7e15347f2e6e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {520e0145-dae5-41ca-a28d-36ae98c069ac}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6fa00e13-f9f1-453c-b5c4-b1b9d76c0688}, !- Control Zone Name
  {df5001df-2d7d-4781-8a0e-b931622c7ed1}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {cc164324-52fe-46cc-b38e-cde27ebf356a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.113790318018124,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e337accd-d9ff-4e8a-9c3c-b8939f9482ad}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f19d8718-8fa8-4c22-bb06-03b3ac7260d7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f19d8718-8fa8-4c22-bb06-03b3ac7260d7}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b221b3e1-8d2a-4f98-b034-298e562b842d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System, !- Name
  {cc164324-52fe-46cc-b38e-cde27ebf356a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {580dc684-6e9e-4609-b1fa-5c02e5587023}, !- Mixed Air Node Name
  {873b4c1f-b4ab-4141-995b-44c3e3724d81}, !- Outdoor Air Stream Node Name
  {fac9d996-8cce-4713-be58-e116ffcb5697}, !- Relief Air Stream Node Name
  {9bf2abec-d630-4b3f-9cfe-f0a4b82463fa}; !- Return Air Stream Node Name

OS:Node,
  {d60844fc-cbb3-448a-90d0-659a9d8fc923}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {873b4c1f-b4ab-4141-995b-44c3e3724d81}; !- Outlet Port

OS:Connection,
  {873b4c1f-b4ab-4141-995b-44c3e3724d81}, !- Handle
  {d60844fc-cbb3-448a-90d0-659a9d8fc923}, !- Source Object
  3,                                      !- Outlet Port
  {b221b3e1-8d2a-4f98-b034-298e562b842d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ba202931-f747-4ac5-96b0-8019a5121d69}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {fac9d996-8cce-4713-be58-e116ffcb5697}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fac9d996-8cce-4713-be58-e116ffcb5697}, !- Handle
  {b221b3e1-8d2a-4f98-b034-298e562b842d}, !- Source Object
  7,                                      !- Outlet Port
  {ba202931-f747-4ac5-96b0-8019a5121d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf2abec-d630-4b3f-9cfe-f0a4b82463fa}, !- Handle
  {d304de34-2d62-4c08-9ebb-cfda4e67524f}, !- Source Object
  3,                                      !- Outlet Port
  {b221b3e1-8d2a-4f98-b034-298e562b842d}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1a65f891-65cd-42bc-9bfd-7e15347f2e6e}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1565b609-b250-4faf-a7cd-574ddd49da0c}, !- Control Zone or Zone List Name
  {9a8db4a9-28c2-4c45-ba0d-91ba19bc3a7b}, !- Cooling Control Zone or Zone List Name
  {bd277342-6e03-4f6a-a52a-6513ee55e2ac}, !- Heating Control Zone or Zone List Name
  {8dcff93e-9630-4ed2-a1f9-a51dcf694012}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1565b609-b250-4faf-a7cd-574ddd49da0c}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {9a8db4a9-28c2-4c45-ba0d-91ba19bc3a7b}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bd277342-6e03-4f6a-a52a-6513ee55e2ac}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8dcff93e-9630-4ed2-a1f9-a51dcf694012}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {53439603-a750-4ab3-8602-de73e93ee614}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {9c1c6395-bac9-48b7-8984-27fa7cb8e049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126ce41e-793b-4b8d-aff9-0ee6273f0072}, !- Handle
  {6e2ae759-6038-42cc-974a-ec96c9db193e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b2e730a4-bdf8-4e58-9715-da4faba9f9e1}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {36139f18-8008-44b7-b236-5f47496b0d41}, !- Availability Schedule
  {373b27b6-b6ba-4025-a459-a57e4e5428d1}, !- Availability Manager List Name
  0.789122320209506,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fe43bb55-e59f-424e-8c3f-d913733772b1}, !- Supply Side Inlet Node Name
  {e530693c-3fa9-4b5f-a0d3-3bda8f1261d0}, !- Demand Side Outlet Node Name
  {40779531-36da-4171-991f-cf81dbef6aa8}, !- Demand Side Inlet Node A
  {e4289022-41e6-423a-80ad-51acf544fb86}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d40b531e-61bd-4cd6-8981-04b2d0de0b1f}, !- Demand Mixer Name
  {7fdd5fad-89c4-4344-82fc-dede176d2ba3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {725da843-656f-45fc-ab30-8cd7a94f64da}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {fe43bb55-e59f-424e-8c3f-d913733772b1}, !- Inlet Port
  {a47fedee-f100-409c-84a9-31fe1a4758f1}; !- Outlet Port

OS:Node,
  {9da7884c-aba9-43af-8b39-f887b54fea0e}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {876b9159-55c0-4140-baee-82bcc804b934}, !- Inlet Port
  {e4289022-41e6-423a-80ad-51acf544fb86}; !- Outlet Port

OS:Connection,
  {fe43bb55-e59f-424e-8c3f-d913733772b1}, !- Handle
  {b2e730a4-bdf8-4e58-9715-da4faba9f9e1}, !- Source Object
  9,                                      !- Outlet Port
  {725da843-656f-45fc-ab30-8cd7a94f64da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4289022-41e6-423a-80ad-51acf544fb86}, !- Handle
  {9da7884c-aba9-43af-8b39-f887b54fea0e}, !- Source Object
  3,                                      !- Outlet Port
  {b2e730a4-bdf8-4e58-9715-da4faba9f9e1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {19959904-11ea-4525-9e19-219c763a4574}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {40779531-36da-4171-991f-cf81dbef6aa8}, !- Inlet Port
  {8cc18fad-9bd2-43d8-9d5f-aa916121c73f}; !- Outlet Port

OS:Node,
  {3138349d-faa9-4fad-aeae-9c36461e7df2}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {d549df73-b8c7-41c1-a40e-8fef3bd7a689}, !- Inlet Port
  {e530693c-3fa9-4b5f-a0d3-3bda8f1261d0}; !- Outlet Port

OS:Connection,
  {40779531-36da-4171-991f-cf81dbef6aa8}, !- Handle
  {b2e730a4-bdf8-4e58-9715-da4faba9f9e1}, !- Source Object
  11,                                     !- Outlet Port
  {19959904-11ea-4525-9e19-219c763a4574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e530693c-3fa9-4b5f-a0d3-3bda8f1261d0}, !- Handle
  {3138349d-faa9-4fad-aeae-9c36461e7df2}, !- Source Object
  3,                                      !- Outlet Port
  {b2e730a4-bdf8-4e58-9715-da4faba9f9e1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7fdd5fad-89c4-4344-82fc-dede176d2ba3}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {8cc18fad-9bd2-43d8-9d5f-aa916121c73f}, !- Inlet Node Name
  {9de6e6c5-8f56-4def-83b5-cef53f59ca3c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d40b531e-61bd-4cd6-8981-04b2d0de0b1f}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {d549df73-b8c7-41c1-a40e-8fef3bd7a689}, !- Outlet Node Name
  {416137c1-9701-4a9b-90b4-48def27ebfa5}; !- Inlet Node Name 1

OS:Connection,
  {8cc18fad-9bd2-43d8-9d5f-aa916121c73f}, !- Handle
  {19959904-11ea-4525-9e19-219c763a4574}, !- Source Object
  3,                                      !- Outlet Port
  {7fdd5fad-89c4-4344-82fc-dede176d2ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d549df73-b8c7-41c1-a40e-8fef3bd7a689}, !- Handle
  {d40b531e-61bd-4cd6-8981-04b2d0de0b1f}, !- Source Object
  2,                                      !- Outlet Port
  {3138349d-faa9-4fad-aeae-9c36461e7df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3d5d7541-875d-4b31-a9e3-25e4010517fa}, !- Handle
  {b2e730a4-bdf8-4e58-9715-da4faba9f9e1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.789122320209506,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9579.63,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  22188.54,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {373b27b6-b6ba-4025-a459-a57e4e5428d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {930a3970-c9c1-40e8-a4da-a96465a3f398}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f40a740e-bfaf-4af3-8459-30516a9f22af}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2f475775-2d76-4450-a7a3-8a38a7160db3}, !- Control Zone Name
  {9da7884c-aba9-43af-8b39-f887b54fea0e}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {2798613f-46d4-4ec0-99a1-3ae3ce554ccc}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0724115325509989,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.789122320209506,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {44322d2d-ad4d-4e5e-aafb-bd4f06c3ec26}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4af1f7f7-d381-4c37-a913-1104668050b7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4af1f7f7-d381-4c37-a913-1104668050b7}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8ca8e940-6810-4ebb-956e-8951b4c0cbbf}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC OA System, !- Name
  {2798613f-46d4-4ec0-99a1-3ae3ce554ccc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7eb38bfc-87ee-40af-8f8c-4fe6ff90efca}, !- Mixed Air Node Name
  {93ae342c-6041-4e6f-b42e-e4113493a569}, !- Outdoor Air Stream Node Name
  {96eb052f-82cf-4715-8f20-e1fb7e7c46b2}, !- Relief Air Stream Node Name
  {a47fedee-f100-409c-84a9-31fe1a4758f1}; !- Return Air Stream Node Name

OS:Node,
  {ee65865d-4276-41d9-9e38-af394dcf23b8}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {93ae342c-6041-4e6f-b42e-e4113493a569}; !- Outlet Port

OS:Connection,
  {93ae342c-6041-4e6f-b42e-e4113493a569}, !- Handle
  {ee65865d-4276-41d9-9e38-af394dcf23b8}, !- Source Object
  3,                                      !- Outlet Port
  {8ca8e940-6810-4ebb-956e-8951b4c0cbbf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df80f90c-653f-40fc-8a9f-fc66d12d12a7}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Relief Air Node, !- Name
  {96eb052f-82cf-4715-8f20-e1fb7e7c46b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96eb052f-82cf-4715-8f20-e1fb7e7c46b2}, !- Handle
  {8ca8e940-6810-4ebb-956e-8951b4c0cbbf}, !- Source Object
  7,                                      !- Outlet Port
  {df80f90c-653f-40fc-8a9f-fc66d12d12a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a47fedee-f100-409c-84a9-31fe1a4758f1}, !- Handle
  {725da843-656f-45fc-ab30-8cd7a94f64da}, !- Source Object
  3,                                      !- Outlet Port
  {8ca8e940-6810-4ebb-956e-8951b4c0cbbf}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {930a3970-c9c1-40e8-a4da-a96465a3f398}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {02de82cc-871d-4451-9880-c98ec6ca33ee}, !- Control Zone or Zone List Name
  {587dc394-8596-404b-92e9-3e0587add6a9}, !- Cooling Control Zone or Zone List Name
  {a26df398-8b37-4936-ba3a-1580cf7d8532}, !- Heating Control Zone or Zone List Name
  {3cc8de1f-1e94-4316-bd0f-da244ee50e84}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {02de82cc-871d-4451-9880-c98ec6ca33ee}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {587dc394-8596-404b-92e9-3e0587add6a9}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a26df398-8b37-4936-ba3a-1580cf7d8532}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3cc8de1f-1e94-4316-bd0f-da244ee50e84}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {cd5373ed-0051-44f6-921d-91fc72543fef}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e4b9b673-9f18-4149-9f69-2f9f338ad5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655727ea-d769-4f03-abd5-9f2e3939dd94}, !- Handle
  {2962af42-9f43-467e-8f6e-305eaf7506e9}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ef525abd-6780-4d12-b7f0-00bade33234c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d90ee956-846e-4930-ab2a-8a0be149219b}, !- Availability Schedule
  {a06d632a-95c7-443f-abce-078c6929610d}, !- Availability Manager List Name
  0.156219837745125,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1fd17d7e-97a1-4de0-ba98-8e1d3b88bb99}, !- Supply Side Inlet Node Name
  {3311402a-89b8-4a5d-8218-08cbff4d5825}, !- Demand Side Outlet Node Name
  {8acc6b62-de9a-415c-bb46-eb1c63041944}, !- Demand Side Inlet Node A
  {28da0f87-55f0-463a-a2ef-23eac980c48e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {364e9310-6fe7-4b44-819b-e1969d25a24b}, !- Demand Mixer Name
  {95aa6e20-51a1-4f55-b26e-3b10b165e8ed}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2dc20ba8-d3a0-48cb-8cac-ae7b4d3bef42}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {1fd17d7e-97a1-4de0-ba98-8e1d3b88bb99}, !- Inlet Port
  {fb9bbacf-3473-48aa-8732-095ff3db08b8}; !- Outlet Port

OS:Node,
  {c366aee8-226c-4bf7-96a2-b298021b2e46}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {0e08c18c-919f-4812-a54f-b5e00febac14}, !- Inlet Port
  {28da0f87-55f0-463a-a2ef-23eac980c48e}; !- Outlet Port

OS:Connection,
  {1fd17d7e-97a1-4de0-ba98-8e1d3b88bb99}, !- Handle
  {ef525abd-6780-4d12-b7f0-00bade33234c}, !- Source Object
  9,                                      !- Outlet Port
  {2dc20ba8-d3a0-48cb-8cac-ae7b4d3bef42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28da0f87-55f0-463a-a2ef-23eac980c48e}, !- Handle
  {c366aee8-226c-4bf7-96a2-b298021b2e46}, !- Source Object
  3,                                      !- Outlet Port
  {ef525abd-6780-4d12-b7f0-00bade33234c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ad4c6672-6bca-4eff-8f0e-aa915b8b765e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {8acc6b62-de9a-415c-bb46-eb1c63041944}, !- Inlet Port
  {dd837cda-6a53-4a83-a168-b9937d9da557}; !- Outlet Port

OS:Node,
  {01945142-be0b-4e6c-b45a-994127cd3b12}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {b384e113-5f70-4b93-9565-6443c23d919e}, !- Inlet Port
  {3311402a-89b8-4a5d-8218-08cbff4d5825}; !- Outlet Port

OS:Connection,
  {8acc6b62-de9a-415c-bb46-eb1c63041944}, !- Handle
  {ef525abd-6780-4d12-b7f0-00bade33234c}, !- Source Object
  11,                                     !- Outlet Port
  {ad4c6672-6bca-4eff-8f0e-aa915b8b765e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3311402a-89b8-4a5d-8218-08cbff4d5825}, !- Handle
  {01945142-be0b-4e6c-b45a-994127cd3b12}, !- Source Object
  3,                                      !- Outlet Port
  {ef525abd-6780-4d12-b7f0-00bade33234c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {95aa6e20-51a1-4f55-b26e-3b10b165e8ed}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {dd837cda-6a53-4a83-a168-b9937d9da557}, !- Inlet Node Name
  {1857225d-44d9-4087-a0a2-918176318c79}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {364e9310-6fe7-4b44-819b-e1969d25a24b}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {b384e113-5f70-4b93-9565-6443c23d919e}, !- Outlet Node Name
  {dd971521-4f68-4c5f-9fc2-a96c44ec0fa4}; !- Inlet Node Name 1

OS:Connection,
  {dd837cda-6a53-4a83-a168-b9937d9da557}, !- Handle
  {ad4c6672-6bca-4eff-8f0e-aa915b8b765e}, !- Source Object
  3,                                      !- Outlet Port
  {95aa6e20-51a1-4f55-b26e-3b10b165e8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b384e113-5f70-4b93-9565-6443c23d919e}, !- Handle
  {364e9310-6fe7-4b44-819b-e1969d25a24b}, !- Source Object
  2,                                      !- Outlet Port
  {01945142-be0b-4e6c-b45a-994127cd3b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a1faf950-fe2e-4592-9286-9199d3c2685a}, !- Handle
  {ef525abd-6780-4d12-b7f0-00bade33234c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.156219837745125,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1509.41,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4710.3,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a06d632a-95c7-443f-abce-078c6929610d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {8dcfa944-acdc-4d2c-a5ef-74e29bfb3d35}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f4afe6f7-8ed5-4bf3-9db3-60fa8cc012d1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {19fb9616-1fbd-43c3-bce7-d69e04066bcc}, !- Control Zone Name
  {c366aee8-226c-4bf7-96a2-b298021b2e46}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {bcc010f1-3a30-4ffb-bb0d-17c24744d206}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.156219837745125,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ae649bdd-a421-4ecb-b377-c87122a6bc02}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {919bce8a-dbea-47fe-aedb-666f7907d303}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {919bce8a-dbea-47fe-aedb-666f7907d303}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {49e86fd0-741b-4140-a566-b3ddde774fff}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC OA System, !- Name
  {bcc010f1-3a30-4ffb-bb0d-17c24744d206}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5383f063-e7fc-4672-a0c4-2436b7f07b9b}, !- Mixed Air Node Name
  {62618c13-6d67-4164-a68b-ac86c8f020ff}, !- Outdoor Air Stream Node Name
  {c8b4ab28-692f-4e05-b0a3-80ba0bbb40f5}, !- Relief Air Stream Node Name
  {fb9bbacf-3473-48aa-8732-095ff3db08b8}; !- Return Air Stream Node Name

OS:Node,
  {62e3cc75-eead-4db3-856a-9c4b0b6e8187}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {62618c13-6d67-4164-a68b-ac86c8f020ff}; !- Outlet Port

OS:Connection,
  {62618c13-6d67-4164-a68b-ac86c8f020ff}, !- Handle
  {62e3cc75-eead-4db3-856a-9c4b0b6e8187}, !- Source Object
  3,                                      !- Outlet Port
  {49e86fd0-741b-4140-a566-b3ddde774fff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {002e69f6-43b6-4b17-945b-f9e05a0c2f85}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {c8b4ab28-692f-4e05-b0a3-80ba0bbb40f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8b4ab28-692f-4e05-b0a3-80ba0bbb40f5}, !- Handle
  {49e86fd0-741b-4140-a566-b3ddde774fff}, !- Source Object
  7,                                      !- Outlet Port
  {002e69f6-43b6-4b17-945b-f9e05a0c2f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9bbacf-3473-48aa-8732-095ff3db08b8}, !- Handle
  {2dc20ba8-d3a0-48cb-8cac-ae7b4d3bef42}, !- Source Object
  3,                                      !- Outlet Port
  {49e86fd0-741b-4140-a566-b3ddde774fff}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8dcfa944-acdc-4d2c-a5ef-74e29bfb3d35}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0aaf5b3d-aba5-4ff0-bb68-fe0e9559ad81}, !- Control Zone or Zone List Name
  {6fc88cfe-3bb0-487d-9a1b-6b4d43b5eceb}, !- Cooling Control Zone or Zone List Name
  {ab0752a9-f8c3-4148-8e66-8ba2b33c39a2}, !- Heating Control Zone or Zone List Name
  {34f5cedd-5efc-47c9-a489-d355eebb974a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0aaf5b3d-aba5-4ff0-bb68-fe0e9559ad81}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {6fc88cfe-3bb0-487d-9a1b-6b4d43b5eceb}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ab0752a9-f8c3-4148-8e66-8ba2b33c39a2}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {34f5cedd-5efc-47c9-a489-d355eebb974a}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {2f742f41-5981-4dd7-bdba-4d9ad0ef35d6}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6626f426-46ef-401b-b3d6-7f2d4c2ade32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53047a8f-e386-4e2d-8c1a-2959b01b0a87}, !- Handle
  {4143f9bf-82b9-4c06-8cba-de24f58f197c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {db949f4b-5fa7-4791-b079-048219aeec37}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8aa10a53-a5de-463b-8f69-b72f891911ec}, !- Availability Schedule
  {eb2960c0-931c-4f62-ad11-8d4fe4945d34}, !- Availability Manager List Name
  0.191935540455058,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3ebc7222-bafd-44b1-96b1-30ca6e0c799d}, !- Supply Side Inlet Node Name
  {81002af4-36a7-428f-a97f-fbc066838abd}, !- Demand Side Outlet Node Name
  {0f54836c-2719-43ed-b1cf-64bf09d7e3de}, !- Demand Side Inlet Node A
  {8dcefddd-266b-4958-bffb-d522677e3651}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3e5a6c25-32f6-4e4b-bedd-0d085dfaa050}, !- Demand Mixer Name
  {cbac1d30-0956-4d55-a8ca-1387ae4f67f0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {061f9b38-4fb1-476e-93a9-8743749e3d7f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {3ebc7222-bafd-44b1-96b1-30ca6e0c799d}, !- Inlet Port
  {ef88c628-f9a5-4a2f-801a-47559ed48bdb}; !- Outlet Port

OS:Node,
  {6f6b4c6e-bfb5-4b8a-a419-9097698ed434}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {a344efa8-aa92-4d1f-8b2a-838928d8e3a3}, !- Inlet Port
  {8dcefddd-266b-4958-bffb-d522677e3651}; !- Outlet Port

OS:Connection,
  {3ebc7222-bafd-44b1-96b1-30ca6e0c799d}, !- Handle
  {db949f4b-5fa7-4791-b079-048219aeec37}, !- Source Object
  9,                                      !- Outlet Port
  {061f9b38-4fb1-476e-93a9-8743749e3d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dcefddd-266b-4958-bffb-d522677e3651}, !- Handle
  {6f6b4c6e-bfb5-4b8a-a419-9097698ed434}, !- Source Object
  3,                                      !- Outlet Port
  {db949f4b-5fa7-4791-b079-048219aeec37}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {075048b8-c768-4480-991e-849c467ceebb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {0f54836c-2719-43ed-b1cf-64bf09d7e3de}, !- Inlet Port
  {7b886287-334e-454e-9637-79e89988be76}; !- Outlet Port

OS:Node,
  {549d5d4a-214b-4a46-8454-4f63b33a76c3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {f909482a-a621-4ae3-bc5c-ae5a7bf79914}, !- Inlet Port
  {81002af4-36a7-428f-a97f-fbc066838abd}; !- Outlet Port

OS:Connection,
  {0f54836c-2719-43ed-b1cf-64bf09d7e3de}, !- Handle
  {db949f4b-5fa7-4791-b079-048219aeec37}, !- Source Object
  11,                                     !- Outlet Port
  {075048b8-c768-4480-991e-849c467ceebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
