  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a17eb929-078c-4903-9979-4d8f7929aab1}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f7039f1b-2198-4e0d-b4fb-4a894c4917fd}, !- Inlet Node Name
  {15c2b780-ae00-4293-aaf7-61f0aade2563}; !- Outlet Node Name

OS:Node,
  {b8c7155f-76d5-4b9a-be89-b2d6de3ffecb}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {57261ba5-24a1-43dd-a353-79d2e7deedd8}, !- Inlet Port
  {f7039f1b-2198-4e0d-b4fb-4a894c4917fd}; !- Outlet Port

OS:Connection,
  {57261ba5-24a1-43dd-a353-79d2e7deedd8}, !- Handle
  {6c609ee6-f300-45ea-99be-2de99e5b72a8}, !- Source Object
  4,                                      !- Outlet Port
  {b8c7155f-76d5-4b9a-be89-b2d6de3ffecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfedfed9-66e8-4783-a1ec-af4f5d6e67f7}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {15c2b780-ae00-4293-aaf7-61f0aade2563}, !- Inlet Port
  {c7022249-1878-4ed9-bcbe-85dbdfc27317}; !- Outlet Port

OS:Connection,
  {f7039f1b-2198-4e0d-b4fb-4a894c4917fd}, !- Handle
  {b8c7155f-76d5-4b9a-be89-b2d6de3ffecb}, !- Source Object
  3,                                      !- Outlet Port
  {a17eb929-078c-4903-9979-4d8f7929aab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c2b780-ae00-4293-aaf7-61f0aade2563}, !- Handle
  {a17eb929-078c-4903-9979-4d8f7929aab1}, !- Source Object
  3,                                      !- Outlet Port
  {bfedfed9-66e8-4783-a1ec-af4f5d6e67f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7022249-1878-4ed9-bcbe-85dbdfc27317}, !- Handle
  {bfedfed9-66e8-4783-a1ec-af4f5d6e67f7}, !- Source Object
  3,                                      !- Outlet Port
  {7bfef0ad-7df0-453c-a507-fe8d855b3c83}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e419c34e-e87e-40ca-943c-d07804486332}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8263bc0e-7d48-4cb2-9325-da1e68db2784}, !- Inlet Node Name
  {31bee215-b94b-4c7f-883c-1e289f7822f2}; !- Outlet Node Name

OS:Node,
  {92bfe0a3-fa02-4921-9913-7c5a76fec90f}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {31bee215-b94b-4c7f-883c-1e289f7822f2}, !- Inlet Port
  {f0b9c9c9-9479-4012-89d7-ad890244303b}; !- Outlet Port

OS:Connection,
  {8263bc0e-7d48-4cb2-9325-da1e68db2784}, !- Handle
  {53e72426-ab8d-4316-be62-b8bccdd1d9e8}, !- Source Object
  3,                                      !- Outlet Port
  {e419c34e-e87e-40ca-943c-d07804486332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31bee215-b94b-4c7f-883c-1e289f7822f2}, !- Handle
  {e419c34e-e87e-40ca-943c-d07804486332}, !- Source Object
  3,                                      !- Outlet Port
  {92bfe0a3-fa02-4921-9913-7c5a76fec90f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b9c9c9-9479-4012-89d7-ad890244303b}, !- Handle
  {92bfe0a3-fa02-4921-9913-7c5a76fec90f}, !- Source Object
  3,                                      !- Outlet Port
  {b1568475-2a44-44c6-a7db-f8cc19f4e35f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a2a5b155-d47c-48f9-a74b-5bd0811099ef}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {12a57e3a-434d-4198-9526-7c38ebda001b}, !- Inlet Node Name
  {a62ca6bf-0fe4-401b-9a82-c0a429f12b37}; !- Outlet Node Name

OS:Node,
  {d0d22c37-e5d5-4521-b813-ab9561088fc3}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {00b6a722-0678-47d3-94a2-5b28eb67e79a}, !- Inlet Port
  {12a57e3a-434d-4198-9526-7c38ebda001b}; !- Outlet Port

OS:Connection,
  {00b6a722-0678-47d3-94a2-5b28eb67e79a}, !- Handle
  {7bfef0ad-7df0-453c-a507-fe8d855b3c83}, !- Source Object
  2,                                      !- Outlet Port
  {d0d22c37-e5d5-4521-b813-ab9561088fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a57e3a-434d-4198-9526-7c38ebda001b}, !- Handle
  {d0d22c37-e5d5-4521-b813-ab9561088fc3}, !- Source Object
  3,                                      !- Outlet Port
  {a2a5b155-d47c-48f9-a74b-5bd0811099ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62ca6bf-0fe4-401b-9a82-c0a429f12b37}, !- Handle
  {a2a5b155-d47c-48f9-a74b-5bd0811099ef}, !- Source Object
  3,                                      !- Outlet Port
  {65638c5e-5335-43cd-b5cc-7e26cb4c0e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {819fd12d-b521-4480-8822-cbb50ef4938a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1ea0cf1e-4af8-4d8b-8abd-8c36ad130874}, !- Inlet Node Name
  {e184b587-6acd-404a-9220-7351331c285c}; !- Outlet Node Name

OS:Node,
  {e4d760dd-4a13-4b72-86be-8faffc120b38}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {5b71f287-1c3b-4b7a-a2ec-cfb8fd311d33}, !- Inlet Port
  {1ea0cf1e-4af8-4d8b-8abd-8c36ad130874}; !- Outlet Port

OS:Connection,
  {5b71f287-1c3b-4b7a-a2ec-cfb8fd311d33}, !- Handle
  {b1568475-2a44-44c6-a7db-f8cc19f4e35f}, !- Source Object
  2,                                      !- Outlet Port
  {e4d760dd-4a13-4b72-86be-8faffc120b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea0cf1e-4af8-4d8b-8abd-8c36ad130874}, !- Handle
  {e4d760dd-4a13-4b72-86be-8faffc120b38}, !- Source Object
  3,                                      !- Outlet Port
  {819fd12d-b521-4480-8822-cbb50ef4938a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e184b587-6acd-404a-9220-7351331c285c}, !- Handle
  {819fd12d-b521-4480-8822-cbb50ef4938a}, !- Source Object
  3,                                      !- Outlet Port
  {1efc104c-c115-4364-a6c1-8a85754be83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5988d32d-b1e2-4f4a-ada7-ebbcc5545b39}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {ecb67cb4-97c4-4a24-a0e2-2d82789075d5}, !- Inlet Port
  {6960a1fe-f4b5-4fef-9cc3-3b9c23edb18d}; !- Outlet Port

OS:Connection,
  {ecb67cb4-97c4-4a24-a0e2-2d82789075d5}, !- Handle
  {ba003372-0b41-4657-8366-06be2c531a88}, !- Source Object
  4,                                      !- Outlet Port
  {5988d32d-b1e2-4f4a-ada7-ebbcc5545b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59b7486b-d60d-4be6-b030-1e1a9858e3e5}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {18340e29-acf1-43a5-bf44-8a73535e89c1}, !- Inlet Port
  {af3256a3-32e0-4b3a-9857-52afdfba0be4}; !- Outlet Port

OS:Connection,
  {6960a1fe-f4b5-4fef-9cc3-3b9c23edb18d}, !- Handle
  {5988d32d-b1e2-4f4a-ada7-ebbcc5545b39}, !- Source Object
  3,                                      !- Outlet Port
  {5e6e688f-dec5-4aeb-8c3a-a4a295e8a6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18340e29-acf1-43a5-bf44-8a73535e89c1}, !- Handle
  {5e6e688f-dec5-4aeb-8c3a-a4a295e8a6f3}, !- Source Object
  3,                                      !- Outlet Port
  {59b7486b-d60d-4be6-b030-1e1a9858e3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3256a3-32e0-4b3a-9857-52afdfba0be4}, !- Handle
  {59b7486b-d60d-4be6-b030-1e1a9858e3e5}, !- Source Object
  3,                                      !- Outlet Port
  {b1568475-2a44-44c6-a7db-f8cc19f4e35f}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7a67efb6-ecb6-45a7-b041-946fe7fba6c1}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {bf43a0f2-b180-4728-b2b9-482279e370bf}, !- Heating Setpoint Temperature Schedule Name
  {be2a4943-cf0e-4132-8306-f2645e60a5b8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bf43a0f2-b180-4728-b2b9-482279e370bf}, !- Handle
  Small Office HtgSetp,                   !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  {a76c37c6-68eb-4499-89d2-8fe42a24af37}, !- Default Day Schedule Name
  {7594a5f8-20ae-4fd5-8888-d6d28a9a121b}, !- Summer Design Day Schedule Name
  {a9897e85-9425-442f-b47e-4ac4f85937e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a76c37c6-68eb-4499-89d2-8fe42a24af37}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f52be21e-b7b3-4fe9-9d3c-b5e12a999995}, !- Handle
  Schedule Rule 13,                       !- Name
  {bf43a0f2-b180-4728-b2b9-482279e370bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {169d3a42-ba39-415e-bc44-95a168b74b8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {169d3a42-ba39-415e-bc44-95a168b74b8e}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  18.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {79394bcb-168f-4c6d-8db6-2c4a2bedcc6c}, !- Handle
  Small Office HtgSetp Summer Design Day, !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7fc7053d-b379-48d5-8f28-ebddb0e5b00e}, !- Handle
  Schedule Rule 14,                       !- Name
  {bf43a0f2-b180-4728-b2b9-482279e370bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6eb29ea7-3d5c-4ec3-9682-a6e5485b2d43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eb29ea7-3d5c-4ec3-9682-a6e5485b2d43}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556;                       !- Value Until Time 2

OS:Schedule:Day,
  {7043075d-0354-4956-b725-2e38706d9073}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {be2a4943-cf0e-4132-8306-f2645e60a5b8}, !- Handle
  Small Office ClgSetp,                   !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  {546fad62-8efc-49a9-a22f-9990a4aa747e}, !- Default Day Schedule Name
  {90518d2f-cb22-473e-a434-9cfc4093ba35}, !- Summer Design Day Schedule Name
  {31a159ac-e405-462e-9d82-675948706745}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {546fad62-8efc-49a9-a22f-9990a4aa747e}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Day,
  {7b92f07d-2b09-4d33-bde7-0cae93ca6172}, !- Handle
  Small Office ClgSetp Summer Design Day, !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {eeb8b54e-cd55-4e1a-a93b-36cd5178d437}, !- Handle
  Schedule Rule 15,                       !- Name
  {be2a4943-cf0e-4132-8306-f2645e60a5b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acfc00ce-b13f-4e82-8cec-cbd590214fbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acfc00ce-b13f-4e82-8cec-cbd590214fbf}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {3427e52a-2a69-4a8f-afd1-4b6e2efa9bb1}, !- Handle
  Small Office ClgSetp Winter Design Day, !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {51a98488-2ea9-40f7-b63d-645d8968bf88}, !- Handle
  Schedule Rule 16,                       !- Name
  {be2a4943-cf0e-4132-8306-f2645e60a5b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {593bdd03-c83e-4557-8776-d45ba3d95d0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {593bdd03-c83e-4557-8776-d45ba3d95d0d}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556;                       !- Value Until Time 2

OS:AirLoopHVAC,
  {db34664d-7eb0-4d16-8765-82009e6e508d}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f0607424-0e1b-416d-814b-5ffe0b86a186}, !- Availability Schedule
  {7159bf74-68d8-4f44-9d91-20de18b8858e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {58f4fbc5-d6f3-442f-96d3-eb906a3add17}, !- Supply Side Inlet Node Name
  {3e4abde4-8816-4397-895d-b7d2381be609}, !- Demand Side Outlet Node Name
  {6ae7d790-77a9-4a24-ba77-065b9480345d}, !- Demand Side Inlet Node A
  {8846c353-0363-4a3c-8e65-23a96da1b3d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9fd3ca9c-927c-469f-80b8-d1ba0f51146a}, !- Demand Mixer Name
  {a82678b9-8ba8-4479-bf5a-c068f7426d63}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d427b063-220b-4ffc-90d1-9c8006ea47d4}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {58f4fbc5-d6f3-442f-96d3-eb906a3add17}, !- Inlet Port
  {913c196a-9c5b-4412-9098-d7471e303dcb}; !- Outlet Port

OS:Node,
  {87bd4231-5030-4a56-a4ae-b3ee0b9b2426}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9b09ad4c-b9cd-40d4-a4a2-17a0f7f12542}, !- Inlet Port
  {8846c353-0363-4a3c-8e65-23a96da1b3d2}; !- Outlet Port

OS:Connection,
  {58f4fbc5-d6f3-442f-96d3-eb906a3add17}, !- Handle
  {db34664d-7eb0-4d16-8765-82009e6e508d}, !- Source Object
  8,                                      !- Outlet Port
  {d427b063-220b-4ffc-90d1-9c8006ea47d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8846c353-0363-4a3c-8e65-23a96da1b3d2}, !- Handle
  {87bd4231-5030-4a56-a4ae-b3ee0b9b2426}, !- Source Object
  3,                                      !- Outlet Port
  {db34664d-7eb0-4d16-8765-82009e6e508d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2bed64b5-8a00-4d00-bf47-2ff17339164a}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6ae7d790-77a9-4a24-ba77-065b9480345d}, !- Inlet Port
  {ac82d297-eebd-4565-8c49-e3fa0a06cde1}; !- Outlet Port

OS:Node,
  {9090bec2-d99f-4a23-8ac5-45b0736e59f2}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {0e5f53b4-26c5-4a73-895a-b150d51c037f}, !- Inlet Port
  {3e4abde4-8816-4397-895d-b7d2381be609}; !- Outlet Port

OS:Connection,
  {6ae7d790-77a9-4a24-ba77-065b9480345d}, !- Handle
  {db34664d-7eb0-4d16-8765-82009e6e508d}, !- Source Object
  10,                                     !- Outlet Port
  {2bed64b5-8a00-4d00-bf47-2ff17339164a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e4abde4-8816-4397-895d-b7d2381be609}, !- Handle
  {9090bec2-d99f-4a23-8ac5-45b0736e59f2}, !- Source Object
  3,                                      !- Outlet Port
  {db34664d-7eb0-4d16-8765-82009e6e508d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a82678b9-8ba8-4479-bf5a-c068f7426d63}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ac82d297-eebd-4565-8c49-e3fa0a06cde1}, !- Inlet Node Name
  {c8712b43-8924-41b6-a318-52bef0eb6b03}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9fd3ca9c-927c-469f-80b8-d1ba0f51146a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0e5f53b4-26c5-4a73-895a-b150d51c037f}, !- Outlet Node Name
  {984f905c-0479-42c4-b5af-93ffd41cdd48}; !- Inlet Node Name 1

OS:Connection,
  {ac82d297-eebd-4565-8c49-e3fa0a06cde1}, !- Handle
  {2bed64b5-8a00-4d00-bf47-2ff17339164a}, !- Source Object
  3,                                      !- Outlet Port
  {a82678b9-8ba8-4479-bf5a-c068f7426d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5f53b4-26c5-4a73-895a-b150d51c037f}, !- Handle
  {9fd3ca9c-927c-469f-80b8-d1ba0f51146a}, !- Source Object
  2,                                      !- Outlet Port
  {9090bec2-d99f-4a23-8ac5-45b0736e59f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8bfcfb46-374e-4d99-b7fb-60e4450a1f83}, !- Handle
  {db34664d-7eb0-4d16-8765-82009e6e508d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV;                                    !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7159bf74-68d8-4f44-9d91-20de18b8858e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6f49adfe-7a56-46b3-8344-cee3bd4047ff}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3d78ccc6-f704-4990-b075-f535605df2eb}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e66e4ca1-f9b7-4680-befc-4ba2b0334f90}, !- Control Zone Name
  {87bd4231-5030-4a56-a4ae-b3ee0b9b2426}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {a6f02182-5999-4600-b624-4eb59f6ed353}, !- Handle
  Always Off Discrete,                    !- Name
  {c5090fc0-8e38-4908-824d-9e62d44df749}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {c5090fc0-8e38-4908-824d-9e62d44df749}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {846ec108-4b43-4ab8-b9c2-b3c88ac180be}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e2d39e5-575f-4198-966f-bc4e313574b0}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d64afd8e-8f61-4a9a-ae24-7ed89ee6b448}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {570b1372-879a-40ca-aa7c-a713f26da8d3}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dec77c18-3d38-4b41-88c6-c31c3acde55f}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e50090ce-d7c6-409d-bc46-fcf6d81e9652}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {429ed06b-b666-40f6-8c9a-0133378cc6f4}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {212c0b0e-1bf4-4e92-87d0-ae0766d7041a}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cc86a372-46ec-4cfa-9671-e1cf4f6a0775}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d0c859fb-5bb8-4ba9-b068-65dd8513251e}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Controller:OutdoorAir,
  {6be20522-5936-4daa-b4dd-ff825b56581c}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0fb21cd7-8e4d-4626-8c8e-0706b36f82e4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9edaa989-8ebe-430f-b596-d1575deb9eb1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9edaa989-8ebe-430f-b596-d1575deb9eb1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e15a173c-2c06-4d51-87fa-24d2dc22dabd}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC OA System, !- Name
  {6be20522-5936-4daa-b4dd-ff825b56581c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {597ee528-e8fb-4678-830f-dc0fde6dbb93}, !- Mixed Air Node Name
  {d40e8a08-99c0-45ef-b19e-a2f1f95e06c3}, !- Outdoor Air Stream Node Name
  {114d8b78-3d52-4757-b87c-fa901b1c237b}, !- Relief Air Stream Node Name
  {913c196a-9c5b-4412-9098-d7471e303dcb}; !- Return Air Stream Node Name

OS:Node,
  {17950a0b-a2de-4bda-93a4-c7413d33a0b4}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d40e8a08-99c0-45ef-b19e-a2f1f95e06c3}; !- Outlet Port

OS:Connection,
  {d40e8a08-99c0-45ef-b19e-a2f1f95e06c3}, !- Handle
  {17950a0b-a2de-4bda-93a4-c7413d33a0b4}, !- Source Object
  3,                                      !- Outlet Port
  {e15a173c-2c06-4d51-87fa-24d2dc22dabd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {264d0235-ffc4-4b88-917b-8a1ba71095c1}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Relief Air Node, !- Name
  {114d8b78-3d52-4757-b87c-fa901b1c237b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {114d8b78-3d52-4757-b87c-fa901b1c237b}, !- Handle
  {e15a173c-2c06-4d51-87fa-24d2dc22dabd}, !- Source Object
  7,                                      !- Outlet Port
  {264d0235-ffc4-4b88-917b-8a1ba71095c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913c196a-9c5b-4412-9098-d7471e303dcb}, !- Handle
  {d427b063-220b-4ffc-90d1-9c8006ea47d4}, !- Source Object
  3,                                      !- Outlet Port
  {e15a173c-2c06-4d51-87fa-24d2dc22dabd}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6f49adfe-7a56-46b3-8344-cee3bd4047ff}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a80e7040-2c11-4546-9414-cd7c014fdb2b}, !- Control Zone or Zone List Name
  {7ed1b3fb-818e-4305-8528-9053fec26a86}, !- Cooling Control Zone or Zone List Name
  {e9737834-2de2-4d3f-b14a-320655afe311}, !- Heating Control Zone or Zone List Name
  {3c9a2a08-0c27-4ebd-b87d-13d39f02a037}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a80e7040-2c11-4546-9414-cd7c014fdb2b}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {7ed1b3fb-818e-4305-8528-9053fec26a86}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e9737834-2de2-4d3f-b14a-320655afe311}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3c9a2a08-0c27-4ebd-b87d-13d39f02a037}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {660cc74f-aa1e-494b-9e9b-d72b2e2b8039}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {bab4f123-31f9-4fcb-aad3-3a001ee42f38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a0c9936-476e-4a94-9502-81982c7fdaf7}, !- Handle
  {da11aee7-8897-4eb3-b67a-0fbaa21fe243}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {c586dc55-30bd-48ff-8853-7f335a2d994d}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {db533204-086e-4ef9-bdaa-27ccb4f8a103}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e09e4046-8c96-4ed2-af1b-1514e5acdd47}, !- Schedule Type Limits Name
  {e6d09770-1167-4ab6-82c7-591b9923b4f4}, !- Default Day Schedule Name
  {7fb7a10f-305a-46a2-af0a-4316fb7cd8d4}, !- Summer Design Day Schedule Name
  {3aea85a1-a24a-4f1d-8314-33a89660ffe5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6d09770-1167-4ab6-82c7-591b9923b4f4}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e09e4046-8c96-4ed2-af1b-1514e5acdd47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {74907b7e-a96b-46ee-812b-66bf35af4883}, !- Handle
  {db533204-086e-4ef9-bdaa-27ccb4f8a103}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 09:35:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 09:35:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3aea85a1-a24a-4f1d-8314-33a89660ffe5}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e09e4046-8c96-4ed2-af1b-1514e5acdd47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fb7a10f-305a-46a2-af0a-4316fb7cd8d4}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e09e4046-8c96-4ed2-af1b-1514e5acdd47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c4a7e29-9dd2-4d2a-8ecb-1708ebf08e42}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {db533204-086e-4ef9-bdaa-27ccb4f8a103}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08237fed-f4be-48e3-8c18-b13098fd97ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08237fed-f4be-48e3-8c18-b13098fd97ea}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {e09e4046-8c96-4ed2-af1b-1514e5acdd47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {46e5d3c0-609d-4af2-96a0-3076716e153f}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {db533204-086e-4ef9-bdaa-27ccb4f8a103}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d04e19c-9ac0-4ecf-80f6-22874255a006}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d04e19c-9ac0-4ecf-80f6-22874255a006}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {e09e4046-8c96-4ed2-af1b-1514e5acdd47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {e6df65ec-4cde-4701-ba22-1688d02a48ad}, !- Handle
  Building Default Schedule Set,          !- Name
  {db533204-086e-4ef9-bdaa-27ccb4f8a103}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {e617a50e-c661-49e4-a541-d4cd61072eb9}, !- Handle
  {95caccdc-a8b1-4784-9cd6-a890b4e843b2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {02b9368f-9618-4ce9-bfbe-0a6bfe771b05}, !- Handle
  {cc904ae1-93b5-4845-aadd-4ff19eebe432}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b1e692e-f8dc-4e80-8cfb-f796bbcb9110}, !- Handle
  {2c9f1edb-f2e1-41cd-b45a-be468a075fd5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {57b18732-bc42-4908-81d9-17f92655e6e3}, !- Handle
  {278fdb16-11cd-434c-9e09-3fea525a704f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c9258838-4548-4c20-a5c5-62eea507bf92}, !- Handle
  {c3a66e1c-3fc8-49b4-b4d5-036e6f222050}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {c7b25663-ee9d-4bdf-b37e-cd230b32855a}, !- Handle
  {35f08ff9-7008-41cd-b732-51cb33b91000}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f9466251-15e8-44b9-88c6-0bd13f48f945}, !- Handle
  {f2627bbe-1d2d-480b-be13-53fa9a225f75}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3a5ca097-bf28-4e1e-8f7f-348b92a09b09}, !- Handle
  {6b7d7992-33d8-45bf-b451-1a0dc6cce2b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fcf397f8-59a1-4d36-80c5-3ca93ae0f5d6}, !- Handle
  {1b4cd6c1-6b04-4a97-adcd-eff422435f24}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {b6b0c71d-4bc1-4130-a6e6-4f014179d9c7}, !- Handle
  {61c7c065-d19c-456e-a1ee-8780f112c49f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a17aa43a-9904-4ee2-9fa7-c5d2f2dc110b}, !- Handle
  {5fba2204-f10a-43ba-baea-4b48231c042f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 2.0 ~ 0.1 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {38efb0ca-aa79-4274-9d72-589f8fdae8ec}, !- Handle
  {97be3982-4bc6-4234-8042-e8341888c517}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05 | hoo_end + 4.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {29aeb473-d736-4024-80d5-36a2f842344a}, !- Handle
  {ef32c04f-b378-4592-b4f3-ed75a4adff63}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {787d621b-2bb1-4b24-b007-6db3e5715ee0}, !- Handle
  {6e67a02b-09e9-4f17-8b24-50db95fdf85d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {651460fb-c44e-4e28-9bba-31396a4479bb}, !- Handle
  {bf43a0f2-b180-4728-b2b9-482279e370bf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {6ad100e4-88ae-4856-8591-7cfcc010792f}, !- Handle
  {6eb29ea7-3d5c-4ec3-9682-a6e5485b2d43}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3ba3b52d-a51e-41d3-983e-0b6ad4586ee4}, !- Handle
  {169d3a42-ba39-415e-bc44-95a168b74b8e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {256bc555-6605-4d9c-ac38-46a093d63dd7}, !- Handle
  {a76c37c6-68eb-4499-89d2-8fe42a24af37}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {11364c9b-1a0f-4b55-bd79-db33f8a4e02f}, !- Handle
  {be2a4943-cf0e-4132-8306-f2645e60a5b8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {41ce84f9-1a41-4ff5-9651-f05fa1e29814}, !- Handle
  {593bdd03-c83e-4557-8776-d45ba3d95d0d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {02dc1261-857c-4b58-8c2b-ba5a85684c97}, !- Handle
  {acfc00ce-b13f-4e82-8cec-cbd590214fbf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0545948e-4a68-4971-9c02-1cd4cdc138b2}, !- Handle
  {546fad62-8efc-49a9-a22f-9990a4aa747e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2f3e31b2-1e78-490d-83d6-928802782742}, !- Handle
  {af6dfc0c-d719-4f40-9a67-5eebe9876c3d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {75f08e1f-570f-4173-a652-7003a6735b6e}, !- Handle
  {6a05d67c-9d25-4d46-a4fa-e3d88a358b58}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.27 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.64 | hoo_start + 2.5 ~ 0.64 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 1.0 | mid + 0.5 ~ 0.91 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.73 | hoo_end - 0.5 ~ 0.37 | hoo_end + 0.5 ~ 0.37 | hoo_end + 1.5 ~ 0.18 | hoo_end + 2.5 ~ 0.27 | hoo_end + 3.5 ~ 0.09 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cadd56f6-4038-4290-b173-57486b5c7115}, !- Handle
  {51c00568-c27d-486f-a847-900ae9c2b873}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f6c6db14-d4c7-4c1b-b7d3-dddbf2fb51c0}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1,     !- Name
  {af6dfc0c-d719-4f40-9a67-5eebe9876c3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28673879-ba60-4d26-99e2-6a274407be0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {28673879-ba60-4d26-99e2-6a274407be0d}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1_day_sch, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9c8a04ae-0516-4c06-9a21-5a5016c1802b}, !- Handle
  {28673879-ba60-4d26-99e2-6a274407be0d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {de17c6fd-b92d-47f5-9934-6e77111e9b6e}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {ef32c04f-b378-4592-b4f3-ed75a4adff63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd9b8c99-9d5b-4aa6-ae28-09c25002c3b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {fd9b8c99-9d5b-4aa6-ae28-09c25002c3b2}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {1f1bad83-86c3-4257-9a99-5e747d161596}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {27425837-13bb-4c5d-8e12-0cb47a3ca43c}, !- Handle
  {fd9b8c99-9d5b-4aa6-ae28-09c25002c3b2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c6ac49f0-9f23-475f-a209-d8b7ae29971d}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {ef32c04f-b378-4592-b4f3-ed75a4adff63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95b82613-94ae-40ca-88f1-ac8806d501c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {95b82613-94ae-40ca-88f1-ac8806d501c6}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {1f1bad83-86c3-4257-9a99-5e747d161596}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {eee1fd53-6e2a-49b3-bf83-0abd34115006}, !- Handle
  {95b82613-94ae-40ca-88f1-ac8806d501c6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {ac5c1ef9-bff7-4cee-82dd-8e3f630eafa7}, !- Handle
  {816a6e97-47aa-4ccd-a82d-5ae670869089}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with electric coil,              !- Feature Value 1
  wall_as_constructed_template,           !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref Pre-1980,              !- Feature Value 2
  wall_template,                          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  roof_as_constructed_template,           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_template,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2004,                     !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2004,                     !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref Pre-1980,              !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2013;                     !- Feature Value 13

OS:Schedule:Ruleset,
  {f0607424-0e1b-416d-814b-5ffe0b86a186}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  {90ae38dc-8fa3-4dd9-ad02-e09136bfa143}, !- Default Day Schedule Name
  {5f5a632a-b871-4fd0-a2f4-4caf1286bc21}, !- Summer Design Day Schedule Name
  {2e381838-c958-45c3-9399-ff4c68066e44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90ae38dc-8fa3-4dd9-ad02-e09136bfa143}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3e241ec2-b6f6-4059-9024-2bb8fd9dbcc4}, !- Handle
  {f0607424-0e1b-416d-814b-5ffe0b86a186}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 09:35:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 09:35:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2e381838-c958-45c3-9399-ff4c68066e44}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f5a632a-b871-4fd0-a2f4-4caf1286bc21}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {368fa119-07be-4210-8779-593ccb237218}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {f0607424-0e1b-416d-814b-5ffe0b86a186}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f858efa-4996-4104-b595-cdeb773d8d4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f858efa-4996-4104-b595-cdeb773d8d4b}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  7,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f0176ade-49e2-4408-b5d5-bee87d7a9306}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {f0607424-0e1b-416d-814b-5ffe0b86a186}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0804452d-44ba-43d3-a12f-a984b00b0103}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0804452d-44ba-43d3-a12f-a984b00b0103}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Curve:Biquadratic,
  {5f39f592-ace7-49ca-924b-91c87062421a}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e7cf2607-0b0a-4937-9f8b-fc6b2ef6af96}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ee5cbf4-e4cf-4780-8559-fa362765892b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {36ad9dd5-12e3-416f-ba7a-e2dc9059a67e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a837f430-ff0e-4d8b-a427-431146a1b85d}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {af87a9cb-e935-4766-8ddd-e56ac68fdeed}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ea262a9f-142e-4721-a263-eb10aace6260}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {af87a9cb-e935-4766-8ddd-e56ac68fdeed}; !- Layer 1

OS:InternalMass:Definition,
  {324157f8-fb6c-41b4-bf43-600203092c92}, !- Handle
  Internal Mass Definition 2,             !- Name
  {ea262a9f-142e-4721-a263-eb10aace6260}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f307a592-34e6-4592-96aa-9c393794aba5}, !- Handle
  Office WholeBuilding - Sm Office  - Story Ground Mass, !- Name
  {324157f8-fb6c-41b4-bf43-600203092c92}, !- Internal Mass Definition Name
  {58eb644d-fb0e-48d8-a67f-08ed27c8f963}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {0ec22e4c-3b2c-4910-8c12-31501d8baafa}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {b95c4772-a56e-46db-81af-7ef9f283e0f0}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeStoryGroundPSZACmaxOASch, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  {97e2aacd-dc70-42c4-905e-b410b51e1907}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97e2aacd-dc70-42c4-905e-b410b51e1907}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeStoryGroundPSZACmaxOASchDefault, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:RunPeriodControl:DaylightSavingTime,
  {b9868ce4-5cb3-47bc-b98c-a6794fc1a2d7}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {ab5684b8-62d2-4789-a585-478c2291f99a}, !- Handle
  {f022df82-c2f0-4bc4-a6fb-c54ffb356f71}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {90dd634b-906d-41d9-a913-4c819905f923}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {adb05c5c-db2a-45cd-991e-d564c77442c0}, !- Handle
  {90dd634b-906d-41d9-a913-4c819905f923}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3b2ea958-e8e7-4704-bc9b-da34174482ff}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {90dd634b-906d-41d9-a913-4c819905f923}, !- Lights Definition Name
  {f022df82-c2f0-4bc4-a6fb-c54ffb356f71}, !- Space or SpaceType Name
  {e271d4f2-21c1-451e-9b9a-4d89b772a096}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cdb1b665-f8e7-4afa-ade5-4002c7c47c70}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9c685877-1c15-4f0b-9bef-b7fe51913ac6}, !- Handle
  {cdb1b665-f8e7-4afa-ade5-4002c7c47c70}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {878a5bc0-7718-4cb0-aa16-d3e1a0359cc5}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {cdb1b665-f8e7-4afa-ade5-4002c7c47c70}, !- Lights Definition Name
  {f022df82-c2f0-4bc4-a6fb-c54ffb356f71}, !- Space or SpaceType Name
  {e271d4f2-21c1-451e-9b9a-4d89b772a096}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e271d4f2-21c1-451e-9b9a-4d89b772a096}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  {a707a828-37b1-43af-8c9a-79a341a6ff55}, !- Default Day Schedule Name
  {b09f5514-285b-4a2d-8da3-a4ff865a8c52}, !- Summer Design Day Schedule Name
  {8e47ea75-4e78-4243-96ca-2c9b7936e72d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fb21aae2-1555-48fa-98bc-00dbf00c231e}, !- Handle
  {e271d4f2-21c1-451e-9b9a-4d89b772a096}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {a707a828-37b1-43af-8c9a-79a341a6ff55}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0580438838255905,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0571529148789894,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0562619459323884,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0553709769857872,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0544800080391861,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0546638615299208,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0548477150206556,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0550315685113903,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.055215422002125,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0553992754928597,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0555831289835944,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0554860807292783,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0553890324749623,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0552919842206463,                     !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0551949359663302,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0,                                      !- Value Until Time 16
  2,                                      !- Hour 17
  35,                                     !- Minute 17
  0.0550978877120142,                     !- Value Until Time 17
  2,                                      !- Hour 18
  39,                                     !- Minute 18
  0.000470831602334798,                   !- Value Until Time 18
  2,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0550008394576981,                     !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.000941663204669596,                   !- Value Until Time 20
  2,                                      !- Hour 21
  55,                                     !- Minute 21
  0.0492979090354651,                     !- Value Until Time 21
  2,                                      !- Hour 22
  59,                                     !- Minute 22
  0.00141249480700439,                    !- Value Until Time 22
  3,                                      !- Hour 23
  5,                                      !- Minute 23
  0.0435949786132322,                     !- Value Until Time 23
  3,                                      !- Hour 24
  9,                                      !- Minute 24
  0.00188332640933918,                    !- Value Until Time 24
  3,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0378920481909992,                     !- Value Until Time 25
  3,                                      !- Hour 26
  19,                                     !- Minute 26
  0.00235415801167398,                    !- Value Until Time 26
  3,                                      !- Hour 27
  25,                                     !- Minute 27
  0.0321891177687662,                     !- Value Until Time 27
  3,                                      !- Hour 28
  29,                                     !- Minute 28
  0.00282498961400877,                    !- Value Until Time 28
  3,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00282498961400877,                    !- Value Until Time 29
  3,                                      !- Hour 30
  35,                                     !- Minute 30
  0.0264861873465332,                     !- Value Until Time 30
  3,                                      !- Hour 31
  39,                                     !- Minute 31
  0.00521126556315762,                    !- Value Until Time 31
  3,                                      !- Hour 32
  45,                                     !- Minute 32
  0.0207832569243005,                     !- Value Until Time 32
  3,                                      !- Hour 33
  49,                                     !- Minute 33
  0.00759754151230657,                    !- Value Until Time 33
  3,                                      !- Hour 34
  55,                                     !- Minute 34
  0.0199820445921563,                     !- Value Until Time 34
  3,                                      !- Hour 35
  59,                                     !- Minute 35
  0.00998381746145542,                    !- Value Until Time 35
  4,                                      !- Hour 36
  5,                                      !- Minute 36
  0.0191808322600122,                     !- Value Until Time 36
  4,                                      !- Hour 37
  9,                                      !- Minute 37
  0.0123700934106043,                     !- Value Until Time 37
  4,                                      !- Hour 38
  15,                                     !- Minute 38
  0.0183796199278679,                     !- Value Until Time 38
  4,                                      !- Hour 39
  19,                                     !- Minute 39
  0.0147563693597532,                     !- Value Until Time 39
  4,                                      !- Hour 40
  25,                                     !- Minute 40
  0.0175784075957237,                     !- Value Until Time 40
  4,                                      !- Hour 41
  30,                                     !- Minute 41
  0.0171426453089021,                     !- Value Until Time 41
  4,                                      !- Hour 42
  35,                                     !- Minute 42
  0.0167771952635794,                     !- Value Until Time 42
  4,                                      !- Hour 43
  40,                                     !- Minute 43
  0.015201506612108,                      !- Value Until Time 43
  4,                                      !- Hour 44
  45,                                     !- Minute 44
  0.0159759829314353,                     !- Value Until Time 44
  4,                                      !- Hour 45
  50,                                     !- Minute 45
  0.013260367915314,                      !- Value Until Time 45
  5,                                      !- Hour 46
  0,                                      !- Minute 46
  0.01131922921852,                       !- Value Until Time 46
  5,                                      !- Hour 47
  10,                                     !- Minute 47
  0.00937809052172602,                    !- Value Until Time 47
  5,                                      !- Hour 48
  20,                                     !- Minute 48
  0.00743695182493202,                    !- Value Until Time 48
  5,                                      !- Hour 49
  30,                                     !- Minute 49
  0.00549581312813802,                    !- Value Until Time 49
  5,                                      !- Hour 50
  40,                                     !- Minute 50
  0.00574008306342012,                    !- Value Until Time 50
  5,                                      !- Hour 51
  50,                                     !- Minute 51
  0.00598435299870222,                    !- Value Until Time 51
  6,                                      !- Hour 52
  0,                                      !- Minute 52
  0.00622862293398431,                    !- Value Until Time 52
  6,                                      !- Hour 53
  10,                                     !- Minute 53
  0.00647289286926641,                    !- Value Until Time 53
  6,                                      !- Hour 54
  20,                                     !- Minute 54
  0.00671716280454852,                    !- Value Until Time 54
  6,                                      !- Hour 55
  30,                                     !- Minute 55
  0.00696143273983062,                    !- Value Until Time 55
  6,                                      !- Hour 56
  40,                                     !- Minute 56
  0.014789702570538,                      !- Value Until Time 56
  6,                                      !- Hour 57
  50,                                     !- Minute 57
  0.0226179724012453,                     !- Value Until Time 57
  7,                                      !- Hour 58
  0,                                      !- Minute 58
  0.0304462422319526,                     !- Value Until Time 58
  7,                                      !- Hour 59
  10,                                     !- Minute 59
  0.0382745120626599,                     !- Value Until Time 59
  7,                                      !- Hour 60
  20,                                     !- Minute 60
  0.0461027818933673,                     !- Value Until Time 60
  7,                                      !- Hour 61
  30,                                     !- Minute 61
  0.0539310517240746,                     !- Value Until Time 61
  7,                                      !- Hour 62
  40,                                     !- Minute 62
  0.0714624108816597,                     !- Value Until Time 62
  7,                                      !- Hour 63
  50,                                     !- Minute 63
  0.0889937700392438,                     !- Value Until Time 63
  8,                                      !- Hour 64
  0,                                      !- Minute 64
  0.106525129196829,                      !- Value Until Time 64
  8,                                      !- Hour 65
  9,                                      !- Minute 65
  0.124056488354414,                      !- Value Until Time 65
  8,                                      !- Hour 66
  19,                                     !- Minute 66
  0.141587847511998,                      !- Value Until Time 66
  8,                                      !- Hour 67
  29,                                     !- Minute 67
  0.159119206669583,                      !- Value Until Time 67
  8,                                      !- Hour 68
  30,                                     !- Minute 68
  0.159119206669583,                      !- Value Until Time 68
  8,                                      !- Hour 69
  39,                                     !- Minute 69
  0.220808910424757,                      !- Value Until Time 69
  8,                                      !- Hour 70
  49,                                     !- Minute 70
  0.282498614179931,                      !- Value Until Time 70
  8,                                      !- Hour 71
  59,                                     !- Minute 71
  0.344188317935105,                      !- Value Until Time 71
  9,                                      !- Hour 72
  9,                                      !- Minute 72
  0.405878021690279,                      !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.467567725445453,                      !- Value Until Time 73
  9,                                      !- Hour 74
  29,                                     !- Minute 74
  0.529257429200627,                      !- Value Until Time 74
  9,                                      !- Hour 75
  30,                                     !- Minute 75
  0.529257429200628,                      !- Value Until Time 75
  9,                                      !- Hour 76
  39,                                     !- Minute 76
  0.5693591914899,                        !- Value Until Time 76
  9,                                      !- Hour 77
  49,                                     !- Minute 77
  0.609460953779173,                      !- Value Until Time 77
  9,                                      !- Hour 78
  59,                                     !- Minute 78
  0.649562716068446,                      !- Value Until Time 78
  10,                                     !- Hour 79
  9,                                      !- Minute 79
  0.689664478357718,                      !- Value Until Time 79
  10,                                     !- Hour 80
  19,                                     !- Minute 80
  0.72976624064699,                       !- Value Until Time 80
  10,                                     !- Hour 81
  29,                                     !- Minute 81
  0.769868002936263,                      !- Value Until Time 81
  10,                                     !- Hour 82
  30,                                     !- Minute 82
  0.769868002936264,                      !- Value Until Time 82
  10,                                     !- Hour 83
  39,                                     !- Minute 83
  0.782045388722018,                      !- Value Until Time 83
  10,                                     !- Hour 84
  49,                                     !- Minute 84
  0.794222774507774,                      !- Value Until Time 84
  10,                                     !- Hour 85
  59,                                     !- Minute 85
  0.806400160293528,                      !- Value Until Time 85
  11,                                     !- Hour 86
  9,                                      !- Minute 86
  0.818577546079283,                      !- Value Until Time 86
  11,                                     !- Hour 87
  19,                                     !- Minute 87
  0.830754931865037,                      !- Value Until Time 87
  11,                                     !- Hour 88
  29,                                     !- Minute 88
  0.842932317650793,                      !- Value Until Time 88
  11,                                     !- Hour 89
  30,                                     !- Minute 89
  0.842932317650793,                      !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.843381059387251,                      !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.843829801123708,                      !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.844278542860166,                      !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.844727284596624,                      !- Value Until Time 93
  12,                                     !- Hour 94
  19,                                     !- Minute 94
  0.845176026333081,                      !- Value Until Time 94
  12,                                     !- Hour 95
  29,                                     !- Minute 95
  0.845624768069539,                      !- Value Until Time 95
  12,                                     !- Hour 96
  39,                                     !- Minute 96
  0.846073509805995,                      !- Value Until Time 96
  12,                                     !- Hour 97
  49,                                     !- Minute 97
  0.846522251542453,                      !- Value Until Time 97
  12,                                     !- Hour 98
  59,                                     !- Minute 98
  0.846970993278911,                      !- Value Until Time 98
  13,                                     !- Hour 99
  9,                                      !- Minute 99
  0.847419735015369,                      !- Value Until Time 99
  13,                                     !- Hour 100
  19,                                     !- Minute 100
  0.847868476751826,                      !- Value Until Time 100
  13,                                     !- Hour 101
  29,                                     !- Minute 101
  0.848317218488284,                      !- Value Until Time 101
  13,                                     !- Hour 102
  39,                                     !- Minute 102
  0.848765960224741,                      !- Value Until Time 102
  13,                                     !- Hour 103
  49,                                     !- Minute 103
  0.849214701961199,                      !- Value Until Time 103
  13,                                     !- Hour 104
  59,                                     !- Minute 104
  0.849663443697657,                      !- Value Until Time 104
  14,                                     !- Hour 105
  7,                                      !- Minute 105
  0.85,                                   !- Value Until Time 105
  14,                                     !- Hour 106
  17,                                     !- Minute 106
  0.844433874630363,                      !- Value Until Time 106
  14,                                     !- Hour 107
  27,                                     !- Minute 107
  0.838867749260726,                      !- Value Until Time 107
  14,                                     !- Hour 108
  37,                                     !- Minute 108
  0.833301623891089,                      !- Value Until Time 108
  14,                                     !- Hour 109
  47,                                     !- Minute 109
  0.827735498521451,                      !- Value Until Time 109
  14,                                     !- Hour 110
  57,                                     !- Minute 110
  0.822169373151814,                      !- Value Until Time 110
  15,                                     !- Hour 111
  7,                                      !- Minute 111
  0.816603247782177,                      !- Value Until Time 111
  15,                                     !- Hour 112
  17,                                     !- Minute 112
  0.807940085187595,                      !- Value Until Time 112
  15,                                     !- Hour 113
  27,                                     !- Minute 113
  0.799276922593014,                      !- Value Until Time 113
  15,                                     !- Hour 114
  37,                                     !- Minute 114
  0.790613759998431,                      !- Value Until Time 114
  15,                                     !- Hour 115
  47,                                     !- Minute 115
  0.781950597403849,                      !- Value Until Time 115
  15,                                     !- Hour 116
  57,                                     !- Minute 116
  0.773287434809268,                      !- Value Until Time 116
  16,                                     !- Hour 117
  7,                                      !- Minute 117
  0.764624272214686,                      !- Value Until Time 117
  16,                                     !- Hour 118
  17,                                     !- Minute 118
  0.768816791523233,                      !- Value Until Time 118
  16,                                     !- Hour 119
  27,                                     !- Minute 119
  0.773009310831782,                      !- Value Until Time 119
  16,                                     !- Hour 120
  37,                                     !- Minute 120
  0.77720183014033,                       !- Value Until Time 120
  16,                                     !- Hour 121
  47,                                     !- Minute 121
  0.781394349448878,                      !- Value Until Time 121
  16,                                     !- Hour 122
  57,                                     !- Minute 122
  0.785586868757427,                      !- Value Until Time 122
  17,                                     !- Hour 123
  7,                                      !- Minute 123
  0.789779388065975,                      !- Value Until Time 123
  17,                                     !- Hour 124
  17,                                     !- Minute 124
  0.785094335845987,                      !- Value Until Time 124
  17,                                     !- Hour 125
  27,                                     !- Minute 125
  0.780409283626,                         !- Value Until Time 125
  17,                                     !- Hour 126
  37,                                     !- Minute 126
  0.775724231406012,                      !- Value Until Time 126
  17,                                     !- Hour 127
  47,                                     !- Minute 127
  0.771039179186024,                      !- Value Until Time 127
  17,                                     !- Hour 128
  57,                                     !- Minute 128
  0.766354126966036,                      !- Value Until Time 128
  18,                                     !- Hour 129
  7,                                      !- Minute 129
  0.761669074746049,                      !- Value Until Time 129
  18,                                     !- Hour 130
  17,                                     !- Minute 130
  0.753834712014461,                      !- Value Until Time 130
  18,                                     !- Hour 131
  27,                                     !- Minute 131
  0.746000349282874,                      !- Value Until Time 131
  18,                                     !- Hour 132
  37,                                     !- Minute 132
  0.738165986551286,                      !- Value Until Time 132
  18,                                     !- Hour 133
  47,                                     !- Minute 133
  0.730331623819699,                      !- Value Until Time 133
  18,                                     !- Hour 134
  57,                                     !- Minute 134
  0.722497261088111,                      !- Value Until Time 134
  19,                                     !- Hour 135
  7,                                      !- Minute 135
  0.714662898356524,                      !- Value Until Time 135
  19,                                     !- Hour 136
  17,                                     !- Minute 136
  0.706828535624937,                      !- Value Until Time 136
  19,                                     !- Hour 137
  27,                                     !- Minute 137
  0.69899417289335,                       !- Value Until Time 137
  19,                                     !- Hour 138
  37,                                     !- Minute 138
  0.691159810161762,                      !- Value Until Time 138
  19,                                     !- Hour 139
  47,                                     !- Minute 139
  0.683325447430175,                      !- Value Until Time 139
  19,                                     !- Hour 140
  57,                                     !- Minute 140
  0.675491084698587,                      !- Value Until Time 140
  20,                                     !- Hour 141
  7,                                      !- Minute 141
  0.667656721967,                         !- Value Until Time 141
  20,                                     !- Hour 142
  17,                                     !- Minute 142
  0.659822359235412,                      !- Value Until Time 142
  20,                                     !- Hour 143
  27,                                     !- Minute 143
  0.651987996503825,                      !- Value Until Time 143
  20,                                     !- Hour 144
  37,                                     !- Minute 144
  0.644153633772237,                      !- Value Until Time 144
  20,                                     !- Hour 145
  45,                                     !- Minute 145
  0.638277861723548,                      !- Value Until Time 145
  20,                                     !- Hour 146
  55,                                     !- Minute 146
  0.578058985894251,                      !- Value Until Time 146
  21,                                     !- Hour 147
  5,                                      !- Minute 147
  0.517840110064954,                      !- Value Until Time 147
  21,                                     !- Hour 148
  15,                                     !- Minute 148
  0.457621234235657,                      !- Value Until Time 148
  21,                                     !- Hour 149
  25,                                     !- Minute 149
  0.39740235840636,                       !- Value Until Time 149
  21,                                     !- Hour 150
  35,                                     !- Minute 150
  0.337183482577063,                      !- Value Until Time 150
  21,                                     !- Hour 151
  45,                                     !- Minute 151
  0.276964606747769,                      !- Value Until Time 151
  21,                                     !- Hour 152
  55,                                     !- Minute 152
  0.248404815913667,                      !- Value Until Time 152
  22,                                     !- Hour 153
  5,                                      !- Minute 153
  0.219845025079565,                      !- Value Until Time 153
  22,                                     !- Hour 154
  15,                                     !- Minute 154
  0.191285234245461,                      !- Value Until Time 154
  22,                                     !- Hour 155
  25,                                     !- Minute 155
  0.162725443411359,                      !- Value Until Time 155
  22,                                     !- Hour 156
  35,                                     !- Minute 156
  0.134165652577257,                      !- Value Until Time 156
  22,                                     !- Hour 157
  45,                                     !- Minute 157
  0.105605861743155,                      !- Value Until Time 157
  22,                                     !- Hour 158
  55,                                     !- Minute 158
  0.0979758550724286,                     !- Value Until Time 158
  23,                                     !- Hour 159
  5,                                      !- Minute 159
  0.0903458484017008,                     !- Value Until Time 159
  23,                                     !- Hour 160
  15,                                     !- Minute 160
  0.082715841730974,                      !- Value Until Time 160
  23,                                     !- Hour 161
  25,                                     !- Minute 161
  0.0750858350602462,                     !- Value Until Time 161
  23,                                     !- Hour 162
  35,                                     !- Minute 162
  0.0674558283895196,                     !- Value Until Time 162
  23,                                     !- Hour 163
  45,                                     !- Minute 163
  0.0598258217187927,                     !- Value Until Time 163
  23,                                     !- Hour 164
  55,                                     !- Minute 164
  0.0589348527721916,                     !- Value Until Time 164
  24,                                     !- Hour 165
  0,                                      !- Minute 165
  0.0580438838255905;                     !- Value Until Time 165

OS:AdditionalProperties,
  {12e83143-850c-4391-8cdc-1ba9eef48d91}, !- Handle
  {a707a828-37b1-43af-8c9a-79a341a6ff55}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {b09f5514-285b-4a2d-8da3-a4ff865a8c52}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e47ea75-4e78-4243-96ca-2c9b7936e72d}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0845176b-a97a-44de-ab91-f48ec9d81a58}, !- Handle
  Schedule Rule 17,                       !- Name
  {e271d4f2-21c1-451e-9b9a-4d89b772a096}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc904ae1-93b5-4845-aadd-4ff19eebe432}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {250ce221-d02c-4700-9bc0-78b5d79ef85e}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.05650633,                             !- Value Until Time 1
  0,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0640192271278539,                     !- Value Until Time 2
  0,                                      !- Hour 3
  15,                                     !- Minute 3
  0.057270133,                            !- Value Until Time 3
  0,                                      !- Hour 4
  20,                                     !- Minute 4
  0.0640123392557078,                     !- Value Until Time 4
  0,                                      !- Hour 5
  24,                                     !- Minute 5
  0.0582832343333333,                     !- Value Until Time 5
  0,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0640054513835616,                     !- Value Until Time 6
  0,                                      !- Hour 7
  34,                                     !- Minute 7
  0.0592963356666667,                     !- Value Until Time 7
  0,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0639985635114155,                     !- Value Until Time 8
  0,                                      !- Hour 9
  44,                                     !- Minute 9
  0.060309437,                            !- Value Until Time 9
  0,                                      !- Hour 10
  49,                                     !- Minute 10
  0.0639916756392694,                     !- Value Until Time 10
  0,                                      !- Hour 11
  54,                                     !- Minute 11
  0.0613225383333333,                     !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.0639847877671233,                     !- Value Until Time 12
  1,                                      !- Hour 13
  4,                                      !- Minute 13
  0.0623356396666667,                     !- Value Until Time 13
  1,                                      !- Hour 14
  9,                                      !- Minute 14
  0.0639778998949772,                     !- Value Until Time 14
  1,                                      !- Hour 15
  15,                                     !- Minute 15
  0.063348741,                            !- Value Until Time 15
  1,                                      !- Hour 16
  19,                                     !- Minute 16
  0.0639710120228311,                     !- Value Until Time 16
  1,                                      !- Hour 17
  25,                                     !- Minute 17
  0.063407065,                            !- Value Until Time 17
  1,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0639641241506849,                     !- Value Until Time 18
  1,                                      !- Hour 19
  35,                                     !- Minute 19
  0.063465389,                            !- Value Until Time 19
  1,                                      !- Hour 20
  40,                                     !- Minute 20
  0.0639572362785388,                     !- Value Until Time 20
  1,                                      !- Hour 21
  45,                                     !- Minute 21
  0.063523713,                            !- Value Until Time 21
  1,                                      !- Hour 22
  50,                                     !- Minute 22
  0.0639503484063927,                     !- Value Until Time 22
  1,                                      !- Hour 23
  55,                                     !- Minute 23
  0.063582037,                            !- Value Until Time 23
  2,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0639434605342466,                     !- Value Until Time 24
  2,                                      !- Hour 25
  5,                                      !- Minute 25
  0.063640361,                            !- Value Until Time 25
  2,                                      !- Hour 26
  9,                                      !- Minute 26
  0.0639365726621005,                     !- Value Until Time 26
  2,                                      !- Hour 27
  15,                                     !- Minute 27
  0.063698685,                            !- Value Until Time 27
  2,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0639296847899544,                     !- Value Until Time 28
  2,                                      !- Hour 29
  24,                                     !- Minute 29
  0.0637223555,                           !- Value Until Time 29
  2,                                      !- Hour 30
  29,                                     !- Minute 30
  0.0639227969178082,                     !- Value Until Time 30
  2,                                      !- Hour 31
  34,                                     !- Minute 31
  0.063746026,                            !- Value Until Time 31
  2,                                      !- Hour 32
  39,                                     !- Minute 32
  0.0639159090456621,                     !- Value Until Time 32
  2,                                      !- Hour 33
  44,                                     !- Minute 33
  0.0637696965,                           !- Value Until Time 33
  2,                                      !- Hour 34
  49,                                     !- Minute 34
  0.063909021173516,                      !- Value Until Time 34
  2,                                      !- Hour 35
  54,                                     !- Minute 35
  0.063793367,                            !- Value Until Time 35
  2,                                      !- Hour 36
  59,                                     !- Minute 36
  0.0639021333013699,                     !- Value Until Time 36
  3,                                      !- Hour 37
  4,                                      !- Minute 37
  0.0638170375,                           !- Value Until Time 37
  3,                                      !- Hour 38
  9,                                      !- Minute 38
  0.0638952454292238,                     !- Value Until Time 38
  3,                                      !- Hour 39
  14,                                     !- Minute 39
  0.063840708,                            !- Value Until Time 39
  3,                                      !- Hour 40
  15,                                     !- Minute 40
  0.063840708,                            !- Value Until Time 40
  3,                                      !- Hour 41
  19,                                     !- Minute 41
  0.0638883575570776,                     !- Value Until Time 41
  3,                                      !- Hour 42
  24,                                     !- Minute 42
  0.063841966,                            !- Value Until Time 42
  3,                                      !- Hour 43
  29,                                     !- Minute 43
  0.0638814696849315,                     !- Value Until Time 43
  3,                                      !- Hour 44
  34,                                     !- Minute 44
  0.063843224,                            !- Value Until Time 44
  3,                                      !- Hour 45
  39,                                     !- Minute 45
  0.0638745818127854,                     !- Value Until Time 45
  3,                                      !- Hour 46
  44,                                     !- Minute 46
  0.063844482,                            !- Value Until Time 46
  3,                                      !- Hour 47
  49,                                     !- Minute 47
  0.0638676939406393,                     !- Value Until Time 47
  3,                                      !- Hour 48
  54,                                     !- Minute 48
  0.06384574,                             !- Value Until Time 48
  3,                                      !- Hour 49
  59,                                     !- Minute 49
  0.0638608060684932,                     !- Value Until Time 49
  4,                                      !- Hour 50
  4,                                      !- Minute 50
  0.063846998,                            !- Value Until Time 50
  4,                                      !- Hour 51
  9,                                      !- Minute 51
  0.063853918196347,                      !- Value Until Time 51
  4,                                      !- Hour 52
  15,                                     !- Minute 52
  0.063848256,                            !- Value Until Time 52
  4,                                      !- Hour 53
  19,                                     !- Minute 53
  0.0638470303242009,                     !- Value Until Time 53
  4,                                      !- Hour 54
  25,                                     !- Minute 54
  0.060649063,                            !- Value Until Time 54
  4,                                      !- Hour 55
  29,                                     !- Minute 55
  0.0638401424520548,                     !- Value Until Time 55
  4,                                      !- Hour 56
  35,                                     !- Minute 56
  0.05744987,                             !- Value Until Time 56
  4,                                      !- Hour 57
  39,                                     !- Minute 57
  0.0638332545799087,                     !- Value Until Time 57
  4,                                      !- Hour 58
  45,                                     !- Minute 58
  0.054250677,                            !- Value Until Time 58
  4,                                      !- Hour 59
  49,                                     !- Minute 59
  0.0638263667077626,                     !- Value Until Time 59
  4,                                      !- Hour 60
  55,                                     !- Minute 60
  0.051051484,                            !- Value Until Time 60
  5,                                      !- Hour 61
  0,                                      !- Minute 61
  0.0638194788356165,                     !- Value Until Time 61
  5,                                      !- Hour 62
  5,                                      !- Minute 62
  0.047852291,                            !- Value Until Time 62
  5,                                      !- Hour 63
  10,                                     !- Minute 63
  0.0638125909634703,                     !- Value Until Time 63
  5,                                      !- Hour 64
  15,                                     !- Minute 64
  0.044653098,                            !- Value Until Time 64
  5,                                      !- Hour 65
  20,                                     !- Minute 65
  0.0638057030913242,                     !- Value Until Time 65
  5,                                      !- Hour 66
  25,                                     !- Minute 66
  0.0446797725,                           !- Value Until Time 66
  5,                                      !- Hour 67
  30,                                     !- Minute 67
  0.0637988152191781,                     !- Value Until Time 67
  5,                                      !- Hour 68
  35,                                     !- Minute 68
  0.044706447,                            !- Value Until Time 68
  5,                                      !- Hour 69
  40,                                     !- Minute 69
  0.063791927347032,                      !- Value Until Time 69
  5,                                      !- Hour 70
  45,                                     !- Minute 70
  0.0447331215,                           !- Value Until Time 70
  5,                                      !- Hour 71
  50,                                     !- Minute 71
  0.0637850394748859,                     !- Value Until Time 71
  5,                                      !- Hour 72
  55,                                     !- Minute 72
  0.044759796,                            !- Value Until Time 72
  6,                                      !- Hour 73
  0,                                      !- Minute 73
  0.0637781516027397,                     !- Value Until Time 73
  6,                                      !- Hour 74
  5,                                      !- Minute 74
  0.0447864705,                           !- Value Until Time 74
  6,                                      !- Hour 75
  10,                                     !- Minute 75
  0.0637712637305936,                     !- Value Until Time 75
  6,                                      !- Hour 76
  15,                                     !- Minute 76
  0.044813145,                            !- Value Until Time 76
  6,                                      !- Hour 77
  20,                                     !- Minute 77
  0.0637643758584475,                     !- Value Until Time 77
  6,                                      !- Hour 78
  25,                                     !- Minute 78
  0.0445686288333333,                     !- Value Until Time 78
  6,                                      !- Hour 79
  30,                                     !- Minute 79
  0.0637574879863014,                     !- Value Until Time 79
  6,                                      !- Hour 80
  35,                                     !- Minute 80
  0.0443241126666667,                     !- Value Until Time 80
  6,                                      !- Hour 81
  40,                                     !- Minute 81
  0.0637506001141553,                     !- Value Until Time 81
  6,                                      !- Hour 82
  45,                                     !- Minute 82
  0.0440795965,                           !- Value Until Time 82
  6,                                      !- Hour 83
  50,                                     !- Minute 83
  0.0637437122420092,                     !- Value Until Time 83
  6,                                      !- Hour 84
  55,                                     !- Minute 84
  0.0438350803333333,                     !- Value Until Time 84
  7,                                      !- Hour 85
  0,                                      !- Minute 85
  0.063736824369863,                      !- Value Until Time 85
  7,                                      !- Hour 86
  5,                                      !- Minute 86
  0.0435905641666667,                     !- Value Until Time 86
  7,                                      !- Hour 87
  10,                                     !- Minute 87
  0.0637299364977169,                     !- Value Until Time 87
  7,                                      !- Hour 88
  15,                                     !- Minute 88
  0.043346048,                            !- Value Until Time 88
  7,                                      !- Hour 89
  20,                                     !- Minute 89
  0.0637230486255708,                     !- Value Until Time 89
  7,                                      !- Hour 90
  25,                                     !- Minute 90
  0.0433891485,                           !- Value Until Time 90
  7,                                      !- Hour 91
  30,                                     !- Minute 91
  0.0637161607534247,                     !- Value Until Time 91
  7,                                      !- Hour 92
  35,                                     !- Minute 92
  0.043432249,                            !- Value Until Time 92
  7,                                      !- Hour 93
  40,                                     !- Minute 93
  0.0637092728812785,                     !- Value Until Time 93
  7,                                      !- Hour 94
  45,                                     !- Minute 94
  0.0434753495,                           !- Value Until Time 94
  7,                                      !- Hour 95
  50,                                     !- Minute 95
  0.0637023850091324,                     !- Value Until Time 95
  7,                                      !- Hour 96
  55,                                     !- Minute 96
  0.04351845,                             !- Value Until Time 96
  8,                                      !- Hour 97
  0,                                      !- Minute 97
  0.0636954971369863,                     !- Value Until Time 97
  8,                                      !- Hour 98
  5,                                      !- Minute 98
  0.0435615505,                           !- Value Until Time 98
  8,                                      !- Hour 99
  10,                                     !- Minute 99
  0.0636886092648402,                     !- Value Until Time 99
  8,                                      !- Hour 100
  15,                                     !- Minute 100
  0.043604651,                            !- Value Until Time 100
  8,                                      !- Hour 101
  20,                                     !- Minute 101
  0.0636817213926941,                     !- Value Until Time 101
  8,                                      !- Hour 102
  24,                                     !- Minute 102
  0.0436371283333333,                     !- Value Until Time 102
  8,                                      !- Hour 103
  30,                                     !- Minute 103
  0.063674833520548,                      !- Value Until Time 103
  8,                                      !- Hour 104
  34,                                     !- Minute 104
  0.0436696056666667,                     !- Value Until Time 104
  8,                                      !- Hour 105
  40,                                     !- Minute 105
  0.0636679456484019,                     !- Value Until Time 105
  8,                                      !- Hour 106
  44,                                     !- Minute 106
  0.043702083,                            !- Value Until Time 106
  8,                                      !- Hour 107
  50,                                     !- Minute 107
  0.0636610577762557,                     !- Value Until Time 107
  8,                                      !- Hour 108
  54,                                     !- Minute 108
  0.0437345603333333,                     !- Value Until Time 108
  9,                                      !- Hour 109
  0,                                      !- Minute 109
  0.0636541699041096,                     !- Value Until Time 109
  9,                                      !- Hour 110
  4,                                      !- Minute 110
  0.0437670376666667,                     !- Value Until Time 110
  9,                                      !- Hour 111
  10,                                     !- Minute 111
  0.0636472820319635,                     !- Value Until Time 111
  9,                                      !- Hour 112
  14,                                     !- Minute 112
  0.043799515,                            !- Value Until Time 112
  9,                                      !- Hour 113
  15,                                     !- Minute 113
  0.043799515,                            !- Value Until Time 113
  9,                                      !- Hour 114
  20,                                     !- Minute 114
  0.0636403941598174,                     !- Value Until Time 114
  9,                                      !- Hour 115
  24,                                     !- Minute 115
  0.0434349635,                           !- Value Until Time 115
  9,                                      !- Hour 116
  30,                                     !- Minute 116
  0.0636335062876713,                     !- Value Until Time 116
  9,                                      !- Hour 117
  34,                                     !- Minute 117
  0.043070412,                            !- Value Until Time 117
  9,                                      !- Hour 118
  39,                                     !- Minute 118
  0.0636266184155251,                     !- Value Until Time 118
  9,                                      !- Hour 119
  44,                                     !- Minute 119
  0.0427058605,                           !- Value Until Time 119
  9,                                      !- Hour 120
  49,                                     !- Minute 120
  0.063619730543379,                      !- Value Until Time 120
  9,                                      !- Hour 121
  54,                                     !- Minute 121
  0.042341309,                            !- Value Until Time 121
  9,                                      !- Hour 122
  59,                                     !- Minute 122
  0.0636128426712329,                     !- Value Until Time 122
  10,                                     !- Hour 123
  4,                                      !- Minute 123
  0.0419767575,                           !- Value Until Time 123
  10,                                     !- Hour 124
  9,                                      !- Minute 124
  0.0636059547990868,                     !- Value Until Time 124
  10,                                     !- Hour 125
  14,                                     !- Minute 125
  0.041612206,                            !- Value Until Time 125
  10,                                     !- Hour 126
  15,                                     !- Minute 126
  0.041612206,                            !- Value Until Time 126
  10,                                     !- Hour 127
  19,                                     !- Minute 127
  0.0635990669269407,                     !- Value Until Time 127
  10,                                     !- Hour 128
  29,                                     !- Minute 128
  0.0635921790547945,                     !- Value Until Time 128
  10,                                     !- Hour 129
  39,                                     !- Minute 129
  0.0635852911826484,                     !- Value Until Time 129
  10,                                     !- Hour 130
  49,                                     !- Minute 130
  0.0635784033105023,                     !- Value Until Time 130
  10,                                     !- Hour 131
  59,                                     !- Minute 131
  0.0635715154383562,                     !- Value Until Time 131
  11,                                     !- Hour 132
  9,                                      !- Minute 132
  0.0635646275662101,                     !- Value Until Time 132
  11,                                     !- Hour 133
  19,                                     !- Minute 133
  0.063557739694064,                      !- Value Until Time 133
  11,                                     !- Hour 134
  29,                                     !- Minute 134
  0.0635508518219178,                     !- Value Until Time 134
  11,                                     !- Hour 135
  39,                                     !- Minute 135
  0.0635439639497717,                     !- Value Until Time 135
  11,                                     !- Hour 136
  49,                                     !- Minute 136
  0.0635370760776256,                     !- Value Until Time 136
  11,                                     !- Hour 137
  59,                                     !- Minute 137
  0.0635301882054795,                     !- Value Until Time 137
  12,                                     !- Hour 138
  9,                                      !- Minute 138
  0.0635233003333334,                     !- Value Until Time 138
  12,                                     !- Hour 139
  19,                                     !- Minute 139
  0.0635164124611872,                     !- Value Until Time 139
  12,                                     !- Hour 140
  29,                                     !- Minute 140
  0.0635095245890411,                     !- Value Until Time 140
  12,                                     !- Hour 141
  39,                                     !- Minute 141
  0.063502636716895,                      !- Value Until Time 141
  12,                                     !- Hour 142
  49,                                     !- Minute 142
  0.0634957488447489,                     !- Value Until Time 142
  12,                                     !- Hour 143
  59,                                     !- Minute 143
  0.0634888609726027,                     !- Value Until Time 143
  13,                                     !- Hour 144
  9,                                      !- Minute 144
  0.0634819731004566,                     !- Value Until Time 144
  13,                                     !- Hour 145
  19,                                     !- Minute 145
  0.0634750852283105,                     !- Value Until Time 145
  13,                                     !- Hour 146
  29,                                     !- Minute 146
  0.0634681973561644,                     !- Value Until Time 146
  13,                                     !- Hour 147
  39,                                     !- Minute 147
  0.0634613094840183,                     !- Value Until Time 147
  13,                                     !- Hour 148
  49,                                     !- Minute 148
  0.0634544216118722,                     !- Value Until Time 148
  13,                                     !- Hour 149
  59,                                     !- Minute 149
  0.063447533739726,                      !- Value Until Time 149
  14,                                     !- Hour 150
  9,                                      !- Minute 150
  0.0634406458675799,                     !- Value Until Time 150
  14,                                     !- Hour 151
  19,                                     !- Minute 151
  0.0634337579954338,                     !- Value Until Time 151
  14,                                     !- Hour 152
  29,                                     !- Minute 152
  0.0634268701232877,                     !- Value Until Time 152
  14,                                     !- Hour 153
  39,                                     !- Minute 153
  0.0634199822511416,                     !- Value Until Time 153
  14,                                     !- Hour 154
  49,                                     !- Minute 154
  0.0634130943789954,                     !- Value Until Time 154
  14,                                     !- Hour 155
  59,                                     !- Minute 155
  0.0634062065068493,                     !- Value Until Time 155
  15,                                     !- Hour 156
  9,                                      !- Minute 156
  0.0633993186347032,                     !- Value Until Time 156
  15,                                     !- Hour 157
  19,                                     !- Minute 157
  0.0633924307625571,                     !- Value Until Time 157
  15,                                     !- Hour 158
  29,                                     !- Minute 158
  0.063385542890411,                      !- Value Until Time 158
  15,                                     !- Hour 159
  39,                                     !- Minute 159
  0.0633786550182649,                     !- Value Until Time 159
  15,                                     !- Hour 160
  49,                                     !- Minute 160
  0.0633717671461187,                     !- Value Until Time 160
  15,                                     !- Hour 161
  59,                                     !- Minute 161
  0.0633648792739726,                     !- Value Until Time 161
  16,                                     !- Hour 162
  9,                                      !- Minute 162
  0.0633579914018265,                     !- Value Until Time 162
  16,                                     !- Hour 163
  19,                                     !- Minute 163
  0.0633511035296804,                     !- Value Until Time 163
  16,                                     !- Hour 164
  29,                                     !- Minute 164
  0.0633442156575343,                     !- Value Until Time 164
  16,                                     !- Hour 165
  39,                                     !- Minute 165
  0.0633373277853881,                     !- Value Until Time 165
  16,                                     !- Hour 166
  49,                                     !- Minute 166
  0.063330439913242,                      !- Value Until Time 166
  16,                                     !- Hour 167
  59,                                     !- Minute 167
  0.0633235520410959,                     !- Value Until Time 167
  17,                                     !- Hour 168
  9,                                      !- Minute 168
  0.0633166641689498,                     !- Value Until Time 168
  17,                                     !- Hour 169
  19,                                     !- Minute 169
  0.0633097762968037,                     !- Value Until Time 169
  17,                                     !- Hour 170
  29,                                     !- Minute 170
  0.0633028884246576,                     !- Value Until Time 170
  17,                                     !- Hour 171
  39,                                     !- Minute 171
  0.0632960005525114,                     !- Value Until Time 171
  17,                                     !- Hour 172
  49,                                     !- Minute 172
  0.0632891126803653,                     !- Value Until Time 172
  17,                                     !- Hour 173
  59,                                     !- Minute 173
  0.0632822248082192,                     !- Value Until Time 173
  18,                                     !- Hour 174
  9,                                      !- Minute 174
  0.0632753369360731,                     !- Value Until Time 174
  18,                                     !- Hour 175
  15,                                     !- Minute 175
  0.063271893,                            !- Value Until Time 175
  18,                                     !- Hour 176
  25,                                     !- Minute 176
  0.0632742743333333,                     !- Value Until Time 176
  18,                                     !- Hour 177
  35,                                     !- Minute 177
  0.0632766556666667,                     !- Value Until Time 177
  18,                                     !- Hour 178
  45,                                     !- Minute 178
  0.063279037,                            !- Value Until Time 178
  18,                                     !- Hour 179
  55,                                     !- Minute 179
  0.0632814183333333,                     !- Value Until Time 179
  19,                                     !- Hour 180
  5,                                      !- Minute 180
  0.0632837996666667,                     !- Value Until Time 180
  19,                                     !- Hour 181
  15,                                     !- Minute 181
  0.063286181,                            !- Value Until Time 181
  19,                                     !- Hour 182
  25,                                     !- Minute 182
  0.0633949433333333,                     !- Value Until Time 182
  19,                                     !- Hour 183
  35,                                     !- Minute 183
  0.0635037056666667,                     !- Value Until Time 183
  19,                                     !- Hour 184
  45,                                     !- Minute 184
  0.063612468,                            !- Value Until Time 184
  19,                                     !- Hour 185
  55,                                     !- Minute 185
  0.0637212303333333,                     !- Value Until Time 185
  20,                                     !- Hour 186
  5,                                      !- Minute 186
  0.0638299926666667,                     !- Value Until Time 186
  20,                                     !- Hour 187
  15,                                     !- Minute 187
  0.063938755,                            !- Value Until Time 187
  20,                                     !- Hour 188
  25,                                     !- Minute 188
  0.0635075175,                           !- Value Until Time 188
  20,                                     !- Hour 189
  35,                                     !- Minute 189
  0.06307628,                             !- Value Until Time 189
  20,                                     !- Hour 190
  45,                                     !- Minute 190
  0.0626450425,                           !- Value Until Time 190
  20,                                     !- Hour 191
  55,                                     !- Minute 191
  0.062213805,                            !- Value Until Time 191
  21,                                     !- Hour 192
  5,                                      !- Minute 192
  0.0617825675,                           !- Value Until Time 192
  21,                                     !- Hour 193
  15,                                     !- Minute 193
  0.06135133,                             !- Value Until Time 193
  21,                                     !- Hour 194
  25,                                     !- Minute 194
  0.0617463476666667,                     !- Value Until Time 194
  21,                                     !- Hour 195
  35,                                     !- Minute 195
  0.0621413653333334,                     !- Value Until Time 195
  21,                                     !- Hour 196
  45,                                     !- Minute 196
  0.062536383,                            !- Value Until Time 196
  21,                                     !- Hour 197
  55,                                     !- Minute 197
  0.0629314006666667,                     !- Value Until Time 197
  22,                                     !- Hour 198
  5,                                      !- Minute 198
  0.0633264183333334,                     !- Value Until Time 198
  22,                                     !- Hour 199
  15,                                     !- Minute 199
  0.063721436,                            !- Value Until Time 199
  22,                                     !- Hour 200
  25,                                     !- Minute 200
  0.0618824158333333,                     !- Value Until Time 200
  22,                                     !- Hour 201
  35,                                     !- Minute 201
  0.0600433956666666,                     !- Value Until Time 201
  22,                                     !- Hour 202
  45,                                     !- Minute 202
  0.0582043755,                           !- Value Until Time 202
  22,                                     !- Hour 203
  55,                                     !- Minute 203
  0.0563653553333333,                     !- Value Until Time 203
  23,                                     !- Hour 204
  5,                                      !- Minute 204
  0.0545263351666666,                     !- Value Until Time 204
  23,                                     !- Hour 205
  15,                                     !- Minute 205
  0.052687315,                            !- Value Until Time 205
  23,                                     !- Hour 206
  25,                                     !- Minute 206
  0.053451118,                            !- Value Until Time 206
  23,                                     !- Hour 207
  35,                                     !- Minute 207
  0.054214921,                            !- Value Until Time 207
  23,                                     !- Hour 208
  45,                                     !- Minute 208
  0.054978724,                            !- Value Until Time 208
  23,                                     !- Hour 209
  55,                                     !- Minute 209
  0.055742527,                            !- Value Until Time 209
  24,                                     !- Hour 210
  0,                                      !- Minute 210
  0.05650633;                             !- Value Until Time 210

OS:AdditionalProperties,
  {2d7a5b47-8ad8-4304-bab6-32f6f403d8d0}, !- Handle
  {250ce221-d02c-4700-9bc0-78b5d79ef85e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e27f13f1-e5fa-4fa0-abd2-1c7e4d4298f4}, !- Handle
  Schedule Rule 18,                       !- Name
  {e271d4f2-21c1-451e-9b9a-4d89b772a096}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c9f1edb-f2e1-41cd-b45a-be468a075fd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39281f27-42ef-4de2-b25d-b6d53e70a41c}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.053624329185567,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.044066259,                            !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.053558183371134,                      !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.0441284995,                           !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.053492037556701,                      !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.04419074,                             !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.053425891742268,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.0442529805,                           !- Value Until Time 8
  0,                                      !- Hour 9
  49,                                     !- Minute 9
  0.0533597459278351,                     !- Value Until Time 9
  0,                                      !- Hour 10
  50,                                     !- Minute 10
  0.063780324,                            !- Value Until Time 10
  0,                                      !- Hour 11
  54,                                     !- Minute 11
  0.044315221,                            !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.0532936001134021,                     !- Value Until Time 12
  1,                                      !- Hour 13
  0,                                      !- Minute 13
  0.063765228,                            !- Value Until Time 13
  1,                                      !- Hour 14
  4,                                      !- Minute 14
  0.0443774615,                           !- Value Until Time 14
  1,                                      !- Hour 15
  9,                                      !- Minute 15
  0.0532274542989691,                     !- Value Until Time 15
  1,                                      !- Hour 16
  10,                                     !- Minute 16
  0.0637674746666667,                     !- Value Until Time 16
  1,                                      !- Hour 17
  15,                                     !- Minute 17
  0.044439702,                            !- Value Until Time 17
  1,                                      !- Hour 18
  19,                                     !- Minute 18
  0.0531613084845361,                     !- Value Until Time 18
  1,                                      !- Hour 19
  20,                                     !- Minute 19
  0.0637697213333333,                     !- Value Until Time 19
  1,                                      !- Hour 20
  25,                                     !- Minute 20
  0.0438753173333333,                     !- Value Until Time 20
  1,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0530951626701031,                     !- Value Until Time 21
  1,                                      !- Hour 22
  35,                                     !- Minute 22
  0.0433109326666667,                     !- Value Until Time 22
  1,                                      !- Hour 23
  40,                                     !- Minute 23
  0.0530290168556701,                     !- Value Until Time 23
  1,                                      !- Hour 24
  45,                                     !- Minute 24
  0.042746548,                            !- Value Until Time 24
  1,                                      !- Hour 25
  50,                                     !- Minute 25
  0.0529628710412371,                     !- Value Until Time 25
  1,                                      !- Hour 26
  55,                                     !- Minute 26
  0.0421821633333333,                     !- Value Until Time 26
  2,                                      !- Hour 27
  0,                                      !- Minute 27
  0.0528967252268041,                     !- Value Until Time 27
  2,                                      !- Hour 28
  5,                                      !- Minute 28
  0.0416177786666667,                     !- Value Until Time 28
  2,                                      !- Hour 29
  9,                                      !- Minute 29
  0.0528305794123711,                     !- Value Until Time 29
  2,                                      !- Hour 30
  15,                                     !- Minute 30
  0.041053394,                            !- Value Until Time 30
  2,                                      !- Hour 31
  19,                                     !- Minute 31
  0.0527644335979381,                     !- Value Until Time 31
  2,                                      !- Hour 32
  24,                                     !- Minute 32
  0.0414932978333333,                     !- Value Until Time 32
  2,                                      !- Hour 33
  29,                                     !- Minute 33
  0.0526982877835052,                     !- Value Until Time 33
  2,                                      !- Hour 34
  34,                                     !- Minute 34
  0.0419332016666667,                     !- Value Until Time 34
  2,                                      !- Hour 35
  39,                                     !- Minute 35
  0.0526321419690722,                     !- Value Until Time 35
  2,                                      !- Hour 36
  44,                                     !- Minute 36
  0.0423731055,                           !- Value Until Time 36
  2,                                      !- Hour 37
  49,                                     !- Minute 37
  0.0525659961546392,                     !- Value Until Time 37
  2,                                      !- Hour 38
  54,                                     !- Minute 38
  0.0428130093333333,                     !- Value Until Time 38
  2,                                      !- Hour 39
  59,                                     !- Minute 39
  0.0524998503402062,                     !- Value Until Time 39
  3,                                      !- Hour 40
  4,                                      !- Minute 40
  0.0432529131666667,                     !- Value Until Time 40
  3,                                      !- Hour 41
  9,                                      !- Minute 41
  0.0524337045257732,                     !- Value Until Time 41
  3,                                      !- Hour 42
  14,                                     !- Minute 42
  0.043692817,                            !- Value Until Time 42
  3,                                      !- Hour 43
  15,                                     !- Minute 43
  0.043692817,                            !- Value Until Time 43
  3,                                      !- Hour 44
  19,                                     !- Minute 44
  0.0523675587113402,                     !- Value Until Time 44
  3,                                      !- Hour 45
  24,                                     !- Minute 45
  0.0433673906666667,                     !- Value Until Time 45
  3,                                      !- Hour 46
  29,                                     !- Minute 46
  0.0523014128969072,                     !- Value Until Time 46
  3,                                      !- Hour 47
  34,                                     !- Minute 47
  0.0430419643333333,                     !- Value Until Time 47
  3,                                      !- Hour 48
  39,                                     !- Minute 48
  0.0522352670824742,                     !- Value Until Time 48
  3,                                      !- Hour 49
  44,                                     !- Minute 49
  0.042716538,                            !- Value Until Time 49
  3,                                      !- Hour 50
  49,                                     !- Minute 50
  0.0521691212680412,                     !- Value Until Time 50
  3,                                      !- Hour 51
  54,                                     !- Minute 51
  0.0423911116666667,                     !- Value Until Time 51
  3,                                      !- Hour 52
  59,                                     !- Minute 52
  0.0521029754536082,                     !- Value Until Time 52
  4,                                      !- Hour 53
  4,                                      !- Minute 53
  0.0420656853333333,                     !- Value Until Time 53
  4,                                      !- Hour 54
  9,                                      !- Minute 54
  0.0520368296391753,                     !- Value Until Time 54
  4,                                      !- Hour 55
  15,                                     !- Minute 55
  0.041740259,                            !- Value Until Time 55
  4,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0519706838247423,                     !- Value Until Time 56
  4,                                      !- Hour 57
  25,                                     !- Minute 57
  0.0418433978333333,                     !- Value Until Time 57
  4,                                      !- Hour 58
  29,                                     !- Minute 58
  0.0519045380103093,                     !- Value Until Time 58
  4,                                      !- Hour 59
  35,                                     !- Minute 59
  0.0419465366666667,                     !- Value Until Time 59
  4,                                      !- Hour 60
  39,                                     !- Minute 60
  0.0518383921958763,                     !- Value Until Time 60
  4,                                      !- Hour 61
  45,                                     !- Minute 61
  0.0420496755,                           !- Value Until Time 61
  4,                                      !- Hour 62
  49,                                     !- Minute 62
  0.0517722463814433,                     !- Value Until Time 62
  4,                                      !- Hour 63
  55,                                     !- Minute 63
  0.0421528143333333,                     !- Value Until Time 63
  5,                                      !- Hour 64
  0,                                      !- Minute 64
  0.0517061005670103,                     !- Value Until Time 64
  5,                                      !- Hour 65
  5,                                      !- Minute 65
  0.0422559531666667,                     !- Value Until Time 65
  5,                                      !- Hour 66
  10,                                     !- Minute 66
  0.0516399547525773,                     !- Value Until Time 66
  5,                                      !- Hour 67
  15,                                     !- Minute 67
  0.042359092,                            !- Value Until Time 67
  5,                                      !- Hour 68
  20,                                     !- Minute 68
  0.0515738089381443,                     !- Value Until Time 68
  5,                                      !- Hour 69
  25,                                     !- Minute 69
  0.0437415218333333,                     !- Value Until Time 69
  5,                                      !- Hour 70
  30,                                     !- Minute 70
  0.0515076631237113,                     !- Value Until Time 70
  5,                                      !- Hour 71
  35,                                     !- Minute 71
  0.0451239516666667,                     !- Value Until Time 71
  5,                                      !- Hour 72
  40,                                     !- Minute 72
  0.0514415173092783,                     !- Value Until Time 72
  5,                                      !- Hour 73
  45,                                     !- Minute 73
  0.0465063815,                           !- Value Until Time 73
  5,                                      !- Hour 74
  50,                                     !- Minute 74
  0.0513753714948454,                     !- Value Until Time 74
  5,                                      !- Hour 75
  55,                                     !- Minute 75
  0.0478888113333333,                     !- Value Until Time 75
  6,                                      !- Hour 76
  0,                                      !- Minute 76
  0.0513092256804124,                     !- Value Until Time 76
  6,                                      !- Hour 77
  5,                                      !- Minute 77
  0.0492712411666667,                     !- Value Until Time 77
  6,                                      !- Hour 78
  10,                                     !- Minute 78
  0.0512430798659794,                     !- Value Until Time 78
  6,                                      !- Hour 79
  15,                                     !- Minute 79
  0.050653671,                            !- Value Until Time 79
  6,                                      !- Hour 80
  20,                                     !- Minute 80
  0.0511769340515464,                     !- Value Until Time 80
  6,                                      !- Hour 81
  25,                                     !- Minute 81
  0.0497780565,                           !- Value Until Time 81
  6,                                      !- Hour 82
  30,                                     !- Minute 82
  0.0511107882371134,                     !- Value Until Time 82
  6,                                      !- Hour 83
  35,                                     !- Minute 83
  0.048902442,                            !- Value Until Time 83
  6,                                      !- Hour 84
  40,                                     !- Minute 84
  0.0510446424226804,                     !- Value Until Time 84
  6,                                      !- Hour 85
  45,                                     !- Minute 85
  0.0480268275,                           !- Value Until Time 85
  6,                                      !- Hour 86
  50,                                     !- Minute 86
  0.0509784966082474,                     !- Value Until Time 86
  6,                                      !- Hour 87
  55,                                     !- Minute 87
  0.047151213,                            !- Value Until Time 87
  7,                                      !- Hour 88
  0,                                      !- Minute 88
  0.0509123507938144,                     !- Value Until Time 88
  7,                                      !- Hour 89
  5,                                      !- Minute 89
  0.0462755985,                           !- Value Until Time 89
  7,                                      !- Hour 90
  10,                                     !- Minute 90
  0.0508462049793814,                     !- Value Until Time 90
  7,                                      !- Hour 91
  15,                                     !- Minute 91
  0.045399984,                            !- Value Until Time 91
  7,                                      !- Hour 92
  20,                                     !- Minute 92
  0.0507800591649484,                     !- Value Until Time 92
  7,                                      !- Hour 93
  25,                                     !- Minute 93
  0.0466105185,                           !- Value Until Time 93
  7,                                      !- Hour 94
  30,                                     !- Minute 94
  0.0507139133505154,                     !- Value Until Time 94
  7,                                      !- Hour 95
  35,                                     !- Minute 95
  0.047821053,                            !- Value Until Time 95
  7,                                      !- Hour 96
  40,                                     !- Minute 96
  0.0506477675360825,                     !- Value Until Time 96
  7,                                      !- Hour 97
  45,                                     !- Minute 97
  0.0490315875,                           !- Value Until Time 97
  7,                                      !- Hour 98
  50,                                     !- Minute 98
  0.0505816217216495,                     !- Value Until Time 98
  7,                                      !- Hour 99
  55,                                     !- Minute 99
  0.050242122,                            !- Value Until Time 99
  8,                                      !- Hour 100
  0,                                      !- Minute 100
  0.0505154759072165,                     !- Value Until Time 100
  8,                                      !- Hour 101
  5,                                      !- Minute 101
  0.0514526565,                           !- Value Until Time 101
  8,                                      !- Hour 102
  10,                                     !- Minute 102
  0.0504493300927835,                     !- Value Until Time 102
  8,                                      !- Hour 103
  15,                                     !- Minute 103
  0.052663191,                            !- Value Until Time 103
  8,                                      !- Hour 104
  20,                                     !- Minute 104
  0.0503831842783505,                     !- Value Until Time 104
  8,                                      !- Hour 105
  24,                                     !- Minute 105
  0.0534306665061728,                     !- Value Until Time 105
  8,                                      !- Hour 106
  30,                                     !- Minute 106
  0.0503170384639175,                     !- Value Until Time 106
  8,                                      !- Hour 107
  34,                                     !- Minute 107
  0.0541981420123457,                     !- Value Until Time 107
  8,                                      !- Hour 108
  40,                                     !- Minute 108
  0.0502508926494845,                     !- Value Until Time 108
  8,                                      !- Hour 109
  44,                                     !- Minute 109
  0.0549656175185185,                     !- Value Until Time 109
  8,                                      !- Hour 110
  50,                                     !- Minute 110
  0.0501847468350515,                     !- Value Until Time 110
  8,                                      !- Hour 111
  54,                                     !- Minute 111
  0.0557330930246913,                     !- Value Until Time 111
  9,                                      !- Hour 112
  0,                                      !- Minute 112
  0.0501186010206185,                     !- Value Until Time 112
  9,                                      !- Hour 113
  4,                                      !- Minute 113
  0.0565005685308642,                     !- Value Until Time 113
  9,                                      !- Hour 114
  10,                                     !- Minute 114
  0.0500524552061856,                     !- Value Until Time 114
  9,                                      !- Hour 115
  14,                                     !- Minute 115
  0.057268044037037,                      !- Value Until Time 115
  9,                                      !- Hour 116
  20,                                     !- Minute 116
  0.0499863093917526,                     !- Value Until Time 116
  9,                                      !- Hour 117
  24,                                     !- Minute 117
  0.0580355195432099,                     !- Value Until Time 117
  9,                                      !- Hour 118
  30,                                     !- Minute 118
  0.0499201635773196,                     !- Value Until Time 118
  9,                                      !- Hour 119
  34,                                     !- Minute 119
  0.0588029950493827,                     !- Value Until Time 119
  9,                                      !- Hour 120
  39,                                     !- Minute 120
  0.0498540177628866,                     !- Value Until Time 120
  9,                                      !- Hour 121
  44,                                     !- Minute 121
  0.0595704705555555,                     !- Value Until Time 121
  9,                                      !- Hour 122
  49,                                     !- Minute 122
  0.0497878719484536,                     !- Value Until Time 122
  9,                                      !- Hour 123
  54,                                     !- Minute 123
  0.0603379460617284,                     !- Value Until Time 123
  9,                                      !- Hour 124
  59,                                     !- Minute 124
  0.0497217261340206,                     !- Value Until Time 124
  10,                                     !- Hour 125
  4,                                      !- Minute 125
  0.0611054215679012,                     !- Value Until Time 125
  10,                                     !- Hour 126
  9,                                      !- Minute 126
  0.0496555803195876,                     !- Value Until Time 126
  10,                                     !- Hour 127
  14,                                     !- Minute 127
  0.0618728970740741,                     !- Value Until Time 127
  10,                                     !- Hour 128
  19,                                     !- Minute 128
  0.0495894345051546,                     !- Value Until Time 128
  10,                                     !- Hour 129
  24,                                     !- Minute 129
  0.0626403725802469,                     !- Value Until Time 129
  10,                                     !- Hour 130
  29,                                     !- Minute 130
  0.0495232886907216,                     !- Value Until Time 130
  10,                                     !- Hour 131
  34,                                     !- Minute 131
  0.0634078480864197,                     !- Value Until Time 131
  10,                                     !- Hour 132
  39,                                     !- Minute 132
  0.0494571428762887,                     !- Value Until Time 132
  10,                                     !- Hour 133
  44,                                     !- Minute 133
  0.0641753235925926,                     !- Value Until Time 133
  10,                                     !- Hour 134
  49,                                     !- Minute 134
  0.0493909970618557,                     !- Value Until Time 134
  10,                                     !- Hour 135
  54,                                     !- Minute 135
  0.0649427990987654,                     !- Value Until Time 135
  10,                                     !- Hour 136
  59,                                     !- Minute 136
  0.0493248512474227,                     !- Value Until Time 136
  11,                                     !- Hour 137
  4,                                      !- Minute 137
  0.0657102746049382,                     !- Value Until Time 137
  11,                                     !- Hour 138
  9,                                      !- Minute 138
  0.0492587054329897,                     !- Value Until Time 138
  11,                                     !- Hour 139
  14,                                     !- Minute 139
  0.0664777501111111,                     !- Value Until Time 139
  11,                                     !- Hour 140
  19,                                     !- Minute 140
  0.0491925596185567,                     !- Value Until Time 140
  11,                                     !- Hour 141
  24,                                     !- Minute 141
  0.0672452256172839,                     !- Value Until Time 141
  11,                                     !- Hour 142
  29,                                     !- Minute 142
  0.0491264138041237,                     !- Value Until Time 142
  11,                                     !- Hour 143
  34,                                     !- Minute 143
  0.0680127011234567,                     !- Value Until Time 143
  11,                                     !- Hour 144
  37,                                     !- Minute 144
  0.06820457,                             !- Value Until Time 144
  11,                                     !- Hour 145
  39,                                     !- Minute 145
  0.0490602679896907,                     !- Value Until Time 145
  11,                                     !- Hour 146
  47,                                     !- Minute 146
  0.0717885496666667,                     !- Value Until Time 146
  11,                                     !- Hour 147
  49,                                     !- Minute 147
  0.0489941221752577,                     !- Value Until Time 147
  11,                                     !- Hour 148
  57,                                     !- Minute 148
  0.0753725293333333,                     !- Value Until Time 148
  11,                                     !- Hour 149
  59,                                     !- Minute 149
  0.0489279763608248,                     !- Value Until Time 149
  12,                                     !- Hour 150
  7,                                      !- Minute 150
  0.078956509,                            !- Value Until Time 150
  12,                                     !- Hour 151
  9,                                      !- Minute 151
  0.0488618305463918,                     !- Value Until Time 151
  12,                                     !- Hour 152
  17,                                     !- Minute 152
  0.0825404886666666,                     !- Value Until Time 152
  12,                                     !- Hour 153
  19,                                     !- Minute 153
  0.0487956847319588,                     !- Value Until Time 153
  12,                                     !- Hour 154
  27,                                     !- Minute 154
  0.0861244683333333,                     !- Value Until Time 154
  12,                                     !- Hour 155
  29,                                     !- Minute 155
  0.0487295389175258,                     !- Value Until Time 155
  12,                                     !- Hour 156
  37,                                     !- Minute 156
  0.089708448,                            !- Value Until Time 156
  12,                                     !- Hour 157
  39,                                     !- Minute 157
  0.0486633931030928,                     !- Value Until Time 157
  12,                                     !- Hour 158
  49,                                     !- Minute 158
  0.0485972472886598,                     !- Value Until Time 158
  12,                                     !- Hour 159
  59,                                     !- Minute 159
  0.0485311014742268,                     !- Value Until Time 159
  13,                                     !- Hour 160
  9,                                      !- Minute 160
  0.0484649556597938,                     !- Value Until Time 160
  13,                                     !- Hour 161
  19,                                     !- Minute 161
  0.0483988098453609,                     !- Value Until Time 161
  13,                                     !- Hour 162
  29,                                     !- Minute 162
  0.0483326640309279,                     !- Value Until Time 162
  13,                                     !- Hour 163
  39,                                     !- Minute 163
  0.0482665182164949,                     !- Value Until Time 163
  13,                                     !- Hour 164
  49,                                     !- Minute 164
  0.0482003724020619,                     !- Value Until Time 164
  13,                                     !- Hour 165
  59,                                     !- Minute 165
  0.0481342265876289,                     !- Value Until Time 165
  14,                                     !- Hour 166
  9,                                      !- Minute 166
  0.0480680807731959,                     !- Value Until Time 166
  14,                                     !- Hour 167
  19,                                     !- Minute 167
  0.0480019349587629,                     !- Value Until Time 167
  14,                                     !- Hour 168
  29,                                     !- Minute 168
  0.0479357891443299,                     !- Value Until Time 168
  14,                                     !- Hour 169
  37,                                     !- Minute 169
  0.089708448,                            !- Value Until Time 169
  14,                                     !- Hour 170
  39,                                     !- Minute 170
  0.0478696433298969,                     !- Value Until Time 170
  14,                                     !- Hour 171
  47,                                     !- Minute 171
  0.0888371301666667,                     !- Value Until Time 171
  14,                                     !- Hour 172
  49,                                     !- Minute 172
  0.047803497515464,                      !- Value Until Time 172
  14,                                     !- Hour 173
  57,                                     !- Minute 173
  0.0879658123333333,                     !- Value Until Time 173
  14,                                     !- Hour 174
  59,                                     !- Minute 174
  0.047737351701031,                      !- Value Until Time 174
  15,                                     !- Hour 175
  7,                                      !- Minute 175
  0.0870944945,                           !- Value Until Time 175
  15,                                     !- Hour 176
  9,                                      !- Minute 176
  0.047671205886598,                      !- Value Until Time 176
  15,                                     !- Hour 177
  17,                                     !- Minute 177
  0.0862231766666667,                     !- Value Until Time 177
  15,                                     !- Hour 178
  19,                                     !- Minute 178
  0.047605060072165,                      !- Value Until Time 178
  15,                                     !- Hour 179
  27,                                     !- Minute 179
  0.0853518588333333,                     !- Value Until Time 179
  15,                                     !- Hour 180
  29,                                     !- Minute 180
  0.047538914257732,                      !- Value Until Time 180
  15,                                     !- Hour 181
  37,                                     !- Minute 181
  0.084480541,                            !- Value Until Time 181
  15,                                     !- Hour 182
  39,                                     !- Minute 182
  0.047472768443299,                      !- Value Until Time 182
  15,                                     !- Hour 183
  47,                                     !- Minute 183
  0.0837885587283951,                     !- Value Until Time 183
  15,                                     !- Hour 184
  49,                                     !- Minute 184
  0.047406622628866,                      !- Value Until Time 184
  15,                                     !- Hour 185
  57,                                     !- Minute 185
  0.0830965764567902,                     !- Value Until Time 185
  15,                                     !- Hour 186
  59,                                     !- Minute 186
  0.047340476814433,                      !- Value Until Time 186
  16,                                     !- Hour 187
  7,                                      !- Minute 187
  0.0824045941851852,                     !- Value Until Time 187
  16,                                     !- Hour 188
  9,                                      !- Minute 188
  0.047274331,                            !- Value Until Time 188
  16,                                     !- Hour 189
  17,                                     !- Minute 189
  0.0817126119135802,                     !- Value Until Time 189
  16,                                     !- Hour 190
  19,                                     !- Minute 190
  0.047208185185567,                      !- Value Until Time 190
  16,                                     !- Hour 191
  27,                                     !- Minute 191
  0.0810206296419753,                     !- Value Until Time 191
  16,                                     !- Hour 192
  29,                                     !- Minute 192
  0.047142039371134,                      !- Value Until Time 192
  16,                                     !- Hour 193
  37,                                     !- Minute 193
  0.0803286473703703,                     !- Value Until Time 193
  16,                                     !- Hour 194
  39,                                     !- Minute 194
  0.0470758935567011,                     !- Value Until Time 194
  16,                                     !- Hour 195
  47,                                     !- Minute 195
  0.0796366650987654,                     !- Value Until Time 195
  16,                                     !- Hour 196
  49,                                     !- Minute 196
  0.0470097477422681,                     !- Value Until Time 196
  16,                                     !- Hour 197
  57,                                     !- Minute 197
  0.0789446828271605,                     !- Value Until Time 197
  16,                                     !- Hour 198
  59,                                     !- Minute 198
  0.0469436019278351,                     !- Value Until Time 198
  17,                                     !- Hour 199
  7,                                      !- Minute 199
  0.0782527005555555,                     !- Value Until Time 199
  17,                                     !- Hour 200
  9,                                      !- Minute 200
  0.0468774561134021,                     !- Value Until Time 200
  17,                                     !- Hour 201
  17,                                     !- Minute 201
  0.0775607182839506,                     !- Value Until Time 201
  17,                                     !- Hour 202
  19,                                     !- Minute 202
  0.0468113102989691,                     !- Value Until Time 202
  17,                                     !- Hour 203
  27,                                     !- Minute 203
  0.0768687360123456,                     !- Value Until Time 203
  17,                                     !- Hour 204
  29,                                     !- Minute 204
  0.0467451644845361,                     !- Value Until Time 204
  17,                                     !- Hour 205
  37,                                     !- Minute 205
  0.0761767537407407,                     !- Value Until Time 205
  17,                                     !- Hour 206
  39,                                     !- Minute 206
  0.0466790186701031,                     !- Value Until Time 206
  17,                                     !- Hour 207
  47,                                     !- Minute 207
  0.0754847714691357,                     !- Value Until Time 207
  17,                                     !- Hour 208
  49,                                     !- Minute 208
  0.0466128728556701,                     !- Value Until Time 208
  17,                                     !- Hour 209
  57,                                     !- Minute 209
  0.0747927891975308,                     !- Value Until Time 209
  17,                                     !- Hour 210
  59,                                     !- Minute 210
  0.0465467270412371,                     !- Value Until Time 210
  18,                                     !- Hour 211
  7,                                      !- Minute 211
  0.0741008069259259,                     !- Value Until Time 211
  18,                                     !- Hour 212
  9,                                      !- Minute 212
  0.0464805812268041,                     !- Value Until Time 212
  18,                                     !- Hour 213
  17,                                     !- Minute 213
  0.0734088246543209,                     !- Value Until Time 213
  18,                                     !- Hour 214
  19,                                     !- Minute 214
  0.0464144354123711,                     !- Value Until Time 214
  18,                                     !- Hour 215
  27,                                     !- Minute 215
  0.072716842382716,                      !- Value Until Time 215
  18,                                     !- Hour 216
  29,                                     !- Minute 216
  0.0463482895979381,                     !- Value Until Time 216
  18,                                     !- Hour 217
  37,                                     !- Minute 217
  0.072024860111111,                      !- Value Until Time 217
  18,                                     !- Hour 218
  39,                                     !- Minute 218
  0.0462821437835052,                     !- Value Until Time 218
  18,                                     !- Hour 219
  47,                                     !- Minute 219
  0.0713328778395061,                     !- Value Until Time 219
  18,                                     !- Hour 220
  49,                                     !- Minute 220
  0.0462159979690722,                     !- Value Until Time 220
  18,                                     !- Hour 221
  57,                                     !- Minute 221
  0.0706408955679012,                     !- Value Until Time 221
  18,                                     !- Hour 222
  59,                                     !- Minute 222
  0.0461498521546392,                     !- Value Until Time 222
  19,                                     !- Hour 223
  0,                                      !- Minute 223
  0.0704679,                              !- Value Until Time 223
  19,                                     !- Hour 224
  9,                                      !- Minute 224
  0.0460837063402062,                     !- Value Until Time 224
  19,                                     !- Hour 225
  10,                                     !- Minute 225
  0.0700616613333333,                     !- Value Until Time 225
  19,                                     !- Hour 226
  19,                                     !- Minute 226
  0.0460175605257732,                     !- Value Until Time 226
  19,                                     !- Hour 227
  20,                                     !- Minute 227
  0.0696554226666667,                     !- Value Until Time 227
  19,                                     !- Hour 228
  30,                                     !- Minute 228
  0.0459514147113402,                     !- Value Until Time 228
  19,                                     !- Hour 229
  40,                                     !- Minute 229
  0.0458852688969072,                     !- Value Until Time 229
  19,                                     !- Hour 230
  50,                                     !- Minute 230
  0.0458191230824742,                     !- Value Until Time 230
  20,                                     !- Hour 231
  0,                                      !- Minute 231
  0.0457529772680412,                     !- Value Until Time 231
  20,                                     !- Hour 232
  10,                                     !- Minute 232
  0.0456868314536082,                     !- Value Until Time 232
  20,                                     !- Hour 233
  20,                                     !- Minute 233
  0.0456206856391752,                     !- Value Until Time 233
  20,                                     !- Hour 234
  30,                                     !- Minute 234
  0.0455545398247423,                     !- Value Until Time 234
  20,                                     !- Hour 235
  40,                                     !- Minute 235
  0.0454883940103093,                     !- Value Until Time 235
  20,                                     !- Hour 236
  50,                                     !- Minute 236
  0.0454222481958763,                     !- Value Until Time 236
  21,                                     !- Hour 237
  0,                                      !- Minute 237
  0.0453561023814433,                     !- Value Until Time 237
  21,                                     !- Hour 238
  10,                                     !- Minute 238
  0.0452899565670103,                     !- Value Until Time 238
  21,                                     !- Hour 239
  20,                                     !- Minute 239
  0.0452238107525773,                     !- Value Until Time 239
  21,                                     !- Hour 240
  30,                                     !- Minute 240
  0.0451576649381443,                     !- Value Until Time 240
  21,                                     !- Hour 241
  40,                                     !- Minute 241
  0.0450915191237113,                     !- Value Until Time 241
  21,                                     !- Hour 242
  50,                                     !- Minute 242
  0.0450253733092783,                     !- Value Until Time 242
  22,                                     !- Hour 243
  0,                                      !- Minute 243
  0.063771049,                            !- Value Until Time 243
  22,                                     !- Hour 244
  10,                                     !- Minute 244
  0.063922374,                            !- Value Until Time 244
  22,                                     !- Hour 245
  20,                                     !- Minute 245
  0.064073699,                            !- Value Until Time 245
  22,                                     !- Hour 246
  30,                                     !- Minute 246
  0.064225024,                            !- Value Until Time 246
  22,                                     !- Hour 247
  40,                                     !- Minute 247
  0.064376349,                            !- Value Until Time 247
  22,                                     !- Hour 248
  50,                                     !- Minute 248
  0.064527674,                            !- Value Until Time 248
  23,                                     !- Hour 249
  0,                                      !- Minute 249
  0.064678999,                            !- Value Until Time 249
  23,                                     !- Hour 250
  10,                                     !- Minute 250
  0.0645417998333333,                     !- Value Until Time 250
  23,                                     !- Hour 251
  20,                                     !- Minute 251
  0.0644046006666667,                     !- Value Until Time 251
  23,                                     !- Hour 252
  30,                                     !- Minute 252
  0.0642674015,                           !- Value Until Time 252
  23,                                     !- Hour 253
  40,                                     !- Minute 253
  0.0641302023333333,                     !- Value Until Time 253
  23,                                     !- Hour 254
  50,                                     !- Minute 254
  0.0639930031666667,                     !- Value Until Time 254
  24,                                     !- Hour 255
  0,                                      !- Minute 255
  0.0449592274948453;                     !- Value Until Time 255

OS:AdditionalProperties,
  {1b07edb7-e623-4085-9b1f-33b6b8025ceb}, !- Handle
  {39281f27-42ef-4de2-b25d-b6d53e70a41c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {4ef2cc0a-3fa8-49bc-8a2e-335bbdb6a80e}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  {3859fd0a-4678-4249-b4f5-656b7ebdc76f}, !- Default Day Schedule Name
  {7249b99d-f032-4e0d-9981-89e7bc1f43ef}, !- Summer Design Day Schedule Name
  {1082d67d-44c8-41e7-b042-e0e96b6451e4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {315cb150-c4e7-426d-8437-1052853f0136}, !- Handle
  {4ef2cc0a-3fa8-49bc-8a2e-335bbdb6a80e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {3859fd0a-4678-4249-b4f5-656b7ebdc76f}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.772601453921008,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.775050410704064,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.777499367487121,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.779948324270178,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.782397281053234,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.785290349170006,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.788183417286777,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.791076485403549,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.793969553520321,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.796862621637092,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.799755689753864,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.800713701345163,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.801671712936462,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.802629724527762,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.803587736119061,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.770177874928449,                      !- Value Until Time 16
  2,                                      !- Hour 17
  35,                                     !- Minute 17
  0.804545747710361,                      !- Value Until Time 17
  2,                                      !- Hour 18
  39,                                     !- Minute 18
  0.770152497137951,                      !- Value Until Time 18
  2,                                      !- Hour 19
  45,                                     !- Minute 19
  0.80550375930166,                       !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.770127119347453,                      !- Value Until Time 20
  2,                                      !- Hour 21
  55,                                     !- Minute 21
  0.80205174534917,                       !- Value Until Time 21
  2,                                      !- Hour 22
  59,                                     !- Minute 22
  0.770101741556955,                      !- Value Until Time 22
  3,                                      !- Hour 23
  5,                                      !- Minute 23
  0.79859973139668,                       !- Value Until Time 23
  3,                                      !- Hour 24
  9,                                      !- Minute 24
  0.770076363766457,                      !- Value Until Time 24
  3,                                      !- Hour 25
  15,                                     !- Minute 25
  0.79514771744419,                       !- Value Until Time 25
  3,                                      !- Hour 26
  19,                                     !- Minute 26
  0.770050985975959,                      !- Value Until Time 26
  3,                                      !- Hour 27
  25,                                     !- Minute 27
  0.7916957034917,                        !- Value Until Time 27
  3,                                      !- Hour 28
  29,                                     !- Minute 28
  0.770025608185461,                      !- Value Until Time 28
  3,                                      !- Hour 29
  30,                                     !- Minute 29
  0.770025608185461,                      !- Value Until Time 29
  3,                                      !- Hour 30
  35,                                     !- Minute 30
  0.78824368953921,                       !- Value Until Time 30
  3,                                      !- Hour 31
  39,                                     !- Minute 31
  0.768940707641671,                      !- Value Until Time 31
  3,                                      !- Hour 32
  45,                                     !- Minute 32
  0.78479167558672,                       !- Value Until Time 32
  3,                                      !- Hour 33
  49,                                     !- Minute 33
  0.767855807097882,                      !- Value Until Time 33
  3,                                      !- Hour 34
  55,                                     !- Minute 34
  0.779761163065255,                      !- Value Until Time 34
  3,                                      !- Hour 35
  59,                                     !- Minute 35
  0.766770906554093,                      !- Value Until Time 35
  4,                                      !- Hour 36
  5,                                      !- Minute 36
  0.774730650543789,                      !- Value Until Time 36
  4,                                      !- Hour 37
  9,                                      !- Minute 37
  0.765686006010303,                      !- Value Until Time 37
  4,                                      !- Hour 38
  15,                                     !- Minute 38
  0.769700138022324,                      !- Value Until Time 38
  4,                                      !- Hour 39
  19,                                     !- Minute 39
  0.764601105466514,                      !- Value Until Time 39
  4,                                      !- Hour 40
  25,                                     !- Minute 40
  0.764669625500859,                      !- Value Until Time 40
  4,                                      !- Hour 41
  30,                                     !- Minute 41
  0.763516204922725,                      !- Value Until Time 41
  4,                                      !- Hour 42
  35,                                     !- Minute 42
  0.759639112979393,                      !- Value Until Time 42
  4,                                      !- Hour 43
  40,                                     !- Minute 43
  0.76249474885518,                       !- Value Until Time 43
  4,                                      !- Hour 44
  45,                                     !- Minute 44
  0.754608600457928,                      !- Value Until Time 44
  4,                                      !- Hour 45
  50,                                     !- Minute 45
  0.761473292787636,                      !- Value Until Time 45
  5,                                      !- Hour 46
  0,                                      !- Minute 46
  0.760451836720092,                      !- Value Until Time 46
  5,                                      !- Hour 47
  10,                                     !- Minute 47
  0.759430380652547,                      !- Value Until Time 47
  5,                                      !- Hour 48
  20,                                     !- Minute 48
  0.758408924585003,                      !- Value Until Time 48
  5,                                      !- Hour 49
  30,                                     !- Minute 49
  0.757387468517459,                      !- Value Until Time 49
  5,                                      !- Hour 50
  40,                                     !- Minute 50
  0.756772057097882,                      !- Value Until Time 50
  5,                                      !- Hour 51
  50,                                     !- Minute 51
  0.756156645678306,                      !- Value Until Time 51
  6,                                      !- Hour 52
  0,                                      !- Minute 52
  0.755541234258729,                      !- Value Until Time 52
  6,                                      !- Hour 53
  10,                                     !- Minute 53
  0.754925822839153,                      !- Value Until Time 53
  6,                                      !- Hour 54
  20,                                     !- Minute 54
  0.754310411419577,                      !- Value Until Time 54
  6,                                      !- Hour 55
  30,                                     !- Minute 55
  0.753695,                               !- Value Until Time 55
  6,                                      !- Hour 56
  40,                                     !- Minute 56
  0.753777477819119,                      !- Value Until Time 56
  6,                                      !- Hour 57
  50,                                     !- Minute 57
  0.753859955638237,                      !- Value Until Time 57
  7,                                      !- Hour 58
  0,                                      !- Minute 58
  0.753942433457355,                      !- Value Until Time 58
  7,                                      !- Hour 59
  10,                                     !- Minute 59
  0.754024911276474,                      !- Value Until Time 59
  7,                                      !- Hour 60
  20,                                     !- Minute 60
  0.754107389095592,                      !- Value Until Time 60
  7,                                      !- Hour 61
  30,                                     !- Minute 61
  0.754189866914711,                      !- Value Until Time 61
  7,                                      !- Hour 62
  40,                                     !- Minute 62
  0.757958468803663,                      !- Value Until Time 62
  7,                                      !- Hour 63
  50,                                     !- Minute 63
  0.761727070692616,                      !- Value Until Time 63
  8,                                      !- Hour 64
  0,                                      !- Minute 64
  0.765495672581568,                      !- Value Until Time 64
  8,                                      !- Hour 65
  9,                                      !- Minute 65
  0.769264274470521,                      !- Value Until Time 65
  8,                                      !- Hour 66
  19,                                     !- Minute 66
  0.773032876359473,                      !- Value Until Time 66
  8,                                      !- Hour 67
  29,                                     !- Minute 67
  0.776801478248426,                      !- Value Until Time 67
  8,                                      !- Hour 68
  30,                                     !- Minute 68
  0.776801478248426,                      !- Value Until Time 68
  8,                                      !- Hour 69
  39,                                     !- Minute 69
  0.782333836576989,                      !- Value Until Time 69
  8,                                      !- Hour 70
  49,                                     !- Minute 70
  0.787866194905553,                      !- Value Until Time 70
  8,                                      !- Hour 71
  59,                                     !- Minute 71
  0.793398553234116,                      !- Value Until Time 71
  9,                                      !- Hour 72
  9,                                      !- Minute 72
  0.798930911562679,                      !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.804463269891242,                      !- Value Until Time 73
  9,                                      !- Hour 74
  29,                                     !- Minute 74
  0.809995628219805,                      !- Value Until Time 74
  9,                                      !- Hour 75
  30,                                     !- Minute 75
  0.809995628219805,                      !- Value Until Time 75
  9,                                      !- Hour 76
  39,                                     !- Minute 76
  0.816060920148826,                      !- Value Until Time 76
  9,                                      !- Hour 77
  49,                                     !- Minute 77
  0.822126212077848,                      !- Value Until Time 77
  9,                                      !- Hour 78
  59,                                     !- Minute 78
  0.828191504006869,                      !- Value Until Time 78
  10,                                     !- Hour 79
  9,                                      !- Minute 79
  0.83425679593589,                       !- Value Until Time 79
  10,                                     !- Hour 80
  19,                                     !- Minute 80
  0.840322087864911,                      !- Value Until Time 80
  10,                                     !- Hour 81
  29,                                     !- Minute 81
  0.846387379793933,                      !- Value Until Time 81
  10,                                     !- Hour 82
  30,                                     !- Minute 82
  0.846387379793933,                      !- Value Until Time 82
  10,                                     !- Hour 83
  39,                                     !- Minute 83
  0.851754782484259,                      !- Value Until Time 83
  10,                                     !- Hour 84
  49,                                     !- Minute 84
  0.857122185174585,                      !- Value Until Time 84
  10,                                     !- Hour 85
  59,                                     !- Minute 85
  0.862489587864911,                      !- Value Until Time 85
  11,                                     !- Hour 86
  9,                                      !- Minute 86
  0.867856990555238,                      !- Value Until Time 86
  11,                                     !- Hour 87
  19,                                     !- Minute 87
  0.873224393245564,                      !- Value Until Time 87
  11,                                     !- Hour 88
  29,                                     !- Minute 88
  0.87859179593589,                       !- Value Until Time 88
  11,                                     !- Hour 89
  30,                                     !- Minute 89
  0.87859179593589,                       !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.879106602543135,                      !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.87962140915038,                       !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.880136215757625,                      !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.88065102236487,                       !- Value Until Time 93
  12,                                     !- Hour 94
  19,                                     !- Minute 94
  0.881165828972116,                      !- Value Until Time 94
  12,                                     !- Hour 95
  29,                                     !- Minute 95
  0.881680635579361,                      !- Value Until Time 95
  12,                                     !- Hour 96
  39,                                     !- Minute 96
  0.882195442186605,                      !- Value Until Time 96
  12,                                     !- Hour 97
  49,                                     !- Minute 97
  0.882710248793851,                      !- Value Until Time 97
  12,                                     !- Hour 98
  59,                                     !- Minute 98
  0.883225055401096,                      !- Value Until Time 98
  13,                                     !- Hour 99
  9,                                      !- Minute 99
  0.883739862008341,                      !- Value Until Time 99
  13,                                     !- Hour 100
  19,                                     !- Minute 100
  0.884254668615586,                      !- Value Until Time 100
  13,                                     !- Hour 101
  29,                                     !- Minute 101
  0.884769475222831,                      !- Value Until Time 101
  13,                                     !- Hour 102
  39,                                     !- Minute 102
  0.885284281830076,                      !- Value Until Time 102
  13,                                     !- Hour 103
  49,                                     !- Minute 103
  0.885799088437321,                      !- Value Until Time 103
  13,                                     !- Hour 104
  59,                                     !- Minute 104
  0.886313895044566,                      !- Value Until Time 104
  14,                                     !- Hour 105
  7,                                      !- Minute 105
  0.8867,                                 !- Value Until Time 105
  14,                                     !- Hour 106
  17,                                     !- Minute 106
  0.886395466514024,                      !- Value Until Time 106
  14,                                     !- Hour 107
  27,                                     !- Minute 107
  0.886090933028048,                      !- Value Until Time 107
  14,                                     !- Hour 108
  37,                                     !- Minute 108
  0.885786399542072,                      !- Value Until Time 108
  14,                                     !- Hour 109
  47,                                     !- Minute 109
  0.885481866056096,                      !- Value Until Time 109
  14,                                     !- Hour 110
  57,                                     !- Minute 110
  0.88517733257012,                       !- Value Until Time 110
  15,                                     !- Hour 111
  7,                                      !- Minute 111
  0.884872799084144,                      !- Value Until Time 111
  15,                                     !- Hour 112
  17,                                     !- Minute 112
  0.880989997137951,                      !- Value Until Time 112
  15,                                     !- Hour 113
  27,                                     !- Minute 113
  0.877107195191757,                      !- Value Until Time 113
  15,                                     !- Hour 114
  37,                                     !- Minute 114
  0.873224393245564,                      !- Value Until Time 114
  15,                                     !- Hour 115
  47,                                     !- Minute 115
  0.86934159129937,                       !- Value Until Time 115
  15,                                     !- Hour 116
  57,                                     !- Minute 116
  0.865458789353177,                      !- Value Until Time 116
  16,                                     !- Hour 117
  7,                                      !- Minute 117
  0.861575987406983,                      !- Value Until Time 117
  16,                                     !- Hour 118
  17,                                     !- Minute 118
  0.859038208357184,                      !- Value Until Time 118
  16,                                     !- Hour 119
  27,                                     !- Minute 119
  0.856500429307384,                      !- Value Until Time 119
  16,                                     !- Hour 120
  37,                                     !- Minute 120
  0.853962650257584,                      !- Value Until Time 120
  16,                                     !- Hour 121
  47,                                     !- Minute 121
  0.851424871207785,                      !- Value Until Time 121
  16,                                     !- Hour 122
  57,                                     !- Minute 122
  0.848887092157985,                      !- Value Until Time 122
  17,                                     !- Hour 123
  7,                                      !- Minute 123
  0.846349313108186,                      !- Value Until Time 123
  17,                                     !- Hour 124
  17,                                     !- Minute 124
  0.843468933886663,                      !- Value Until Time 124
  17,                                     !- Hour 125
  27,                                     !- Minute 125
  0.84058855466514,                       !- Value Until Time 125
  17,                                     !- Hour 126
  37,                                     !- Minute 126
  0.837708175443618,                      !- Value Until Time 126
  17,                                     !- Hour 127
  47,                                     !- Minute 127
  0.834827796222095,                      !- Value Until Time 127
  17,                                     !- Hour 128
  57,                                     !- Minute 128
  0.831947417000572,                      !- Value Until Time 128
  18,                                     !- Hour 129
  7,                                      !- Minute 129
  0.82906703777905,                       !- Value Until Time 129
  18,                                     !- Hour 130
  17,                                     !- Minute 130
  0.827493614768174,                      !- Value Until Time 130
  18,                                     !- Hour 131
  27,                                     !- Minute 131
  0.825920191757298,                      !- Value Until Time 131
  18,                                     !- Hour 132
  37,                                     !- Minute 132
  0.824346768746422,                      !- Value Until Time 132
  18,                                     !- Hour 133
  47,                                     !- Minute 133
  0.822773345735546,                      !- Value Until Time 133
  18,                                     !- Hour 134
  57,                                     !- Minute 134
  0.821199922724671,                      !- Value Until Time 134
  19,                                     !- Hour 135
  7,                                      !- Minute 135
  0.819626499713795,                      !- Value Until Time 135
  19,                                     !- Hour 136
  17,                                     !- Minute 136
  0.818053076702919,                      !- Value Until Time 136
  19,                                     !- Hour 137
  27,                                     !- Minute 137
  0.816479653692043,                      !- Value Until Time 137
  19,                                     !- Hour 138
  37,                                     !- Minute 138
  0.814906230681168,                      !- Value Until Time 138
  19,                                     !- Hour 139
  47,                                     !- Minute 139
  0.813332807670292,                      !- Value Until Time 139
  19,                                     !- Hour 140
  57,                                     !- Minute 140
  0.811759384659416,                      !- Value Until Time 140
  20,                                     !- Hour 141
  7,                                      !- Minute 141
  0.81018596164854,                       !- Value Until Time 141
  20,                                     !- Hour 142
  17,                                     !- Minute 142
  0.808612538637664,                      !- Value Until Time 142
  20,                                     !- Hour 143
  27,                                     !- Minute 143
  0.807039115626789,                      !- Value Until Time 143
  20,                                     !- Hour 144
  37,                                     !- Minute 144
  0.805465692615913,                      !- Value Until Time 144
  20,                                     !- Hour 145
  45,                                     !- Minute 145
  0.804285625357756,                      !- Value Until Time 145
  20,                                     !- Hour 146
  55,                                     !- Minute 146
  0.800136356611334,                      !- Value Until Time 146
  21,                                     !- Hour 147
  5,                                      !- Minute 147
  0.795987087864911,                      !- Value Until Time 147
  21,                                     !- Hour 148
  15,                                     !- Minute 148
  0.791837819118489,                      !- Value Until Time 148
  21,                                     !- Hour 149
  25,                                     !- Minute 149
  0.787688550372066,                      !- Value Until Time 149
  21,                                     !- Hour 150
  35,                                     !- Minute 150
  0.783539281625644,                      !- Value Until Time 150
  21,                                     !- Hour 151
  45,                                     !- Minute 151
  0.779390012879221,                      !- Value Until Time 151
  21,                                     !- Hour 152
  55,                                     !- Minute 152
  0.776928367200916,                      !- Value Until Time 152
  22,                                     !- Hour 153
  5,                                      !- Minute 153
  0.77446672152261,                       !- Value Until Time 153
  22,                                     !- Hour 154
  15,                                     !- Minute 154
  0.772005075844305,                      !- Value Until Time 154
  22,                                     !- Hour 155
  25,                                     !- Minute 155
  0.769543430165999,                      !- Value Until Time 155
  22,                                     !- Hour 156
  35,                                     !- Minute 156
  0.767081784487693,                      !- Value Until Time 156
  22,                                     !- Hour 157
  45,                                     !- Minute 157
  0.764620138809388,                      !- Value Until Time 157
  22,                                     !- Hour 158
  55,                                     !- Minute 158
  0.765134039066972,                      !- Value Until Time 158
  23,                                     !- Hour 159
  5,                                      !- Minute 159
  0.765647939324556,                      !- Value Until Time 159
  23,                                     !- Hour 160
  15,                                     !- Minute 160
  0.766161839582141,                      !- Value Until Time 160
  23,                                     !- Hour 161
  25,                                     !- Minute 161
  0.766675739839725,                      !- Value Until Time 161
  23,                                     !- Hour 162
  35,                                     !- Minute 162
  0.76718964009731,                       !- Value Until Time 162
  23,                                     !- Hour 163
  45,                                     !- Minute 163
  0.767703540354894,                      !- Value Until Time 163
  23,                                     !- Hour 164
  55,                                     !- Minute 164
  0.770152497137951,                      !- Value Until Time 164
  24,                                     !- Hour 165
  0,                                      !- Minute 165
  0.772601453921008;                      !- Value Until Time 165

OS:AdditionalProperties,
  {605b777d-89f6-47c7-9aca-4954227332df}, !- Handle
  {3859fd0a-4678-4249-b4f5-656b7ebdc76f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {7249b99d-f032-4e0d-9981-89e7bc1f43ef}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1082d67d-44c8-41e7-b042-e0e96b6451e4}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6696227-ecd4-4a63-82fa-61294f03b018}, !- Handle
  Schedule Rule 19,                       !- Name
  {4ef2cc0a-3fa8-49bc-8a2e-335bbdb6a80e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35f08ff9-7008-41cd-b732-51cb33b91000}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6aee4098-81c3-4e45-b84c-dbbeb1bdba6d}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.494383333333334,                      !- Value Until Time 1
  0,                                      !- Hour 2
  10,                                     !- Minute 2
  0.452401826484018,                      !- Value Until Time 2
  0,                                      !- Hour 3
  15,                                     !- Minute 3
  0.499,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  20,                                     !- Minute 4
  0.452603652968037,                      !- Value Until Time 4
  0,                                      !- Hour 5
  24,                                     !- Minute 5
  0.506933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  30,                                     !- Minute 6
  0.452805479452055,                      !- Value Until Time 6
  0,                                      !- Hour 7
  34,                                     !- Minute 7
  0.514866666666667,                      !- Value Until Time 7
  0,                                      !- Hour 8
  40,                                     !- Minute 8
  0.453007305936073,                      !- Value Until Time 8
  0,                                      !- Hour 9
  44,                                     !- Minute 9
  0.5228,                                 !- Value Until Time 9
  0,                                      !- Hour 10
  49,                                     !- Minute 10
  0.453209132420091,                      !- Value Until Time 10
  0,                                      !- Hour 11
  54,                                     !- Minute 11
  0.530733333333333,                      !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.45341095890411,                       !- Value Until Time 12
  1,                                      !- Hour 13
  4,                                      !- Minute 13
  0.538666666666667,                      !- Value Until Time 13
  1,                                      !- Hour 14
  9,                                      !- Minute 14
  0.453612785388128,                      !- Value Until Time 14
  1,                                      !- Hour 15
  15,                                     !- Minute 15
  0.5466,                                 !- Value Until Time 15
  1,                                      !- Hour 16
  19,                                     !- Minute 16
  0.453814611872146,                      !- Value Until Time 16
  1,                                      !- Hour 17
  25,                                     !- Minute 17
  0.555366666666667,                      !- Value Until Time 17
  1,                                      !- Hour 18
  30,                                     !- Minute 18
  0.454016438356164,                      !- Value Until Time 18
  1,                                      !- Hour 19
  35,                                     !- Minute 19
  0.564133333333333,                      !- Value Until Time 19
  1,                                      !- Hour 20
  40,                                     !- Minute 20
  0.454218264840183,                      !- Value Until Time 20
  1,                                      !- Hour 21
  45,                                     !- Minute 21
  0.5729,                                 !- Value Until Time 21
  1,                                      !- Hour 22
  50,                                     !- Minute 22
  0.454420091324201,                      !- Value Until Time 22
  1,                                      !- Hour 23
  55,                                     !- Minute 23
  0.581666666666667,                      !- Value Until Time 23
  2,                                      !- Hour 24
  0,                                      !- Minute 24
  0.454621917808219,                      !- Value Until Time 24
  2,                                      !- Hour 25
  5,                                      !- Minute 25
  0.590433333333333,                      !- Value Until Time 25
  2,                                      !- Hour 26
  9,                                      !- Minute 26
  0.454823744292237,                      !- Value Until Time 26
  2,                                      !- Hour 27
  15,                                     !- Minute 27
  0.5992,                                 !- Value Until Time 27
  2,                                      !- Hour 28
  19,                                     !- Minute 28
  0.455025570776256,                      !- Value Until Time 28
  2,                                      !- Hour 29
  24,                                     !- Minute 29
  0.605716666666667,                      !- Value Until Time 29
  2,                                      !- Hour 30
  29,                                     !- Minute 30
  0.455227397260274,                      !- Value Until Time 30
  2,                                      !- Hour 31
  34,                                     !- Minute 31
  0.612233333333333,                      !- Value Until Time 31
  2,                                      !- Hour 32
  39,                                     !- Minute 32
  0.455429223744292,                      !- Value Until Time 32
  2,                                      !- Hour 33
  44,                                     !- Minute 33
  0.61875,                                !- Value Until Time 33
  2,                                      !- Hour 34
  49,                                     !- Minute 34
  0.45563105022831,                       !- Value Until Time 34
  2,                                      !- Hour 35
  54,                                     !- Minute 35
  0.625266666666667,                      !- Value Until Time 35
  2,                                      !- Hour 36
  59,                                     !- Minute 36
  0.455832876712329,                      !- Value Until Time 36
  3,                                      !- Hour 37
  4,                                      !- Minute 37
  0.631783333333333,                      !- Value Until Time 37
  3,                                      !- Hour 38
  9,                                      !- Minute 38
  0.456034703196347,                      !- Value Until Time 38
  3,                                      !- Hour 39
  14,                                     !- Minute 39
  0.6383,                                 !- Value Until Time 39
  3,                                      !- Hour 40
  15,                                     !- Minute 40
  0.6383,                                 !- Value Until Time 40
  3,                                      !- Hour 41
  19,                                     !- Minute 41
  0.456236529680365,                      !- Value Until Time 41
  3,                                      !- Hour 42
  24,                                     !- Minute 42
  0.638166666666667,                      !- Value Until Time 42
  3,                                      !- Hour 43
  29,                                     !- Minute 43
  0.456438356164383,                      !- Value Until Time 43
  3,                                      !- Hour 44
  34,                                     !- Minute 44
  0.638033333333333,                      !- Value Until Time 44
  3,                                      !- Hour 45
  39,                                     !- Minute 45
  0.456640182648402,                      !- Value Until Time 45
  3,                                      !- Hour 46
  44,                                     !- Minute 46
  0.6379,                                 !- Value Until Time 46
  3,                                      !- Hour 47
  49,                                     !- Minute 47
  0.45684200913242,                       !- Value Until Time 47
  3,                                      !- Hour 48
  54,                                     !- Minute 48
  0.637766666666667,                      !- Value Until Time 48
  3,                                      !- Hour 49
  59,                                     !- Minute 49
  0.457043835616438,                      !- Value Until Time 49
  4,                                      !- Hour 50
  4,                                      !- Minute 50
  0.637633333333333,                      !- Value Until Time 50
  4,                                      !- Hour 51
  9,                                      !- Minute 51
  0.457245662100456,                      !- Value Until Time 51
  4,                                      !- Hour 52
  15,                                     !- Minute 52
  0.6375,                                 !- Value Until Time 52
  4,                                      !- Hour 53
  19,                                     !- Minute 53
  0.457447488584475,                      !- Value Until Time 53
  4,                                      !- Hour 54
  25,                                     !- Minute 54
  0.625155,                               !- Value Until Time 54
  4,                                      !- Hour 55
  29,                                     !- Minute 55
  0.457649315068493,                      !- Value Until Time 55
  4,                                      !- Hour 56
  35,                                     !- Minute 56
  0.61281,                                !- Value Until Time 56
  4,                                      !- Hour 57
  39,                                     !- Minute 57
  0.457851141552511,                      !- Value Until Time 57
  4,                                      !- Hour 58
  45,                                     !- Minute 58
  0.600465,                               !- Value Until Time 58
  4,                                      !- Hour 59
  49,                                     !- Minute 59
  0.45805296803653,                       !- Value Until Time 59
  4,                                      !- Hour 60
  55,                                     !- Minute 60
  0.58812,                                !- Value Until Time 60
  5,                                      !- Hour 61
  0,                                      !- Minute 61
  0.458254794520548,                      !- Value Until Time 61
  5,                                      !- Hour 62
  5,                                      !- Minute 62
  0.575775,                               !- Value Until Time 62
  5,                                      !- Hour 63
  10,                                     !- Minute 63
  0.458456621004566,                      !- Value Until Time 63
  5,                                      !- Hour 64
  15,                                     !- Minute 64
  0.56343,                                !- Value Until Time 64
  5,                                      !- Hour 65
  20,                                     !- Minute 65
  0.458658447488584,                      !- Value Until Time 65
  5,                                      !- Hour 66
  25,                                     !- Minute 66
  0.565475,                               !- Value Until Time 66
  5,                                      !- Hour 67
  30,                                     !- Minute 67
  0.458860273972603,                      !- Value Until Time 67
  5,                                      !- Hour 68
  35,                                     !- Minute 68
  0.56752,                                !- Value Until Time 68
  5,                                      !- Hour 69
  40,                                     !- Minute 69
  0.459062100456621,                      !- Value Until Time 69
  5,                                      !- Hour 70
  45,                                     !- Minute 70
  0.569565,                               !- Value Until Time 70
  5,                                      !- Hour 71
  50,                                     !- Minute 71
  0.459263926940639,                      !- Value Until Time 71
  5,                                      !- Hour 72
  55,                                     !- Minute 72
  0.57161,                                !- Value Until Time 72
  6,                                      !- Hour 73
  0,                                      !- Minute 73
  0.459465753424657,                      !- Value Until Time 73
  6,                                      !- Hour 74
  5,                                      !- Minute 74
  0.573655,                               !- Value Until Time 74
  6,                                      !- Hour 75
  10,                                     !- Minute 75
  0.459667579908676,                      !- Value Until Time 75
  6,                                      !- Hour 76
  15,                                     !- Minute 76
  0.5757,                                 !- Value Until Time 76
  6,                                      !- Hour 77
  20,                                     !- Minute 77
  0.459869406392694,                      !- Value Until Time 77
  6,                                      !- Hour 78
  25,                                     !- Minute 78
  0.5719,                                 !- Value Until Time 78
  6,                                      !- Hour 79
  30,                                     !- Minute 79
  0.460071232876712,                      !- Value Until Time 79
  6,                                      !- Hour 80
  35,                                     !- Minute 80
  0.5681,                                 !- Value Until Time 80
  6,                                      !- Hour 81
  40,                                     !- Minute 81
  0.46027305936073,                       !- Value Until Time 81
  6,                                      !- Hour 82
  45,                                     !- Minute 82
  0.5643,                                 !- Value Until Time 82
  6,                                      !- Hour 83
  50,                                     !- Minute 83
  0.460474885844749,                      !- Value Until Time 83
  6,                                      !- Hour 84
  55,                                     !- Minute 84
  0.5605,                                 !- Value Until Time 84
  7,                                      !- Hour 85
  0,                                      !- Minute 85
  0.460676712328767,                      !- Value Until Time 85
  7,                                      !- Hour 86
  5,                                      !- Minute 86
  0.5567,                                 !- Value Until Time 86
  7,                                      !- Hour 87
  10,                                     !- Minute 87
  0.460878538812785,                      !- Value Until Time 87
  7,                                      !- Hour 88
  15,                                     !- Minute 88
  0.5529,                                 !- Value Until Time 88
  7,                                      !- Hour 89
  20,                                     !- Minute 89
  0.461080365296803,                      !- Value Until Time 89
  7,                                      !- Hour 90
  25,                                     !- Minute 90
  0.553966666666667,                      !- Value Until Time 90
  7,                                      !- Hour 91
  30,                                     !- Minute 91
  0.461282191780822,                      !- Value Until Time 91
  7,                                      !- Hour 92
  35,                                     !- Minute 92
  0.555033333333333,                      !- Value Until Time 92
  7,                                      !- Hour 93
  40,                                     !- Minute 93
  0.46148401826484,                       !- Value Until Time 93
  7,                                      !- Hour 94
  45,                                     !- Minute 94
  0.5561,                                 !- Value Until Time 94
  7,                                      !- Hour 95
  50,                                     !- Minute 95
  0.461685844748858,                      !- Value Until Time 95
  7,                                      !- Hour 96
  55,                                     !- Minute 96
  0.557166666666667,                      !- Value Until Time 96
  8,                                      !- Hour 97
  0,                                      !- Minute 97
  0.461887671232876,                      !- Value Until Time 97
  8,                                      !- Hour 98
  5,                                      !- Minute 98
  0.558233333333333,                      !- Value Until Time 98
  8,                                      !- Hour 99
  10,                                     !- Minute 99
  0.462089497716895,                      !- Value Until Time 99
  8,                                      !- Hour 100
  15,                                     !- Minute 100
  0.5593,                                 !- Value Until Time 100
  8,                                      !- Hour 101
  20,                                     !- Minute 101
  0.462291324200913,                      !- Value Until Time 101
  8,                                      !- Hour 102
  24,                                     !- Minute 102
  0.561733333333333,                      !- Value Until Time 102
  8,                                      !- Hour 103
  30,                                     !- Minute 103
  0.462493150684931,                      !- Value Until Time 103
  8,                                      !- Hour 104
  34,                                     !- Minute 104
  0.564166666666667,                      !- Value Until Time 104
  8,                                      !- Hour 105
  40,                                     !- Minute 105
  0.462694977168949,                      !- Value Until Time 105
  8,                                      !- Hour 106
  44,                                     !- Minute 106
  0.5666,                                 !- Value Until Time 106
  8,                                      !- Hour 107
  50,                                     !- Minute 107
  0.462896803652968,                      !- Value Until Time 107
  8,                                      !- Hour 108
  54,                                     !- Minute 108
  0.569033333333333,                      !- Value Until Time 108
  9,                                      !- Hour 109
  0,                                      !- Minute 109
  0.463098630136986,                      !- Value Until Time 109
  9,                                      !- Hour 110
  4,                                      !- Minute 110
  0.571466666666667,                      !- Value Until Time 110
  9,                                      !- Hour 111
  10,                                     !- Minute 111
  0.463300456621004,                      !- Value Until Time 111
  9,                                      !- Hour 112
  14,                                     !- Minute 112
  0.5739,                                 !- Value Until Time 112
  9,                                      !- Hour 113
  15,                                     !- Minute 113
  0.5739,                                 !- Value Until Time 113
  9,                                      !- Hour 114
  20,                                     !- Minute 114
  0.463502283105023,                      !- Value Until Time 114
  9,                                      !- Hour 115
  24,                                     !- Minute 115
  0.575233333333333,                      !- Value Until Time 115
  9,                                      !- Hour 116
  30,                                     !- Minute 116
  0.463704109589041,                      !- Value Until Time 116
  9,                                      !- Hour 117
  34,                                     !- Minute 117
  0.576566666666667,                      !- Value Until Time 117
  9,                                      !- Hour 118
  39,                                     !- Minute 118
  0.463905936073059,                      !- Value Until Time 118
  9,                                      !- Hour 119
  44,                                     !- Minute 119
  0.5779,                                 !- Value Until Time 119
  9,                                      !- Hour 120
  49,                                     !- Minute 120
  0.464107762557077,                      !- Value Until Time 120
  9,                                      !- Hour 121
  54,                                     !- Minute 121
  0.579233333333333,                      !- Value Until Time 121
  9,                                      !- Hour 122
  59,                                     !- Minute 122
  0.464309589041095,                      !- Value Until Time 122
  10,                                     !- Hour 123
  4,                                      !- Minute 123
  0.580566666666667,                      !- Value Until Time 123
  10,                                     !- Hour 124
  9,                                      !- Minute 124
  0.464511415525114,                      !- Value Until Time 124
  10,                                     !- Hour 125
  14,                                     !- Minute 125
  0.5819,                                 !- Value Until Time 125
  10,                                     !- Hour 126
  15,                                     !- Minute 126
  0.5819,                                 !- Value Until Time 126
  10,                                     !- Hour 127
  19,                                     !- Minute 127
  0.464713242009132,                      !- Value Until Time 127
  10,                                     !- Hour 128
  29,                                     !- Minute 128
  0.46491506849315,                       !- Value Until Time 128
  10,                                     !- Hour 129
  39,                                     !- Minute 129
  0.465116894977169,                      !- Value Until Time 129
  10,                                     !- Hour 130
  49,                                     !- Minute 130
  0.465318721461187,                      !- Value Until Time 130
  10,                                     !- Hour 131
  59,                                     !- Minute 131
  0.465520547945205,                      !- Value Until Time 131
  11,                                     !- Hour 132
  9,                                      !- Minute 132
  0.465722374429223,                      !- Value Until Time 132
  11,                                     !- Hour 133
  19,                                     !- Minute 133
  0.465924200913242,                      !- Value Until Time 133
  11,                                     !- Hour 134
  29,                                     !- Minute 134
  0.46612602739726,                       !- Value Until Time 134
  11,                                     !- Hour 135
  39,                                     !- Minute 135
  0.466327853881278,                      !- Value Until Time 135
  11,                                     !- Hour 136
  49,                                     !- Minute 136
  0.466529680365296,                      !- Value Until Time 136
  11,                                     !- Hour 137
  59,                                     !- Minute 137
  0.466731506849315,                      !- Value Until Time 137
  12,                                     !- Hour 138
  9,                                      !- Minute 138
  0.466933333333333,                      !- Value Until Time 138
  12,                                     !- Hour 139
  19,                                     !- Minute 139
  0.467135159817351,                      !- Value Until Time 139
  12,                                     !- Hour 140
  29,                                     !- Minute 140
  0.46733698630137,                       !- Value Until Time 140
  12,                                     !- Hour 141
  39,                                     !- Minute 141
  0.467538812785388,                      !- Value Until Time 141
  12,                                     !- Hour 142
  49,                                     !- Minute 142
  0.467740639269406,                      !- Value Until Time 142
  12,                                     !- Hour 143
  59,                                     !- Minute 143
  0.467942465753424,                      !- Value Until Time 143
  13,                                     !- Hour 144
  9,                                      !- Minute 144
  0.468144292237443,                      !- Value Until Time 144
  13,                                     !- Hour 145
  19,                                     !- Minute 145
  0.468346118721461,                      !- Value Until Time 145
  13,                                     !- Hour 146
  29,                                     !- Minute 146
  0.468547945205479,                      !- Value Until Time 146
  13,                                     !- Hour 147
  39,                                     !- Minute 147
  0.468749771689497,                      !- Value Until Time 147
  13,                                     !- Hour 148
  49,                                     !- Minute 148
  0.468951598173516,                      !- Value Until Time 148
  13,                                     !- Hour 149
  59,                                     !- Minute 149
  0.469153424657534,                      !- Value Until Time 149
  14,                                     !- Hour 150
  9,                                      !- Minute 150
  0.469355251141552,                      !- Value Until Time 150
  14,                                     !- Hour 151
  19,                                     !- Minute 151
  0.46955707762557,                       !- Value Until Time 151
  14,                                     !- Hour 152
  29,                                     !- Minute 152
  0.469758904109589,                      !- Value Until Time 152
  14,                                     !- Hour 153
  39,                                     !- Minute 153
  0.469960730593607,                      !- Value Until Time 153
  14,                                     !- Hour 154
  49,                                     !- Minute 154
  0.470162557077625,                      !- Value Until Time 154
  14,                                     !- Hour 155
  59,                                     !- Minute 155
  0.470364383561644,                      !- Value Until Time 155
  15,                                     !- Hour 156
  9,                                      !- Minute 156
  0.470566210045662,                      !- Value Until Time 156
  15,                                     !- Hour 157
  19,                                     !- Minute 157
  0.47076803652968,                       !- Value Until Time 157
  15,                                     !- Hour 158
  29,                                     !- Minute 158
  0.470969863013698,                      !- Value Until Time 158
  15,                                     !- Hour 159
  39,                                     !- Minute 159
  0.471171689497717,                      !- Value Until Time 159
  15,                                     !- Hour 160
  49,                                     !- Minute 160
  0.471373515981735,                      !- Value Until Time 160
  15,                                     !- Hour 161
  59,                                     !- Minute 161
  0.471575342465753,                      !- Value Until Time 161
  16,                                     !- Hour 162
  9,                                      !- Minute 162
  0.471777168949771,                      !- Value Until Time 162
  16,                                     !- Hour 163
  19,                                     !- Minute 163
  0.47197899543379,                       !- Value Until Time 163
  16,                                     !- Hour 164
  29,                                     !- Minute 164
  0.472180821917808,                      !- Value Until Time 164
  16,                                     !- Hour 165
  39,                                     !- Minute 165
  0.472382648401826,                      !- Value Until Time 165
  16,                                     !- Hour 166
  49,                                     !- Minute 166
  0.472584474885845,                      !- Value Until Time 166
  16,                                     !- Hour 167
  59,                                     !- Minute 167
  0.472786301369863,                      !- Value Until Time 167
  17,                                     !- Hour 168
  9,                                      !- Minute 168
  0.472988127853881,                      !- Value Until Time 168
  17,                                     !- Hour 169
  19,                                     !- Minute 169
  0.4731899543379,                        !- Value Until Time 169
  17,                                     !- Hour 170
  29,                                     !- Minute 170
  0.473391780821918,                      !- Value Until Time 170
  17,                                     !- Hour 171
  39,                                     !- Minute 171
  0.473593607305936,                      !- Value Until Time 171
  17,                                     !- Hour 172
  49,                                     !- Minute 172
  0.473795433789954,                      !- Value Until Time 172
  17,                                     !- Hour 173
  59,                                     !- Minute 173
  0.473997260273973,                      !- Value Until Time 173
  18,                                     !- Hour 174
  9,                                      !- Minute 174
  0.474199086757991,                      !- Value Until Time 174
  18,                                     !- Hour 175
  15,                                     !- Minute 175
  0.4743,                                 !- Value Until Time 175
  18,                                     !- Hour 176
  25,                                     !- Minute 176
  0.473616666666667,                      !- Value Until Time 176
  18,                                     !- Hour 177
  35,                                     !- Minute 177
  0.472933333333333,                      !- Value Until Time 177
  18,                                     !- Hour 178
  45,                                     !- Minute 178
  0.47225,                                !- Value Until Time 178
  18,                                     !- Hour 179
  55,                                     !- Minute 179
  0.471566666666667,                      !- Value Until Time 179
  19,                                     !- Hour 180
  5,                                      !- Minute 180
  0.470883333333333,                      !- Value Until Time 180
  19,                                     !- Hour 181
  15,                                     !- Minute 181
  0.4702,                                 !- Value Until Time 181
  19,                                     !- Hour 182
  25,                                     !- Minute 182
  0.4706,                                 !- Value Until Time 182
  19,                                     !- Hour 183
  35,                                     !- Minute 183
  0.471,                                  !- Value Until Time 183
  19,                                     !- Hour 184
  45,                                     !- Minute 184
  0.4714,                                 !- Value Until Time 184
  19,                                     !- Hour 185
  55,                                     !- Minute 185
  0.4718,                                 !- Value Until Time 185
  20,                                     !- Hour 186
  5,                                      !- Minute 186
  0.4722,                                 !- Value Until Time 186
  20,                                     !- Hour 187
  15,                                     !- Minute 187
  0.4726,                                 !- Value Until Time 187
  20,                                     !- Hour 188
  25,                                     !- Minute 188
  0.47045,                                !- Value Until Time 188
  20,                                     !- Hour 189
  35,                                     !- Minute 189
  0.4683,                                 !- Value Until Time 189
  20,                                     !- Hour 190
  45,                                     !- Minute 190
  0.46615,                                !- Value Until Time 190
  20,                                     !- Hour 191
  55,                                     !- Minute 191
  0.464,                                  !- Value Until Time 191
  21,                                     !- Hour 192
  5,                                      !- Minute 192
  0.46185,                                !- Value Until Time 192
  21,                                     !- Hour 193
  15,                                     !- Minute 193
  0.4597,                                 !- Value Until Time 193
  21,                                     !- Hour 194
  25,                                     !- Minute 194
  0.4595,                                 !- Value Until Time 194
  21,                                     !- Hour 195
  35,                                     !- Minute 195
  0.4593,                                 !- Value Until Time 195
  21,                                     !- Hour 196
  45,                                     !- Minute 196
  0.4591,                                 !- Value Until Time 196
  21,                                     !- Hour 197
  55,                                     !- Minute 197
  0.4589,                                 !- Value Until Time 197
  22,                                     !- Hour 198
  5,                                      !- Minute 198
  0.4587,                                 !- Value Until Time 198
  22,                                     !- Hour 199
  15,                                     !- Minute 199
  0.4585,                                 !- Value Until Time 199
  22,                                     !- Hour 200
  25,                                     !- Minute 200
  0.460633333333333,                      !- Value Until Time 200
  22,                                     !- Hour 201
  35,                                     !- Minute 201
  0.462766666666667,                      !- Value Until Time 201
  22,                                     !- Hour 202
  45,                                     !- Minute 202
  0.4649,                                 !- Value Until Time 202
  22,                                     !- Hour 203
  55,                                     !- Minute 203
  0.467033333333333,                      !- Value Until Time 203
  23,                                     !- Hour 204
  5,                                      !- Minute 204
  0.469166666666667,                      !- Value Until Time 204
  23,                                     !- Hour 205
  15,                                     !- Minute 205
  0.4713,                                 !- Value Until Time 205
  23,                                     !- Hour 206
  25,                                     !- Minute 206
  0.475916666666667,                      !- Value Until Time 206
  23,                                     !- Hour 207
  35,                                     !- Minute 207
  0.480533333333333,                      !- Value Until Time 207
  23,                                     !- Hour 208
  45,                                     !- Minute 208
  0.48515,                                !- Value Until Time 208
  23,                                     !- Hour 209
  55,                                     !- Minute 209
  0.489766666666667,                      !- Value Until Time 209
  24,                                     !- Hour 210
  0,                                      !- Minute 210
  0.494383333333334;                      !- Value Until Time 210

OS:AdditionalProperties,
  {5c363dfe-7754-4d78-9ffe-602a78e8f43a}, !- Handle
  {6aee4098-81c3-4e45-b84c-dbbeb1bdba6d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {5f8e9015-ea09-4b65-ae5f-a1eb23791c21}, !- Handle
  Schedule Rule 20,                       !- Name
  {4ef2cc0a-3fa8-49bc-8a2e-335bbdb6a80e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2627bbe-1d2d-480b-be13-53fa9a225f75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a90d6698-131b-4ab6-8698-5965c45a081e}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.599641237113402,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.6056,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.599682474226804,                      !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.5996,                                 !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.599723711340206,                      !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.5936,                                 !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.599764948453608,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.5876,                                 !- Value Until Time 8
  0,                                      !- Hour 9
  49,                                     !- Minute 9
  0.59980618556701,                       !- Value Until Time 9
  0,                                      !- Hour 10
  50,                                     !- Minute 10
  0.5887,                                 !- Value Until Time 10
  0,                                      !- Hour 11
  54,                                     !- Minute 11
  0.5816,                                 !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.599847422680412,                      !- Value Until Time 12
  1,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5945,                                 !- Value Until Time 13
  1,                                      !- Hour 14
  4,                                      !- Minute 14
  0.5756,                                 !- Value Until Time 14
  1,                                      !- Hour 15
  9,                                      !- Minute 15
  0.599888659793814,                      !- Value Until Time 15
  1,                                      !- Hour 16
  10,                                     !- Minute 16
  0.599033333333333,                      !- Value Until Time 16
  1,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5696,                                 !- Value Until Time 17
  1,                                      !- Hour 18
  19,                                     !- Minute 18
  0.599929896907217,                      !- Value Until Time 18
  1,                                      !- Hour 19
  20,                                     !- Minute 19
  0.603566666666667,                      !- Value Until Time 19
  1,                                      !- Hour 20
  25,                                     !- Minute 20
  0.566783333333333,                      !- Value Until Time 20
  1,                                      !- Hour 21
  30,                                     !- Minute 21
  0.599971134020619,                      !- Value Until Time 21
  1,                                      !- Hour 22
  35,                                     !- Minute 22
  0.563966666666667,                      !- Value Until Time 22
  1,                                      !- Hour 23
  40,                                     !- Minute 23
  0.600012371134021,                      !- Value Until Time 23
  1,                                      !- Hour 24
  45,                                     !- Minute 24
  0.56115,                                !- Value Until Time 24
  1,                                      !- Hour 25
  50,                                     !- Minute 25
  0.600053608247423,                      !- Value Until Time 25
  1,                                      !- Hour 26
  55,                                     !- Minute 26
  0.558333333333333,                      !- Value Until Time 26
  2,                                      !- Hour 27
  0,                                      !- Minute 27
  0.600094845360825,                      !- Value Until Time 27
  2,                                      !- Hour 28
  5,                                      !- Minute 28
  0.555516666666667,                      !- Value Until Time 28
  2,                                      !- Hour 29
  9,                                      !- Minute 29
  0.600136082474227,                      !- Value Until Time 29
  2,                                      !- Hour 30
  15,                                     !- Minute 30
  0.5527,                                 !- Value Until Time 30
  2,                                      !- Hour 31
  19,                                     !- Minute 31
  0.600177319587629,                      !- Value Until Time 31
  2,                                      !- Hour 32
  24,                                     !- Minute 32
  0.551783333333333,                      !- Value Until Time 32
  2,                                      !- Hour 33
  29,                                     !- Minute 33
  0.600218556701031,                      !- Value Until Time 33
  2,                                      !- Hour 34
  34,                                     !- Minute 34
  0.550866666666667,                      !- Value Until Time 34
  2,                                      !- Hour 35
  39,                                     !- Minute 35
  0.600259793814433,                      !- Value Until Time 35
  2,                                      !- Hour 36
  44,                                     !- Minute 36
  0.54995,                                !- Value Until Time 36
  2,                                      !- Hour 37
  49,                                     !- Minute 37
  0.600301030927835,                      !- Value Until Time 37
  2,                                      !- Hour 38
  54,                                     !- Minute 38
  0.549033333333333,                      !- Value Until Time 38
  2,                                      !- Hour 39
  59,                                     !- Minute 39
  0.600342268041237,                      !- Value Until Time 39
  3,                                      !- Hour 40
  4,                                      !- Minute 40
  0.548116666666667,                      !- Value Until Time 40
  3,                                      !- Hour 41
  9,                                      !- Minute 41
  0.60038350515464,                       !- Value Until Time 41
  3,                                      !- Hour 42
  14,                                     !- Minute 42
  0.5472,                                 !- Value Until Time 42
  3,                                      !- Hour 43
  15,                                     !- Minute 43
  0.5472,                                 !- Value Until Time 43
  3,                                      !- Hour 44
  19,                                     !- Minute 44
  0.600424742268042,                      !- Value Until Time 44
  3,                                      !- Hour 45
  24,                                     !- Minute 45
  0.5471,                                 !- Value Until Time 45
  3,                                      !- Hour 46
  29,                                     !- Minute 46
  0.600465979381444,                      !- Value Until Time 46
  3,                                      !- Hour 47
  34,                                     !- Minute 47
  0.547,                                  !- Value Until Time 47
  3,                                      !- Hour 48
  39,                                     !- Minute 48
  0.600507216494846,                      !- Value Until Time 48
  3,                                      !- Hour 49
  44,                                     !- Minute 49
  0.5469,                                 !- Value Until Time 49
  3,                                      !- Hour 50
  49,                                     !- Minute 50
  0.600548453608248,                      !- Value Until Time 50
  3,                                      !- Hour 51
  54,                                     !- Minute 51
  0.5468,                                 !- Value Until Time 51
  3,                                      !- Hour 52
  59,                                     !- Minute 52
  0.60058969072165,                       !- Value Until Time 52
  4,                                      !- Hour 53
  4,                                      !- Minute 53
  0.5467,                                 !- Value Until Time 53
  4,                                      !- Hour 54
  9,                                      !- Minute 54
  0.600630927835052,                      !- Value Until Time 54
  4,                                      !- Hour 55
  15,                                     !- Minute 55
  0.5466,                                 !- Value Until Time 55
  4,                                      !- Hour 56
  19,                                     !- Minute 56
  0.600672164948454,                      !- Value Until Time 56
  4,                                      !- Hour 57
  25,                                     !- Minute 57
  0.546416666666667,                      !- Value Until Time 57
  4,                                      !- Hour 58
  29,                                     !- Minute 58
  0.600713402061856,                      !- Value Until Time 58
  4,                                      !- Hour 59
  35,                                     !- Minute 59
  0.546233333333333,                      !- Value Until Time 59
  4,                                      !- Hour 60
  39,                                     !- Minute 60
  0.600754639175258,                      !- Value Until Time 60
  4,                                      !- Hour 61
  45,                                     !- Minute 61
  0.54605,                                !- Value Until Time 61
  4,                                      !- Hour 62
  49,                                     !- Minute 62
  0.60079587628866,                       !- Value Until Time 62
  4,                                      !- Hour 63
  55,                                     !- Minute 63
  0.545866666666667,                      !- Value Until Time 63
  5,                                      !- Hour 64
  0,                                      !- Minute 64
  0.600837113402062,                      !- Value Until Time 64
  5,                                      !- Hour 65
  5,                                      !- Minute 65
  0.545683333333333,                      !- Value Until Time 65
  5,                                      !- Hour 66
  10,                                     !- Minute 66
  0.600878350515464,                      !- Value Until Time 66
  5,                                      !- Hour 67
  15,                                     !- Minute 67
  0.5455,                                 !- Value Until Time 67
  5,                                      !- Hour 68
  20,                                     !- Minute 68
  0.600919587628866,                      !- Value Until Time 68
  5,                                      !- Hour 69
  25,                                     !- Minute 69
  0.544883333333333,                      !- Value Until Time 69
  5,                                      !- Hour 70
  30,                                     !- Minute 70
  0.600960824742269,                      !- Value Until Time 70
  5,                                      !- Hour 71
  35,                                     !- Minute 71
  0.544266666666667,                      !- Value Until Time 71
  5,                                      !- Hour 72
  40,                                     !- Minute 72
  0.601002061855671,                      !- Value Until Time 72
  5,                                      !- Hour 73
  45,                                     !- Minute 73
  0.54365,                                !- Value Until Time 73
  5,                                      !- Hour 74
  50,                                     !- Minute 74
  0.601043298969073,                      !- Value Until Time 74
  5,                                      !- Hour 75
  55,                                     !- Minute 75
  0.543033333333333,                      !- Value Until Time 75
  6,                                      !- Hour 76
  0,                                      !- Minute 76
  0.601084536082475,                      !- Value Until Time 76
  6,                                      !- Hour 77
  5,                                      !- Minute 77
  0.542416666666667,                      !- Value Until Time 77
  6,                                      !- Hour 78
  10,                                     !- Minute 78
  0.601125773195877,                      !- Value Until Time 78
  6,                                      !- Hour 79
  15,                                     !- Minute 79
  0.5418,                                 !- Value Until Time 79
  6,                                      !- Hour 80
  20,                                     !- Minute 80
  0.601167010309279,                      !- Value Until Time 80
  6,                                      !- Hour 81
  25,                                     !- Minute 81
  0.540166666666667,                      !- Value Until Time 81
  6,                                      !- Hour 82
  30,                                     !- Minute 82
  0.601208247422681,                      !- Value Until Time 82
  6,                                      !- Hour 83
  35,                                     !- Minute 83
  0.538533333333333,                      !- Value Until Time 83
  6,                                      !- Hour 84
  40,                                     !- Minute 84
  0.601249484536083,                      !- Value Until Time 84
  6,                                      !- Hour 85
  45,                                     !- Minute 85
  0.5369,                                 !- Value Until Time 85
  6,                                      !- Hour 86
  50,                                     !- Minute 86
  0.601290721649485,                      !- Value Until Time 86
  6,                                      !- Hour 87
  55,                                     !- Minute 87
  0.535266666666667,                      !- Value Until Time 87
  7,                                      !- Hour 88
  0,                                      !- Minute 88
  0.601331958762887,                      !- Value Until Time 88
  7,                                      !- Hour 89
  5,                                      !- Minute 89
  0.533633333333333,                      !- Value Until Time 89
  7,                                      !- Hour 90
  10,                                     !- Minute 90
  0.601373195876289,                      !- Value Until Time 90
  7,                                      !- Hour 91
  15,                                     !- Minute 91
  0.532,                                  !- Value Until Time 91
  7,                                      !- Hour 92
  20,                                     !- Minute 92
  0.601414432989691,                      !- Value Until Time 92
  7,                                      !- Hour 93
  25,                                     !- Minute 93
  0.5257,                                 !- Value Until Time 93
  7,                                      !- Hour 94
  30,                                     !- Minute 94
  0.601455670103093,                      !- Value Until Time 94
  7,                                      !- Hour 95
  35,                                     !- Minute 95
  0.5194,                                 !- Value Until Time 95
  7,                                      !- Hour 96
  40,                                     !- Minute 96
  0.601496907216495,                      !- Value Until Time 96
  7,                                      !- Hour 97
  45,                                     !- Minute 97
  0.5131,                                 !- Value Until Time 97
  7,                                      !- Hour 98
  50,                                     !- Minute 98
  0.601538144329897,                      !- Value Until Time 98
  7,                                      !- Hour 99
  55,                                     !- Minute 99
  0.5068,                                 !- Value Until Time 99
  8,                                      !- Hour 100
  0,                                      !- Minute 100
  0.601579381443299,                      !- Value Until Time 100
  8,                                      !- Hour 101
  5,                                      !- Minute 101
  0.5005,                                 !- Value Until Time 101
  8,                                      !- Hour 102
  10,                                     !- Minute 102
  0.601620618556701,                      !- Value Until Time 102
  8,                                      !- Hour 103
  15,                                     !- Minute 103
  0.4942,                                 !- Value Until Time 103
  8,                                      !- Hour 104
  20,                                     !- Minute 104
  0.601661855670103,                      !- Value Until Time 104
  8,                                      !- Hour 105
  24,                                     !- Minute 105
  0.492101234567901,                      !- Value Until Time 105
  8,                                      !- Hour 106
  30,                                     !- Minute 106
  0.601703092783505,                      !- Value Until Time 106
  8,                                      !- Hour 107
  34,                                     !- Minute 107
  0.490002469135802,                      !- Value Until Time 107
  8,                                      !- Hour 108
  40,                                     !- Minute 108
  0.601744329896907,                      !- Value Until Time 108
  8,                                      !- Hour 109
  44,                                     !- Minute 109
  0.487903703703704,                      !- Value Until Time 109
  8,                                      !- Hour 110
  50,                                     !- Minute 110
  0.601785567010309,                      !- Value Until Time 110
  8,                                      !- Hour 111
  54,                                     !- Minute 111
  0.485804938271605,                      !- Value Until Time 111
  9,                                      !- Hour 112
  0,                                      !- Minute 112
  0.601826804123711,                      !- Value Until Time 112
  9,                                      !- Hour 113
  4,                                      !- Minute 113
  0.483706172839506,                      !- Value Until Time 113
  9,                                      !- Hour 114
  10,                                     !- Minute 114
  0.601868041237114,                      !- Value Until Time 114
  9,                                      !- Hour 115
  14,                                     !- Minute 115
  0.481607407407407,                      !- Value Until Time 115
  9,                                      !- Hour 116
  20,                                     !- Minute 116
  0.601909278350516,                      !- Value Until Time 116
  9,                                      !- Hour 117
  24,                                     !- Minute 117
  0.479508641975309,                      !- Value Until Time 117
  9,                                      !- Hour 118
  30,                                     !- Minute 118
  0.601950515463918,                      !- Value Until Time 118
  9,                                      !- Hour 119
  34,                                     !- Minute 119
  0.47740987654321,                       !- Value Until Time 119
  9,                                      !- Hour 120
  39,                                     !- Minute 120
  0.60199175257732,                       !- Value Until Time 120
  9,                                      !- Hour 121
  44,                                     !- Minute 121
  0.475311111111111,                      !- Value Until Time 121
  9,                                      !- Hour 122
  49,                                     !- Minute 122
  0.602032989690722,                      !- Value Until Time 122
  9,                                      !- Hour 123
  54,                                     !- Minute 123
  0.473212345679012,                      !- Value Until Time 123
  9,                                      !- Hour 124
  59,                                     !- Minute 124
  0.602074226804124,                      !- Value Until Time 124
  10,                                     !- Hour 125
  4,                                      !- Minute 125
  0.471113580246914,                      !- Value Until Time 125
  10,                                     !- Hour 126
  9,                                      !- Minute 126
  0.602115463917526,                      !- Value Until Time 126
  10,                                     !- Hour 127
  14,                                     !- Minute 127
  0.469014814814815,                      !- Value Until Time 127
  10,                                     !- Hour 128
  19,                                     !- Minute 128
  0.602156701030928,                      !- Value Until Time 128
  10,                                     !- Hour 129
  24,                                     !- Minute 129
  0.466916049382716,                      !- Value Until Time 129
  10,                                     !- Hour 130
  29,                                     !- Minute 130
  0.60219793814433,                       !- Value Until Time 130
  10,                                     !- Hour 131
  34,                                     !- Minute 131
  0.464817283950617,                      !- Value Until Time 131
  10,                                     !- Hour 132
  39,                                     !- Minute 132
  0.602239175257732,                      !- Value Until Time 132
  10,                                     !- Hour 133
  44,                                     !- Minute 133
  0.462718518518519,                      !- Value Until Time 133
  10,                                     !- Hour 134
  49,                                     !- Minute 134
  0.602280412371134,                      !- Value Until Time 134
  10,                                     !- Hour 135
  54,                                     !- Minute 135
  0.46061975308642,                       !- Value Until Time 135
  10,                                     !- Hour 136
  59,                                     !- Minute 136
  0.602321649484536,                      !- Value Until Time 136
  11,                                     !- Hour 137
  4,                                      !- Minute 137
  0.458520987654321,                      !- Value Until Time 137
  11,                                     !- Hour 138
  9,                                      !- Minute 138
  0.602362886597938,                      !- Value Until Time 138
  11,                                     !- Hour 139
  14,                                     !- Minute 139
  0.456422222222222,                      !- Value Until Time 139
  11,                                     !- Hour 140
  19,                                     !- Minute 140
  0.60240412371134,                       !- Value Until Time 140
  11,                                     !- Hour 141
  24,                                     !- Minute 141
  0.454323456790124,                      !- Value Until Time 141
  11,                                     !- Hour 142
  29,                                     !- Minute 142
  0.602445360824743,                      !- Value Until Time 142
  11,                                     !- Hour 143
  34,                                     !- Minute 143
  0.452224691358025,                      !- Value Until Time 143
  11,                                     !- Hour 144
  37,                                     !- Minute 144
  0.4517,                                 !- Value Until Time 144
  11,                                     !- Hour 145
  39,                                     !- Minute 145
  0.602486597938145,                      !- Value Until Time 145
  11,                                     !- Hour 146
  47,                                     !- Minute 146
  0.449933333333333,                      !- Value Until Time 146
  11,                                     !- Hour 147
  49,                                     !- Minute 147
  0.602527835051547,                      !- Value Until Time 147
  11,                                     !- Hour 148
  57,                                     !- Minute 148
  0.448166666666667,                      !- Value Until Time 148
  11,                                     !- Hour 149
  59,                                     !- Minute 149
  0.602569072164949,                      !- Value Until Time 149
  12,                                     !- Hour 150
  7,                                      !- Minute 150
  0.4464,                                 !- Value Until Time 150
  12,                                     !- Hour 151
  9,                                      !- Minute 151
  0.602610309278351,                      !- Value Until Time 151
  12,                                     !- Hour 152
  17,                                     !- Minute 152
  0.444633333333333,                      !- Value Until Time 152
  12,                                     !- Hour 153
  19,                                     !- Minute 153
  0.602651546391753,                      !- Value Until Time 153
  12,                                     !- Hour 154
  27,                                     !- Minute 154
  0.442866666666667,                      !- Value Until Time 154
  12,                                     !- Hour 155
  29,                                     !- Minute 155
  0.602692783505155,                      !- Value Until Time 155
  12,                                     !- Hour 156
  37,                                     !- Minute 156
  0.4411,                                 !- Value Until Time 156
  12,                                     !- Hour 157
  39,                                     !- Minute 157
  0.602734020618557,                      !- Value Until Time 157
  12,                                     !- Hour 158
  47,                                     !- Minute 158
  0.442533333333333,                      !- Value Until Time 158
  12,                                     !- Hour 159
  49,                                     !- Minute 159
  0.602775257731959,                      !- Value Until Time 159
  12,                                     !- Hour 160
  57,                                     !- Minute 160
  0.443966666666667,                      !- Value Until Time 160
  12,                                     !- Hour 161
  59,                                     !- Minute 161
  0.602816494845361,                      !- Value Until Time 161
  13,                                     !- Hour 162
  7,                                      !- Minute 162
  0.4454,                                 !- Value Until Time 162
  13,                                     !- Hour 163
  9,                                      !- Minute 163
  0.602857731958763,                      !- Value Until Time 163
  13,                                     !- Hour 164
  17,                                     !- Minute 164
  0.446833333333333,                      !- Value Until Time 164
  13,                                     !- Hour 165
  19,                                     !- Minute 165
  0.602898969072165,                      !- Value Until Time 165
  13,                                     !- Hour 166
  27,                                     !- Minute 166
  0.448266666666667,                      !- Value Until Time 166
  13,                                     !- Hour 167
  29,                                     !- Minute 167
  0.602940206185567,                      !- Value Until Time 167
  13,                                     !- Hour 168
  37,                                     !- Minute 168
  0.4497,                                 !- Value Until Time 168
  13,                                     !- Hour 169
  39,                                     !- Minute 169
  0.602981443298969,                      !- Value Until Time 169
  13,                                     !- Hour 170
  47,                                     !- Minute 170
  0.4519,                                 !- Value Until Time 170
  13,                                     !- Hour 171
  49,                                     !- Minute 171
  0.603022680412371,                      !- Value Until Time 171
  13,                                     !- Hour 172
  57,                                     !- Minute 172
  0.4541,                                 !- Value Until Time 172
  13,                                     !- Hour 173
  59,                                     !- Minute 173
  0.603063917525773,                      !- Value Until Time 173
  14,                                     !- Hour 174
  7,                                      !- Minute 174
  0.4563,                                 !- Value Until Time 174
  14,                                     !- Hour 175
  9,                                      !- Minute 175
  0.603105154639175,                      !- Value Until Time 175
  14,                                     !- Hour 176
  17,                                     !- Minute 176
  0.4585,                                 !- Value Until Time 176
  14,                                     !- Hour 177
  19,                                     !- Minute 177
  0.603146391752577,                      !- Value Until Time 177
  14,                                     !- Hour 178
  27,                                     !- Minute 178
  0.4607,                                 !- Value Until Time 178
  14,                                     !- Hour 179
  29,                                     !- Minute 179
  0.603187628865979,                      !- Value Until Time 179
  14,                                     !- Hour 180
  37,                                     !- Minute 180
  0.4629,                                 !- Value Until Time 180
  14,                                     !- Hour 181
  39,                                     !- Minute 181
  0.603228865979381,                      !- Value Until Time 181
  14,                                     !- Hour 182
  47,                                     !- Minute 182
  0.464666666666667,                      !- Value Until Time 182
  14,                                     !- Hour 183
  49,                                     !- Minute 183
  0.603270103092783,                      !- Value Until Time 183
  14,                                     !- Hour 184
  57,                                     !- Minute 184
  0.466433333333333,                      !- Value Until Time 184
  14,                                     !- Hour 185
  59,                                     !- Minute 185
  0.603311340206185,                      !- Value Until Time 185
  15,                                     !- Hour 186
  7,                                      !- Minute 186
  0.4682,                                 !- Value Until Time 186
  15,                                     !- Hour 187
  9,                                      !- Minute 187
  0.603352577319588,                      !- Value Until Time 187
  15,                                     !- Hour 188
  17,                                     !- Minute 188
  0.469966666666667,                      !- Value Until Time 188
  15,                                     !- Hour 189
  19,                                     !- Minute 189
  0.60339381443299,                       !- Value Until Time 189
  15,                                     !- Hour 190
  27,                                     !- Minute 190
  0.471733333333333,                      !- Value Until Time 190
  15,                                     !- Hour 191
  29,                                     !- Minute 191
  0.603435051546392,                      !- Value Until Time 191
  15,                                     !- Hour 192
  37,                                     !- Minute 192
  0.4735,                                 !- Value Until Time 192
  15,                                     !- Hour 193
  39,                                     !- Minute 193
  0.603476288659794,                      !- Value Until Time 193
  15,                                     !- Hour 194
  47,                                     !- Minute 194
  0.474532098765432,                      !- Value Until Time 194
  15,                                     !- Hour 195
  49,                                     !- Minute 195
  0.603517525773196,                      !- Value Until Time 195
  15,                                     !- Hour 196
  57,                                     !- Minute 196
  0.475564197530864,                      !- Value Until Time 196
  15,                                     !- Hour 197
  59,                                     !- Minute 197
  0.603558762886598,                      !- Value Until Time 197
  16,                                     !- Hour 198
  7,                                      !- Minute 198
  0.476596296296296,                      !- Value Until Time 198
  16,                                     !- Hour 199
  9,                                      !- Minute 199
  0.6036,                                 !- Value Until Time 199
  16,                                     !- Hour 200
  17,                                     !- Minute 200
  0.477628395061728,                      !- Value Until Time 200
  16,                                     !- Hour 201
  19,                                     !- Minute 201
  0.603641237113402,                      !- Value Until Time 201
  16,                                     !- Hour 202
  27,                                     !- Minute 202
  0.47866049382716,                       !- Value Until Time 202
  16,                                     !- Hour 203
  29,                                     !- Minute 203
  0.603682474226804,                      !- Value Until Time 203
  16,                                     !- Hour 204
  37,                                     !- Minute 204
  0.479692592592593,                      !- Value Until Time 204
  16,                                     !- Hour 205
  39,                                     !- Minute 205
  0.603723711340206,                      !- Value Until Time 205
  16,                                     !- Hour 206
  47,                                     !- Minute 206
  0.480724691358025,                      !- Value Until Time 206
  16,                                     !- Hour 207
  49,                                     !- Minute 207
  0.603764948453608,                      !- Value Until Time 207
  16,                                     !- Hour 208
  57,                                     !- Minute 208
  0.481756790123457,                      !- Value Until Time 208
  16,                                     !- Hour 209
  59,                                     !- Minute 209
  0.60380618556701,                       !- Value Until Time 209
  17,                                     !- Hour 210
  7,                                      !- Minute 210
  0.482788888888889,                      !- Value Until Time 210
  17,                                     !- Hour 211
  9,                                      !- Minute 211
  0.603847422680412,                      !- Value Until Time 211
  17,                                     !- Hour 212
  17,                                     !- Minute 212
  0.483820987654321,                      !- Value Until Time 212
  17,                                     !- Hour 213
  19,                                     !- Minute 213
  0.603888659793814,                      !- Value Until Time 213
  17,                                     !- Hour 214
  27,                                     !- Minute 214
  0.484853086419753,                      !- Value Until Time 214
  17,                                     !- Hour 215
  29,                                     !- Minute 215
  0.603929896907216,                      !- Value Until Time 215
  17,                                     !- Hour 216
  37,                                     !- Minute 216
  0.485885185185185,                      !- Value Until Time 216
  17,                                     !- Hour 217
  39,                                     !- Minute 217
  0.603971134020618,                      !- Value Until Time 217
  17,                                     !- Hour 218
  47,                                     !- Minute 218
  0.486917283950617,                      !- Value Until Time 218
  17,                                     !- Hour 219
  49,                                     !- Minute 219
  0.604012371134021,                      !- Value Until Time 219
  17,                                     !- Hour 220
  57,                                     !- Minute 220
  0.487949382716049,                      !- Value Until Time 220
  17,                                     !- Hour 221
  59,                                     !- Minute 221
  0.604053608247423,                      !- Value Until Time 221
  18,                                     !- Hour 222
  7,                                      !- Minute 222
  0.488981481481482,                      !- Value Until Time 222
  18,                                     !- Hour 223
  9,                                      !- Minute 223
  0.604094845360825,                      !- Value Until Time 223
  18,                                     !- Hour 224
  17,                                     !- Minute 224
  0.490013580246914,                      !- Value Until Time 224
  18,                                     !- Hour 225
  19,                                     !- Minute 225
  0.604136082474227,                      !- Value Until Time 225
  18,                                     !- Hour 226
  27,                                     !- Minute 226
  0.491045679012346,                      !- Value Until Time 226
  18,                                     !- Hour 227
  29,                                     !- Minute 227
  0.604177319587629,                      !- Value Until Time 227
  18,                                     !- Hour 228
  37,                                     !- Minute 228
  0.492077777777778,                      !- Value Until Time 228
  18,                                     !- Hour 229
  39,                                     !- Minute 229
  0.604218556701031,                      !- Value Until Time 229
  18,                                     !- Hour 230
  47,                                     !- Minute 230
  0.49310987654321,                       !- Value Until Time 230
  18,                                     !- Hour 231
  49,                                     !- Minute 231
  0.604259793814433,                      !- Value Until Time 231
  18,                                     !- Hour 232
  57,                                     !- Minute 232
  0.494141975308642,                      !- Value Until Time 232
  18,                                     !- Hour 233
  59,                                     !- Minute 233
  0.604301030927835,                      !- Value Until Time 233
  19,                                     !- Hour 234
  0,                                      !- Minute 234
  0.4944,                                 !- Value Until Time 234
  19,                                     !- Hour 235
  9,                                      !- Minute 235
  0.604342268041237,                      !- Value Until Time 235
  19,                                     !- Hour 236
  10,                                     !- Minute 236
  0.494466666666667,                      !- Value Until Time 236
  19,                                     !- Hour 237
  19,                                     !- Minute 237
  0.604383505154639,                      !- Value Until Time 237
  19,                                     !- Hour 238
  20,                                     !- Minute 238
  0.494533333333333,                      !- Value Until Time 238
  19,                                     !- Hour 239
  30,                                     !- Minute 239
  0.604424742268041,                      !- Value Until Time 239
  19,                                     !- Hour 240
  40,                                     !- Minute 240
  0.604465979381443,                      !- Value Until Time 240
  19,                                     !- Hour 241
  50,                                     !- Minute 241
  0.604507216494845,                      !- Value Until Time 241
  20,                                     !- Hour 242
  0,                                      !- Minute 242
  0.604548453608247,                      !- Value Until Time 242
  20,                                     !- Hour 243
  10,                                     !- Minute 243
  0.604589690721649,                      !- Value Until Time 243
  20,                                     !- Hour 244
  20,                                     !- Minute 244
  0.604630927835052,                      !- Value Until Time 244
  20,                                     !- Hour 245
  30,                                     !- Minute 245
  0.604672164948454,                      !- Value Until Time 245
  20,                                     !- Hour 246
  40,                                     !- Minute 246
  0.604713402061856,                      !- Value Until Time 246
  20,                                     !- Hour 247
  50,                                     !- Minute 247
  0.604754639175258,                      !- Value Until Time 247
  21,                                     !- Hour 248
  0,                                      !- Minute 248
  0.60479587628866,                       !- Value Until Time 248
  21,                                     !- Hour 249
  10,                                     !- Minute 249
  0.604837113402062,                      !- Value Until Time 249
  21,                                     !- Hour 250
  20,                                     !- Minute 250
  0.604878350515464,                      !- Value Until Time 250
  21,                                     !- Hour 251
  30,                                     !- Minute 251
  0.604919587628866,                      !- Value Until Time 251
  21,                                     !- Hour 252
  40,                                     !- Minute 252
  0.604960824742268,                      !- Value Until Time 252
  21,                                     !- Hour 253
  50,                                     !- Minute 253
  0.60500206185567,                       !- Value Until Time 253
  22,                                     !- Hour 254
  0,                                      !- Minute 254
  0.5029,                                 !- Value Until Time 254
  22,                                     !- Hour 255
  10,                                     !- Minute 255
  0.506883333333333,                      !- Value Until Time 255
  22,                                     !- Hour 256
  20,                                     !- Minute 256
  0.510866666666667,                      !- Value Until Time 256
  22,                                     !- Hour 257
  30,                                     !- Minute 257
  0.51485,                                !- Value Until Time 257
  22,                                     !- Hour 258
  40,                                     !- Minute 258
  0.518833333333333,                      !- Value Until Time 258
  22,                                     !- Hour 259
  50,                                     !- Minute 259
  0.522816666666667,                      !- Value Until Time 259
  23,                                     !- Hour 260
  0,                                      !- Minute 260
  0.5268,                                 !- Value Until Time 260
  23,                                     !- Hour 261
  10,                                     !- Minute 261
  0.532283333333333,                      !- Value Until Time 261
  23,                                     !- Hour 262
  20,                                     !- Minute 262
  0.537766666666667,                      !- Value Until Time 262
  23,                                     !- Hour 263
  30,                                     !- Minute 263
  0.54325,                                !- Value Until Time 263
  23,                                     !- Hour 264
  40,                                     !- Minute 264
  0.548733333333334,                      !- Value Until Time 264
  23,                                     !- Hour 265
  50,                                     !- Minute 265
  0.554216666666667,                      !- Value Until Time 265
  24,                                     !- Hour 266
  0,                                      !- Minute 266
  0.605043298969072;                      !- Value Until Time 266

OS:AdditionalProperties,
  {193af8aa-e638-4da2-af80-76bd88abfc37}, !- Handle
  {a90d6698-131b-4ab6-8698-5965c45a081e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {f5debfb6-c0fc-4635-abfb-6880f1345709}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  {2ab1d8c5-4180-4995-ab6d-dc97a51833a2}, !- Default Day Schedule Name
  {af9967dc-4d16-42c0-b176-9f0c85ad79ec}, !- Summer Design Day Schedule Name
  {5129ba8d-3a8c-415b-9269-55510537c32d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {70d96691-7f3d-40e8-8bf2-2e4de31ded04}, !- Handle
  {f5debfb6-c0fc-4635-abfb-6880f1345709}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 09:35:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 09:35:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ab1d8c5-4180-4995-ab6d-dc97a51833a2}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af9967dc-4d16-42c0-b176-9f0c85ad79ec}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5129ba8d-3a8c-415b-9269-55510537c32d}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {790e60ba-6349-4a28-906b-e46dffd769b4}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {f5debfb6-c0fc-4635-abfb-6880f1345709}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1492cf98-2e8b-4cb7-9102-4d7ad82d8742}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1492cf98-2e8b-4cb7-9102-4d7ad82d8742}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e95de352-55ab-4b57-ada4-061822d58864}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {f5debfb6-c0fc-4635-abfb-6880f1345709}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6572beb-5b16-47ab-84eb-a42384fe91fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6572beb-5b16-47ab-84eb-a42384fe91fe}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  7,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0fb21cd7-8e4d-4626-8c8e-0706b36f82e4}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  {86034146-143f-4faf-bb7d-999ac864424a}, !- Default Day Schedule Name
  {6f260487-eb46-437b-9c1a-92daada73aa4}, !- Summer Design Day Schedule Name
  {3acf52c1-78f3-4055-b74f-175a10ec939f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {93172337-48e0-4748-9e34-e60da066d9ed}, !- Handle
  {0fb21cd7-8e4d-4626-8c8e-0706b36f82e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 09:35:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 09:35:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {86034146-143f-4faf-bb7d-999ac864424a}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f260487-eb46-437b-9c1a-92daada73aa4}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3acf52c1-78f3-4055-b74f-175a10ec939f}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b568191e-0573-40e4-9108-e7a736e68547}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {0fb21cd7-8e4d-4626-8c8e-0706b36f82e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {006a7c9e-5d47-4668-a763-9b09bbbe1eeb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {006a7c9e-5d47-4668-a763-9b09bbbe1eeb}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a1d21ea-b9de-444e-9800-c7c4af1b47a1}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {0fb21cd7-8e4d-4626-8c8e-0706b36f82e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54b47d81-e3bc-4ad9-9012-fc7f5216996c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54b47d81-e3bc-4ad9-9012-fc7f5216996c}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  7,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5c45a697-d2c8-49a2-ad25-b19380421354}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  {a0a2bddd-959c-49ca-8838-7c84f9eed2f2}, !- Default Day Schedule Name
  {a870e88e-d42f-4cdd-bb79-9eb6deda3ae5}, !- Summer Design Day Schedule Name
  {6b2b1bda-454d-49e8-9a91-cd12ac63e98c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5e6505fc-9f6e-422c-84df-b7d3874ea1c2}, !- Handle
  {5c45a697-d2c8-49a2-ad25-b19380421354}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 09:35:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 09:35:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a0a2bddd-959c-49ca-8838-7c84f9eed2f2}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a870e88e-d42f-4cdd-bb79-9eb6deda3ae5}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b2b1bda-454d-49e8-9a91-cd12ac63e98c}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2fb27697-fbcb-424c-bcb1-dcc2df0a6b13}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {5c45a697-d2c8-49a2-ad25-b19380421354}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac0219c3-51d7-4ec6-ab07-2d874363a102}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac0219c3-51d7-4ec6-ab07-2d874363a102}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ceb36e9-3dfd-418a-b16b-8d9965ec0955}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {5c45a697-d2c8-49a2-ad25-b19380421354}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70ce9282-93c6-4d67-8a68-1c424d9fa18a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70ce9282-93c6-4d67-8a68-1c424d9fa18a}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {c45ea242-fc12-49e8-9414-224fd373a584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  7,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d5c5b313-60b7-47fe-9b6c-c5e7c55021f4}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {90518d2f-cb22-473e-a434-9cfc4093ba35}, !- Handle
  Schedule Day 2,                         !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {31a159ac-e405-462e-9d82-675948706745}, !- Handle
  Schedule Day 3,                         !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {d950618f-7180-41d7-a4e5-d781759ecce1}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {7594a5f8-20ae-4fd5-8888-d6d28a9a121b}, !- Handle
  Schedule Day 5,                         !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {a9897e85-9425-442f-b47e-4ac4f85937e2}, !- Handle
  Schedule Day 6,                         !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {aabf541c-ec75-41aa-8ad7-5321f960f62d}, !- Handle
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

OS:Construction,
  {a48d4baf-ce7a-4bc9-8f60-9f3c03db521e}, !- Handle
  Window U-0.75 SHGC 0.65,                !- Name
  ,                                       !- Surface Rendering Name
  {aabf541c-ec75-41aa-8ad7-5321f960f62d}; !- Layer 1

OS:StandardsInformation:Construction,
  {b399ca17-bf3f-4c9c-9d5c-3de31e437bed}, !- Handle
  {2c27fe04-3585-4de0-bfd3-f79b5e867a5a}; !- Construction Name

OS:StandardsInformation:Material,
  {0c1e0b9a-a760-4f2b-8b7f-cdae5f9714e6}, !- Handle
  {77a825cb-6d77-4785-90f3-1cc031256f97}; !- Material Name

OS:StandardsInformation:Material,
  {9188744e-1d12-4b7a-9708-5fbea22da432}, !- Handle
  {fed32f60-c14a-43f1-a4fa-44ac34b08177}; !- Material Name

OS:StandardsInformation:Material,
  {ddb8ed18-7818-43ac-8a3c-1dc8ca6cbd60}, !- Handle
  {e00a8657-f046-44fe-a60f-94783afb3477}; !- Material Name

OS:StandardsInformation:Material,
  {4219051d-10aa-49cd-9c5e-df59f0f7b9f5}, !- Handle
  {ace91af3-69a7-47ee-90f1-e114a3aa530c}; !- Material Name

OS:StandardsInformation:Material,
  {0f03446e-88b6-48bb-b6e3-cfaa426b82b1}, !- Handle
  {1e888d26-409d-4bb8-b339-33e53dd76baf}; !- Material Name

OS:StandardsInformation:Material,
  {636a92be-4d79-463d-9832-ef81b003b079}, !- Handle
  {b91147d8-cd71-4e95-b0fb-2cbf53476982}; !- Material Name

OS:StandardsInformation:Material,
  {ae8f76f2-a8c9-4d84-abcd-6dd0974a26b7}, !- Handle
  {ff1fb11d-b234-4bf7-b1ea-a1319d0304e5}; !- Material Name

OS:StandardsInformation:Material,
  {25bcb870-8133-49d2-8bcf-66b4a2e04132}, !- Handle
  {6d4c3811-d964-4bf2-bd22-dcd9c935ba58}; !- Material Name

OS:StandardsInformation:Material,
  {d4c94668-12f4-40b6-b4fa-f2ce9381614d}, !- Handle
  {d11c7d29-e952-4599-9033-6a9ae733e52a}; !- Material Name

OS:StandardsInformation:Material,
  {580a21bc-91c6-472a-8220-edf660e108de}, !- Handle
  {80a0f607-c7df-4372-b496-75c95fd2ddc6}; !- Material Name

OS:StandardsInformation:Material,
  {fe36ad5e-d05a-45d7-a092-8400d411164f}, !- Handle
  {c8a3dafd-3784-4ce1-943d-6188b1e8ea8a}; !- Material Name

OS:StandardsInformation:Material,
  {add27b51-2a4d-4847-a1ca-8eb98f34c205}, !- Handle
  {90571ccb-614e-43eb-aaee-d07f7ad418f6}; !- Material Name

OS:StandardsInformation:Material,
  {087d2634-380e-49ff-b062-85f70b5e814d}, !- Handle
  {189f73fc-0112-499b-8d3f-3170013e2a7e}; !- Material Name

OS:StandardsInformation:Material,
  {4a10ea51-b5f5-4b54-a972-8c0aab2ebfd6}, !- Handle
  {a58aaa4b-3ea4-45e6-8e94-8290e6ba64fe}; !- Material Name

OS:StandardsInformation:Material,
  {55c32baa-4d35-4d93-95be-ea09be238b82}, !- Handle
  {f64c7524-3be8-4e90-8684-bf9620e6b374}; !- Material Name

OS:StandardsInformation:Material,
  {8594e75d-51f2-4092-92a1-91794209f5f8}, !- Handle
  {08aa6dc7-12d6-4649-ae40-51c320d0aef0}; !- Material Name

OS:StandardsInformation:Material,
  {18773dfd-bdaa-4ec2-be9a-6cabab1fdba6}, !- Handle
  {82d9d57b-ee69-4f7a-98d0-d70ffab7174f}; !- Material Name

OS:StandardsInformation:Material,
  {c398f1e1-b8da-409a-8cdb-7e5eac453104}, !- Handle
  {cab66f4d-7f63-4329-9d1b-cb4d94e1deba}; !- Material Name

OS:StandardsInformation:Material,
  {a899f2f9-ab73-41d6-985d-556d9ce41608}, !- Handle
  {a4ef38a8-5866-438f-9ce3-94e50ada1cc8}; !- Material Name

OS:StandardsInformation:Material,
  {06f0f58a-e61c-4f3c-932f-1893a1064ec3}, !- Handle
  {4ec51db9-9cde-40b3-a3c2-b1e31a3d4f22}; !- Material Name

OS:StandardsInformation:Construction,
  {8d68608b-ec73-4b75-a882-274d11821aa9}, !- Handle
  {95f53b8d-f0e4-418d-957f-88a1b4d6b32f}; !- Construction Name

OS:StandardsInformation:Material,
  {f74ac048-6675-4e52-bdd2-84e74b2fd49c}, !- Handle
  {14d79541-d51c-44e6-83f8-96e7ec658ec3}; !- Material Name

OS:StandardsInformation:Material,
  {f7c43c4f-9df6-41ac-9c17-72f6f91283b0}, !- Handle
  {af87a9cb-e935-4766-8ddd-e56ac68fdeed}; !- Material Name

OS:StandardsInformation:Construction,
  {e5b31cc1-bcb8-4a3d-bd31-1a4a8de03140}, !- Handle
  {ea262a9f-142e-4721-a263-eb10aace6260}; !- Construction Name

OS:StandardsInformation:Material,
  {55178311-8fc8-4932-a10f-34ff493103d2}, !- Handle
  {aabf541c-ec75-41aa-8ad7-5321f960f62d}; !- Material Name

OS:StandardsInformation:Construction,
  {517e945a-e5a5-460e-9aeb-6b6cb9e88b41}, !- Handle
  {a48d4baf-ce7a-4bc9-8f60-9f3c03db521e}; !- Construction Name

OS:WeatherFile,
  {dfe54f18-631c-4012-aba2-c10d97d859f7}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  C:/Users/ccaradon/AppData/Local/Temp/1/osmodel-1670017865-0/resources/files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:RadianceParameters,
  {cb777b07-9aca-4397-8012-248e67ff5244}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {a5cafb42-710d-4e1c-93c2-d5b2536ea6fa}; !- Handle

OS:ConvergenceLimits,
  {061ca458-6756-4f4c-88e3-56670c2449c7}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {213ae141-fa17-4c2e-a534-b56f0c471392}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {c40a8756-8854-4697-b7e9-2149d4156086}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {02841954-49d3-4ba7-abb7-2f67fa95e9e1}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {ea8156e4-49d9-4684-b7d8-c83028caa590}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4ff128d6-4953-4b1e-bce1-5208d3567a6e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {22c69744-dd61-491b-948a-171e051f37b0}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {6abdf83c-4a65-4e2e-872d-05d73d53f29c}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {b3483ac7-dad3-4ec2-accc-327c08e2e1cb}; !- Handle

OS:Output:Variable,
  {48fe05dc-3894-47c9-84f1-b0a8bc50b431}, !- Handle
  Output Variable 1,                      !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Supply Inlet Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {7dbe48ad-31f3-4978-8d7b-f1e487e8e155}, !- Handle
  Output Variable 2,                      !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Supply Inlet Node, !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f3cc28cd-8021-4d84-a049-e10f078a6d8c}, !- Handle
  Output Variable 3,                      !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Supply Inlet Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {0f6198e5-6940-42ba-8fec-594f614d7ebd}, !- Handle
  Output Variable 4,                      !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Supply Inlet Node, !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {93f1c5fb-a448-456e-9cee-15cd489db94b}, !- Handle
  Output Variable 5,                      !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Mixed Air Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f31114c5-d47b-4598-b3d4-36d656ee896a}, !- Handle
  Output Variable 6,                      !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Mixed Air Node, !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {0b54b183-7b99-4f68-b382-f1a48dc9ef4c}, !- Handle
  Output Variable 7,                      !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Mixed Air Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ea4e5d4d-4e88-4a80-b5d6-198dcf608dc8}, !- Handle
  Output Variable 8,                      !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Mixed Air Node, !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {b8e4108d-a5fe-4e74-87a4-2e92ee430e27}, !- Handle
  Output Variable 9,                      !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Supply Outlet Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {4bd70623-1dfa-4b96-bb5b-a7eb243798f0}, !- Handle
  Output Variable 10,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Supply Outlet Node, !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {a69889ae-3794-4973-9ca5-b4a427eb2913}, !- Handle
  Output Variable 11,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Supply Outlet Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1406fbb8-01ea-432a-83b2-f4c29b1b4f9f}, !- Handle
  Output Variable 12,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Supply Outlet Node, !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {646b0073-5eb0-4a1b-bb42-ef669cb0146f}, !- Handle
  Output Variable 13,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Outdoor Air Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {75c97bdb-773f-4a02-a7f4-acdf380eaf61}, !- Handle
  Output Variable 14,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Outdoor Air Node, !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {3d280037-4de0-4d3b-9a28-25b775fca8ae}, !- Handle
  Output Variable 15,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Outdoor Air Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f37bd91a-32e6-4469-8bda-fe9abdb8d837}, !- Handle
  Output Variable 16,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Outdoor Air Node, !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {294d33fc-f42b-4e9c-830c-8c744169a986}, !- Handle
  Output Variable 17,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Relief Air Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {b7316043-2c9d-4a00-ace4-29c61803e670}, !- Handle
  Output Variable 18,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Relief Air Node, !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {13183459-e3cc-4d72-9921-b13c780c6120}, !- Handle
  Output Variable 19,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Relief Air Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {dc6ed85e-e55e-42ed-a63b-26c2496fdf1c}, !- Handle
  Output Variable 20,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Relief Air Node, !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ea1bd00d-069d-4bfb-aade-fe8ab1f52ee5}, !- Handle
  Output Variable 21,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Demand Inlet Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d4ed548d-c395-4fc8-a3e2-cc6cec700c39}, !- Handle
  Output Variable 22,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Demand Inlet Node, !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {6ce4016e-0eac-49fc-9676-425e5ab402c7}, !- Handle
  Output Variable 23,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Demand Inlet Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {0809c750-e560-470e-9b2f-7bb6d9069868}, !- Handle
  Output Variable 24,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Demand Inlet Node, !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {3505f0ff-49dc-4a8f-ae2e-077d4dbc0f47}, !- Handle
  Output Variable 25,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {bfac8d0a-c4b7-4319-ad8c-283b5ae0cd5d}, !- Handle
  Output Variable 26,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {a9854efe-1286-4420-a7a7-ce3a04b6f00a}, !- Handle
  Output Variable 27,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {b053d281-256e-4fa8-b714-cbb5eac90f19}, !- Handle
  Output Variable 28,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d1b79427-e769-468d-81d1-91bb69a70e57}, !- Handle
  Output Variable 29,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {7edfbbf0-2faa-4f66-a89f-c8b3c36a4cc5}, !- Handle
  Output Variable 30,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {91c071a8-50af-42b6-804f-653c0de6e5d2}, !- Handle
  Output Variable 31,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {795cc2ed-a62d-424b-bb02-caa138cc6264}, !- Handle
  Output Variable 32,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {37d4d022-8166-4034-86f4-5327259856b0}, !- Handle
  Output Variable 33,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground Return Air Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {911fb026-1f2e-41f9-ba20-3d6f3ffb2fec}, !- Handle
  Output Variable 34,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground Return Air Node, !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f87790d4-e20e-4260-a055-2b7edddeeced}, !- Handle
  Output Variable 35,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground Return Air Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {2f35cce3-1e2d-4d5e-ab7e-a27491175ea6}, !- Handle
  Output Variable 36,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground Return Air Node, !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {213d603a-0fd7-4e29-91a0-f7ccda92dd97}, !- Handle
  Output Variable 37,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Demand Outlet Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {831dc728-f997-4a93-9c60-38493f5d07ee}, !- Handle
  Output Variable 38,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Demand Outlet Node, !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ae9b989e-53bd-4d45-9c0a-3ecce25b4d9d}, !- Handle
  Output Variable 39,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Demand Outlet Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {c22f4370-e5a3-43eb-b18a-45653f7fac5b}, !- Handle
  Output Variable 40,                     !- Name
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Demand Outlet Node, !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {6c929715-ae72-4a39-92fc-c85a517c87a4}, !- Handle
  Output Variable 41,                     !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {5f567a5a-e077-4573-b2e2-1344bcdb559b}, !- Handle
  Output Variable 42,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {69dcd4f1-0616-4dae-9d26-42cf78ad615b}, !- Handle
  Output Variable 43,                     !- Name
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {fb872995-029d-406a-a402-e27b49b43521}, !- Handle
  Output Variable 44,                     !- Name
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {feb38915-4dae-410b-aad3-928aa1cfd9ea}, !- Handle
  Output Variable 45,                     !- Name
  *,                                      !- Key Value
  Unitary System Total Cooling Rate,      !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {a9b6ed0f-527f-462f-8aa4-f8709fe9abe0}, !- Handle
  Output Variable 46,                     !- Name
  *,                                      !- Key Value
  Unitary System Total Heating Rate,      !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {dba69851-475b-41f8-8ab4-69d9ac980bae}, !- Handle
  Output Variable 47,                     !- Name
  *,                                      !- Key Value
  Unitary System Compressor Part Load Ratio, !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {e7ed2b2e-2373-44c2-8c51-0f3a73118d83}, !- Handle
  Output Variable 48,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {47675a6a-f863-413b-8e3d-97c6d7cc3517}, !- Handle
  Output Variable 49,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Rate,          !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {aa280f5d-788d-46bd-a0db-a5c29bb3b39e}, !- Handle
  Output Variable 50,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Runtime Fraction,          !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1b85871e-7481-46b4-8404-055594d6891c}, !- Handle
  Output Variable 51,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Upper Speed Level,         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {71f8dd7e-985e-4a41-ab75-8bd9e12585a8}, !- Handle
  Output Variable 52,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Part Load Ratio,           !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Node,
  {015aa808-9337-4565-af6a-5b8585bfbccb}, !- Handle
  Node 1,                                 !- Name
  {d29061fb-1b5e-4269-a9e8-6a0cb905cdc5}, !- Inlet Port
  {e86133f5-ac2b-4d93-8110-4c3d02e60a6c}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {645cb24a-9ff9-4341-9d6b-59455932b06e}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground VAV Terminal, !- Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Availability Schedule Name
  {1b9b1669-fafe-4191-8ba4-99b7575b93d4}, !- Air Inlet Node Name
  {d29061fb-1b5e-4269-a9e8-6a0cb905cdc5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0795698c-4338-44bc-a5b4-5876e2fde938}, !- Handle
  Node 2,                                 !- Name
  {9752fd0a-099e-450a-be9f-80dd8223632d}, !- Inlet Port
  {984f905c-0479-42c4-b5af-93ffd41cdd48}; !- Outlet Port

OS:Connection,
  {e86133f5-ac2b-4d93-8110-4c3d02e60a6c}, !- Handle
  {015aa808-9337-4565-af6a-5b8585bfbccb}, !- Source Object
  3,                                      !- Outlet Port
  {bab4f123-31f9-4fcb-aad3-3a001ee42f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9752fd0a-099e-450a-be9f-80dd8223632d}, !- Handle
  {da11aee7-8897-4eb3-b67a-0fbaa21fe243}, !- Source Object
  2,                                      !- Outlet Port
  {0795698c-4338-44bc-a5b4-5876e2fde938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984f905c-0479-42c4-b5af-93ffd41cdd48}, !- Handle
  {0795698c-4338-44bc-a5b4-5876e2fde938}, !- Source Object
  3,                                      !- Outlet Port
  {9fd3ca9c-927c-469f-80b8-d1ba0f51146a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e66a4b66-09b7-440a-b636-c0e3a523b0d5}, !- Handle
  Node 3,                                 !- Name
  {c8712b43-8924-41b6-a318-52bef0eb6b03}, !- Inlet Port
  {1b9b1669-fafe-4191-8ba4-99b7575b93d4}; !- Outlet Port

OS:Connection,
  {c8712b43-8924-41b6-a318-52bef0eb6b03}, !- Handle
  {a82678b9-8ba8-4479-bf5a-c068f7426d63}, !- Source Object
  3,                                      !- Outlet Port
  {e66a4b66-09b7-440a-b636-c0e3a523b0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9b1669-fafe-4191-8ba4-99b7575b93d4}, !- Handle
  {e66a4b66-09b7-440a-b636-c0e3a523b0d5}, !- Source Object
  3,                                      !- Outlet Port
  {645cb24a-9ff9-4341-9d6b-59455932b06e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d29061fb-1b5e-4269-a9e8-6a0cb905cdc5}, !- Handle
  {645cb24a-9ff9-4341-9d6b-59455932b06e}, !- Source Object
  4,                                      !- Outlet Port
  {015aa808-9337-4565-af6a-5b8585bfbccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {e79be7ef-ee41-4b31-8697-663143f29a62}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC cool_cap_ft1, !- Name
  1.203,                                  !- Coefficient1 Constant
  0.07866,                                !- Coefficient2 x
  -0.001797,                              !- Coefficient3 x**2
  -0.09527,                               !- Coefficient4 y
  0.00134,                                !- Coefficient5 y**2
  0.0009421,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {14527b16-ac17-49c6-9280-a2fb7983ef52}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC cool_cap_ft2, !- Name
  -1.07,                                  !- Coefficient1 Constant
  0.2633,                                 !- Coefficient2 x
  -0.00629,                               !- Coefficient3 x**2
  -0.03907,                               !- Coefficient4 y
  0.0005085,                              !- Coefficient5 y**2
  0.0001078,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {fe47f700-4990-44a9-9b42-c8ea2ff8ad9a}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC cool_cap_ft3, !- Name
  -0.619499999999998,                     !- Coefficient1 Constant
  0.1621,                                 !- Coefficient2 x
  -0.003028,                              !- Coefficient3 x**2
  -0.002812,                              !- Coefficient4 y
  -2.59e-05,                              !- Coefficient5 y**2
  -0.0003764,                             !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {f5687f15-7b61-4aa3-ac79-8f0f6b5afa1f}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC cool_cap_ft4, !- Name
  1.037,                                  !- Coefficient1 Constant
  -0.02036,                               !- Coefficient2 x
  0.002231,                               !- Coefficient3 x**2
  -0.000253799999999998,                  !- Coefficient4 y
  4.604e-05,                              !- Coefficient5 y**2
  -0.000779,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {929662ab-69a0-4d28-b34a-85f637200e4a}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC cool_cap_fff_all_stages, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {5eb39786-106a-422c-9a9c-c67aff100ab7}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC cool_eir_ft1, !- Name
  1.021,                                  !- Coefficient1 Constant
  -0.1214,                                !- Coefficient2 x
  0.003936,                               !- Coefficient3 x**2
  0.05435,                                !- Coefficient4 y
  0.000283,                               !- Coefficient5 y**2
  -0.002057,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {4c718507-29dc-4c1e-aa57-800bfe3f1750}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC cool_eir_ft2, !- Name
  1.999,                                  !- Coefficient1 Constant
  -0.1977,                                !- Coefficient2 x
  0.006001,                               !- Coefficient3 x**2
  0.03196,                                !- Coefficient4 y
  0.000638,                               !- Coefficient5 y**2
  -0.001948,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {068f3b27-1fff-4ef5-bd22-fb646b4f0311}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC cool_eir_ft3, !- Name
  1.745,                                  !- Coefficient1 Constant
  -0.1546,                                !- Coefficient2 x
  0.004585,                               !- Coefficient3 x**2
  0.02595,                                !- Coefficient4 y
  0.0006609,                              !- Coefficient5 y**2
  -0.001752,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {c7eeef37-3617-468c-93a5-e1fe2de07469}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC cool_eir_ft4, !- Name
  0.2555,                                 !- Coefficient1 Constant
  0.03711,                                !- Coefficient2 x
  -0.001427,                              !- Coefficient3 x**2
  0.008907,                               !- Coefficient4 y
  0.0005665,                              !- Coefficient5 y**2
  -0.0006538,                             !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bbe9611e-e437-4079-a875-6226fb1180fd}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC cool_eir_fff, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0d060445-58aa-4d22-a882-dfb3c3c5cd86}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC cool_plf_fplr, !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed,
  {de52c7e9-b480-4e4b-a14e-0611c1203c88}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Heat Pump Cooling Coil, !- Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {ab53cbba-3c35-41d7-984e-62d8c41608ac}, !- Stage 1
  {93de81fb-aefe-44ff-84d6-1d794d1b4009}, !- Stage 2
  {02998fc4-107c-411a-84e8-a1a3570b3f46}, !- Stage 3
  {eeef3604-8737-4217-b605-854e78256f9b}; !- Stage 4

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {ab53cbba-3c35-41d7-984e-62d8c41608ac}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  3604.0555341312,                        !- Gross Rated Total Cooling Capacity {W}
  0.872821200315651,                      !- Gross Rated Sensible Heat Ratio
  4.4,                                    !- Gross Rated Cooling COP {W/W}
  0.217720994816866,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e79be7ef-ee41-4b31-8697-663143f29a62}, !- Total Cooling Capacity Function of Temperature Curve
  {929662ab-69a0-4d28-b34a-85f637200e4a}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {5eb39786-106a-422c-9a9c-c67aff100ab7}, !- Energy Input Ratio Function of Temperature Curve
  {bbe9611e-e437-4079-a875-6226fb1180fd}, !- Energy Input Ratio Function of Flow Fraction Curve
  {0d060445-58aa-4d22-a882-dfb3c3c5cd86}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {fbc92331-3bc8-4960-a42f-557afd7e291b}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {c1ed02ba-f47b-4309-9ce7-e62d1f4eaa80}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8653aef1-cc1c-4b67-9629-c95f35864b46}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2967a381-64bf-4f6e-920b-4b889c9a1a63}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b1a1329-6c22-4d84-9ffc-04249b27b1d2}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {145d5c8f-62e5-4acc-b49a-d2c296d22840}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbc92331-3bc8-4960-a42f-557afd7e291b}, !- Handle
  Curve Biquadratic 7,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {93de81fb-aefe-44ff-84d6-1d794d1b4009}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  5406.0833011968,                        !- Gross Rated Total Cooling Capacity {W}
  0.80463149283227,                       !- Gross Rated Sensible Heat Ratio
  4.56,                                   !- Gross Rated Cooling COP {W/W}
  0.32647263172789,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {14527b16-ac17-49c6-9280-a2fb7983ef52}, !- Total Cooling Capacity Function of Temperature Curve
  {929662ab-69a0-4d28-b34a-85f637200e4a}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {4c718507-29dc-4c1e-aa57-800bfe3f1750}, !- Energy Input Ratio Function of Temperature Curve
  {bbe9611e-e437-4079-a875-6226fb1180fd}, !- Energy Input Ratio Function of Flow Fraction Curve
  {0d060445-58aa-4d22-a882-dfb3c3c5cd86}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {3836fa08-0018-4684-9884-48e34702c6aa}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {5cb724e0-91bc-488e-ac0b-d29b1e3d6890}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92046edc-74a2-4f40-a581-3576f1918980}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {97c37ff1-2732-40dd-8da6-51ae0b4c2b37}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a2d5f7a-581d-4f04-9905-da3601f36fec}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {32f32dee-1964-488e-95e5-84124cf977c1}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3836fa08-0018-4684-9884-48e34702c6aa}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {02998fc4-107c-411a-84e8-a1a3570b3f46}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 3, !- Name
  7208.1110682624,                        !- Gross Rated Total Cooling Capacity {W}
  0.79452681573034,                       !- Gross Rated Sensible Heat Ratio
  4.44,                                   !- Gross Rated Cooling COP {W/W}
  0.435224268638915,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fe47f700-4990-44a9-9b42-c8ea2ff8ad9a}, !- Total Cooling Capacity Function of Temperature Curve
  {929662ab-69a0-4d28-b34a-85f637200e4a}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {068f3b27-1fff-4ef5-bd22-fb646b4f0311}, !- Energy Input Ratio Function of Temperature Curve
  {bbe9611e-e437-4079-a875-6226fb1180fd}, !- Energy Input Ratio Function of Flow Fraction Curve
  {0d060445-58aa-4d22-a882-dfb3c3c5cd86}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {0d7972be-c845-4403-bb48-89dbb289013d}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {3ed8bbee-c7e3-45eb-88c4-3ad0d701d163}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f92338ab-ea5a-418d-bd52-98cd2dbb49a2}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {36e2eacb-ae7a-4284-8939-30d063cad98c}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3eca5893-a28a-4ca3-a6dc-7f51e32174a9}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0525035e-2154-4075-9a4f-67e150179dbe}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d7972be-c845-4403-bb48-89dbb289013d}, !- Handle
  Curve Biquadratic 13,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {eeef3604-8737-4217-b605-854e78256f9b}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 4, !- Name
  9010.138835328,                         !- Gross Rated Total Cooling Capacity {W}
  0.784532541812955,                      !- Gross Rated Sensible Heat Ratio
  4.11,                                   !- Gross Rated Cooling COP {W/W}
  0.544302487042165,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f5687f15-7b61-4aa3-ac79-8f0f6b5afa1f}, !- Total Cooling Capacity Function of Temperature Curve
  {929662ab-69a0-4d28-b34a-85f637200e4a}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {c7eeef37-3617-468c-93a5-e1fe2de07469}, !- Energy Input Ratio Function of Temperature Curve
  {bbe9611e-e437-4079-a875-6226fb1180fd}, !- Energy Input Ratio Function of Flow Fraction Curve
  {0d060445-58aa-4d22-a882-dfb3c3c5cd86}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {93b39cdc-498a-4f9d-b8cb-56fcb710f7c4}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {455e206a-d414-4092-9e8b-a0351407e16f}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78c158d6-6598-47d5-be3c-0ba4f048bc16}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2154c3d2-0e40-4eac-9b55-ab7cbac50f40}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {55af044e-8435-44bf-a5e7-a36663c211ff}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ea086306-9db8-4c9e-8103-c4671bb4755e}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {93b39cdc-498a-4f9d-b8cb-56fcb710f7c4}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {aeb1a192-24fb-4aca-bb38-549ae6e86da4}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC defrost_eir, !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {09c4bb83-35a4-4624-b944-e414dc6c109d}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC heat_cap_ft1, !- Name
  0.893321031576,                         !- Coefficient1 Constant
  -0.00973374264,                         !- Coefficient2 x
  6.3643968e-05,                          !- Coefficient3 x**2
  0.0391130520048,                        !- Coefficient4 y
  -2.50816824e-06,                        !- Coefficient5 y**2
  -0.000272588652,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {d6247b36-c7aa-4079-8784-89a09f020c9b}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC heat_cap_ft2, !- Name
  0.9237345336,                           !- Coefficient1 Constant
  -0.00597077568,                         !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.02781672876,                          !- Coefficient4 y
  6.5916828e-05,                          !- Coefficient5 y**2
  -0.000189254232,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {56cd09a5-4759-42d1-8a98-d5abe0417f36}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC heat_cap_ft3, !- Name
  0.9620542196,                           !- Coefficient1 Constant
  -0.00949277772,                         !- Coefficient2 x
  0.000109212948,                         !- Coefficient3 x**2
  0.0247078314,                           !- Coefficient4 y
  3.4225092e-05,                          !- Coefficient5 y**2
  -0.000125697744,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0b1f51ed-20fb-4bce-9531-f302c2521c38}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC heat_cap_ft4, !- Name
  0.93607915412,                          !- Coefficient1 Constant
  -0.005481563544,                        !- Coefficient2 x
  -8.5897908e-06,                         !- Coefficient3 x**2
  0.02491053192,                          !- Coefficient4 y
  5.3087076e-05,                          !- Coefficient5 y**2
  -0.000155750364,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1c898edb-8b97-4de3-a713-055d9f46d87a}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC heat_cap_fff_all_stages, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {8206d6b0-d084-4f7a-81c4-00a8247a9fb9}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC heat_eir_ft1, !- Name
  0.466648487,                            !- Coefficient1 Constant
  0.020263329,                            !- Coefficient2 x
  0.00126839196,                          !- Coefficient3 x**2
  -0.0170161326,                          !- Coefficient4 y
  0.00317499588,                          !- Coefficient5 y**2
  -0.00349609608,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {a59a0376-a1a6-4acb-9a3c-37b4a8ccf7c2}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC heat_eir_ft2, !- Name
  0.450656859,                            !- Coefficient1 Constant
  0.0292902642,                           !- Coefficient2 x
  0.00039314484,                          !- Coefficient3 x**2
  -0.0097895178,                          !- Coefficient4 y
  0.00053936928,                          !- Coefficient5 y**2
  -0.0011808828,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {e4d323f1-db33-437e-9dfe-4b62ed8f63e3}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC heat_eir_ft3, !- Name
  0.5725180114,                           !- Coefficient1 Constant
  0.02289624912,                          !- Coefficient2 x
  0.000266018904,                         !- Coefficient3 x**2
  -0.0106675434,                          !- Coefficient4 y
  0.00049092156,                          !- Coefficient5 y**2
  -0.00068136876,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {37618ac4-71ee-4204-b33f-37dae512d98e}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC heat_eir_ft4, !- Name
  0.668195855,                            !- Coefficient1 Constant
  0.0146719548,                           !- Coefficient2 x
  0.00044596332,                          !- Coefficient3 x**2
  -0.0114392286,                          !- Coefficient4 y
  0.00049710348,                          !- Coefficient5 y**2
  -0.00069095592,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {17d10ae1-d079-49ea-800e-9f9c73b93112}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC heat_eir_fff, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {15f02e35-1cf1-49a1-bd1d-1557869e254e}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC heat_plf_fplr, !- Name
  0.76,                                   !- Coefficient1 Constant
  0.24,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed,
  {e1f3ad53-35ac-492a-a3fc-a1db077ea5e2}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC Heat Pump Coil, !- Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7778,                               !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {aeb1a192-24fb-4aca-bb38-549ae6e86da4}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.444,                                  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {0c628375-67bd-4bda-9686-5da5ebf9cfc2}; !- Stage Data List

OS:ModelObjectList,
  {0c628375-67bd-4bda-9686-5da5ebf9cfc2}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List, !- Name
  {9547db2a-a7fd-4036-a04c-1c6c1ea6af47}, !- Model Object 1
  {52eab4fa-20e1-46d9-a424-2de355331d83}, !- Model Object 2
  {17822b33-78c6-4254-b13a-8c9e8faeb9d0}, !- Model Object 3
  {74c2514c-f436-4779-909f-d8506f586245}; !- Model Object 4

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {9547db2a-a7fd-4036-a04c-1c6c1ea6af47}, !- Handle
  3604.0555341312,                        !- Gross Rated Heating Capacity {W}
  5.51,                                   !- Gross Rated Heating COP {W/W}
  0.217720994816866,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {09c4bb83-35a4-4624-b944-e414dc6c109d}, !- Heating Capacity Function of Temperature Curve Name
  {1c898edb-8b97-4de3-a713-055d9f46d87a}, !- Heating Capacity Function of Flow Fraction Curve Name
  {8206d6b0-d084-4f7a-81c4-00a8247a9fb9}, !- Energy Input Ratio Function of Temperature Curve Name
  {17d10ae1-d079-49ea-800e-9f9c73b93112}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {15f02e35-1cf1-49a1-bd1d-1557869e254e}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {850f8f7f-ae43-450e-8421-31d08cc70cb4}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {997dc4db-1b4b-4a81-aa1f-5692f6fea2cf}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.760523473,                            !- Coefficient1 Constant
  0.007531702,                            !- Coefficient2 x
  -0.000288398,                           !- Coefficient3 x**2
  0.021653033,                            !- Coefficient4 y
  3.29133e-05,                            !- Coefficient5 y**2
  0.00014862,                             !- Coefficient6 x*y
  18.33333,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  -13.88889,                              !- Minimum Value of y
  19.44444;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d1df8c7e-7f78-4d2d-8139-3858e2b22a3d}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.752130847,                            !- Coefficient1 Constant
  0.437552514,                            !- Coefficient2 x
  -0.189683361,                           !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1.1;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eabbbd55-5b7b-4f76-bc1a-51312c730367}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.750128109,                            !- Coefficient1 Constant
  0.002298944,                            !- Coefficient2 x
  0.000953927,                            !- Coefficient3 x**2
  -0.008327043,                           !- Coefficient4 y
  0.001016058,                            !- Coefficient5 y**2
  -0.001433855,                           !- Coefficient6 x*y
  18.33333,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  -13.88889,                              !- Minimum Value of y
  19.44444;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3e2771ae-7907-47ea-9372-c3dbf167e271}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.853909301,                            !- Coefficient1 Constant
  -1.411203778,                           !- Coefficient2 x
  0.557294478,                            !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1.1;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {89314601-4153-4f39-9a2d-14f5efd924a6}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {850f8f7f-ae43-450e-8421-31d08cc70cb4}, !- Handle
  Curve Biquadratic 19,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {52eab4fa-20e1-46d9-a424-2de355331d83}, !- Handle
  5406.0833011968,                        !- Gross Rated Heating Capacity {W}
  4.71,                                   !- Gross Rated Heating COP {W/W}
  0.32647263172789,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d6247b36-c7aa-4079-8784-89a09f020c9b}, !- Heating Capacity Function of Temperature Curve Name
  {1c898edb-8b97-4de3-a713-055d9f46d87a}, !- Heating Capacity Function of Flow Fraction Curve Name
  {a59a0376-a1a6-4acb-9a3c-37b4a8ccf7c2}, !- Energy Input Ratio Function of Temperature Curve Name
  {17d10ae1-d079-49ea-800e-9f9c73b93112}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {15f02e35-1cf1-49a1-bd1d-1557869e254e}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {e0795a36-806f-4738-a6cc-59deab38c52d}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {1997dd3e-a425-4f55-87e5-f540b3aeab8d}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.760523473,                            !- Coefficient1 Constant
  0.007531702,                            !- Coefficient2 x
  -0.000288398,                           !- Coefficient3 x**2
  0.021653033,                            !- Coefficient4 y
  3.29133e-05,                            !- Coefficient5 y**2
  0.00014862,                             !- Coefficient6 x*y
  18.33333,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  -13.88889,                              !- Minimum Value of y
  19.44444;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {66d92e26-4a34-4bbf-b0c5-3974e6567ac6}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.752130847,                            !- Coefficient1 Constant
  0.437552514,                            !- Coefficient2 x
  -0.189683361,                           !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1.1;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aeec26f3-e84e-4533-ae04-16a8dfb907db}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.750128109,                            !- Coefficient1 Constant
  0.002298944,                            !- Coefficient2 x
  0.000953927,                            !- Coefficient3 x**2
  -0.008327043,                           !- Coefficient4 y
  0.001016058,                            !- Coefficient5 y**2
  -0.001433855,                           !- Coefficient6 x*y
  18.33333,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  -13.88889,                              !- Minimum Value of y
  19.44444;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2f14d39b-2d3f-4c72-8eba-495e94319107}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.853909301,                            !- Coefficient1 Constant
  -1.411203778,                           !- Coefficient2 x
  0.557294478,                            !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1.1;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {92fc6b85-6c96-4433-a94b-0b8a426b7c69}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0795a36-806f-4738-a6cc-59deab38c52d}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {17822b33-78c6-4254-b13a-8c9e8faeb9d0}, !- Handle
  7208.1110682624,                        !- Gross Rated Heating Capacity {W}
  3.98,                                   !- Gross Rated Heating COP {W/W}
  0.435224268638915,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {56cd09a5-4759-42d1-8a98-d5abe0417f36}, !- Heating Capacity Function of Temperature Curve Name
  {1c898edb-8b97-4de3-a713-055d9f46d87a}, !- Heating Capacity Function of Flow Fraction Curve Name
  {e4d323f1-db33-437e-9dfe-4b62ed8f63e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {17d10ae1-d079-49ea-800e-9f9c73b93112}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {15f02e35-1cf1-49a1-bd1d-1557869e254e}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {1cfed84c-5034-47d6-a589-ce555399f8a2}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {f41fb342-462d-452b-8268-67c13e3254bc}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.760523473,                            !- Coefficient1 Constant
  0.007531702,                            !- Coefficient2 x
  -0.000288398,                           !- Coefficient3 x**2
  0.021653033,                            !- Coefficient4 y
  3.29133e-05,                            !- Coefficient5 y**2
  0.00014862,                             !- Coefficient6 x*y
  18.33333,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  -13.88889,                              !- Minimum Value of y
  19.44444;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8ffcbcb4-602a-4b46-b2ed-9084a1a1fbf2}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.752130847,                            !- Coefficient1 Constant
  0.437552514,                            !- Coefficient2 x
  -0.189683361,                           !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1.1;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a1b00c4-35f4-4912-bb09-fed27dc51c83}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.750128109,                            !- Coefficient1 Constant
  0.002298944,                            !- Coefficient2 x
  0.000953927,                            !- Coefficient3 x**2
  -0.008327043,                           !- Coefficient4 y
  0.001016058,                            !- Coefficient5 y**2
  -0.001433855,                           !- Coefficient6 x*y
  18.33333,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  -13.88889,                              !- Minimum Value of y
  19.44444;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b46c4918-58cd-4e44-a2e4-cf62944bd83f}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.853909301,                            !- Coefficient1 Constant
  -1.411203778,                           !- Coefficient2 x
  0.557294478,                            !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1.1;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {174dc302-4f91-4918-b315-2cb4a8077ff9}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1cfed84c-5034-47d6-a589-ce555399f8a2}, !- Handle
  Curve Biquadratic 25,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {74c2514c-f436-4779-909f-d8506f586245}, !- Handle
  9010.138835328,                         !- Gross Rated Heating Capacity {W}
  3.8,                                    !- Gross Rated Heating COP {W/W}
  0.544302487042165,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0b1f51ed-20fb-4bce-9531-f302c2521c38}, !- Heating Capacity Function of Temperature Curve Name
  {1c898edb-8b97-4de3-a713-055d9f46d87a}, !- Heating Capacity Function of Flow Fraction Curve Name
  {37618ac4-71ee-4204-b33f-37dae512d98e}, !- Energy Input Ratio Function of Temperature Curve Name
  {17d10ae1-d079-49ea-800e-9f9c73b93112}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {15f02e35-1cf1-49a1-bd1d-1557869e254e}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {27254473-508a-4b4a-822b-4f2eb61a38bd}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {031f7a36-a5cf-4605-95e3-4269089e70ab}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.760523473,                            !- Coefficient1 Constant
  0.007531702,                            !- Coefficient2 x
  -0.000288398,                           !- Coefficient3 x**2
  0.021653033,                            !- Coefficient4 y
  3.29133e-05,                            !- Coefficient5 y**2
  0.00014862,                             !- Coefficient6 x*y
  18.33333,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  -13.88889,                              !- Minimum Value of y
  19.44444;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {044f37b5-7fb3-4cee-b6a5-ab4e67b65811}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.752130847,                            !- Coefficient1 Constant
  0.437552514,                            !- Coefficient2 x
  -0.189683361,                           !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1.1;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4634a49d-2c10-4124-976d-852c95d606db}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.750128109,                            !- Coefficient1 Constant
  0.002298944,                            !- Coefficient2 x
  0.000953927,                            !- Coefficient3 x**2
  -0.008327043,                           !- Coefficient4 y
  0.001016058,                            !- Coefficient5 y**2
  -0.001433855,                           !- Coefficient6 x*y
  18.33333,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  -13.88889,                              !- Minimum Value of y
  19.44444;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ee6d68a3-e79c-462b-85b7-a6c27af21225}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.853909301,                            !- Coefficient1 Constant
  -1.411203778,                           !- Coefficient2 x
  0.557294478,                            !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1.1;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4d0ff189-e4a1-4048-95ef-37eb470b0b20}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {27254473-508a-4b4a-822b-4f2eb61a38bd}, !- Handle
  Curve Biquadratic 28,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Coil:Heating:Electric,
  {86d0e35a-2572-4ae4-8100-3734326e0782}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC electric resistance backup coil, !- Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Availability Schedule Name
  1,                                      !- Efficiency
  22256.6269986464,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:VariableVolume,
  {0c29b124-c3c4-41c3-bcfa-aad22a9b3c08}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground PSZ-AC VFD Fan, !- Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Availability Schedule Name
  0.63,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.4,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.242469,                               !- Fan Power Coefficient 1
  -1.46455,                               !- Fan Power Coefficient 2
  4.496391,                               !- Fan Power Coefficient 3
  -3.6426,                                !- Fan Power Coefficient 4
  1.301203,                               !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirLoopHVAC:UnitarySystem,
  {bf154b0a-0275-4468-8b7c-261e19ae9e06}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground RTU SZ-VAV Heat Pump, !- Name
  Load,                                   !- Control Type
  {e66e4ca1-f9b7-4680-befc-4ba2b0334f90}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Availability Schedule Name
  {68334001-2bd9-4c6b-944e-00ba9e38fbef}, !- Air Inlet Node Name
  {9b09ad4c-b9cd-40d4-a4a2-17a0f7f12542}, !- Air Outlet Node Name
  {0c29b124-c3c4-41c3-bcfa-aad22a9b3c08}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5c45a697-d2c8-49a2-ad25-b19380421354}, !- Supply Air Fan Operating Mode Schedule Name
  {e1f3ad53-35ac-492a-a3fc-a1db077ea5e2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {de52c7e9-b480-4e4b-a14e-0611c1203c88}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {86d0e35a-2572-4ae4-8100-3734326e0782}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.544302487042165,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.544302487042165,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.217720994816866,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {6a44a8e3-f797-4608-b636-93b520d6d155}, !- Handle
  Node 4,                                 !- Name
  {597ee528-e8fb-4678-830f-dc0fde6dbb93}, !- Inlet Port
  {68334001-2bd9-4c6b-944e-00ba9e38fbef}; !- Outlet Port

OS:Connection,
  {597ee528-e8fb-4678-830f-dc0fde6dbb93}, !- Handle
  {e15a173c-2c06-4d51-87fa-24d2dc22dabd}, !- Source Object
  5,                                      !- Outlet Port
  {6a44a8e3-f797-4608-b636-93b520d6d155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68334001-2bd9-4c6b-944e-00ba9e38fbef}, !- Handle
  {6a44a8e3-f797-4608-b636-93b520d6d155}, !- Source Object
  3,                                      !- Outlet Port
  {bf154b0a-0275-4468-8b7c-261e19ae9e06}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9b09ad4c-b9cd-40d4-a4a2-17a0f7f12542}, !- Handle
  {bf154b0a-0275-4468-8b7c-261e19ae9e06}, !- Source Object
  7,                                      !- Outlet Port
  {87bd4231-5030-4a56-a4ae-b3ee0b9b2426}, !- Target Object
  2;                                      !- Inlet Port

