Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
291.8166667,282.8166667,280.3722222,1.510231821,0.001230259,24798.86581
291.8166667,282.8166667,280.3722222,1.510231821,0.001514165,24919.36565
291.8166667,282.8166667,280.3722222,1.510231821,0.001703435,24967.56558
291.8166667,282.8166667,280.3722222,1.510231821,0.001892706,25015.76552
291.8166667,282.8166667,280.3722222,1.510231821,0.001987341,25015.76552
291.8166667,282.8166667,280.3722222,1.510231821,0.002081976,25039.86548
291.8166667,282.8166667,280.3722222,1.510231821,0.002271247,25063.96545
291.8166667,282.8166667,280.3722222,1.604621309,0.001230259,25607.82769
291.8166667,282.8166667,280.3722222,1.604621309,0.001514165,25732.25834
291.8166667,282.8166667,280.3722222,1.604621309,0.001703435,25782.0306
291.8166667,282.8166667,280.3722222,1.604621309,0.001892706,25831.80286
291.8166667,282.8166667,280.3722222,1.604621309,0.001987341,25831.80286
291.8166667,282.8166667,280.3722222,1.604621309,0.002081976,25856.68899
291.8166667,282.8166667,280.3722222,1.604621309,0.002271247,25881.57512
291.8166667,282.8166667,280.3722222,1.699010798,0.001230259,26388.89433
291.8166667,282.8166667,280.3722222,1.699010798,0.001514165,26517.12025
291.8166667,282.8166667,280.3722222,1.699010798,0.001703435,26568.41062
291.8166667,282.8166667,280.3722222,1.699010798,0.001892706,26619.70099
291.8166667,282.8166667,280.3722222,1.699010798,0.001987341,26619.70099
291.8166667,282.8166667,280.3722222,1.699010798,0.002081976,26645.34617
291.8166667,282.8166667,280.3722222,1.699010798,0.002271247,26670.99136
291.8166667,282.8166667,280.3722222,1.793400287,0.001230259,27142.06573
291.8166667,282.8166667,280.3722222,1.793400287,0.001514165,27273.95138
291.8166667,282.8166667,280.3722222,1.793400287,0.001703435,27326.70564
291.8166667,282.8166667,280.3722222,1.793400287,0.001892706,27379.45989
291.8166667,282.8166667,280.3722222,1.793400287,0.001987341,27379.45989
291.8166667,282.8166667,280.3722222,1.793400287,0.002081976,27405.83702
291.8166667,282.8166667,280.3722222,1.793400287,0.002271247,27432.21415
291.8166667,282.8166667,280.3722222,1.887789776,0.001230259,27895.23714
291.8166667,282.8166667,280.3722222,1.887789776,0.001514165,28030.78251
291.8166667,282.8166667,280.3722222,1.887789776,0.001703435,28085.00065
291.8166667,282.8166667,280.3722222,1.887789776,0.001892706,28139.2188
291.8166667,282.8166667,280.3722222,1.887789776,0.001987341,28139.2188
291.8166667,282.8166667,280.3722222,1.887789776,0.002081976,28166.32788
291.8166667,282.8166667,280.3722222,1.887789776,0.002271247,28193.43695
291.8166667,282.8166667,280.3722222,2.076568753,0.001230259,29345.78947
291.8166667,282.8166667,280.3722222,2.076568753,0.001514165,29488.3832
291.8166667,282.8166667,280.3722222,2.076568753,0.001703435,29545.42069
291.8166667,282.8166667,280.3722222,2.076568753,0.001892706,29602.45818
291.8166667,282.8166667,280.3722222,2.076568753,0.001987341,29602.45818
291.8166667,282.8166667,280.3722222,2.076568753,0.002081976,29630.97693
291.8166667,282.8166667,280.3722222,2.076568753,0.002271247,29659.49567
291.8166667,282.8166667,280.3722222,2.170958242,0.001230259,30071.06563
291.8166667,282.8166667,280.3722222,2.170958242,0.001514165,30217.18354
291.8166667,282.8166667,280.3722222,2.170958242,0.001703435,30275.63071
291.8166667,282.8166667,280.3722222,2.170958242,0.001892706,30334.07787
291.8166667,282.8166667,280.3722222,2.170958242,0.001987341,30334.07787
291.8166667,282.8166667,280.3722222,2.170958242,0.002081976,30363.30145
291.8166667,282.8166667,280.3722222,2.170958242,0.002271247,30392.52503
291.8166667,282.8166667,280.3722222,2.265347731,0.001230259,30768.44656
291.8166667,282.8166667,280.3722222,2.265347731,0.001514165,30917.9531
291.8166667,282.8166667,280.3722222,2.265347731,0.001703435,30977.75572
291.8166667,282.8166667,280.3722222,2.265347731,0.001892706,31037.55834
291.8166667,282.8166667,280.3722222,2.265347731,0.001987341,31037.55834
291.8166667,282.8166667,280.3722222,2.265347731,0.002081976,31067.45965
291.8166667,282.8166667,280.3722222,2.265347731,0.002271247,31097.36096
291.8166667,282.8166667,285.9277778,1.510231821,0.001230259,24533.76618
291.8166667,282.8166667,285.9277778,1.510231821,0.001514165,24654.26601
291.8166667,282.8166667,285.9277778,1.510231821,0.001703435,24726.56591
291.8166667,282.8166667,285.9277778,1.510231821,0.001892706,24750.66588
291.8166667,282.8166667,285.9277778,1.510231821,0.001987341,24774.76585
291.8166667,282.8166667,285.9277778,1.510231821,0.002081976,24774.76585
291.8166667,282.8166667,285.9277778,1.510231821,0.002271247,24822.96578
291.8166667,282.8166667,285.9277778,1.604621309,0.001230259,25334.08026
291.8166667,282.8166667,285.9277778,1.604621309,0.001514165,25458.51091
291.8166667,282.8166667,285.9277778,1.604621309,0.001703435,25533.1693
291.8166667,282.8166667,285.9277778,1.604621309,0.001892706,25558.05543
291.8166667,282.8166667,285.9277778,1.604621309,0.001987341,25582.94156
291.8166667,282.8166667,285.9277778,1.604621309,0.002081976,25582.94156
291.8166667,282.8166667,285.9277778,1.604621309,0.002271247,25632.71382
291.8166667,282.8166667,285.9277778,1.699010798,0.001230259,26106.79731
291.8166667,282.8166667,285.9277778,1.699010798,0.001514165,26235.02323
291.8166667,282.8166667,285.9277778,1.699010798,0.001703435,26311.95878
291.8166667,282.8166667,285.9277778,1.699010798,0.001892706,26337.60396
291.8166667,282.8166667,285.9277778,1.699010798,0.001987341,26363.24915
291.8166667,282.8166667,285.9277778,1.699010798,0.002081976,26363.24915
291.8166667,282.8166667,285.9277778,1.699010798,0.002271247,26414.53952
291.8166667,282.8166667,285.9277778,1.793400287,0.001230259,26851.91732
291.8166667,282.8166667,285.9277778,1.793400287,0.001514165,26983.80296
291.8166667,282.8166667,285.9277778,1.793400287,0.001703435,27062.93435
291.8166667,282.8166667,285.9277778,1.793400287,0.001892706,27089.31148
291.8166667,282.8166667,285.9277778,1.793400287,0.001987341,27115.6886
291.8166667,282.8166667,285.9277778,1.793400287,0.002081976,27115.6886
291.8166667,282.8166667,285.9277778,1.793400287,0.002271247,27168.44286
291.8166667,282.8166667,285.9277778,1.887789776,0.001230259,27597.03732
291.8166667,282.8166667,285.9277778,1.887789776,0.001514165,27732.58269
291.8166667,282.8166667,285.9277778,1.887789776,0.001703435,27813.90991
291.8166667,282.8166667,285.9277778,1.887789776,0.001892706,27841.01899
291.8166667,282.8166667,285.9277778,1.887789776,0.001987341,27868.12806
291.8166667,282.8166667,285.9277778,1.887789776,0.002081976,27868.12806
291.8166667,282.8166667,285.9277778,1.887789776,0.002271247,27922.34621
291.8166667,282.8166667,285.9277778,2.076568753,0.001230259,29032.08326
291.8166667,282.8166667,285.9277778,2.076568753,0.001514165,29174.67699
291.8166667,282.8166667,285.9277778,2.076568753,0.001703435,29260.23323
291.8166667,282.8166667,285.9277778,2.076568753,0.001892706,29288.75198
291.8166667,282.8166667,285.9277778,2.076568753,0.001987341,29317.27072
291.8166667,282.8166667,285.9277778,2.076568753,0.002081976,29317.27072
291.8166667,282.8166667,285.9277778,2.076568753,0.002271247,29374.30821
291.8166667,282.8166667,285.9277778,2.170958242,0.001230259,29749.60623
291.8166667,282.8166667,285.9277778,2.170958242,0.001514165,29895.72414
291.8166667,282.8166667,285.9277778,2.170958242,0.001703435,29983.39489
291.8166667,282.8166667,285.9277778,2.170958242,0.001892706,30012.61847
291.8166667,282.8166667,285.9277778,2.170958242,0.001987341,30041.84205
291.8166667,282.8166667,285.9277778,2.170958242,0.002081976,30041.84205
291.8166667,282.8166667,285.9277778,2.170958242,0.002271247,30100.28922
291.8166667,282.8166667,285.9277778,2.265347731,0.001230259,30439.53217
291.8166667,282.8166667,285.9277778,2.265347731,0.001514165,30589.03871
291.8166667,282.8166667,285.9277778,2.265347731,0.001703435,30678.74264
291.8166667,282.8166667,285.9277778,2.265347731,0.001892706,30708.64394
291.8166667,282.8166667,285.9277778,2.265347731,0.001987341,30738.54525
291.8166667,282.8166667,285.9277778,2.265347731,0.002081976,30738.54525
291.8166667,282.8166667,285.9277778,2.265347731,0.002271247,30798.34787
291.8166667,282.8166667,293.15,1.510231821,0.001230259,24268.66655
291.8166667,282.8166667,293.15,1.510231821,0.001514165,24365.06641
291.8166667,282.8166667,293.15,1.510231821,0.001703435,24437.36631
291.8166667,282.8166667,293.15,1.510231821,0.001892706,24461.46628
291.8166667,282.8166667,293.15,1.510231821,0.001987341,24485.56625
291.8166667,282.8166667,293.15,1.510231821,0.002081976,24509.66621
291.8166667,282.8166667,293.15,1.510231821,0.002271247,24533.76618
291.8166667,282.8166667,293.15,1.604621309,0.001230259,25060.33283
291.8166667,282.8166667,293.15,1.604621309,0.001514165,25159.87735
291.8166667,282.8166667,293.15,1.604621309,0.001703435,25234.53574
291.8166667,282.8166667,293.15,1.604621309,0.001892706,25259.42187
291.8166667,282.8166667,293.15,1.604621309,0.001987341,25284.308
291.8166667,282.8166667,293.15,1.604621309,0.002081976,25309.19413
291.8166667,282.8166667,293.15,1.604621309,0.002271247,25334.08026
291.8166667,282.8166667,293.15,1.699010798,0.001230259,25824.70028
291.8166667,282.8166667,293.15,1.699010798,0.001514165,25927.28102
291.8166667,282.8166667,293.15,1.699010798,0.001703435,26004.21657
291.8166667,282.8166667,293.15,1.699010798,0.001892706,26029.86176
291.8166667,282.8166667,293.15,1.699010798,0.001987341,26055.50694
291.8166667,282.8166667,293.15,1.699010798,0.002081976,26081.15212
291.8166667,282.8166667,293.15,1.699010798,0.002271247,26106.79731
291.8166667,282.8166667,293.15,1.793400287,0.001230259,26561.7689
291.8166667,282.8166667,293.15,1.793400287,0.001514165,26667.27741
291.8166667,282.8166667,293.15,1.793400287,0.001703435,26746.4088
291.8166667,282.8166667,293.15,1.793400287,0.001892706,26772.78593
291.8166667,282.8166667,293.15,1.793400287,0.001987341,26799.16306
291.8166667,282.8166667,293.15,1.793400287,0.002081976,26825.54019
291.8166667,282.8166667,293.15,1.793400287,0.002271247,26851.91732
291.8166667,282.8166667,293.15,1.887789776,0.001230259,27298.83751
291.8166667,282.8166667,293.15,1.887789776,0.001514165,27407.2738
291.8166667,282.8166667,293.15,1.887789776,0.001703435,27488.60103
291.8166667,282.8166667,293.15,1.887789776,0.001892706,27515.7101
291.8166667,282.8166667,293.15,1.887789776,0.001987341,27542.81917
291.8166667,282.8166667,293.15,1.887789776,0.002081976,27569.92825
291.8166667,282.8166667,293.15,1.887789776,0.002271247,27597.03732
291.8166667,282.8166667,293.15,2.076568753,0.001230259,28718.37706
291.8166667,282.8166667,293.15,2.076568753,0.001514165,28832.45204
291.8166667,282.8166667,293.15,2.076568753,0.001703435,28918.00828
291.8166667,282.8166667,293.15,2.076568753,0.001892706,28946.52703
291.8166667,282.8166667,293.15,2.076568753,0.001987341,28975.04577
291.8166667,282.8166667,293.15,2.076568753,0.002081976,29003.56452
291.8166667,282.8166667,293.15,2.076568753,0.002271247,29032.08326
291.8166667,282.8166667,293.15,2.170958242,0.001230259,29428.14683
291.8166667,282.8166667,293.15,2.170958242,0.001514165,29545.04116
291.8166667,282.8166667,293.15,2.170958242,0.001703435,29632.71191
291.8166667,282.8166667,293.15,2.170958242,0.001892706,29661.93549
291.8166667,282.8166667,293.15,2.170958242,0.001987341,29691.15907
291.8166667,282.8166667,293.15,2.170958242,0.002081976,29720.38265
291.8166667,282.8166667,293.15,2.170958242,0.002271247,29749.60623
291.8166667,282.8166667,293.15,2.265347731,0.001230259,30110.61777
291.8166667,282.8166667,293.15,2.265347731,0.001514165,30230.22301
291.8166667,282.8166667,293.15,2.265347731,0.001703435,30319.92693
291.8166667,282.8166667,293.15,2.265347731,0.001892706,30349.82824
291.8166667,282.8166667,293.15,2.265347731,0.001987341,30379.72955
291.8166667,282.8166667,293.15,2.265347731,0.002081976,30409.63086
291.8166667,282.8166667,293.15,2.265347731,0.002271247,30439.53217
291.8166667,282.8166667,297.0388889,1.510231821,0.001230259,24099.96678
291.8166667,282.8166667,297.0388889,1.510231821,0.001514165,24220.46661
291.8166667,282.8166667,297.0388889,1.510231821,0.001703435,24268.66655
291.8166667,282.8166667,297.0388889,1.510231821,0.001892706,24316.86648
291.8166667,282.8166667,297.0388889,1.510231821,0.001987341,24340.96645
291.8166667,282.8166667,297.0388889,1.510231821,0.002081976,24340.96645
291.8166667,282.8166667,297.0388889,1.510231821,0.002271247,24365.06641
291.8166667,282.8166667,297.0388889,1.604621309,0.001230259,24886.12992
291.8166667,282.8166667,297.0388889,1.604621309,0.001514165,25010.56057
291.8166667,282.8166667,297.0388889,1.604621309,0.001703435,25060.33283
291.8166667,282.8166667,297.0388889,1.604621309,0.001892706,25110.10509
291.8166667,282.8166667,297.0388889,1.604621309,0.001987341,25134.99122
291.8166667,282.8166667,297.0388889,1.604621309,0.002081976,25134.99122
291.8166667,282.8166667,297.0388889,1.604621309,0.002271247,25159.87735
291.8166667,282.8166667,297.0388889,1.699010798,0.001230259,25645.184
291.8166667,282.8166667,297.0388889,1.699010798,0.001514165,25773.40992
291.8166667,282.8166667,297.0388889,1.699010798,0.001703435,25824.70028
291.8166667,282.8166667,297.0388889,1.699010798,0.001892706,25875.99065
291.8166667,282.8166667,297.0388889,1.699010798,0.001987341,25901.63584
291.8166667,282.8166667,297.0388889,1.699010798,0.002081976,25901.63584
291.8166667,282.8166667,297.0388889,1.699010798,0.002271247,25927.28102
291.8166667,282.8166667,297.0388889,1.793400287,0.001230259,26377.12899
291.8166667,282.8166667,297.0388889,1.793400287,0.001514165,26509.01464
291.8166667,282.8166667,297.0388889,1.793400287,0.001703435,26561.7689
291.8166667,282.8166667,297.0388889,1.793400287,0.001892706,26614.52315
291.8166667,282.8166667,297.0388889,1.793400287,0.001987341,26640.90028
291.8166667,282.8166667,297.0388889,1.793400287,0.002081976,26640.90028
291.8166667,282.8166667,297.0388889,1.793400287,0.002271247,26667.27741
291.8166667,282.8166667,297.0388889,1.887789776,0.001230259,27109.07399
291.8166667,282.8166667,297.0388889,1.887789776,0.001514165,27244.61936
291.8166667,282.8166667,297.0388889,1.887789776,0.001703435,27298.83751
291.8166667,282.8166667,297.0388889,1.887789776,0.001892706,27353.05566
291.8166667,282.8166667,297.0388889,1.887789776,0.001987341,27380.16473
291.8166667,282.8166667,297.0388889,1.887789776,0.002081976,27380.16473
291.8166667,282.8166667,297.0388889,1.887789776,0.002271247,27407.2738
291.8166667,282.8166667,297.0388889,2.076568753,0.001230259,28518.74584
291.8166667,282.8166667,297.0388889,2.076568753,0.001514165,28661.33957
291.8166667,282.8166667,297.0388889,2.076568753,0.001703435,28718.37706
291.8166667,282.8166667,297.0388889,2.076568753,0.001892706,28775.41455
291.8166667,282.8166667,297.0388889,2.076568753,0.001987341,28803.9333
291.8166667,282.8166667,297.0388889,2.076568753,0.002081976,28803.9333
291.8166667,282.8166667,297.0388889,2.076568753,0.002271247,28832.45204
291.8166667,282.8166667,297.0388889,2.170958242,0.001230259,29223.58176
291.8166667,282.8166667,297.0388889,2.170958242,0.001514165,29369.69967
291.8166667,282.8166667,297.0388889,2.170958242,0.001703435,29428.14683
291.8166667,282.8166667,297.0388889,2.170958242,0.001892706,29486.594
291.8166667,282.8166667,297.0388889,2.170958242,0.001987341,29515.81758
291.8166667,282.8166667,297.0388889,2.170958242,0.002081976,29515.81758
291.8166667,282.8166667,297.0388889,2.170958242,0.002271247,29545.04116
291.8166667,282.8166667,297.0388889,2.265347731,0.001230259,29901.30861
291.8166667,282.8166667,297.0388889,2.265347731,0.001514165,30050.81516
291.8166667,282.8166667,297.0388889,2.265347731,0.001703435,30110.61777
291.8166667,282.8166667,297.0388889,2.265347731,0.001892706,30170.42039
291.8166667,282.8166667,297.0388889,2.265347731,0.001987341,30200.3217
291.8166667,282.8166667,297.0388889,2.265347731,0.002081976,30200.3217
291.8166667,282.8166667,297.0388889,2.265347731,0.002271247,30230.22301
291.8166667,282.8166667,303.15,1.510231821,0.001230259,23738.46728
291.8166667,282.8166667,303.15,1.510231821,0.001514165,23883.06708
291.8166667,282.8166667,303.15,1.510231821,0.001703435,23931.26701
291.8166667,282.8166667,303.15,1.510231821,0.001892706,23979.46694
291.8166667,282.8166667,303.15,1.510231821,0.001987341,23979.46694
291.8166667,282.8166667,303.15,1.510231821,0.002081976,23979.46694
291.8166667,282.8166667,303.15,1.510231821,0.002271247,24027.66688
291.8166667,282.8166667,303.15,1.604621309,0.001230259,24512.83797
291.8166667,282.8166667,303.15,1.604621309,0.001514165,24662.15475
291.8166667,282.8166667,303.15,1.604621309,0.001703435,24711.92701
291.8166667,282.8166667,303.15,1.604621309,0.001892706,24761.69927
291.8166667,282.8166667,303.15,1.604621309,0.001987341,24761.69927
291.8166667,282.8166667,303.15,1.604621309,0.002081976,24761.69927
291.8166667,282.8166667,303.15,1.604621309,0.002271247,24811.47153
291.8166667,282.8166667,303.15,1.699010798,0.001230259,25260.50624
291.8166667,282.8166667,303.15,1.699010798,0.001514165,25414.37734
291.8166667,282.8166667,303.15,1.699010798,0.001703435,25465.66771
291.8166667,282.8166667,303.15,1.699010798,0.001892706,25516.95808
291.8166667,282.8166667,303.15,1.699010798,0.001987341,25516.95808
291.8166667,282.8166667,303.15,1.699010798,0.002081976,25516.95808
291.8166667,282.8166667,303.15,1.699010798,0.002271247,25568.24844
291.8166667,282.8166667,303.15,1.793400287,0.001230259,25981.47206
291.8166667,282.8166667,303.15,1.793400287,0.001514165,26139.73483
291.8166667,282.8166667,303.15,1.793400287,0.001703435,26192.48909
291.8166667,282.8166667,303.15,1.793400287,0.001892706,26245.24335
291.8166667,282.8166667,303.15,1.793400287,0.001987341,26245.24335
291.8166667,282.8166667,303.15,1.793400287,0.002081976,26245.24335
291.8166667,282.8166667,303.15,1.793400287,0.002271247,26297.99761
291.8166667,282.8166667,303.15,1.887789776,0.001230259,26702.43788
291.8166667,282.8166667,303.15,1.887789776,0.001514165,26865.09233
291.8166667,282.8166667,303.15,1.887789776,0.001703435,26919.31047
291.8166667,282.8166667,303.15,1.887789776,0.001892706,26973.52862
291.8166667,282.8166667,303.15,1.887789776,0.001987341,26973.52862
291.8166667,282.8166667,303.15,1.887789776,0.002081976,26973.52862
291.8166667,282.8166667,303.15,1.887789776,0.002271247,27027.74677
291.8166667,282.8166667,303.15,2.076568753,0.001230259,28090.96465
291.8166667,282.8166667,303.15,2.076568753,0.001514165,28262.07713
291.8166667,282.8166667,303.15,2.076568753,0.001703435,28319.11462
291.8166667,282.8166667,303.15,2.076568753,0.001892706,28376.15211
291.8166667,282.8166667,303.15,2.076568753,0.001987341,28376.15211
291.8166667,282.8166667,303.15,2.076568753,0.002081976,28376.15211
291.8166667,282.8166667,303.15,2.076568753,0.002271247,28433.1896
291.8166667,282.8166667,303.15,2.170958242,0.001230259,28785.22804
291.8166667,282.8166667,303.15,2.170958242,0.001514165,28960.56953
291.8166667,282.8166667,303.15,2.170958242,0.001703435,29019.01669
291.8166667,282.8166667,303.15,2.170958242,0.001892706,29077.46385
291.8166667,282.8166667,303.15,2.170958242,0.001987341,29077.46385
291.8166667,282.8166667,303.15,2.170958242,0.002081976,29077.46385
291.8166667,282.8166667,303.15,2.170958242,0.002271247,29135.91102
291.8166667,282.8166667,303.15,2.265347731,0.001230259,29452.78898
291.8166667,282.8166667,303.15,2.265347731,0.001514165,29632.19683
291.8166667,282.8166667,303.15,2.265347731,0.001703435,29691.99945
291.8166667,282.8166667,303.15,2.265347731,0.001892706,29751.80207
291.8166667,282.8166667,303.15,2.265347731,0.001987341,29751.80207
291.8166667,282.8166667,303.15,2.265347731,0.002081976,29751.80207
291.8166667,282.8166667,303.15,2.265347731,0.002271247,29811.60469
291.8166667,282.8166667,308.15,1.510231821,0.001230259,23304.66787
291.8166667,282.8166667,308.15,1.510231821,0.001514165,23449.26767
291.8166667,282.8166667,308.15,1.510231821,0.001703435,23497.46761
291.8166667,282.8166667,308.15,1.510231821,0.001892706,23545.66754
291.8166667,282.8166667,308.15,1.510231821,0.001987341,23545.66754
291.8166667,282.8166667,308.15,1.510231821,0.002081976,23569.76751
291.8166667,282.8166667,308.15,1.510231821,0.002271247,23617.96744
291.8166667,282.8166667,308.15,1.604621309,0.001230259,24064.88764
291.8166667,282.8166667,308.15,1.604621309,0.001514165,24214.20442
291.8166667,282.8166667,308.15,1.604621309,0.001703435,24263.97668
291.8166667,282.8166667,308.15,1.604621309,0.001892706,24313.74894
291.8166667,282.8166667,308.15,1.604621309,0.001987341,24313.74894
291.8166667,282.8166667,308.15,1.604621309,0.002081976,24338.63507
291.8166667,282.8166667,308.15,1.604621309,0.002271247,24388.40733
291.8166667,282.8166667,308.15,1.699010798,0.001230259,24798.89292
291.8166667,282.8166667,308.15,1.699010798,0.001514165,24952.76403
291.8166667,282.8166667,308.15,1.699010798,0.001703435,25004.0544
291.8166667,282.8166667,308.15,1.699010798,0.001892706,25055.34476
291.8166667,282.8166667,308.15,1.699010798,0.001987341,25055.34476
291.8166667,282.8166667,308.15,1.699010798,0.002081976,25080.98995
291.8166667,282.8166667,308.15,1.699010798,0.002271247,25132.28032
291.8166667,282.8166667,308.15,1.793400287,0.001230259,25506.68374
291.8166667,282.8166667,308.15,1.793400287,0.001514165,25664.94651
291.8166667,282.8166667,308.15,1.793400287,0.001703435,25717.70077
291.8166667,282.8166667,308.15,1.793400287,0.001892706,25770.45503
291.8166667,282.8166667,308.15,1.793400287,0.001987341,25770.45503
291.8166667,282.8166667,308.15,1.793400287,0.002081976,25796.83216
291.8166667,282.8166667,308.15,1.793400287,0.002271247,25849.58641
291.8166667,282.8166667,308.15,1.887789776,0.001230259,26214.47455
291.8166667,282.8166667,308.15,1.887789776,0.001514165,26377.12899
291.8166667,282.8166667,308.15,1.887789776,0.001703435,26431.34714
291.8166667,282.8166667,308.15,1.887789776,0.001892706,26485.56529
291.8166667,282.8166667,308.15,1.887789776,0.001987341,26485.56529
291.8166667,282.8166667,308.15,1.887789776,0.002081976,26512.67436
291.8166667,282.8166667,308.15,1.887789776,0.002271247,26566.89251
291.8166667,282.8166667,308.15,2.076568753,0.001230259,27577.62723
291.8166667,282.8166667,308.15,2.076568753,0.001514165,27748.7397
291.8166667,282.8166667,308.15,2.076568753,0.001703435,27805.77719
291.8166667,282.8166667,308.15,2.076568753,0.001892706,27862.81468
291.8166667,282.8166667,308.15,2.076568753,0.001987341,27862.81468
291.8166667,282.8166667,308.15,2.076568753,0.002081976,27891.33343
291.8166667,282.8166667,308.15,2.076568753,0.002271247,27948.37092
291.8166667,282.8166667,308.15,2.170958242,0.001230259,28259.20356
291.8166667,282.8166667,308.15,2.170958242,0.001514165,28434.54505
291.8166667,282.8166667,308.15,2.170958242,0.001703435,28492.99222
291.8166667,282.8166667,308.15,2.170958242,0.001892706,28551.43938
291.8166667,282.8166667,308.15,2.170958242,0.001987341,28551.43938
291.8166667,282.8166667,308.15,2.170958242,0.002081976,28580.66296
291.8166667,282.8166667,308.15,2.170958242,0.002271247,28639.11013
291.8166667,282.8166667,308.15,2.265347731,0.001230259,28478.43684
291.8166667,282.8166667,308.15,2.265347731,0.001514165,28651.03343
291.8166667,282.8166667,308.15,2.265347731,0.001703435,28725.0034
291.8166667,282.8166667,308.15,2.265347731,0.001892706,28774.31671
291.8166667,282.8166667,308.15,2.265347731,0.001987341,28774.31671
291.8166667,282.8166667,308.15,2.265347731,0.002081976,28798.97336
291.8166667,282.8166667,308.15,2.265347731,0.002271247,28848.28667
291.8166667,282.8166667,313.7055556,1.510231821,0.001230259,22678.06874
291.8166667,282.8166667,313.7055556,1.510231821,0.001514165,22798.56857
291.8166667,282.8166667,313.7055556,1.510231821,0.001703435,22870.86847
291.8166667,282.8166667,313.7055556,1.510231821,0.001892706,22894.96844
291.8166667,282.8166667,313.7055556,1.510231821,0.001987341,22919.06841
291.8166667,282.8166667,313.7055556,1.510231821,0.002081976,22919.06841
291.8166667,282.8166667,313.7055556,1.510231821,0.002271247,22967.26834
291.8166667,282.8166667,313.7055556,1.604621309,0.001230259,23417.84826
291.8166667,282.8166667,313.7055556,1.604621309,0.001514165,23542.27891
291.8166667,282.8166667,313.7055556,1.604621309,0.001703435,23616.9373
291.8166667,282.8166667,313.7055556,1.604621309,0.001892706,23641.82343
291.8166667,282.8166667,313.7055556,1.604621309,0.001987341,23666.70956
291.8166667,282.8166667,313.7055556,1.604621309,0.002081976,23666.70956
291.8166667,282.8166667,313.7055556,1.604621309,0.002271247,23716.48182
291.8166667,282.8166667,313.7055556,1.699010798,0.001230259,24132.11814
291.8166667,282.8166667,313.7055556,1.699010798,0.001514165,24260.34406
291.8166667,282.8166667,313.7055556,1.699010798,0.001703435,24337.27961
291.8166667,282.8166667,313.7055556,1.699010798,0.001892706,24362.9248
291.8166667,282.8166667,313.7055556,1.699010798,0.001987341,24388.56998
291.8166667,282.8166667,313.7055556,1.699010798,0.002081976,24388.56998
291.8166667,282.8166667,313.7055556,1.699010798,0.002271247,24439.86035
291.8166667,282.8166667,313.7055556,1.793400287,0.001230259,24820.87838
291.8166667,282.8166667,313.7055556,1.793400287,0.001514165,24952.76403
291.8166667,282.8166667,313.7055556,1.793400287,0.001703435,25031.89541
291.8166667,282.8166667,313.7055556,1.793400287,0.001892706,25058.27254
291.8166667,282.8166667,313.7055556,1.793400287,0.001987341,25084.64967
291.8166667,282.8166667,313.7055556,1.793400287,0.002081976,25084.64967
291.8166667,282.8166667,313.7055556,1.793400287,0.002271247,25137.40393
291.8166667,282.8166667,313.7055556,1.887789776,0.001230259,25509.63863
291.8166667,282.8166667,313.7055556,1.887789776,0.001514165,25645.184
291.8166667,282.8166667,313.7055556,1.887789776,0.001703435,25726.51122
291.8166667,282.8166667,313.7055556,1.887789776,0.001892706,25753.62029
291.8166667,282.8166667,313.7055556,1.887789776,0.001987341,25780.72937
291.8166667,282.8166667,313.7055556,1.887789776,0.002081976,25780.72937
291.8166667,282.8166667,313.7055556,1.887789776,0.002271247,25834.94751
291.8166667,282.8166667,313.7055556,2.076568753,0.001230259,26512.6814
291.8166667,282.8166667,313.7055556,2.076568753,0.001514165,26658.89104
291.8166667,282.8166667,313.7055556,2.076568753,0.001703435,26731.99586
291.8166667,282.8166667,313.7055556,2.076568753,0.001892706,26780.7324
291.8166667,282.8166667,313.7055556,2.076568753,0.001987341,26805.10068
291.8166667,282.8166667,313.7055556,2.076568753,0.002081976,26805.10068
291.8166667,282.8166667,313.7055556,2.076568753,0.002271247,26853.83722
291.8166667,282.8166667,313.7055556,2.170958242,0.001230259,26669.56117
291.8166667,282.8166667,313.7055556,2.170958242,0.001514165,26816.63595
291.8166667,282.8166667,313.7055556,2.170958242,0.001703435,26890.17335
291.8166667,282.8166667,313.7055556,2.170958242,0.001892706,26939.19828
291.8166667,282.8166667,313.7055556,2.170958242,0.001987341,26963.71074
291.8166667,282.8166667,313.7055556,2.170958242,0.002081976,26963.71074
291.8166667,282.8166667,313.7055556,2.170958242,0.002271247,27012.73567
291.8166667,282.8166667,313.7055556,2.265347731,0.001230259,26826.44094
291.8166667,282.8166667,313.7055556,2.265347731,0.001514165,26974.38087
291.8166667,282.8166667,313.7055556,2.265347731,0.001703435,27048.35084
291.8166667,282.8166667,313.7055556,2.265347731,0.001892706,27097.66415
291.8166667,282.8166667,313.7055556,2.265347731,0.001987341,27122.3208
291.8166667,282.8166667,313.7055556,2.265347731,0.002081976,27122.3208
291.8166667,282.8166667,313.7055556,2.265347731,0.002271247,27171.63411
291.8166667,282.8166667,319.2611111,1.510231821,0.001230259,21930.96977
291.8166667,282.8166667,319.2611111,1.510231821,0.001514165,22051.4696
291.8166667,282.8166667,319.2611111,1.510231821,0.001703435,22123.7695
291.8166667,282.8166667,319.2611111,1.510231821,0.001892706,22171.96944
291.8166667,282.8166667,319.2611111,1.510231821,0.001987341,22196.0694
291.8166667,282.8166667,319.2611111,1.510231821,0.002081976,22196.0694
291.8166667,282.8166667,319.2611111,1.510231821,0.002271247,22220.16937
291.8166667,282.8166667,319.2611111,1.604621309,0.001230259,22646.37823
291.8166667,282.8166667,319.2611111,1.604621309,0.001514165,22770.80888
291.8166667,282.8166667,319.2611111,1.604621309,0.001703435,22845.46727
291.8166667,282.8166667,319.2611111,1.604621309,0.001892706,22895.23953
291.8166667,282.8166667,319.2611111,1.604621309,0.001987341,22920.12566
291.8166667,282.8166667,319.2611111,1.604621309,0.002081976,22920.12566
291.8166667,282.8166667,319.2611111,1.604621309,0.002271247,22945.01179
291.8166667,282.8166667,319.2611111,1.699010798,0.001230259,23337.11744
291.8166667,282.8166667,319.2611111,1.699010798,0.001514165,23465.34336
291.8166667,282.8166667,319.2611111,1.699010798,0.001703435,23542.27891
291.8166667,282.8166667,319.2611111,1.699010798,0.001892706,23593.56928
291.8166667,282.8166667,319.2611111,1.699010798,0.001987341,23619.21446
291.8166667,282.8166667,319.2611111,1.699010798,0.002081976,23619.21446
291.8166667,282.8166667,319.2611111,1.699010798,0.002271247,23644.85964
291.8166667,282.8166667,319.2611111,1.793400287,0.001230259,24003.18738
291.8166667,282.8166667,319.2611111,1.793400287,0.001514165,24135.07303
291.8166667,282.8166667,319.2611111,1.793400287,0.001703435,24214.20442
291.8166667,282.8166667,319.2611111,1.793400287,0.001892706,24266.95867
291.8166667,282.8166667,319.2611111,1.793400287,0.001987341,24293.3358
291.8166667,282.8166667,319.2611111,1.793400287,0.002081976,24293.3358
291.8166667,282.8166667,319.2611111,1.793400287,0.002271247,24319.71293
291.8166667,282.8166667,319.2611111,1.887789776,0.001230259,24248.1142
291.8166667,282.8166667,319.2611111,1.887789776,0.001514165,24392.30517
291.8166667,282.8166667,319.2611111,1.887789776,0.001703435,24464.40065
291.8166667,282.8166667,319.2611111,1.887789776,0.001892706,24512.46431
291.8166667,282.8166667,319.2611111,1.887789776,0.001987341,24536.49614
291.8166667,282.8166667,319.2611111,1.887789776,0.002081976,24560.52796
291.8166667,282.8166667,319.2611111,1.887789776,0.002271247,24584.55979
291.8166667,282.8166667,319.2611111,2.076568753,0.001230259,24587.5878
291.8166667,282.8166667,319.2611111,2.076568753,0.001514165,24733.79744
291.8166667,282.8166667,319.2611111,2.076568753,0.001703435,24806.90226
291.8166667,282.8166667,319.2611111,2.076568753,0.001892706,24855.63881
291.8166667,282.8166667,319.2611111,2.076568753,0.001987341,24880.00708
291.8166667,282.8166667,319.2611111,2.076568753,0.002081976,24904.37536
291.8166667,282.8166667,319.2611111,2.076568753,0.002271247,24928.74363
291.8166667,282.8166667,319.2611111,2.170958242,0.001230259,24733.07649
291.8166667,282.8166667,319.2611111,2.170958242,0.001514165,24880.15127
291.8166667,282.8166667,319.2611111,2.170958242,0.001703435,24953.68867
291.8166667,282.8166667,319.2611111,2.170958242,0.001892706,25002.7136
291.8166667,282.8166667,319.2611111,2.170958242,0.001987341,25027.22606
291.8166667,282.8166667,319.2611111,2.170958242,0.002081976,25051.73852
291.8166667,282.8166667,319.2611111,2.170958242,0.002271247,25076.25099
291.8166667,282.8166667,319.2611111,2.265347731,0.001230259,24878.56517
291.8166667,282.8166667,319.2611111,2.265347731,0.001514165,25026.5051
291.8166667,282.8166667,319.2611111,2.265347731,0.001703435,25100.47507
291.8166667,282.8166667,319.2611111,2.265347731,0.001892706,25149.78838
291.8166667,282.8166667,319.2611111,2.265347731,0.001987341,25174.44504
291.8166667,282.8166667,319.2611111,2.265347731,0.002081976,25199.10169
291.8166667,282.8166667,319.2611111,2.265347731,0.002271247,25223.75835
291.8166667,286.65,280.3722222,1.510231821,0.001230259,21769.38275
291.8166667,286.65,280.3722222,1.510231821,0.001514165,21875.16206
291.8166667,286.65,280.3722222,1.510231821,0.001703435,21917.47379
291.8166667,286.65,280.3722222,1.510231821,0.001892706,21959.78551
291.8166667,286.65,280.3722222,1.510231821,0.001987341,21959.78551
291.8166667,286.65,280.3722222,1.510231821,0.002081976,21980.94137
291.8166667,286.65,280.3722222,1.510231821,0.002271247,22002.09724
291.8166667,286.65,280.3722222,1.604621309,0.001230259,22479.52009
291.8166667,286.65,280.3722222,1.604621309,0.001514165,22588.75002
291.8166667,286.65,280.3722222,1.604621309,0.001703435,22632.442
291.8166667,286.65,280.3722222,1.604621309,0.001892706,22676.13397
291.8166667,286.65,280.3722222,1.604621309,0.001987341,22676.13397
291.8166667,286.65,280.3722222,1.604621309,0.002081976,22697.97996
291.8166667,286.65,280.3722222,1.604621309,0.002271247,22719.82594
291.8166667,286.65,280.3722222,1.699010798,0.001230259,23165.16994
291.8166667,286.65,280.3722222,1.699010798,0.001514165,23277.73151
291.8166667,286.65,280.3722222,1.699010798,0.001703435,23322.75613
291.8166667,286.65,280.3722222,1.699010798,0.001892706,23367.78076
291.8166667,286.65,280.3722222,1.699010798,0.001987341,23367.78076
291.8166667,286.65,280.3722222,1.699010798,0.002081976,23390.29307
291.8166667,286.65,280.3722222,1.699010798,0.002271247,23412.80538
291.8166667,286.65,280.3722222,1.793400287,0.001230259,23826.3323
291.8166667,286.65,280.3722222,1.793400287,0.001514165,23942.10651
291.8166667,286.65,280.3722222,1.793400287,0.001703435,23988.41619
291.8166667,286.65,280.3722222,1.793400287,0.001892706,24034.72588
291.8166667,286.65,280.3722222,1.793400287,0.001987341,24034.72588
291.8166667,286.65,280.3722222,1.793400287,0.002081976,24057.88072
291.8166667,286.65,280.3722222,1.793400287,0.002271247,24081.03556
291.8166667,286.65,280.3722222,1.887789776,0.001230259,24487.49465
291.8166667,286.65,280.3722222,1.887789776,0.001514165,24606.48151
291.8166667,286.65,280.3722222,1.887789776,0.001703435,24654.07625
291.8166667,286.65,280.3722222,1.887789776,0.001892706,24701.67099
291.8166667,286.65,280.3722222,1.887789776,0.001987341,24701.67099
291.8166667,286.65,280.3722222,1.887789776,0.002081976,24725.46836
291.8166667,286.65,280.3722222,1.887789776,0.002271247,24749.26573
291.8166667,286.65,280.3722222,2.076568753,0.001230259,25760.84438
291.8166667,286.65,280.3722222,2.076568753,0.001514165,25886.01855
291.8166667,286.65,280.3722222,2.076568753,0.001703435,25936.08822
291.8166667,286.65,280.3722222,2.076568753,0.001892706,25986.15788
291.8166667,286.65,280.3722222,2.076568753,0.001987341,25986.15788
291.8166667,286.65,280.3722222,2.076568753,0.002081976,26011.19272
291.8166667,286.65,280.3722222,2.076568753,0.002271247,26036.22755
291.8166667,286.65,280.3722222,2.170958242,0.001230259,26397.51924
291.8166667,286.65,280.3722222,2.170958242,0.001514165,26525.78707
291.8166667,286.65,280.3722222,2.170958242,0.001703435,26577.0942
291.8166667,286.65,280.3722222,2.170958242,0.001892706,26628.40133
291.8166667,286.65,280.3722222,2.170958242,0.001987341,26628.40133
291.8166667,286.65,280.3722222,2.170958242,0.002081976,26654.0549
291.8166667,286.65,280.3722222,2.170958242,0.002271247,26679.70846
291.8166667,286.65,280.3722222,2.265347731,0.001230259,27009.7066
291.8166667,286.65,280.3722222,2.265347731,0.001514165,27140.9491
291.8166667,286.65,280.3722222,2.265347731,0.001703435,27193.4461
291.8166667,286.65,280.3722222,2.265347731,0.001892706,27245.9431
291.8166667,286.65,280.3722222,2.265347731,0.001987341,27245.9431
291.8166667,286.65,280.3722222,2.265347731,0.002081976,27272.1916
291.8166667,286.65,280.3722222,2.265347731,0.002271247,27298.4401
291.8166667,286.65,285.9277778,1.510231821,0.001230259,21536.66826
291.8166667,286.65,285.9277778,1.510231821,0.001514165,21642.44757
291.8166667,286.65,285.9277778,1.510231821,0.001703435,21705.91516
291.8166667,286.65,285.9277778,1.510231821,0.001892706,21727.07102
291.8166667,286.65,285.9277778,1.510231821,0.001987341,21748.22688
291.8166667,286.65,285.9277778,1.510231821,0.002081976,21748.22688
291.8166667,286.65,285.9277778,1.510231821,0.002271247,21790.53861
291.8166667,286.65,285.9277778,1.604621309,0.001230259,22239.21424
291.8166667,286.65,285.9277778,1.604621309,0.001514165,22348.44417
291.8166667,286.65,285.9277778,1.604621309,0.001703435,22413.98213
291.8166667,286.65,285.9277778,1.604621309,0.001892706,22435.82812
291.8166667,286.65,285.9277778,1.604621309,0.001987341,22457.67411
291.8166667,286.65,285.9277778,1.604621309,0.002081976,22457.67411
291.8166667,286.65,285.9277778,1.604621309,0.002271247,22501.36608
291.8166667,286.65,285.9277778,1.699010798,0.001230259,22917.5345
291.8166667,286.65,285.9277778,1.699010798,0.001514165,23030.09607
291.8166667,286.65,285.9277778,1.699010798,0.001703435,23097.633
291.8166667,286.65,285.9277778,1.699010798,0.001892706,23120.14532
291.8166667,286.65,285.9277778,1.699010798,0.001987341,23142.65763
291.8166667,286.65,285.9277778,1.699010798,0.002081976,23142.65763
291.8166667,286.65,285.9277778,1.699010798,0.002271247,23187.68226
291.8166667,286.65,285.9277778,1.793400287,0.001230259,23571.62904
291.8166667,286.65,285.9277778,1.793400287,0.001514165,23687.40325
291.8166667,286.65,285.9277778,1.793400287,0.001703435,23756.86777
291.8166667,286.65,285.9277778,1.793400287,0.001892706,23780.02261
291.8166667,286.65,285.9277778,1.793400287,0.001987341,23803.17746
291.8166667,286.65,285.9277778,1.793400287,0.002081976,23803.17746
291.8166667,286.65,285.9277778,1.793400287,0.002271247,23849.48714
291.8166667,286.65,285.9277778,1.887789776,0.001230259,24225.72357
291.8166667,286.65,285.9277778,1.887789776,0.001514165,24344.71043
291.8166667,286.65,285.9277778,1.887789776,0.001703435,24416.10254
291.8166667,286.65,285.9277778,1.887789776,0.001892706,24439.89991
291.8166667,286.65,285.9277778,1.887789776,0.001987341,24463.69728
291.8166667,286.65,285.9277778,1.887789776,0.002081976,24463.69728
291.8166667,286.65,285.9277778,1.887789776,0.002271247,24511.29202
291.8166667,286.65,285.9277778,2.076568753,0.001230259,25485.4612
291.8166667,286.65,285.9277778,2.076568753,0.001514165,25610.63537
291.8166667,286.65,285.9277778,2.076568753,0.001703435,25685.73987
291.8166667,286.65,285.9277778,2.076568753,0.001892706,25710.77471
291.8166667,286.65,285.9277778,2.076568753,0.001987341,25735.80954
291.8166667,286.65,285.9277778,2.076568753,0.002081976,25735.80954
291.8166667,286.65,285.9277778,2.076568753,0.002271247,25785.87921
291.8166667,286.65,285.9277778,2.170958242,0.001230259,26115.33001
291.8166667,286.65,285.9277778,2.170958242,0.001514165,26243.59784
291.8166667,286.65,285.9277778,2.170958242,0.001703435,26320.55854
291.8166667,286.65,285.9277778,2.170958242,0.001892706,26346.21211
291.8166667,286.65,285.9277778,2.170958242,0.001987341,26371.86567
291.8166667,286.65,285.9277778,2.170958242,0.002081976,26371.86567
291.8166667,286.65,285.9277778,2.170958242,0.002271247,26423.1728
291.8166667,286.65,285.9277778,2.265347731,0.001230259,26720.9731
291.8166667,286.65,285.9277778,2.265347731,0.001514165,26852.2156
291.8166667,286.65,285.9277778,2.265347731,0.001703435,26930.9611
291.8166667,286.65,285.9277778,2.265347731,0.001892706,26957.2096
291.8166667,286.65,285.9277778,2.265347731,0.001987341,26983.4581
291.8166667,286.65,285.9277778,2.265347731,0.002081976,26983.4581
291.8166667,286.65,285.9277778,2.265347731,0.002271247,27035.9551
291.8166667,286.65,293.15,1.510231821,0.001230259,21303.95377
291.8166667,286.65,293.15,1.510231821,0.001514165,21388.57722
291.8166667,286.65,293.15,1.510231821,0.001703435,21452.04481
291.8166667,286.65,293.15,1.510231821,0.001892706,21473.20067
291.8166667,286.65,293.15,1.510231821,0.001987341,21494.35653
291.8166667,286.65,293.15,1.510231821,0.002081976,21515.51239
291.8166667,286.65,293.15,1.510231821,0.002271247,21536.66826
291.8166667,286.65,293.15,1.604621309,0.001230259,21998.90839
291.8166667,286.65,293.15,1.604621309,0.001514165,22086.29234
291.8166667,286.65,293.15,1.604621309,0.001703435,22151.8303
291.8166667,286.65,293.15,1.604621309,0.001892706,22173.67628
291.8166667,286.65,293.15,1.604621309,0.001987341,22195.52227
291.8166667,286.65,293.15,1.604621309,0.002081976,22217.36825
291.8166667,286.65,293.15,1.604621309,0.002271247,22239.21424
291.8166667,286.65,293.15,1.699010798,0.001230259,22669.89906
291.8166667,286.65,293.15,1.699010798,0.001514165,22759.94831
291.8166667,286.65,293.15,1.699010798,0.001703435,22827.48525
291.8166667,286.65,293.15,1.699010798,0.001892706,22849.99756
291.8166667,286.65,293.15,1.699010798,0.001987341,22872.50988
291.8166667,286.65,293.15,1.699010798,0.002081976,22895.02219
291.8166667,286.65,293.15,1.699010798,0.002271247,22917.5345
291.8166667,286.65,293.15,1.793400287,0.001230259,23316.92578
291.8166667,286.65,293.15,1.793400287,0.001514165,23409.54514
291.8166667,286.65,293.15,1.793400287,0.001703435,23479.00967
291.8166667,286.65,293.15,1.793400287,0.001892706,23502.16451
291.8166667,286.65,293.15,1.793400287,0.001987341,23525.31935
291.8166667,286.65,293.15,1.793400287,0.002081976,23548.4742
291.8166667,286.65,293.15,1.793400287,0.002271247,23571.62904
291.8166667,286.65,293.15,1.887789776,0.001230259,23963.95249
291.8166667,286.65,293.15,1.887789776,0.001514165,24059.14198
291.8166667,286.65,293.15,1.887789776,0.001703435,24130.53409
291.8166667,286.65,293.15,1.887789776,0.001892706,24154.33146
291.8166667,286.65,293.15,1.887789776,0.001987341,24178.12883
291.8166667,286.65,293.15,1.887789776,0.002081976,24201.9262
291.8166667,286.65,293.15,1.887789776,0.002271247,24225.72357
291.8166667,286.65,293.15,2.076568753,0.001230259,25210.07802
291.8166667,286.65,293.15,2.076568753,0.001514165,25310.21736
291.8166667,286.65,293.15,2.076568753,0.001703435,25385.32186
291.8166667,286.65,293.15,2.076568753,0.001892706,25410.3567
291.8166667,286.65,293.15,2.076568753,0.001987341,25435.39153
291.8166667,286.65,293.15,2.076568753,0.002081976,25460.42637
291.8166667,286.65,293.15,2.076568753,0.002271247,25485.4612
291.8166667,286.65,293.15,2.170958242,0.001230259,25833.14079
291.8166667,286.65,293.15,2.170958242,0.001514165,25935.75505
291.8166667,286.65,293.15,2.170958242,0.001703435,26012.71575
291.8166667,286.65,293.15,2.170958242,0.001892706,26038.36932
291.8166667,286.65,293.15,2.170958242,0.001987341,26064.02288
291.8166667,286.65,293.15,2.170958242,0.002081976,26089.67645
291.8166667,286.65,293.15,2.170958242,0.002271247,26115.33001
291.8166667,286.65,293.15,2.265347731,0.001230259,26432.2396
291.8166667,286.65,293.15,2.265347731,0.001514165,26537.2336
291.8166667,286.65,293.15,2.265347731,0.001703435,26615.9791
291.8166667,286.65,293.15,2.265347731,0.001892706,26642.2276
291.8166667,286.65,293.15,2.265347731,0.001987341,26668.4761
291.8166667,286.65,293.15,2.265347731,0.002081976,26694.7246
291.8166667,286.65,293.15,2.265347731,0.002271247,26720.9731
291.8166667,286.65,297.0388889,1.510231821,0.001230259,21155.86273
291.8166667,286.65,297.0388889,1.510231821,0.001514165,21261.64204
291.8166667,286.65,297.0388889,1.510231821,0.001703435,21303.95377
291.8166667,286.65,297.0388889,1.510231821,0.001892706,21346.26549
291.8166667,286.65,297.0388889,1.510231821,0.001987341,21367.42136
291.8166667,286.65,297.0388889,1.510231821,0.002081976,21367.42136
291.8166667,286.65,297.0388889,1.510231821,0.002271247,21388.57722
291.8166667,286.65,297.0388889,1.604621309,0.001230259,21845.98648
291.8166667,286.65,297.0388889,1.604621309,0.001514165,21955.21642
291.8166667,286.65,297.0388889,1.604621309,0.001703435,21998.90839
291.8166667,286.65,297.0388889,1.604621309,0.001892706,22042.60036
291.8166667,286.65,297.0388889,1.604621309,0.001987341,22064.44635
291.8166667,286.65,297.0388889,1.604621309,0.002081976,22064.44635
291.8166667,286.65,297.0388889,1.604621309,0.002271247,22086.29234
291.8166667,286.65,297.0388889,1.699010798,0.001230259,22512.31287
291.8166667,286.65,297.0388889,1.699010798,0.001514165,22624.87443
291.8166667,286.65,297.0388889,1.699010798,0.001703435,22669.89906
291.8166667,286.65,297.0388889,1.699010798,0.001892706,22714.92369
291.8166667,286.65,297.0388889,1.699010798,0.001987341,22737.436
291.8166667,286.65,297.0388889,1.699010798,0.002081976,22737.436
291.8166667,286.65,297.0388889,1.699010798,0.002271247,22759.94831
291.8166667,286.65,297.0388889,1.793400287,0.001230259,23154.84188
291.8166667,286.65,297.0388889,1.793400287,0.001514165,23270.61609
291.8166667,286.65,297.0388889,1.793400287,0.001703435,23316.92578
291.8166667,286.65,297.0388889,1.793400287,0.001892706,23363.23546
291.8166667,286.65,297.0388889,1.793400287,0.001987341,23386.3903
291.8166667,286.65,297.0388889,1.793400287,0.002081976,23386.3903
291.8166667,286.65,297.0388889,1.793400287,0.002271247,23409.54514
291.8166667,286.65,297.0388889,1.887789776,0.001230259,23797.3709
291.8166667,286.65,297.0388889,1.887789776,0.001514165,23916.35775
291.8166667,286.65,297.0388889,1.887789776,0.001703435,23963.95249
291.8166667,286.65,297.0388889,1.887789776,0.001892706,24011.54724
291.8166667,286.65,297.0388889,1.887789776,0.001987341,24035.34461
291.8166667,286.65,297.0388889,1.887789776,0.002081976,24035.34461
291.8166667,286.65,297.0388889,1.887789776,0.002271247,24059.14198
291.8166667,286.65,297.0388889,2.076568753,0.001230259,25034.83418
291.8166667,286.65,297.0388889,2.076568753,0.001514165,25160.00836
291.8166667,286.65,297.0388889,2.076568753,0.001703435,25210.07802
291.8166667,286.65,297.0388889,2.076568753,0.001892706,25260.14769
291.8166667,286.65,297.0388889,2.076568753,0.001987341,25285.18253
291.8166667,286.65,297.0388889,2.076568753,0.002081976,25285.18253
291.8166667,286.65,297.0388889,2.076568753,0.002271247,25310.21736
291.8166667,286.65,297.0388889,2.170958242,0.001230259,25653.56583
291.8166667,286.65,297.0388889,2.170958242,0.001514165,25781.83366
291.8166667,286.65,297.0388889,2.170958242,0.001703435,25833.14079
291.8166667,286.65,297.0388889,2.170958242,0.001892706,25884.44792
291.8166667,286.65,297.0388889,2.170958242,0.001987341,25910.10149
291.8166667,286.65,297.0388889,2.170958242,0.002081976,25910.10149
291.8166667,286.65,297.0388889,2.170958242,0.002271247,25935.75505
291.8166667,286.65,297.0388889,2.265347731,0.001230259,26248.5001
291.8166667,286.65,297.0388889,2.265347731,0.001514165,26379.7426
291.8166667,286.65,297.0388889,2.265347731,0.001703435,26432.2396
291.8166667,286.65,297.0388889,2.265347731,0.001892706,26484.7366
291.8166667,286.65,297.0388889,2.265347731,0.001987341,26510.9851
291.8166667,286.65,297.0388889,2.265347731,0.002081976,26510.9851
291.8166667,286.65,297.0388889,2.265347731,0.002271247,26537.2336
291.8166667,286.65,303.15,1.510231821,0.001230259,20838.52479
291.8166667,286.65,303.15,1.510231821,0.001514165,20965.45996
291.8166667,286.65,303.15,1.510231821,0.001703435,21007.77169
291.8166667,286.65,303.15,1.510231821,0.001892706,21050.08341
291.8166667,286.65,303.15,1.510231821,0.001987341,21050.08341
291.8166667,286.65,303.15,1.510231821,0.002081976,21050.08341
291.8166667,286.65,303.15,1.510231821,0.002271247,21092.39514
291.8166667,286.65,303.15,1.604621309,0.001230259,21518.29669
291.8166667,286.65,303.15,1.604621309,0.001514165,21649.37261
291.8166667,286.65,303.15,1.604621309,0.001703435,21693.06458
291.8166667,286.65,303.15,1.604621309,0.001892706,21736.75655
291.8166667,286.65,303.15,1.604621309,0.001987341,21736.75655
291.8166667,286.65,303.15,1.604621309,0.002081976,21736.75655
291.8166667,286.65,303.15,1.604621309,0.002271247,21780.44852
291.8166667,286.65,303.15,1.699010798,0.001230259,22174.62818
291.8166667,286.65,303.15,1.699010798,0.001514165,22309.70205
291.8166667,286.65,303.15,1.699010798,0.001703435,22354.72668
291.8166667,286.65,303.15,1.699010798,0.001892706,22399.75131
291.8166667,286.65,303.15,1.699010798,0.001987341,22399.75131
291.8166667,286.65,303.15,1.699010798,0.002081976,22399.75131
291.8166667,286.65,303.15,1.699010798,0.002271247,22444.77593
291.8166667,286.65,303.15,1.793400287,0.001230259,22807.51926
291.8166667,286.65,303.15,1.793400287,0.001514165,22946.44831
291.8166667,286.65,303.15,1.793400287,0.001703435,22992.75799
291.8166667,286.65,303.15,1.793400287,0.001892706,23039.06767
291.8166667,286.65,303.15,1.793400287,0.001987341,23039.06767
291.8166667,286.65,303.15,1.793400287,0.002081976,23039.06767
291.8166667,286.65,303.15,1.793400287,0.002271247,23085.37736
291.8166667,286.65,303.15,1.887789776,0.001230259,23440.41033
291.8166667,286.65,303.15,1.887789776,0.001514165,23583.19456
291.8166667,286.65,303.15,1.887789776,0.001703435,23630.7893
