Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
291.8166667,286.65,303.15,1.887789776,0.001892706,23678.38404
291.8166667,286.65,303.15,1.887789776,0.001987341,23678.38404
291.8166667,286.65,303.15,1.887789776,0.002081976,23678.38404
291.8166667,286.65,303.15,1.887789776,0.002271247,23725.97879
291.8166667,286.65,303.15,2.076568753,0.001230259,24659.31167
291.8166667,286.65,303.15,2.076568753,0.001514165,24809.52068
291.8166667,286.65,303.15,2.076568753,0.001703435,24859.59035
291.8166667,286.65,303.15,2.076568753,0.001892706,24909.66001
291.8166667,286.65,303.15,2.076568753,0.001987341,24909.66001
291.8166667,286.65,303.15,2.076568753,0.002081976,24909.66001
291.8166667,286.65,303.15,2.076568753,0.002271247,24959.72968
291.8166667,286.65,303.15,2.170958242,0.001230259,25268.76234
291.8166667,286.65,303.15,2.170958242,0.001514165,25422.68374
291.8166667,286.65,303.15,2.170958242,0.001703435,25473.99087
291.8166667,286.65,303.15,2.170958242,0.001892706,25525.298
291.8166667,286.65,303.15,2.170958242,0.001987341,25525.298
291.8166667,286.65,303.15,2.170958242,0.002081976,25525.298
291.8166667,286.65,303.15,2.170958242,0.002271247,25576.60513
291.8166667,286.65,303.15,2.265347731,0.001230259,25854.7726
291.8166667,286.65,303.15,2.265347731,0.001514165,26012.2636
291.8166667,286.65,303.15,2.265347731,0.001703435,26064.7606
291.8166667,286.65,303.15,2.265347731,0.001892706,26117.2576
291.8166667,286.65,303.15,2.265347731,0.001987341,26117.2576
291.8166667,286.65,303.15,2.265347731,0.002081976,26117.2576
291.8166667,286.65,303.15,2.265347731,0.002271247,26169.7546
291.8166667,286.65,308.15,1.510231821,0.001230259,20457.71926
291.8166667,286.65,308.15,1.510231821,0.001514165,20584.65443
291.8166667,286.65,308.15,1.510231821,0.001703435,20626.96616
291.8166667,286.65,308.15,1.510231821,0.001892706,20669.27789
291.8166667,286.65,308.15,1.510231821,0.001987341,20669.27789
291.8166667,286.65,308.15,1.510231821,0.002081976,20690.43375
291.8166667,286.65,308.15,1.510231821,0.002271247,20732.74547
291.8166667,286.65,308.15,1.604621309,0.001230259,21125.06893
291.8166667,286.65,308.15,1.604621309,0.001514165,21256.14485
291.8166667,286.65,308.15,1.604621309,0.001703435,21299.83682
291.8166667,286.65,308.15,1.604621309,0.001892706,21343.5288
291.8166667,286.65,308.15,1.604621309,0.001987341,21343.5288
291.8166667,286.65,308.15,1.604621309,0.002081976,21365.37478
291.8166667,286.65,308.15,1.604621309,0.002271247,21409.06675
291.8166667,286.65,308.15,1.699010798,0.001230259,21769.40654
291.8166667,286.65,308.15,1.699010798,0.001514165,21904.48042
291.8166667,286.65,308.15,1.699010798,0.001703435,21949.50505
291.8166667,286.65,308.15,1.699010798,0.001892706,21994.52967
291.8166667,286.65,308.15,1.699010798,0.001987341,21994.52967
291.8166667,286.65,308.15,1.699010798,0.002081976,22017.04199
291.8166667,286.65,308.15,1.699010798,0.002271247,22062.06661
291.8166667,286.65,308.15,1.793400287,0.001230259,22390.7321
291.8166667,286.65,308.15,1.793400287,0.001514165,22529.66115
291.8166667,286.65,308.15,1.793400287,0.001703435,22575.97084
291.8166667,286.65,308.15,1.793400287,0.001892706,22622.28052
291.8166667,286.65,308.15,1.793400287,0.001987341,22622.28052
291.8166667,286.65,308.15,1.793400287,0.002081976,22645.43536
291.8166667,286.65,308.15,1.793400287,0.002271247,22691.74505
291.8166667,286.65,308.15,1.887789776,0.001230259,23012.05766
291.8166667,286.65,308.15,1.887789776,0.001514165,23154.84188
291.8166667,286.65,308.15,1.887789776,0.001703435,23202.43663
291.8166667,286.65,308.15,1.887789776,0.001892706,23250.03137
291.8166667,286.65,308.15,1.887789776,0.001987341,23250.03137
291.8166667,286.65,308.15,1.887789776,0.002081976,23273.82874
291.8166667,286.65,308.15,1.887789776,0.002271247,23321.42348
291.8166667,286.65,308.15,2.076568753,0.001230259,24208.68466
291.8166667,286.65,308.15,2.076568753,0.001514165,24358.89366
291.8166667,286.65,308.15,2.076568753,0.001703435,24408.96333
291.8166667,286.65,308.15,2.076568753,0.001892706,24459.033
291.8166667,286.65,308.15,2.076568753,0.001987341,24459.033
291.8166667,286.65,308.15,2.076568753,0.002081976,24484.06783
291.8166667,286.65,308.15,2.076568753,0.002271247,24534.1375
291.8166667,286.65,308.15,2.170958242,0.001230259,24806.99816
291.8166667,286.65,308.15,2.170958242,0.001514165,24960.91955
291.8166667,286.65,308.15,2.170958242,0.001703435,25012.22668
291.8166667,286.65,308.15,2.170958242,0.001892706,25063.53381
291.8166667,286.65,308.15,2.170958242,0.001987341,25063.53381
291.8166667,286.65,308.15,2.170958242,0.002081976,25089.18738
291.8166667,286.65,308.15,2.170958242,0.002271247,25140.49451
291.8166667,286.65,308.15,2.265347731,0.001230259,25382.2996
291.8166667,286.65,308.15,2.265347731,0.001514165,25539.7906
291.8166667,286.65,308.15,2.265347731,0.001703435,25592.2876
291.8166667,286.65,308.15,2.265347731,0.001892706,25644.7846
291.8166667,286.65,308.15,2.265347731,0.001987341,25644.7846
291.8166667,286.65,308.15,2.265347731,0.002081976,25671.0331
291.8166667,286.65,308.15,2.265347731,0.002271247,25723.5301
291.8166667,286.65,313.7055556,1.510231821,0.001230259,19907.66683
291.8166667,286.65,313.7055556,1.510231821,0.001514165,20013.44614
291.8166667,286.65,313.7055556,1.510231821,0.001703435,20076.91373
291.8166667,286.65,313.7055556,1.510231821,0.001892706,20098.06959
291.8166667,286.65,313.7055556,1.510231821,0.001987341,20119.22545
291.8166667,286.65,313.7055556,1.510231821,0.002081976,20119.22545
291.8166667,286.65,313.7055556,1.510231821,0.002271247,20161.53718
291.8166667,286.65,313.7055556,1.604621309,0.001230259,20557.07328
291.8166667,286.65,313.7055556,1.604621309,0.001514165,20666.30321
291.8166667,286.65,313.7055556,1.604621309,0.001703435,20731.84117
291.8166667,286.65,313.7055556,1.604621309,0.001892706,20753.68716
291.8166667,286.65,313.7055556,1.604621309,0.001987341,20775.53315
291.8166667,286.65,313.7055556,1.604621309,0.002081976,20775.53315
291.8166667,286.65,313.7055556,1.604621309,0.002271247,20819.22512
291.8166667,286.65,313.7055556,1.699010798,0.001230259,21184.08641
291.8166667,286.65,313.7055556,1.699010798,0.001514165,21296.64797
291.8166667,286.65,313.7055556,1.699010798,0.001703435,21364.18491
291.8166667,286.65,313.7055556,1.699010798,0.001892706,21386.69723
291.8166667,286.65,313.7055556,1.699010798,0.001987341,21409.20954
291.8166667,286.65,313.7055556,1.699010798,0.002081976,21409.20954
291.8166667,286.65,313.7055556,1.699010798,0.002271247,21454.23416
291.8166667,286.65,313.7055556,1.793400287,0.001230259,21788.70621
291.8166667,286.65,313.7055556,1.793400287,0.001514165,21904.48042
291.8166667,286.65,313.7055556,1.793400287,0.001703435,21973.94495
291.8166667,286.65,313.7055556,1.793400287,0.001892706,21997.09979
291.8166667,286.65,313.7055556,1.793400287,0.001987341,22020.25463
291.8166667,286.65,313.7055556,1.793400287,0.002081976,22020.25463
291.8166667,286.65,313.7055556,1.793400287,0.002271247,22066.56432
291.8166667,286.65,313.7055556,1.887789776,0.001230259,22393.32602
291.8166667,286.65,313.7055556,1.887789776,0.001514165,22512.31287
291.8166667,286.65,313.7055556,1.887789776,0.001703435,22583.70498
291.8166667,286.65,313.7055556,1.887789776,0.001892706,22607.50235
291.8166667,286.65,313.7055556,1.887789776,0.001987341,22631.29972
291.8166667,286.65,313.7055556,1.887789776,0.002081976,22631.29972
291.8166667,286.65,313.7055556,1.887789776,0.002271247,22678.89447
291.8166667,286.65,313.7055556,2.076568753,0.001230259,23557.77897
291.8166667,286.65,313.7055556,2.076568753,0.001514165,23682.95314
291.8166667,286.65,313.7055556,2.076568753,0.001703435,23758.05764
291.8166667,286.65,313.7055556,2.076568753,0.001892706,23783.09248
291.8166667,286.65,313.7055556,2.076568753,0.001987341,23808.12731
291.8166667,286.65,313.7055556,2.076568753,0.002081976,23808.12731
291.8166667,286.65,313.7055556,2.076568753,0.002271247,23858.19698
291.8166667,286.65,313.7055556,2.170958242,0.001230259,24140.00544
291.8166667,286.65,313.7055556,2.170958242,0.001514165,24268.27327
291.8166667,286.65,313.7055556,2.170958242,0.001703435,24345.23397
291.8166667,286.65,313.7055556,2.170958242,0.001892706,24370.88754
291.8166667,286.65,313.7055556,2.170958242,0.001987341,24396.5411
291.8166667,286.65,313.7055556,2.170958242,0.002081976,24396.5411
291.8166667,286.65,313.7055556,2.170958242,0.002271247,24447.84823
291.8166667,286.65,313.7055556,2.265347731,0.001230259,24699.83859
291.8166667,286.65,313.7055556,2.265347731,0.001514165,24831.0811
291.8166667,286.65,313.7055556,2.265347731,0.001703435,24909.8266
291.8166667,286.65,313.7055556,2.265347731,0.001892706,24936.0751
291.8166667,286.65,313.7055556,2.265347731,0.001987341,24962.3236
291.8166667,286.65,313.7055556,2.265347731,0.002081976,24962.3236
291.8166667,286.65,313.7055556,2.265347731,0.002271247,25014.8206
291.8166667,286.65,319.2611111,1.510231821,0.001230259,19251.83508
291.8166667,286.65,319.2611111,1.510231821,0.001514165,19357.6144
291.8166667,286.65,319.2611111,1.510231821,0.001703435,19421.08198
291.8166667,286.65,319.2611111,1.510231821,0.001892706,19463.39371
291.8166667,286.65,319.2611111,1.510231821,0.001987341,19484.54957
291.8166667,286.65,319.2611111,1.510231821,0.002081976,19484.54957
291.8166667,286.65,319.2611111,1.510231821,0.002271247,19505.70544
291.8166667,286.65,319.2611111,1.604621309,0.001230259,19879.8477
291.8166667,286.65,319.2611111,1.604621309,0.001514165,19989.07763
291.8166667,286.65,319.2611111,1.604621309,0.001703435,20054.61559
291.8166667,286.65,319.2611111,1.604621309,0.001892706,20098.30757
291.8166667,286.65,319.2611111,1.604621309,0.001987341,20120.15355
291.8166667,286.65,319.2611111,1.604621309,0.002081976,20120.15355
291.8166667,286.65,319.2611111,1.604621309,0.002271247,20141.99954
291.8166667,286.65,319.2611111,1.699010798,0.001230259,20486.20471
291.8166667,286.65,319.2611111,1.699010798,0.001514165,20598.76628
291.8166667,286.65,319.2611111,1.699010798,0.001703435,20666.30321
291.8166667,286.65,319.2611111,1.699010798,0.001892706,20711.32784
291.8166667,286.65,319.2611111,1.699010798,0.001987341,20733.84015
291.8166667,286.65,319.2611111,1.699010798,0.002081976,20733.84015
291.8166667,286.65,319.2611111,1.699010798,0.002271247,20756.35247
291.8166667,286.65,319.2611111,1.793400287,0.001230259,21070.90611
291.8166667,286.65,319.2611111,1.793400287,0.001514165,21186.68032
291.8166667,286.65,319.2611111,1.793400287,0.001703435,21256.14485
291.8166667,286.65,319.2611111,1.793400287,0.001892706,21302.45453
291.8166667,286.65,319.2611111,1.793400287,0.001987341,21325.60937
291.8166667,286.65,319.2611111,1.793400287,0.002081976,21325.60937
291.8166667,286.65,319.2611111,1.793400287,0.002271247,21348.76422
291.8166667,286.65,319.2611111,1.887789776,0.001230259,21655.60752
291.8166667,286.65,319.2611111,1.887789776,0.001514165,21774.59437
291.8166667,286.65,319.2611111,1.887789776,0.001703435,21845.98648
291.8166667,286.65,319.2611111,1.887789776,0.001892706,21893.58123
291.8166667,286.65,319.2611111,1.887789776,0.001987341,21917.3786
291.8166667,286.65,319.2611111,1.887789776,0.002081976,21917.3786
291.8166667,286.65,319.2611111,1.887789776,0.002271247,21941.17597
291.8166667,286.65,319.2611111,2.076568753,0.001230259,22781.69911
291.8166667,286.65,319.2611111,2.076568753,0.001514165,22906.87328
291.8166667,286.65,319.2611111,2.076568753,0.001703435,22981.97778
291.8166667,286.65,319.2611111,2.076568753,0.001892706,23032.04745
291.8166667,286.65,319.2611111,2.076568753,0.001987341,23057.08228
291.8166667,286.65,319.2611111,2.076568753,0.002081976,23057.08228
291.8166667,286.65,319.2611111,2.076568753,0.002271247,23082.11712
291.8166667,286.65,319.2611111,2.170958242,0.001230259,23344.7449
291.8166667,286.65,319.2611111,2.170958242,0.001514165,23473.01273
291.8166667,286.65,319.2611111,2.170958242,0.001703435,23549.97343
291.8166667,286.65,319.2611111,2.170958242,0.001892706,23601.28056
291.8166667,286.65,319.2611111,2.170958242,0.001987341,23626.93413
291.8166667,286.65,319.2611111,2.170958242,0.002081976,23626.93413
291.8166667,286.65,319.2611111,2.170958242,0.002271247,23652.58769
291.8166667,286.65,319.2611111,2.265347731,0.001230259,23886.13509
291.8166667,286.65,319.2611111,2.265347731,0.001514165,24017.37759
291.8166667,286.65,319.2611111,2.265347731,0.001703435,24096.12309
291.8166667,286.65,319.2611111,2.265347731,0.001892706,24148.62009
291.8166667,286.65,319.2611111,2.265347731,0.001987341,24174.86859
291.8166667,286.65,319.2611111,2.265347731,0.002081976,24174.86859
291.8166667,286.65,319.2611111,2.265347731,0.002271247,24201.11709
291.8166667,288.8722222,280.3722222,1.510231821,0.001230259,17158.13419
291.8166667,288.8722222,280.3722222,1.510231821,0.001514165,17241.50704
291.8166667,288.8722222,280.3722222,1.510231821,0.001703435,17274.85619
291.8166667,288.8722222,280.3722222,1.510231821,0.001892706,17308.20533
291.8166667,288.8722222,280.3722222,1.510231821,0.001987341,17308.20533
291.8166667,288.8722222,280.3722222,1.510231821,0.002081976,17324.8799
291.8166667,288.8722222,280.3722222,1.510231821,0.002271247,17341.55447
291.8166667,288.8722222,280.3722222,1.604621309,0.001230259,17717.84835
291.8166667,288.8722222,280.3722222,1.604621309,0.001514165,17803.94091
291.8166667,288.8722222,280.3722222,1.604621309,0.001703435,17838.37793
291.8166667,288.8722222,280.3722222,1.604621309,0.001892706,17872.81495
291.8166667,288.8722222,280.3722222,1.604621309,0.001987341,17872.81495
291.8166667,288.8722222,280.3722222,1.604621309,0.002081976,17890.03346
291.8166667,288.8722222,280.3722222,1.604621309,0.002271247,17907.25198
291.8166667,288.8722222,280.3722222,1.699010798,0.001230259,18258.26202
291.8166667,288.8722222,280.3722222,1.699010798,0.001514165,18346.9805
291.8166667,288.8722222,280.3722222,1.699010798,0.001703435,18382.46789
291.8166667,288.8722222,280.3722222,1.699010798,0.001892706,18417.95528
291.8166667,288.8722222,280.3722222,1.699010798,0.001987341,18417.95528
291.8166667,288.8722222,280.3722222,1.699010798,0.002081976,18435.69897
291.8166667,288.8722222,280.3722222,1.699010798,0.002271247,18453.44267
291.8166667,288.8722222,280.3722222,1.793400287,0.001230259,18779.37521
291.8166667,288.8722222,280.3722222,1.793400287,0.001514165,18870.62582
291.8166667,288.8722222,280.3722222,1.793400287,0.001703435,18907.12606
291.8166667,288.8722222,280.3722222,1.793400287,0.001892706,18943.62631
291.8166667,288.8722222,280.3722222,1.793400287,0.001987341,18943.62631
291.8166667,288.8722222,280.3722222,1.793400287,0.002081976,18961.87643
291.8166667,288.8722222,280.3722222,1.793400287,0.002271247,18980.12655
291.8166667,288.8722222,280.3722222,1.887789776,0.001230259,19300.4884
291.8166667,288.8722222,280.3722222,1.887789776,0.001514165,19394.27114
291.8166667,288.8722222,280.3722222,1.887789776,0.001703435,19431.78424
291.8166667,288.8722222,280.3722222,1.887789776,0.001892706,19469.29733
291.8166667,288.8722222,280.3722222,1.887789776,0.001987341,19469.29733
291.8166667,288.8722222,280.3722222,1.887789776,0.002081976,19488.05388
291.8166667,288.8722222,280.3722222,1.887789776,0.002271247,19506.81043
291.8166667,288.8722222,280.3722222,2.076568753,0.001230259,20304.11379
291.8166667,288.8722222,280.3722222,2.076568753,0.001514165,20402.77324
291.8166667,288.8722222,280.3722222,2.076568753,0.001703435,20442.23702
291.8166667,288.8722222,280.3722222,2.076568753,0.001892706,20481.7008
291.8166667,288.8722222,280.3722222,2.076568753,0.001987341,20481.7008
291.8166667,288.8722222,280.3722222,2.076568753,0.002081976,20501.43268
291.8166667,288.8722222,280.3722222,2.076568753,0.002271247,20521.16457
291.8166667,288.8722222,280.3722222,2.170958242,0.001230259,20805.92649
291.8166667,288.8722222,280.3722222,2.170958242,0.001514165,20907.02429
291.8166667,288.8722222,280.3722222,2.170958242,0.001703435,20947.46341
291.8166667,288.8722222,280.3722222,2.170958242,0.001892706,20987.90253
291.8166667,288.8722222,280.3722222,2.170958242,0.001987341,20987.90253
291.8166667,288.8722222,280.3722222,2.170958242,0.002081976,21008.12208
291.8166667,288.8722222,280.3722222,2.170958242,0.002271247,21028.34164
291.8166667,288.8722222,280.3722222,2.265347731,0.001230259,21288.4387
291.8166667,288.8722222,280.3722222,2.265347731,0.001514165,21391.88107
291.8166667,288.8722222,280.3722222,2.265347731,0.001703435,21433.25801
291.8166667,288.8722222,280.3722222,2.265347731,0.001892706,21474.63496
291.8166667,288.8722222,280.3722222,2.265347731,0.001987341,21474.63496
291.8166667,288.8722222,280.3722222,2.265347731,0.002081976,21495.32343
291.8166667,288.8722222,280.3722222,2.265347731,0.002271247,21516.01191
291.8166667,288.8722222,285.9277778,1.510231821,0.001230259,16974.7139
291.8166667,288.8722222,285.9277778,1.510231821,0.001514165,17058.08676
291.8166667,288.8722222,285.9277778,1.510231821,0.001703435,17108.11047
291.8166667,288.8722222,285.9277778,1.510231821,0.001892706,17124.78504
291.8166667,288.8722222,285.9277778,1.510231821,0.001987341,17141.45961
291.8166667,288.8722222,285.9277778,1.510231821,0.002081976,17141.45961
291.8166667,288.8722222,285.9277778,1.510231821,0.002271247,17174.80876
291.8166667,288.8722222,285.9277778,1.604621309,0.001230259,17528.44472
291.8166667,288.8722222,285.9277778,1.604621309,0.001514165,17614.53728
291.8166667,288.8722222,285.9277778,1.604621309,0.001703435,17666.19281
291.8166667,288.8722222,285.9277778,1.604621309,0.001892706,17683.41133
291.8166667,288.8722222,285.9277778,1.604621309,0.001987341,17700.62984
291.8166667,288.8722222,285.9277778,1.604621309,0.002081976,17700.62984
291.8166667,288.8722222,285.9277778,1.604621309,0.002271247,17735.06686
291.8166667,288.8722222,285.9277778,1.699010798,0.001230259,18063.08138
291.8166667,288.8722222,285.9277778,1.699010798,0.001514165,18151.79985
291.8166667,288.8722222,285.9277778,1.699010798,0.001703435,18205.03094
291.8166667,288.8722222,285.9277778,1.699010798,0.001892706,18222.77463
291.8166667,288.8722222,285.9277778,1.699010798,0.001987341,18240.51833
291.8166667,288.8722222,285.9277778,1.699010798,0.002081976,18240.51833
291.8166667,288.8722222,285.9277778,1.699010798,0.002271247,18276.00572
291.8166667,288.8722222,285.9277778,1.793400287,0.001230259,18578.62387
291.8166667,288.8722222,285.9277778,1.793400287,0.001514165,18669.87448
291.8166667,288.8722222,285.9277778,1.793400287,0.001703435,18724.62485
291.8166667,288.8722222,285.9277778,1.793400287,0.001892706,18742.87497
291.8166667,288.8722222,285.9277778,1.793400287,0.001987341,18761.12509
291.8166667,288.8722222,285.9277778,1.793400287,0.002081976,18761.12509
291.8166667,288.8722222,285.9277778,1.793400287,0.002271247,18797.62533
291.8166667,288.8722222,285.9277778,1.887789776,0.001230259,19094.16636
291.8166667,288.8722222,285.9277778,1.887789776,0.001514165,19187.94911
291.8166667,288.8722222,285.9277778,1.887789776,0.001703435,19244.21875
291.8166667,288.8722222,285.9277778,1.887789776,0.001892706,19262.9753
291.8166667,288.8722222,285.9277778,1.887789776,0.001987341,19281.73185
291.8166667,288.8722222,285.9277778,1.887789776,0.002081976,19281.73185
291.8166667,288.8722222,285.9277778,1.887789776,0.002271247,19319.24495
291.8166667,288.8722222,285.9277778,2.076568753,0.001230259,20087.06301
291.8166667,288.8722222,285.9277778,2.076568753,0.001514165,20185.72246
291.8166667,288.8722222,285.9277778,2.076568753,0.001703435,20244.91813
291.8166667,288.8722222,285.9277778,2.076568753,0.001892706,20264.65002
291.8166667,288.8722222,285.9277778,2.076568753,0.001987341,20284.3819
291.8166667,288.8722222,285.9277778,2.076568753,0.002081976,20284.3819
291.8166667,288.8722222,285.9277778,2.076568753,0.002271247,20323.84568
291.8166667,288.8722222,285.9277778,2.170958242,0.001230259,20583.51134
291.8166667,288.8722222,285.9277778,2.170958242,0.001514165,20684.60914
291.8166667,288.8722222,285.9277778,2.170958242,0.001703435,20745.26781
291.8166667,288.8722222,285.9277778,2.170958242,0.001892706,20765.48737
291.8166667,288.8722222,285.9277778,2.170958242,0.001987341,20785.70693
291.8166667,288.8722222,285.9277778,2.170958242,0.002081976,20785.70693
291.8166667,288.8722222,285.9277778,2.170958242,0.002271247,20826.14605
291.8166667,288.8722222,285.9277778,2.265347731,0.001230259,21060.8655
291.8166667,288.8722222,285.9277778,2.265347731,0.001514165,21164.30786
291.8166667,288.8722222,285.9277778,2.265347731,0.001703435,21226.37328
291.8166667,288.8722222,285.9277778,2.265347731,0.001892706,21247.06176
291.8166667,288.8722222,285.9277778,2.265347731,0.001987341,21267.75023
291.8166667,288.8722222,285.9277778,2.265347731,0.002081976,21267.75023
291.8166667,288.8722222,285.9277778,2.265347731,0.002271247,21309.12718
291.8166667,288.8722222,293.15,1.510231821,0.001230259,16791.29361
291.8166667,288.8722222,293.15,1.510231821,0.001514165,16857.9919
291.8166667,288.8722222,293.15,1.510231821,0.001703435,16908.01561
291.8166667,288.8722222,293.15,1.510231821,0.001892706,16924.69018
291.8166667,288.8722222,293.15,1.510231821,0.001987341,16941.36475
291.8166667,288.8722222,293.15,1.510231821,0.002081976,16958.03933
291.8166667,288.8722222,293.15,1.510231821,0.002271247,16974.7139
291.8166667,288.8722222,293.15,1.604621309,0.001230259,17339.0411
291.8166667,288.8722222,293.15,1.604621309,0.001514165,17407.91514
291.8166667,288.8722222,293.15,1.604621309,0.001703435,17459.57068
291.8166667,288.8722222,293.15,1.604621309,0.001892706,17476.78919
291.8166667,288.8722222,293.15,1.604621309,0.001987341,17494.0077
291.8166667,288.8722222,293.15,1.604621309,0.002081976,17511.22621
291.8166667,288.8722222,293.15,1.604621309,0.002271247,17528.44472
291.8166667,288.8722222,293.15,1.699010798,0.001230259,17867.90074
291.8166667,288.8722222,293.15,1.699010798,0.001514165,17938.87552
291.8166667,288.8722222,293.15,1.699010798,0.001703435,17992.1066
291.8166667,288.8722222,293.15,1.699010798,0.001892706,18009.8503
291.8166667,288.8722222,293.15,1.699010798,0.001987341,18027.59399
291.8166667,288.8722222,293.15,1.699010798,0.002081976,18045.33769
291.8166667,288.8722222,293.15,1.699010798,0.002271247,18063.08138
291.8166667,288.8722222,293.15,1.793400287,0.001230259,18377.87253
291.8166667,288.8722222,293.15,1.793400287,0.001514165,18450.87302
291.8166667,288.8722222,293.15,1.793400287,0.001703435,18505.62339
291.8166667,288.8722222,293.15,1.793400287,0.001892706,18523.87351
291.8166667,288.8722222,293.15,1.793400287,0.001987341,18542.12363
291.8166667,288.8722222,293.15,1.793400287,0.002081976,18560.37375
291.8166667,288.8722222,293.15,1.793400287,0.002271247,18578.62387
291.8166667,288.8722222,293.15,1.887789776,0.001230259,18887.84433
291.8166667,288.8722222,293.15,1.887789776,0.001514165,18962.87052
291.8166667,288.8722222,293.15,1.887789776,0.001703435,19019.14017
291.8166667,288.8722222,293.15,1.887789776,0.001892706,19037.89672
291.8166667,288.8722222,293.15,1.887789776,0.001987341,19056.65327
291.8166667,288.8722222,293.15,1.887789776,0.002081976,19075.40982
291.8166667,288.8722222,293.15,1.887789776,0.002271247,19094.16636
291.8166667,288.8722222,293.15,2.076568753,0.001230259,19870.01224
291.8166667,288.8722222,293.15,2.076568753,0.001514165,19948.93979
291.8166667,288.8722222,293.15,2.076568753,0.001703435,20008.13546
291.8166667,288.8722222,293.15,2.076568753,0.001892706,20027.86735
291.8166667,288.8722222,293.15,2.076568753,0.001987341,20047.59924
291.8166667,288.8722222,293.15,2.076568753,0.002081976,20067.33113
291.8166667,288.8722222,293.15,2.076568753,0.002271247,20087.06301
291.8166667,288.8722222,293.15,2.170958242,0.001230259,20361.09619
291.8166667,288.8722222,293.15,2.170958242,0.001514165,20441.97443
291.8166667,288.8722222,293.15,2.170958242,0.001703435,20502.6331
291.8166667,288.8722222,293.15,2.170958242,0.001892706,20522.85266
291.8166667,288.8722222,293.15,2.170958242,0.001987341,20543.07222
291.8166667,288.8722222,293.15,2.170958242,0.002081976,20563.29178
291.8166667,288.8722222,293.15,2.170958242,0.002271247,20583.51134
291.8166667,288.8722222,293.15,2.265347731,0.001230259,20833.2923
291.8166667,288.8722222,293.15,2.265347731,0.001514165,20916.04619
291.8166667,288.8722222,293.15,2.265347731,0.001703435,20978.11161
291.8166667,288.8722222,293.15,2.265347731,0.001892706,20998.80008
291.8166667,288.8722222,293.15,2.265347731,0.001987341,21019.48855
291.8166667,288.8722222,293.15,2.265347731,0.002081976,21040.17703
291.8166667,288.8722222,293.15,2.265347731,0.002271247,21060.8655
291.8166667,288.8722222,297.0388889,1.510231821,0.001230259,16674.57161
291.8166667,288.8722222,297.0388889,1.510231821,0.001514165,16757.94447
291.8166667,288.8722222,297.0388889,1.510231821,0.001703435,16791.29361
291.8166667,288.8722222,297.0388889,1.510231821,0.001892706,16824.64275
291.8166667,288.8722222,297.0388889,1.510231821,0.001987341,16841.31732
291.8166667,288.8722222,297.0388889,1.510231821,0.002081976,16841.31732
291.8166667,288.8722222,297.0388889,1.510231821,0.002271247,16857.9919
291.8166667,288.8722222,297.0388889,1.604621309,0.001230259,17218.51151
291.8166667,288.8722222,297.0388889,1.604621309,0.001514165,17304.60407
291.8166667,288.8722222,297.0388889,1.604621309,0.001703435,17339.0411
291.8166667,288.8722222,297.0388889,1.604621309,0.001892706,17373.47812
291.8166667,288.8722222,297.0388889,1.604621309,0.001987341,17390.69663
291.8166667,288.8722222,297.0388889,1.604621309,0.002081976,17390.69663
291.8166667,288.8722222,297.0388889,1.604621309,0.002271247,17407.91514
291.8166667,288.8722222,297.0388889,1.699010798,0.001230259,17743.69487
291.8166667,288.8722222,297.0388889,1.699010798,0.001514165,17832.41335
291.8166667,288.8722222,297.0388889,1.699010798,0.001703435,17867.90074
291.8166667,288.8722222,297.0388889,1.699010798,0.001892706,17903.38813
291.8166667,288.8722222,297.0388889,1.699010798,0.001987341,17921.13182
291.8166667,288.8722222,297.0388889,1.699010798,0.002081976,17921.13182
291.8166667,288.8722222,297.0388889,1.699010798,0.002271247,17938.87552
291.8166667,288.8722222,297.0388889,1.793400287,0.001230259,18250.12168
291.8166667,288.8722222,297.0388889,1.793400287,0.001514165,18341.37229
291.8166667,288.8722222,297.0388889,1.793400287,0.001703435,18377.87253
291.8166667,288.8722222,297.0388889,1.793400287,0.001892706,18414.37278
291.8166667,288.8722222,297.0388889,1.793400287,0.001987341,18432.6229
291.8166667,288.8722222,297.0388889,1.793400287,0.002081976,18432.6229
291.8166667,288.8722222,297.0388889,1.793400287,0.002271247,18450.87302
291.8166667,288.8722222,297.0388889,1.887789776,0.001230259,18756.54849
291.8166667,288.8722222,297.0388889,1.887789776,0.001514165,18850.33123
291.8166667,288.8722222,297.0388889,1.887789776,0.001703435,18887.84433
291.8166667,288.8722222,297.0388889,1.887789776,0.001892706,18925.35743
291.8166667,288.8722222,297.0388889,1.887789776,0.001987341,18944.11398
291.8166667,288.8722222,297.0388889,1.887789776,0.002081976,18944.11398
291.8166667,288.8722222,297.0388889,1.887789776,0.002271247,18962.87052
291.8166667,288.8722222,297.0388889,2.076568753,0.001230259,19731.88901
291.8166667,288.8722222,297.0388889,2.076568753,0.001514165,19830.54846
291.8166667,288.8722222,297.0388889,2.076568753,0.001703435,19870.01224
291.8166667,288.8722222,297.0388889,2.076568753,0.001892706,19909.47601
291.8166667,288.8722222,297.0388889,2.076568753,0.001987341,19929.2079
291.8166667,288.8722222,297.0388889,2.076568753,0.002081976,19929.2079
291.8166667,288.8722222,297.0388889,2.076568753,0.002271247,19948.93979
291.8166667,288.8722222,297.0388889,2.170958242,0.001230259,20219.55927
291.8166667,288.8722222,297.0388889,2.170958242,0.001514165,20320.65707
291.8166667,288.8722222,297.0388889,2.170958242,0.001703435,20361.09619
291.8166667,288.8722222,297.0388889,2.170958242,0.001892706,20401.53531
291.8166667,288.8722222,297.0388889,2.170958242,0.001987341,20421.75487
291.8166667,288.8722222,297.0388889,2.170958242,0.002081976,20421.75487
291.8166667,288.8722222,297.0388889,2.170958242,0.002271247,20441.97443
291.8166667,288.8722222,297.0388889,2.265347731,0.001230259,20688.47299
291.8166667,288.8722222,297.0388889,2.265347731,0.001514165,20791.91535
291.8166667,288.8722222,297.0388889,2.265347731,0.001703435,20833.2923
291.8166667,288.8722222,297.0388889,2.265347731,0.001892706,20874.66924
291.8166667,288.8722222,297.0388889,2.265347731,0.001987341,20895.35772
291.8166667,288.8722222,297.0388889,2.265347731,0.002081976,20895.35772
291.8166667,288.8722222,297.0388889,2.265347731,0.002271247,20916.04619
291.8166667,288.8722222,303.15,1.510231821,0.001230259,16424.45303
291.8166667,288.8722222,303.15,1.510231821,0.001514165,16524.50046
291.8166667,288.8722222,303.15,1.510231821,0.001703435,16557.84961
291.8166667,288.8722222,303.15,1.510231821,0.001892706,16591.19875
291.8166667,288.8722222,303.15,1.510231821,0.001987341,16591.19875
291.8166667,288.8722222,303.15,1.510231821,0.002081976,16591.19875
291.8166667,288.8722222,303.15,1.510231821,0.002271247,16624.54789
291.8166667,288.8722222,303.15,1.604621309,0.001230259,16960.23384
291.8166667,288.8722222,303.15,1.604621309,0.001514165,17063.54491
291.8166667,288.8722222,303.15,1.604621309,0.001703435,17097.98193
291.8166667,288.8722222,303.15,1.604621309,0.001892706,17132.41896
291.8166667,288.8722222,303.15,1.604621309,0.001987341,17132.41896
291.8166667,288.8722222,303.15,1.604621309,0.002081976,17132.41896
291.8166667,288.8722222,303.15,1.604621309,0.002271247,17166.85598
291.8166667,288.8722222,303.15,1.699010798,0.001230259,17477.53945
291.8166667,288.8722222,303.15,1.699010798,0.001514165,17584.00162
291.8166667,288.8722222,303.15,1.699010798,0.001703435,17619.48901
291.8166667,288.8722222,303.15,1.699010798,0.001892706,17654.9764
291.8166667,288.8722222,303.15,1.699010798,0.001987341,17654.9764
291.8166667,288.8722222,303.15,1.699010798,0.002081976,17654.9764
291.8166667,288.8722222,303.15,1.699010798,0.002271247,17690.46379
291.8166667,288.8722222,303.15,1.793400287,0.001230259,17976.36986
291.8166667,288.8722222,303.15,1.793400287,0.001514165,18085.87059
291.8166667,288.8722222,303.15,1.793400287,0.001703435,18122.37083
291.8166667,288.8722222,303.15,1.793400287,0.001892706,18158.87107
291.8166667,288.8722222,303.15,1.793400287,0.001987341,18158.87107
291.8166667,288.8722222,303.15,1.793400287,0.002081976,18158.87107
291.8166667,288.8722222,303.15,1.793400287,0.002271247,18195.37132
291.8166667,288.8722222,303.15,1.887789776,0.001230259,18475.20026
291.8166667,288.8722222,303.15,1.887789776,0.001514165,18587.73955
291.8166667,288.8722222,303.15,1.887789776,0.001703435,18625.25265
291.8166667,288.8722222,303.15,1.887789776,0.001892706,18662.76575
291.8166667,288.8722222,303.15,1.887789776,0.001987341,18662.76575
291.8166667,288.8722222,303.15,1.887789776,0.002081976,18662.76575
291.8166667,288.8722222,303.15,1.887789776,0.002271247,18700.27885
291.8166667,288.8722222,303.15,2.076568753,0.001230259,19435.91068
291.8166667,288.8722222,303.15,2.076568753,0.001514165,19554.30201
291.8166667,288.8722222,303.15,2.076568753,0.001703435,19593.76579
291.8166667,288.8722222,303.15,2.076568753,0.001892706,19633.22957
291.8166667,288.8722222,303.15,2.076568753,0.001987341,19633.22957
291.8166667,288.8722222,303.15,2.076568753,0.002081976,19633.22957
291.8166667,288.8722222,303.15,2.076568753,0.002271247,19672.69335
291.8166667,288.8722222,303.15,2.170958242,0.001230259,19916.26588
291.8166667,288.8722222,303.15,2.170958242,0.001514165,20037.58324
291.8166667,288.8722222,303.15,2.170958242,0.001703435,20078.02236
291.8166667,288.8722222,303.15,2.170958242,0.001892706,20118.46148
291.8166667,288.8722222,303.15,2.170958242,0.001987341,20118.46148
291.8166667,288.8722222,303.15,2.170958242,0.002081976,20118.46148
291.8166667,288.8722222,303.15,2.170958242,0.002271247,20158.9006
291.8166667,288.8722222,303.15,2.265347731,0.001230259,20378.14589
291.8166667,288.8722222,303.15,2.265347731,0.001514165,20502.27673
291.8166667,288.8722222,303.15,2.265347731,0.001703435,20543.65367
291.8166667,288.8722222,303.15,2.265347731,0.001892706,20585.03062
291.8166667,288.8722222,303.15,2.265347731,0.001987341,20585.03062
291.8166667,288.8722222,303.15,2.265347731,0.002081976,20585.03062
291.8166667,288.8722222,303.15,2.265347731,0.002271247,20626.40757
291.8166667,288.8722222,308.15,1.510231821,0.001230259,16124.31075
291.8166667,288.8722222,308.15,1.510231821,0.001514165,16224.35818
291.8166667,288.8722222,308.15,1.510231821,0.001703435,16257.70732
291.8166667,288.8722222,308.15,1.510231821,0.001892706,16291.05646
291.8166667,288.8722222,308.15,1.510231821,0.001987341,16291.05646
291.8166667,288.8722222,308.15,1.510231821,0.002081976,16307.73103
291.8166667,288.8722222,308.15,1.510231821,0.002271247,16341.08018
291.8166667,288.8722222,308.15,1.604621309,0.001230259,16650.30063
291.8166667,288.8722222,308.15,1.604621309,0.001514165,16753.6117
291.8166667,288.8722222,308.15,1.604621309,0.001703435,16788.04873
291.8166667,288.8722222,308.15,1.604621309,0.001892706,16822.48575
291.8166667,288.8722222,308.15,1.604621309,0.001987341,16822.48575
291.8166667,288.8722222,308.15,1.604621309,0.002081976,16839.70426
291.8166667,288.8722222,308.15,1.604621309,0.002271247,16874.14128
291.8166667,288.8722222,308.15,1.699010798,0.001230259,17158.15294
291.8166667,288.8722222,308.15,1.699010798,0.001514165,17264.61511
291.8166667,288.8722222,308.15,1.699010798,0.001703435,17300.1025
291.8166667,288.8722222,308.15,1.699010798,0.001892706,17335.58989
291.8166667,288.8722222,308.15,1.699010798,0.001987341,17335.58989
291.8166667,288.8722222,308.15,1.699010798,0.002081976,17353.33359
291.8166667,288.8722222,308.15,1.699010798,0.002271247,17388.82098
291.8166667,288.8722222,308.15,1.793400287,0.001230259,17647.86767
291.8166667,288.8722222,308.15,1.793400287,0.001514165,17757.3684
291.8166667,288.8722222,308.15,1.793400287,0.001703435,17793.86864
291.8166667,288.8722222,308.15,1.793400287,0.001892706,17830.36888
291.8166667,288.8722222,308.15,1.793400287,0.001987341,17830.36888
291.8166667,288.8722222,308.15,1.793400287,0.002081976,17848.619
291.8166667,288.8722222,308.15,1.793400287,0.002271247,17885.11925
291.8166667,288.8722222,308.15,1.887789776,0.001230259,18137.58239
291.8166667,288.8722222,308.15,1.887789776,0.001514165,18250.12168
291.8166667,288.8722222,308.15,1.887789776,0.001703435,18287.63478
291.8166667,288.8722222,308.15,1.887789776,0.001892706,18325.14788
291.8166667,288.8722222,308.15,1.887789776,0.001987341,18325.14788
291.8166667,288.8722222,308.15,1.887789776,0.002081976,18343.90442
291.8166667,288.8722222,308.15,1.887789776,0.002271247,18381.41752
291.8166667,288.8722222,308.15,2.076568753,0.001230259,19080.73668
291.8166667,288.8722222,308.15,2.076568753,0.001514165,19199.12801
291.8166667,288.8722222,308.15,2.076568753,0.001703435,19238.59179
291.8166667,288.8722222,308.15,2.076568753,0.001892706,19278.05557
291.8166667,288.8722222,308.15,2.076568753,0.001987341,19278.05557
291.8166667,288.8722222,308.15,2.076568753,0.002081976,19297.78745
291.8166667,288.8722222,308.15,2.076568753,0.002271247,19337.25123
291.8166667,288.8722222,308.15,2.170958242,0.001230259,19552.31382
291.8166667,288.8722222,308.15,2.170958242,0.001514165,19673.63117
291.8166667,288.8722222,308.15,2.170958242,0.001703435,19714.07029
291.8166667,288.8722222,308.15,2.170958242,0.001892706,19754.50941
291.8166667,288.8722222,308.15,2.170958242,0.001987341,19754.50941
291.8166667,288.8722222,308.15,2.170958242,0.002081976,19774.72897
291.8166667,288.8722222,308.15,2.170958242,0.002271247,19815.16809
291.8166667,288.8722222,308.15,2.265347731,0.001230259,20005.75338
291.8166667,288.8722222,308.15,2.265347731,0.001514165,20129.88421
291.8166667,288.8722222,308.15,2.265347731,0.001703435,20171.26116
291.8166667,288.8722222,308.15,2.265347731,0.001892706,20212.63811
291.8166667,288.8722222,308.15,2.265347731,0.001987341,20212.63811
291.8166667,288.8722222,308.15,2.265347731,0.002081976,20233.32658
291.8166667,288.8722222,308.15,2.265347731,0.002271247,20274.70353
291.8166667,288.8722222,313.7055556,1.510231821,0.001230259,15690.77188
291.8166667,288.8722222,313.7055556,1.510231821,0.001514165,15774.14474
291.8166667,288.8722222,313.7055556,1.510231821,0.001703435,15824.16846
291.8166667,288.8722222,313.7055556,1.510231821,0.001892706,15840.84303
291.8166667,288.8722222,313.7055556,1.510231821,0.001987341,15857.5176
291.8166667,288.8722222,313.7055556,1.510231821,0.002081976,15857.5176
291.8166667,288.8722222,313.7055556,1.510231821,0.002271247,15890.86674
291.8166667,288.8722222,313.7055556,1.604621309,0.001230259,16202.61934
291.8166667,288.8722222,313.7055556,1.604621309,0.001514165,16288.71189
291.8166667,288.8722222,313.7055556,1.604621309,0.001703435,16340.36743
291.8166667,288.8722222,313.7055556,1.604621309,0.001892706,16357.58594
291.8166667,288.8722222,313.7055556,1.604621309,0.001987341,16374.80445
291.8166667,288.8722222,313.7055556,1.604621309,0.002081976,16374.80445
291.8166667,288.8722222,313.7055556,1.604621309,0.002271247,16409.24147
291.8166667,288.8722222,313.7055556,1.699010798,0.001230259,16696.81688
291.8166667,288.8722222,313.7055556,1.699010798,0.001514165,16785.53535
291.8166667,288.8722222,313.7055556,1.699010798,0.001703435,16838.76643
291.8166667,288.8722222,313.7055556,1.699010798,0.001892706,16856.51013
291.8166667,288.8722222,313.7055556,1.699010798,0.001987341,16874.25382
291.8166667,288.8722222,313.7055556,1.699010798,0.002081976,16874.25382
291.8166667,288.8722222,313.7055556,1.699010798,0.002271247,16909.74121
291.8166667,288.8722222,313.7055556,1.793400287,0.001230259,17173.3645
291.8166667,288.8722222,313.7055556,1.793400287,0.001514165,17264.61511
291.8166667,288.8722222,313.7055556,1.793400287,0.001703435,17319.36548
291.8166667,288.8722222,313.7055556,1.793400287,0.001892706,17337.6156
291.8166667,288.8722222,313.7055556,1.793400287,0.001987341,17355.86572
291.8166667,288.8722222,313.7055556,1.793400287,0.002081976,17355.86572
291.8166667,288.8722222,313.7055556,1.793400287,0.002271247,17392.36596
291.8166667,288.8722222,313.7055556,1.887789776,0.001230259,17649.91213
291.8166667,288.8722222,313.7055556,1.887789776,0.001514165,17743.69487
291.8166667,288.8722222,313.7055556,1.887789776,0.001703435,17799.96452
291.8166667,288.8722222,313.7055556,1.887789776,0.001892706,17818.72107
291.8166667,288.8722222,313.7055556,1.887789776,0.001987341,17837.47761
291.8166667,288.8722222,313.7055556,1.887789776,0.002081976,17837.47761
291.8166667,288.8722222,313.7055556,1.887789776,0.002271247,17874.99071
291.8166667,288.8722222,313.7055556,2.076568753,0.001230259,18567.70756
291.8166667,288.8722222,313.7055556,2.076568753,0.001514165,18666.36701
291.8166667,288.8722222,313.7055556,2.076568753,0.001703435,18725.56267
291.8166667,288.8722222,313.7055556,2.076568753,0.001892706,18745.29456
291.8166667,288.8722222,313.7055556,2.076568753,0.001987341,18765.02645
291.8166667,288.8722222,313.7055556,2.076568753,0.002081976,18765.02645
291.8166667,288.8722222,313.7055556,2.076568753,0.002271247,18804.49023
291.8166667,288.8722222,313.7055556,2.170958242,0.001230259,19026.60528
291.8166667,288.8722222,313.7055556,2.170958242,0.001514165,19127.70307
291.8166667,288.8722222,313.7055556,2.170958242,0.001703435,19188.36175
291.8166667,288.8722222,313.7055556,2.170958242,0.001892706,19208.58131
291.8166667,288.8722222,313.7055556,2.170958242,0.001987341,19228.80087
291.8166667,288.8722222,313.7055556,2.170958242,0.002081976,19228.80087
291.8166667,288.8722222,313.7055556,2.170958242,0.002271247,19269.23999
291.8166667,288.8722222,313.7055556,2.265347731,0.001230259,19467.85308
291.8166667,288.8722222,313.7055556,2.265347731,0.001514165,19571.29544
291.8166667,288.8722222,313.7055556,2.265347731,0.001703435,19633.36086
291.8166667,288.8722222,313.7055556,2.265347731,0.001892706,19654.04934
291.8166667,288.8722222,313.7055556,2.265347731,0.001987341,19674.73781
291.8166667,288.8722222,313.7055556,2.265347731,0.002081976,19674.73781
291.8166667,288.8722222,313.7055556,2.265347731,0.002271247,19716.11476
291.8166667,288.8722222,319.2611111,1.510231821,0.001230259,15173.86016
291.8166667,288.8722222,319.2611111,1.510231821,0.001514165,15257.23302
291.8166667,288.8722222,319.2611111,1.510231821,0.001703435,15307.25674
291.8166667,288.8722222,319.2611111,1.510231821,0.001892706,15340.60588
291.8166667,288.8722222,319.2611111,1.510231821,0.001987341,15357.28045
291.8166667,288.8722222,319.2611111,1.510231821,0.002081976,15357.28045
291.8166667,288.8722222,319.2611111,1.510231821,0.002271247,15373.95502
291.8166667,288.8722222,319.2611111,1.604621309,0.001230259,15668.84548
291.8166667,288.8722222,319.2611111,1.604621309,0.001514165,15754.93804
291.8166667,288.8722222,319.2611111,1.604621309,0.001703435,15806.59357
291.8166667,288.8722222,319.2611111,1.604621309,0.001892706,15841.03059
291.8166667,288.8722222,319.2611111,1.604621309,0.001987341,15858.24911
291.8166667,288.8722222,319.2611111,1.604621309,0.002081976,15858.24911
291.8166667,288.8722222,319.2611111,1.604621309,0.002271247,15875.46762
291.8166667,288.8722222,319.2611111,1.699010798,0.001230259,16146.76233
291.8166667,288.8722222,319.2611111,1.699010798,0.001514165,16235.48081
291.8166667,288.8722222,319.2611111,1.699010798,0.001703435,16288.71189
291.8166667,288.8722222,319.2611111,1.699010798,0.001892706,16324.19928
291.8166667,288.8722222,319.2611111,1.699010798,0.001987341,16341.94298
291.8166667,288.8722222,319.2611111,1.699010798,0.002081976,16341.94298
291.8166667,288.8722222,319.2611111,1.699010798,0.002271247,16359.68667
291.8166667,288.8722222,319.2611111,1.793400287,0.001230259,16607.61073
291.8166667,288.8722222,319.2611111,1.793400287,0.001514165,16698.86134
291.8166667,288.8722222,319.2611111,1.793400287,0.001703435,16753.6117
291.8166667,288.8722222,319.2611111,1.793400287,0.001892706,16790.11195
291.8166667,288.8722222,319.2611111,1.793400287,0.001987341,16808.36207
291.8166667,288.8722222,319.2611111,1.793400287,0.002081976,16808.36207
291.8166667,288.8722222,319.2611111,1.793400287,0.002271247,16826.61219
291.8166667,288.8722222,319.2611111,1.887789776,0.001230259,17068.45913
291.8166667,288.8722222,319.2611111,1.887789776,0.001514165,17162.24187
291.8166667,288.8722222,319.2611111,1.887789776,0.001703435,17218.51151
291.8166667,288.8722222,319.2611111,1.887789776,0.001892706,17256.02461
291.8166667,288.8722222,319.2611111,1.887789776,0.001987341,17274.78116
291.8166667,288.8722222,319.2611111,1.887789776,0.002081976,17274.78116
291.8166667,288.8722222,319.2611111,1.887789776,0.002271247,17293.53771
291.8166667,288.8722222,319.2611111,2.076568753,0.001230259,17956.019
291.8166667,288.8722222,319.2611111,2.076568753,0.001514165,18054.67845
291.8166667,288.8722222,319.2611111,2.076568753,0.001703435,18113.87411
291.8166667,288.8722222,319.2611111,2.076568753,0.001892706,18153.33789
291.8166667,288.8722222,319.2611111,2.076568753,0.001987341,18173.06978
291.8166667,288.8722222,319.2611111,2.076568753,0.002081976,18173.06978
291.8166667,288.8722222,319.2611111,2.076568753,0.002271247,18192.80167
291.8166667,288.8722222,319.2611111,2.170958242,0.001230259,18399.79894
291.8166667,288.8722222,319.2611111,2.170958242,0.001514165,18500.89674
291.8166667,288.8722222,319.2611111,2.170958242,0.001703435,18561.55541
291.8166667,288.8722222,319.2611111,2.170958242,0.001892706,18601.99453
291.8166667,288.8722222,319.2611111,2.170958242,0.001987341,18622.21409
291.8166667,288.8722222,319.2611111,2.170958242,0.002081976,18622.21409
291.8166667,288.8722222,319.2611111,2.170958242,0.002271247,18642.43365
291.8166667,288.8722222,319.2611111,2.265347731,0.001230259,18826.51042
291.8166667,288.8722222,319.2611111,2.265347731,0.001514165,18929.95278
291.8166667,288.8722222,319.2611111,2.265347731,0.001703435,18992.0182
291.8166667,288.8722222,319.2611111,2.265347731,0.001892706,19033.39515
291.8166667,288.8722222,319.2611111,2.265347731,0.001987341,19054.08362
291.8166667,288.8722222,319.2611111,2.265347731,0.002081976,19054.08362
291.8166667,288.8722222,319.2611111,2.265347731,0.002271247,19074.77209
291.8166667,290.4833333,280.3722222,1.510231821,0.001230259,12439.64728
291.8166667,290.4833333,280.3722222,1.510231821,0.001514165,12500.09261
291.8166667,290.4833333,280.3722222,1.510231821,0.001703435,12524.27074
291.8166667,290.4833333,280.3722222,1.510231821,0.001892706,12548.44886
291.8166667,290.4833333,280.3722222,1.510231821,0.001987341,12548.44886
291.8166667,290.4833333,280.3722222,1.510231821,0.002081976,12560.53793
291.8166667,290.4833333,280.3722222,1.510231821,0.002271247,12572.62699
291.8166667,290.4833333,280.3722222,1.604621309,0.001230259,12845.44005
291.8166667,290.4833333,280.3722222,1.604621309,0.001514165,12907.85716
291.8166667,290.4833333,280.3722222,1.604621309,0.001703435,12932.824
291.8166667,290.4833333,280.3722222,1.604621309,0.001892706,12957.79084
291.8166667,290.4833333,280.3722222,1.604621309,0.001987341,12957.79084
291.8166667,290.4833333,280.3722222,1.604621309,0.002081976,12970.27426
291.8166667,290.4833333,280.3722222,1.604621309,0.002271247,12982.75768
291.8166667,290.4833333,280.3722222,1.699010798,0.001230259,13237.23997
291.8166667,290.4833333,280.3722222,1.699010798,0.001514165,13301.56086
291.8166667,290.4833333,280.3722222,1.699010798,0.001703435,13327.28922
291.8166667,290.4833333,280.3722222,1.699010798,0.001892706,13353.01758
291.8166667,290.4833333,280.3722222,1.699010798,0.001987341,13353.01758
291.8166667,290.4833333,280.3722222,1.699010798,0.002081976,13365.88176
291.8166667,290.4833333,280.3722222,1.699010798,0.002271247,13378.74593
291.8166667,290.4833333,280.3722222,1.793400287,0.001230259,13615.04703
291.8166667,290.4833333,280.3722222,1.793400287,0.001514165,13681.20372
291.8166667,290.4833333,280.3722222,1.793400287,0.001703435,13707.6664
291.8166667,290.4833333,280.3722222,1.793400287,0.001892706,13734.12907
291.8166667,290.4833333,280.3722222,1.793400287,0.001987341,13734.12907
291.8166667,290.4833333,280.3722222,1.793400287,0.002081976,13747.36041
291.8166667,290.4833333,280.3722222,1.793400287,0.002271247,13760.59175
291.8166667,290.4833333,280.3722222,1.887789776,0.001230259,13992.85409
291.8166667,290.4833333,280.3722222,1.887789776,0.001514165,14060.84658
291.8166667,290.4833333,280.3722222,1.887789776,0.001703435,14088.04357
291.8166667,290.4833333,280.3722222,1.887789776,0.001892706,14115.24057
291.8166667,290.4833333,280.3722222,1.887789776,0.001987341,14115.24057
291.8166667,290.4833333,280.3722222,1.887789776,0.002081976,14128.83906
291.8166667,290.4833333,280.3722222,1.887789776,0.002271247,14142.43756
291.8166667,290.4833333,280.3722222,2.076568753,0.001230259,14720.4825
291.8166667,290.4833333,280.3722222,2.076568753,0.001514165,14792.0106
291.8166667,290.4833333,280.3722222,2.076568753,0.001703435,14820.62184
291.8166667,290.4833333,280.3722222,2.076568753,0.001892706,14849.23308
291.8166667,290.4833333,280.3722222,2.076568753,0.001987341,14849.23308
291.8166667,290.4833333,280.3722222,2.076568753,0.002081976,14863.5387
291.8166667,290.4833333,280.3722222,2.076568753,0.002271247,14877.84432
291.8166667,290.4833333,280.3722222,2.170958242,0.001230259,15084.29671
291.8166667,290.4833333,280.3722222,2.170958242,0.001514165,15157.59261
291.8166667,290.4833333,280.3722222,2.170958242,0.001703435,15186.91097
291.8166667,290.4833333,280.3722222,2.170958242,0.001892706,15216.22933
291.8166667,290.4833333,280.3722222,2.170958242,0.001987341,15216.22933
291.8166667,290.4833333,280.3722222,2.170958242,0.002081976,15230.88851
291.8166667,290.4833333,280.3722222,2.170958242,0.002271247,15245.54769
291.8166667,290.4833333,280.3722222,2.265347731,0.001230259,15434.11806
291.8166667,290.4833333,280.3722222,2.265347731,0.001514165,15509.11377
291.8166667,290.4833333,280.3722222,2.265347731,0.001703435,15539.11206
291.8166667,290.4833333,280.3722222,2.265347731,0.001892706,15569.11035
291.8166667,290.4833333,280.3722222,2.265347731,0.001987341,15569.11035
291.8166667,290.4833333,280.3722222,2.265347731,0.002081976,15584.10949
291.8166667,290.4833333,280.3722222,2.265347731,0.002271247,15599.10863
291.8166667,290.4833333,285.9277778,1.510231821,0.001230259,12306.66758
