Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
291.8166667,298.2055556,308.15,1.510231821,0.001987341,0
291.8166667,298.2055556,308.15,1.510231821,0.002081976,0
291.8166667,298.2055556,308.15,1.510231821,0.002271247,0
291.8166667,298.2055556,308.15,1.604621309,0.001230259,0
291.8166667,298.2055556,308.15,1.604621309,0.001514165,0
291.8166667,298.2055556,308.15,1.604621309,0.001703435,0
291.8166667,298.2055556,308.15,1.604621309,0.001892706,0
291.8166667,298.2055556,308.15,1.604621309,0.001987341,0
291.8166667,298.2055556,308.15,1.604621309,0.002081976,0
291.8166667,298.2055556,308.15,1.604621309,0.002271247,0
291.8166667,298.2055556,308.15,1.699010798,0.001230259,0
291.8166667,298.2055556,308.15,1.699010798,0.001514165,0
291.8166667,298.2055556,308.15,1.699010798,0.001703435,0
291.8166667,298.2055556,308.15,1.699010798,0.001892706,0
291.8166667,298.2055556,308.15,1.699010798,0.001987341,0
291.8166667,298.2055556,308.15,1.699010798,0.002081976,0
291.8166667,298.2055556,308.15,1.699010798,0.002271247,0
291.8166667,298.2055556,308.15,1.793400287,0.001230259,0
291.8166667,298.2055556,308.15,1.793400287,0.001514165,0
291.8166667,298.2055556,308.15,1.793400287,0.001703435,0
291.8166667,298.2055556,308.15,1.793400287,0.001892706,0
291.8166667,298.2055556,308.15,1.793400287,0.001987341,0
291.8166667,298.2055556,308.15,1.793400287,0.002081976,0
291.8166667,298.2055556,308.15,1.793400287,0.002271247,0
291.8166667,298.2055556,308.15,1.887789776,0.001230259,0
291.8166667,298.2055556,308.15,1.887789776,0.001514165,0
291.8166667,298.2055556,308.15,1.887789776,0.001703435,0
291.8166667,298.2055556,308.15,1.887789776,0.001892706,0
291.8166667,298.2055556,308.15,1.887789776,0.001987341,0
291.8166667,298.2055556,308.15,1.887789776,0.002081976,0
291.8166667,298.2055556,308.15,1.887789776,0.002271247,0
291.8166667,298.2055556,308.15,2.076568753,0.001230259,0
291.8166667,298.2055556,308.15,2.076568753,0.001514165,0
291.8166667,298.2055556,308.15,2.076568753,0.001703435,0
291.8166667,298.2055556,308.15,2.076568753,0.001892706,0
291.8166667,298.2055556,308.15,2.076568753,0.001987341,0
291.8166667,298.2055556,308.15,2.076568753,0.002081976,0
291.8166667,298.2055556,308.15,2.076568753,0.002271247,0
291.8166667,298.2055556,308.15,2.170958242,0.001230259,0
291.8166667,298.2055556,308.15,2.170958242,0.001514165,0
291.8166667,298.2055556,308.15,2.170958242,0.001703435,0
291.8166667,298.2055556,308.15,2.170958242,0.001892706,0
291.8166667,298.2055556,308.15,2.170958242,0.001987341,0
291.8166667,298.2055556,308.15,2.170958242,0.002081976,0
291.8166667,298.2055556,308.15,2.170958242,0.002271247,0
291.8166667,298.2055556,308.15,2.265347731,0.001230259,0
291.8166667,298.2055556,308.15,2.265347731,0.001514165,0
291.8166667,298.2055556,308.15,2.265347731,0.001703435,0
291.8166667,298.2055556,308.15,2.265347731,0.001892706,0
291.8166667,298.2055556,308.15,2.265347731,0.001987341,0
291.8166667,298.2055556,308.15,2.265347731,0.002081976,0
291.8166667,298.2055556,308.15,2.265347731,0.002271247,0
291.8166667,298.2055556,313.7055556,1.510231821,0.001230259,0
291.8166667,298.2055556,313.7055556,1.510231821,0.001514165,0
291.8166667,298.2055556,313.7055556,1.510231821,0.001703435,0
291.8166667,298.2055556,313.7055556,1.510231821,0.001892706,0
291.8166667,298.2055556,313.7055556,1.510231821,0.001987341,0
291.8166667,298.2055556,313.7055556,1.510231821,0.002081976,0
291.8166667,298.2055556,313.7055556,1.510231821,0.002271247,0
291.8166667,298.2055556,313.7055556,1.604621309,0.001230259,0
291.8166667,298.2055556,313.7055556,1.604621309,0.001514165,0
291.8166667,298.2055556,313.7055556,1.604621309,0.001703435,0
291.8166667,298.2055556,313.7055556,1.604621309,0.001892706,0
291.8166667,298.2055556,313.7055556,1.604621309,0.001987341,0
291.8166667,298.2055556,313.7055556,1.604621309,0.002081976,0
291.8166667,298.2055556,313.7055556,1.604621309,0.002271247,0
291.8166667,298.2055556,313.7055556,1.699010798,0.001230259,0
291.8166667,298.2055556,313.7055556,1.699010798,0.001514165,0
291.8166667,298.2055556,313.7055556,1.699010798,0.001703435,0
291.8166667,298.2055556,313.7055556,1.699010798,0.001892706,0
291.8166667,298.2055556,313.7055556,1.699010798,0.001987341,0
291.8166667,298.2055556,313.7055556,1.699010798,0.002081976,0
291.8166667,298.2055556,313.7055556,1.699010798,0.002271247,0
291.8166667,298.2055556,313.7055556,1.793400287,0.001230259,0
291.8166667,298.2055556,313.7055556,1.793400287,0.001514165,0
291.8166667,298.2055556,313.7055556,1.793400287,0.001703435,0
291.8166667,298.2055556,313.7055556,1.793400287,0.001892706,0
291.8166667,298.2055556,313.7055556,1.793400287,0.001987341,0
291.8166667,298.2055556,313.7055556,1.793400287,0.002081976,0
291.8166667,298.2055556,313.7055556,1.793400287,0.002271247,0
291.8166667,298.2055556,313.7055556,1.887789776,0.001230259,0
291.8166667,298.2055556,313.7055556,1.887789776,0.001514165,0
291.8166667,298.2055556,313.7055556,1.887789776,0.001703435,0
291.8166667,298.2055556,313.7055556,1.887789776,0.001892706,0
291.8166667,298.2055556,313.7055556,1.887789776,0.001987341,0
291.8166667,298.2055556,313.7055556,1.887789776,0.002081976,0
291.8166667,298.2055556,313.7055556,1.887789776,0.002271247,0
291.8166667,298.2055556,313.7055556,2.076568753,0.001230259,0
291.8166667,298.2055556,313.7055556,2.076568753,0.001514165,0
291.8166667,298.2055556,313.7055556,2.076568753,0.001703435,0
291.8166667,298.2055556,313.7055556,2.076568753,0.001892706,0
291.8166667,298.2055556,313.7055556,2.076568753,0.001987341,0
291.8166667,298.2055556,313.7055556,2.076568753,0.002081976,0
291.8166667,298.2055556,313.7055556,2.076568753,0.002271247,0
291.8166667,298.2055556,313.7055556,2.170958242,0.001230259,0
291.8166667,298.2055556,313.7055556,2.170958242,0.001514165,0
291.8166667,298.2055556,313.7055556,2.170958242,0.001703435,0
291.8166667,298.2055556,313.7055556,2.170958242,0.001892706,0
291.8166667,298.2055556,313.7055556,2.170958242,0.001987341,0
291.8166667,298.2055556,313.7055556,2.170958242,0.002081976,0
291.8166667,298.2055556,313.7055556,2.170958242,0.002271247,0
291.8166667,298.2055556,313.7055556,2.265347731,0.001230259,0
291.8166667,298.2055556,313.7055556,2.265347731,0.001514165,0
291.8166667,298.2055556,313.7055556,2.265347731,0.001703435,0
291.8166667,298.2055556,313.7055556,2.265347731,0.001892706,0
291.8166667,298.2055556,313.7055556,2.265347731,0.001987341,0
291.8166667,298.2055556,313.7055556,2.265347731,0.002081976,0
291.8166667,298.2055556,313.7055556,2.265347731,0.002271247,0
291.8166667,298.2055556,319.2611111,1.510231821,0.001230259,0
291.8166667,298.2055556,319.2611111,1.510231821,0.001514165,0
291.8166667,298.2055556,319.2611111,1.510231821,0.001703435,0
291.8166667,298.2055556,319.2611111,1.510231821,0.001892706,0
291.8166667,298.2055556,319.2611111,1.510231821,0.001987341,0
291.8166667,298.2055556,319.2611111,1.510231821,0.002081976,0
291.8166667,298.2055556,319.2611111,1.510231821,0.002271247,0
291.8166667,298.2055556,319.2611111,1.604621309,0.001230259,0
291.8166667,298.2055556,319.2611111,1.604621309,0.001514165,0
291.8166667,298.2055556,319.2611111,1.604621309,0.001703435,0
291.8166667,298.2055556,319.2611111,1.604621309,0.001892706,0
291.8166667,298.2055556,319.2611111,1.604621309,0.001987341,0
291.8166667,298.2055556,319.2611111,1.604621309,0.002081976,0
291.8166667,298.2055556,319.2611111,1.604621309,0.002271247,0
291.8166667,298.2055556,319.2611111,1.699010798,0.001230259,0
291.8166667,298.2055556,319.2611111,1.699010798,0.001514165,0
291.8166667,298.2055556,319.2611111,1.699010798,0.001703435,0
291.8166667,298.2055556,319.2611111,1.699010798,0.001892706,0
291.8166667,298.2055556,319.2611111,1.699010798,0.001987341,0
291.8166667,298.2055556,319.2611111,1.699010798,0.002081976,0
291.8166667,298.2055556,319.2611111,1.699010798,0.002271247,0
291.8166667,298.2055556,319.2611111,1.793400287,0.001230259,0
291.8166667,298.2055556,319.2611111,1.793400287,0.001514165,0
291.8166667,298.2055556,319.2611111,1.793400287,0.001703435,0
291.8166667,298.2055556,319.2611111,1.793400287,0.001892706,0
291.8166667,298.2055556,319.2611111,1.793400287,0.001987341,0
291.8166667,298.2055556,319.2611111,1.793400287,0.002081976,0
291.8166667,298.2055556,319.2611111,1.793400287,0.002271247,0
291.8166667,298.2055556,319.2611111,1.887789776,0.001230259,0
291.8166667,298.2055556,319.2611111,1.887789776,0.001514165,0
291.8166667,298.2055556,319.2611111,1.887789776,0.001703435,0
291.8166667,298.2055556,319.2611111,1.887789776,0.001892706,0
291.8166667,298.2055556,319.2611111,1.887789776,0.001987341,0
291.8166667,298.2055556,319.2611111,1.887789776,0.002081976,0
291.8166667,298.2055556,319.2611111,1.887789776,0.002271247,0
291.8166667,298.2055556,319.2611111,2.076568753,0.001230259,0
291.8166667,298.2055556,319.2611111,2.076568753,0.001514165,0
291.8166667,298.2055556,319.2611111,2.076568753,0.001703435,0
291.8166667,298.2055556,319.2611111,2.076568753,0.001892706,0
291.8166667,298.2055556,319.2611111,2.076568753,0.001987341,0
291.8166667,298.2055556,319.2611111,2.076568753,0.002081976,0
291.8166667,298.2055556,319.2611111,2.076568753,0.002271247,0
291.8166667,298.2055556,319.2611111,2.170958242,0.001230259,0
291.8166667,298.2055556,319.2611111,2.170958242,0.001514165,0
291.8166667,298.2055556,319.2611111,2.170958242,0.001703435,0
291.8166667,298.2055556,319.2611111,2.170958242,0.001892706,0
291.8166667,298.2055556,319.2611111,2.170958242,0.001987341,0
291.8166667,298.2055556,319.2611111,2.170958242,0.002081976,0
291.8166667,298.2055556,319.2611111,2.170958242,0.002271247,0
291.8166667,298.2055556,319.2611111,2.265347731,0.001230259,0
291.8166667,298.2055556,319.2611111,2.265347731,0.001514165,0
291.8166667,298.2055556,319.2611111,2.265347731,0.001703435,0
291.8166667,298.2055556,319.2611111,2.265347731,0.001892706,0
291.8166667,298.2055556,319.2611111,2.265347731,0.001987341,0
291.8166667,298.2055556,319.2611111,2.265347731,0.002081976,0
291.8166667,298.2055556,319.2611111,2.265347731,0.002271247,0
294.5944444,282.8166667,280.3722222,1.510231821,0.001230259,26434.25048
294.5944444,282.8166667,280.3722222,1.510231821,0.001514165,26562.69679
294.5944444,282.8166667,280.3722222,1.510231821,0.001703435,26614.07531
294.5944444,282.8166667,280.3722222,1.510231821,0.001892706,26665.45384
294.5944444,282.8166667,280.3722222,1.510231821,0.001987341,26665.45384
294.5944444,282.8166667,280.3722222,1.510231821,0.002081976,26691.1431
294.5944444,282.8166667,280.3722222,1.510231821,0.002271247,26716.83236
294.5944444,282.8166667,280.3722222,1.604621309,0.001230259,27296.56011
294.5944444,282.8166667,280.3722222,1.604621309,0.001514165,27429.19646
294.5944444,282.8166667,280.3722222,1.604621309,0.001703435,27482.251
294.5944444,282.8166667,280.3722222,1.604621309,0.001892706,27535.30554
294.5944444,282.8166667,280.3722222,1.604621309,0.001987341,27535.30554
294.5944444,282.8166667,280.3722222,1.604621309,0.002081976,27561.83281
294.5944444,282.8166667,280.3722222,1.604621309,0.002271247,27588.36007
294.5944444,282.8166667,280.3722222,1.699010798,0.001230259,28129.13493
294.5944444,282.8166667,280.3722222,1.699010798,0.001514165,28265.81683
294.5944444,282.8166667,280.3722222,1.699010798,0.001703435,28320.48959
294.5944444,282.8166667,280.3722222,1.699010798,0.001892706,28375.16235
294.5944444,282.8166667,280.3722222,1.699010798,0.001987341,28375.16235
294.5944444,282.8166667,280.3722222,1.699010798,0.002081976,28402.49873
294.5944444,282.8166667,280.3722222,1.699010798,0.002271247,28429.83511
294.5944444,282.8166667,280.3722222,1.793400287,0.001230259,28931.97493
294.5944444,282.8166667,280.3722222,1.793400287,0.001514165,29072.5579
294.5944444,282.8166667,280.3722222,1.793400287,0.001703435,29128.79109
294.5944444,282.8166667,280.3722222,1.793400287,0.001892706,29185.02428
294.5944444,282.8166667,280.3722222,1.793400287,0.001987341,29185.02428
294.5944444,282.8166667,280.3722222,1.793400287,0.002081976,29213.14087
294.5944444,282.8166667,280.3722222,1.793400287,0.002271247,29241.25746
294.5944444,282.8166667,280.3722222,1.887789776,0.001230259,29734.81494
294.5944444,282.8166667,280.3722222,1.887789776,0.001514165,29879.29897
294.5944444,282.8166667,280.3722222,1.887789776,0.001703435,29937.09259
294.5944444,282.8166667,280.3722222,1.887789776,0.001892706,29994.8862
294.5944444,282.8166667,280.3722222,1.887789776,0.001987341,29994.8862
294.5944444,282.8166667,280.3722222,1.887789776,0.002081976,30023.78301
294.5944444,282.8166667,280.3722222,1.887789776,0.002271247,30052.67982
294.5944444,282.8166667,280.3722222,2.076568753,0.001230259,31264.4947
294.5944444,282.8166667,280.3722222,2.076568753,0.001514165,31433.02252
294.5944444,282.8166667,280.3722222,2.076568753,0.001703435,31483.80916
294.5944444,282.8166667,280.3722222,2.076568753,0.001892706,31554.62029
294.5944444,282.8166667,280.3722222,2.076568753,0.001987341,31554.62029
294.5944444,282.8166667,280.3722222,2.076568753,0.002081976,31581.28225
294.5944444,282.8166667,280.3722222,2.076568753,0.002271247,31605.65053
294.5944444,282.8166667,280.3722222,2.170958242,0.001230259,31449.49171
294.5944444,282.8166667,280.3722222,2.170958242,0.001514165,31621.07896
294.5944444,282.8166667,280.3722222,2.170958242,0.001703435,31670.10389
294.5944444,282.8166667,280.3722222,2.170958242,0.001892706,31743.64128
294.5944444,282.8166667,280.3722222,2.170958242,0.001987341,31743.64128
294.5944444,282.8166667,280.3722222,2.170958242,0.002081976,31768.15374
294.5944444,282.8166667,280.3722222,2.170958242,0.002271247,31792.66621
294.5944444,282.8166667,280.3722222,2.265347731,0.001230259,31634.48872
294.5944444,282.8166667,280.3722222,2.265347731,0.001514165,31807.08531
294.5944444,282.8166667,280.3722222,2.265347731,0.001703435,31856.39862
294.5944444,282.8166667,280.3722222,2.265347731,0.001892706,31930.36858
294.5944444,282.8166667,280.3722222,2.265347731,0.001987341,31930.36858
294.5944444,282.8166667,280.3722222,2.265347731,0.002081976,31955.02524
294.5944444,282.8166667,280.3722222,2.265347731,0.002271247,31979.68189
294.5944444,282.8166667,285.9277778,1.510231821,0.001230259,26151.6686
294.5944444,282.8166667,285.9277778,1.510231821,0.001514165,26280.11491
294.5944444,282.8166667,285.9277778,1.510231821,0.001703435,26357.18269
294.5944444,282.8166667,285.9277778,1.510231821,0.001892706,26382.87196
294.5944444,282.8166667,285.9277778,1.510231821,0.001987341,26408.56122
294.5944444,282.8166667,285.9277778,1.510231821,0.002081976,26408.56122
294.5944444,282.8166667,285.9277778,1.510231821,0.002271247,26459.93974
294.5944444,282.8166667,285.9277778,1.604621309,0.001230259,27004.76015
294.5944444,282.8166667,285.9277778,1.604621309,0.001514165,27137.3965
294.5944444,282.8166667,285.9277778,1.604621309,0.001703435,27216.9783
294.5944444,282.8166667,285.9277778,1.604621309,0.001892706,27243.50557
294.5944444,282.8166667,285.9277778,1.604621309,0.001987341,27270.03284
294.5944444,282.8166667,285.9277778,1.604621309,0.002081976,27270.03284
294.5944444,282.8166667,285.9277778,1.604621309,0.002271247,27323.08738
294.5944444,282.8166667,285.9277778,1.699010798,0.001230259,27828.43475
294.5944444,282.8166667,285.9277778,1.699010798,0.001514165,27965.11665
294.5944444,282.8166667,285.9277778,1.699010798,0.001703435,28047.12579
294.5944444,282.8166667,285.9277778,1.699010798,0.001892706,28074.46217
294.5944444,282.8166667,285.9277778,1.699010798,0.001987341,28101.79855
294.5944444,282.8166667,285.9277778,1.699010798,0.002081976,28101.79855
294.5944444,282.8166667,285.9277778,1.699010798,0.002271247,28156.47131
294.5944444,282.8166667,285.9277778,1.793400287,0.001230259,28622.6924
294.5944444,282.8166667,285.9277778,1.793400287,0.001514165,28763.27537
294.5944444,282.8166667,285.9277778,1.793400287,0.001703435,28847.62515
294.5944444,282.8166667,285.9277778,1.793400287,0.001892706,28875.74175
294.5944444,282.8166667,285.9277778,1.793400287,0.001987341,28903.85834
294.5944444,282.8166667,285.9277778,1.793400287,0.002081976,28903.85834
294.5944444,282.8166667,285.9277778,1.793400287,0.002271247,28960.09153
294.5944444,282.8166667,285.9277778,1.887789776,0.001230259,29416.95005
294.5944444,282.8166667,285.9277778,1.887789776,0.001514165,29561.43409
294.5944444,282.8166667,285.9277778,1.887789776,0.001703435,29648.12451
294.5944444,282.8166667,285.9277778,1.887789776,0.001892706,29677.02132
294.5944444,282.8166667,285.9277778,1.887789776,0.001987341,29705.91813
294.5944444,282.8166667,285.9277778,1.887789776,0.002081976,29705.91813
294.5944444,282.8166667,285.9277778,1.887789776,0.002271247,29763.71174
294.5944444,282.8166667,285.9277778,2.076568753,0.001230259,30850.23405
294.5944444,282.8166667,285.9277778,2.076568753,0.001514165,31020.81197
294.5944444,282.8166667,285.9277778,2.076568753,0.001703435,31093.91679
294.5944444,282.8166667,285.9277778,2.076568753,0.001892706,31142.65333
294.5944444,282.8166667,285.9277778,2.076568753,0.001987341,31167.02161
294.5944444,282.8166667,285.9277778,2.076568753,0.002081976,31167.02161
294.5944444,282.8166667,285.9277778,2.076568753,0.002271247,31215.75815
294.5944444,282.8166667,285.9277778,2.170958242,0.001230259,31032.77982
294.5944444,282.8166667,285.9277778,2.170958242,0.001514165,31204.36707
294.5944444,282.8166667,285.9277778,2.170958242,0.001703435,31277.90446
294.5944444,282.8166667,285.9277778,2.170958242,0.001892706,31326.92939
294.5944444,282.8166667,285.9277778,2.170958242,0.001987341,31351.44185
294.5944444,282.8166667,285.9277778,2.170958242,0.002081976,31351.44185
294.5944444,282.8166667,285.9277778,2.170958242,0.002271247,31400.46678
294.5944444,282.8166667,285.9277778,2.265347731,0.001230259,31215.32558
294.5944444,282.8166667,285.9277778,2.265347731,0.001514165,31387.92217
294.5944444,282.8166667,285.9277778,2.265347731,0.001703435,31461.89213
294.5944444,282.8166667,285.9277778,2.265347731,0.001892706,31511.20544
294.5944444,282.8166667,285.9277778,2.265347731,0.001987341,31535.8621
294.5944444,282.8166667,285.9277778,2.265347731,0.002081976,31535.8621
294.5944444,282.8166667,285.9277778,2.265347731,0.002271247,31585.17541
294.5944444,282.8166667,293.15,1.510231821,0.001230259,25869.08672
294.5944444,282.8166667,293.15,1.510231821,0.001514165,25971.84377
294.5944444,282.8166667,293.15,1.510231821,0.001703435,26048.91155
294.5944444,282.8166667,293.15,1.510231821,0.001892706,26074.60081
294.5944444,282.8166667,293.15,1.510231821,0.001987341,26100.29007
294.5944444,282.8166667,293.15,1.510231821,0.002081976,26125.97934
294.5944444,282.8166667,293.15,1.510231821,0.002271247,26151.6686
294.5944444,282.8166667,293.15,1.604621309,0.001230259,26712.96019
294.5944444,282.8166667,293.15,1.604621309,0.001514165,26819.06926
294.5944444,282.8166667,293.15,1.604621309,0.001703435,26898.65107
294.5944444,282.8166667,293.15,1.604621309,0.001892706,26925.17834
294.5944444,282.8166667,293.15,1.604621309,0.001987341,26951.70561
294.5944444,282.8166667,293.15,1.604621309,0.002081976,26978.23288
294.5944444,282.8166667,293.15,1.604621309,0.002271247,27004.76015
294.5944444,282.8166667,293.15,1.699010798,0.001230259,27527.73457
294.5944444,282.8166667,293.15,1.699010798,0.001514165,27637.08009
294.5944444,282.8166667,293.15,1.699010798,0.001703435,27719.08923
294.5944444,282.8166667,293.15,1.699010798,0.001892706,27746.42561
294.5944444,282.8166667,293.15,1.699010798,0.001987341,27773.76199
294.5944444,282.8166667,293.15,1.699010798,0.002081976,27801.09837
294.5944444,282.8166667,293.15,1.699010798,0.002271247,27828.43475
294.5944444,282.8166667,293.15,1.793400287,0.001230259,28313.40987
294.5944444,282.8166667,293.15,1.793400287,0.001514165,28425.87625
294.5944444,282.8166667,293.15,1.793400287,0.001703435,28510.22603
294.5944444,282.8166667,293.15,1.793400287,0.001892706,28538.34262
294.5944444,282.8166667,293.15,1.793400287,0.001987341,28566.45922
294.5944444,282.8166667,293.15,1.793400287,0.002081976,28594.57581
294.5944444,282.8166667,293.15,1.793400287,0.002271247,28622.6924
294.5944444,282.8166667,293.15,1.887789776,0.001230259,29099.08517
294.5944444,282.8166667,293.15,1.887789776,0.001514165,29214.6724
294.5944444,282.8166667,293.15,1.887789776,0.001703435,29301.36282
294.5944444,282.8166667,293.15,1.887789776,0.001892706,29330.25963
294.5944444,282.8166667,293.15,1.887789776,0.001987341,29359.15644
294.5944444,282.8166667,293.15,1.887789776,0.002081976,29388.05325
294.5944444,282.8166667,293.15,1.887789776,0.002271247,29416.95005
294.5944444,282.8166667,293.15,2.076568753,0.001230259,30362.86858
294.5944444,282.8166667,293.15,2.076568753,0.001514165,30509.07823
294.5944444,282.8166667,293.15,2.076568753,0.001703435,30582.18305
294.5944444,282.8166667,293.15,2.076568753,0.001892706,30630.91959
294.5944444,282.8166667,293.15,2.076568753,0.001987341,30655.28787
294.5944444,282.8166667,293.15,2.076568753,0.002081976,30679.65614
294.5944444,282.8166667,293.15,2.076568753,0.002271247,30704.02441
294.5944444,282.8166667,293.15,2.170958242,0.001230259,30542.53053
294.5944444,282.8166667,293.15,2.170958242,0.001514165,30689.60532
294.5944444,282.8166667,293.15,2.170958242,0.001703435,30763.14271
294.5944444,282.8166667,293.15,2.170958242,0.001892706,30812.16764
294.5944444,282.8166667,293.15,2.170958242,0.001987341,30836.6801
294.5944444,282.8166667,293.15,2.170958242,0.002081976,30861.19257
294.5944444,282.8166667,293.15,2.170958242,0.002271247,30885.70503
294.5944444,282.8166667,293.15,2.265347731,0.001230259,30722.19247
294.5944444,282.8166667,293.15,2.265347731,0.001514165,30870.13241
294.5944444,282.8166667,293.15,2.265347731,0.001703435,30944.10237
294.5944444,282.8166667,293.15,2.265347731,0.001892706,30993.41568
294.5944444,282.8166667,293.15,2.265347731,0.001987341,31018.07234
294.5944444,282.8166667,293.15,2.265347731,0.002081976,31042.72899
294.5944444,282.8166667,293.15,2.265347731,0.002271247,31067.38565
294.5944444,282.8166667,297.0388889,1.510231821,0.001230259,25689.26188
294.5944444,282.8166667,297.0388889,1.510231821,0.001514165,25817.70819
294.5944444,282.8166667,297.0388889,1.510231821,0.001703435,25869.08672
294.5944444,282.8166667,297.0388889,1.510231821,0.001892706,25920.46524
294.5944444,282.8166667,297.0388889,1.510231821,0.001987341,25946.1545
294.5944444,282.8166667,297.0388889,1.510231821,0.002081976,25946.1545
294.5944444,282.8166667,297.0388889,1.510231821,0.002271247,25971.84377
294.5944444,282.8166667,297.0388889,1.604621309,0.001230259,26527.2693
294.5944444,282.8166667,297.0388889,1.604621309,0.001514165,26659.90565
294.5944444,282.8166667,297.0388889,1.604621309,0.001703435,26712.96019
294.5944444,282.8166667,297.0388889,1.604621309,0.001892706,26766.01473
294.5944444,282.8166667,297.0388889,1.604621309,0.001987341,26792.542
294.5944444,282.8166667,297.0388889,1.604621309,0.002081976,26792.542
294.5944444,282.8166667,297.0388889,1.604621309,0.002271247,26819.06926
294.5944444,282.8166667,297.0388889,1.699010798,0.001230259,27336.37991
294.5944444,282.8166667,297.0388889,1.699010798,0.001514165,27473.06181
294.5944444,282.8166667,297.0388889,1.699010798,0.001703435,27527.73457
294.5944444,282.8166667,297.0388889,1.699010798,0.001892706,27582.40733
294.5944444,282.8166667,297.0388889,1.699010798,0.001987341,27609.74371
294.5944444,282.8166667,297.0388889,1.699010798,0.002081976,27609.74371
294.5944444,282.8166667,297.0388889,1.699010798,0.002271247,27637.08009
294.5944444,282.8166667,297.0388889,1.793400287,0.001230259,28116.59372
294.5944444,282.8166667,297.0388889,1.793400287,0.001514165,28257.17668
294.5944444,282.8166667,297.0388889,1.793400287,0.001703435,28313.40987
294.5944444,282.8166667,297.0388889,1.793400287,0.001892706,28369.64306
294.5944444,282.8166667,297.0388889,1.793400287,0.001987341,28397.75965
294.5944444,282.8166667,297.0388889,1.793400287,0.002081976,28397.75965
294.5944444,282.8166667,297.0388889,1.793400287,0.002271247,28425.87625
294.5944444,282.8166667,297.0388889,1.887789776,0.001230259,28896.80752
294.5944444,282.8166667,297.0388889,1.887789776,0.001514165,29041.29156
294.5944444,282.8166667,297.0388889,1.887789776,0.001703435,29099.08517
294.5944444,282.8166667,297.0388889,1.887789776,0.001892706,29156.87879
294.5944444,282.8166667,297.0388889,1.887789776,0.001987341,29185.77559
294.5944444,282.8166667,297.0388889,1.887789776,0.002081976,29185.77559
294.5944444,282.8166667,297.0388889,1.887789776,0.002271247,29214.6724
294.5944444,282.8166667,297.0388889,2.076568753,0.001230259,30046.08103
294.5944444,282.8166667,297.0388889,2.076568753,0.001514165,30192.29067
294.5944444,282.8166667,297.0388889,2.076568753,0.001703435,30265.39549
294.5944444,282.8166667,297.0388889,2.076568753,0.001892706,30314.13204
294.5944444,282.8166667,297.0388889,2.076568753,0.001987341,30338.50031
294.5944444,282.8166667,297.0388889,2.076568753,0.002081976,30362.86858
294.5944444,282.8166667,297.0388889,2.076568753,0.002271247,30387.23686
294.5944444,282.8166667,297.0388889,2.170958242,0.001230259,30223.86849
294.5944444,282.8166667,297.0388889,2.170958242,0.001514165,30370.94328
294.5944444,282.8166667,297.0388889,2.170958242,0.001703435,30444.48067
294.5944444,282.8166667,297.0388889,2.170958242,0.001892706,30493.5056
294.5944444,282.8166667,297.0388889,2.170958242,0.001987341,30518.01806
294.5944444,282.8166667,297.0388889,2.170958242,0.002081976,30542.53053
294.5944444,282.8166667,297.0388889,2.170958242,0.002271247,30567.04299
294.5944444,282.8166667,297.0388889,2.265347731,0.001230259,30401.65595
294.5944444,282.8166667,297.0388889,2.265347731,0.001514165,30549.59589
294.5944444,282.8166667,297.0388889,2.265347731,0.001703435,30623.56585
294.5944444,282.8166667,297.0388889,2.265347731,0.001892706,30672.87916
294.5944444,282.8166667,297.0388889,2.265347731,0.001987341,30697.53582
294.5944444,282.8166667,297.0388889,2.265347731,0.002081976,30722.19247
294.5944444,282.8166667,297.0388889,2.265347731,0.002271247,30746.84913
294.5944444,282.8166667,303.15,1.510231821,0.001230259,25303.92296
294.5944444,282.8166667,303.15,1.510231821,0.001514165,25458.05853
294.5944444,282.8166667,303.15,1.510231821,0.001703435,25509.43705
294.5944444,282.8166667,303.15,1.510231821,0.001892706,25560.81557
294.5944444,282.8166667,303.15,1.510231821,0.001987341,25560.81557
294.5944444,282.8166667,303.15,1.510231821,0.002081976,25560.81557
294.5944444,282.8166667,303.15,1.510231821,0.002271247,25612.1941
294.5944444,282.8166667,303.15,1.604621309,0.001230259,26129.36026
294.5944444,282.8166667,303.15,1.604621309,0.001514165,26288.52388
294.5944444,282.8166667,303.15,1.604621309,0.001703435,26341.57842
294.5944444,282.8166667,303.15,1.604621309,0.001892706,26394.63296
294.5944444,282.8166667,303.15,1.604621309,0.001987341,26394.63296
294.5944444,282.8166667,303.15,1.604621309,0.002081976,26394.63296
294.5944444,282.8166667,303.15,1.604621309,0.002271247,26447.68749
294.5944444,282.8166667,303.15,1.699010798,0.001230259,26926.33421
294.5944444,282.8166667,303.15,1.699010798,0.001514165,27090.35249
294.5944444,282.8166667,303.15,1.699010798,0.001703435,27145.02525
294.5944444,282.8166667,303.15,1.699010798,0.001892706,27199.69801
294.5944444,282.8166667,303.15,1.699010798,0.001987341,27199.69801
294.5944444,282.8166667,303.15,1.699010798,0.002081976,27199.69801
294.5944444,282.8166667,303.15,1.699010798,0.002271247,27254.37077
294.5944444,282.8166667,303.15,1.793400287,0.001230259,27694.84481
294.5944444,282.8166667,303.15,1.793400287,0.001514165,27863.54437
294.5944444,282.8166667,303.15,1.793400287,0.001703435,27919.77756
294.5944444,282.8166667,303.15,1.793400287,0.001892706,27976.01075
294.5944444,282.8166667,303.15,1.793400287,0.001987341,27976.01075
294.5944444,282.8166667,303.15,1.793400287,0.002081976,27976.01075
294.5944444,282.8166667,303.15,1.793400287,0.002271247,28032.24393
294.5944444,282.8166667,303.15,1.887789776,0.001230259,28463.35541
294.5944444,282.8166667,303.15,1.887789776,0.001514165,28636.73625
294.5944444,282.8166667,303.15,1.887789776,0.001703435,28694.52987
294.5944444,282.8166667,303.15,1.887789776,0.001892706,28752.32348
294.5944444,282.8166667,303.15,1.887789776,0.001987341,28752.32348
294.5944444,282.8166667,303.15,1.887789776,0.002081976,28752.32348
294.5944444,282.8166667,303.15,1.887789776,0.002271247,28810.1171
294.5944444,282.8166667,303.15,2.076568753,0.001230259,29217.55974
294.5944444,282.8166667,303.15,2.076568753,0.001514165,29388.13765
294.5944444,282.8166667,303.15,2.076568753,0.001703435,29461.24247
294.5944444,282.8166667,303.15,2.076568753,0.001892706,29509.97902
294.5944444,282.8166667,303.15,2.076568753,0.001987341,29509.97902
294.5944444,282.8166667,303.15,2.076568753,0.002081976,29534.34729
294.5944444,282.8166667,303.15,2.076568753,0.002271247,29583.08384
294.5944444,282.8166667,303.15,2.170958242,0.001230259,29390.44471
294.5944444,282.8166667,303.15,2.170958242,0.001514165,29562.03196
294.5944444,282.8166667,303.15,2.170958242,0.001703435,29635.56935
294.5944444,282.8166667,303.15,2.170958242,0.001892706,29684.59428
294.5944444,282.8166667,303.15,2.170958242,0.001987341,29684.59428
294.5944444,282.8166667,303.15,2.170958242,0.002081976,29709.10674
294.5944444,282.8166667,303.15,2.170958242,0.002271247,29758.13167
294.5944444,282.8166667,303.15,2.265347731,0.001230259,29563.32968
294.5944444,282.8166667,303.15,2.265347731,0.001514165,29735.92626
294.5944444,282.8166667,303.15,2.265347731,0.001703435,29809.89623
294.5944444,282.8166667,303.15,2.265347731,0.001892706,29859.20954
294.5944444,282.8166667,303.15,2.265347731,0.001987341,29859.20954
294.5944444,282.8166667,303.15,2.265347731,0.002081976,29883.86619
294.5944444,282.8166667,303.15,2.265347731,0.002271247,29933.1795
294.5944444,282.8166667,308.15,1.510231821,0.001230259,24841.51624
294.5944444,282.8166667,308.15,1.510231821,0.001514165,24995.65181
294.5944444,282.8166667,308.15,1.510231821,0.001703435,25047.03034
294.5944444,282.8166667,308.15,1.510231821,0.001892706,25098.40886
294.5944444,282.8166667,308.15,1.510231821,0.001987341,25098.40886
294.5944444,282.8166667,308.15,1.510231821,0.002081976,25124.09812
294.5944444,282.8166667,308.15,1.510231821,0.002271247,25175.47665
294.5944444,282.8166667,308.15,1.604621309,0.001230259,25651.86942
294.5944444,282.8166667,308.15,1.604621309,0.001514165,25811.03303
294.5944444,282.8166667,308.15,1.604621309,0.001703435,25864.08757
294.5944444,282.8166667,308.15,1.604621309,0.001892706,25917.14211
294.5944444,282.8166667,308.15,1.604621309,0.001987341,25917.14211
294.5944444,282.8166667,308.15,1.604621309,0.002081976,25943.66938
294.5944444,282.8166667,308.15,1.604621309,0.002271247,25996.72392
294.5944444,282.8166667,308.15,1.699010798,0.001230259,26434.27938
294.5944444,282.8166667,308.15,1.699010798,0.001514165,26598.29766
294.5944444,282.8166667,308.15,1.699010798,0.001703435,26652.97042
294.5944444,282.8166667,308.15,1.699010798,0.001892706,26707.64317
294.5944444,282.8166667,308.15,1.699010798,0.001987341,26707.64317
294.5944444,282.8166667,308.15,1.699010798,0.002081976,26734.97955
294.5944444,282.8166667,308.15,1.699010798,0.002271247,26789.65231
294.5944444,282.8166667,308.15,1.793400287,0.001230259,27188.74612
294.5944444,282.8166667,308.15,1.793400287,0.001514165,27357.44569
294.5944444,282.8166667,308.15,1.793400287,0.001703435,27413.67887
294.5944444,282.8166667,308.15,1.793400287,0.001892706,27469.91206
294.5944444,282.8166667,308.15,1.793400287,0.001987341,27469.91206
294.5944444,282.8166667,308.15,1.793400287,0.002081976,27498.02865
294.5944444,282.8166667,308.15,1.793400287,0.002271247,27554.26184
294.5944444,282.8166667,308.15,1.887789776,0.001230259,27756.76106
294.5944444,282.8166667,308.15,1.887789776,0.001514165,27924.98385
294.5944444,282.8166667,308.15,1.887789776,0.001703435,27997.07933
294.5944444,282.8166667,308.15,1.887789776,0.001892706,28045.14299
294.5944444,282.8166667,308.15,1.887789776,0.001987341,28045.14299
294.5944444,282.8166667,308.15,1.887789776,0.002081976,28069.17482
294.5944444,282.8166667,308.15,1.887789776,0.002271247,28117.23847
294.5944444,282.8166667,308.15,2.076568753,0.001230259,28145.35571
294.5944444,282.8166667,308.15,2.076568753,0.001514165,28315.93362
294.5944444,282.8166667,308.15,2.076568753,0.001703435,28389.03844
294.5944444,282.8166667,308.15,2.076568753,0.001892706,28437.77499
294.5944444,282.8166667,308.15,2.076568753,0.001987341,28437.77499
294.5944444,282.8166667,308.15,2.076568753,0.002081976,28462.14326
294.5944444,282.8166667,308.15,2.076568753,0.002271247,28510.87981
294.5944444,282.8166667,308.15,2.170958242,0.001230259,28311.89628
294.5944444,282.8166667,308.15,2.170958242,0.001514165,28483.48353
294.5944444,282.8166667,308.15,2.170958242,0.001703435,28557.02092
294.5944444,282.8166667,308.15,2.170958242,0.001892706,28606.04585
294.5944444,282.8166667,308.15,2.170958242,0.001987341,28606.04585
294.5944444,282.8166667,308.15,2.170958242,0.002081976,28630.55831
294.5944444,282.8166667,308.15,2.170958242,0.002271247,28679.58324
294.5944444,282.8166667,308.15,2.265347731,0.001230259,28478.43684
294.5944444,282.8166667,308.15,2.265347731,0.001514165,28651.03343
294.5944444,282.8166667,308.15,2.265347731,0.001703435,28725.0034
294.5944444,282.8166667,308.15,2.265347731,0.001892706,28774.31671
294.5944444,282.8166667,308.15,2.265347731,0.001987341,28774.31671
294.5944444,282.8166667,308.15,2.265347731,0.002081976,28798.97336
294.5944444,282.8166667,308.15,2.265347731,0.002271247,28848.28667
294.5944444,282.8166667,313.7055556,1.510231821,0.001230259,24173.59543
294.5944444,282.8166667,313.7055556,1.510231821,0.001514165,24302.04174
294.5944444,282.8166667,313.7055556,1.510231821,0.001703435,24379.10953
294.5944444,282.8166667,313.7055556,1.510231821,0.001892706,24404.79879
294.5944444,282.8166667,313.7055556,1.510231821,0.001987341,24430.48805
294.5944444,282.8166667,313.7055556,1.510231821,0.002081976,24430.48805
294.5944444,282.8166667,313.7055556,1.510231821,0.002271247,24481.86658
294.5944444,282.8166667,313.7055556,1.604621309,0.001230259,24962.16041
294.5944444,282.8166667,313.7055556,1.604621309,0.001514165,25094.79676
294.5944444,282.8166667,313.7055556,1.604621309,0.001703435,25174.37857
294.5944444,282.8166667,313.7055556,1.604621309,0.001892706,25200.90584
294.5944444,282.8166667,313.7055556,1.604621309,0.001987341,25227.43311
294.5944444,282.8166667,313.7055556,1.604621309,0.002081976,25227.43311
294.5944444,282.8166667,313.7055556,1.604621309,0.002271247,25280.48765
294.5944444,282.8166667,313.7055556,1.699010798,0.001230259,25723.5335
294.5944444,282.8166667,313.7055556,1.699010798,0.001514165,25860.2154
294.5944444,282.8166667,313.7055556,1.699010798,0.001703435,25941.10841
294.5944444,282.8166667,313.7055556,1.699010798,0.001892706,25969.56092
294.5944444,282.8166667,313.7055556,1.699010798,0.001987341,25996.8973
294.5944444,282.8166667,313.7055556,1.699010798,0.002081976,25996.8973
294.5944444,282.8166667,313.7055556,1.699010798,0.002271247,26051.57006
294.5944444,282.8166667,313.7055556,1.793400287,0.001230259,25937.45557
294.5944444,282.8166667,313.7055556,1.793400287,0.001514165,26080.49301
294.5944444,282.8166667,313.7055556,1.793400287,0.001703435,26152.01173
294.5944444,282.8166667,313.7055556,1.793400287,0.001892706,26199.69087
294.5944444,282.8166667,313.7055556,1.793400287,0.001987341,26223.53045
294.5944444,282.8166667,313.7055556,1.793400287,0.002081976,26223.53045
294.5944444,282.8166667,313.7055556,1.793400287,0.002271247,26271.20959
294.5944444,282.8166667,313.7055556,1.887789776,0.001230259,26146.6286
294.5944444,282.8166667,313.7055556,1.887789776,0.001514165,26290.81956
294.5944444,282.8166667,313.7055556,1.887789776,0.001703435,26362.91505
294.5944444,282.8166667,313.7055556,1.887789776,0.001892706,26410.9787
294.5944444,282.8166667,313.7055556,1.887789776,0.001987341,26435.01053
294.5944444,282.8166667,313.7055556,1.887789776,0.002081976,26435.01053
294.5944444,282.8166667,313.7055556,1.887789776,0.002271247,26483.07419
294.5944444,282.8166667,313.7055556,2.076568753,0.001230259,26512.6814
294.5944444,282.8166667,313.7055556,2.076568753,0.001514165,26658.89104
294.5944444,282.8166667,313.7055556,2.076568753,0.001703435,26731.99586
294.5944444,282.8166667,313.7055556,2.076568753,0.001892706,26780.7324
294.5944444,282.8166667,313.7055556,2.076568753,0.001987341,26805.10068
294.5944444,282.8166667,313.7055556,2.076568753,0.002081976,26805.10068
294.5944444,282.8166667,313.7055556,2.076568753,0.002271247,26853.83722
294.5944444,282.8166667,313.7055556,2.170958242,0.001230259,26669.56117
294.5944444,282.8166667,313.7055556,2.170958242,0.001514165,26816.63595
294.5944444,282.8166667,313.7055556,2.170958242,0.001703435,26890.17335
294.5944444,282.8166667,313.7055556,2.170958242,0.001892706,26939.19828
294.5944444,282.8166667,313.7055556,2.170958242,0.001987341,26963.71074
294.5944444,282.8166667,313.7055556,2.170958242,0.002081976,26963.71074
294.5944444,282.8166667,313.7055556,2.170958242,0.002271247,27012.73567
294.5944444,282.8166667,313.7055556,2.265347731,0.001230259,26826.44094
294.5944444,282.8166667,313.7055556,2.265347731,0.001514165,26974.38087
294.5944444,282.8166667,313.7055556,2.265347731,0.001703435,27048.35084
294.5944444,282.8166667,313.7055556,2.265347731,0.001892706,27097.66415
294.5944444,282.8166667,313.7055556,2.265347731,0.001987341,27122.3208
294.5944444,282.8166667,313.7055556,2.265347731,0.002081976,27122.3208
294.5944444,282.8166667,313.7055556,2.265347731,0.002271247,27171.63411
294.5944444,282.8166667,319.2611111,1.510231821,0.001230259,23375.18209
294.5944444,282.8166667,319.2611111,1.510231821,0.001514165,23505.67462
294.5944444,282.8166667,319.2611111,1.510231821,0.001703435,23582.74241
294.5944444,282.8166667,319.2611111,1.510231821,0.001892706,23630.01559
294.5944444,282.8166667,319.2611111,1.510231821,0.001987341,23653.18228
294.5944444,282.8166667,319.2611111,1.510231821,0.002081976,23659.8102
294.5944444,282.8166667,319.2611111,1.510231821,0.002271247,23685.49946
294.5944444,282.8166667,319.2611111,1.604621309,0.001230259,23617.66323
294.5944444,282.8166667,319.2611111,1.604621309,0.001514165,23758.10524
294.5944444,282.8166667,319.2611111,1.604621309,0.001703435,23828.32624
294.5944444,282.8166667,319.2611111,1.604621309,0.001892706,23875.14024
294.5944444,282.8166667,319.2611111,1.604621309,0.001987341,23898.54724
294.5944444,282.8166667,319.2611111,1.604621309,0.002081976,23921.95424
294.5944444,282.8166667,319.2611111,1.604621309,0.002271247,23945.36124
294.5944444,282.8166667,319.2611111,1.699010798,0.001230259,23860.14438
294.5944444,282.8166667,319.2611111,1.699010798,0.001514165,24002.02829
294.5944444,282.8166667,319.2611111,1.699010798,0.001703435,24072.97024
294.5944444,282.8166667,319.2611111,1.699010798,0.001892706,24120.26488
294.5944444,282.8166667,319.2611111,1.699010798,0.001987341,24143.9122
294.5944444,282.8166667,319.2611111,1.699010798,0.002081976,24167.55952
294.5944444,282.8166667,319.2611111,1.699010798,0.002271247,24191.20684
294.5944444,282.8166667,319.2611111,1.793400287,0.001230259,24054.12929
294.5944444,282.8166667,319.2611111,1.793400287,0.001514165,24197.16673
294.5944444,282.8166667,319.2611111,1.793400287,0.001703435,24268.68545
294.5944444,282.8166667,319.2611111,1.793400287,0.001892706,24316.36459
294.5944444,282.8166667,319.2611111,1.793400287,0.001987341,24340.20417
294.5944444,282.8166667,319.2611111,1.793400287,0.002081976,24364.04374
294.5944444,282.8166667,319.2611111,1.793400287,0.002271247,24387.88331
294.5944444,282.8166667,319.2611111,1.887789776,0.001230259,24248.1142
294.5944444,282.8166667,319.2611111,1.887789776,0.001514165,24392.30517
294.5944444,282.8166667,319.2611111,1.887789776,0.001703435,24464.40065
294.5944444,282.8166667,319.2611111,1.887789776,0.001892706,24512.46431
294.5944444,282.8166667,319.2611111,1.887789776,0.001987341,24536.49614
294.5944444,282.8166667,319.2611111,1.887789776,0.002081976,24560.52796
294.5944444,282.8166667,319.2611111,1.887789776,0.002271247,24584.55979
294.5944444,282.8166667,319.2611111,2.076568753,0.001230259,24587.5878
294.5944444,282.8166667,319.2611111,2.076568753,0.001514165,24733.79744
294.5944444,282.8166667,319.2611111,2.076568753,0.001703435,24806.90226
294.5944444,282.8166667,319.2611111,2.076568753,0.001892706,24855.63881
294.5944444,282.8166667,319.2611111,2.076568753,0.001987341,24880.00708
294.5944444,282.8166667,319.2611111,2.076568753,0.002081976,24904.37536
294.5944444,282.8166667,319.2611111,2.076568753,0.002271247,24928.74363
294.5944444,282.8166667,319.2611111,2.170958242,0.001230259,24733.07649
294.5944444,282.8166667,319.2611111,2.170958242,0.001514165,24880.15127
294.5944444,282.8166667,319.2611111,2.170958242,0.001703435,24953.68867
294.5944444,282.8166667,319.2611111,2.170958242,0.001892706,25002.7136
294.5944444,282.8166667,319.2611111,2.170958242,0.001987341,25027.22606
294.5944444,282.8166667,319.2611111,2.170958242,0.002081976,25051.73852
294.5944444,282.8166667,319.2611111,2.170958242,0.002271247,25076.25099
294.5944444,282.8166667,319.2611111,2.265347731,0.001230259,24878.56517
294.5944444,282.8166667,319.2611111,2.265347731,0.001514165,25026.5051
294.5944444,282.8166667,319.2611111,2.265347731,0.001703435,25100.47507
294.5944444,282.8166667,319.2611111,2.265347731,0.001892706,25149.78838
294.5944444,282.8166667,319.2611111,2.265347731,0.001987341,25174.44504
294.5944444,282.8166667,319.2611111,2.265347731,0.002081976,25199.10169
294.5944444,282.8166667,319.2611111,2.265347731,0.002271247,25223.75835
294.5944444,286.65,280.3722222,1.510231821,0.001230259,25576.34377
294.5944444,286.65,280.3722222,1.510231821,0.001514165,25700.62144
294.5944444,286.65,280.3722222,1.510231821,0.001703435,25750.3325
294.5944444,286.65,280.3722222,1.510231821,0.001892706,25800.04357
294.5944444,286.65,280.3722222,1.510231821,0.001987341,25800.04357
294.5944444,286.65,280.3722222,1.510231821,0.002081976,25824.8991
294.5944444,286.65,280.3722222,1.510231821,0.002271247,25849.75464
294.5944444,286.65,280.3722222,1.604621309,0.001230259,26410.66769
294.5944444,286.65,280.3722222,1.604621309,0.001514165,26538.99941
294.5944444,286.65,280.3722222,1.604621309,0.001703435,26590.3321
294.5944444,286.65,280.3722222,1.604621309,0.001892706,26641.66479
294.5944444,286.65,280.3722222,1.604621309,0.001987341,26641.66479
294.5944444,286.65,280.3722222,1.604621309,0.002081976,26667.33113
294.5944444,286.65,280.3722222,1.604621309,0.002271247,26692.99748
294.5944444,286.65,280.3722222,1.699010798,0.001230259,27216.22183
294.5944444,286.65,280.3722222,1.699010798,0.001514165,27348.46781
294.5944444,286.65,280.3722222,1.699010798,0.001703435,27401.3662
294.5944444,286.65,280.3722222,1.699010798,0.001892706,27454.26459
294.5944444,286.65,280.3722222,1.699010798,0.001987341,27454.26459
294.5944444,286.65,280.3722222,1.699010798,0.002081976,27480.71378
294.5944444,286.65,280.3722222,1.699010798,0.002271247,27507.16298
294.5944444,286.65,280.3722222,1.793400287,0.001230259,27993.00617
294.5944444,286.65,280.3722222,1.793400287,0.001514165,28129.02661
294.5944444,286.65,280.3722222,1.793400287,0.001703435,28183.43479
294.5944444,286.65,280.3722222,1.793400287,0.001892706,28237.84296
294.5944444,286.65,280.3722222,1.793400287,0.001987341,28237.84296
294.5944444,286.65,280.3722222,1.793400287,0.002081976,28265.04705
294.5944444,286.65,280.3722222,1.793400287,0.002271247,28292.25114
294.5944444,286.65,280.3722222,1.887789776,0.001230259,28769.79052
294.5944444,286.65,280.3722222,1.887789776,0.001514165,28909.58542
294.5944444,286.65,280.3722222,1.887789776,0.001703435,28965.50338
294.5944444,286.65,280.3722222,1.887789776,0.001892706,29021.42134
294.5944444,286.65,280.3722222,1.887789776,0.001987341,29021.42134
294.5944444,286.65,280.3722222,1.887789776,0.002081976,29049.38032
294.5944444,286.65,280.3722222,1.887789776,0.002271247,29077.3393
294.5944444,286.65,280.3722222,2.076568753,0.001230259,30265.81962
294.5944444,286.65,280.3722222,2.076568753,0.001514165,30412.88386
294.5944444,286.65,280.3722222,2.076568753,0.001703435,30471.70955
294.5944444,286.65,280.3722222,2.076568753,0.001892706,30530.53525
294.5944444,286.65,280.3722222,2.076568753,0.001987341,30530.53525
294.5944444,286.65,280.3722222,2.076568753,0.002081976,30559.94809
294.5944444,286.65,280.3722222,2.076568753,0.002271247,30589.36094
294.5944444,286.65,280.3722222,2.170958242,0.001230259,31013.83418
294.5944444,286.65,280.3722222,2.170958242,0.001514165,31164.53308
294.5944444,286.65,280.3722222,2.170958242,0.001703435,31224.81264
294.5944444,286.65,280.3722222,2.170958242,0.001892706,31285.0922
294.5944444,286.65,280.3722222,2.170958242,0.001987341,31285.0922
294.5944444,286.65,280.3722222,2.170958242,0.002081976,31315.23198
294.5944444,286.65,280.3722222,2.170958242,0.002271247,31345.37176
294.5944444,286.65,280.3722222,2.265347731,0.001230259,31733.07894
294.5944444,286.65,280.3722222,2.265347731,0.001514165,31887.27272
294.5944444,286.65,280.3722222,2.265347731,0.001703435,31948.95023
294.5944444,286.65,280.3722222,2.265347731,0.001892706,32010.62774
294.5944444,286.65,280.3722222,2.265347731,0.001987341,32010.62774
294.5944444,286.65,280.3722222,2.265347731,0.002081976,32041.46649
294.5944444,286.65,280.3722222,2.265347731,0.002271247,32072.30525
294.5944444,286.65,285.9277778,1.510231821,0.001230259,25302.9329
294.5944444,286.65,285.9277778,1.510231821,0.001514165,25427.21057
294.5944444,286.65,285.9277778,1.510231821,0.001703435,25501.77717
294.5944444,286.65,285.9277778,1.510231821,0.001892706,25526.6327
294.5944444,286.65,285.9277778,1.510231821,0.001987341,25551.48824
294.5944444,286.65,285.9277778,1.510231821,0.002081976,25551.48824
294.5944444,286.65,285.9277778,1.510231821,0.002271247,25601.1993
294.5944444,286.65,285.9277778,1.604621309,0.001230259,26128.33791
294.5944444,286.65,285.9277778,1.604621309,0.001514165,26256.66963
294.5944444,286.65,285.9277778,1.604621309,0.001703435,26333.66866
294.5944444,286.65,285.9277778,1.604621309,0.001892706,26359.33501
294.5944444,286.65,285.9277778,1.604621309,0.001987341,26385.00135
294.5944444,286.65,285.9277778,1.604621309,0.002081976,26385.00135
294.5944444,286.65,285.9277778,1.604621309,0.002271247,26436.33404
294.5944444,286.65,285.9277778,1.699010798,0.001230259,26925.28068
294.5944444,286.65,285.9277778,1.699010798,0.001514165,27057.52666
294.5944444,286.65,285.9277778,1.699010798,0.001703435,27136.87424
294.5944444,286.65,285.9277778,1.699010798,0.001892706,27163.32344
294.5944444,286.65,285.9277778,1.699010798,0.001987341,27189.77263
294.5944444,286.65,285.9277778,1.699010798,0.002081976,27189.77263
294.5944444,286.65,285.9277778,1.699010798,0.002271247,27242.67102
294.5944444,286.65,285.9277778,1.793400287,0.001230259,27693.76121
294.5944444,286.65,285.9277778,1.793400287,0.001514165,27829.78165
294.5944444,286.65,285.9277778,1.793400287,0.001703435,27911.39391
294.5944444,286.65,285.9277778,1.793400287,0.001892706,27938.598
294.5944444,286.65,285.9277778,1.793400287,0.001987341,27965.80209
294.5944444,286.65,285.9277778,1.793400287,0.002081976,27965.80209
294.5944444,286.65,285.9277778,1.793400287,0.002271247,28020.21026
294.5944444,286.65,285.9277778,1.887789776,0.001230259,28462.24174
294.5944444,286.65,285.9277778,1.887789776,0.001514165,28602.03664
294.5944444,286.65,285.9277778,1.887789776,0.001703435,28685.91358
294.5944444,286.65,285.9277778,1.887789776,0.001892706,28713.87256
294.5944444,286.65,285.9277778,1.887789776,0.001987341,28741.83154
294.5944444,286.65,285.9277778,1.887789776,0.002081976,28741.83154
294.5944444,286.65,285.9277778,1.887789776,0.002271247,28797.7495
294.5944444,286.65,285.9277778,2.076568753,0.001230259,29942.27831
294.5944444,286.65,285.9277778,2.076568753,0.001514165,30089.34254
294.5944444,286.65,285.9277778,2.076568753,0.001703435,30177.58108
294.5944444,286.65,285.9277778,2.076568753,0.001892706,30206.99393
294.5944444,286.65,285.9277778,2.076568753,0.001987341,30236.40678
294.5944444,286.65,285.9277778,2.076568753,0.002081976,30236.40678
294.5944444,286.65,285.9277778,2.076568753,0.002271247,30295.23247
294.5944444,286.65,285.9277778,2.170958242,0.001230259,30682.29659
294.5944444,286.65,285.9277778,2.170958242,0.001514165,30832.99549
