Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
294.5944444,286.65,285.9277778,2.170958242,0.001703435,30923.41484
294.5944444,286.65,285.9277778,2.170958242,0.001892706,30953.55462
294.5944444,286.65,285.9277778,2.170958242,0.001987341,30983.6944
294.5944444,286.65,285.9277778,2.170958242,0.002081976,30983.6944
294.5944444,286.65,285.9277778,2.170958242,0.002271247,31043.97396
294.5944444,286.65,285.9277778,2.265347731,0.001230259,31393.85263
294.5944444,286.65,285.9277778,2.265347731,0.001514165,31548.04641
294.5944444,286.65,285.9277778,2.265347731,0.001703435,31640.56268
294.5944444,286.65,285.9277778,2.265347731,0.001892706,31671.40143
294.5944444,286.65,285.9277778,2.265347731,0.001987341,31702.24019
294.5944444,286.65,285.9277778,2.265347731,0.002081976,31702.24019
294.5944444,286.65,285.9277778,2.265347731,0.002271247,31763.9177
294.5944444,286.65,293.15,1.510231821,0.001230259,25029.52204
294.5944444,286.65,293.15,1.510231821,0.001514165,25128.94417
294.5944444,286.65,293.15,1.510231821,0.001703435,25203.51077
294.5944444,286.65,293.15,1.510231821,0.001892706,25228.3663
294.5944444,286.65,293.15,1.510231821,0.001987341,25253.22184
294.5944444,286.65,293.15,1.510231821,0.002081976,25278.07737
294.5944444,286.65,293.15,1.510231821,0.002271247,25302.9329
294.5944444,286.65,293.15,1.604621309,0.001230259,25846.00813
294.5944444,286.65,293.15,1.604621309,0.001514165,25948.67351
294.5944444,286.65,293.15,1.604621309,0.001703435,26025.67254
294.5944444,286.65,293.15,1.604621309,0.001892706,26051.33888
294.5944444,286.65,293.15,1.604621309,0.001987341,26077.00523
294.5944444,286.65,293.15,1.604621309,0.002081976,26102.67157
294.5944444,286.65,293.15,1.604621309,0.002271247,26128.33791
294.5944444,286.65,293.15,1.699010798,0.001230259,26634.33954
294.5944444,286.65,293.15,1.699010798,0.001514165,26740.13632
294.5944444,286.65,293.15,1.699010798,0.001703435,26819.4839
294.5944444,286.65,293.15,1.699010798,0.001892706,26845.9331
294.5944444,286.65,293.15,1.699010798,0.001987341,26872.38229
294.5944444,286.65,293.15,1.699010798,0.002081976,26898.83149
294.5944444,286.65,293.15,1.699010798,0.002271247,26925.28068
294.5944444,286.65,293.15,1.793400287,0.001230259,27394.51625
294.5944444,286.65,293.15,1.793400287,0.001514165,27503.3326
294.5944444,286.65,293.15,1.793400287,0.001703435,27584.94486
294.5944444,286.65,293.15,1.793400287,0.001892706,27612.14895
294.5944444,286.65,293.15,1.793400287,0.001987341,27639.35303
294.5944444,286.65,293.15,1.793400287,0.002081976,27666.55712
294.5944444,286.65,293.15,1.793400287,0.002271247,27693.76121
294.5944444,286.65,293.15,1.887789776,0.001230259,28154.69296
294.5944444,286.65,293.15,1.887789776,0.001514165,28266.52888
294.5944444,286.65,293.15,1.887789776,0.001703435,28350.40582
294.5944444,286.65,293.15,1.887789776,0.001892706,28378.3648
294.5944444,286.65,293.15,1.887789776,0.001987341,28406.32378
294.5944444,286.65,293.15,1.887789776,0.002081976,28434.28276
294.5944444,286.65,293.15,1.887789776,0.002271247,28462.24174
294.5944444,286.65,293.15,2.076568753,0.001230259,29618.73699
294.5944444,286.65,293.15,2.076568753,0.001514165,29736.38838
294.5944444,286.65,293.15,2.076568753,0.001703435,29824.62692
294.5944444,286.65,293.15,2.076568753,0.001892706,29854.03977
294.5944444,286.65,293.15,2.076568753,0.001987341,29883.45261
294.5944444,286.65,293.15,2.076568753,0.002081976,29912.86546
294.5944444,286.65,293.15,2.076568753,0.002271247,29942.27831
294.5944444,286.65,293.15,2.170958242,0.001230259,30350.75901
294.5944444,286.65,293.15,2.170958242,0.001514165,30471.31813
294.5944444,286.65,293.15,2.170958242,0.001703435,30561.73747
294.5944444,286.65,293.15,2.170958242,0.001892706,30591.87725
294.5944444,286.65,293.15,2.170958242,0.001987341,30622.01703
294.5944444,286.65,293.15,2.170958242,0.002081976,30652.15681
294.5944444,286.65,293.15,2.170958242,0.002271247,30682.29659
294.5944444,286.65,293.15,2.265347731,0.001230259,31054.62633
294.5944444,286.65,293.15,2.265347731,0.001514165,31177.98135
294.5944444,286.65,293.15,2.265347731,0.001703435,31270.49761
294.5944444,286.65,293.15,2.265347731,0.001892706,31301.33637
294.5944444,286.65,293.15,2.265347731,0.001987341,31332.17512
294.5944444,286.65,293.15,2.265347731,0.002081976,31363.01388
294.5944444,286.65,293.15,2.265347731,0.002271247,31393.85263
294.5944444,286.65,297.0388889,1.510231821,0.001230259,24855.5333
294.5944444,286.65,297.0388889,1.510231821,0.001514165,24979.81097
294.5944444,286.65,297.0388889,1.510231821,0.001703435,25029.52204
294.5944444,286.65,297.0388889,1.510231821,0.001892706,25079.2331
294.5944444,286.65,297.0388889,1.510231821,0.001987341,25104.08864
294.5944444,286.65,297.0388889,1.510231821,0.002081976,25104.08864
294.5944444,286.65,297.0388889,1.510231821,0.002271247,25128.94417
294.5944444,286.65,297.0388889,1.604621309,0.001230259,25666.34373
294.5944444,286.65,297.0388889,1.604621309,0.001514165,25794.67545
294.5944444,286.65,297.0388889,1.604621309,0.001703435,25846.00813
294.5944444,286.65,297.0388889,1.604621309,0.001892706,25897.34082
294.5944444,286.65,297.0388889,1.604621309,0.001987341,25923.00716
294.5944444,286.65,297.0388889,1.604621309,0.002081976,25923.00716
294.5944444,286.65,297.0388889,1.604621309,0.002271247,25948.67351
294.5944444,286.65,297.0388889,1.699010798,0.001230259,26449.19517
294.5944444,286.65,297.0388889,1.699010798,0.001514165,26581.44115
294.5944444,286.65,297.0388889,1.699010798,0.001703435,26634.33954
294.5944444,286.65,297.0388889,1.699010798,0.001892706,26687.23793
294.5944444,286.65,297.0388889,1.699010798,0.001987341,26713.68712
294.5944444,286.65,297.0388889,1.699010798,0.002081976,26713.68712
294.5944444,286.65,297.0388889,1.699010798,0.002271247,26740.13632
294.5944444,286.65,297.0388889,1.793400287,0.001230259,27204.08763
294.5944444,286.65,297.0388889,1.793400287,0.001514165,27340.10807
294.5944444,286.65,297.0388889,1.793400287,0.001703435,27394.51625
294.5944444,286.65,297.0388889,1.793400287,0.001892706,27448.92442
294.5944444,286.65,297.0388889,1.793400287,0.001987341,27476.12851
294.5944444,286.65,297.0388889,1.793400287,0.002081976,27476.12851
294.5944444,286.65,297.0388889,1.793400287,0.002271247,27503.3326
294.5944444,286.65,297.0388889,1.887789776,0.001230259,27958.98009
294.5944444,286.65,297.0388889,1.887789776,0.001514165,28098.77499
294.5944444,286.65,297.0388889,1.887789776,0.001703435,28154.69296
294.5944444,286.65,297.0388889,1.887789776,0.001892706,28210.61092
294.5944444,286.65,297.0388889,1.887789776,0.001987341,28238.5699
294.5944444,286.65,297.0388889,1.887789776,0.002081976,28238.5699
294.5944444,286.65,297.0388889,1.887789776,0.002271247,28266.52888
294.5944444,286.65,297.0388889,2.076568753,0.001230259,29412.84706
294.5944444,286.65,297.0388889,2.076568753,0.001514165,29559.91129
294.5944444,286.65,297.0388889,2.076568753,0.001703435,29618.73699
294.5944444,286.65,297.0388889,2.076568753,0.001892706,29677.56268
294.5944444,286.65,297.0388889,2.076568753,0.001987341,29706.97553
294.5944444,286.65,297.0388889,2.076568753,0.002081976,29706.97553
294.5944444,286.65,297.0388889,2.076568753,0.002271247,29736.38838
294.5944444,286.65,297.0388889,2.170958242,0.001230259,30139.78054
294.5944444,286.65,297.0388889,2.170958242,0.001514165,30290.47944
294.5944444,286.65,297.0388889,2.170958242,0.001703435,30350.75901
294.5944444,286.65,297.0388889,2.170958242,0.001892706,30411.03857
294.5944444,286.65,297.0388889,2.170958242,0.001987341,30441.17835
294.5944444,286.65,297.0388889,2.170958242,0.002081976,30441.17835
294.5944444,286.65,297.0388889,2.170958242,0.002271247,30471.31813
294.5944444,286.65,297.0388889,2.265347731,0.001230259,30838.75504
294.5944444,286.65,297.0388889,2.265347731,0.001514165,30992.94882
294.5944444,286.65,297.0388889,2.265347731,0.001703435,31054.62633
294.5944444,286.65,297.0388889,2.265347731,0.001892706,31116.30384
294.5944444,286.65,297.0388889,2.265347731,0.001987341,31147.14259
294.5944444,286.65,297.0388889,2.265347731,0.002081976,31147.14259
294.5944444,286.65,297.0388889,2.265347731,0.002271247,31177.98135
294.5944444,286.65,303.15,1.510231821,0.001230259,24482.7003
294.5944444,286.65,303.15,1.510231821,0.001514165,24631.8335
294.5944444,286.65,303.15,1.510231821,0.001703435,24681.54457
294.5944444,286.65,303.15,1.510231821,0.001892706,24731.25564
294.5944444,286.65,303.15,1.510231821,0.001987341,24731.25564
294.5944444,286.65,303.15,1.510231821,0.002081976,24731.25564
294.5944444,286.65,303.15,1.510231821,0.002271247,24780.9667
294.5944444,286.65,303.15,1.604621309,0.001230259,25281.34857
294.5944444,286.65,303.15,1.604621309,0.001514165,25435.34663
294.5944444,286.65,303.15,1.604621309,0.001703435,25486.67932
294.5944444,286.65,303.15,1.604621309,0.001892706,25538.01201
294.5944444,286.65,303.15,1.604621309,0.001987341,25538.01201
294.5944444,286.65,303.15,1.604621309,0.002081976,25538.01201
294.5944444,286.65,303.15,1.604621309,0.002271247,25589.3447
294.5944444,286.65,303.15,1.699010798,0.001230259,26052.45724
294.5944444,286.65,303.15,1.699010798,0.001514165,26211.15241
294.5944444,286.65,303.15,1.699010798,0.001703435,26264.0508
294.5944444,286.65,303.15,1.699010798,0.001892706,26316.94919
294.5944444,286.65,303.15,1.699010798,0.001987341,26316.94919
294.5944444,286.65,303.15,1.699010798,0.002081976,26316.94919
294.5944444,286.65,303.15,1.699010798,0.002271247,26369.84758
294.5944444,286.65,303.15,1.793400287,0.001230259,26796.02632
294.5944444,286.65,303.15,1.793400287,0.001514165,26959.25084
294.5944444,286.65,303.15,1.793400287,0.001703435,27013.65902
294.5944444,286.65,303.15,1.793400287,0.001892706,27068.06719
294.5944444,286.65,303.15,1.793400287,0.001987341,27068.06719
294.5944444,286.65,303.15,1.793400287,0.002081976,27068.06719
294.5944444,286.65,303.15,1.793400287,0.002271247,27122.47537
294.5944444,286.65,303.15,1.887789776,0.001230259,27539.59539
294.5944444,286.65,303.15,1.887789776,0.001514165,27707.34927
294.5944444,286.65,303.15,1.887789776,0.001703435,27763.26723
294.5944444,286.65,303.15,1.887789776,0.001892706,27819.18519
294.5944444,286.65,303.15,1.887789776,0.001987341,27819.18519
294.5944444,286.65,303.15,1.887789776,0.002081976,27819.18519
294.5944444,286.65,303.15,1.887789776,0.002271247,27875.10315
294.5944444,286.65,303.15,2.076568753,0.001230259,28971.65435
294.5944444,286.65,303.15,2.076568753,0.001514165,29148.13144
294.5944444,286.65,303.15,2.076568753,0.001703435,29206.95713
294.5944444,286.65,303.15,2.076568753,0.001892706,29265.78282
294.5944444,286.65,303.15,2.076568753,0.001987341,29265.78282
294.5944444,286.65,303.15,2.076568753,0.002081976,29265.78282
294.5944444,286.65,303.15,2.076568753,0.002271247,29324.60852
294.5944444,286.65,303.15,2.170958242,0.001230259,29687.68383
294.5944444,286.65,303.15,2.170958242,0.001514165,29868.52252
294.5944444,286.65,303.15,2.170958242,0.001703435,29928.80208
294.5944444,286.65,303.15,2.170958242,0.001892706,29989.08164
294.5944444,286.65,303.15,2.170958242,0.001987341,29989.08164
294.5944444,286.65,303.15,2.170958242,0.002081976,29989.08164
294.5944444,286.65,303.15,2.170958242,0.002271247,30049.3612
294.5944444,286.65,303.15,2.265347731,0.001230259,30376.17372
294.5944444,286.65,303.15,2.265347731,0.001514165,30561.20625
294.5944444,286.65,303.15,2.265347731,0.001703435,30622.88376
294.5944444,286.65,303.15,2.265347731,0.001892706,30684.56127
294.5944444,286.65,303.15,2.265347731,0.001987341,30684.56127
294.5944444,286.65,303.15,2.265347731,0.002081976,30684.56127
294.5944444,286.65,303.15,2.265347731,0.002271247,30746.23878
294.5944444,286.65,308.15,1.510231821,0.001230259,24035.3007
294.5944444,286.65,308.15,1.510231821,0.001514165,24184.4339
294.5944444,286.65,308.15,1.510231821,0.001703435,24234.14497
294.5944444,286.65,308.15,1.510231821,0.001892706,24283.85604
294.5944444,286.65,308.15,1.510231821,0.001987341,24283.85604
294.5944444,286.65,308.15,1.510231821,0.002081976,24308.71157
294.5944444,286.65,308.15,1.510231821,0.002271247,24358.42264
294.5944444,286.65,308.15,1.604621309,0.001230259,24819.35438
294.5944444,286.65,308.15,1.604621309,0.001514165,24973.35245
294.5944444,286.65,308.15,1.604621309,0.001703435,25024.68513
294.5944444,286.65,308.15,1.604621309,0.001892706,25076.01782
294.5944444,286.65,308.15,1.604621309,0.001987341,25076.01782
294.5944444,286.65,308.15,1.604621309,0.002081976,25101.68416
294.5944444,286.65,308.15,1.604621309,0.002271247,25153.01685
294.5944444,286.65,308.15,1.699010798,0.001230259,25576.37173
294.5944444,286.65,308.15,1.699010798,0.001514165,25735.0669
294.5944444,286.65,308.15,1.699010798,0.001703435,25787.96529
294.5944444,286.65,308.15,1.699010798,0.001892706,25840.86368
294.5944444,286.65,308.15,1.699010798,0.001987341,25840.86368
294.5944444,286.65,308.15,1.699010798,0.002081976,25867.31288
294.5944444,286.65,308.15,1.699010798,0.002271247,25920.21127
294.5944444,286.65,308.15,1.793400287,0.001230259,26306.35274
294.5944444,286.65,308.15,1.793400287,0.001514165,26469.57727
294.5944444,286.65,308.15,1.793400287,0.001703435,26523.98544
294.5944444,286.65,308.15,1.793400287,0.001892706,26578.39362
294.5944444,286.65,308.15,1.793400287,0.001987341,26578.39362
294.5944444,286.65,308.15,1.793400287,0.002081976,26605.5977
294.5944444,286.65,308.15,1.793400287,0.002271247,26660.00588
294.5944444,286.65,308.15,1.887789776,0.001230259,27036.33375
294.5944444,286.65,308.15,1.887789776,0.001514165,27204.08763
294.5944444,286.65,308.15,1.887789776,0.001703435,27260.00559
294.5944444,286.65,308.15,1.887789776,0.001892706,27315.92355
294.5944444,286.65,308.15,1.887789776,0.001987341,27315.92355
294.5944444,286.65,308.15,1.887789776,0.002081976,27343.88253
294.5944444,286.65,308.15,1.887789776,0.002271247,27399.80049
294.5944444,286.65,308.15,2.076568753,0.001230259,28442.22311
294.5944444,286.65,308.15,2.076568753,0.001514165,28618.70019
294.5944444,286.65,308.15,2.076568753,0.001703435,28677.52588
294.5944444,286.65,308.15,2.076568753,0.001892706,28736.35158
294.5944444,286.65,308.15,2.076568753,0.001987341,28736.35158
294.5944444,286.65,308.15,2.076568753,0.002081976,28765.76442
294.5944444,286.65,308.15,2.076568753,0.002271247,28824.59012
294.5944444,286.65,308.15,2.170958242,0.001230259,29145.16778
294.5944444,286.65,308.15,2.170958242,0.001514165,29326.00647
294.5944444,286.65,308.15,2.170958242,0.001703435,29386.28603
294.5944444,286.65,308.15,2.170958242,0.001892706,29446.56559
294.5944444,286.65,308.15,2.170958242,0.001987341,29446.56559
294.5944444,286.65,308.15,2.170958242,0.002081976,29476.70537
294.5944444,286.65,308.15,2.170958242,0.002271247,29536.98493
294.5944444,286.65,308.15,2.265347731,0.001230259,29821.07613
294.5944444,286.65,308.15,2.265347731,0.001514165,30006.10866
294.5944444,286.65,308.15,2.265347731,0.001703435,30067.78617
294.5944444,286.65,308.15,2.265347731,0.001892706,30129.46368
294.5944444,286.65,308.15,2.265347731,0.001987341,30129.46368
294.5944444,286.65,308.15,2.265347731,0.002081976,30160.30243
294.5944444,286.65,308.15,2.265347731,0.002271247,30221.97994
294.5944444,286.65,313.7055556,1.510231821,0.001230259,23389.05684
294.5944444,286.65,313.7055556,1.510231821,0.001514165,23513.33451
294.5944444,286.65,313.7055556,1.510231821,0.001703435,23587.90111
294.5944444,286.65,313.7055556,1.510231821,0.001892706,23612.75664
294.5944444,286.65,313.7055556,1.510231821,0.001987341,23637.61217
294.5944444,286.65,313.7055556,1.510231821,0.002081976,23637.61217
294.5944444,286.65,313.7055556,1.510231821,0.002271247,23687.32324
294.5944444,286.65,313.7055556,1.604621309,0.001230259,24152.02945
294.5944444,286.65,313.7055556,1.604621309,0.001514165,24280.36117
294.5944444,286.65,313.7055556,1.604621309,0.001703435,24357.3602
294.5944444,286.65,313.7055556,1.604621309,0.001892706,24383.02654
294.5944444,286.65,313.7055556,1.604621309,0.001987341,24408.69288
294.5944444,286.65,313.7055556,1.604621309,0.002081976,24408.69288
294.5944444,286.65,313.7055556,1.604621309,0.002271247,24460.02557
294.5944444,286.65,313.7055556,1.699010798,0.001230259,24888.69265
294.5944444,286.65,313.7055556,1.699010798,0.001514165,25020.93863
294.5944444,286.65,313.7055556,1.699010798,0.001703435,25100.28622
294.5944444,286.65,313.7055556,1.699010798,0.001892706,25126.73541
294.5944444,286.65,313.7055556,1.699010798,0.001987341,25153.18461
294.5944444,286.65,313.7055556,1.699010798,0.002081976,25153.18461
294.5944444,286.65,313.7055556,1.699010798,0.002271247,25206.083
294.5944444,286.65,313.7055556,1.793400287,0.001230259,25599.04646
294.5944444,286.65,313.7055556,1.793400287,0.001514165,25735.0669
294.5944444,286.65,313.7055556,1.793400287,0.001703435,25816.67916
294.5944444,286.65,313.7055556,1.793400287,0.001892706,25843.88325
294.5944444,286.65,313.7055556,1.793400287,0.001987341,25871.08734
294.5944444,286.65,313.7055556,1.793400287,0.002081976,25871.08734
294.5944444,286.65,313.7055556,1.793400287,0.002271247,25925.49551
294.5944444,286.65,313.7055556,1.887789776,0.001230259,26309.40027
294.5944444,286.65,313.7055556,1.887789776,0.001514165,26449.19517
294.5944444,286.65,313.7055556,1.887789776,0.001703435,26533.07211
294.5944444,286.65,313.7055556,1.887789776,0.001892706,26561.03109
294.5944444,286.65,313.7055556,1.887789776,0.001987341,26588.99007
294.5944444,286.65,313.7055556,1.887789776,0.002081976,26588.99007
294.5944444,286.65,313.7055556,1.887789776,0.002271247,26644.90803
294.5944444,286.65,313.7055556,2.076568753,0.001230259,27677.48908
294.5944444,286.65,313.7055556,2.076568753,0.001514165,27824.55332
294.5944444,286.65,313.7055556,2.076568753,0.001703435,27912.79186
294.5944444,286.65,313.7055556,2.076568753,0.001892706,27942.20471
294.5944444,286.65,313.7055556,2.076568753,0.001987341,27971.61755
294.5944444,286.65,313.7055556,2.076568753,0.002081976,27971.61755
294.5944444,286.65,313.7055556,2.076568753,0.002271247,28030.44325
294.5944444,286.65,313.7055556,2.170958242,0.001230259,28361.53349
294.5944444,286.65,313.7055556,2.170958242,0.001514165,28512.23239
294.5944444,286.65,313.7055556,2.170958242,0.001703435,28602.65173
294.5944444,286.65,313.7055556,2.170958242,0.001892706,28632.79151
294.5944444,286.65,313.7055556,2.170958242,0.001987341,28662.9313
294.5944444,286.65,313.7055556,2.170958242,0.002081976,28662.9313
294.5944444,286.65,313.7055556,2.170958242,0.002271247,28723.21086
294.5944444,286.65,313.7055556,2.265347731,0.001230259,29019.2685
294.5944444,286.65,313.7055556,2.265347731,0.001514165,29173.46227
294.5944444,286.65,313.7055556,2.265347731,0.001703435,29265.97854
294.5944444,286.65,313.7055556,2.265347731,0.001892706,29296.81729
294.5944444,286.65,313.7055556,2.265347731,0.001987341,29327.65605
294.5944444,286.65,313.7055556,2.265347731,0.002081976,29327.65605
294.5944444,286.65,313.7055556,2.265347731,0.002271247,29389.33356
294.5944444,286.65,319.2611111,1.510231821,0.001230259,22618.53531
294.5944444,286.65,319.2611111,1.510231821,0.001514165,22742.81297
294.5944444,286.65,319.2611111,1.510231821,0.001703435,22817.37957
294.5944444,286.65,319.2611111,1.510231821,0.001892706,22867.09064
294.5944444,286.65,319.2611111,1.510231821,0.001987341,22891.94617
294.5944444,286.65,319.2611111,1.510231821,0.002081976,22891.94617
294.5944444,286.65,319.2611111,1.510231821,0.002271247,22916.80171
294.5944444,286.65,319.2611111,1.604621309,0.001230259,23356.37279
294.5944444,286.65,319.2611111,1.604621309,0.001514165,23484.70451
294.5944444,286.65,319.2611111,1.604621309,0.001703435,23561.70354
294.5944444,286.65,319.2611111,1.604621309,0.001892706,23613.03623
294.5944444,286.65,319.2611111,1.604621309,0.001987341,23638.70257
294.5944444,286.65,319.2611111,1.604621309,0.002081976,23638.70257
294.5944444,286.65,319.2611111,1.604621309,0.002271247,23664.36892
294.5944444,286.65,319.2611111,1.699010798,0.001230259,24068.7676
294.5944444,286.65,319.2611111,1.699010798,0.001514165,24201.01358
294.5944444,286.65,319.2611111,1.699010798,0.001703435,24280.36117
294.5944444,286.65,319.2611111,1.699010798,0.001892706,24333.25956
294.5944444,286.65,319.2611111,1.699010798,0.001987341,24359.70875
294.5944444,286.65,319.2611111,1.699010798,0.002081976,24359.70875
294.5944444,286.65,319.2611111,1.699010798,0.002271247,24386.15795
294.5944444,286.65,319.2611111,1.793400287,0.001230259,24755.71975
294.5944444,286.65,319.2611111,1.793400287,0.001514165,24891.74018
294.5944444,286.65,319.2611111,1.793400287,0.001703435,24973.35245
294.5944444,286.65,319.2611111,1.793400287,0.001892706,25027.76062
294.5944444,286.65,319.2611111,1.793400287,0.001987341,25054.96471
294.5944444,286.65,319.2611111,1.793400287,0.002081976,25054.96471
294.5944444,286.65,319.2611111,1.793400287,0.002271247,25082.1688
294.5944444,286.65,319.2611111,1.887789776,0.001230259,25442.67189
294.5944444,286.65,319.2611111,1.887789776,0.001514165,25582.46679
294.5944444,286.65,319.2611111,1.887789776,0.001703435,25666.34373
294.5944444,286.65,319.2611111,1.887789776,0.001892706,25722.26169
294.5944444,286.65,319.2611111,1.887789776,0.001987341,25750.22067
294.5944444,286.65,319.2611111,1.887789776,0.002081976,25750.22067
294.5944444,286.65,319.2611111,1.887789776,0.002271247,25778.17965
294.5944444,286.65,319.2611111,2.076568753,0.001230259,26765.69082
294.5944444,286.65,319.2611111,2.076568753,0.001514165,26912.75506
294.5944444,286.65,319.2611111,2.076568753,0.001703435,27000.9936
294.5944444,286.65,319.2611111,2.076568753,0.001892706,27059.81929
294.5944444,286.65,319.2611111,2.076568753,0.001987341,27089.23214
294.5944444,286.65,319.2611111,2.076568753,0.002081976,27089.23214
294.5944444,286.65,319.2611111,2.076568753,0.002271247,27118.64499
294.5944444,286.65,319.2611111,2.170958242,0.001230259,26965.08583
294.5944444,286.65,319.2611111,2.170958242,0.001514165,27125.43322
294.5944444,286.65,319.2611111,2.170958242,0.001703435,27205.60691
294.5944444,286.65,319.2611111,2.170958242,0.001892706,27259.05604
294.5944444,286.65,319.2611111,2.170958242,0.001987341,27285.78061
294.5944444,286.65,319.2611111,2.170958242,0.002081976,27312.50517
294.5944444,286.65,319.2611111,2.170958242,0.002271247,27339.22974
294.5944444,286.65,319.2611111,2.265347731,0.001230259,27123.70398
294.5944444,286.65,319.2611111,2.265347731,0.001514165,27284.99459
294.5944444,286.65,319.2611111,2.265347731,0.001703435,27365.63989
294.5944444,286.65,319.2611111,2.265347731,0.001892706,27419.40343
294.5944444,286.65,319.2611111,2.265347731,0.001987341,27446.2852
294.5944444,286.65,319.2611111,2.265347731,0.002081976,27473.16697
294.5944444,286.65,319.2611111,2.265347731,0.002271247,27500.04873
294.5944444,288.8722222,280.3722222,1.510231821,0.001230259,22895.3853
294.5944444,288.8722222,280.3722222,1.510231821,0.001514165,23006.63596
294.5944444,288.8722222,280.3722222,1.510231821,0.001703435,23051.13622
294.5944444,288.8722222,280.3722222,1.510231821,0.001892706,23095.63649
294.5944444,288.8722222,280.3722222,1.510231821,0.001987341,23095.63649
294.5944444,288.8722222,280.3722222,1.510231821,0.002081976,23117.88662
294.5944444,288.8722222,280.3722222,1.510231821,0.002271247,23140.13675
294.5944444,288.8722222,280.3722222,1.604621309,0.001230259,23642.25389
294.5944444,288.8722222,280.3722222,1.604621309,0.001514165,23757.13365
294.5944444,288.8722222,280.3722222,1.604621309,0.001703435,23803.08555
294.5944444,288.8722222,280.3722222,1.604621309,0.001892706,23849.03745
294.5944444,288.8722222,280.3722222,1.604621309,0.001987341,23849.03745
294.5944444,288.8722222,280.3722222,1.604621309,0.002081976,23872.0134
294.5944444,288.8722222,280.3722222,1.604621309,0.002271247,23894.98935
294.5944444,288.8722222,280.3722222,1.699010798,0.001230259,24363.36839
294.5944444,288.8722222,280.3722222,1.699010798,0.001514165,24481.7521
294.5944444,288.8722222,280.3722222,1.699010798,0.001703435,24529.10559
294.5944444,288.8722222,280.3722222,1.699010798,0.001892706,24576.45907
294.5944444,288.8722222,280.3722222,1.699010798,0.001987341,24576.45907
294.5944444,288.8722222,280.3722222,1.699010798,0.002081976,24600.13582
294.5944444,288.8722222,280.3722222,1.699010798,0.002271247,24623.81256
294.5944444,288.8722222,280.3722222,1.793400287,0.001230259,25058.7288
294.5944444,288.8722222,280.3722222,1.793400287,0.001514165,25180.49133
294.5944444,288.8722222,280.3722222,1.793400287,0.001703435,25229.19634
294.5944444,288.8722222,280.3722222,1.793400287,0.001892706,25277.90135
294.5944444,288.8722222,280.3722222,1.793400287,0.001987341,25277.90135
294.5944444,288.8722222,280.3722222,1.793400287,0.002081976,25302.25386
294.5944444,288.8722222,280.3722222,1.793400287,0.002271247,25326.60636
294.5944444,288.8722222,280.3722222,1.887789776,0.001230259,25754.08921
294.5944444,288.8722222,280.3722222,1.887789776,0.001514165,25879.23055
294.5944444,288.8722222,280.3722222,1.887789776,0.001703435,25929.28709
294.5944444,288.8722222,280.3722222,1.887789776,0.001892706,25979.34363
294.5944444,288.8722222,280.3722222,1.887789776,0.001987341,25979.34363
294.5944444,288.8722222,280.3722222,1.887789776,0.002081976,26004.3719
294.5944444,288.8722222,280.3722222,1.887789776,0.002271247,26029.40017
294.5944444,288.8722222,280.3722222,2.076568753,0.001230259,27093.30184
294.5944444,288.8722222,280.3722222,2.076568753,0.001514165,27224.95054
294.5944444,288.8722222,280.3722222,2.076568753,0.001703435,27277.61002
294.5944444,288.8722222,280.3722222,2.076568753,0.001892706,27330.2695
294.5944444,288.8722222,280.3722222,2.076568753,0.001987341,27330.2695
294.5944444,288.8722222,280.3722222,2.076568753,0.002081976,27356.59924
294.5944444,288.8722222,280.3722222,2.076568753,0.002271247,27382.92898
294.5944444,288.8722222,280.3722222,2.170958242,0.001230259,27762.90816
294.5944444,288.8722222,280.3722222,2.170958242,0.001514165,27897.81054
294.5944444,288.8722222,280.3722222,2.170958242,0.001703435,27951.77148
294.5944444,288.8722222,280.3722222,2.170958242,0.001892706,28005.73243
294.5944444,288.8722222,280.3722222,2.170958242,0.001987341,28005.73243
294.5944444,288.8722222,280.3722222,2.170958242,0.002081976,28032.71291
294.5944444,288.8722222,280.3722222,2.170958242,0.002271247,28059.69338
294.5944444,288.8722222,280.3722222,2.265347731,0.001230259,28406.76039
294.5944444,288.8722222,280.3722222,2.265347731,0.001514165,28544.7913
294.5944444,288.8722222,280.3722222,2.265347731,0.001703435,28600.00366
294.5944444,288.8722222,280.3722222,2.265347731,0.001892706,28655.21602
294.5944444,288.8722222,280.3722222,2.265347731,0.001987341,28655.21602
294.5944444,288.8722222,280.3722222,2.265347731,0.002081976,28682.8222
294.5944444,288.8722222,280.3722222,2.265347731,0.002271247,28710.42839
294.5944444,288.8722222,285.9277778,1.510231821,0.001230259,22650.63386
294.5944444,288.8722222,285.9277778,1.510231821,0.001514165,22761.88451
294.5944444,288.8722222,285.9277778,1.510231821,0.001703435,22828.63491
294.5944444,288.8722222,285.9277778,1.510231821,0.001892706,22850.88504
294.5944444,288.8722222,285.9277778,1.510231821,0.001987341,22873.13517
294.5944444,288.8722222,285.9277778,1.510231821,0.002081976,22873.13517
294.5944444,288.8722222,285.9277778,1.510231821,0.002271247,22917.63543
294.5944444,288.8722222,285.9277778,1.604621309,0.001230259,23389.51843
294.5944444,288.8722222,285.9277778,1.604621309,0.001514165,23504.39818
294.5944444,288.8722222,285.9277778,1.604621309,0.001703435,23573.32604
294.5944444,288.8722222,285.9277778,1.604621309,0.001892706,23596.30199
294.5944444,288.8722222,285.9277778,1.604621309,0.001987341,23619.27794
294.5944444,288.8722222,285.9277778,1.604621309,0.002081976,23619.27794
294.5944444,288.8722222,285.9277778,1.604621309,0.002271247,23665.22984
294.5944444,288.8722222,285.9277778,1.699010798,0.001230259,24102.92422
294.5944444,288.8722222,285.9277778,1.699010798,0.001514165,24221.30793
294.5944444,288.8722222,285.9277778,1.699010798,0.001703435,24292.33816
294.5944444,288.8722222,285.9277778,1.699010798,0.001892706,24316.0149
294.5944444,288.8722222,285.9277778,1.699010798,0.001987341,24339.69165
294.5944444,288.8722222,285.9277778,1.699010798,0.002081976,24339.69165
294.5944444,288.8722222,285.9277778,1.699010798,0.002271247,24387.04513
294.5944444,288.8722222,285.9277778,1.793400287,0.001230259,24790.85123
294.5944444,288.8722222,285.9277778,1.793400287,0.001514165,24912.61376
294.5944444,288.8722222,285.9277778,1.793400287,0.001703435,24985.67128
294.5944444,288.8722222,285.9277778,1.793400287,0.001892706,25010.02378
294.5944444,288.8722222,285.9277778,1.793400287,0.001987341,25034.37629
294.5944444,288.8722222,285.9277778,1.793400287,0.002081976,25034.37629
294.5944444,288.8722222,285.9277778,1.793400287,0.002271247,25083.0813
294.5944444,288.8722222,285.9277778,1.887789776,0.001230259,25478.77824
294.5944444,288.8722222,285.9277778,1.887789776,0.001514165,25603.91959
294.5944444,288.8722222,285.9277778,1.887789776,0.001703435,25679.0044
294.5944444,288.8722222,285.9277778,1.887789776,0.001892706,25704.03267
294.5944444,288.8722222,285.9277778,1.887789776,0.001987341,25729.06094
294.5944444,288.8722222,285.9277778,1.887789776,0.002081976,25729.06094
294.5944444,288.8722222,285.9277778,1.887789776,0.002271247,25779.11747
294.5944444,288.8722222,285.9277778,2.076568753,0.001230259,26803.67471
294.5944444,288.8722222,285.9277778,2.076568753,0.001514165,26935.32341
294.5944444,288.8722222,285.9277778,2.076568753,0.001703435,27014.31263
294.5944444,288.8722222,285.9277778,2.076568753,0.001892706,27040.64236
294.5944444,288.8722222,285.9277778,2.076568753,0.001987341,27066.9721
294.5944444,288.8722222,285.9277778,2.076568753,0.002081976,27066.9721
294.5944444,288.8722222,285.9277778,2.076568753,0.002271247,27119.63158
294.5944444,288.8722222,285.9277778,2.170958242,0.001230259,27466.12294
294.5944444,288.8722222,285.9277778,2.170958242,0.001514165,27601.02532
294.5944444,288.8722222,285.9277778,2.170958242,0.001703435,27681.96674
294.5944444,288.8722222,285.9277778,2.170958242,0.001892706,27708.94721
294.5944444,288.8722222,285.9277778,2.170958242,0.001987341,27735.92769
294.5944444,288.8722222,285.9277778,2.170958242,0.002081976,27735.92769
294.5944444,288.8722222,285.9277778,2.170958242,0.002271247,27789.88864
294.5944444,288.8722222,285.9277778,2.265347731,0.001230259,28103.0924
294.5944444,288.8722222,285.9277778,2.265347731,0.001514165,28241.12331
294.5944444,288.8722222,285.9277778,2.265347731,0.001703435,28323.94185
294.5944444,288.8722222,285.9277778,2.265347731,0.001892706,28351.54803
294.5944444,288.8722222,285.9277778,2.265347731,0.001987341,28379.15421
294.5944444,288.8722222,285.9277778,2.265347731,0.002081976,28379.15421
294.5944444,288.8722222,285.9277778,2.265347731,0.002271247,28434.36657
294.5944444,288.8722222,293.15,1.510231821,0.001230259,22405.88241
294.5944444,288.8722222,293.15,1.510231821,0.001514165,22494.88294
294.5944444,288.8722222,293.15,1.510231821,0.001703435,22561.63333
294.5944444,288.8722222,293.15,1.510231821,0.001892706,22583.88346
294.5944444,288.8722222,293.15,1.510231821,0.001987341,22606.13359
294.5944444,288.8722222,293.15,1.510231821,0.002081976,22628.38373
294.5944444,288.8722222,293.15,1.510231821,0.002271247,22650.63386
294.5944444,288.8722222,293.15,1.604621309,0.001230259,23136.78296
294.5944444,288.8722222,293.15,1.604621309,0.001514165,23228.68677
294.5944444,288.8722222,293.15,1.604621309,0.001703435,23297.61462
294.5944444,288.8722222,293.15,1.604621309,0.001892706,23320.59057
294.5944444,288.8722222,293.15,1.604621309,0.001987341,23343.56652
294.5944444,288.8722222,293.15,1.604621309,0.002081976,23366.54247
294.5944444,288.8722222,293.15,1.604621309,0.002271247,23389.51843
294.5944444,288.8722222,293.15,1.699010798,0.001230259,23842.48005
294.5944444,288.8722222,293.15,1.699010798,0.001514165,23937.18702
294.5944444,288.8722222,293.15,1.699010798,0.001703435,24008.21725
294.5944444,288.8722222,293.15,1.699010798,0.001892706,24031.89399
294.5944444,288.8722222,293.15,1.699010798,0.001987341,24055.57073
294.5944444,288.8722222,293.15,1.699010798,0.002081976,24079.24747
294.5944444,288.8722222,293.15,1.699010798,0.002271247,24102.92422
294.5944444,288.8722222,293.15,1.793400287,0.001230259,24522.97366
294.5944444,288.8722222,293.15,1.793400287,0.001514165,24620.38369
294.5944444,288.8722222,293.15,1.793400287,0.001703435,24693.4412
294.5944444,288.8722222,293.15,1.793400287,0.001892706,24717.79371
294.5944444,288.8722222,293.15,1.793400287,0.001987341,24742.14622
294.5944444,288.8722222,293.15,1.793400287,0.002081976,24766.49872
294.5944444,288.8722222,293.15,1.793400287,0.002271247,24790.85123
294.5944444,288.8722222,293.15,1.887789776,0.001230259,25203.46728
294.5944444,288.8722222,293.15,1.887789776,0.001514165,25303.58036
294.5944444,288.8722222,293.15,1.887789776,0.001703435,25378.66516
294.5944444,288.8722222,293.15,1.887789776,0.001892706,25403.69343
294.5944444,288.8722222,293.15,1.887789776,0.001987341,25428.7217
294.5944444,288.8722222,293.15,1.887789776,0.002081976,25453.74997
294.5944444,288.8722222,293.15,1.887789776,0.002271247,25478.77824
294.5944444,288.8722222,293.15,2.076568753,0.001230259,26514.04758
294.5944444,288.8722222,293.15,2.076568753,0.001514165,26619.36653
294.5944444,288.8722222,293.15,2.076568753,0.001703435,26698.35575
294.5944444,288.8722222,293.15,2.076568753,0.001892706,26724.68549
294.5944444,288.8722222,293.15,2.076568753,0.001987341,26751.01523
294.5944444,288.8722222,293.15,2.076568753,0.002081976,26777.34497
294.5944444,288.8722222,293.15,2.076568753,0.002271247,26803.67471
294.5944444,288.8722222,293.15,2.170958242,0.001230259,27169.33773
294.5944444,288.8722222,293.15,2.170958242,0.001514165,27277.25962
294.5944444,288.8722222,293.15,2.170958242,0.001703435,27358.20105
294.5944444,288.8722222,293.15,2.170958242,0.001892706,27385.18152
294.5944444,288.8722222,293.15,2.170958242,0.001987341,27412.162
294.5944444,288.8722222,293.15,2.170958242,0.002081976,27439.14247
294.5944444,288.8722222,293.15,2.170958242,0.002271247,27466.12294
294.5944444,288.8722222,293.15,2.265347731,0.001230259,27799.42441
294.5944444,288.8722222,293.15,2.265347731,0.001514165,27909.84913
294.5944444,288.8722222,293.15,2.265347731,0.001703435,27992.66768
294.5944444,288.8722222,293.15,2.265347731,0.001892706,28020.27386
294.5944444,288.8722222,293.15,2.265347731,0.001987341,28047.88004
294.5944444,288.8722222,293.15,2.265347731,0.002081976,28075.48622
294.5944444,288.8722222,293.15,2.265347731,0.002271247,28103.0924
294.5944444,288.8722222,297.0388889,1.510231821,0.001230259,22250.13149
294.5944444,288.8722222,297.0388889,1.510231821,0.001514165,22361.38215
294.5944444,288.8722222,297.0388889,1.510231821,0.001703435,22405.88241
294.5944444,288.8722222,297.0388889,1.510231821,0.001892706,22450.38267
294.5944444,288.8722222,297.0388889,1.510231821,0.001987341,22472.63281
294.5944444,288.8722222,297.0388889,1.510231821,0.002081976,22472.63281
294.5944444,288.8722222,297.0388889,1.510231821,0.002271247,22494.88294
294.5944444,288.8722222,297.0388889,1.604621309,0.001230259,22975.9513
294.5944444,288.8722222,297.0388889,1.604621309,0.001514165,23090.83106
294.5944444,288.8722222,297.0388889,1.604621309,0.001703435,23136.78296
294.5944444,288.8722222,297.0388889,1.604621309,0.001892706,23182.73486
294.5944444,288.8722222,297.0388889,1.604621309,0.001987341,23205.71082
294.5944444,288.8722222,297.0388889,1.604621309,0.002081976,23205.71082
294.5944444,288.8722222,297.0388889,1.604621309,0.002271247,23228.68677
294.5944444,288.8722222,297.0388889,1.699010798,0.001230259,23676.74285
294.5944444,288.8722222,297.0388889,1.699010798,0.001514165,23795.12656
294.5944444,288.8722222,297.0388889,1.699010798,0.001703435,23842.48005
294.5944444,288.8722222,297.0388889,1.699010798,0.001892706,23889.83353
294.5944444,288.8722222,297.0388889,1.699010798,0.001987341,23913.51027
294.5944444,288.8722222,297.0388889,1.699010798,0.002081976,23913.51027
294.5944444,288.8722222,297.0388889,1.699010798,0.002271247,23937.18702
294.5944444,288.8722222,297.0388889,1.793400287,0.001230259,24352.50612
294.5944444,288.8722222,297.0388889,1.793400287,0.001514165,24474.26865
294.5944444,288.8722222,297.0388889,1.793400287,0.001703435,24522.97366
294.5944444,288.8722222,297.0388889,1.793400287,0.001892706,24571.67867
294.5944444,288.8722222,297.0388889,1.793400287,0.001987341,24596.03118
294.5944444,288.8722222,297.0388889,1.793400287,0.002081976,24596.03118
294.5944444,288.8722222,297.0388889,1.793400287,0.002271247,24620.38369
294.5944444,288.8722222,297.0388889,1.887789776,0.001230259,25028.26939
294.5944444,288.8722222,297.0388889,1.887789776,0.001514165,25153.41074
294.5944444,288.8722222,297.0388889,1.887789776,0.001703435,25203.46728
294.5944444,288.8722222,297.0388889,1.887789776,0.001892706,25253.52382
294.5944444,288.8722222,297.0388889,1.887789776,0.001987341,25278.55209
294.5944444,288.8722222,297.0388889,1.887789776,0.002081976,25278.55209
294.5944444,288.8722222,297.0388889,1.887789776,0.002271247,25303.58036
294.5944444,288.8722222,297.0388889,2.076568753,0.001230259,26329.7394
294.5944444,288.8722222,297.0388889,2.076568753,0.001514165,26461.3881
294.5944444,288.8722222,297.0388889,2.076568753,0.001703435,26514.04758
294.5944444,288.8722222,297.0388889,2.076568753,0.001892706,26566.70706
294.5944444,288.8722222,297.0388889,2.076568753,0.001987341,26593.0368
294.5944444,288.8722222,297.0388889,2.076568753,0.002081976,26593.0368
294.5944444,288.8722222,297.0388889,2.076568753,0.002271247,26619.36653
294.5944444,288.8722222,297.0388889,2.170958242,0.001230259,26980.47441
294.5944444,288.8722222,297.0388889,2.170958242,0.001514165,27115.37678
294.5944444,288.8722222,297.0388889,2.170958242,0.001703435,27169.33773
294.5944444,288.8722222,297.0388889,2.170958242,0.001892706,27223.29867
294.5944444,288.8722222,297.0388889,2.170958242,0.001987341,27250.27915
294.5944444,288.8722222,297.0388889,2.170958242,0.002081976,27250.27915
294.5944444,288.8722222,297.0388889,2.170958242,0.002271247,27277.25962
294.5944444,288.8722222,297.0388889,2.265347731,0.001230259,27606.18114
294.5944444,288.8722222,297.0388889,2.265347731,0.001514165,27744.21205
294.5944444,288.8722222,297.0388889,2.265347731,0.001703435,27799.42441
294.5944444,288.8722222,297.0388889,2.265347731,0.001892706,27854.63677
294.5944444,288.8722222,297.0388889,2.265347731,0.001987341,27882.24295
294.5944444,288.8722222,297.0388889,2.265347731,0.002081976,27882.24295
294.5944444,288.8722222,297.0388889,2.265347731,0.002271247,27909.84913
294.5944444,288.8722222,303.15,1.510231821,0.001230259,21916.37952
294.5944444,288.8722222,303.15,1.510231821,0.001514165,22049.88031
294.5944444,288.8722222,303.15,1.510231821,0.001703435,22094.38057
294.5944444,288.8722222,303.15,1.510231821,0.001892706,22138.88083
294.5944444,288.8722222,303.15,1.510231821,0.001987341,22138.88083
294.5944444,288.8722222,303.15,1.510231821,0.002081976,22138.88083
294.5944444,288.8722222,303.15,1.510231821,0.002271247,22183.3811
294.5944444,288.8722222,303.15,1.604621309,0.001230259,22631.31203
294.5944444,288.8722222,303.15,1.604621309,0.001514165,22769.16774
294.5944444,288.8722222,303.15,1.604621309,0.001703435,22815.11964
294.5944444,288.8722222,303.15,1.604621309,0.001892706,22861.07155
294.5944444,288.8722222,303.15,1.604621309,0.001987341,22861.07155
294.5944444,288.8722222,303.15,1.604621309,0.002081976,22861.07155
294.5944444,288.8722222,303.15,1.604621309,0.002271247,22907.02345
294.5944444,288.8722222,303.15,1.699010798,0.001230259,23321.5917
294.5944444,288.8722222,303.15,1.699010798,0.001514165,23463.65216
294.5944444,288.8722222,303.15,1.699010798,0.001703435,23511.00565
294.5944444,288.8722222,303.15,1.699010798,0.001892706,23558.35913
294.5944444,288.8722222,303.15,1.699010798,0.001987341,23558.35913
294.5944444,288.8722222,303.15,1.699010798,0.002081976,23558.35913
294.5944444,288.8722222,303.15,1.699010798,0.002271247,23605.71262
294.5944444,288.8722222,303.15,1.793400287,0.001230259,23987.21853
294.5944444,288.8722222,303.15,1.793400287,0.001514165,24133.33356
294.5944444,288.8722222,303.15,1.793400287,0.001703435,24182.03858
294.5944444,288.8722222,303.15,1.793400287,0.001892706,24230.74359
294.5944444,288.8722222,303.15,1.793400287,0.001987341,24230.74359
294.5944444,288.8722222,303.15,1.793400287,0.002081976,24230.74359
294.5944444,288.8722222,303.15,1.793400287,0.002271247,24279.4486
294.5944444,288.8722222,303.15,1.887789776,0.001230259,24652.84535
294.5944444,288.8722222,303.15,1.887789776,0.001514165,24803.01497
294.5944444,288.8722222,303.15,1.887789776,0.001703435,24853.07151
294.5944444,288.8722222,303.15,1.887789776,0.001892706,24903.12805
294.5944444,288.8722222,303.15,1.887789776,0.001987341,24903.12805
294.5944444,288.8722222,303.15,1.887789776,0.002081976,24903.12805
294.5944444,288.8722222,303.15,1.887789776,0.002271247,24953.18458
294.5944444,288.8722222,303.15,2.076568753,0.001230259,25934.79331
294.5944444,288.8722222,303.15,2.076568753,0.001514165,26092.77175
294.5944444,288.8722222,303.15,2.076568753,0.001703435,26145.43123
294.5944444,288.8722222,303.15,2.076568753,0.001892706,26198.0907
294.5944444,288.8722222,303.15,2.076568753,0.001987341,26198.0907
294.5944444,288.8722222,303.15,2.076568753,0.002081976,26198.0907
294.5944444,288.8722222,303.15,2.076568753,0.002271247,26250.75018
294.5944444,288.8722222,303.15,2.170958242,0.001230259,26575.76729
294.5944444,288.8722222,303.15,2.170958242,0.001514165,26737.65014
294.5944444,288.8722222,303.15,2.170958242,0.001703435,26791.61108
294.5944444,288.8722222,303.15,2.170958242,0.001892706,26845.57203
294.5944444,288.8722222,303.15,2.170958242,0.001987341,26845.57203
294.5944444,288.8722222,303.15,2.170958242,0.002081976,26845.57203
294.5944444,288.8722222,303.15,2.170958242,0.002271247,26899.53298
294.5944444,288.8722222,303.15,2.265347731,0.001230259,27192.08842
294.5944444,288.8722222,303.15,2.265347731,0.001514165,27357.72551
294.5944444,288.8722222,303.15,2.265347731,0.001703435,27412.93787
294.5944444,288.8722222,303.15,2.265347731,0.001892706,27468.15023
294.5944444,288.8722222,303.15,2.265347731,0.001987341,27468.15023
294.5944444,288.8722222,303.15,2.265347731,0.002081976,27468.15023
294.5944444,288.8722222,303.15,2.265347731,0.002271247,27523.3626
294.5944444,288.8722222,308.15,1.510231821,0.001230259,21515.87715
294.5944444,288.8722222,308.15,1.510231821,0.001514165,21649.37794
294.5944444,288.8722222,308.15,1.510231821,0.001703435,21693.8782
294.5944444,288.8722222,308.15,1.510231821,0.001892706,21738.37847
294.5944444,288.8722222,308.15,1.510231821,0.001987341,21738.37847
294.5944444,288.8722222,308.15,1.510231821,0.002081976,21760.6286
294.5944444,288.8722222,308.15,1.510231821,0.002271247,21805.12886
294.5944444,288.8722222,308.15,1.604621309,0.001230259,22217.74491
294.5944444,288.8722222,308.15,1.604621309,0.001514165,22355.60062
294.5944444,288.8722222,308.15,1.604621309,0.001703435,22401.55252
294.5944444,288.8722222,308.15,1.604621309,0.001892706,22447.50442
294.5944444,288.8722222,308.15,1.604621309,0.001987341,22447.50442
294.5944444,288.8722222,308.15,1.604621309,0.002081976,22470.48037
294.5944444,288.8722222,308.15,1.604621309,0.002271247,22516.43228
294.5944444,288.8722222,308.15,1.699010798,0.001230259,22895.41033
294.5944444,288.8722222,308.15,1.699010798,0.001514165,23037.47079
294.5944444,288.8722222,308.15,1.699010798,0.001703435,23084.82427
294.5944444,288.8722222,308.15,1.699010798,0.001892706,23132.17776
294.5944444,288.8722222,308.15,1.699010798,0.001987341,23132.17776
294.5944444,288.8722222,308.15,1.699010798,0.002081976,23155.8545
294.5944444,288.8722222,308.15,1.699010798,0.002271247,23203.20799
294.5944444,288.8722222,308.15,1.793400287,0.001230259,23548.87342
294.5944444,288.8722222,308.15,1.793400287,0.001514165,23694.98845
294.5944444,288.8722222,308.15,1.793400287,0.001703435,23743.69347
294.5944444,288.8722222,308.15,1.793400287,0.001892706,23792.39848
294.5944444,288.8722222,308.15,1.793400287,0.001987341,23792.39848
294.5944444,288.8722222,308.15,1.793400287,0.002081976,23816.75098
294.5944444,288.8722222,308.15,1.793400287,0.002271247,23865.456
294.5944444,288.8722222,308.15,1.887789776,0.001230259,24202.3365
294.5944444,288.8722222,308.15,1.887789776,0.001514165,24352.50612
294.5944444,288.8722222,308.15,1.887789776,0.001703435,24402.56266
294.5944444,288.8722222,308.15,1.887789776,0.001892706,24452.6192
294.5944444,288.8722222,308.15,1.887789776,0.001987341,24452.6192
294.5944444,288.8722222,308.15,1.887789776,0.002081976,24477.64747
294.5944444,288.8722222,308.15,1.887789776,0.002271247,24527.704
294.5944444,288.8722222,308.15,2.076568753,0.001230259,25460.858
294.5944444,288.8722222,308.15,2.076568753,0.001514165,25618.83644
294.5944444,288.8722222,308.15,2.076568753,0.001703435,25671.49592
294.5944444,288.8722222,308.15,2.076568753,0.001892706,25724.15539
294.5944444,288.8722222,308.15,2.076568753,0.001987341,25724.15539
294.5944444,288.8722222,308.15,2.076568753,0.002081976,25750.48513
294.5944444,288.8722222,308.15,2.076568753,0.002271247,25803.14461
294.5944444,288.8722222,308.15,2.170958242,0.001230259,26090.11875
294.5944444,288.8722222,308.15,2.170958242,0.001514165,26252.0016
294.5944444,288.8722222,308.15,2.170958242,0.001703435,26305.96255
294.5944444,288.8722222,308.15,2.170958242,0.001892706,26359.92349
294.5944444,288.8722222,308.15,2.170958242,0.001987341,26359.92349
294.5944444,288.8722222,308.15,2.170958242,0.002081976,26386.90397
294.5944444,288.8722222,308.15,2.170958242,0.002271247,26440.86492
294.5944444,288.8722222,308.15,2.265347731,0.001230259,26695.17716
294.5944444,288.8722222,308.15,2.265347731,0.001514165,26860.81425
294.5944444,288.8722222,308.15,2.265347731,0.001703435,26916.02661
294.5944444,288.8722222,308.15,2.265347731,0.001892706,26971.23897
294.5944444,288.8722222,308.15,2.265347731,0.001987341,26971.23897
294.5944444,288.8722222,308.15,2.265347731,0.002081976,26998.84516
294.5944444,288.8722222,308.15,2.265347731,0.002271247,27054.05752
294.5944444,288.8722222,313.7055556,1.510231821,0.001230259,20937.37373
294.5944444,288.8722222,313.7055556,1.510231821,0.001514165,21048.62439
294.5944444,288.8722222,313.7055556,1.510231821,0.001703435,21115.37478
294.5944444,288.8722222,313.7055556,1.510231821,0.001892706,21137.62492
294.5944444,288.8722222,313.7055556,1.510231821,0.001987341,21159.87505
294.5944444,288.8722222,313.7055556,1.510231821,0.002081976,21159.87505
294.5944444,288.8722222,313.7055556,1.510231821,0.002271247,21204.37531
294.5944444,288.8722222,313.7055556,1.604621309,0.001230259,21620.37018
294.5944444,288.8722222,313.7055556,1.604621309,0.001514165,21735.24993
294.5944444,288.8722222,313.7055556,1.604621309,0.001703435,21804.17779
294.5944444,288.8722222,313.7055556,1.604621309,0.001892706,21827.15374
294.5944444,288.8722222,313.7055556,1.604621309,0.001987341,21850.12969
294.5944444,288.8722222,313.7055556,1.604621309,0.002081976,21850.12969
294.5944444,288.8722222,313.7055556,1.604621309,0.002271247,21896.08159
294.5944444,288.8722222,313.7055556,1.699010798,0.001230259,22279.81502
294.5944444,288.8722222,313.7055556,1.699010798,0.001514165,22398.19873
294.5944444,288.8722222,313.7055556,1.699010798,0.001703435,22469.22896
294.5944444,288.8722222,313.7055556,1.699010798,0.001892706,22492.9057
294.5944444,288.8722222,313.7055556,1.699010798,0.001987341,22516.58245
294.5944444,288.8722222,313.7055556,1.699010798,0.002081976,22516.58245
294.5944444,288.8722222,313.7055556,1.699010798,0.002271247,22563.93593
294.5944444,288.8722222,313.7055556,1.793400287,0.001230259,22915.70826
294.5944444,288.8722222,313.7055556,1.793400287,0.001514165,23037.47079
294.5944444,288.8722222,313.7055556,1.793400287,0.001703435,23110.52831
294.5944444,288.8722222,313.7055556,1.793400287,0.001892706,23134.88081
294.5944444,288.8722222,313.7055556,1.793400287,0.001987341,23159.23332
294.5944444,288.8722222,313.7055556,1.793400287,0.002081976,23159.23332
294.5944444,288.8722222,313.7055556,1.793400287,0.002271247,23207.93833
294.5944444,288.8722222,313.7055556,1.887789776,0.001230259,23551.6015
294.5944444,288.8722222,313.7055556,1.887789776,0.001514165,23676.74285
294.5944444,288.8722222,313.7055556,1.887789776,0.001703435,23751.82765
