Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
294.5944444,288.8722222,313.7055556,1.887789776,0.001892706,23776.85592
294.5944444,288.8722222,313.7055556,1.887789776,0.001987341,23801.88419
294.5944444,288.8722222,313.7055556,1.887789776,0.002081976,23801.88419
294.5944444,288.8722222,313.7055556,1.887789776,0.002271247,23851.94073
294.5944444,288.8722222,313.7055556,2.076568753,0.001230259,24776.28478
294.5944444,288.8722222,313.7055556,2.076568753,0.001514165,24907.93347
294.5944444,288.8722222,313.7055556,2.076568753,0.001703435,24986.92269
294.5944444,288.8722222,313.7055556,2.076568753,0.001892706,25013.25243
294.5944444,288.8722222,313.7055556,2.076568753,0.001987341,25039.58217
294.5944444,288.8722222,313.7055556,2.076568753,0.002081976,25039.58217
294.5944444,288.8722222,313.7055556,2.076568753,0.002271247,25092.24165
294.5944444,288.8722222,313.7055556,2.170958242,0.001230259,25388.62642
294.5944444,288.8722222,313.7055556,2.170958242,0.001514165,25523.52879
294.5944444,288.8722222,313.7055556,2.170958242,0.001703435,25604.47021
294.5944444,288.8722222,313.7055556,2.170958242,0.001892706,25631.45069
294.5944444,288.8722222,313.7055556,2.170958242,0.001987341,25658.43116
294.5944444,288.8722222,313.7055556,2.170958242,0.002081976,25658.43116
294.5944444,288.8722222,313.7055556,2.170958242,0.002271247,25712.39211
294.5944444,288.8722222,313.7055556,2.265347731,0.001230259,25977.41645
294.5944444,288.8722222,313.7055556,2.265347731,0.001514165,26115.44736
294.5944444,288.8722222,313.7055556,2.265347731,0.001703435,26198.2659
294.5944444,288.8722222,313.7055556,2.265347731,0.001892706,26225.87208
294.5944444,288.8722222,313.7055556,2.265347731,0.001987341,26253.47826
294.5944444,288.8722222,313.7055556,2.265347731,0.002081976,26253.47826
294.5944444,288.8722222,313.7055556,2.265347731,0.002271247,26308.69063
294.5944444,288.8722222,319.2611111,1.510231821,0.001230259,20247.61966
294.5944444,288.8722222,319.2611111,1.510231821,0.001514165,20358.87031
294.5944444,288.8722222,319.2611111,1.510231821,0.001703435,20425.62071
294.5944444,288.8722222,319.2611111,1.510231821,0.001892706,20470.12097
294.5944444,288.8722222,319.2611111,1.510231821,0.001987341,20492.3711
294.5944444,288.8722222,319.2611111,1.510231821,0.002081976,20492.3711
294.5944444,288.8722222,319.2611111,1.510231821,0.002271247,20514.62123
294.5944444,288.8722222,319.2611111,1.604621309,0.001230259,20908.11569
294.5944444,288.8722222,319.2611111,1.604621309,0.001514165,21022.99544
294.5944444,288.8722222,319.2611111,1.604621309,0.001703435,21091.9233
294.5944444,288.8722222,319.2611111,1.604621309,0.001892706,21137.8752
294.5944444,288.8722222,319.2611111,1.604621309,0.001987341,21160.85115
294.5944444,288.8722222,319.2611111,1.604621309,0.002081976,21160.85115
294.5944444,288.8722222,319.2611111,1.604621309,0.002271247,21183.8271
294.5944444,288.8722222,319.2611111,1.699010798,0.001230259,21545.83599
294.5944444,288.8722222,319.2611111,1.699010798,0.001514165,21664.2197
294.5944444,288.8722222,319.2611111,1.699010798,0.001703435,21735.24993
294.5944444,288.8722222,319.2611111,1.699010798,0.001892706,21782.60342
294.5944444,288.8722222,319.2611111,1.699010798,0.001987341,21806.28016
294.5944444,288.8722222,319.2611111,1.699010798,0.002081976,21806.28016
294.5944444,288.8722222,319.2611111,1.699010798,0.002271247,21829.9569
294.5944444,288.8722222,319.2611111,1.793400287,0.001230259,22160.78057
294.5944444,288.8722222,319.2611111,1.793400287,0.001514165,22282.5431
294.5944444,288.8722222,319.2611111,1.793400287,0.001703435,22355.60062
294.5944444,288.8722222,319.2611111,1.793400287,0.001892706,22404.30563
294.5944444,288.8722222,319.2611111,1.793400287,0.001987341,22428.65814
294.5944444,288.8722222,319.2611111,1.793400287,0.002081976,22428.65814
294.5944444,288.8722222,319.2611111,1.793400287,0.002271247,22453.01064
294.5944444,288.8722222,319.2611111,1.887789776,0.001230259,22775.72515
294.5944444,288.8722222,319.2611111,1.887789776,0.001514165,22900.86649
294.5944444,288.8722222,319.2611111,1.887789776,0.001703435,22975.9513
294.5944444,288.8722222,319.2611111,1.887789776,0.001892706,23026.00784
294.5944444,288.8722222,319.2611111,1.887789776,0.001987341,23051.03611
294.5944444,288.8722222,319.2611111,1.887789776,0.002081976,23051.03611
294.5944444,288.8722222,319.2611111,1.887789776,0.002271247,23076.06438
294.5944444,288.8722222,319.2611111,2.076568753,0.001230259,23960.06286
294.5944444,288.8722222,319.2611111,2.076568753,0.001514165,24091.71155
294.5944444,288.8722222,319.2611111,2.076568753,0.001703435,24170.70077
294.5944444,288.8722222,319.2611111,2.076568753,0.001892706,24223.36025
294.5944444,288.8722222,319.2611111,2.076568753,0.001987341,24249.68999
294.5944444,288.8722222,319.2611111,2.076568753,0.002081976,24249.68999
294.5944444,288.8722222,319.2611111,2.076568753,0.002271247,24276.01973
294.5944444,288.8722222,319.2611111,2.170958242,0.001230259,24552.23171
294.5944444,288.8722222,319.2611111,2.170958242,0.001514165,24687.13408
294.5944444,288.8722222,319.2611111,2.170958242,0.001703435,24768.0755
294.5944444,288.8722222,319.2611111,2.170958242,0.001892706,24822.03645
294.5944444,288.8722222,319.2611111,2.170958242,0.001987341,24849.01693
294.5944444,288.8722222,319.2611111,2.170958242,0.002081976,24849.01693
294.5944444,288.8722222,319.2611111,2.170958242,0.002271247,24875.9974
294.5944444,288.8722222,319.2611111,2.265347731,0.001230259,25121.62484
294.5944444,288.8722222,319.2611111,2.265347731,0.001514165,25259.65574
294.5944444,288.8722222,319.2611111,2.265347731,0.001703435,25342.47429
294.5944444,288.8722222,319.2611111,2.265347731,0.001892706,25397.68665
294.5944444,288.8722222,319.2611111,2.265347731,0.001987341,25425.29283
294.5944444,288.8722222,319.2611111,2.265347731,0.002081976,25425.29283
294.5944444,288.8722222,319.2611111,2.265347731,0.002271247,25452.89901
294.5944444,290.4833333,280.3722222,1.510231821,0.001230259,19758.6639
294.5944444,290.4833333,280.3722222,1.510231821,0.001514165,19854.67295
294.5944444,290.4833333,280.3722222,1.510231821,0.001703435,19893.07658
294.5944444,290.4833333,280.3722222,1.510231821,0.001892706,19931.4802
294.5944444,290.4833333,280.3722222,1.510231821,0.001987341,19931.4802
294.5944444,290.4833333,280.3722222,1.510231821,0.002081976,19950.68201
294.5944444,290.4833333,280.3722222,1.510231821,0.002271247,19969.88382
294.5944444,290.4833333,280.3722222,1.604621309,0.001230259,20403.20974
294.5944444,290.4833333,280.3722222,1.604621309,0.001514165,20502.3507
294.5944444,290.4833333,280.3722222,1.604621309,0.001703435,20542.00708
294.5944444,290.4833333,280.3722222,1.604621309,0.001892706,20581.66347
294.5944444,290.4833333,280.3722222,1.604621309,0.001987341,20581.66347
294.5944444,290.4833333,280.3722222,1.604621309,0.002081976,20601.49166
294.5944444,290.4833333,280.3722222,1.604621309,0.002271247,20621.31985
294.5944444,290.4833333,280.3722222,1.699010798,0.001230259,21025.52986
294.5944444,290.4833333,280.3722222,1.699010798,0.001514165,21127.69473
294.5944444,290.4833333,280.3722222,1.699010798,0.001703435,21168.56068
294.5944444,290.4833333,280.3722222,1.699010798,0.001892706,21209.42662
294.5944444,290.4833333,280.3722222,1.699010798,0.001987341,21209.42662
294.5944444,290.4833333,280.3722222,1.699010798,0.002081976,21229.8596
294.5944444,290.4833333,280.3722222,1.699010798,0.002271247,21250.29257
294.5944444,290.4833333,280.3722222,1.793400287,0.001230259,21625.62427
294.5944444,290.4833333,280.3722222,1.793400287,0.001514165,21730.70504
294.5944444,290.4833333,280.3722222,1.793400287,0.001703435,21772.73736
294.5944444,290.4833333,280.3722222,1.793400287,0.001892706,21814.76967
294.5944444,290.4833333,280.3722222,1.793400287,0.001987341,21814.76967
294.5944444,290.4833333,280.3722222,1.793400287,0.002081976,21835.78582
294.5944444,290.4833333,280.3722222,1.793400287,0.002271247,21856.80198
294.5944444,290.4833333,280.3722222,1.887789776,0.001230259,22225.71867
294.5944444,290.4833333,280.3722222,1.887789776,0.001514165,22333.71536
294.5944444,290.4833333,280.3722222,1.887789776,0.001703435,22376.91404
294.5944444,290.4833333,280.3722222,1.887789776,0.001892706,22420.11271
294.5944444,290.4833333,280.3722222,1.887789776,0.001987341,22420.11271
294.5944444,290.4833333,280.3722222,1.887789776,0.002081976,22441.71205
294.5944444,290.4833333,280.3722222,1.887789776,0.002271247,22463.31139
294.5944444,290.4833333,280.3722222,2.076568753,0.001230259,23381.45604
294.5944444,290.4833333,280.3722222,2.076568753,0.001514165,23495.06856
294.5944444,290.4833333,280.3722222,2.076568753,0.001703435,23540.51356
294.5944444,290.4833333,280.3722222,2.076568753,0.001892706,23585.95857
294.5944444,290.4833333,280.3722222,2.076568753,0.001987341,23585.95857
294.5944444,290.4833333,280.3722222,2.076568753,0.002081976,23608.68108
294.5944444,290.4833333,280.3722222,2.076568753,0.002271247,23631.40358
294.5944444,290.4833333,280.3722222,2.170958242,0.001230259,23959.32473
294.5944444,290.4833333,280.3722222,2.170958242,0.001514165,24075.74516
294.5944444,290.4833333,280.3722222,2.170958242,0.001703435,24122.31333
294.5944444,290.4833333,280.3722222,2.170958242,0.001892706,24168.8815
294.5944444,290.4833333,280.3722222,2.170958242,0.001987341,24168.8815
294.5944444,290.4833333,280.3722222,2.170958242,0.002081976,24192.16559
294.5944444,290.4833333,280.3722222,2.170958242,0.002271247,24215.44967
294.5944444,290.4833333,280.3722222,2.265347731,0.001230259,24514.96769
294.5944444,290.4833333,280.3722222,2.265347731,0.001514165,24634.08804
294.5944444,290.4833333,280.3722222,2.265347731,0.001703435,24681.73618
294.5944444,290.4833333,280.3722222,2.265347731,0.001892706,24729.38432
294.5944444,290.4833333,280.3722222,2.265347731,0.001987341,24729.38432
294.5944444,290.4833333,280.3722222,2.265347731,0.002081976,24753.20839
294.5944444,290.4833333,280.3722222,2.265347731,0.002271247,24777.03246
294.5944444,290.4833333,285.9277778,1.510231821,0.001230259,19547.44397
294.5944444,290.4833333,285.9277778,1.510231821,0.001514165,19643.45303
294.5944444,290.4833333,285.9277778,1.510231821,0.001703435,19701.05846
294.5944444,290.4833333,285.9277778,1.510231821,0.001892706,19720.26027
294.5944444,290.4833333,285.9277778,1.510231821,0.001987341,19739.46209
294.5944444,290.4833333,285.9277778,1.510231821,0.002081976,19739.46209
294.5944444,290.4833333,285.9277778,1.510231821,0.002271247,19777.86571
294.5944444,290.4833333,285.9277778,1.604621309,0.001230259,20185.09963
294.5944444,290.4833333,285.9277778,1.604621309,0.001514165,20284.24059
294.5944444,290.4833333,285.9277778,1.604621309,0.001703435,20343.72516
294.5944444,290.4833333,285.9277778,1.604621309,0.001892706,20363.55335
294.5944444,290.4833333,285.9277778,1.604621309,0.001987341,20383.38155
294.5944444,290.4833333,285.9277778,1.604621309,0.002081976,20383.38155
294.5944444,290.4833333,285.9277778,1.604621309,0.002271247,20423.03793
294.5944444,290.4833333,285.9277778,1.699010798,0.001230259,20800.76715
294.5944444,290.4833333,285.9277778,1.699010798,0.001514165,20902.93202
294.5944444,290.4833333,285.9277778,1.699010798,0.001703435,20964.23094
294.5944444,290.4833333,285.9277778,1.699010798,0.001892706,20984.66391
294.5944444,290.4833333,285.9277778,1.699010798,0.001987341,21005.09689
294.5944444,290.4833333,285.9277778,1.699010798,0.002081976,21005.09689
294.5944444,290.4833333,285.9277778,1.699010798,0.002271247,21045.96284
294.5944444,290.4833333,285.9277778,1.793400287,0.001230259,21394.44655
294.5944444,290.4833333,285.9277778,1.793400287,0.001514165,21499.52733
294.5944444,290.4833333,285.9277778,1.793400287,0.001703435,21562.5758
294.5944444,290.4833333,285.9277778,1.793400287,0.001892706,21583.59195
294.5944444,290.4833333,285.9277778,1.793400287,0.001987341,21604.60811
294.5944444,290.4833333,285.9277778,1.793400287,0.002081976,21604.60811
294.5944444,290.4833333,285.9277778,1.793400287,0.002271247,21646.64042
294.5944444,290.4833333,285.9277778,1.887789776,0.001230259,21988.12595
294.5944444,290.4833333,285.9277778,1.887789776,0.001514165,22096.12264
294.5944444,290.4833333,285.9277778,1.887789776,0.001703435,22160.92066
294.5944444,290.4833333,285.9277778,1.887789776,0.001892706,22182.51999
294.5944444,290.4833333,285.9277778,1.887789776,0.001987341,22204.11933
294.5944444,290.4833333,285.9277778,1.887789776,0.002081976,22204.11933
294.5944444,290.4833333,285.9277778,1.887789776,0.002271247,22247.31801
294.5944444,290.4833333,285.9277778,2.076568753,0.001230259,23131.5085
294.5944444,290.4833333,285.9277778,2.076568753,0.001514165,23245.12102
294.5944444,290.4833333,285.9277778,2.076568753,0.001703435,23313.28853
294.5944444,290.4833333,285.9277778,2.076568753,0.001892706,23336.01103
294.5944444,290.4833333,285.9277778,2.076568753,0.001987341,23358.73354
294.5944444,290.4833333,285.9277778,2.076568753,0.002081976,23358.73354
294.5944444,290.4833333,285.9277778,2.076568753,0.002271247,23404.17854
294.5944444,290.4833333,285.9277778,2.170958242,0.001230259,23703.19978
294.5944444,290.4833333,285.9277778,2.170958242,0.001514165,23819.62021
294.5944444,290.4833333,285.9277778,2.170958242,0.001703435,23889.47247
294.5944444,290.4833333,285.9277778,2.170958242,0.001892706,23912.75655
294.5944444,290.4833333,285.9277778,2.170958242,0.001987341,23936.04064
294.5944444,290.4833333,285.9277778,2.170958242,0.002081976,23936.04064
294.5944444,290.4833333,285.9277778,2.170958242,0.002271247,23982.60881
294.5944444,290.4833333,285.9277778,2.265347731,0.001230259,24252.90293
294.5944444,290.4833333,285.9277778,2.265347731,0.001514165,24372.02327
294.5944444,290.4833333,285.9277778,2.265347731,0.001703435,24443.49548
294.5944444,290.4833333,285.9277778,2.265347731,0.001892706,24467.31955
294.5944444,290.4833333,285.9277778,2.265347731,0.001987341,24491.14362
294.5944444,290.4833333,285.9277778,2.265347731,0.002081976,24491.14362
294.5944444,290.4833333,285.9277778,2.265347731,0.002271247,24538.79176
294.5944444,290.4833333,293.15,1.510231821,0.001230259,19336.22405
294.5944444,290.4833333,293.15,1.510231821,0.001514165,19413.03129
294.5944444,290.4833333,293.15,1.510231821,0.001703435,19470.63673
294.5944444,290.4833333,293.15,1.510231821,0.001892706,19489.83854
294.5944444,290.4833333,293.15,1.510231821,0.001987341,19509.04035
294.5944444,290.4833333,293.15,1.510231821,0.002081976,19528.24216
294.5944444,290.4833333,293.15,1.510231821,0.002271247,19547.44397
294.5944444,290.4833333,293.15,1.604621309,0.001230259,19966.98951
294.5944444,290.4833333,293.15,1.604621309,0.001514165,20046.30228
294.5944444,290.4833333,293.15,1.604621309,0.001703435,20105.78686
294.5944444,290.4833333,293.15,1.604621309,0.001892706,20125.61505
294.5944444,290.4833333,293.15,1.604621309,0.001987341,20145.44324
294.5944444,290.4833333,293.15,1.604621309,0.002081976,20165.27143
294.5944444,290.4833333,293.15,1.604621309,0.002271247,20185.09963
294.5944444,290.4833333,293.15,1.699010798,0.001230259,20576.00444
294.5944444,290.4833333,293.15,1.699010798,0.001514165,20657.73634
294.5944444,290.4833333,293.15,1.699010798,0.001703435,20719.03526
294.5944444,290.4833333,293.15,1.699010798,0.001892706,20739.46823
294.5944444,290.4833333,293.15,1.699010798,0.001987341,20759.9012
294.5944444,290.4833333,293.15,1.699010798,0.002081976,20780.33418
294.5944444,290.4833333,293.15,1.699010798,0.002271247,20800.76715
294.5944444,290.4833333,293.15,1.793400287,0.001230259,21163.26884
294.5944444,290.4833333,293.15,1.793400287,0.001514165,21247.33346
294.5944444,290.4833333,293.15,1.793400287,0.001703435,21310.38193
294.5944444,290.4833333,293.15,1.793400287,0.001892706,21331.39809
294.5944444,290.4833333,293.15,1.793400287,0.001987341,21352.41424
294.5944444,290.4833333,293.15,1.793400287,0.002081976,21373.4304
294.5944444,290.4833333,293.15,1.793400287,0.002271247,21394.44655
294.5944444,290.4833333,293.15,1.887789776,0.001230259,21750.53324
294.5944444,290.4833333,293.15,1.887789776,0.001514165,21836.93059
294.5944444,290.4833333,293.15,1.887789776,0.001703435,21901.7286
294.5944444,290.4833333,293.15,1.887789776,0.001892706,21923.32794
294.5944444,290.4833333,293.15,1.887789776,0.001987341,21944.92728
294.5944444,290.4833333,293.15,1.887789776,0.002081976,21966.52662
294.5944444,290.4833333,293.15,1.887789776,0.002271247,21988.12595
294.5944444,290.4833333,293.15,2.076568753,0.001230259,22881.56097
294.5944444,290.4833333,293.15,2.076568753,0.001514165,22972.45098
294.5944444,290.4833333,293.15,2.076568753,0.001703435,23040.61849
294.5944444,290.4833333,293.15,2.076568753,0.001892706,23063.34099
294.5944444,290.4833333,293.15,2.076568753,0.001987341,23086.0635
294.5944444,290.4833333,293.15,2.076568753,0.002081976,23108.786
294.5944444,290.4833333,293.15,2.076568753,0.002271247,23131.5085
294.5944444,290.4833333,293.15,2.170958242,0.001230259,23447.07483
294.5944444,290.4833333,293.15,2.170958242,0.001514165,23540.21117
294.5944444,290.4833333,293.15,2.170958242,0.001703435,23610.06343
294.5944444,290.4833333,293.15,2.170958242,0.001892706,23633.34752
294.5944444,290.4833333,293.15,2.170958242,0.001987341,23656.63161
294.5944444,290.4833333,293.15,2.170958242,0.002081976,23679.91569
294.5944444,290.4833333,293.15,2.170958242,0.002271247,23703.19978
294.5944444,290.4833333,293.15,2.265347731,0.001230259,23990.83816
294.5944444,290.4833333,293.15,2.265347731,0.001514165,24086.13444
294.5944444,290.4833333,293.15,2.265347731,0.001703435,24157.60665
294.5944444,290.4833333,293.15,2.265347731,0.001892706,24181.43072
294.5944444,290.4833333,293.15,2.265347731,0.001987341,24205.25479
294.5944444,290.4833333,293.15,2.265347731,0.002081976,24229.07886
294.5944444,290.4833333,293.15,2.265347731,0.002271247,24252.90293
294.5944444,290.4833333,297.0388889,1.510231821,0.001230259,19201.81137
294.5944444,290.4833333,297.0388889,1.510231821,0.001514165,19297.82042
294.5944444,290.4833333,297.0388889,1.510231821,0.001703435,19336.22405
294.5944444,290.4833333,297.0388889,1.510231821,0.001892706,19374.62767
294.5944444,290.4833333,297.0388889,1.510231821,0.001987341,19393.82948
294.5944444,290.4833333,297.0388889,1.510231821,0.002081976,19393.82948
294.5944444,290.4833333,297.0388889,1.510231821,0.002271247,19413.03129
294.5944444,290.4833333,297.0388889,1.604621309,0.001230259,19828.19217
294.5944444,290.4833333,297.0388889,1.604621309,0.001514165,19927.33313
294.5944444,290.4833333,297.0388889,1.604621309,0.001703435,19966.98951
294.5944444,290.4833333,297.0388889,1.604621309,0.001892706,20006.6459
294.5944444,290.4833333,297.0388889,1.604621309,0.001987341,20026.47409
294.5944444,290.4833333,297.0388889,1.604621309,0.002081976,20026.47409
294.5944444,290.4833333,297.0388889,1.604621309,0.002271247,20046.30228
294.5944444,290.4833333,297.0388889,1.699010798,0.001230259,20432.97363
294.5944444,290.4833333,297.0388889,1.699010798,0.001514165,20535.13849
294.5944444,290.4833333,297.0388889,1.699010798,0.001703435,20576.00444
294.5944444,290.4833333,297.0388889,1.699010798,0.001892706,20616.87039
294.5944444,290.4833333,297.0388889,1.699010798,0.001987341,20637.30336
294.5944444,290.4833333,297.0388889,1.699010798,0.002081976,20637.30336
294.5944444,290.4833333,297.0388889,1.699010798,0.002271247,20657.73634
294.5944444,290.4833333,297.0388889,1.793400287,0.001230259,21016.15575
294.5944444,290.4833333,297.0388889,1.793400287,0.001514165,21121.23653
294.5944444,290.4833333,297.0388889,1.793400287,0.001703435,21163.26884
294.5944444,290.4833333,297.0388889,1.793400287,0.001892706,21205.30115
294.5944444,290.4833333,297.0388889,1.793400287,0.001987341,21226.31731
294.5944444,290.4833333,297.0388889,1.793400287,0.002081976,21226.31731
294.5944444,290.4833333,297.0388889,1.793400287,0.002271247,21247.33346
294.5944444,290.4833333,297.0388889,1.887789776,0.001230259,21599.33787
294.5944444,290.4833333,297.0388889,1.887789776,0.001514165,21707.33456
294.5944444,290.4833333,297.0388889,1.887789776,0.001703435,21750.53324
294.5944444,290.4833333,297.0388889,1.887789776,0.001892706,21793.73191
294.5944444,290.4833333,297.0388889,1.887789776,0.001987341,21815.33125
294.5944444,290.4833333,297.0388889,1.887789776,0.002081976,21815.33125
294.5944444,290.4833333,297.0388889,1.887789776,0.002271247,21836.93059
294.5944444,290.4833333,297.0388889,2.076568753,0.001230259,22722.50344
294.5944444,290.4833333,297.0388889,2.076568753,0.001514165,22836.11596
294.5944444,290.4833333,297.0388889,2.076568753,0.001703435,22881.56097
294.5944444,290.4833333,297.0388889,2.076568753,0.001892706,22927.00597
294.5944444,290.4833333,297.0388889,2.076568753,0.001987341,22949.72848
294.5944444,290.4833333,297.0388889,2.076568753,0.002081976,22949.72848
294.5944444,290.4833333,297.0388889,2.076568753,0.002271247,22972.45098
294.5944444,290.4833333,297.0388889,2.170958242,0.001230259,23284.08623
294.5944444,290.4833333,297.0388889,2.170958242,0.001514165,23400.50666
294.5944444,290.4833333,297.0388889,2.170958242,0.001703435,23447.07483
294.5944444,290.4833333,297.0388889,2.170958242,0.001892706,23493.643
294.5944444,290.4833333,297.0388889,2.170958242,0.001987341,23516.92709
294.5944444,290.4833333,297.0388889,2.170958242,0.002081976,23516.92709
294.5944444,290.4833333,297.0388889,2.170958242,0.002271247,23540.21117
294.5944444,290.4833333,297.0388889,2.265347731,0.001230259,23824.06967
294.5944444,290.4833333,297.0388889,2.265347731,0.001514165,23943.19002
294.5944444,290.4833333,297.0388889,2.265347731,0.001703435,23990.83816
294.5944444,290.4833333,297.0388889,2.265347731,0.001892706,24038.4863
294.5944444,290.4833333,297.0388889,2.265347731,0.001987341,24062.31037
294.5944444,290.4833333,297.0388889,2.265347731,0.002081976,24062.31037
294.5944444,290.4833333,297.0388889,2.265347731,0.002271247,24086.13444
294.5944444,290.4833333,303.15,1.510231821,0.001230259,18913.7842
294.5944444,290.4833333,303.15,1.510231821,0.001514165,19028.99507
294.5944444,290.4833333,303.15,1.510231821,0.001703435,19067.39869
294.5944444,290.4833333,303.15,1.510231821,0.001892706,19105.80231
294.5944444,290.4833333,303.15,1.510231821,0.001987341,19105.80231
294.5944444,290.4833333,303.15,1.510231821,0.002081976,19105.80231
294.5944444,290.4833333,303.15,1.510231821,0.002271247,19144.20593
294.5944444,290.4833333,303.15,1.604621309,0.001230259,19530.76928
294.5944444,290.4833333,303.15,1.604621309,0.001514165,19649.73844
294.5944444,290.4833333,303.15,1.604621309,0.001703435,19689.39482
294.5944444,290.4833333,303.15,1.604621309,0.001892706,19729.05121
294.5944444,290.4833333,303.15,1.604621309,0.001987341,19729.05121
294.5944444,290.4833333,303.15,1.604621309,0.002081976,19729.05121
294.5944444,290.4833333,303.15,1.604621309,0.002271247,19768.70759
294.5944444,290.4833333,303.15,1.699010798,0.001230259,20126.47902
294.5944444,290.4833333,303.15,1.699010798,0.001514165,20249.07686
294.5944444,290.4833333,303.15,1.699010798,0.001703435,20289.94281
294.5944444,290.4833333,303.15,1.699010798,0.001892706,20330.80876
294.5944444,290.4833333,303.15,1.699010798,0.001987341,20330.80876
294.5944444,290.4833333,303.15,1.699010798,0.002081976,20330.80876
294.5944444,290.4833333,303.15,1.699010798,0.002271247,20371.67471
294.5944444,290.4833333,303.15,1.793400287,0.001230259,20700.91341
294.5944444,290.4833333,303.15,1.793400287,0.001514165,20827.01035
294.5944444,290.4833333,303.15,1.793400287,0.001703435,20869.04266
294.5944444,290.4833333,303.15,1.793400287,0.001892706,20911.07497
294.5944444,290.4833333,303.15,1.793400287,0.001987341,20911.07497
294.5944444,290.4833333,303.15,1.793400287,0.002081976,20911.07497
294.5944444,290.4833333,303.15,1.793400287,0.002271247,20953.10728
294.5944444,290.4833333,303.15,1.887789776,0.001230259,21275.3478
294.5944444,290.4833333,303.15,1.887789776,0.001514165,21404.94383
294.5944444,290.4833333,303.15,1.887789776,0.001703435,21448.14251
294.5944444,290.4833333,303.15,1.887789776,0.001892706,21491.34118
294.5944444,290.4833333,303.15,1.887789776,0.001987341,21491.34118
294.5944444,290.4833333,303.15,1.887789776,0.002081976,21491.34118
294.5944444,290.4833333,303.15,1.887789776,0.002271247,21534.53986
294.5944444,290.4833333,303.15,2.076568753,0.001230259,22381.66589
294.5944444,290.4833333,303.15,2.076568753,0.001514165,22518.00091
294.5944444,290.4833333,303.15,2.076568753,0.001703435,22563.44592
294.5944444,290.4833333,303.15,2.076568753,0.001892706,22608.89092
294.5944444,290.4833333,303.15,2.076568753,0.001987341,22608.89092
294.5944444,290.4833333,303.15,2.076568753,0.002081976,22608.89092
294.5944444,290.4833333,303.15,2.076568753,0.002271247,22654.33593
294.5944444,290.4833333,303.15,2.170958242,0.001230259,22934.82493
294.5944444,290.4833333,303.15,2.170958242,0.001514165,23074.52945
294.5944444,290.4833333,303.15,2.170958242,0.001703435,23121.09762
294.5944444,290.4833333,303.15,2.170958242,0.001892706,23167.66579
294.5944444,290.4833333,303.15,2.170958242,0.001987341,23167.66579
294.5944444,290.4833333,303.15,2.170958242,0.002081976,23167.66579
294.5944444,290.4833333,303.15,2.170958242,0.002271247,23214.23397
294.5944444,290.4833333,303.15,2.265347731,0.001230259,23466.70863
294.5944444,290.4833333,303.15,2.265347731,0.001514165,23609.65305
294.5944444,290.4833333,303.15,2.265347731,0.001703435,23657.30118
294.5944444,290.4833333,303.15,2.265347731,0.001892706,23704.94932
294.5944444,290.4833333,303.15,2.265347731,0.001987341,23704.94932
294.5944444,290.4833333,303.15,2.265347731,0.002081976,23704.94932
294.5944444,290.4833333,303.15,2.265347731,0.002271247,23752.59746
294.5944444,290.4833333,308.15,1.510231821,0.001230259,18568.15159
294.5944444,290.4833333,308.15,1.510231821,0.001514165,18683.36246
294.5944444,290.4833333,308.15,1.510231821,0.001703435,18721.76608
294.5944444,290.4833333,308.15,1.510231821,0.001892706,18760.16971
294.5944444,290.4833333,308.15,1.510231821,0.001987341,18760.16971
294.5944444,290.4833333,308.15,1.510231821,0.002081976,18779.37152
294.5944444,290.4833333,308.15,1.510231821,0.002271247,18817.77514
294.5944444,290.4833333,308.15,1.604621309,0.001230259,19173.86182
294.5944444,290.4833333,308.15,1.604621309,0.001514165,19292.83098
294.5944444,290.4833333,308.15,1.604621309,0.001703435,19332.48736
294.5944444,290.4833333,308.15,1.604621309,0.001892706,19372.14375
294.5944444,290.4833333,308.15,1.604621309,0.001987341,19372.14375
294.5944444,290.4833333,308.15,1.604621309,0.002081976,19391.97194
294.5944444,290.4833333,308.15,1.604621309,0.002271247,19431.62832
294.5944444,290.4833333,308.15,1.699010798,0.001230259,19758.6855
294.5944444,290.4833333,308.15,1.699010798,0.001514165,19881.28334
294.5944444,290.4833333,308.15,1.699010798,0.001703435,19922.14929
294.5944444,290.4833333,308.15,1.699010798,0.001892706,19963.01523
294.5944444,290.4833333,308.15,1.699010798,0.001987341,19963.01523
294.5944444,290.4833333,308.15,1.699010798,0.002081976,19983.44821
294.5944444,290.4833333,308.15,1.699010798,0.002271247,20024.31415
294.5944444,290.4833333,308.15,1.793400287,0.001230259,20322.62261
294.5944444,290.4833333,308.15,1.793400287,0.001514165,20448.71954
294.5944444,290.4833333,308.15,1.793400287,0.001703435,20490.75186
294.5944444,290.4833333,308.15,1.793400287,0.001892706,20532.78417
294.5944444,290.4833333,308.15,1.793400287,0.001987341,20532.78417
294.5944444,290.4833333,308.15,1.793400287,0.002081976,20553.80032
294.5944444,290.4833333,308.15,1.793400287,0.002271247,20595.83263
294.5944444,290.4833333,308.15,1.887789776,0.001230259,20886.55972
294.5944444,290.4833333,308.15,1.887789776,0.001514165,21016.15575
294.5944444,290.4833333,308.15,1.887789776,0.001703435,21059.35442
294.5944444,290.4833333,308.15,1.887789776,0.001892706,21102.5531
294.5944444,290.4833333,308.15,1.887789776,0.001987341,21102.5531
294.5944444,290.4833333,308.15,1.887789776,0.002081976,21124.15244
294.5944444,290.4833333,308.15,1.887789776,0.002271247,21167.35111
294.5944444,290.4833333,308.15,2.076568753,0.001230259,21972.66083
294.5944444,290.4833333,308.15,2.076568753,0.001514165,22108.99585
294.5944444,290.4833333,308.15,2.076568753,0.001703435,22154.44085
294.5944444,290.4833333,308.15,2.076568753,0.001892706,22199.88586
294.5944444,290.4833333,308.15,2.076568753,0.001987341,22199.88586
294.5944444,290.4833333,308.15,2.076568753,0.002081976,22222.60837
294.5944444,290.4833333,308.15,2.076568753,0.002271247,22268.05337
294.5944444,290.4833333,308.15,2.170958242,0.001230259,22515.71138
294.5944444,290.4833333,308.15,2.170958242,0.001514165,22655.4159
294.5944444,290.4833333,308.15,2.170958242,0.001703435,22701.98407
294.5944444,290.4833333,308.15,2.170958242,0.001892706,22748.55224
294.5944444,290.4833333,308.15,2.170958242,0.001987341,22748.55224
294.5944444,290.4833333,308.15,2.170958242,0.002081976,22771.83633
294.5944444,290.4833333,308.15,2.170958242,0.002271247,22818.4045
294.5944444,290.4833333,308.15,2.265347731,0.001230259,23037.87537
294.5944444,290.4833333,308.15,2.265347731,0.001514165,23180.81979
294.5944444,290.4833333,308.15,2.265347731,0.001703435,23228.46793
294.5944444,290.4833333,308.15,2.265347731,0.001892706,23276.11607
294.5944444,290.4833333,308.15,2.265347731,0.001987341,23276.11607
294.5944444,290.4833333,308.15,2.265347731,0.002081976,23299.94014
294.5944444,290.4833333,308.15,2.265347731,0.002271247,23347.58828
294.5944444,290.4833333,313.7055556,1.510231821,0.001230259,18068.9045
294.5944444,290.4833333,313.7055556,1.510231821,0.001514165,18164.91355
294.5944444,290.4833333,313.7055556,1.510231821,0.001703435,18222.51899
294.5944444,290.4833333,313.7055556,1.510231821,0.001892706,18241.7208
294.5944444,290.4833333,313.7055556,1.510231821,0.001987341,18260.92261
294.5944444,290.4833333,313.7055556,1.510231821,0.002081976,18260.92261
294.5944444,290.4833333,313.7055556,1.510231821,0.002271247,18299.32623
294.5944444,290.4833333,313.7055556,1.604621309,0.001230259,18658.32883
294.5944444,290.4833333,313.7055556,1.604621309,0.001514165,18757.46979
294.5944444,290.4833333,313.7055556,1.604621309,0.001703435,18816.95437
294.5944444,290.4833333,313.7055556,1.604621309,0.001892706,18836.78256
294.5944444,290.4833333,313.7055556,1.604621309,0.001987341,18856.61075
294.5944444,290.4833333,313.7055556,1.604621309,0.002081976,18856.61075
294.5944444,290.4833333,313.7055556,1.604621309,0.002271247,18896.26713
294.5944444,290.4833333,313.7055556,1.699010798,0.001230259,19227.42818
294.5944444,290.4833333,313.7055556,1.699010798,0.001514165,19329.59305
294.5944444,290.4833333,313.7055556,1.699010798,0.001703435,19390.89197
294.5944444,290.4833333,313.7055556,1.699010798,0.001892706,19411.32495
294.5944444,290.4833333,313.7055556,1.699010798,0.001987341,19431.75792
294.5944444,290.4833333,313.7055556,1.699010798,0.002081976,19431.75792
294.5944444,290.4833333,313.7055556,1.699010798,0.002271247,19472.62387
294.5944444,290.4833333,313.7055556,1.793400287,0.001230259,19776.20256
294.5944444,290.4833333,313.7055556,1.793400287,0.001514165,19881.28334
294.5944444,290.4833333,313.7055556,1.793400287,0.001703435,19944.33181
294.5944444,290.4833333,313.7055556,1.793400287,0.001892706,19965.34796
294.5944444,290.4833333,313.7055556,1.793400287,0.001987341,19986.36412
294.5944444,290.4833333,313.7055556,1.793400287,0.002081976,19986.36412
294.5944444,290.4833333,313.7055556,1.793400287,0.002271247,20028.39643
294.5944444,290.4833333,313.7055556,1.887789776,0.001230259,20324.97694
294.5944444,290.4833333,313.7055556,1.887789776,0.001514165,20432.97363
294.5944444,290.4833333,313.7055556,1.887789776,0.001703435,20497.77164
294.5944444,290.4833333,313.7055556,1.887789776,0.001892706,20519.37098
294.5944444,290.4833333,313.7055556,1.887789776,0.001987341,20540.97032
294.5944444,290.4833333,313.7055556,1.887789776,0.002081976,20540.97032
294.5944444,290.4833333,313.7055556,1.887789776,0.002271247,20584.16899
294.5944444,290.4833333,313.7055556,2.076568753,0.001230259,21381.87574
294.5944444,290.4833333,313.7055556,2.076568753,0.001514165,21495.48826
294.5944444,290.4833333,313.7055556,2.076568753,0.001703435,21563.65577
294.5944444,290.4833333,313.7055556,2.076568753,0.001892706,21586.37827
294.5944444,290.4833333,313.7055556,2.076568753,0.001987341,21609.10077
294.5944444,290.4833333,313.7055556,2.076568753,0.002081976,21609.10077
294.5944444,290.4833333,313.7055556,2.076568753,0.002271247,21654.54578
294.5944444,290.4833333,313.7055556,2.170958242,0.001230259,21910.32514
294.5944444,290.4833333,313.7055556,2.170958242,0.001514165,22026.74557
294.5944444,290.4833333,313.7055556,2.170958242,0.001703435,22096.59783
294.5944444,290.4833333,313.7055556,2.170958242,0.001892706,22119.88191
294.5944444,290.4833333,313.7055556,2.170958242,0.001987341,22143.166
294.5944444,290.4833333,313.7055556,2.170958242,0.002081976,22143.166
294.5944444,290.4833333,313.7055556,2.170958242,0.002271247,22189.73417
294.5944444,290.4833333,313.7055556,2.265347731,0.001230259,22418.44956
294.5944444,290.4833333,313.7055556,2.265347731,0.001514165,22537.56991
294.5944444,290.4833333,313.7055556,2.265347731,0.001703435,22609.04212
294.5944444,290.4833333,313.7055556,2.265347731,0.001892706,22632.86619
294.5944444,290.4833333,313.7055556,2.265347731,0.001987341,22656.69026
294.5944444,290.4833333,313.7055556,2.265347731,0.002081976,22656.69026
294.5944444,290.4833333,313.7055556,2.265347731,0.002271247,22704.3384
294.5944444,290.4833333,319.2611111,1.510231821,0.001230259,17473.64834
294.5944444,290.4833333,319.2611111,1.510231821,0.001514165,17569.6574
294.5944444,290.4833333,319.2611111,1.510231821,0.001703435,17627.26284
294.5944444,290.4833333,319.2611111,1.510231821,0.001892706,17665.66646
294.5944444,290.4833333,319.2611111,1.510231821,0.001987341,17684.86827
294.5944444,290.4833333,319.2611111,1.510231821,0.002081976,17684.86827
294.5944444,290.4833333,319.2611111,1.510231821,0.002271247,17704.07008
294.5944444,290.4833333,319.2611111,1.604621309,0.001230259,18043.65487
294.5944444,290.4833333,319.2611111,1.604621309,0.001514165,18142.79583
294.5944444,290.4833333,319.2611111,1.604621309,0.001703435,18202.28041
294.5944444,290.4833333,319.2611111,1.604621309,0.001892706,18241.93679
294.5944444,290.4833333,319.2611111,1.604621309,0.001987341,18261.76499
294.5944444,290.4833333,319.2611111,1.604621309,0.002081976,18261.76499
294.5944444,290.4833333,319.2611111,1.604621309,0.002271247,18281.59318
294.5944444,290.4833333,319.2611111,1.699010798,0.001230259,18594.006
294.5944444,290.4833333,319.2611111,1.699010798,0.001514165,18696.17087
294.5944444,290.4833333,319.2611111,1.699010798,0.001703435,18757.46979
294.5944444,290.4833333,319.2611111,1.699010798,0.001892706,18798.33574
294.5944444,290.4833333,319.2611111,1.699010798,0.001987341,18818.76871
294.5944444,290.4833333,319.2611111,1.699010798,0.002081976,18818.76871
294.5944444,290.4833333,319.2611111,1.699010798,0.002271247,18839.20168
294.5944444,290.4833333,319.2611111,1.793400287,0.001230259,19124.70173
294.5944444,290.4833333,319.2611111,1.793400287,0.001514165,19229.78251
294.5944444,290.4833333,319.2611111,1.793400287,0.001703435,19292.83098
294.5944444,290.4833333,319.2611111,1.793400287,0.001892706,19334.86329
294.5944444,290.4833333,319.2611111,1.793400287,0.001987341,19355.87944
294.5944444,290.4833333,319.2611111,1.793400287,0.002081976,19355.87944
294.5944444,290.4833333,319.2611111,1.793400287,0.002271247,19376.8956
294.5944444,290.4833333,319.2611111,1.887789776,0.001230259,19655.39746
294.5944444,290.4833333,319.2611111,1.887789776,0.001514165,19763.39415
294.5944444,290.4833333,319.2611111,1.887789776,0.001703435,19828.19217
294.5944444,290.4833333,319.2611111,1.887789776,0.001892706,19871.39084
294.5944444,290.4833333,319.2611111,1.887789776,0.001987341,19892.99018
294.5944444,290.4833333,319.2611111,1.887789776,0.002081976,19892.99018
294.5944444,290.4833333,319.2611111,1.887789776,0.002271247,19914.58952
294.5944444,290.4833333,319.2611111,2.076568753,0.001230259,20677.47813
294.5944444,290.4833333,319.2611111,2.076568753,0.001514165,20791.09065
294.5944444,290.4833333,319.2611111,2.076568753,0.001703435,20859.25816
294.5944444,290.4833333,319.2611111,2.076568753,0.001892706,20904.70317
294.5944444,290.4833333,319.2611111,2.076568753,0.001987341,20927.42567
294.5944444,290.4833333,319.2611111,2.076568753,0.002081976,20927.42567
294.5944444,290.4833333,319.2611111,2.076568753,0.002271247,20950.14817
294.5944444,290.4833333,319.2611111,2.170958242,0.001230259,21188.51847
294.5944444,290.4833333,319.2611111,2.170958242,0.001514165,21304.9389
294.5944444,290.4833333,319.2611111,2.170958242,0.001703435,21374.79116
294.5944444,290.4833333,319.2611111,2.170958242,0.001892706,21421.35933
294.5944444,290.4833333,319.2611111,2.170958242,0.001987341,21444.64341
294.5944444,290.4833333,319.2611111,2.170958242,0.002081976,21444.64341
294.5944444,290.4833333,319.2611111,2.170958242,0.002271247,21467.9275
294.5944444,290.4833333,319.2611111,2.265347731,0.001230259,21679.9034
294.5944444,290.4833333,319.2611111,2.265347731,0.001514165,21799.02375
294.5944444,290.4833333,319.2611111,2.265347731,0.001703435,21870.49596
294.5944444,290.4833333,319.2611111,2.265347731,0.001892706,21918.1441
294.5944444,290.4833333,319.2611111,2.265347731,0.001987341,21941.96817
294.5944444,290.4833333,319.2611111,2.265347731,0.002081976,21941.96817
294.5944444,290.4833333,319.2611111,2.265347731,0.002271247,21965.79224
294.5944444,292.15,280.3722222,1.510231821,0.001230259,15522.74952
294.5944444,292.15,280.3722222,1.510231821,0.001514165,15598.1759
294.5944444,292.15,280.3722222,1.510231821,0.001703435,15628.34646
294.5944444,292.15,280.3722222,1.510231821,0.001892706,15658.51701
294.5944444,292.15,280.3722222,1.510231821,0.001987341,15658.51701
294.5944444,292.15,280.3722222,1.510231821,0.002081976,15673.60229
294.5944444,292.15,280.3722222,1.510231821,0.002271247,15688.68756
294.5944444,292.15,280.3722222,1.604621309,0.001230259,16029.11593
294.5944444,292.15,280.3722222,1.604621309,0.001514165,16107.00279
294.5944444,292.15,280.3722222,1.604621309,0.001703435,16138.15753
294.5944444,292.15,280.3722222,1.604621309,0.001892706,16169.31228
294.5944444,292.15,280.3722222,1.604621309,0.001987341,16169.31228
294.5944444,292.15,280.3722222,1.604621309,0.002081976,16184.88965
294.5944444,292.15,280.3722222,1.604621309,0.002271247,16200.46702
294.5944444,292.15,280.3722222,1.699010798,0.001230259,16518.02142
294.5944444,292.15,280.3722222,1.699010798,0.001514165,16598.28392
294.5944444,292.15,280.3722222,1.699010798,0.001703435,16630.38892
294.5944444,292.15,280.3722222,1.699010798,0.001892706,16662.49392
294.5944444,292.15,280.3722222,1.699010798,0.001987341,16662.49392
294.5944444,292.15,280.3722222,1.699010798,0.002081976,16678.54641
294.5944444,292.15,280.3722222,1.699010798,0.002271247,16694.59891
294.5944444,292.15,280.3722222,1.793400287,0.001230259,16989.46601
294.5944444,292.15,280.3722222,1.793400287,0.001514165,17072.0193
294.5944444,292.15,280.3722222,1.793400287,0.001703435,17105.04061
294.5944444,292.15,280.3722222,1.793400287,0.001892706,17138.06192
294.5944444,292.15,280.3722222,1.793400287,0.001987341,17138.06192
294.5944444,292.15,280.3722222,1.793400287,0.002081976,17154.57258
294.5944444,292.15,280.3722222,1.793400287,0.002271247,17171.08324
294.5944444,292.15,280.3722222,1.887789776,0.001230259,17460.9106
294.5944444,292.15,280.3722222,1.887789776,0.001514165,17545.75467
294.5944444,292.15,280.3722222,1.887789776,0.001703435,17579.6923
294.5944444,292.15,280.3722222,1.887789776,0.001892706,17613.62993
294.5944444,292.15,280.3722222,1.887789776,0.001987341,17613.62993
294.5944444,292.15,280.3722222,1.887789776,0.002081976,17630.59875
294.5944444,292.15,280.3722222,1.887789776,0.002271247,17647.56756
294.5944444,292.15,280.3722222,2.076568753,0.001230259,18368.87795
294.5944444,292.15,280.3722222,2.076568753,0.001514165,18458.13391
294.5944444,292.15,280.3722222,2.076568753,0.001703435,18493.8363
294.5944444,292.15,280.3722222,2.076568753,0.001892706,18529.53869
294.5944444,292.15,280.3722222,2.076568753,0.001987341,18529.53869
294.5944444,292.15,280.3722222,2.076568753,0.002081976,18547.38988
294.5944444,292.15,280.3722222,2.076568753,0.002271247,18565.24107
294.5944444,292.15,280.3722222,2.170958242,0.001230259,18822.86162
294.5944444,292.15,280.3722222,2.170958242,0.001514165,18914.32354
294.5944444,292.15,280.3722222,2.170958242,0.001703435,18950.9083
294.5944444,292.15,280.3722222,2.170958242,0.001892706,18987.49307
294.5944444,292.15,280.3722222,2.170958242,0.001987341,18987.49307
294.5944444,292.15,280.3722222,2.170958242,0.002081976,19005.78545
294.5944444,292.15,280.3722222,2.170958242,0.002271247,19024.07783
294.5944444,292.15,280.3722222,2.265347731,0.001230259,19259.38439
294.5944444,292.15,280.3722222,2.265347731,0.001514165,19352.9674
294.5944444,292.15,280.3722222,2.265347731,0.001703435,19390.40061
294.5944444,292.15,280.3722222,2.265347731,0.001892706,19427.83381
294.5944444,292.15,280.3722222,2.265347731,0.001987341,19427.83381
294.5944444,292.15,280.3722222,2.265347731,0.002081976,19446.55042
294.5944444,292.15,280.3722222,2.265347731,0.002271247,19465.26702
294.5944444,292.15,285.9277778,1.510231821,0.001230259,15356.81148
294.5944444,292.15,285.9277778,1.510231821,0.001514165,15432.23786
294.5944444,292.15,285.9277778,1.510231821,0.001703435,15477.49369
294.5944444,292.15,285.9277778,1.510231821,0.001892706,15492.57897
294.5944444,292.15,285.9277778,1.510231821,0.001987341,15507.66424
294.5944444,292.15,285.9277778,1.510231821,0.002081976,15507.66424
294.5944444,292.15,285.9277778,1.510231821,0.002271247,15537.8348
294.5944444,292.15,285.9277778,1.604621309,0.001230259,15857.76483
294.5944444,292.15,285.9277778,1.604621309,0.001514165,15935.6517
294.5944444,292.15,285.9277778,1.604621309,0.001703435,15982.38381
294.5944444,292.15,285.9277778,1.604621309,0.001892706,15997.96118
294.5944444,292.15,285.9277778,1.604621309,0.001987341,16013.53856
294.5944444,292.15,285.9277778,1.604621309,0.002081976,16013.53856
294.5944444,292.15,285.9277778,1.604621309,0.002271247,16044.6933
294.5944444,292.15,285.9277778,1.699010798,0.001230259,16341.44394
294.5944444,292.15,285.9277778,1.699010798,0.001514165,16421.70643
294.5944444,292.15,285.9277778,1.699010798,0.001703435,16469.86393
294.5944444,292.15,285.9277778,1.699010798,0.001892706,16485.91643
294.5944444,292.15,285.9277778,1.699010798,0.001987341,16501.96893
294.5944444,292.15,285.9277778,1.699010798,0.002081976,16501.96893
294.5944444,292.15,285.9277778,1.699010798,0.002271247,16534.07392
294.5944444,292.15,285.9277778,1.793400287,0.001230259,16807.84878
294.5944444,292.15,285.9277778,1.793400287,0.001514165,16890.40207
294.5944444,292.15,285.9277778,1.793400287,0.001703435,16939.93404
294.5944444,292.15,285.9277778,1.793400287,0.001892706,16956.4447
294.5944444,292.15,285.9277778,1.793400287,0.001987341,16972.95535
294.5944444,292.15,285.9277778,1.793400287,0.002081976,16972.95535
294.5944444,292.15,285.9277778,1.793400287,0.002271247,17005.97667
294.5944444,292.15,285.9277778,1.887789776,0.001230259,17274.25363
294.5944444,292.15,285.9277778,1.887789776,0.001514165,17359.09771
294.5944444,292.15,285.9277778,1.887789776,0.001703435,17410.00415
294.5944444,292.15,285.9277778,1.887789776,0.001892706,17426.97297
294.5944444,292.15,285.9277778,1.887789776,0.001987341,17443.94178
294.5944444,292.15,285.9277778,1.887789776,0.002081976,17443.94178
294.5944444,292.15,285.9277778,1.887789776,0.002271247,17477.87941
294.5944444,292.15,285.9277778,2.076568753,0.001230259,18172.51482
294.5944444,292.15,285.9277778,2.076568753,0.001514165,18261.77079
294.5944444,292.15,285.9277778,2.076568753,0.001703435,18315.32437
294.5944444,292.15,285.9277778,2.076568753,0.001892706,18333.17556
294.5944444,292.15,285.9277778,2.076568753,0.001987341,18351.02675
294.5944444,292.15,285.9277778,2.076568753,0.002081976,18351.02675
294.5944444,292.15,285.9277778,2.076568753,0.002271247,18386.72914
294.5944444,292.15,285.9277778,2.170958242,0.001230259,18621.64542
294.5944444,292.15,285.9277778,2.170958242,0.001514165,18713.10733
294.5944444,292.15,285.9277778,2.170958242,0.001703435,18767.98448
294.5944444,292.15,285.9277778,2.170958242,0.001892706,18786.27686
294.5944444,292.15,285.9277778,2.170958242,0.001987341,18804.56924
294.5944444,292.15,285.9277778,2.170958242,0.002081976,18804.56924
294.5944444,292.15,285.9277778,2.170958242,0.002271247,18841.15401
294.5944444,292.15,285.9277778,2.265347731,0.001230259,19053.50176
294.5944444,292.15,285.9277778,2.265347731,0.001514165,19147.08477
294.5944444,292.15,285.9277778,2.265347731,0.001703435,19203.23458
294.5944444,292.15,285.9277778,2.265347731,0.001892706,19221.95118
294.5944444,292.15,285.9277778,2.265347731,0.001987341,19240.66779
294.5944444,292.15,285.9277778,2.265347731,0.002081976,19240.66779
294.5944444,292.15,285.9277778,2.265347731,0.002271247,19278.10099
294.5944444,292.15,293.15,1.510231821,0.001230259,15190.87344
294.5944444,292.15,293.15,1.510231821,0.001514165,15251.21454
294.5944444,292.15,293.15,1.510231821,0.001703435,15296.47037
294.5944444,292.15,293.15,1.510231821,0.001892706,15311.55565
294.5944444,292.15,293.15,1.510231821,0.001987341,15326.64093
294.5944444,292.15,293.15,1.510231821,0.002081976,15341.7262
294.5944444,292.15,293.15,1.510231821,0.002271247,15356.81148
294.5944444,292.15,293.15,1.604621309,0.001230259,15686.41374
294.5944444,292.15,293.15,1.604621309,0.001514165,15748.72323
294.5944444,292.15,293.15,1.604621309,0.001703435,15795.45535
294.5944444,292.15,293.15,1.604621309,0.001892706,15811.03272
294.5944444,292.15,293.15,1.604621309,0.001987341,15826.61009
294.5944444,292.15,293.15,1.604621309,0.002081976,15842.18746
294.5944444,292.15,293.15,1.604621309,0.002271247,15857.76483
294.5944444,292.15,293.15,1.699010798,0.001230259,16164.86645
294.5944444,292.15,293.15,1.699010798,0.001514165,16229.07644
294.5944444,292.15,293.15,1.699010798,0.001703435,16277.23394
294.5944444,292.15,293.15,1.699010798,0.001892706,16293.28644
294.5944444,292.15,293.15,1.699010798,0.001987341,16309.33894
294.5944444,292.15,293.15,1.699010798,0.002081976,16325.39144
294.5944444,292.15,293.15,1.699010798,0.002271247,16341.44394
294.5944444,292.15,293.15,1.793400287,0.001230259,16626.23156
294.5944444,292.15,293.15,1.793400287,0.001514165,16692.27419
294.5944444,292.15,293.15,1.793400287,0.001703435,16741.80616
294.5944444,292.15,293.15,1.793400287,0.001892706,16758.31681
294.5944444,292.15,293.15,1.793400287,0.001987341,16774.82747
294.5944444,292.15,293.15,1.793400287,0.002081976,16791.33813
294.5944444,292.15,293.15,1.793400287,0.002271247,16807.84878
294.5944444,292.15,293.15,1.887789776,0.001230259,17087.59667
294.5944444,292.15,293.15,1.887789776,0.001514165,17155.47193
294.5944444,292.15,293.15,1.887789776,0.001703435,17206.37837
294.5944444,292.15,293.15,1.887789776,0.001892706,17223.34719
294.5944444,292.15,293.15,1.887789776,0.001987341,17240.316
294.5944444,292.15,293.15,1.887789776,0.002081976,17257.28482
294.5944444,292.15,293.15,1.887789776,0.002271247,17274.25363
294.5944444,292.15,293.15,2.076568753,0.001230259,17976.15169
294.5944444,292.15,293.15,2.076568753,0.001514165,18047.55647
294.5944444,292.15,293.15,2.076568753,0.001703435,18101.11005
294.5944444,292.15,293.15,2.076568753,0.001892706,18118.96124
294.5944444,292.15,293.15,2.076568753,0.001987341,18136.81243
294.5944444,292.15,293.15,2.076568753,0.002081976,18154.66363
294.5944444,292.15,293.15,2.076568753,0.002271247,18172.51482
294.5944444,292.15,293.15,2.170958242,0.001230259,18420.42921
294.5944444,292.15,293.15,2.170958242,0.001514165,18493.59874
294.5944444,292.15,293.15,2.170958242,0.001703435,18548.47589
294.5944444,292.15,293.15,2.170958242,0.001892706,18566.76827
294.5944444,292.15,293.15,2.170958242,0.001987341,18585.06065
294.5944444,292.15,293.15,2.170958242,0.002081976,18603.35303
294.5944444,292.15,293.15,2.170958242,0.002271247,18621.64542
294.5944444,292.15,293.15,2.265347731,0.001230259,18847.61912
294.5944444,292.15,293.15,2.265347731,0.001514165,18922.48554
294.5944444,292.15,293.15,2.265347731,0.001703435,18978.63534
294.5944444,292.15,293.15,2.265347731,0.001892706,18997.35195
