Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
294.5944444,292.15,293.15,2.265347731,0.001987341,19016.06855
294.5944444,292.15,293.15,2.265347731,0.002081976,19034.78515
294.5944444,292.15,293.15,2.265347731,0.002271247,19053.50176
294.5944444,292.15,297.0388889,1.510231821,0.001230259,15085.2765
294.5944444,292.15,297.0388889,1.510231821,0.001514165,15160.70288
294.5944444,292.15,297.0388889,1.510231821,0.001703435,15190.87344
294.5944444,292.15,297.0388889,1.510231821,0.001892706,15221.04399
294.5944444,292.15,297.0388889,1.510231821,0.001987341,15236.12927
294.5944444,292.15,297.0388889,1.510231821,0.002081976,15236.12927
294.5944444,292.15,297.0388889,1.510231821,0.002271247,15251.21454
294.5944444,292.15,297.0388889,1.604621309,0.001230259,15577.37214
294.5944444,292.15,297.0388889,1.604621309,0.001514165,15655.259
294.5944444,292.15,297.0388889,1.604621309,0.001703435,15686.41374
294.5944444,292.15,297.0388889,1.604621309,0.001892706,15717.56849
294.5944444,292.15,297.0388889,1.604621309,0.001987341,15733.14586
294.5944444,292.15,297.0388889,1.604621309,0.002081976,15733.14586
294.5944444,292.15,297.0388889,1.604621309,0.002271247,15748.72323
294.5944444,292.15,297.0388889,1.699010798,0.001230259,16052.49895
294.5944444,292.15,297.0388889,1.699010798,0.001514165,16132.76145
294.5944444,292.15,297.0388889,1.699010798,0.001703435,16164.86645
294.5944444,292.15,297.0388889,1.699010798,0.001892706,16196.97145
294.5944444,292.15,297.0388889,1.699010798,0.001987341,16213.02394
294.5944444,292.15,297.0388889,1.699010798,0.002081976,16213.02394
294.5944444,292.15,297.0388889,1.699010798,0.002271247,16229.07644
294.5944444,292.15,297.0388889,1.793400287,0.001230259,16510.65696
294.5944444,292.15,297.0388889,1.793400287,0.001514165,16593.21024
294.5944444,292.15,297.0388889,1.793400287,0.001703435,16626.23156
294.5944444,292.15,297.0388889,1.793400287,0.001892706,16659.25287
294.5944444,292.15,297.0388889,1.793400287,0.001987341,16675.76353
294.5944444,292.15,297.0388889,1.793400287,0.002081976,16675.76353
294.5944444,292.15,297.0388889,1.793400287,0.002271247,16692.27419
294.5944444,292.15,297.0388889,1.887789776,0.001230259,16968.81496
294.5944444,292.15,297.0388889,1.887789776,0.001514165,17053.65904
294.5944444,292.15,297.0388889,1.887789776,0.001703435,17087.59667
294.5944444,292.15,297.0388889,1.887789776,0.001892706,17121.5343
294.5944444,292.15,297.0388889,1.887789776,0.001987341,17138.50311
294.5944444,292.15,297.0388889,1.887789776,0.002081976,17138.50311
294.5944444,292.15,297.0388889,1.887789776,0.002271247,17155.47193
294.5944444,292.15,297.0388889,2.076568753,0.001230259,17851.19334
294.5944444,292.15,297.0388889,2.076568753,0.001514165,17940.44931
294.5944444,292.15,297.0388889,2.076568753,0.001703435,17976.15169
294.5944444,292.15,297.0388889,2.076568753,0.001892706,18011.85408
294.5944444,292.15,297.0388889,2.076568753,0.001987341,18029.70527
294.5944444,292.15,297.0388889,2.076568753,0.002081976,18029.70527
294.5944444,292.15,297.0388889,2.076568753,0.002271247,18047.55647
294.5944444,292.15,297.0388889,2.170958242,0.001230259,18292.38253
294.5944444,292.15,297.0388889,2.170958242,0.001514165,18383.84444
294.5944444,292.15,297.0388889,2.170958242,0.001703435,18420.42921
294.5944444,292.15,297.0388889,2.170958242,0.001892706,18457.01397
294.5944444,292.15,297.0388889,2.170958242,0.001987341,18475.30636
294.5944444,292.15,297.0388889,2.170958242,0.002081976,18475.30636
294.5944444,292.15,297.0388889,2.170958242,0.002271247,18493.59874
294.5944444,292.15,297.0388889,2.265347731,0.001230259,18716.6029
294.5944444,292.15,297.0388889,2.265347731,0.001514165,18810.18592
294.5944444,292.15,297.0388889,2.265347731,0.001703435,18847.61912
294.5944444,292.15,297.0388889,2.265347731,0.001892706,18885.05233
294.5944444,292.15,297.0388889,2.265347731,0.001987341,18903.76893
294.5944444,292.15,297.0388889,2.265347731,0.002081976,18903.76893
294.5944444,292.15,297.0388889,2.265347731,0.002271247,18922.48554
294.5944444,292.15,303.15,1.510231821,0.001230259,14858.99735
294.5944444,292.15,303.15,1.510231821,0.001514165,14949.50901
294.5944444,292.15,303.15,1.510231821,0.001703435,14979.67957
294.5944444,292.15,303.15,1.510231821,0.001892706,15009.85012
294.5944444,292.15,303.15,1.510231821,0.001987341,15009.85012
294.5944444,292.15,303.15,1.510231821,0.002081976,15009.85012
294.5944444,292.15,303.15,1.510231821,0.002271247,15040.02067
294.5944444,292.15,303.15,1.604621309,0.001230259,15343.71155
294.5944444,292.15,303.15,1.604621309,0.001514165,15437.17579
294.5944444,292.15,303.15,1.604621309,0.001703435,15468.33053
294.5944444,292.15,303.15,1.604621309,0.001892706,15499.48528
294.5944444,292.15,303.15,1.604621309,0.001987341,15499.48528
294.5944444,292.15,303.15,1.604621309,0.002081976,15499.48528
294.5944444,292.15,303.15,1.604621309,0.002271247,15530.64002
294.5944444,292.15,303.15,1.699010798,0.001230259,15811.71147
294.5944444,292.15,303.15,1.699010798,0.001514165,15908.02646
294.5944444,292.15,303.15,1.699010798,0.001703435,15940.13146
294.5944444,292.15,303.15,1.699010798,0.001892706,15972.23646
294.5944444,292.15,303.15,1.699010798,0.001987341,15972.23646
294.5944444,292.15,303.15,1.699010798,0.002081976,15972.23646
294.5944444,292.15,303.15,1.699010798,0.002271247,16004.34146
294.5944444,292.15,303.15,1.793400287,0.001230259,16262.9971
294.5944444,292.15,303.15,1.793400287,0.001514165,16362.06105
294.5944444,292.15,303.15,1.793400287,0.001703435,16395.08236
294.5944444,292.15,303.15,1.793400287,0.001892706,16428.10367
294.5944444,292.15,303.15,1.793400287,0.001987341,16428.10367
294.5944444,292.15,303.15,1.793400287,0.002081976,16428.10367
294.5944444,292.15,303.15,1.793400287,0.002271247,16461.12499
294.5944444,292.15,303.15,1.887789776,0.001230259,16714.28274
294.5944444,292.15,303.15,1.887789776,0.001514165,16816.09563
294.5944444,292.15,303.15,1.887789776,0.001703435,16850.03326
294.5944444,292.15,303.15,1.887789776,0.001892706,16883.97089
294.5944444,292.15,303.15,1.887789776,0.001987341,16883.97089
294.5944444,292.15,303.15,1.887789776,0.002081976,16883.97089
294.5944444,292.15,303.15,1.887789776,0.002271247,16917.90852
294.5944444,292.15,303.15,2.076568753,0.001230259,17583.42544
294.5944444,292.15,303.15,2.076568753,0.001514165,17690.5326
294.5944444,292.15,303.15,2.076568753,0.001703435,17726.23499
294.5944444,292.15,303.15,2.076568753,0.001892706,17761.93737
294.5944444,292.15,303.15,2.076568753,0.001987341,17761.93737
294.5944444,292.15,303.15,2.076568753,0.002081976,17761.93737
294.5944444,292.15,303.15,2.076568753,0.002271247,17797.63976
294.5944444,292.15,303.15,2.170958242,0.001230259,18017.99679
294.5944444,292.15,303.15,2.170958242,0.001514165,18127.75109
294.5944444,292.15,303.15,2.170958242,0.001703435,18164.33585
294.5944444,292.15,303.15,2.170958242,0.001892706,18200.92062
294.5944444,292.15,303.15,2.170958242,0.001987341,18200.92062
294.5944444,292.15,303.15,2.170958242,0.002081976,18200.92062
294.5944444,292.15,303.15,2.170958242,0.002271247,18237.50538
294.5944444,292.15,303.15,2.265347731,0.001230259,18435.85386
294.5944444,292.15,303.15,2.265347731,0.001514165,18548.15348
294.5944444,292.15,303.15,2.265347731,0.001703435,18585.58668
294.5944444,292.15,303.15,2.265347731,0.001892706,18623.01989
294.5944444,292.15,303.15,2.265347731,0.001987341,18623.01989
294.5944444,292.15,303.15,2.265347731,0.002081976,18623.01989
294.5944444,292.15,303.15,2.265347731,0.002271247,18660.4531
294.5944444,292.15,308.15,1.510231821,0.001230259,14587.46238
294.5944444,292.15,308.15,1.510231821,0.001514165,14677.97404
294.5944444,292.15,308.15,1.510231821,0.001703435,14708.14459
294.5944444,292.15,308.15,1.510231821,0.001892706,14738.31514
294.5944444,292.15,308.15,1.510231821,0.001987341,14738.31514
294.5944444,292.15,308.15,1.510231821,0.002081976,14753.40042
294.5944444,292.15,308.15,1.510231821,0.002271247,14783.57097
294.5944444,292.15,308.15,1.604621309,0.001230259,15063.31886
294.5944444,292.15,308.15,1.604621309,0.001514165,15156.78309
294.5944444,292.15,308.15,1.604621309,0.001703435,15187.93783
294.5944444,292.15,308.15,1.604621309,0.001892706,15219.09258
294.5944444,292.15,308.15,1.604621309,0.001987341,15219.09258
294.5944444,292.15,308.15,1.604621309,0.002081976,15234.66995
294.5944444,292.15,308.15,1.604621309,0.002271247,15265.82469
294.5944444,292.15,308.15,1.699010798,0.001230259,15522.76649
294.5944444,292.15,308.15,1.699010798,0.001514165,15619.08148
294.5944444,292.15,308.15,1.699010798,0.001703435,15651.18648
294.5944444,292.15,308.15,1.699010798,0.001892706,15683.29148
294.5944444,292.15,308.15,1.699010798,0.001987341,15683.29148
294.5944444,292.15,308.15,1.699010798,0.002081976,15699.34398
294.5944444,292.15,308.15,1.699010798,0.002271247,15731.44898
294.5944444,292.15,308.15,1.793400287,0.001230259,15965.80528
294.5944444,292.15,308.15,1.793400287,0.001514165,16064.86922
294.5944444,292.15,308.15,1.793400287,0.001703435,16097.89053
294.5944444,292.15,308.15,1.793400287,0.001892706,16130.91185
294.5944444,292.15,308.15,1.793400287,0.001987341,16130.91185
294.5944444,292.15,308.15,1.793400287,0.002081976,16147.42251
294.5944444,292.15,308.15,1.793400287,0.002271247,16180.44382
294.5944444,292.15,308.15,1.887789776,0.001230259,16408.84407
294.5944444,292.15,308.15,1.887789776,0.001514165,16510.65696
294.5944444,292.15,308.15,1.887789776,0.001703435,16544.59459
294.5944444,292.15,308.15,1.887789776,0.001892706,16578.53222
294.5944444,292.15,308.15,1.887789776,0.001987341,16578.53222
294.5944444,292.15,308.15,1.887789776,0.002081976,16595.50103
294.5944444,292.15,308.15,1.887789776,0.002271247,16629.43866
294.5944444,292.15,308.15,2.076568753,0.001230259,17262.10396
294.5944444,292.15,308.15,2.076568753,0.001514165,17369.21112
294.5944444,292.15,308.15,2.076568753,0.001703435,17404.91351
294.5944444,292.15,308.15,2.076568753,0.001892706,17440.61589
294.5944444,292.15,308.15,2.076568753,0.001987341,17440.61589
294.5944444,292.15,308.15,2.076568753,0.002081976,17458.46709
294.5944444,292.15,308.15,2.076568753,0.002271247,17494.16947
294.5944444,292.15,308.15,2.170958242,0.001230259,17688.73391
294.5944444,292.15,308.15,2.170958242,0.001514165,17798.4882
294.5944444,292.15,308.15,2.170958242,0.001703435,17835.07297
294.5944444,292.15,308.15,2.170958242,0.001892706,17871.65773
294.5944444,292.15,308.15,2.170958242,0.001987341,17871.65773
294.5944444,292.15,308.15,2.170958242,0.002081976,17889.95011
294.5944444,292.15,308.15,2.170958242,0.002271247,17926.53488
294.5944444,292.15,308.15,2.265347731,0.001230259,18098.95501
294.5944444,292.15,308.15,2.265347731,0.001514165,18211.25463
294.5944444,292.15,308.15,2.265347731,0.001703435,18248.68783
294.5944444,292.15,308.15,2.265347731,0.001892706,18286.12104
294.5944444,292.15,308.15,2.265347731,0.001987341,18286.12104
294.5944444,292.15,308.15,2.265347731,0.002081976,18304.83764
294.5944444,292.15,308.15,2.265347731,0.002271247,18342.27085
294.5944444,292.15,313.7055556,1.510231821,0.001230259,14195.24519
294.5944444,292.15,313.7055556,1.510231821,0.001514165,14270.67157
294.5944444,292.15,313.7055556,1.510231821,0.001703435,14315.9274
294.5944444,292.15,313.7055556,1.510231821,0.001892706,14331.01268
294.5944444,292.15,313.7055556,1.510231821,0.001987341,14346.09795
294.5944444,292.15,313.7055556,1.510231821,0.002081976,14346.09795
294.5944444,292.15,313.7055556,1.510231821,0.002271247,14376.26851
294.5944444,292.15,313.7055556,1.604621309,0.001230259,14658.30718
294.5944444,292.15,313.7055556,1.604621309,0.001514165,14736.19404
294.5944444,292.15,313.7055556,1.604621309,0.001703435,14782.92616
294.5944444,292.15,313.7055556,1.604621309,0.001892706,14798.50353
294.5944444,292.15,313.7055556,1.604621309,0.001987341,14814.0809
294.5944444,292.15,313.7055556,1.604621309,0.002081976,14814.0809
294.5944444,292.15,313.7055556,1.604621309,0.002271247,14845.23565
294.5944444,292.15,313.7055556,1.699010798,0.001230259,15105.40152
294.5944444,292.15,313.7055556,1.699010798,0.001514165,15185.66401
294.5944444,292.15,313.7055556,1.699010798,0.001703435,15233.82151
294.5944444,292.15,313.7055556,1.699010798,0.001892706,15249.87401
294.5944444,292.15,313.7055556,1.699010798,0.001987341,15265.92651
294.5944444,292.15,313.7055556,1.699010798,0.002081976,15265.92651
294.5944444,292.15,313.7055556,1.699010798,0.002271247,15298.0315
294.5944444,292.15,313.7055556,1.793400287,0.001230259,15536.5282
294.5944444,292.15,313.7055556,1.793400287,0.001514165,15619.08148
294.5944444,292.15,313.7055556,1.793400287,0.001703435,15668.61345
294.5944444,292.15,313.7055556,1.793400287,0.001892706,15685.12411
294.5944444,292.15,313.7055556,1.793400287,0.001987341,15701.63477
294.5944444,292.15,313.7055556,1.793400287,0.002081976,15701.63477
294.5944444,292.15,313.7055556,1.793400287,0.002271247,15734.65608
294.5944444,292.15,313.7055556,1.887789776,0.001230259,15967.65488
294.5944444,292.15,313.7055556,1.887789776,0.001514165,16052.49895
294.5944444,292.15,313.7055556,1.887789776,0.001703435,16103.4054
294.5944444,292.15,313.7055556,1.887789776,0.001892706,16120.37421
294.5944444,292.15,313.7055556,1.887789776,0.001987341,16137.34303
294.5944444,292.15,313.7055556,1.887789776,0.002081976,16137.34303
294.5944444,292.15,313.7055556,1.887789776,0.002271247,16171.28066
294.5944444,292.15,313.7055556,2.076568753,0.001230259,16797.97293
294.5944444,292.15,313.7055556,2.076568753,0.001514165,16887.2289
294.5944444,292.15,313.7055556,2.076568753,0.001703435,16940.78248
294.5944444,292.15,313.7055556,2.076568753,0.001892706,16958.63367
294.5944444,292.15,313.7055556,2.076568753,0.001987341,16976.48487
294.5944444,292.15,313.7055556,2.076568753,0.002081976,16976.48487
294.5944444,292.15,313.7055556,2.076568753,0.002271247,17012.18725
294.5944444,292.15,313.7055556,2.170958242,0.001230259,17213.13196
294.5944444,292.15,313.7055556,2.170958242,0.001514165,17304.59387
294.5944444,292.15,313.7055556,2.170958242,0.001703435,17359.47102
294.5944444,292.15,313.7055556,2.170958242,0.001892706,17377.7634
294.5944444,292.15,313.7055556,2.170958242,0.001987341,17396.05579
294.5944444,292.15,313.7055556,2.170958242,0.002081976,17396.05579
294.5944444,292.15,313.7055556,2.170958242,0.002271247,17432.64055
294.5944444,292.15,313.7055556,2.265347731,0.001230259,17612.32333
294.5944444,292.15,313.7055556,2.265347731,0.001514165,17705.90635
294.5944444,292.15,313.7055556,2.265347731,0.001703435,17762.05616
294.5944444,292.15,313.7055556,2.265347731,0.001892706,17780.77276
294.5944444,292.15,313.7055556,2.265347731,0.001987341,17799.48936
294.5944444,292.15,313.7055556,2.265347731,0.002081976,17799.48936
294.5944444,292.15,313.7055556,2.265347731,0.002271247,17836.92257
294.5944444,292.15,319.2611111,1.510231821,0.001230259,13727.60162
294.5944444,292.15,319.2611111,1.510231821,0.001514165,13803.028
294.5944444,292.15,319.2611111,1.510231821,0.001703435,13848.28383
294.5944444,292.15,319.2611111,1.510231821,0.001892706,13878.45438
294.5944444,292.15,319.2611111,1.510231821,0.001987341,13893.53966
294.5944444,292.15,319.2611111,1.510231821,0.002081976,13893.53966
294.5944444,292.15,319.2611111,1.510231821,0.002271247,13908.62493
294.5944444,292.15,319.2611111,1.604621309,0.001230259,14175.40864
294.5944444,292.15,319.2611111,1.604621309,0.001514165,14253.2955
294.5944444,292.15,319.2611111,1.604621309,0.001703435,14300.02762
294.5944444,292.15,319.2611111,1.604621309,0.001892706,14331.18237
294.5944444,292.15,319.2611111,1.604621309,0.001987341,14346.75974
294.5944444,292.15,319.2611111,1.604621309,0.002081976,14346.75974
294.5944444,292.15,319.2611111,1.604621309,0.002271247,14362.33711
294.5944444,292.15,319.2611111,1.699010798,0.001230259,14607.77405
294.5944444,292.15,319.2611111,1.699010798,0.001514165,14688.03654
294.5944444,292.15,319.2611111,1.699010798,0.001703435,14736.19404
294.5944444,292.15,319.2611111,1.699010798,0.001892706,14768.29904
294.5944444,292.15,319.2611111,1.699010798,0.001987341,14784.35154
294.5944444,292.15,319.2611111,1.699010798,0.002081976,14784.35154
294.5944444,292.15,319.2611111,1.699010798,0.002271247,14800.40404
294.5944444,292.15,319.2611111,1.793400287,0.001230259,15024.69783
294.5944444,292.15,319.2611111,1.793400287,0.001514165,15107.25112
294.5944444,292.15,319.2611111,1.793400287,0.001703435,15156.78309
294.5944444,292.15,319.2611111,1.793400287,0.001892706,15189.8044
294.5944444,292.15,319.2611111,1.793400287,0.001987341,15206.31506
294.5944444,292.15,319.2611111,1.793400287,0.002081976,15206.31506
294.5944444,292.15,319.2611111,1.793400287,0.002271247,15222.82572
294.5944444,292.15,319.2611111,1.887789776,0.001230259,15441.62162
294.5944444,292.15,319.2611111,1.887789776,0.001514165,15526.46569
294.5944444,292.15,319.2611111,1.887789776,0.001703435,15577.37214
294.5944444,292.15,319.2611111,1.887789776,0.001892706,15611.30977
294.5944444,292.15,319.2611111,1.887789776,0.001987341,15628.27858
294.5944444,292.15,319.2611111,1.887789776,0.002081976,15628.27858
294.5944444,292.15,319.2611111,1.887789776,0.002271247,15645.2474
294.5944444,292.15,319.2611111,2.076568753,0.001230259,16244.58594
294.5944444,292.15,319.2611111,2.076568753,0.001514165,16333.84191
294.5944444,292.15,319.2611111,2.076568753,0.001703435,16387.39549
294.5944444,292.15,319.2611111,2.076568753,0.001892706,16423.09787
294.5944444,292.15,319.2611111,2.076568753,0.001987341,16440.94907
294.5944444,292.15,319.2611111,2.076568753,0.002081976,16440.94907
294.5944444,292.15,319.2611111,2.076568753,0.002271247,16458.80026
294.5944444,292.15,319.2611111,2.170958242,0.001230259,16646.0681
294.5944444,292.15,319.2611111,2.170958242,0.001514165,16737.53002
294.5944444,292.15,319.2611111,2.170958242,0.001703435,16792.40716
294.5944444,292.15,319.2611111,2.170958242,0.001892706,16828.99193
294.5944444,292.15,319.2611111,2.170958242,0.001987341,16847.28431
294.5944444,292.15,319.2611111,2.170958242,0.002081976,16847.28431
294.5944444,292.15,319.2611111,2.170958242,0.002271247,16865.57669
294.5944444,292.15,319.2611111,2.265347731,0.001230259,17032.10864
294.5944444,292.15,319.2611111,2.265347731,0.001514165,17125.69166
294.5944444,292.15,319.2611111,2.265347731,0.001703435,17181.84147
294.5944444,292.15,319.2611111,2.265347731,0.001892706,17219.27467
294.5944444,292.15,319.2611111,2.265347731,0.001987341,17237.99127
294.5944444,292.15,319.2611111,2.265347731,0.002081976,17237.99127
294.5944444,292.15,319.2611111,2.265347731,0.002271247,17256.70788
294.5944444,295.4277778,280.3722222,1.510231821,0.001230259,0
294.5944444,295.4277778,280.3722222,1.510231821,0.001514165,0
294.5944444,295.4277778,280.3722222,1.510231821,0.001703435,0
294.5944444,295.4277778,280.3722222,1.510231821,0.001892706,0
294.5944444,295.4277778,280.3722222,1.510231821,0.001987341,0
294.5944444,295.4277778,280.3722222,1.510231821,0.002081976,0
294.5944444,295.4277778,280.3722222,1.510231821,0.002271247,0
294.5944444,295.4277778,280.3722222,1.604621309,0.001230259,0
294.5944444,295.4277778,280.3722222,1.604621309,0.001514165,0
294.5944444,295.4277778,280.3722222,1.604621309,0.001703435,0
294.5944444,295.4277778,280.3722222,1.604621309,0.001892706,0
294.5944444,295.4277778,280.3722222,1.604621309,0.001987341,0
294.5944444,295.4277778,280.3722222,1.604621309,0.002081976,0
294.5944444,295.4277778,280.3722222,1.604621309,0.002271247,0
294.5944444,295.4277778,280.3722222,1.699010798,0.001230259,0
294.5944444,295.4277778,280.3722222,1.699010798,0.001514165,0
294.5944444,295.4277778,280.3722222,1.699010798,0.001703435,0
294.5944444,295.4277778,280.3722222,1.699010798,0.001892706,0
294.5944444,295.4277778,280.3722222,1.699010798,0.001987341,0
294.5944444,295.4277778,280.3722222,1.699010798,0.002081976,0
294.5944444,295.4277778,280.3722222,1.699010798,0.002271247,0
294.5944444,295.4277778,280.3722222,1.793400287,0.001230259,0
294.5944444,295.4277778,280.3722222,1.793400287,0.001514165,0
294.5944444,295.4277778,280.3722222,1.793400287,0.001703435,0
294.5944444,295.4277778,280.3722222,1.793400287,0.001892706,0
294.5944444,295.4277778,280.3722222,1.793400287,0.001987341,0
294.5944444,295.4277778,280.3722222,1.793400287,0.002081976,0
294.5944444,295.4277778,280.3722222,1.793400287,0.002271247,0
294.5944444,295.4277778,280.3722222,1.887789776,0.001230259,0
294.5944444,295.4277778,280.3722222,1.887789776,0.001514165,0
294.5944444,295.4277778,280.3722222,1.887789776,0.001703435,0
294.5944444,295.4277778,280.3722222,1.887789776,0.001892706,0
294.5944444,295.4277778,280.3722222,1.887789776,0.001987341,0
294.5944444,295.4277778,280.3722222,1.887789776,0.002081976,0
294.5944444,295.4277778,280.3722222,1.887789776,0.002271247,0
294.5944444,295.4277778,280.3722222,2.076568753,0.001230259,0
294.5944444,295.4277778,280.3722222,2.076568753,0.001514165,0
294.5944444,295.4277778,280.3722222,2.076568753,0.001703435,0
294.5944444,295.4277778,280.3722222,2.076568753,0.001892706,0
294.5944444,295.4277778,280.3722222,2.076568753,0.001987341,0
294.5944444,295.4277778,280.3722222,2.076568753,0.002081976,0
294.5944444,295.4277778,280.3722222,2.076568753,0.002271247,0
294.5944444,295.4277778,280.3722222,2.170958242,0.001230259,0
294.5944444,295.4277778,280.3722222,2.170958242,0.001514165,0
294.5944444,295.4277778,280.3722222,2.170958242,0.001703435,0
294.5944444,295.4277778,280.3722222,2.170958242,0.001892706,0
294.5944444,295.4277778,280.3722222,2.170958242,0.001987341,0
294.5944444,295.4277778,280.3722222,2.170958242,0.002081976,0
294.5944444,295.4277778,280.3722222,2.170958242,0.002271247,0
294.5944444,295.4277778,280.3722222,2.265347731,0.001230259,0
294.5944444,295.4277778,280.3722222,2.265347731,0.001514165,0
294.5944444,295.4277778,280.3722222,2.265347731,0.001703435,0
294.5944444,295.4277778,280.3722222,2.265347731,0.001892706,0
294.5944444,295.4277778,280.3722222,2.265347731,0.001987341,0
294.5944444,295.4277778,280.3722222,2.265347731,0.002081976,0
294.5944444,295.4277778,280.3722222,2.265347731,0.002271247,0
294.5944444,295.4277778,285.9277778,1.510231821,0.001230259,0
294.5944444,295.4277778,285.9277778,1.510231821,0.001514165,0
294.5944444,295.4277778,285.9277778,1.510231821,0.001703435,0
294.5944444,295.4277778,285.9277778,1.510231821,0.001892706,0
294.5944444,295.4277778,285.9277778,1.510231821,0.001987341,0
294.5944444,295.4277778,285.9277778,1.510231821,0.002081976,0
294.5944444,295.4277778,285.9277778,1.510231821,0.002271247,0
294.5944444,295.4277778,285.9277778,1.604621309,0.001230259,0
294.5944444,295.4277778,285.9277778,1.604621309,0.001514165,0
294.5944444,295.4277778,285.9277778,1.604621309,0.001703435,0
294.5944444,295.4277778,285.9277778,1.604621309,0.001892706,0
294.5944444,295.4277778,285.9277778,1.604621309,0.001987341,0
294.5944444,295.4277778,285.9277778,1.604621309,0.002081976,0
294.5944444,295.4277778,285.9277778,1.604621309,0.002271247,0
294.5944444,295.4277778,285.9277778,1.699010798,0.001230259,0
294.5944444,295.4277778,285.9277778,1.699010798,0.001514165,0
294.5944444,295.4277778,285.9277778,1.699010798,0.001703435,0
294.5944444,295.4277778,285.9277778,1.699010798,0.001892706,0
294.5944444,295.4277778,285.9277778,1.699010798,0.001987341,0
294.5944444,295.4277778,285.9277778,1.699010798,0.002081976,0
294.5944444,295.4277778,285.9277778,1.699010798,0.002271247,0
294.5944444,295.4277778,285.9277778,1.793400287,0.001230259,0
294.5944444,295.4277778,285.9277778,1.793400287,0.001514165,0
294.5944444,295.4277778,285.9277778,1.793400287,0.001703435,0
294.5944444,295.4277778,285.9277778,1.793400287,0.001892706,0
294.5944444,295.4277778,285.9277778,1.793400287,0.001987341,0
294.5944444,295.4277778,285.9277778,1.793400287,0.002081976,0
294.5944444,295.4277778,285.9277778,1.793400287,0.002271247,0
294.5944444,295.4277778,285.9277778,1.887789776,0.001230259,0
294.5944444,295.4277778,285.9277778,1.887789776,0.001514165,0
294.5944444,295.4277778,285.9277778,1.887789776,0.001703435,0
294.5944444,295.4277778,285.9277778,1.887789776,0.001892706,0
294.5944444,295.4277778,285.9277778,1.887789776,0.001987341,0
294.5944444,295.4277778,285.9277778,1.887789776,0.002081976,0
294.5944444,295.4277778,285.9277778,1.887789776,0.002271247,0
294.5944444,295.4277778,285.9277778,2.076568753,0.001230259,0
294.5944444,295.4277778,285.9277778,2.076568753,0.001514165,0
294.5944444,295.4277778,285.9277778,2.076568753,0.001703435,0
294.5944444,295.4277778,285.9277778,2.076568753,0.001892706,0
294.5944444,295.4277778,285.9277778,2.076568753,0.001987341,0
294.5944444,295.4277778,285.9277778,2.076568753,0.002081976,0
294.5944444,295.4277778,285.9277778,2.076568753,0.002271247,0
294.5944444,295.4277778,285.9277778,2.170958242,0.001230259,0
294.5944444,295.4277778,285.9277778,2.170958242,0.001514165,0
294.5944444,295.4277778,285.9277778,2.170958242,0.001703435,0
294.5944444,295.4277778,285.9277778,2.170958242,0.001892706,0
294.5944444,295.4277778,285.9277778,2.170958242,0.001987341,0
294.5944444,295.4277778,285.9277778,2.170958242,0.002081976,0
294.5944444,295.4277778,285.9277778,2.170958242,0.002271247,0
294.5944444,295.4277778,285.9277778,2.265347731,0.001230259,0
294.5944444,295.4277778,285.9277778,2.265347731,0.001514165,0
294.5944444,295.4277778,285.9277778,2.265347731,0.001703435,0
294.5944444,295.4277778,285.9277778,2.265347731,0.001892706,0
294.5944444,295.4277778,285.9277778,2.265347731,0.001987341,0
294.5944444,295.4277778,285.9277778,2.265347731,0.002081976,0
294.5944444,295.4277778,285.9277778,2.265347731,0.002271247,0
294.5944444,295.4277778,293.15,1.510231821,0.001230259,0
294.5944444,295.4277778,293.15,1.510231821,0.001514165,0
294.5944444,295.4277778,293.15,1.510231821,0.001703435,0
294.5944444,295.4277778,293.15,1.510231821,0.001892706,0
294.5944444,295.4277778,293.15,1.510231821,0.001987341,0
294.5944444,295.4277778,293.15,1.510231821,0.002081976,0
294.5944444,295.4277778,293.15,1.510231821,0.002271247,0
294.5944444,295.4277778,293.15,1.604621309,0.001230259,0
294.5944444,295.4277778,293.15,1.604621309,0.001514165,0
294.5944444,295.4277778,293.15,1.604621309,0.001703435,0
294.5944444,295.4277778,293.15,1.604621309,0.001892706,0
294.5944444,295.4277778,293.15,1.604621309,0.001987341,0
294.5944444,295.4277778,293.15,1.604621309,0.002081976,0
294.5944444,295.4277778,293.15,1.604621309,0.002271247,0
294.5944444,295.4277778,293.15,1.699010798,0.001230259,0
294.5944444,295.4277778,293.15,1.699010798,0.001514165,0
294.5944444,295.4277778,293.15,1.699010798,0.001703435,0
294.5944444,295.4277778,293.15,1.699010798,0.001892706,0
294.5944444,295.4277778,293.15,1.699010798,0.001987341,0
294.5944444,295.4277778,293.15,1.699010798,0.002081976,0
294.5944444,295.4277778,293.15,1.699010798,0.002271247,0
294.5944444,295.4277778,293.15,1.793400287,0.001230259,0
294.5944444,295.4277778,293.15,1.793400287,0.001514165,0
294.5944444,295.4277778,293.15,1.793400287,0.001703435,0
294.5944444,295.4277778,293.15,1.793400287,0.001892706,0
294.5944444,295.4277778,293.15,1.793400287,0.001987341,0
294.5944444,295.4277778,293.15,1.793400287,0.002081976,0
294.5944444,295.4277778,293.15,1.793400287,0.002271247,0
294.5944444,295.4277778,293.15,1.887789776,0.001230259,0
294.5944444,295.4277778,293.15,1.887789776,0.001514165,0
294.5944444,295.4277778,293.15,1.887789776,0.001703435,0
294.5944444,295.4277778,293.15,1.887789776,0.001892706,0
294.5944444,295.4277778,293.15,1.887789776,0.001987341,0
294.5944444,295.4277778,293.15,1.887789776,0.002081976,0
294.5944444,295.4277778,293.15,1.887789776,0.002271247,0
294.5944444,295.4277778,293.15,2.076568753,0.001230259,0
294.5944444,295.4277778,293.15,2.076568753,0.001514165,0
294.5944444,295.4277778,293.15,2.076568753,0.001703435,0
294.5944444,295.4277778,293.15,2.076568753,0.001892706,0
294.5944444,295.4277778,293.15,2.076568753,0.001987341,0
294.5944444,295.4277778,293.15,2.076568753,0.002081976,0
294.5944444,295.4277778,293.15,2.076568753,0.002271247,0
294.5944444,295.4277778,293.15,2.170958242,0.001230259,0
294.5944444,295.4277778,293.15,2.170958242,0.001514165,0
294.5944444,295.4277778,293.15,2.170958242,0.001703435,0
294.5944444,295.4277778,293.15,2.170958242,0.001892706,0
294.5944444,295.4277778,293.15,2.170958242,0.001987341,0
294.5944444,295.4277778,293.15,2.170958242,0.002081976,0
294.5944444,295.4277778,293.15,2.170958242,0.002271247,0
294.5944444,295.4277778,293.15,2.265347731,0.001230259,0
294.5944444,295.4277778,293.15,2.265347731,0.001514165,0
294.5944444,295.4277778,293.15,2.265347731,0.001703435,0
294.5944444,295.4277778,293.15,2.265347731,0.001892706,0
294.5944444,295.4277778,293.15,2.265347731,0.001987341,0
294.5944444,295.4277778,293.15,2.265347731,0.002081976,0
294.5944444,295.4277778,293.15,2.265347731,0.002271247,0
294.5944444,295.4277778,297.0388889,1.510231821,0.001230259,0
294.5944444,295.4277778,297.0388889,1.510231821,0.001514165,0
294.5944444,295.4277778,297.0388889,1.510231821,0.001703435,0
294.5944444,295.4277778,297.0388889,1.510231821,0.001892706,0
294.5944444,295.4277778,297.0388889,1.510231821,0.001987341,0
294.5944444,295.4277778,297.0388889,1.510231821,0.002081976,0
294.5944444,295.4277778,297.0388889,1.510231821,0.002271247,0
294.5944444,295.4277778,297.0388889,1.604621309,0.001230259,0
294.5944444,295.4277778,297.0388889,1.604621309,0.001514165,0
294.5944444,295.4277778,297.0388889,1.604621309,0.001703435,0
294.5944444,295.4277778,297.0388889,1.604621309,0.001892706,0
294.5944444,295.4277778,297.0388889,1.604621309,0.001987341,0
294.5944444,295.4277778,297.0388889,1.604621309,0.002081976,0
294.5944444,295.4277778,297.0388889,1.604621309,0.002271247,0
294.5944444,295.4277778,297.0388889,1.699010798,0.001230259,0
294.5944444,295.4277778,297.0388889,1.699010798,0.001514165,0
294.5944444,295.4277778,297.0388889,1.699010798,0.001703435,0
294.5944444,295.4277778,297.0388889,1.699010798,0.001892706,0
294.5944444,295.4277778,297.0388889,1.699010798,0.001987341,0
294.5944444,295.4277778,297.0388889,1.699010798,0.002081976,0
294.5944444,295.4277778,297.0388889,1.699010798,0.002271247,0
294.5944444,295.4277778,297.0388889,1.793400287,0.001230259,0
294.5944444,295.4277778,297.0388889,1.793400287,0.001514165,0
294.5944444,295.4277778,297.0388889,1.793400287,0.001703435,0
294.5944444,295.4277778,297.0388889,1.793400287,0.001892706,0
294.5944444,295.4277778,297.0388889,1.793400287,0.001987341,0
294.5944444,295.4277778,297.0388889,1.793400287,0.002081976,0
294.5944444,295.4277778,297.0388889,1.793400287,0.002271247,0
294.5944444,295.4277778,297.0388889,1.887789776,0.001230259,0
294.5944444,295.4277778,297.0388889,1.887789776,0.001514165,0
294.5944444,295.4277778,297.0388889,1.887789776,0.001703435,0
294.5944444,295.4277778,297.0388889,1.887789776,0.001892706,0
294.5944444,295.4277778,297.0388889,1.887789776,0.001987341,0
294.5944444,295.4277778,297.0388889,1.887789776,0.002081976,0
294.5944444,295.4277778,297.0388889,1.887789776,0.002271247,0
294.5944444,295.4277778,297.0388889,2.076568753,0.001230259,0
294.5944444,295.4277778,297.0388889,2.076568753,0.001514165,0
294.5944444,295.4277778,297.0388889,2.076568753,0.001703435,0
294.5944444,295.4277778,297.0388889,2.076568753,0.001892706,0
294.5944444,295.4277778,297.0388889,2.076568753,0.001987341,0
294.5944444,295.4277778,297.0388889,2.076568753,0.002081976,0
294.5944444,295.4277778,297.0388889,2.076568753,0.002271247,0
294.5944444,295.4277778,297.0388889,2.170958242,0.001230259,0
294.5944444,295.4277778,297.0388889,2.170958242,0.001514165,0
294.5944444,295.4277778,297.0388889,2.170958242,0.001703435,0
294.5944444,295.4277778,297.0388889,2.170958242,0.001892706,0
294.5944444,295.4277778,297.0388889,2.170958242,0.001987341,0
294.5944444,295.4277778,297.0388889,2.170958242,0.002081976,0
294.5944444,295.4277778,297.0388889,2.170958242,0.002271247,0
294.5944444,295.4277778,297.0388889,2.265347731,0.001230259,0
294.5944444,295.4277778,297.0388889,2.265347731,0.001514165,0
294.5944444,295.4277778,297.0388889,2.265347731,0.001703435,0
294.5944444,295.4277778,297.0388889,2.265347731,0.001892706,0
294.5944444,295.4277778,297.0388889,2.265347731,0.001987341,0
294.5944444,295.4277778,297.0388889,2.265347731,0.002081976,0
294.5944444,295.4277778,297.0388889,2.265347731,0.002271247,0
294.5944444,295.4277778,303.15,1.510231821,0.001230259,0
294.5944444,295.4277778,303.15,1.510231821,0.001514165,0
294.5944444,295.4277778,303.15,1.510231821,0.001703435,0
294.5944444,295.4277778,303.15,1.510231821,0.001892706,0
294.5944444,295.4277778,303.15,1.510231821,0.001987341,0
294.5944444,295.4277778,303.15,1.510231821,0.002081976,0
294.5944444,295.4277778,303.15,1.510231821,0.002271247,0
294.5944444,295.4277778,303.15,1.604621309,0.001230259,0
294.5944444,295.4277778,303.15,1.604621309,0.001514165,0
294.5944444,295.4277778,303.15,1.604621309,0.001703435,0
294.5944444,295.4277778,303.15,1.604621309,0.001892706,0
294.5944444,295.4277778,303.15,1.604621309,0.001987341,0
294.5944444,295.4277778,303.15,1.604621309,0.002081976,0
294.5944444,295.4277778,303.15,1.604621309,0.002271247,0
294.5944444,295.4277778,303.15,1.699010798,0.001230259,0
294.5944444,295.4277778,303.15,1.699010798,0.001514165,0
294.5944444,295.4277778,303.15,1.699010798,0.001703435,0
294.5944444,295.4277778,303.15,1.699010798,0.001892706,0
294.5944444,295.4277778,303.15,1.699010798,0.001987341,0
294.5944444,295.4277778,303.15,1.699010798,0.002081976,0
294.5944444,295.4277778,303.15,1.699010798,0.002271247,0
294.5944444,295.4277778,303.15,1.793400287,0.001230259,0
294.5944444,295.4277778,303.15,1.793400287,0.001514165,0
294.5944444,295.4277778,303.15,1.793400287,0.001703435,0
294.5944444,295.4277778,303.15,1.793400287,0.001892706,0
294.5944444,295.4277778,303.15,1.793400287,0.001987341,0
294.5944444,295.4277778,303.15,1.793400287,0.002081976,0
294.5944444,295.4277778,303.15,1.793400287,0.002271247,0
294.5944444,295.4277778,303.15,1.887789776,0.001230259,0
294.5944444,295.4277778,303.15,1.887789776,0.001514165,0
294.5944444,295.4277778,303.15,1.887789776,0.001703435,0
294.5944444,295.4277778,303.15,1.887789776,0.001892706,0
294.5944444,295.4277778,303.15,1.887789776,0.001987341,0
294.5944444,295.4277778,303.15,1.887789776,0.002081976,0
294.5944444,295.4277778,303.15,1.887789776,0.002271247,0
294.5944444,295.4277778,303.15,2.076568753,0.001230259,0
294.5944444,295.4277778,303.15,2.076568753,0.001514165,0
294.5944444,295.4277778,303.15,2.076568753,0.001703435,0
294.5944444,295.4277778,303.15,2.076568753,0.001892706,0
294.5944444,295.4277778,303.15,2.076568753,0.001987341,0
294.5944444,295.4277778,303.15,2.076568753,0.002081976,0
294.5944444,295.4277778,303.15,2.076568753,0.002271247,0
294.5944444,295.4277778,303.15,2.170958242,0.001230259,0
294.5944444,295.4277778,303.15,2.170958242,0.001514165,0
294.5944444,295.4277778,303.15,2.170958242,0.001703435,0
294.5944444,295.4277778,303.15,2.170958242,0.001892706,0
294.5944444,295.4277778,303.15,2.170958242,0.001987341,0
294.5944444,295.4277778,303.15,2.170958242,0.002081976,0
294.5944444,295.4277778,303.15,2.170958242,0.002271247,0
294.5944444,295.4277778,303.15,2.265347731,0.001230259,0
294.5944444,295.4277778,303.15,2.265347731,0.001514165,0
294.5944444,295.4277778,303.15,2.265347731,0.001703435,0
294.5944444,295.4277778,303.15,2.265347731,0.001892706,0
294.5944444,295.4277778,303.15,2.265347731,0.001987341,0
294.5944444,295.4277778,303.15,2.265347731,0.002081976,0
294.5944444,295.4277778,303.15,2.265347731,0.002271247,0
294.5944444,295.4277778,308.15,1.510231821,0.001230259,0
294.5944444,295.4277778,308.15,1.510231821,0.001514165,0
294.5944444,295.4277778,308.15,1.510231821,0.001703435,0
294.5944444,295.4277778,308.15,1.510231821,0.001892706,0
294.5944444,295.4277778,308.15,1.510231821,0.001987341,0
294.5944444,295.4277778,308.15,1.510231821,0.002081976,0
294.5944444,295.4277778,308.15,1.510231821,0.002271247,0
294.5944444,295.4277778,308.15,1.604621309,0.001230259,0
294.5944444,295.4277778,308.15,1.604621309,0.001514165,0
294.5944444,295.4277778,308.15,1.604621309,0.001703435,0
294.5944444,295.4277778,308.15,1.604621309,0.001892706,0
294.5944444,295.4277778,308.15,1.604621309,0.001987341,0
294.5944444,295.4277778,308.15,1.604621309,0.002081976,0
294.5944444,295.4277778,308.15,1.604621309,0.002271247,0
294.5944444,295.4277778,308.15,1.699010798,0.001230259,0
294.5944444,295.4277778,308.15,1.699010798,0.001514165,0
294.5944444,295.4277778,308.15,1.699010798,0.001703435,0
294.5944444,295.4277778,308.15,1.699010798,0.001892706,0
294.5944444,295.4277778,308.15,1.699010798,0.001987341,0
294.5944444,295.4277778,308.15,1.699010798,0.002081976,0
294.5944444,295.4277778,308.15,1.699010798,0.002271247,0
294.5944444,295.4277778,308.15,1.793400287,0.001230259,0
294.5944444,295.4277778,308.15,1.793400287,0.001514165,0
294.5944444,295.4277778,308.15,1.793400287,0.001703435,0
294.5944444,295.4277778,308.15,1.793400287,0.001892706,0
294.5944444,295.4277778,308.15,1.793400287,0.001987341,0
294.5944444,295.4277778,308.15,1.793400287,0.002081976,0
294.5944444,295.4277778,308.15,1.793400287,0.002271247,0
294.5944444,295.4277778,308.15,1.887789776,0.001230259,0
294.5944444,295.4277778,308.15,1.887789776,0.001514165,0
294.5944444,295.4277778,308.15,1.887789776,0.001703435,0
294.5944444,295.4277778,308.15,1.887789776,0.001892706,0
294.5944444,295.4277778,308.15,1.887789776,0.001987341,0
294.5944444,295.4277778,308.15,1.887789776,0.002081976,0
294.5944444,295.4277778,308.15,1.887789776,0.002271247,0
294.5944444,295.4277778,308.15,2.076568753,0.001230259,0
294.5944444,295.4277778,308.15,2.076568753,0.001514165,0
294.5944444,295.4277778,308.15,2.076568753,0.001703435,0
294.5944444,295.4277778,308.15,2.076568753,0.001892706,0
294.5944444,295.4277778,308.15,2.076568753,0.001987341,0
294.5944444,295.4277778,308.15,2.076568753,0.002081976,0
294.5944444,295.4277778,308.15,2.076568753,0.002271247,0
294.5944444,295.4277778,308.15,2.170958242,0.001230259,0
294.5944444,295.4277778,308.15,2.170958242,0.001514165,0
294.5944444,295.4277778,308.15,2.170958242,0.001703435,0
294.5944444,295.4277778,308.15,2.170958242,0.001892706,0
294.5944444,295.4277778,308.15,2.170958242,0.001987341,0
294.5944444,295.4277778,308.15,2.170958242,0.002081976,0
294.5944444,295.4277778,308.15,2.170958242,0.002271247,0
294.5944444,295.4277778,308.15,2.265347731,0.001230259,0
294.5944444,295.4277778,308.15,2.265347731,0.001514165,0
294.5944444,295.4277778,308.15,2.265347731,0.001703435,0
294.5944444,295.4277778,308.15,2.265347731,0.001892706,0
294.5944444,295.4277778,308.15,2.265347731,0.001987341,0
294.5944444,295.4277778,308.15,2.265347731,0.002081976,0
294.5944444,295.4277778,308.15,2.265347731,0.002271247,0
294.5944444,295.4277778,313.7055556,1.510231821,0.001230259,0
294.5944444,295.4277778,313.7055556,1.510231821,0.001514165,0
294.5944444,295.4277778,313.7055556,1.510231821,0.001703435,0
294.5944444,295.4277778,313.7055556,1.510231821,0.001892706,0
294.5944444,295.4277778,313.7055556,1.510231821,0.001987341,0
294.5944444,295.4277778,313.7055556,1.510231821,0.002081976,0
294.5944444,295.4277778,313.7055556,1.510231821,0.002271247,0
294.5944444,295.4277778,313.7055556,1.604621309,0.001230259,0
294.5944444,295.4277778,313.7055556,1.604621309,0.001514165,0
294.5944444,295.4277778,313.7055556,1.604621309,0.001703435,0
294.5944444,295.4277778,313.7055556,1.604621309,0.001892706,0
294.5944444,295.4277778,313.7055556,1.604621309,0.001987341,0
294.5944444,295.4277778,313.7055556,1.604621309,0.002081976,0
294.5944444,295.4277778,313.7055556,1.604621309,0.002271247,0
294.5944444,295.4277778,313.7055556,1.699010798,0.001230259,0
294.5944444,295.4277778,313.7055556,1.699010798,0.001514165,0
294.5944444,295.4277778,313.7055556,1.699010798,0.001703435,0
294.5944444,295.4277778,313.7055556,1.699010798,0.001892706,0
294.5944444,295.4277778,313.7055556,1.699010798,0.001987341,0
294.5944444,295.4277778,313.7055556,1.699010798,0.002081976,0
294.5944444,295.4277778,313.7055556,1.699010798,0.002271247,0
294.5944444,295.4277778,313.7055556,1.793400287,0.001230259,0
294.5944444,295.4277778,313.7055556,1.793400287,0.001514165,0
294.5944444,295.4277778,313.7055556,1.793400287,0.001703435,0
294.5944444,295.4277778,313.7055556,1.793400287,0.001892706,0
294.5944444,295.4277778,313.7055556,1.793400287,0.001987341,0
294.5944444,295.4277778,313.7055556,1.793400287,0.002081976,0
294.5944444,295.4277778,313.7055556,1.793400287,0.002271247,0
294.5944444,295.4277778,313.7055556,1.887789776,0.001230259,0
294.5944444,295.4277778,313.7055556,1.887789776,0.001514165,0
294.5944444,295.4277778,313.7055556,1.887789776,0.001703435,0
294.5944444,295.4277778,313.7055556,1.887789776,0.001892706,0
294.5944444,295.4277778,313.7055556,1.887789776,0.001987341,0
294.5944444,295.4277778,313.7055556,1.887789776,0.002081976,0
294.5944444,295.4277778,313.7055556,1.887789776,0.002271247,0
294.5944444,295.4277778,313.7055556,2.076568753,0.001230259,0
294.5944444,295.4277778,313.7055556,2.076568753,0.001514165,0
294.5944444,295.4277778,313.7055556,2.076568753,0.001703435,0
294.5944444,295.4277778,313.7055556,2.076568753,0.001892706,0
294.5944444,295.4277778,313.7055556,2.076568753,0.001987341,0
294.5944444,295.4277778,313.7055556,2.076568753,0.002081976,0
294.5944444,295.4277778,313.7055556,2.076568753,0.002271247,0
294.5944444,295.4277778,313.7055556,2.170958242,0.001230259,0
294.5944444,295.4277778,313.7055556,2.170958242,0.001514165,0
294.5944444,295.4277778,313.7055556,2.170958242,0.001703435,0
294.5944444,295.4277778,313.7055556,2.170958242,0.001892706,0
294.5944444,295.4277778,313.7055556,2.170958242,0.001987341,0
294.5944444,295.4277778,313.7055556,2.170958242,0.002081976,0
294.5944444,295.4277778,313.7055556,2.170958242,0.002271247,0
294.5944444,295.4277778,313.7055556,2.265347731,0.001230259,0
294.5944444,295.4277778,313.7055556,2.265347731,0.001514165,0
294.5944444,295.4277778,313.7055556,2.265347731,0.001703435,0
294.5944444,295.4277778,313.7055556,2.265347731,0.001892706,0
294.5944444,295.4277778,313.7055556,2.265347731,0.001987341,0
294.5944444,295.4277778,313.7055556,2.265347731,0.002081976,0
294.5944444,295.4277778,313.7055556,2.265347731,0.002271247,0
294.5944444,295.4277778,319.2611111,1.510231821,0.001230259,0
294.5944444,295.4277778,319.2611111,1.510231821,0.001514165,0
294.5944444,295.4277778,319.2611111,1.510231821,0.001703435,0
294.5944444,295.4277778,319.2611111,1.510231821,0.001892706,0
294.5944444,295.4277778,319.2611111,1.510231821,0.001987341,0
294.5944444,295.4277778,319.2611111,1.510231821,0.002081976,0
294.5944444,295.4277778,319.2611111,1.510231821,0.002271247,0
294.5944444,295.4277778,319.2611111,1.604621309,0.001230259,0
294.5944444,295.4277778,319.2611111,1.604621309,0.001514165,0
294.5944444,295.4277778,319.2611111,1.604621309,0.001703435,0
294.5944444,295.4277778,319.2611111,1.604621309,0.001892706,0
294.5944444,295.4277778,319.2611111,1.604621309,0.001987341,0
294.5944444,295.4277778,319.2611111,1.604621309,0.002081976,0
294.5944444,295.4277778,319.2611111,1.604621309,0.002271247,0
294.5944444,295.4277778,319.2611111,1.699010798,0.001230259,0
294.5944444,295.4277778,319.2611111,1.699010798,0.001514165,0
294.5944444,295.4277778,319.2611111,1.699010798,0.001703435,0
294.5944444,295.4277778,319.2611111,1.699010798,0.001892706,0
294.5944444,295.4277778,319.2611111,1.699010798,0.001987341,0
294.5944444,295.4277778,319.2611111,1.699010798,0.002081976,0
294.5944444,295.4277778,319.2611111,1.699010798,0.002271247,0
294.5944444,295.4277778,319.2611111,1.793400287,0.001230259,0
294.5944444,295.4277778,319.2611111,1.793400287,0.001514165,0
294.5944444,295.4277778,319.2611111,1.793400287,0.001703435,0
294.5944444,295.4277778,319.2611111,1.793400287,0.001892706,0
294.5944444,295.4277778,319.2611111,1.793400287,0.001987341,0
294.5944444,295.4277778,319.2611111,1.793400287,0.002081976,0
294.5944444,295.4277778,319.2611111,1.793400287,0.002271247,0
294.5944444,295.4277778,319.2611111,1.887789776,0.001230259,0
294.5944444,295.4277778,319.2611111,1.887789776,0.001514165,0
294.5944444,295.4277778,319.2611111,1.887789776,0.001703435,0
294.5944444,295.4277778,319.2611111,1.887789776,0.001892706,0
294.5944444,295.4277778,319.2611111,1.887789776,0.001987341,0
294.5944444,295.4277778,319.2611111,1.887789776,0.002081976,0
294.5944444,295.4277778,319.2611111,1.887789776,0.002271247,0
294.5944444,295.4277778,319.2611111,2.076568753,0.001230259,0
294.5944444,295.4277778,319.2611111,2.076568753,0.001514165,0
294.5944444,295.4277778,319.2611111,2.076568753,0.001703435,0
294.5944444,295.4277778,319.2611111,2.076568753,0.001892706,0
294.5944444,295.4277778,319.2611111,2.076568753,0.001987341,0
294.5944444,295.4277778,319.2611111,2.076568753,0.002081976,0
294.5944444,295.4277778,319.2611111,2.076568753,0.002271247,0
294.5944444,295.4277778,319.2611111,2.170958242,0.001230259,0
294.5944444,295.4277778,319.2611111,2.170958242,0.001514165,0
294.5944444,295.4277778,319.2611111,2.170958242,0.001703435,0
294.5944444,295.4277778,319.2611111,2.170958242,0.001892706,0
294.5944444,295.4277778,319.2611111,2.170958242,0.001987341,0
294.5944444,295.4277778,319.2611111,2.170958242,0.002081976,0
294.5944444,295.4277778,319.2611111,2.170958242,0.002271247,0
294.5944444,295.4277778,319.2611111,2.265347731,0.001230259,0
294.5944444,295.4277778,319.2611111,2.265347731,0.001514165,0
294.5944444,295.4277778,319.2611111,2.265347731,0.001703435,0
294.5944444,295.4277778,319.2611111,2.265347731,0.001892706,0
294.5944444,295.4277778,319.2611111,2.265347731,0.001987341,0
294.5944444,295.4277778,319.2611111,2.265347731,0.002081976,0
294.5944444,295.4277778,319.2611111,2.265347731,0.002271247,0
294.5944444,298.2055556,280.3722222,1.510231821,0.001230259,0
294.5944444,298.2055556,280.3722222,1.510231821,0.001514165,0
294.5944444,298.2055556,280.3722222,1.510231821,0.001703435,0
294.5944444,298.2055556,280.3722222,1.510231821,0.001892706,0
294.5944444,298.2055556,280.3722222,1.510231821,0.001987341,0
294.5944444,298.2055556,280.3722222,1.510231821,0.002081976,0
294.5944444,298.2055556,280.3722222,1.510231821,0.002271247,0
294.5944444,298.2055556,280.3722222,1.604621309,0.001230259,0
294.5944444,298.2055556,280.3722222,1.604621309,0.001514165,0
294.5944444,298.2055556,280.3722222,1.604621309,0.001703435,0
294.5944444,298.2055556,280.3722222,1.604621309,0.001892706,0
294.5944444,298.2055556,280.3722222,1.604621309,0.001987341,0
294.5944444,298.2055556,280.3722222,1.604621309,0.002081976,0
294.5944444,298.2055556,280.3722222,1.604621309,0.002271247,0
294.5944444,298.2055556,280.3722222,1.699010798,0.001230259,0
294.5944444,298.2055556,280.3722222,1.699010798,0.001514165,0
294.5944444,298.2055556,280.3722222,1.699010798,0.001703435,0
294.5944444,298.2055556,280.3722222,1.699010798,0.001892706,0
294.5944444,298.2055556,280.3722222,1.699010798,0.001987341,0
294.5944444,298.2055556,280.3722222,1.699010798,0.002081976,0
294.5944444,298.2055556,280.3722222,1.699010798,0.002271247,0
294.5944444,298.2055556,280.3722222,1.793400287,0.001230259,0
294.5944444,298.2055556,280.3722222,1.793400287,0.001514165,0
294.5944444,298.2055556,280.3722222,1.793400287,0.001703435,0
294.5944444,298.2055556,280.3722222,1.793400287,0.001892706,0
294.5944444,298.2055556,280.3722222,1.793400287,0.001987341,0
294.5944444,298.2055556,280.3722222,1.793400287,0.002081976,0
294.5944444,298.2055556,280.3722222,1.793400287,0.002271247,0
294.5944444,298.2055556,280.3722222,1.887789776,0.001230259,0
294.5944444,298.2055556,280.3722222,1.887789776,0.001514165,0
294.5944444,298.2055556,280.3722222,1.887789776,0.001703435,0
294.5944444,298.2055556,280.3722222,1.887789776,0.001892706,0
294.5944444,298.2055556,280.3722222,1.887789776,0.001987341,0
294.5944444,298.2055556,280.3722222,1.887789776,0.002081976,0
294.5944444,298.2055556,280.3722222,1.887789776,0.002271247,0
294.5944444,298.2055556,280.3722222,2.076568753,0.001230259,0
294.5944444,298.2055556,280.3722222,2.076568753,0.001514165,0
294.5944444,298.2055556,280.3722222,2.076568753,0.001703435,0
294.5944444,298.2055556,280.3722222,2.076568753,0.001892706,0
294.5944444,298.2055556,280.3722222,2.076568753,0.001987341,0
294.5944444,298.2055556,280.3722222,2.076568753,0.002081976,0
294.5944444,298.2055556,280.3722222,2.076568753,0.002271247,0
294.5944444,298.2055556,280.3722222,2.170958242,0.001230259,0
