Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
294.5944444,298.2055556,280.3722222,2.170958242,0.001514165,0
294.5944444,298.2055556,280.3722222,2.170958242,0.001703435,0
294.5944444,298.2055556,280.3722222,2.170958242,0.001892706,0
294.5944444,298.2055556,280.3722222,2.170958242,0.001987341,0
294.5944444,298.2055556,280.3722222,2.170958242,0.002081976,0
294.5944444,298.2055556,280.3722222,2.170958242,0.002271247,0
294.5944444,298.2055556,280.3722222,2.265347731,0.001230259,0
294.5944444,298.2055556,280.3722222,2.265347731,0.001514165,0
294.5944444,298.2055556,280.3722222,2.265347731,0.001703435,0
294.5944444,298.2055556,280.3722222,2.265347731,0.001892706,0
294.5944444,298.2055556,280.3722222,2.265347731,0.001987341,0
294.5944444,298.2055556,280.3722222,2.265347731,0.002081976,0
294.5944444,298.2055556,280.3722222,2.265347731,0.002271247,0
294.5944444,298.2055556,285.9277778,1.510231821,0.001230259,0
294.5944444,298.2055556,285.9277778,1.510231821,0.001514165,0
294.5944444,298.2055556,285.9277778,1.510231821,0.001703435,0
294.5944444,298.2055556,285.9277778,1.510231821,0.001892706,0
294.5944444,298.2055556,285.9277778,1.510231821,0.001987341,0
294.5944444,298.2055556,285.9277778,1.510231821,0.002081976,0
294.5944444,298.2055556,285.9277778,1.510231821,0.002271247,0
294.5944444,298.2055556,285.9277778,1.604621309,0.001230259,0
294.5944444,298.2055556,285.9277778,1.604621309,0.001514165,0
294.5944444,298.2055556,285.9277778,1.604621309,0.001703435,0
294.5944444,298.2055556,285.9277778,1.604621309,0.001892706,0
294.5944444,298.2055556,285.9277778,1.604621309,0.001987341,0
294.5944444,298.2055556,285.9277778,1.604621309,0.002081976,0
294.5944444,298.2055556,285.9277778,1.604621309,0.002271247,0
294.5944444,298.2055556,285.9277778,1.699010798,0.001230259,0
294.5944444,298.2055556,285.9277778,1.699010798,0.001514165,0
294.5944444,298.2055556,285.9277778,1.699010798,0.001703435,0
294.5944444,298.2055556,285.9277778,1.699010798,0.001892706,0
294.5944444,298.2055556,285.9277778,1.699010798,0.001987341,0
294.5944444,298.2055556,285.9277778,1.699010798,0.002081976,0
294.5944444,298.2055556,285.9277778,1.699010798,0.002271247,0
294.5944444,298.2055556,285.9277778,1.793400287,0.001230259,0
294.5944444,298.2055556,285.9277778,1.793400287,0.001514165,0
294.5944444,298.2055556,285.9277778,1.793400287,0.001703435,0
294.5944444,298.2055556,285.9277778,1.793400287,0.001892706,0
294.5944444,298.2055556,285.9277778,1.793400287,0.001987341,0
294.5944444,298.2055556,285.9277778,1.793400287,0.002081976,0
294.5944444,298.2055556,285.9277778,1.793400287,0.002271247,0
294.5944444,298.2055556,285.9277778,1.887789776,0.001230259,0
294.5944444,298.2055556,285.9277778,1.887789776,0.001514165,0
294.5944444,298.2055556,285.9277778,1.887789776,0.001703435,0
294.5944444,298.2055556,285.9277778,1.887789776,0.001892706,0
294.5944444,298.2055556,285.9277778,1.887789776,0.001987341,0
294.5944444,298.2055556,285.9277778,1.887789776,0.002081976,0
294.5944444,298.2055556,285.9277778,1.887789776,0.002271247,0
294.5944444,298.2055556,285.9277778,2.076568753,0.001230259,0
294.5944444,298.2055556,285.9277778,2.076568753,0.001514165,0
294.5944444,298.2055556,285.9277778,2.076568753,0.001703435,0
294.5944444,298.2055556,285.9277778,2.076568753,0.001892706,0
294.5944444,298.2055556,285.9277778,2.076568753,0.001987341,0
294.5944444,298.2055556,285.9277778,2.076568753,0.002081976,0
294.5944444,298.2055556,285.9277778,2.076568753,0.002271247,0
294.5944444,298.2055556,285.9277778,2.170958242,0.001230259,0
294.5944444,298.2055556,285.9277778,2.170958242,0.001514165,0
294.5944444,298.2055556,285.9277778,2.170958242,0.001703435,0
294.5944444,298.2055556,285.9277778,2.170958242,0.001892706,0
294.5944444,298.2055556,285.9277778,2.170958242,0.001987341,0
294.5944444,298.2055556,285.9277778,2.170958242,0.002081976,0
294.5944444,298.2055556,285.9277778,2.170958242,0.002271247,0
294.5944444,298.2055556,285.9277778,2.265347731,0.001230259,0
294.5944444,298.2055556,285.9277778,2.265347731,0.001514165,0
294.5944444,298.2055556,285.9277778,2.265347731,0.001703435,0
294.5944444,298.2055556,285.9277778,2.265347731,0.001892706,0
294.5944444,298.2055556,285.9277778,2.265347731,0.001987341,0
294.5944444,298.2055556,285.9277778,2.265347731,0.002081976,0
294.5944444,298.2055556,285.9277778,2.265347731,0.002271247,0
294.5944444,298.2055556,293.15,1.510231821,0.001230259,0
294.5944444,298.2055556,293.15,1.510231821,0.001514165,0
294.5944444,298.2055556,293.15,1.510231821,0.001703435,0
294.5944444,298.2055556,293.15,1.510231821,0.001892706,0
294.5944444,298.2055556,293.15,1.510231821,0.001987341,0
294.5944444,298.2055556,293.15,1.510231821,0.002081976,0
294.5944444,298.2055556,293.15,1.510231821,0.002271247,0
294.5944444,298.2055556,293.15,1.604621309,0.001230259,0
294.5944444,298.2055556,293.15,1.604621309,0.001514165,0
294.5944444,298.2055556,293.15,1.604621309,0.001703435,0
294.5944444,298.2055556,293.15,1.604621309,0.001892706,0
294.5944444,298.2055556,293.15,1.604621309,0.001987341,0
294.5944444,298.2055556,293.15,1.604621309,0.002081976,0
294.5944444,298.2055556,293.15,1.604621309,0.002271247,0
294.5944444,298.2055556,293.15,1.699010798,0.001230259,0
294.5944444,298.2055556,293.15,1.699010798,0.001514165,0
294.5944444,298.2055556,293.15,1.699010798,0.001703435,0
294.5944444,298.2055556,293.15,1.699010798,0.001892706,0
294.5944444,298.2055556,293.15,1.699010798,0.001987341,0
294.5944444,298.2055556,293.15,1.699010798,0.002081976,0
294.5944444,298.2055556,293.15,1.699010798,0.002271247,0
294.5944444,298.2055556,293.15,1.793400287,0.001230259,0
294.5944444,298.2055556,293.15,1.793400287,0.001514165,0
294.5944444,298.2055556,293.15,1.793400287,0.001703435,0
294.5944444,298.2055556,293.15,1.793400287,0.001892706,0
294.5944444,298.2055556,293.15,1.793400287,0.001987341,0
294.5944444,298.2055556,293.15,1.793400287,0.002081976,0
294.5944444,298.2055556,293.15,1.793400287,0.002271247,0
294.5944444,298.2055556,293.15,1.887789776,0.001230259,0
294.5944444,298.2055556,293.15,1.887789776,0.001514165,0
294.5944444,298.2055556,293.15,1.887789776,0.001703435,0
294.5944444,298.2055556,293.15,1.887789776,0.001892706,0
294.5944444,298.2055556,293.15,1.887789776,0.001987341,0
294.5944444,298.2055556,293.15,1.887789776,0.002081976,0
294.5944444,298.2055556,293.15,1.887789776,0.002271247,0
294.5944444,298.2055556,293.15,2.076568753,0.001230259,0
294.5944444,298.2055556,293.15,2.076568753,0.001514165,0
294.5944444,298.2055556,293.15,2.076568753,0.001703435,0
294.5944444,298.2055556,293.15,2.076568753,0.001892706,0
294.5944444,298.2055556,293.15,2.076568753,0.001987341,0
294.5944444,298.2055556,293.15,2.076568753,0.002081976,0
294.5944444,298.2055556,293.15,2.076568753,0.002271247,0
294.5944444,298.2055556,293.15,2.170958242,0.001230259,0
294.5944444,298.2055556,293.15,2.170958242,0.001514165,0
294.5944444,298.2055556,293.15,2.170958242,0.001703435,0
294.5944444,298.2055556,293.15,2.170958242,0.001892706,0
294.5944444,298.2055556,293.15,2.170958242,0.001987341,0
294.5944444,298.2055556,293.15,2.170958242,0.002081976,0
294.5944444,298.2055556,293.15,2.170958242,0.002271247,0
294.5944444,298.2055556,293.15,2.265347731,0.001230259,0
294.5944444,298.2055556,293.15,2.265347731,0.001514165,0
294.5944444,298.2055556,293.15,2.265347731,0.001703435,0
294.5944444,298.2055556,293.15,2.265347731,0.001892706,0
294.5944444,298.2055556,293.15,2.265347731,0.001987341,0
294.5944444,298.2055556,293.15,2.265347731,0.002081976,0
294.5944444,298.2055556,293.15,2.265347731,0.002271247,0
294.5944444,298.2055556,297.0388889,1.510231821,0.001230259,0
294.5944444,298.2055556,297.0388889,1.510231821,0.001514165,0
294.5944444,298.2055556,297.0388889,1.510231821,0.001703435,0
294.5944444,298.2055556,297.0388889,1.510231821,0.001892706,0
294.5944444,298.2055556,297.0388889,1.510231821,0.001987341,0
294.5944444,298.2055556,297.0388889,1.510231821,0.002081976,0
294.5944444,298.2055556,297.0388889,1.510231821,0.002271247,0
294.5944444,298.2055556,297.0388889,1.604621309,0.001230259,0
294.5944444,298.2055556,297.0388889,1.604621309,0.001514165,0
294.5944444,298.2055556,297.0388889,1.604621309,0.001703435,0
294.5944444,298.2055556,297.0388889,1.604621309,0.001892706,0
294.5944444,298.2055556,297.0388889,1.604621309,0.001987341,0
294.5944444,298.2055556,297.0388889,1.604621309,0.002081976,0
294.5944444,298.2055556,297.0388889,1.604621309,0.002271247,0
294.5944444,298.2055556,297.0388889,1.699010798,0.001230259,0
294.5944444,298.2055556,297.0388889,1.699010798,0.001514165,0
294.5944444,298.2055556,297.0388889,1.699010798,0.001703435,0
294.5944444,298.2055556,297.0388889,1.699010798,0.001892706,0
294.5944444,298.2055556,297.0388889,1.699010798,0.001987341,0
294.5944444,298.2055556,297.0388889,1.699010798,0.002081976,0
294.5944444,298.2055556,297.0388889,1.699010798,0.002271247,0
294.5944444,298.2055556,297.0388889,1.793400287,0.001230259,0
294.5944444,298.2055556,297.0388889,1.793400287,0.001514165,0
294.5944444,298.2055556,297.0388889,1.793400287,0.001703435,0
294.5944444,298.2055556,297.0388889,1.793400287,0.001892706,0
294.5944444,298.2055556,297.0388889,1.793400287,0.001987341,0
294.5944444,298.2055556,297.0388889,1.793400287,0.002081976,0
294.5944444,298.2055556,297.0388889,1.793400287,0.002271247,0
294.5944444,298.2055556,297.0388889,1.887789776,0.001230259,0
294.5944444,298.2055556,297.0388889,1.887789776,0.001514165,0
294.5944444,298.2055556,297.0388889,1.887789776,0.001703435,0
294.5944444,298.2055556,297.0388889,1.887789776,0.001892706,0
294.5944444,298.2055556,297.0388889,1.887789776,0.001987341,0
294.5944444,298.2055556,297.0388889,1.887789776,0.002081976,0
294.5944444,298.2055556,297.0388889,1.887789776,0.002271247,0
294.5944444,298.2055556,297.0388889,2.076568753,0.001230259,0
294.5944444,298.2055556,297.0388889,2.076568753,0.001514165,0
294.5944444,298.2055556,297.0388889,2.076568753,0.001703435,0
294.5944444,298.2055556,297.0388889,2.076568753,0.001892706,0
294.5944444,298.2055556,297.0388889,2.076568753,0.001987341,0
294.5944444,298.2055556,297.0388889,2.076568753,0.002081976,0
294.5944444,298.2055556,297.0388889,2.076568753,0.002271247,0
294.5944444,298.2055556,297.0388889,2.170958242,0.001230259,0
294.5944444,298.2055556,297.0388889,2.170958242,0.001514165,0
294.5944444,298.2055556,297.0388889,2.170958242,0.001703435,0
294.5944444,298.2055556,297.0388889,2.170958242,0.001892706,0
294.5944444,298.2055556,297.0388889,2.170958242,0.001987341,0
294.5944444,298.2055556,297.0388889,2.170958242,0.002081976,0
294.5944444,298.2055556,297.0388889,2.170958242,0.002271247,0
294.5944444,298.2055556,297.0388889,2.265347731,0.001230259,0
294.5944444,298.2055556,297.0388889,2.265347731,0.001514165,0
294.5944444,298.2055556,297.0388889,2.265347731,0.001703435,0
294.5944444,298.2055556,297.0388889,2.265347731,0.001892706,0
294.5944444,298.2055556,297.0388889,2.265347731,0.001987341,0
294.5944444,298.2055556,297.0388889,2.265347731,0.002081976,0
294.5944444,298.2055556,297.0388889,2.265347731,0.002271247,0
294.5944444,298.2055556,303.15,1.510231821,0.001230259,0
294.5944444,298.2055556,303.15,1.510231821,0.001514165,0
294.5944444,298.2055556,303.15,1.510231821,0.001703435,0
294.5944444,298.2055556,303.15,1.510231821,0.001892706,0
294.5944444,298.2055556,303.15,1.510231821,0.001987341,0
294.5944444,298.2055556,303.15,1.510231821,0.002081976,0
294.5944444,298.2055556,303.15,1.510231821,0.002271247,0
294.5944444,298.2055556,303.15,1.604621309,0.001230259,0
294.5944444,298.2055556,303.15,1.604621309,0.001514165,0
294.5944444,298.2055556,303.15,1.604621309,0.001703435,0
294.5944444,298.2055556,303.15,1.604621309,0.001892706,0
294.5944444,298.2055556,303.15,1.604621309,0.001987341,0
294.5944444,298.2055556,303.15,1.604621309,0.002081976,0
294.5944444,298.2055556,303.15,1.604621309,0.002271247,0
294.5944444,298.2055556,303.15,1.699010798,0.001230259,0
294.5944444,298.2055556,303.15,1.699010798,0.001514165,0
294.5944444,298.2055556,303.15,1.699010798,0.001703435,0
294.5944444,298.2055556,303.15,1.699010798,0.001892706,0
294.5944444,298.2055556,303.15,1.699010798,0.001987341,0
294.5944444,298.2055556,303.15,1.699010798,0.002081976,0
294.5944444,298.2055556,303.15,1.699010798,0.002271247,0
294.5944444,298.2055556,303.15,1.793400287,0.001230259,0
294.5944444,298.2055556,303.15,1.793400287,0.001514165,0
294.5944444,298.2055556,303.15,1.793400287,0.001703435,0
294.5944444,298.2055556,303.15,1.793400287,0.001892706,0
294.5944444,298.2055556,303.15,1.793400287,0.001987341,0
294.5944444,298.2055556,303.15,1.793400287,0.002081976,0
294.5944444,298.2055556,303.15,1.793400287,0.002271247,0
294.5944444,298.2055556,303.15,1.887789776,0.001230259,0
294.5944444,298.2055556,303.15,1.887789776,0.001514165,0
294.5944444,298.2055556,303.15,1.887789776,0.001703435,0
294.5944444,298.2055556,303.15,1.887789776,0.001892706,0
294.5944444,298.2055556,303.15,1.887789776,0.001987341,0
294.5944444,298.2055556,303.15,1.887789776,0.002081976,0
294.5944444,298.2055556,303.15,1.887789776,0.002271247,0
294.5944444,298.2055556,303.15,2.076568753,0.001230259,0
294.5944444,298.2055556,303.15,2.076568753,0.001514165,0
294.5944444,298.2055556,303.15,2.076568753,0.001703435,0
294.5944444,298.2055556,303.15,2.076568753,0.001892706,0
294.5944444,298.2055556,303.15,2.076568753,0.001987341,0
294.5944444,298.2055556,303.15,2.076568753,0.002081976,0
294.5944444,298.2055556,303.15,2.076568753,0.002271247,0
294.5944444,298.2055556,303.15,2.170958242,0.001230259,0
294.5944444,298.2055556,303.15,2.170958242,0.001514165,0
294.5944444,298.2055556,303.15,2.170958242,0.001703435,0
294.5944444,298.2055556,303.15,2.170958242,0.001892706,0
294.5944444,298.2055556,303.15,2.170958242,0.001987341,0
294.5944444,298.2055556,303.15,2.170958242,0.002081976,0
294.5944444,298.2055556,303.15,2.170958242,0.002271247,0
294.5944444,298.2055556,303.15,2.265347731,0.001230259,0
294.5944444,298.2055556,303.15,2.265347731,0.001514165,0
294.5944444,298.2055556,303.15,2.265347731,0.001703435,0
294.5944444,298.2055556,303.15,2.265347731,0.001892706,0
294.5944444,298.2055556,303.15,2.265347731,0.001987341,0
294.5944444,298.2055556,303.15,2.265347731,0.002081976,0
294.5944444,298.2055556,303.15,2.265347731,0.002271247,0
294.5944444,298.2055556,308.15,1.510231821,0.001230259,0
294.5944444,298.2055556,308.15,1.510231821,0.001514165,0
294.5944444,298.2055556,308.15,1.510231821,0.001703435,0
294.5944444,298.2055556,308.15,1.510231821,0.001892706,0
294.5944444,298.2055556,308.15,1.510231821,0.001987341,0
294.5944444,298.2055556,308.15,1.510231821,0.002081976,0
294.5944444,298.2055556,308.15,1.510231821,0.002271247,0
294.5944444,298.2055556,308.15,1.604621309,0.001230259,0
294.5944444,298.2055556,308.15,1.604621309,0.001514165,0
294.5944444,298.2055556,308.15,1.604621309,0.001703435,0
294.5944444,298.2055556,308.15,1.604621309,0.001892706,0
294.5944444,298.2055556,308.15,1.604621309,0.001987341,0
294.5944444,298.2055556,308.15,1.604621309,0.002081976,0
294.5944444,298.2055556,308.15,1.604621309,0.002271247,0
294.5944444,298.2055556,308.15,1.699010798,0.001230259,0
294.5944444,298.2055556,308.15,1.699010798,0.001514165,0
294.5944444,298.2055556,308.15,1.699010798,0.001703435,0
294.5944444,298.2055556,308.15,1.699010798,0.001892706,0
294.5944444,298.2055556,308.15,1.699010798,0.001987341,0
294.5944444,298.2055556,308.15,1.699010798,0.002081976,0
294.5944444,298.2055556,308.15,1.699010798,0.002271247,0
294.5944444,298.2055556,308.15,1.793400287,0.001230259,0
294.5944444,298.2055556,308.15,1.793400287,0.001514165,0
294.5944444,298.2055556,308.15,1.793400287,0.001703435,0
294.5944444,298.2055556,308.15,1.793400287,0.001892706,0
294.5944444,298.2055556,308.15,1.793400287,0.001987341,0
294.5944444,298.2055556,308.15,1.793400287,0.002081976,0
294.5944444,298.2055556,308.15,1.793400287,0.002271247,0
294.5944444,298.2055556,308.15,1.887789776,0.001230259,0
294.5944444,298.2055556,308.15,1.887789776,0.001514165,0
294.5944444,298.2055556,308.15,1.887789776,0.001703435,0
294.5944444,298.2055556,308.15,1.887789776,0.001892706,0
294.5944444,298.2055556,308.15,1.887789776,0.001987341,0
294.5944444,298.2055556,308.15,1.887789776,0.002081976,0
294.5944444,298.2055556,308.15,1.887789776,0.002271247,0
294.5944444,298.2055556,308.15,2.076568753,0.001230259,0
294.5944444,298.2055556,308.15,2.076568753,0.001514165,0
294.5944444,298.2055556,308.15,2.076568753,0.001703435,0
294.5944444,298.2055556,308.15,2.076568753,0.001892706,0
294.5944444,298.2055556,308.15,2.076568753,0.001987341,0
294.5944444,298.2055556,308.15,2.076568753,0.002081976,0
294.5944444,298.2055556,308.15,2.076568753,0.002271247,0
294.5944444,298.2055556,308.15,2.170958242,0.001230259,0
294.5944444,298.2055556,308.15,2.170958242,0.001514165,0
294.5944444,298.2055556,308.15,2.170958242,0.001703435,0
294.5944444,298.2055556,308.15,2.170958242,0.001892706,0
294.5944444,298.2055556,308.15,2.170958242,0.001987341,0
294.5944444,298.2055556,308.15,2.170958242,0.002081976,0
294.5944444,298.2055556,308.15,2.170958242,0.002271247,0
294.5944444,298.2055556,308.15,2.265347731,0.001230259,0
294.5944444,298.2055556,308.15,2.265347731,0.001514165,0
294.5944444,298.2055556,308.15,2.265347731,0.001703435,0
294.5944444,298.2055556,308.15,2.265347731,0.001892706,0
294.5944444,298.2055556,308.15,2.265347731,0.001987341,0
294.5944444,298.2055556,308.15,2.265347731,0.002081976,0
294.5944444,298.2055556,308.15,2.265347731,0.002271247,0
294.5944444,298.2055556,313.7055556,1.510231821,0.001230259,0
294.5944444,298.2055556,313.7055556,1.510231821,0.001514165,0
294.5944444,298.2055556,313.7055556,1.510231821,0.001703435,0
294.5944444,298.2055556,313.7055556,1.510231821,0.001892706,0
294.5944444,298.2055556,313.7055556,1.510231821,0.001987341,0
294.5944444,298.2055556,313.7055556,1.510231821,0.002081976,0
294.5944444,298.2055556,313.7055556,1.510231821,0.002271247,0
294.5944444,298.2055556,313.7055556,1.604621309,0.001230259,0
294.5944444,298.2055556,313.7055556,1.604621309,0.001514165,0
294.5944444,298.2055556,313.7055556,1.604621309,0.001703435,0
294.5944444,298.2055556,313.7055556,1.604621309,0.001892706,0
294.5944444,298.2055556,313.7055556,1.604621309,0.001987341,0
294.5944444,298.2055556,313.7055556,1.604621309,0.002081976,0
294.5944444,298.2055556,313.7055556,1.604621309,0.002271247,0
294.5944444,298.2055556,313.7055556,1.699010798,0.001230259,0
294.5944444,298.2055556,313.7055556,1.699010798,0.001514165,0
294.5944444,298.2055556,313.7055556,1.699010798,0.001703435,0
294.5944444,298.2055556,313.7055556,1.699010798,0.001892706,0
294.5944444,298.2055556,313.7055556,1.699010798,0.001987341,0
294.5944444,298.2055556,313.7055556,1.699010798,0.002081976,0
294.5944444,298.2055556,313.7055556,1.699010798,0.002271247,0
294.5944444,298.2055556,313.7055556,1.793400287,0.001230259,0
294.5944444,298.2055556,313.7055556,1.793400287,0.001514165,0
294.5944444,298.2055556,313.7055556,1.793400287,0.001703435,0
294.5944444,298.2055556,313.7055556,1.793400287,0.001892706,0
294.5944444,298.2055556,313.7055556,1.793400287,0.001987341,0
294.5944444,298.2055556,313.7055556,1.793400287,0.002081976,0
294.5944444,298.2055556,313.7055556,1.793400287,0.002271247,0
294.5944444,298.2055556,313.7055556,1.887789776,0.001230259,0
294.5944444,298.2055556,313.7055556,1.887789776,0.001514165,0
294.5944444,298.2055556,313.7055556,1.887789776,0.001703435,0
294.5944444,298.2055556,313.7055556,1.887789776,0.001892706,0
294.5944444,298.2055556,313.7055556,1.887789776,0.001987341,0
294.5944444,298.2055556,313.7055556,1.887789776,0.002081976,0
294.5944444,298.2055556,313.7055556,1.887789776,0.002271247,0
294.5944444,298.2055556,313.7055556,2.076568753,0.001230259,0
294.5944444,298.2055556,313.7055556,2.076568753,0.001514165,0
294.5944444,298.2055556,313.7055556,2.076568753,0.001703435,0
294.5944444,298.2055556,313.7055556,2.076568753,0.001892706,0
294.5944444,298.2055556,313.7055556,2.076568753,0.001987341,0
294.5944444,298.2055556,313.7055556,2.076568753,0.002081976,0
294.5944444,298.2055556,313.7055556,2.076568753,0.002271247,0
294.5944444,298.2055556,313.7055556,2.170958242,0.001230259,0
294.5944444,298.2055556,313.7055556,2.170958242,0.001514165,0
294.5944444,298.2055556,313.7055556,2.170958242,0.001703435,0
294.5944444,298.2055556,313.7055556,2.170958242,0.001892706,0
294.5944444,298.2055556,313.7055556,2.170958242,0.001987341,0
294.5944444,298.2055556,313.7055556,2.170958242,0.002081976,0
294.5944444,298.2055556,313.7055556,2.170958242,0.002271247,0
294.5944444,298.2055556,313.7055556,2.265347731,0.001230259,0
294.5944444,298.2055556,313.7055556,2.265347731,0.001514165,0
294.5944444,298.2055556,313.7055556,2.265347731,0.001703435,0
294.5944444,298.2055556,313.7055556,2.265347731,0.001892706,0
294.5944444,298.2055556,313.7055556,2.265347731,0.001987341,0
294.5944444,298.2055556,313.7055556,2.265347731,0.002081976,0
294.5944444,298.2055556,313.7055556,2.265347731,0.002271247,0
294.5944444,298.2055556,319.2611111,1.510231821,0.001230259,0
294.5944444,298.2055556,319.2611111,1.510231821,0.001514165,0
294.5944444,298.2055556,319.2611111,1.510231821,0.001703435,0
294.5944444,298.2055556,319.2611111,1.510231821,0.001892706,0
294.5944444,298.2055556,319.2611111,1.510231821,0.001987341,0
294.5944444,298.2055556,319.2611111,1.510231821,0.002081976,0
294.5944444,298.2055556,319.2611111,1.510231821,0.002271247,0
294.5944444,298.2055556,319.2611111,1.604621309,0.001230259,0
294.5944444,298.2055556,319.2611111,1.604621309,0.001514165,0
294.5944444,298.2055556,319.2611111,1.604621309,0.001703435,0
294.5944444,298.2055556,319.2611111,1.604621309,0.001892706,0
294.5944444,298.2055556,319.2611111,1.604621309,0.001987341,0
294.5944444,298.2055556,319.2611111,1.604621309,0.002081976,0
294.5944444,298.2055556,319.2611111,1.604621309,0.002271247,0
294.5944444,298.2055556,319.2611111,1.699010798,0.001230259,0
294.5944444,298.2055556,319.2611111,1.699010798,0.001514165,0
294.5944444,298.2055556,319.2611111,1.699010798,0.001703435,0
294.5944444,298.2055556,319.2611111,1.699010798,0.001892706,0
294.5944444,298.2055556,319.2611111,1.699010798,0.001987341,0
294.5944444,298.2055556,319.2611111,1.699010798,0.002081976,0
294.5944444,298.2055556,319.2611111,1.699010798,0.002271247,0
294.5944444,298.2055556,319.2611111,1.793400287,0.001230259,0
294.5944444,298.2055556,319.2611111,1.793400287,0.001514165,0
294.5944444,298.2055556,319.2611111,1.793400287,0.001703435,0
294.5944444,298.2055556,319.2611111,1.793400287,0.001892706,0
294.5944444,298.2055556,319.2611111,1.793400287,0.001987341,0
294.5944444,298.2055556,319.2611111,1.793400287,0.002081976,0
294.5944444,298.2055556,319.2611111,1.793400287,0.002271247,0
294.5944444,298.2055556,319.2611111,1.887789776,0.001230259,0
294.5944444,298.2055556,319.2611111,1.887789776,0.001514165,0
294.5944444,298.2055556,319.2611111,1.887789776,0.001703435,0
294.5944444,298.2055556,319.2611111,1.887789776,0.001892706,0
294.5944444,298.2055556,319.2611111,1.887789776,0.001987341,0
294.5944444,298.2055556,319.2611111,1.887789776,0.002081976,0
294.5944444,298.2055556,319.2611111,1.887789776,0.002271247,0
294.5944444,298.2055556,319.2611111,2.076568753,0.001230259,0
294.5944444,298.2055556,319.2611111,2.076568753,0.001514165,0
294.5944444,298.2055556,319.2611111,2.076568753,0.001703435,0
294.5944444,298.2055556,319.2611111,2.076568753,0.001892706,0
294.5944444,298.2055556,319.2611111,2.076568753,0.001987341,0
294.5944444,298.2055556,319.2611111,2.076568753,0.002081976,0
294.5944444,298.2055556,319.2611111,2.076568753,0.002271247,0
294.5944444,298.2055556,319.2611111,2.170958242,0.001230259,0
294.5944444,298.2055556,319.2611111,2.170958242,0.001514165,0
294.5944444,298.2055556,319.2611111,2.170958242,0.001703435,0
294.5944444,298.2055556,319.2611111,2.170958242,0.001892706,0
294.5944444,298.2055556,319.2611111,2.170958242,0.001987341,0
294.5944444,298.2055556,319.2611111,2.170958242,0.002081976,0
294.5944444,298.2055556,319.2611111,2.170958242,0.002271247,0
294.5944444,298.2055556,319.2611111,2.265347731,0.001230259,0
294.5944444,298.2055556,319.2611111,2.265347731,0.001514165,0
294.5944444,298.2055556,319.2611111,2.265347731,0.001703435,0
294.5944444,298.2055556,319.2611111,2.265347731,0.001892706,0
294.5944444,298.2055556,319.2611111,2.265347731,0.001987341,0
294.5944444,298.2055556,319.2611111,2.265347731,0.002081976,0
294.5944444,298.2055556,319.2611111,2.265347731,0.002271247,0
297.3722222,282.8166667,280.3722222,1.510231821,0.001230259,28954.35144
297.3722222,282.8166667,280.3722222,1.510231821,0.001514165,29095.04314
297.3722222,282.8166667,280.3722222,1.510231821,0.001703435,29151.31981
297.3722222,282.8166667,280.3722222,1.510231821,0.001892706,29207.59649
297.3722222,282.8166667,280.3722222,1.510231821,0.001987341,29207.59649
297.3722222,282.8166667,280.3722222,1.510231821,0.002081976,29235.73483
297.3722222,282.8166667,280.3722222,1.510231821,0.002271247,29263.87317
297.3722222,282.8166667,280.3722222,1.604621309,0.001230259,29898.86909
297.3722222,282.8166667,280.3722222,1.604621309,0.001514165,30044.15028
297.3722222,282.8166667,280.3722222,1.604621309,0.001703435,30102.26276
297.3722222,282.8166667,280.3722222,1.604621309,0.001892706,30160.37523
297.3722222,282.8166667,280.3722222,1.604621309,0.001987341,30160.37523
297.3722222,282.8166667,280.3722222,1.604621309,0.002081976,30189.43147
297.3722222,282.8166667,280.3722222,1.604621309,0.002271247,30218.48771
297.3722222,282.8166667,280.3722222,1.699010798,0.001230259,30339.50965
297.3722222,282.8166667,280.3722222,1.699010798,0.001514165,30505.04088
297.3722222,282.8166667,280.3722222,1.699010798,0.001703435,30552.33551
297.3722222,282.8166667,280.3722222,1.699010798,0.001892706,30623.27747
297.3722222,282.8166667,280.3722222,1.699010798,0.001987341,30623.27747
297.3722222,282.8166667,280.3722222,1.699010798,0.002081976,30646.92479
297.3722222,282.8166667,280.3722222,1.699010798,0.002271247,30670.57211
297.3722222,282.8166667,280.3722222,1.793400287,0.001230259,30586.17233
297.3722222,282.8166667,280.3722222,1.793400287,0.001514165,30753.04934
297.3722222,282.8166667,280.3722222,1.793400287,0.001703435,30800.72849
297.3722222,282.8166667,280.3722222,1.793400287,0.001892706,30872.24721
297.3722222,282.8166667,280.3722222,1.793400287,0.001987341,30872.24721
297.3722222,282.8166667,280.3722222,1.793400287,0.002081976,30896.08678
297.3722222,282.8166667,280.3722222,1.793400287,0.002271247,30919.92635
297.3722222,282.8166667,280.3722222,1.887789776,0.001230259,30832.83501
297.3722222,282.8166667,280.3722222,1.887789776,0.001514165,31001.0578
297.3722222,282.8166667,280.3722222,1.887789776,0.001703435,31049.12146
297.3722222,282.8166667,280.3722222,1.887789776,0.001892706,31121.21694
297.3722222,282.8166667,280.3722222,1.887789776,0.001987341,31121.21694
297.3722222,282.8166667,280.3722222,1.887789776,0.002081976,31145.24877
297.3722222,282.8166667,280.3722222,1.887789776,0.002271247,31169.2806
297.3722222,282.8166667,280.3722222,2.076568753,0.001230259,31264.4947
297.3722222,282.8166667,280.3722222,2.076568753,0.001514165,31435.07261
297.3722222,282.8166667,280.3722222,2.076568753,0.001703435,31483.80916
297.3722222,282.8166667,280.3722222,2.076568753,0.001892706,31556.91398
297.3722222,282.8166667,280.3722222,2.076568753,0.001987341,31556.91398
297.3722222,282.8166667,280.3722222,2.076568753,0.002081976,31581.28225
297.3722222,282.8166667,280.3722222,2.076568753,0.002271247,31605.65053
297.3722222,282.8166667,280.3722222,2.170958242,0.001230259,31449.49171
297.3722222,282.8166667,280.3722222,2.170958242,0.001514165,31621.07896
297.3722222,282.8166667,280.3722222,2.170958242,0.001703435,31670.10389
297.3722222,282.8166667,280.3722222,2.170958242,0.001892706,31743.64128
297.3722222,282.8166667,280.3722222,2.170958242,0.001987341,31743.64128
297.3722222,282.8166667,280.3722222,2.170958242,0.002081976,31768.15374
297.3722222,282.8166667,280.3722222,2.170958242,0.002271247,31792.66621
297.3722222,282.8166667,280.3722222,2.265347731,0.001230259,31634.48872
297.3722222,282.8166667,280.3722222,2.265347731,0.001514165,31807.08531
297.3722222,282.8166667,280.3722222,2.265347731,0.001703435,31856.39862
297.3722222,282.8166667,280.3722222,2.265347731,0.001892706,31930.36858
297.3722222,282.8166667,280.3722222,2.265347731,0.001987341,31930.36858
297.3722222,282.8166667,280.3722222,2.265347731,0.002081976,31955.02524
297.3722222,282.8166667,280.3722222,2.265347731,0.002271247,31979.68189
297.3722222,282.8166667,285.9277778,1.510231821,0.001230259,28644.8297
297.3722222,282.8166667,285.9277778,1.510231821,0.001514165,28785.5214
297.3722222,282.8166667,285.9277778,1.510231821,0.001703435,28869.93642
297.3722222,282.8166667,285.9277778,1.510231821,0.001892706,28898.07476
297.3722222,282.8166667,285.9277778,1.510231821,0.001987341,28926.2131
297.3722222,282.8166667,285.9277778,1.510231821,0.002081976,28926.2131
297.3722222,282.8166667,285.9277778,1.510231821,0.002271247,28982.48978
297.3722222,282.8166667,285.9277778,1.604621309,0.001230259,29579.25047
297.3722222,282.8166667,285.9277778,1.604621309,0.001514165,29724.53166
297.3722222,282.8166667,285.9277778,1.604621309,0.001703435,29811.70037
297.3722222,282.8166667,285.9277778,1.604621309,0.001892706,29840.75661
297.3722222,282.8166667,285.9277778,1.604621309,0.001987341,29869.81285
297.3722222,282.8166667,285.9277778,1.604621309,0.002081976,29869.81285
297.3722222,282.8166667,285.9277778,1.604621309,0.002271247,29927.92533
297.3722222,282.8166667,285.9277778,1.699010798,0.001230259,29937.50523
297.3722222,282.8166667,285.9277778,1.699010798,0.001514165,30103.03646
297.3722222,282.8166667,285.9277778,1.699010798,0.001703435,30173.97842
297.3722222,282.8166667,285.9277778,1.699010798,0.001892706,30221.27306
297.3722222,282.8166667,285.9277778,1.699010798,0.001987341,30244.92037
297.3722222,282.8166667,285.9277778,1.699010798,0.002081976,30244.92037
297.3722222,282.8166667,285.9277778,1.699010798,0.002271247,30292.21501
297.3722222,282.8166667,285.9277778,1.793400287,0.001230259,30180.89959
297.3722222,282.8166667,285.9277778,1.793400287,0.001514165,30347.7766
297.3722222,282.8166667,285.9277778,1.793400287,0.001703435,30419.29532
297.3722222,282.8166667,285.9277778,1.793400287,0.001892706,30466.97446
297.3722222,282.8166667,285.9277778,1.793400287,0.001987341,30490.81404
297.3722222,282.8166667,285.9277778,1.793400287,0.002081976,30490.81404
297.3722222,282.8166667,285.9277778,1.793400287,0.002271247,30538.49318
297.3722222,282.8166667,285.9277778,1.887789776,0.001230259,30424.29394
297.3722222,282.8166667,285.9277778,1.887789776,0.001514165,30592.51673
297.3722222,282.8166667,285.9277778,1.887789776,0.001703435,30664.61221
297.3722222,282.8166667,285.9277778,1.887789776,0.001892706,30712.67587
297.3722222,282.8166667,285.9277778,1.887789776,0.001987341,30736.7077
297.3722222,282.8166667,285.9277778,1.887789776,0.002081976,30736.7077
297.3722222,282.8166667,285.9277778,1.887789776,0.002271247,30784.77135
297.3722222,282.8166667,285.9277778,2.076568753,0.001230259,30850.23405
297.3722222,282.8166667,285.9277778,2.076568753,0.001514165,31020.81197
297.3722222,282.8166667,285.9277778,2.076568753,0.001703435,31093.91679
297.3722222,282.8166667,285.9277778,2.076568753,0.001892706,31142.65333
297.3722222,282.8166667,285.9277778,2.076568753,0.001987341,31167.02161
297.3722222,282.8166667,285.9277778,2.076568753,0.002081976,31167.02161
297.3722222,282.8166667,285.9277778,2.076568753,0.002271247,31215.75815
297.3722222,282.8166667,285.9277778,2.170958242,0.001230259,31032.77982
297.3722222,282.8166667,285.9277778,2.170958242,0.001514165,31204.36707
297.3722222,282.8166667,285.9277778,2.170958242,0.001703435,31277.90446
297.3722222,282.8166667,285.9277778,2.170958242,0.001892706,31326.92939
297.3722222,282.8166667,285.9277778,2.170958242,0.001987341,31351.44185
297.3722222,282.8166667,285.9277778,2.170958242,0.002081976,31351.44185
297.3722222,282.8166667,285.9277778,2.170958242,0.002271247,31400.46678
297.3722222,282.8166667,285.9277778,2.265347731,0.001230259,31215.32558
297.3722222,282.8166667,285.9277778,2.265347731,0.001514165,31387.92217
297.3722222,282.8166667,285.9277778,2.265347731,0.001703435,31461.89213
297.3722222,282.8166667,285.9277778,2.265347731,0.001892706,31511.20544
297.3722222,282.8166667,285.9277778,2.265347731,0.001987341,31535.8621
297.3722222,282.8166667,285.9277778,2.265347731,0.002081976,31535.8621
297.3722222,282.8166667,285.9277778,2.265347731,0.002271247,31585.17541
297.3722222,282.8166667,293.15,1.510231821,0.001230259,28335.30797
297.3722222,282.8166667,293.15,1.510231821,0.001514165,28447.86132
297.3722222,282.8166667,293.15,1.510231821,0.001703435,28532.27634
297.3722222,282.8166667,293.15,1.510231821,0.001892706,28560.41468
297.3722222,282.8166667,293.15,1.510231821,0.001987341,28588.55302
297.3722222,282.8166667,293.15,1.510231821,0.002081976,28616.69136
297.3722222,282.8166667,293.15,1.510231821,0.002271247,28644.8297
297.3722222,282.8166667,293.15,1.604621309,0.001230259,29165.12229
297.3722222,282.8166667,293.15,1.604621309,0.001514165,29305.56429
297.3722222,282.8166667,293.15,1.604621309,0.001703435,29375.78529
297.3722222,282.8166667,293.15,1.604621309,0.001892706,29422.59929
297.3722222,282.8166667,293.15,1.604621309,0.001987341,29446.00629
297.3722222,282.8166667,293.15,1.604621309,0.002081976,29469.41329
297.3722222,282.8166667,293.15,1.604621309,0.002271247,29492.82029
297.3722222,282.8166667,293.15,1.699010798,0.001230259,29464.55886
297.3722222,282.8166667,293.15,1.699010798,0.001514165,29606.44277
297.3722222,282.8166667,293.15,1.699010798,0.001703435,29677.38473
297.3722222,282.8166667,293.15,1.699010798,0.001892706,29724.67937
297.3722222,282.8166667,293.15,1.699010798,0.001987341,29748.32669
297.3722222,282.8166667,293.15,1.699010798,0.002081976,29771.974
297.3722222,282.8166667,293.15,1.699010798,0.002271247,29795.62132
297.3722222,282.8166667,293.15,1.793400287,0.001230259,29704.10812
297.3722222,282.8166667,293.15,1.793400287,0.001514165,29847.14556
297.3722222,282.8166667,293.15,1.793400287,0.001703435,29918.66428
297.3722222,282.8166667,293.15,1.793400287,0.001892706,29966.34343
297.3722222,282.8166667,293.15,1.793400287,0.001987341,29990.183
297.3722222,282.8166667,293.15,1.793400287,0.002081976,30014.02257
297.3722222,282.8166667,293.15,1.793400287,0.002271247,30037.86215
297.3722222,282.8166667,293.15,1.887789776,0.001230259,29943.65738
297.3722222,282.8166667,293.15,1.887789776,0.001514165,30087.84835
297.3722222,282.8166667,293.15,1.887789776,0.001703435,30159.94383
297.3722222,282.8166667,293.15,1.887789776,0.001892706,30208.00749
297.3722222,282.8166667,293.15,1.887789776,0.001987341,30232.03931
297.3722222,282.8166667,293.15,1.887789776,0.002081976,30256.07114
297.3722222,282.8166667,293.15,1.887789776,0.002271247,30280.10297
297.3722222,282.8166667,293.15,2.076568753,0.001230259,30362.86858
297.3722222,282.8166667,293.15,2.076568753,0.001514165,30509.07823
297.3722222,282.8166667,293.15,2.076568753,0.001703435,30582.18305
297.3722222,282.8166667,293.15,2.076568753,0.001892706,30630.91959
297.3722222,282.8166667,293.15,2.076568753,0.001987341,30655.28787
297.3722222,282.8166667,293.15,2.076568753,0.002081976,30679.65614
297.3722222,282.8166667,293.15,2.076568753,0.002271247,30704.02441
297.3722222,282.8166667,293.15,2.170958242,0.001230259,30542.53053
297.3722222,282.8166667,293.15,2.170958242,0.001514165,30689.60532
297.3722222,282.8166667,293.15,2.170958242,0.001703435,30763.14271
297.3722222,282.8166667,293.15,2.170958242,0.001892706,30812.16764
297.3722222,282.8166667,293.15,2.170958242,0.001987341,30836.6801
297.3722222,282.8166667,293.15,2.170958242,0.002081976,30861.19257
297.3722222,282.8166667,293.15,2.170958242,0.002271247,30885.70503
297.3722222,282.8166667,293.15,2.265347731,0.001230259,30722.19247
297.3722222,282.8166667,293.15,2.265347731,0.001514165,30870.13241
297.3722222,282.8166667,293.15,2.265347731,0.001703435,30944.10237
297.3722222,282.8166667,293.15,2.265347731,0.001892706,30993.41568
297.3722222,282.8166667,293.15,2.265347731,0.001987341,31018.07234
297.3722222,282.8166667,293.15,2.265347731,0.002081976,31042.72899
297.3722222,282.8166667,293.15,2.265347731,0.002271247,31067.38565
297.3722222,282.8166667,297.0388889,1.510231821,0.001230259,28138.33959
297.3722222,282.8166667,297.0388889,1.510231821,0.001514165,28279.03129
297.3722222,282.8166667,297.0388889,1.510231821,0.001703435,28335.30797
297.3722222,282.8166667,297.0388889,1.510231821,0.001892706,28391.58465
297.3722222,282.8166667,297.0388889,1.510231821,0.001987341,28419.72299
297.3722222,282.8166667,297.0388889,1.510231821,0.002081976,28419.72299
297.3722222,282.8166667,297.0388889,1.510231821,0.002271247,28447.86132
297.3722222,282.8166667,297.0388889,1.604621309,0.001230259,28860.83129
297.3722222,282.8166667,297.0388889,1.604621309,0.001514165,29001.27329
297.3722222,282.8166667,297.0388889,1.604621309,0.001703435,29071.49429
297.3722222,282.8166667,297.0388889,1.604621309,0.001892706,29118.30829
297.3722222,282.8166667,297.0388889,1.604621309,0.001987341,29141.71529
297.3722222,282.8166667,297.0388889,1.604621309,0.002081976,29165.12229
297.3722222,282.8166667,297.0388889,1.604621309,0.002271247,29188.52929
297.3722222,282.8166667,297.0388889,1.699010798,0.001230259,29157.14372
297.3722222,282.8166667,297.0388889,1.699010798,0.001514165,29299.02763
297.3722222,282.8166667,297.0388889,1.699010798,0.001703435,29369.96959
297.3722222,282.8166667,297.0388889,1.699010798,0.001892706,29417.26423
297.3722222,282.8166667,297.0388889,1.699010798,0.001987341,29440.91155
297.3722222,282.8166667,297.0388889,1.699010798,0.002081976,29464.55886
297.3722222,282.8166667,297.0388889,1.699010798,0.002271247,29488.20618
297.3722222,282.8166667,297.0388889,1.793400287,0.001230259,29394.19367
297.3722222,282.8166667,297.0388889,1.793400287,0.001514165,29537.23111
297.3722222,282.8166667,297.0388889,1.793400287,0.001703435,29608.74983
297.3722222,282.8166667,297.0388889,1.793400287,0.001892706,29656.42898
297.3722222,282.8166667,297.0388889,1.793400287,0.001987341,29680.26855
297.3722222,282.8166667,297.0388889,1.793400287,0.002081976,29704.10812
297.3722222,282.8166667,297.0388889,1.793400287,0.002271247,29727.9477
297.3722222,282.8166667,297.0388889,1.887789776,0.001230259,29631.24362
297.3722222,282.8166667,297.0388889,1.887789776,0.001514165,29775.43459
297.3722222,282.8166667,297.0388889,1.887789776,0.001703435,29847.53007
297.3722222,282.8166667,297.0388889,1.887789776,0.001892706,29895.59373
297.3722222,282.8166667,297.0388889,1.887789776,0.001987341,29919.62555
297.3722222,282.8166667,297.0388889,1.887789776,0.002081976,29943.65738
297.3722222,282.8166667,297.0388889,1.887789776,0.002271247,29967.68921
297.3722222,282.8166667,297.0388889,2.076568753,0.001230259,30046.08103
297.3722222,282.8166667,297.0388889,2.076568753,0.001514165,30192.29067
297.3722222,282.8166667,297.0388889,2.076568753,0.001703435,30265.39549
297.3722222,282.8166667,297.0388889,2.076568753,0.001892706,30314.13204
297.3722222,282.8166667,297.0388889,2.076568753,0.001987341,30338.50031
297.3722222,282.8166667,297.0388889,2.076568753,0.002081976,30362.86858
297.3722222,282.8166667,297.0388889,2.076568753,0.002271247,30387.23686
297.3722222,282.8166667,297.0388889,2.170958242,0.001230259,30223.86849
297.3722222,282.8166667,297.0388889,2.170958242,0.001514165,30370.94328
297.3722222,282.8166667,297.0388889,2.170958242,0.001703435,30444.48067
297.3722222,282.8166667,297.0388889,2.170958242,0.001892706,30493.5056
297.3722222,282.8166667,297.0388889,2.170958242,0.001987341,30518.01806
297.3722222,282.8166667,297.0388889,2.170958242,0.002081976,30542.53053
297.3722222,282.8166667,297.0388889,2.170958242,0.002271247,30567.04299
297.3722222,282.8166667,297.0388889,2.265347731,0.001230259,30401.65595
297.3722222,282.8166667,297.0388889,2.265347731,0.001514165,30549.59589
297.3722222,282.8166667,297.0388889,2.265347731,0.001703435,30623.56585
297.3722222,282.8166667,297.0388889,2.265347731,0.001892706,30672.87916
297.3722222,282.8166667,297.0388889,2.265347731,0.001987341,30697.53582
297.3722222,282.8166667,297.0388889,2.265347731,0.002081976,30722.19247
297.3722222,282.8166667,297.0388889,2.265347731,0.002271247,30746.84913
297.3722222,282.8166667,303.15,1.510231821,0.001230259,27716.2645
297.3722222,282.8166667,303.15,1.510231821,0.001514165,27885.09453
297.3722222,282.8166667,303.15,1.510231821,0.001703435,27941.37121
297.3722222,282.8166667,303.15,1.510231821,0.001892706,27997.64789
297.3722222,282.8166667,303.15,1.510231821,0.001987341,27997.64789
297.3722222,282.8166667,303.15,1.510231821,0.002081976,27997.64789
297.3722222,282.8166667,303.15,1.510231821,0.002271247,28053.92457
297.3722222,282.8166667,303.15,1.604621309,0.001230259,28064.99328
297.3722222,282.8166667,303.15,1.604621309,0.001514165,28228.84228
297.3722222,282.8166667,303.15,1.604621309,0.001703435,28299.06328
297.3722222,282.8166667,303.15,1.604621309,0.001892706,28345.87728
297.3722222,282.8166667,303.15,1.604621309,0.001987341,28345.87728
297.3722222,282.8166667,303.15,1.604621309,0.002081976,28369.28428
297.3722222,282.8166667,303.15,1.604621309,0.002271247,28416.09828
297.3722222,282.8166667,303.15,1.699010798,0.001230259,28353.13489
297.3722222,282.8166667,303.15,1.699010798,0.001514165,28518.66612
297.3722222,282.8166667,303.15,1.699010798,0.001703435,28589.60808
297.3722222,282.8166667,303.15,1.699010798,0.001892706,28636.90272
297.3722222,282.8166667,303.15,1.699010798,0.001987341,28636.90272
297.3722222,282.8166667,303.15,1.699010798,0.002081976,28660.55003
297.3722222,282.8166667,303.15,1.699010798,0.002271247,28707.84467
297.3722222,282.8166667,303.15,1.793400287,0.001230259,28583.64819
297.3722222,282.8166667,303.15,1.793400287,0.001514165,28750.5252
297.3722222,282.8166667,303.15,1.793400287,0.001703435,28822.04392
297.3722222,282.8166667,303.15,1.793400287,0.001892706,28869.72306
297.3722222,282.8166667,303.15,1.793400287,0.001987341,28869.72306
297.3722222,282.8166667,303.15,1.793400287,0.002081976,28893.56264
297.3722222,282.8166667,303.15,1.793400287,0.002271247,28941.24178
297.3722222,282.8166667,303.15,1.887789776,0.001230259,28814.16148
297.3722222,282.8166667,303.15,1.887789776,0.001514165,28982.38427
297.3722222,282.8166667,303.15,1.887789776,0.001703435,29054.47975
297.3722222,282.8166667,303.15,1.887789776,0.001892706,29102.54341
297.3722222,282.8166667,303.15,1.887789776,0.001987341,29102.54341
297.3722222,282.8166667,303.15,1.887789776,0.002081976,29126.57524
297.3722222,282.8166667,303.15,1.887789776,0.002271247,29174.63889
297.3722222,282.8166667,303.15,2.076568753,0.001230259,29217.55974
297.3722222,282.8166667,303.15,2.076568753,0.001514165,29388.13765
297.3722222,282.8166667,303.15,2.076568753,0.001703435,29461.24247
297.3722222,282.8166667,303.15,2.076568753,0.001892706,29509.97902
297.3722222,282.8166667,303.15,2.076568753,0.001987341,29509.97902
297.3722222,282.8166667,303.15,2.076568753,0.002081976,29534.34729
297.3722222,282.8166667,303.15,2.076568753,0.002271247,29583.08384
297.3722222,282.8166667,303.15,2.170958242,0.001230259,29390.44471
297.3722222,282.8166667,303.15,2.170958242,0.001514165,29562.03196
297.3722222,282.8166667,303.15,2.170958242,0.001703435,29635.56935
297.3722222,282.8166667,303.15,2.170958242,0.001892706,29684.59428
297.3722222,282.8166667,303.15,2.170958242,0.001987341,29684.59428
297.3722222,282.8166667,303.15,2.170958242,0.002081976,29709.10674
297.3722222,282.8166667,303.15,2.170958242,0.002271247,29758.13167
297.3722222,282.8166667,303.15,2.265347731,0.001230259,29563.32968
297.3722222,282.8166667,303.15,2.265347731,0.001514165,29735.92626
297.3722222,282.8166667,303.15,2.265347731,0.001703435,29809.89623
297.3722222,282.8166667,303.15,2.265347731,0.001892706,29859.20954
297.3722222,282.8166667,303.15,2.265347731,0.001987341,29859.20954
297.3722222,282.8166667,303.15,2.265347731,0.002081976,29883.86619
297.3722222,282.8166667,303.15,2.265347731,0.002271247,29933.1795
297.3722222,282.8166667,308.15,1.510231821,0.001230259,26757.51766
297.3722222,282.8166667,308.15,1.510231821,0.001514165,26919.68443
297.3722222,282.8166667,308.15,1.510231821,0.001703435,26989.18448
297.3722222,282.8166667,308.15,1.510231821,0.001892706,27035.51784
297.3722222,282.8166667,308.15,1.510231821,0.001987341,27035.51784
297.3722222,282.8166667,308.15,1.510231821,0.002081976,27058.68452
297.3722222,282.8166667,308.15,1.510231821,0.002271247,27105.01789
297.3722222,282.8166667,308.15,1.604621309,0.001230259,27035.08527
297.3722222,282.8166667,308.15,1.604621309,0.001514165,27198.93427
297.3722222,282.8166667,308.15,1.604621309,0.001703435,27269.15527
297.3722222,282.8166667,308.15,1.604621309,0.001892706,27315.96927
297.3722222,282.8166667,308.15,1.604621309,0.001987341,27315.96927
297.3722222,282.8166667,308.15,1.604621309,0.002081976,27339.37627
297.3722222,282.8166667,308.15,1.604621309,0.002271247,27386.19027
297.3722222,282.8166667,308.15,1.699010798,0.001230259,27312.65288
297.3722222,282.8166667,308.15,1.699010798,0.001514165,27478.18411
297.3722222,282.8166667,308.15,1.699010798,0.001703435,27549.12606
297.3722222,282.8166667,308.15,1.699010798,0.001892706,27596.4207
297.3722222,282.8166667,308.15,1.699010798,0.001987341,27596.4207
297.3722222,282.8166667,308.15,1.699010798,0.002081976,27620.06802
297.3722222,282.8166667,308.15,1.699010798,0.002271247,27667.36266
297.3722222,282.8166667,308.15,1.793400287,0.001230259,27534.70697
297.3722222,282.8166667,308.15,1.793400287,0.001514165,27701.58398
297.3722222,282.8166667,308.15,1.793400287,0.001703435,27773.1027
297.3722222,282.8166667,308.15,1.793400287,0.001892706,27820.78185
297.3722222,282.8166667,308.15,1.793400287,0.001987341,27820.78185
297.3722222,282.8166667,308.15,1.793400287,0.002081976,27844.62142
297.3722222,282.8166667,308.15,1.793400287,0.002271247,27892.30056
297.3722222,282.8166667,308.15,1.887789776,0.001230259,27756.76106
297.3722222,282.8166667,308.15,1.887789776,0.001514165,27924.98385
297.3722222,282.8166667,308.15,1.887789776,0.001703435,27997.07933
297.3722222,282.8166667,308.15,1.887789776,0.001892706,28045.14299
297.3722222,282.8166667,308.15,1.887789776,0.001987341,28045.14299
297.3722222,282.8166667,308.15,1.887789776,0.002081976,28069.17482
297.3722222,282.8166667,308.15,1.887789776,0.002271247,28117.23847
297.3722222,282.8166667,308.15,2.076568753,0.001230259,28145.35571
297.3722222,282.8166667,308.15,2.076568753,0.001514165,28315.93362
297.3722222,282.8166667,308.15,2.076568753,0.001703435,28389.03844
297.3722222,282.8166667,308.15,2.076568753,0.001892706,28437.77499
297.3722222,282.8166667,308.15,2.076568753,0.001987341,28437.77499
297.3722222,282.8166667,308.15,2.076568753,0.002081976,28462.14326
297.3722222,282.8166667,308.15,2.076568753,0.002271247,28510.87981
297.3722222,282.8166667,308.15,2.170958242,0.001230259,28311.89628
297.3722222,282.8166667,308.15,2.170958242,0.001514165,28483.48353
297.3722222,282.8166667,308.15,2.170958242,0.001703435,28557.02092
297.3722222,282.8166667,308.15,2.170958242,0.001892706,28606.04585
297.3722222,282.8166667,308.15,2.170958242,0.001987341,28606.04585
297.3722222,282.8166667,308.15,2.170958242,0.002081976,28630.55831
297.3722222,282.8166667,308.15,2.170958242,0.002271247,28679.58324
297.3722222,282.8166667,308.15,2.265347731,0.001230259,28478.43684
297.3722222,282.8166667,308.15,2.265347731,0.001514165,28651.03343
297.3722222,282.8166667,308.15,2.265347731,0.001703435,28725.0034
297.3722222,282.8166667,308.15,2.265347731,0.001892706,28774.31671
297.3722222,282.8166667,308.15,2.265347731,0.001987341,28774.31671
297.3722222,282.8166667,308.15,2.265347731,0.002081976,28798.97336
297.3722222,282.8166667,308.15,2.265347731,0.002271247,28848.28667
297.3722222,282.8166667,313.7055556,1.510231821,0.001230259,25205.34997
297.3722222,282.8166667,313.7055556,1.510231821,0.001514165,25344.35006
297.3722222,282.8166667,313.7055556,1.510231821,0.001703435,25413.8501
297.3722222,282.8166667,313.7055556,1.510231821,0.001892706,25460.18347
297.3722222,282.8166667,313.7055556,1.510231821,0.001987341,25483.35015
