Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
297.3722222,282.8166667,313.7055556,1.510231821,0.002081976,25483.35015
297.3722222,282.8166667,313.7055556,1.510231821,0.002271247,25529.68351
297.3722222,282.8166667,313.7055556,1.604621309,0.001230259,25466.81625
297.3722222,282.8166667,313.7055556,1.604621309,0.001514165,25607.25825
297.3722222,282.8166667,313.7055556,1.604621309,0.001703435,25677.47926
297.3722222,282.8166667,313.7055556,1.604621309,0.001892706,25724.29326
297.3722222,282.8166667,313.7055556,1.604621309,0.001987341,25747.70026
297.3722222,282.8166667,313.7055556,1.604621309,0.002081976,25747.70026
297.3722222,282.8166667,313.7055556,1.604621309,0.002271247,25794.51426
297.3722222,282.8166667,313.7055556,1.699010798,0.001230259,25728.28254
297.3722222,282.8166667,313.7055556,1.699010798,0.001514165,25870.16645
297.3722222,282.8166667,313.7055556,1.699010798,0.001703435,25941.10841
297.3722222,282.8166667,313.7055556,1.699010798,0.001892706,25988.40304
297.3722222,282.8166667,313.7055556,1.699010798,0.001987341,26012.05036
297.3722222,282.8166667,313.7055556,1.699010798,0.002081976,26012.05036
297.3722222,282.8166667,313.7055556,1.699010798,0.002271247,26059.345
297.3722222,282.8166667,313.7055556,1.793400287,0.001230259,25937.45557
297.3722222,282.8166667,313.7055556,1.793400287,0.001514165,26080.49301
297.3722222,282.8166667,313.7055556,1.793400287,0.001703435,26152.01173
297.3722222,282.8166667,313.7055556,1.793400287,0.001892706,26199.69087
297.3722222,282.8166667,313.7055556,1.793400287,0.001987341,26223.53045
297.3722222,282.8166667,313.7055556,1.793400287,0.002081976,26223.53045
297.3722222,282.8166667,313.7055556,1.793400287,0.002271247,26271.20959
297.3722222,282.8166667,313.7055556,1.887789776,0.001230259,26146.6286
297.3722222,282.8166667,313.7055556,1.887789776,0.001514165,26290.81956
297.3722222,282.8166667,313.7055556,1.887789776,0.001703435,26362.91505
297.3722222,282.8166667,313.7055556,1.887789776,0.001892706,26410.9787
297.3722222,282.8166667,313.7055556,1.887789776,0.001987341,26435.01053
297.3722222,282.8166667,313.7055556,1.887789776,0.002081976,26435.01053
297.3722222,282.8166667,313.7055556,1.887789776,0.002271247,26483.07419
297.3722222,282.8166667,313.7055556,2.076568753,0.001230259,26512.6814
297.3722222,282.8166667,313.7055556,2.076568753,0.001514165,26658.89104
297.3722222,282.8166667,313.7055556,2.076568753,0.001703435,26731.99586
297.3722222,282.8166667,313.7055556,2.076568753,0.001892706,26780.7324
297.3722222,282.8166667,313.7055556,2.076568753,0.001987341,26805.10068
297.3722222,282.8166667,313.7055556,2.076568753,0.002081976,26805.10068
297.3722222,282.8166667,313.7055556,2.076568753,0.002271247,26853.83722
297.3722222,282.8166667,313.7055556,2.170958242,0.001230259,26669.56117
297.3722222,282.8166667,313.7055556,2.170958242,0.001514165,26816.63595
297.3722222,282.8166667,313.7055556,2.170958242,0.001703435,26890.17335
297.3722222,282.8166667,313.7055556,2.170958242,0.001892706,26939.19828
297.3722222,282.8166667,313.7055556,2.170958242,0.001987341,26963.71074
297.3722222,282.8166667,313.7055556,2.170958242,0.002081976,26963.71074
297.3722222,282.8166667,313.7055556,2.170958242,0.002271247,27012.73567
297.3722222,282.8166667,313.7055556,2.265347731,0.001230259,26826.44094
297.3722222,282.8166667,313.7055556,2.265347731,0.001514165,26974.38087
297.3722222,282.8166667,313.7055556,2.265347731,0.001703435,27048.35084
297.3722222,282.8166667,313.7055556,2.265347731,0.001892706,27097.66415
297.3722222,282.8166667,313.7055556,2.265347731,0.001987341,27122.3208
297.3722222,282.8166667,313.7055556,2.265347731,0.002081976,27122.3208
297.3722222,282.8166667,313.7055556,2.265347731,0.002271247,27171.63411
297.3722222,282.8166667,319.2611111,1.510231821,0.001230259,23375.18209
297.3722222,282.8166667,319.2611111,1.510231821,0.001514165,23514.18218
297.3722222,282.8166667,319.2611111,1.510231821,0.001703435,23583.68223
297.3722222,282.8166667,319.2611111,1.510231821,0.001892706,23630.01559
297.3722222,282.8166667,319.2611111,1.510231821,0.001987341,23653.18228
297.3722222,282.8166667,319.2611111,1.510231821,0.002081976,23676.34896
297.3722222,282.8166667,319.2611111,1.510231821,0.002271247,23699.51564
297.3722222,282.8166667,319.2611111,1.604621309,0.001230259,23617.66323
297.3722222,282.8166667,319.2611111,1.604621309,0.001514165,23758.10524
297.3722222,282.8166667,319.2611111,1.604621309,0.001703435,23828.32624
297.3722222,282.8166667,319.2611111,1.604621309,0.001892706,23875.14024
297.3722222,282.8166667,319.2611111,1.604621309,0.001987341,23898.54724
297.3722222,282.8166667,319.2611111,1.604621309,0.002081976,23921.95424
297.3722222,282.8166667,319.2611111,1.604621309,0.002271247,23945.36124
297.3722222,282.8166667,319.2611111,1.699010798,0.001230259,23860.14438
297.3722222,282.8166667,319.2611111,1.699010798,0.001514165,24002.02829
297.3722222,282.8166667,319.2611111,1.699010798,0.001703435,24072.97024
297.3722222,282.8166667,319.2611111,1.699010798,0.001892706,24120.26488
297.3722222,282.8166667,319.2611111,1.699010798,0.001987341,24143.9122
297.3722222,282.8166667,319.2611111,1.699010798,0.002081976,24167.55952
297.3722222,282.8166667,319.2611111,1.699010798,0.002271247,24191.20684
297.3722222,282.8166667,319.2611111,1.793400287,0.001230259,24054.12929
297.3722222,282.8166667,319.2611111,1.793400287,0.001514165,24197.16673
297.3722222,282.8166667,319.2611111,1.793400287,0.001703435,24268.68545
297.3722222,282.8166667,319.2611111,1.793400287,0.001892706,24316.36459
297.3722222,282.8166667,319.2611111,1.793400287,0.001987341,24340.20417
297.3722222,282.8166667,319.2611111,1.793400287,0.002081976,24364.04374
297.3722222,282.8166667,319.2611111,1.793400287,0.002271247,24387.88331
297.3722222,282.8166667,319.2611111,1.887789776,0.001230259,24248.1142
297.3722222,282.8166667,319.2611111,1.887789776,0.001514165,24392.30517
297.3722222,282.8166667,319.2611111,1.887789776,0.001703435,24464.40065
297.3722222,282.8166667,319.2611111,1.887789776,0.001892706,24512.46431
297.3722222,282.8166667,319.2611111,1.887789776,0.001987341,24536.49614
297.3722222,282.8166667,319.2611111,1.887789776,0.002081976,24560.52796
297.3722222,282.8166667,319.2611111,1.887789776,0.002271247,24584.55979
297.3722222,282.8166667,319.2611111,2.076568753,0.001230259,24587.5878
297.3722222,282.8166667,319.2611111,2.076568753,0.001514165,24733.79744
297.3722222,282.8166667,319.2611111,2.076568753,0.001703435,24806.90226
297.3722222,282.8166667,319.2611111,2.076568753,0.001892706,24855.63881
297.3722222,282.8166667,319.2611111,2.076568753,0.001987341,24880.00708
297.3722222,282.8166667,319.2611111,2.076568753,0.002081976,24904.37536
297.3722222,282.8166667,319.2611111,2.076568753,0.002271247,24928.74363
297.3722222,282.8166667,319.2611111,2.170958242,0.001230259,24733.07649
297.3722222,282.8166667,319.2611111,2.170958242,0.001514165,24880.15127
297.3722222,282.8166667,319.2611111,2.170958242,0.001703435,24953.68867
297.3722222,282.8166667,319.2611111,2.170958242,0.001892706,25002.7136
297.3722222,282.8166667,319.2611111,2.170958242,0.001987341,25027.22606
297.3722222,282.8166667,319.2611111,2.170958242,0.002081976,25051.73852
297.3722222,282.8166667,319.2611111,2.170958242,0.002271247,25076.25099
297.3722222,282.8166667,319.2611111,2.265347731,0.001230259,24878.56517
297.3722222,282.8166667,319.2611111,2.265347731,0.001514165,25026.5051
297.3722222,282.8166667,319.2611111,2.265347731,0.001703435,25100.47507
297.3722222,282.8166667,319.2611111,2.265347731,0.001892706,25149.78838
297.3722222,282.8166667,319.2611111,2.265347731,0.001987341,25174.44504
297.3722222,282.8166667,319.2611111,2.265347731,0.002081976,25199.10169
297.3722222,282.8166667,319.2611111,2.265347731,0.002271247,25223.75835
297.3722222,286.65,280.3722222,1.510231821,0.001230259,28230.49265
297.3722222,286.65,280.3722222,1.510231821,0.001514165,28367.66706
297.3722222,286.65,280.3722222,1.510231821,0.001703435,28422.53682
297.3722222,286.65,280.3722222,1.510231821,0.001892706,28477.40658
297.3722222,286.65,280.3722222,1.510231821,0.001987341,28477.40658
297.3722222,286.65,280.3722222,1.510231821,0.002081976,28504.84146
297.3722222,286.65,280.3722222,1.510231821,0.002271247,28532.27634
297.3722222,286.65,280.3722222,1.604621309,0.001230259,29151.39736
297.3722222,286.65,280.3722222,1.604621309,0.001514165,29293.04652
297.3722222,286.65,280.3722222,1.604621309,0.001703435,29349.70619
297.3722222,286.65,280.3722222,1.604621309,0.001892706,29406.36585
297.3722222,286.65,280.3722222,1.604621309,0.001987341,29406.36585
297.3722222,286.65,280.3722222,1.604621309,0.002081976,29434.69568
297.3722222,286.65,280.3722222,1.604621309,0.002271247,29463.02552
297.3722222,286.65,280.3722222,1.699010798,0.001230259,30040.54674
297.3722222,286.65,280.3722222,1.699010798,0.001514165,30186.51635
297.3722222,286.65,280.3722222,1.699010798,0.001703435,30244.9042
297.3722222,286.65,280.3722222,1.699010798,0.001892706,30303.29204
297.3722222,286.65,280.3722222,1.699010798,0.001987341,30303.29204
297.3722222,286.65,280.3722222,1.699010798,0.002081976,30332.48597
297.3722222,286.65,280.3722222,1.699010798,0.002271247,30361.67989
297.3722222,286.65,280.3722222,1.793400287,0.001230259,30897.94078
297.3722222,286.65,280.3722222,1.793400287,0.001514165,31048.07654
297.3722222,286.65,280.3722222,1.793400287,0.001703435,31108.13085
297.3722222,286.65,280.3722222,1.793400287,0.001892706,31168.18516
297.3722222,286.65,280.3722222,1.793400287,0.001987341,31168.18516
297.3722222,286.65,280.3722222,1.793400287,0.002081976,31198.21231
297.3722222,286.65,280.3722222,1.793400287,0.002271247,31228.23946
297.3722222,286.65,280.3722222,1.887789776,0.001230259,31755.33482
297.3722222,286.65,280.3722222,1.887789776,0.001514165,31909.63673
297.3722222,286.65,280.3722222,1.887789776,0.001703435,31971.3575
297.3722222,286.65,280.3722222,1.887789776,0.001892706,32033.07827
297.3722222,286.65,280.3722222,1.887789776,0.001987341,32033.07827
297.3722222,286.65,280.3722222,1.887789776,0.002081976,32063.93865
297.3722222,286.65,280.3722222,1.887789776,0.002271247,32094.79904
297.3722222,286.65,280.3722222,2.076568753,0.001230259,33406.61223
297.3722222,286.65,280.3722222,2.076568753,0.001514165,33568.93784
297.3722222,286.65,280.3722222,2.076568753,0.001703435,33633.86809
297.3722222,286.65,280.3722222,2.076568753,0.001892706,33698.79834
297.3722222,286.65,280.3722222,2.076568753,0.001987341,33698.79834
297.3722222,286.65,280.3722222,2.076568753,0.002081976,33731.26346
297.3722222,286.65,280.3722222,2.076568753,0.002271247,33763.72859
297.3722222,286.65,280.3722222,2.170958242,0.001230259,34232.25093
297.3722222,286.65,280.3722222,2.170958242,0.001514165,34398.5884
297.3722222,286.65,280.3722222,2.170958242,0.001703435,34465.12339
297.3722222,286.65,280.3722222,2.170958242,0.001892706,34531.65837
297.3722222,286.65,280.3722222,2.170958242,0.001987341,34531.65837
297.3722222,286.65,280.3722222,2.170958242,0.002081976,34564.92587
297.3722222,286.65,280.3722222,2.170958242,0.002271247,34598.19336
297.3722222,286.65,280.3722222,2.265347731,0.001230259,34489.30843
297.3722222,286.65,280.3722222,2.265347731,0.001514165,34677.48081
297.3722222,286.65,280.3722222,2.265347731,0.001703435,34731.24435
297.3722222,286.65,280.3722222,2.265347731,0.001892706,34811.88965
297.3722222,286.65,280.3722222,2.265347731,0.001987341,34811.88965
297.3722222,286.65,280.3722222,2.265347731,0.002081976,34838.77142
297.3722222,286.65,280.3722222,2.265347731,0.002271247,34865.65319
297.3722222,286.65,285.9277778,1.510231821,0.001230259,27928.70896
297.3722222,286.65,285.9277778,1.510231821,0.001514165,28065.88336
297.3722222,286.65,285.9277778,1.510231821,0.001703435,28148.18801
297.3722222,286.65,285.9277778,1.510231821,0.001892706,28175.62289
297.3722222,286.65,285.9277778,1.510231821,0.001987341,28203.05777
297.3722222,286.65,285.9277778,1.510231821,0.002081976,28203.05777
297.3722222,286.65,285.9277778,1.510231821,0.002271247,28257.92753
297.3722222,286.65,285.9277778,1.604621309,0.001230259,28839.76921
297.3722222,286.65,285.9277778,1.604621309,0.001514165,28981.41837
297.3722222,286.65,285.9277778,1.604621309,0.001703435,29066.40786
297.3722222,286.65,285.9277778,1.604621309,0.001892706,29094.7377
297.3722222,286.65,285.9277778,1.604621309,0.001987341,29123.06753
297.3722222,286.65,285.9277778,1.604621309,0.002081976,29123.06753
297.3722222,286.65,285.9277778,1.604621309,0.002271247,29179.72719
297.3722222,286.65,285.9277778,1.699010798,0.001230259,29719.41358
297.3722222,286.65,285.9277778,1.699010798,0.001514165,29865.3832
297.3722222,286.65,285.9277778,1.699010798,0.001703435,29952.96497
297.3722222,286.65,285.9277778,1.699010798,0.001892706,29982.15889
297.3722222,286.65,285.9277778,1.699010798,0.001987341,30011.35281
297.3722222,286.65,285.9277778,1.699010798,0.002081976,30011.35281
297.3722222,286.65,285.9277778,1.699010798,0.002271247,30069.74066
297.3722222,286.65,285.9277778,1.793400287,0.001230259,30567.64209
297.3722222,286.65,285.9277778,1.793400287,0.001514165,30717.77786
297.3722222,286.65,285.9277778,1.793400287,0.001703435,30807.85932
297.3722222,286.65,285.9277778,1.793400287,0.001892706,30837.88647
297.3722222,286.65,285.9277778,1.793400287,0.001987341,30867.91362
297.3722222,286.65,285.9277778,1.793400287,0.002081976,30867.91362
297.3722222,286.65,285.9277778,1.793400287,0.002271247,30927.96793
297.3722222,286.65,285.9277778,1.887789776,0.001230259,31415.8706
297.3722222,286.65,285.9277778,1.887789776,0.001514165,31570.17251
297.3722222,286.65,285.9277778,1.887789776,0.001703435,31662.75367
297.3722222,286.65,285.9277778,1.887789776,0.001892706,31693.61405
297.3722222,286.65,285.9277778,1.887789776,0.001987341,31724.47443
297.3722222,286.65,285.9277778,1.887789776,0.002081976,31724.47443
297.3722222,286.65,285.9277778,1.887789776,0.002271247,31786.1952
297.3722222,286.65,285.9277778,2.076568753,0.001230259,33049.49587
297.3722222,286.65,285.9277778,2.076568753,0.001514165,33211.82148
297.3722222,286.65,285.9277778,2.076568753,0.001703435,33309.21686
297.3722222,286.65,285.9277778,2.076568753,0.001892706,33341.68198
297.3722222,286.65,285.9277778,2.076568753,0.001987341,33374.1471
297.3722222,286.65,285.9277778,2.076568753,0.002081976,33374.1471
297.3722222,286.65,285.9277778,2.076568753,0.002271247,33439.07735
297.3722222,286.65,285.9277778,2.170958242,0.001230259,33833.29897
297.3722222,286.65,285.9277778,2.170958242,0.001514165,34020.37092
297.3722222,286.65,285.9277778,2.170958242,0.001703435,34100.54462
297.3722222,286.65,285.9277778,2.170958242,0.001892706,34153.99375
297.3722222,286.65,285.9277778,2.170958242,0.001987341,34180.71831
297.3722222,286.65,285.9277778,2.170958242,0.002081976,34180.71831
297.3722222,286.65,285.9277778,2.170958242,0.002271247,34234.16744
297.3722222,286.65,285.9277778,2.265347731,0.001230259,34032.31838
297.3722222,286.65,285.9277778,2.265347731,0.001514165,34220.49075
297.3722222,286.65,285.9277778,2.265347731,0.001703435,34301.13606
297.3722222,286.65,285.9277778,2.265347731,0.001892706,34354.89959
297.3722222,286.65,285.9277778,2.265347731,0.001987341,34381.78136
297.3722222,286.65,285.9277778,2.265347731,0.002081976,34381.78136
297.3722222,286.65,285.9277778,2.265347731,0.002271247,34435.5449
297.3722222,286.65,293.15,1.510231821,0.001230259,27626.92527
297.3722222,286.65,293.15,1.510231821,0.001514165,27736.66479
297.3722222,286.65,293.15,1.510231821,0.001703435,27818.96944
297.3722222,286.65,293.15,1.510231821,0.001892706,27846.40432
297.3722222,286.65,293.15,1.510231821,0.001987341,27873.8392
297.3722222,286.65,293.15,1.510231821,0.002081976,27901.27408
297.3722222,286.65,293.15,1.510231821,0.002271247,27928.70896
297.3722222,286.65,293.15,1.604621309,0.001230259,28528.14105
297.3722222,286.65,293.15,1.604621309,0.001514165,28641.46038
297.3722222,286.65,293.15,1.604621309,0.001703435,28726.44988
297.3722222,286.65,293.15,1.604621309,0.001892706,28754.77971
297.3722222,286.65,293.15,1.604621309,0.001987341,28783.10954
297.3722222,286.65,293.15,1.604621309,0.002081976,28811.43937
297.3722222,286.65,293.15,1.604621309,0.002271247,28839.76921
297.3722222,286.65,293.15,1.699010798,0.001230259,29398.28043
297.3722222,286.65,293.15,1.699010798,0.001514165,29515.05612
297.3722222,286.65,293.15,1.699010798,0.001703435,29602.63789
297.3722222,286.65,293.15,1.699010798,0.001892706,29631.83181
297.3722222,286.65,293.15,1.699010798,0.001987341,29661.02574
297.3722222,286.65,293.15,1.699010798,0.002081976,29690.21966
297.3722222,286.65,293.15,1.699010798,0.002271247,29719.41358
297.3722222,286.65,293.15,1.793400287,0.001230259,30237.3434
297.3722222,286.65,293.15,1.793400287,0.001514165,30357.45202
297.3722222,286.65,293.15,1.793400287,0.001703435,30447.53348
297.3722222,286.65,293.15,1.793400287,0.001892706,30477.56063
297.3722222,286.65,293.15,1.793400287,0.001987341,30507.58778
297.3722222,286.65,293.15,1.793400287,0.002081976,30537.61494
297.3722222,286.65,293.15,1.793400287,0.002271247,30567.64209
297.3722222,286.65,293.15,1.887789776,0.001230259,31076.40637
297.3722222,286.65,293.15,1.887789776,0.001514165,31199.84791
297.3722222,286.65,293.15,1.887789776,0.001703435,31292.42906
297.3722222,286.65,293.15,1.887789776,0.001892706,31323.28944
297.3722222,286.65,293.15,1.887789776,0.001987341,31354.14983
297.3722222,286.65,293.15,1.887789776,0.002081976,31385.01021
297.3722222,286.65,293.15,1.887789776,0.002271247,31415.8706
297.3722222,286.65,293.15,2.076568753,0.001230259,32692.37951
297.3722222,286.65,293.15,2.076568753,0.001514165,32822.24
297.3722222,286.65,293.15,2.076568753,0.001703435,32919.63537
297.3722222,286.65,293.15,2.076568753,0.001892706,32952.1005
297.3722222,286.65,293.15,2.076568753,0.001987341,32984.56562
297.3722222,286.65,293.15,2.076568753,0.002081976,33017.03074
297.3722222,286.65,293.15,2.076568753,0.002271247,33049.49587
297.3722222,286.65,293.15,2.170958242,0.001230259,33298.80767
297.3722222,286.65,293.15,2.170958242,0.001514165,33459.15506
297.3722222,286.65,293.15,2.170958242,0.001703435,33539.32876
297.3722222,286.65,293.15,2.170958242,0.001892706,33592.77789
297.3722222,286.65,293.15,2.170958242,0.001987341,33619.50245
297.3722222,286.65,293.15,2.170958242,0.002081976,33646.22702
297.3722222,286.65,293.15,2.170958242,0.002271247,33672.95158
297.3722222,286.65,293.15,2.265347731,0.001230259,33494.68301
297.3722222,286.65,293.15,2.265347731,0.001514165,33655.97362
297.3722222,286.65,293.15,2.265347731,0.001703435,33736.61893
297.3722222,286.65,293.15,2.265347731,0.001892706,33790.38246
297.3722222,286.65,293.15,2.265347731,0.001987341,33817.26423
297.3722222,286.65,293.15,2.265347731,0.002081976,33844.146
297.3722222,286.65,293.15,2.265347731,0.002271247,33871.02777
297.3722222,286.65,297.0388889,1.510231821,0.001230259,27434.8811
297.3722222,286.65,297.0388889,1.510231821,0.001514165,27572.05551
297.3722222,286.65,297.0388889,1.510231821,0.001703435,27626.92527
297.3722222,286.65,297.0388889,1.510231821,0.001892706,27681.79503
297.3722222,286.65,297.0388889,1.510231821,0.001987341,27709.22991
297.3722222,286.65,297.0388889,1.510231821,0.002081976,27709.22991
297.3722222,286.65,297.0388889,1.510231821,0.002271247,27736.66479
297.3722222,286.65,297.0388889,1.604621309,0.001230259,28329.83223
297.3722222,286.65,297.0388889,1.604621309,0.001514165,28471.48139
297.3722222,286.65,297.0388889,1.604621309,0.001703435,28528.14105
297.3722222,286.65,297.0388889,1.604621309,0.001892706,28584.80072
297.3722222,286.65,297.0388889,1.604621309,0.001987341,28613.13055
297.3722222,286.65,297.0388889,1.604621309,0.002081976,28613.13055
297.3722222,286.65,297.0388889,1.604621309,0.002271247,28641.46038
297.3722222,286.65,297.0388889,1.699010798,0.001230259,29193.92297
297.3722222,286.65,297.0388889,1.699010798,0.001514165,29339.89258
297.3722222,286.65,297.0388889,1.699010798,0.001703435,29398.28043
297.3722222,286.65,297.0388889,1.699010798,0.001892706,29456.66828
297.3722222,286.65,297.0388889,1.699010798,0.001987341,29485.8622
297.3722222,286.65,297.0388889,1.699010798,0.002081976,29485.8622
297.3722222,286.65,297.0388889,1.699010798,0.002271247,29515.05612
297.3722222,286.65,297.0388889,1.793400287,0.001230259,30027.15333
297.3722222,286.65,297.0388889,1.793400287,0.001514165,30177.2891
297.3722222,286.65,297.0388889,1.793400287,0.001703435,30237.3434
297.3722222,286.65,297.0388889,1.793400287,0.001892706,30297.39771
297.3722222,286.65,297.0388889,1.793400287,0.001987341,30327.42486
297.3722222,286.65,297.0388889,1.793400287,0.002081976,30327.42486
297.3722222,286.65,297.0388889,1.793400287,0.002271247,30357.45202
297.3722222,286.65,297.0388889,1.887789776,0.001230259,30860.38369
297.3722222,286.65,297.0388889,1.887789776,0.001514165,31014.68561
297.3722222,286.65,297.0388889,1.887789776,0.001703435,31076.40637
297.3722222,286.65,297.0388889,1.887789776,0.001892706,31138.12714
297.3722222,286.65,297.0388889,1.887789776,0.001987341,31168.98753
297.3722222,286.65,297.0388889,1.887789776,0.002081976,31168.98753
297.3722222,286.65,297.0388889,1.887789776,0.002271247,31199.84791
297.3722222,286.65,297.0388889,2.076568753,0.001230259,32465.12364
297.3722222,286.65,297.0388889,2.076568753,0.001514165,32627.44926
297.3722222,286.65,297.0388889,2.076568753,0.001703435,32692.37951
297.3722222,286.65,297.0388889,2.076568753,0.001892706,32757.30975
297.3722222,286.65,297.0388889,2.076568753,0.001987341,32789.77488
297.3722222,286.65,297.0388889,2.076568753,0.002081976,32789.77488
297.3722222,286.65,297.0388889,2.076568753,0.002271247,32822.24
297.3722222,286.65,297.0388889,2.170958242,0.001230259,32951.38833
297.3722222,286.65,297.0388889,2.170958242,0.001514165,33111.73572
297.3722222,286.65,297.0388889,2.170958242,0.001703435,33191.90942
297.3722222,286.65,297.0388889,2.170958242,0.001892706,33245.35855
297.3722222,286.65,297.0388889,2.170958242,0.001987341,33272.08311
297.3722222,286.65,297.0388889,2.170958242,0.002081976,33298.80767
297.3722222,286.65,297.0388889,2.170958242,0.002271247,33325.53224
297.3722222,286.65,297.0388889,2.265347731,0.001230259,33145.22003
297.3722222,286.65,297.0388889,2.265347731,0.001514165,33306.51064
297.3722222,286.65,297.0388889,2.265347731,0.001703435,33387.15594
297.3722222,286.65,297.0388889,2.265347731,0.001892706,33440.91948
297.3722222,286.65,297.0388889,2.265347731,0.001987341,33467.80125
297.3722222,286.65,297.0388889,2.265347731,0.002081976,33494.68301
297.3722222,286.65,297.0388889,2.265347731,0.002271247,33521.56478
297.3722222,286.65,303.15,1.510231821,0.001230259,27023.35788
297.3722222,286.65,303.15,1.510231821,0.001514165,27187.96717
297.3722222,286.65,303.15,1.510231821,0.001703435,27242.83693
297.3722222,286.65,303.15,1.510231821,0.001892706,27297.70669
297.3722222,286.65,303.15,1.510231821,0.001987341,27297.70669
297.3722222,286.65,303.15,1.510231821,0.002081976,27297.70669
297.3722222,286.65,303.15,1.510231821,0.002271247,27352.57646
297.3722222,286.65,303.15,1.604621309,0.001230259,27904.88474
297.3722222,286.65,303.15,1.604621309,0.001514165,28074.86374
297.3722222,286.65,303.15,1.604621309,0.001703435,28131.5234
297.3722222,286.65,303.15,1.604621309,0.001892706,28188.18307
297.3722222,286.65,303.15,1.604621309,0.001987341,28188.18307
297.3722222,286.65,303.15,1.604621309,0.002081976,28188.18307
297.3722222,286.65,303.15,1.604621309,0.002271247,28244.84273
297.3722222,286.65,303.15,1.699010798,0.001230259,28756.01413
297.3722222,286.65,303.15,1.699010798,0.001514165,28931.17766
297.3722222,286.65,303.15,1.699010798,0.001703435,28989.56551
297.3722222,286.65,303.15,1.699010798,0.001892706,29047.95336
297.3722222,286.65,303.15,1.699010798,0.001987341,29047.95336
297.3722222,286.65,303.15,1.699010798,0.002081976,29047.95336
297.3722222,286.65,303.15,1.699010798,0.002271247,29106.3412
297.3722222,286.65,303.15,1.793400287,0.001230259,29576.74603
297.3722222,286.65,303.15,1.793400287,0.001514165,29756.90895
297.3722222,286.65,303.15,1.793400287,0.001703435,29816.96326
297.3722222,286.65,303.15,1.793400287,0.001892706,29877.01756
297.3722222,286.65,303.15,1.793400287,0.001987341,29877.01756
297.3722222,286.65,303.15,1.793400287,0.002081976,29877.01756
297.3722222,286.65,303.15,1.793400287,0.002271247,29937.07187
297.3722222,286.65,303.15,1.887789776,0.001230259,30397.47793
297.3722222,286.65,303.15,1.887789776,0.001514165,30582.64024
297.3722222,286.65,303.15,1.887789776,0.001703435,30644.361
297.3722222,286.65,303.15,1.887789776,0.001892706,30706.08177
297.3722222,286.65,303.15,1.887789776,0.001987341,30706.08177
297.3722222,286.65,303.15,1.887789776,0.002081976,30706.08177
297.3722222,286.65,303.15,1.887789776,0.002271247,30767.80254
297.3722222,286.65,303.15,2.076568753,0.001230259,31854.26635
297.3722222,286.65,303.15,2.076568753,0.001514165,32040.23788
297.3722222,286.65,303.15,2.076568753,0.001703435,32119.93996
297.3722222,286.65,303.15,2.076568753,0.001892706,32173.07469
297.3722222,286.65,303.15,2.076568753,0.001987341,32173.07469
297.3722222,286.65,303.15,2.076568753,0.002081976,32199.64205
297.3722222,286.65,303.15,2.076568753,0.002271247,32252.77677
297.3722222,286.65,303.15,2.170958242,0.001230259,32042.75313
297.3722222,286.65,303.15,2.170958242,0.001514165,32229.82508
297.3722222,286.65,303.15,2.170958242,0.001703435,32309.99878
297.3722222,286.65,303.15,2.170958242,0.001892706,32363.44791
297.3722222,286.65,303.15,2.170958242,0.001987341,32363.44791
297.3722222,286.65,303.15,2.170958242,0.002081976,32390.17247
297.3722222,286.65,303.15,2.170958242,0.002271247,32443.6216
297.3722222,286.65,303.15,2.265347731,0.001230259,32231.23991
297.3722222,286.65,303.15,2.265347731,0.001514165,32419.41229
297.3722222,286.65,303.15,2.265347731,0.001703435,32500.0576
297.3722222,286.65,303.15,2.265347731,0.001892706,32553.82113
297.3722222,286.65,303.15,2.265347731,0.001987341,32553.82113
297.3722222,286.65,303.15,2.265347731,0.002081976,32580.7029
297.3722222,286.65,303.15,2.265347731,0.002271247,32634.46644
297.3722222,286.65,308.15,1.510231821,0.001230259,26529.53002
297.3722222,286.65,308.15,1.510231821,0.001514165,26694.13931
297.3722222,286.65,308.15,1.510231821,0.001703435,26749.00907
297.3722222,286.65,308.15,1.510231821,0.001892706,26803.87883
297.3722222,286.65,308.15,1.510231821,0.001987341,26803.87883
297.3722222,286.65,308.15,1.510231821,0.002081976,26831.31372
297.3722222,286.65,308.15,1.510231821,0.002271247,26886.18348
297.3722222,286.65,308.15,1.604621309,0.001230259,27394.94776
297.3722222,286.65,308.15,1.604621309,0.001514165,27564.92676
297.3722222,286.65,308.15,1.604621309,0.001703435,27621.58642
297.3722222,286.65,308.15,1.604621309,0.001892706,27678.24609
297.3722222,286.65,308.15,1.604621309,0.001987341,27678.24609
297.3722222,286.65,308.15,1.604621309,0.002081976,27706.57592
297.3722222,286.65,308.15,1.604621309,0.002271247,27763.23558
297.3722222,286.65,308.15,1.699010798,0.001230259,28230.52351
297.3722222,286.65,308.15,1.699010798,0.001514165,28405.68705
297.3722222,286.65,308.15,1.699010798,0.001703435,28464.0749
297.3722222,286.65,308.15,1.699010798,0.001892706,28522.46274
297.3722222,286.65,308.15,1.699010798,0.001987341,28522.46274
297.3722222,286.65,308.15,1.699010798,0.002081976,28551.65666
297.3722222,286.65,308.15,1.699010798,0.002271247,28610.04451
297.3722222,286.65,308.15,1.793400287,0.001230259,29036.25727
297.3722222,286.65,308.15,1.793400287,0.001514165,29216.42019
297.3722222,286.65,308.15,1.793400287,0.001703435,29276.4745
297.3722222,286.65,308.15,1.793400287,0.001892706,29336.5288
297.3722222,286.65,308.15,1.793400287,0.001987341,29336.5288
297.3722222,286.65,308.15,1.793400287,0.002081976,29366.55596
297.3722222,286.65,308.15,1.793400287,0.002271247,29426.61026
297.3722222,286.65,308.15,1.887789776,0.001230259,29841.99103
297.3722222,286.65,308.15,1.887789776,0.001514165,30027.15333
297.3722222,286.65,308.15,1.887789776,0.001703435,30088.8741
297.3722222,286.65,308.15,1.887789776,0.001892706,30150.59486
297.3722222,286.65,308.15,1.887789776,0.001987341,30150.59486
297.3722222,286.65,308.15,1.887789776,0.002081976,30181.45525
297.3722222,286.65,308.15,1.887789776,0.002271247,30243.17602
297.3722222,286.65,308.15,2.076568753,0.001230259,30685.30245
297.3722222,286.65,308.15,2.076568753,0.001514165,30871.27398
297.3722222,286.65,308.15,2.076568753,0.001703435,30950.97606
297.3722222,286.65,308.15,2.076568753,0.001892706,31004.11078
297.3722222,286.65,308.15,2.076568753,0.001987341,31004.11078
297.3722222,286.65,308.15,2.076568753,0.002081976,31030.67814
297.3722222,286.65,308.15,2.076568753,0.002271247,31083.81287
297.3722222,286.65,308.15,2.170958242,0.001230259,30866.87228
297.3722222,286.65,308.15,2.170958242,0.001514165,31053.94424
297.3722222,286.65,308.15,2.170958242,0.001703435,31134.11793
297.3722222,286.65,308.15,2.170958242,0.001892706,31187.56706
297.3722222,286.65,308.15,2.170958242,0.001987341,31187.56706
297.3722222,286.65,308.15,2.170958242,0.002081976,31214.29162
297.3722222,286.65,308.15,2.170958242,0.002271247,31267.74075
297.3722222,286.65,308.15,2.265347731,0.001230259,31048.44212
297.3722222,286.65,308.15,2.265347731,0.001514165,31236.6145
297.3722222,286.65,308.15,2.265347731,0.001703435,31317.2598
297.3722222,286.65,308.15,2.265347731,0.001892706,31371.02334
297.3722222,286.65,308.15,2.265347731,0.001987341,31371.02334
297.3722222,286.65,308.15,2.265347731,0.002081976,31397.9051
297.3722222,286.65,308.15,2.265347731,0.002271247,31451.66864
297.3722222,286.65,313.7055556,1.510231821,0.001230259,25816.22311
297.3722222,286.65,313.7055556,1.510231821,0.001514165,25953.39752
297.3722222,286.65,313.7055556,1.510231821,0.001703435,26035.70216
297.3722222,286.65,313.7055556,1.510231821,0.001892706,26063.13704
297.3722222,286.65,313.7055556,1.510231821,0.001987341,26090.57193
297.3722222,286.65,313.7055556,1.510231821,0.002081976,26090.57193
297.3722222,286.65,313.7055556,1.510231821,0.002271247,26145.44169
297.3722222,286.65,313.7055556,1.604621309,0.001230259,26658.37213
297.3722222,286.65,313.7055556,1.604621309,0.001514165,26800.02129
297.3722222,286.65,313.7055556,1.604621309,0.001703435,26885.01078
297.3722222,286.65,313.7055556,1.604621309,0.001892706,26913.34062
297.3722222,286.65,313.7055556,1.604621309,0.001987341,26941.67045
297.3722222,286.65,313.7055556,1.604621309,0.002081976,26941.67045
297.3722222,286.65,313.7055556,1.604621309,0.002271247,26998.33011
297.3722222,286.65,313.7055556,1.699010798,0.001230259,27471.48151
297.3722222,286.65,313.7055556,1.699010798,0.001514165,27617.45113
297.3722222,286.65,313.7055556,1.699010798,0.001703435,27705.0329
297.3722222,286.65,313.7055556,1.699010798,0.001892706,27734.22682
297.3722222,286.65,313.7055556,1.699010798,0.001987341,27763.42074
297.3722222,286.65,313.7055556,1.699010798,0.002081976,27763.42074
297.3722222,286.65,313.7055556,1.699010798,0.002271247,27821.80859
297.3722222,286.65,313.7055556,1.793400287,0.001230259,28255.55128
297.3722222,286.65,313.7055556,1.793400287,0.001514165,28405.68705
297.3722222,286.65,313.7055556,1.793400287,0.001703435,28495.76851
297.3722222,286.65,313.7055556,1.793400287,0.001892706,28525.79566
297.3722222,286.65,313.7055556,1.793400287,0.001987341,28555.82282
297.3722222,286.65,313.7055556,1.793400287,0.002081976,28555.82282
297.3722222,286.65,313.7055556,1.793400287,0.002271247,28615.87712
297.3722222,286.65,313.7055556,1.887789776,0.001230259,28506.2024
297.3722222,286.65,313.7055556,1.887789776,0.001514165,28663.40572
297.3722222,286.65,313.7055556,1.887789776,0.001703435,28742.00738
297.3722222,286.65,313.7055556,1.887789776,0.001892706,28794.40849
297.3722222,286.65,313.7055556,1.887789776,0.001987341,28820.60904
297.3722222,286.65,313.7055556,1.887789776,0.002081976,28820.60904
297.3722222,286.65,313.7055556,1.887789776,0.002271247,28873.01015
297.3722222,286.65,313.7055556,2.076568753,0.001230259,28905.28923
297.3722222,286.65,313.7055556,2.076568753,0.001514165,29064.6934
297.3722222,286.65,313.7055556,2.076568753,0.001703435,29144.39548
297.3722222,286.65,313.7055556,2.076568753,0.001892706,29197.53021
297.3722222,286.65,313.7055556,2.076568753,0.001987341,29224.09757
297.3722222,286.65,313.7055556,2.076568753,0.002081976,29224.09757
297.3722222,286.65,313.7055556,2.076568753,0.002271247,29277.23229
297.3722222,286.65,313.7055556,2.170958242,0.001230259,29076.32644
297.3722222,286.65,313.7055556,2.170958242,0.001514165,29236.67383
297.3722222,286.65,313.7055556,2.170958242,0.001703435,29316.84753
297.3722222,286.65,313.7055556,2.170958242,0.001892706,29370.29666
297.3722222,286.65,313.7055556,2.170958242,0.001987341,29397.02122
297.3722222,286.65,313.7055556,2.170958242,0.002081976,29397.02122
297.3722222,286.65,313.7055556,2.170958242,0.002271247,29450.47035
297.3722222,286.65,313.7055556,2.265347731,0.001230259,29247.36366
297.3722222,286.65,313.7055556,2.265347731,0.001514165,29408.65427
297.3722222,286.65,313.7055556,2.265347731,0.001703435,29489.29957
297.3722222,286.65,313.7055556,2.265347731,0.001892706,29543.06311
297.3722222,286.65,313.7055556,2.265347731,0.001987341,29569.94488
297.3722222,286.65,313.7055556,2.265347731,0.002081976,29569.94488
297.3722222,286.65,313.7055556,2.265347731,0.002271247,29623.70841
297.3722222,286.65,319.2611111,1.510231821,0.001230259,24965.7418
297.3722222,286.65,319.2611111,1.510231821,0.001514165,25102.91621
297.3722222,286.65,319.2611111,1.510231821,0.001703435,25185.22085
297.3722222,286.65,319.2611111,1.510231821,0.001892706,25240.09061
297.3722222,286.65,319.2611111,1.510231821,0.001987341,25267.52549
297.3722222,286.65,319.2611111,1.510231821,0.002081976,25267.52549
297.3722222,286.65,319.2611111,1.510231821,0.002271247,25294.96037
297.3722222,286.65,319.2611111,1.604621309,0.001230259,25749.01333
297.3722222,286.65,319.2611111,1.604621309,0.001514165,25902.12937
297.3722222,286.65,319.2611111,1.604621309,0.001703435,25978.68738
297.3722222,286.65,319.2611111,1.604621309,0.001892706,26029.72606
297.3722222,286.65,319.2611111,1.604621309,0.001987341,26055.2454
297.3722222,286.65,319.2611111,1.604621309,0.002081976,26080.76474
297.3722222,286.65,319.2611111,1.604621309,0.002271247,26106.28408
297.3722222,286.65,319.2611111,1.699010798,0.001230259,26013.37692
297.3722222,286.65,319.2611111,1.699010798,0.001514165,26168.06499
297.3722222,286.65,319.2611111,1.699010798,0.001703435,26245.40902
297.3722222,286.65,319.2611111,1.699010798,0.001892706,26296.97171
297.3722222,286.65,319.2611111,1.699010798,0.001987341,26322.75306
297.3722222,286.65,319.2611111,1.699010798,0.002081976,26348.5344
297.3722222,286.65,319.2611111,1.699010798,0.002271247,26374.31575
297.3722222,286.65,319.2611111,1.793400287,0.001230259,26224.86779
297.3722222,286.65,319.2611111,1.793400287,0.001514165,26380.81348
297.3722222,286.65,319.2611111,1.793400287,0.001703435,26458.78633
297.3722222,286.65,319.2611111,1.793400287,0.001892706,26510.76823
297.3722222,286.65,319.2611111,1.793400287,0.001987341,26536.75918
297.3722222,286.65,319.2611111,1.793400287,0.002081976,26562.75013
297.3722222,286.65,319.2611111,1.793400287,0.002271247,26588.74108
297.3722222,286.65,319.2611111,1.887789776,0.001230259,26436.35866
297.3722222,286.65,319.2611111,1.887789776,0.001514165,26593.56198
297.3722222,286.65,319.2611111,1.887789776,0.001703435,26672.16364
297.3722222,286.65,319.2611111,1.887789776,0.001892706,26724.56475
297.3722222,286.65,319.2611111,1.887789776,0.001987341,26750.7653
297.3722222,286.65,319.2611111,1.887789776,0.002081976,26776.96585
297.3722222,286.65,319.2611111,1.887789776,0.002271247,26803.16641
297.3722222,286.65,319.2611111,2.076568753,0.001230259,26806.46768
297.3722222,286.65,319.2611111,2.076568753,0.001514165,26965.87185
297.3722222,286.65,319.2611111,2.076568753,0.001703435,27045.57393
297.3722222,286.65,319.2611111,2.076568753,0.001892706,27098.70865
297.3722222,286.65,319.2611111,2.076568753,0.001987341,27125.27601
297.3722222,286.65,319.2611111,2.076568753,0.002081976,27151.84338
297.3722222,286.65,319.2611111,2.076568753,0.002271247,27178.41074
297.3722222,286.65,319.2611111,2.170958242,0.001230259,26965.08583
297.3722222,286.65,319.2611111,2.170958242,0.001514165,27125.43322
297.3722222,286.65,319.2611111,2.170958242,0.001703435,27205.60691
297.3722222,286.65,319.2611111,2.170958242,0.001892706,27259.05604
297.3722222,286.65,319.2611111,2.170958242,0.001987341,27285.78061
297.3722222,286.65,319.2611111,2.170958242,0.002081976,27312.50517
297.3722222,286.65,319.2611111,2.170958242,0.002271247,27339.22974
297.3722222,286.65,319.2611111,2.265347731,0.001230259,27123.70398
297.3722222,286.65,319.2611111,2.265347731,0.001514165,27284.99459
297.3722222,286.65,319.2611111,2.265347731,0.001703435,27365.63989
297.3722222,286.65,319.2611111,2.265347731,0.001892706,27419.40343
297.3722222,286.65,319.2611111,2.265347731,0.001987341,27446.2852
297.3722222,286.65,319.2611111,2.265347731,0.002081976,27473.16697
297.3722222,286.65,319.2611111,2.265347731,0.002271247,27500.04873
297.3722222,288.8722222,280.3722222,1.510231821,0.001230259,26916.823
297.3722222,288.8722222,280.3722222,1.510231821,0.001514165,27047.61417
297.3722222,288.8722222,280.3722222,1.510231821,0.001703435,27099.93064
297.3722222,288.8722222,280.3722222,1.510231821,0.001892706,27152.24711
297.3722222,288.8722222,280.3722222,1.510231821,0.001987341,27152.24711
297.3722222,288.8722222,280.3722222,1.510231821,0.002081976,27178.40535
297.3722222,288.8722222,280.3722222,1.510231821,0.002271247,27204.56358
297.3722222,288.8722222,280.3722222,1.604621309,0.001230259,27794.8746
297.3722222,288.8722222,280.3722222,1.604621309,0.001514165,27929.9323
297.3722222,288.8722222,280.3722222,1.604621309,0.001703435,27983.95538
297.3722222,288.8722222,280.3722222,1.604621309,0.001892706,28037.97846
297.3722222,288.8722222,280.3722222,1.604621309,0.001987341,28037.97846
297.3722222,288.8722222,280.3722222,1.604621309,0.002081976,28064.99
297.3722222,288.8722222,280.3722222,1.604621309,0.002271247,28092.00154
297.3722222,288.8722222,280.3722222,1.699010798,0.001230259,28642.64855
297.3722222,288.8722222,280.3722222,1.699010798,0.001514165,28781.82566
297.3722222,288.8722222,280.3722222,1.699010798,0.001703435,28837.4965
297.3722222,288.8722222,280.3722222,1.699010798,0.001892706,28893.16734
297.3722222,288.8722222,280.3722222,1.699010798,0.001987341,28893.16734
297.3722222,288.8722222,280.3722222,1.699010798,0.002081976,28921.00276
297.3722222,288.8722222,280.3722222,1.699010798,0.002271247,28948.83818
297.3722222,288.8722222,280.3722222,1.793400287,0.001230259,29460.14486
297.3722222,288.8722222,280.3722222,1.793400287,0.001514165,29603.29425
297.3722222,288.8722222,280.3722222,1.793400287,0.001703435,29660.55401
297.3722222,288.8722222,280.3722222,1.793400287,0.001892706,29717.81377
297.3722222,288.8722222,280.3722222,1.793400287,0.001987341,29717.81377
297.3722222,288.8722222,280.3722222,1.793400287,0.002081976,29746.44365
297.3722222,288.8722222,280.3722222,1.793400287,0.002271247,29775.07352
297.3722222,288.8722222,280.3722222,1.887789776,0.001230259,30277.64117
297.3722222,288.8722222,280.3722222,1.887789776,0.001514165,30424.76285
297.3722222,288.8722222,280.3722222,1.887789776,0.001703435,30483.61152
297.3722222,288.8722222,280.3722222,1.887789776,0.001892706,30542.46019
297.3722222,288.8722222,280.3722222,1.887789776,0.001987341,30542.46019
297.3722222,288.8722222,280.3722222,1.887789776,0.002081976,30571.88453
297.3722222,288.8722222,280.3722222,1.887789776,0.002271247,30601.30886
297.3722222,288.8722222,280.3722222,2.076568753,0.001230259,31852.07851
297.3722222,288.8722222,280.3722222,2.076568753,0.001514165,32006.85052
297.3722222,288.8722222,280.3722222,2.076568753,0.001703435,32068.75932
297.3722222,288.8722222,280.3722222,2.076568753,0.001892706,32130.66812
297.3722222,288.8722222,280.3722222,2.076568753,0.001987341,32130.66812
297.3722222,288.8722222,280.3722222,2.076568753,0.002081976,32161.62252
297.3722222,288.8722222,280.3722222,2.076568753,0.002271247,32192.57692
297.3722222,288.8722222,280.3722222,2.170958242,0.001230259,32639.29718
297.3722222,288.8722222,280.3722222,2.170958242,0.001514165,32797.89435
297.3722222,288.8722222,280.3722222,2.170958242,0.001703435,32861.33322
297.3722222,288.8722222,280.3722222,2.170958242,0.001892706,32924.77209
297.3722222,288.8722222,280.3722222,2.170958242,0.001987341,32924.77209
297.3722222,288.8722222,280.3722222,2.170958242,0.002081976,32956.49152
297.3722222,288.8722222,280.3722222,2.170958242,0.002271247,32988.21095
297.3722222,288.8722222,280.3722222,2.265347731,0.001230259,33396.23821
297.3722222,288.8722222,280.3722222,2.265347731,0.001514165,33558.51342
297.3722222,288.8722222,280.3722222,2.265347731,0.001703435,33623.42351
297.3722222,288.8722222,280.3722222,2.265347731,0.001892706,33688.33359
297.3722222,288.8722222,280.3722222,2.265347731,0.001987341,33688.33359
297.3722222,288.8722222,280.3722222,2.265347731,0.002081976,33720.78863
297.3722222,288.8722222,280.3722222,2.265347731,0.002271247,33753.24368
297.3722222,288.8722222,285.9277778,1.510231821,0.001230259,26629.08243
297.3722222,288.8722222,285.9277778,1.510231821,0.001514165,26759.8736
297.3722222,288.8722222,285.9277778,1.510231821,0.001703435,26838.3483
297.3722222,288.8722222,285.9277778,1.510231821,0.001892706,26864.50653
297.3722222,288.8722222,285.9277778,1.510231821,0.001987341,26890.66477
297.3722222,288.8722222,285.9277778,1.510231821,0.002081976,26890.66477
297.3722222,288.8722222,285.9277778,1.510231821,0.002271247,26942.98124
297.3722222,288.8722222,285.9277778,1.604621309,0.001230259,27497.74766
297.3722222,288.8722222,285.9277778,1.604621309,0.001514165,27632.80536
297.3722222,288.8722222,285.9277778,1.604621309,0.001703435,27713.83998
297.3722222,288.8722222,285.9277778,1.604621309,0.001892706,27740.85152
297.3722222,288.8722222,285.9277778,1.604621309,0.001987341,27767.86306
297.3722222,288.8722222,285.9277778,1.604621309,0.002081976,27767.86306
297.3722222,288.8722222,285.9277778,1.604621309,0.002271247,27821.88614
297.3722222,288.8722222,285.9277778,1.699010798,0.001230259,28336.45892
297.3722222,288.8722222,285.9277778,1.699010798,0.001514165,28475.63602
297.3722222,288.8722222,285.9277778,1.699010798,0.001703435,28559.14229
297.3722222,288.8722222,285.9277778,1.699010798,0.001892706,28586.97771
297.3722222,288.8722222,285.9277778,1.699010798,0.001987341,28614.81313
297.3722222,288.8722222,285.9277778,1.699010798,0.002081976,28614.81313
297.3722222,288.8722222,285.9277778,1.699010798,0.002271247,28670.48397
297.3722222,288.8722222,285.9277778,1.793400287,0.001230259,29145.2162
297.3722222,288.8722222,285.9277778,1.793400287,0.001514165,29288.36559
297.3722222,288.8722222,285.9277778,1.793400287,0.001703435,29374.25523
297.3722222,288.8722222,285.9277778,1.793400287,0.001892706,29402.8851
297.3722222,288.8722222,285.9277778,1.793400287,0.001987341,29431.51498
297.3722222,288.8722222,285.9277778,1.793400287,0.002081976,29431.51498
297.3722222,288.8722222,285.9277778,1.793400287,0.002271247,29488.77474
297.3722222,288.8722222,285.9277778,1.887789776,0.001230259,29953.97348
297.3722222,288.8722222,285.9277778,1.887789776,0.001514165,30101.09516
297.3722222,288.8722222,285.9277778,1.887789776,0.001703435,30189.36817
297.3722222,288.8722222,285.9277778,1.887789776,0.001892706,30218.7925
297.3722222,288.8722222,285.9277778,1.887789776,0.001987341,30248.21684
297.3722222,288.8722222,285.9277778,1.887789776,0.002081976,30248.21684
297.3722222,288.8722222,285.9277778,1.887789776,0.002271247,30307.06551
297.3722222,288.8722222,285.9277778,2.076568753,0.001230259,31511.5801
297.3722222,288.8722222,285.9277778,2.076568753,0.001514165,31666.35211
297.3722222,288.8722222,285.9277778,2.076568753,0.001703435,31759.21531
297.3722222,288.8722222,285.9277778,2.076568753,0.001892706,31790.16971
297.3722222,288.8722222,285.9277778,2.076568753,0.001987341,31821.12411
297.3722222,288.8722222,285.9277778,2.076568753,0.002081976,31821.12411
297.3722222,288.8722222,285.9277778,2.076568753,0.002271247,31883.03292
297.3722222,288.8722222,285.9277778,2.170958242,0.001230259,32290.38342
297.3722222,288.8722222,285.9277778,2.170958242,0.001514165,32448.98058
297.3722222,288.8722222,285.9277778,2.170958242,0.001703435,32544.13888
297.3722222,288.8722222,285.9277778,2.170958242,0.001892706,32575.85832
297.3722222,288.8722222,285.9277778,2.170958242,0.001987341,32607.57775
297.3722222,288.8722222,285.9277778,2.170958242,0.002081976,32607.57775
297.3722222,288.8722222,285.9277778,2.170958242,0.002271247,32671.01662
297.3722222,288.8722222,285.9277778,2.265347731,0.001230259,33039.23275
297.3722222,288.8722222,285.9277778,2.265347731,0.001514165,33201.50796
297.3722222,288.8722222,285.9277778,2.265347731,0.001703435,33298.87309
297.3722222,288.8722222,285.9277778,2.265347731,0.001892706,33331.32813
297.3722222,288.8722222,285.9277778,2.265347731,0.001987341,33363.78317
297.3722222,288.8722222,285.9277778,2.265347731,0.002081976,33363.78317
297.3722222,288.8722222,285.9277778,2.265347731,0.002271247,33428.69326
297.3722222,288.8722222,293.15,1.510231821,0.001230259,26341.34185
297.3722222,288.8722222,293.15,1.510231821,0.001514165,26445.97479
297.3722222,288.8722222,293.15,1.510231821,0.001703435,26524.44949
297.3722222,288.8722222,293.15,1.510231821,0.001892706,26550.60772
297.3722222,288.8722222,293.15,1.510231821,0.001987341,26576.76596
297.3722222,288.8722222,293.15,1.510231821,0.002081976,26602.92419
297.3722222,288.8722222,293.15,1.510231821,0.002271247,26629.08243
297.3722222,288.8722222,293.15,1.604621309,0.001230259,27200.62072
297.3722222,288.8722222,293.15,1.604621309,0.001514165,27308.66688
297.3722222,288.8722222,293.15,1.604621309,0.001703435,27389.7015
297.3722222,288.8722222,293.15,1.604621309,0.001892706,27416.71304
297.3722222,288.8722222,293.15,1.604621309,0.001987341,27443.72458
297.3722222,288.8722222,293.15,1.604621309,0.002081976,27470.73612
297.3722222,288.8722222,293.15,1.604621309,0.002271247,27497.74766
297.3722222,288.8722222,293.15,1.699010798,0.001230259,28030.26928
297.3722222,288.8722222,293.15,1.699010798,0.001514165,28141.61097
297.3722222,288.8722222,293.15,1.699010798,0.001703435,28225.11723
297.3722222,288.8722222,293.15,1.699010798,0.001892706,28252.95265
297.3722222,288.8722222,293.15,1.699010798,0.001987341,28280.78807
297.3722222,288.8722222,293.15,1.699010798,0.002081976,28308.62349
297.3722222,288.8722222,293.15,1.699010798,0.002271247,28336.45892
297.3722222,288.8722222,293.15,1.793400287,0.001230259,28830.28754
297.3722222,288.8722222,293.15,1.793400287,0.001514165,28944.80705
297.3722222,288.8722222,293.15,1.793400287,0.001703435,29030.69669
297.3722222,288.8722222,293.15,1.793400287,0.001892706,29059.32656
297.3722222,288.8722222,293.15,1.793400287,0.001987341,29087.95644
297.3722222,288.8722222,293.15,1.793400287,0.002081976,29116.58632
297.3722222,288.8722222,293.15,1.793400287,0.002271247,29145.2162
297.3722222,288.8722222,293.15,1.887789776,0.001230259,29630.30579
297.3722222,288.8722222,293.15,1.887789776,0.001514165,29748.00314
297.3722222,288.8722222,293.15,1.887789776,0.001703435,29836.27614
297.3722222,288.8722222,293.15,1.887789776,0.001892706,29865.70048
297.3722222,288.8722222,293.15,1.887789776,0.001987341,29895.12481
297.3722222,288.8722222,293.15,1.887789776,0.002081976,29924.54915
297.3722222,288.8722222,293.15,1.887789776,0.002271247,29953.97348
297.3722222,288.8722222,293.15,2.076568753,0.001230259,31171.08169
297.3722222,288.8722222,293.15,2.076568753,0.001514165,31294.8993
297.3722222,288.8722222,293.15,2.076568753,0.001703435,31387.7625
297.3722222,288.8722222,293.15,2.076568753,0.001892706,31418.7169
297.3722222,288.8722222,293.15,2.076568753,0.001987341,31449.6713
297.3722222,288.8722222,293.15,2.076568753,0.002081976,31480.6257
297.3722222,288.8722222,293.15,2.076568753,0.002271247,31511.5801
297.3722222,288.8722222,293.15,2.170958242,0.001230259,31941.46965
297.3722222,288.8722222,293.15,2.170958242,0.001514165,32068.34738
297.3722222,288.8722222,293.15,2.170958242,0.001703435,32163.50568
297.3722222,288.8722222,293.15,2.170958242,0.001892706,32195.22511
