Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
297.3722222,288.8722222,293.15,2.170958242,0.001987341,32226.94455
297.3722222,288.8722222,293.15,2.170958242,0.002081976,32258.66398
297.3722222,288.8722222,293.15,2.170958242,0.002271247,32290.38342
297.3722222,288.8722222,293.15,2.265347731,0.001230259,32682.22729
297.3722222,288.8722222,293.15,2.265347731,0.001514165,32812.04746
297.3722222,288.8722222,293.15,2.265347731,0.001703435,32909.41258
297.3722222,288.8722222,293.15,2.265347731,0.001892706,32941.86763
297.3722222,288.8722222,293.15,2.265347731,0.001987341,32974.32267
297.3722222,288.8722222,293.15,2.265347731,0.002081976,33006.77771
297.3722222,288.8722222,293.15,2.265347731,0.002271247,33039.23275
297.3722222,288.8722222,297.0388889,1.510231821,0.001230259,26158.23421
297.3722222,288.8722222,297.0388889,1.510231821,0.001514165,26289.02538
297.3722222,288.8722222,297.0388889,1.510231821,0.001703435,26341.34185
297.3722222,288.8722222,297.0388889,1.510231821,0.001892706,26393.65832
297.3722222,288.8722222,297.0388889,1.510231821,0.001987341,26419.81655
297.3722222,288.8722222,297.0388889,1.510231821,0.002081976,26419.81655
297.3722222,288.8722222,297.0388889,1.510231821,0.002271247,26445.97479
297.3722222,288.8722222,297.0388889,1.604621309,0.001230259,27011.53994
297.3722222,288.8722222,297.0388889,1.604621309,0.001514165,27146.59764
297.3722222,288.8722222,297.0388889,1.604621309,0.001703435,27200.62072
297.3722222,288.8722222,297.0388889,1.604621309,0.001892706,27254.6438
297.3722222,288.8722222,297.0388889,1.604621309,0.001987341,27281.65534
297.3722222,288.8722222,297.0388889,1.604621309,0.002081976,27281.65534
297.3722222,288.8722222,297.0388889,1.604621309,0.002271247,27308.66688
297.3722222,288.8722222,297.0388889,1.699010798,0.001230259,27835.42133
297.3722222,288.8722222,297.0388889,1.699010798,0.001514165,27974.59844
297.3722222,288.8722222,297.0388889,1.699010798,0.001703435,28030.26928
297.3722222,288.8722222,297.0388889,1.699010798,0.001892706,28085.94012
297.3722222,288.8722222,297.0388889,1.699010798,0.001987341,28113.77554
297.3722222,288.8722222,297.0388889,1.699010798,0.002081976,28113.77554
297.3722222,288.8722222,297.0388889,1.699010798,0.002271247,28141.61097
297.3722222,288.8722222,297.0388889,1.793400287,0.001230259,28629.87839
297.3722222,288.8722222,297.0388889,1.793400287,0.001514165,28773.02778
297.3722222,288.8722222,297.0388889,1.793400287,0.001703435,28830.28754
297.3722222,288.8722222,297.0388889,1.793400287,0.001892706,28887.54729
297.3722222,288.8722222,297.0388889,1.793400287,0.001987341,28916.17717
297.3722222,288.8722222,297.0388889,1.793400287,0.002081976,28916.17717
297.3722222,288.8722222,297.0388889,1.793400287,0.002271247,28944.80705
297.3722222,288.8722222,297.0388889,1.887789776,0.001230259,29424.33545
297.3722222,288.8722222,297.0388889,1.887789776,0.001514165,29571.45712
297.3722222,288.8722222,297.0388889,1.887789776,0.001703435,29630.30579
297.3722222,288.8722222,297.0388889,1.887789776,0.001892706,29689.15446
297.3722222,288.8722222,297.0388889,1.887789776,0.001987341,29718.5788
297.3722222,288.8722222,297.0388889,1.887789776,0.002081976,29718.5788
297.3722222,288.8722222,297.0388889,1.887789776,0.002271247,29748.00314
297.3722222,288.8722222,297.0388889,2.076568753,0.001230259,30954.40089
297.3722222,288.8722222,297.0388889,2.076568753,0.001514165,31109.17289
297.3722222,288.8722222,297.0388889,2.076568753,0.001703435,31171.08169
297.3722222,288.8722222,297.0388889,2.076568753,0.001892706,31232.9905
297.3722222,288.8722222,297.0388889,2.076568753,0.001987341,31263.9449
297.3722222,288.8722222,297.0388889,2.076568753,0.002081976,31263.9449
297.3722222,288.8722222,297.0388889,2.076568753,0.002271247,31294.8993
297.3722222,288.8722222,297.0388889,2.170958242,0.001230259,31719.43361
297.3722222,288.8722222,297.0388889,2.170958242,0.001514165,31878.03078
297.3722222,288.8722222,297.0388889,2.170958242,0.001703435,31941.46965
297.3722222,288.8722222,297.0388889,2.170958242,0.001892706,32004.90851
297.3722222,288.8722222,297.0388889,2.170958242,0.001987341,32036.62795
297.3722222,288.8722222,297.0388889,2.170958242,0.002081976,32036.62795
297.3722222,288.8722222,297.0388889,2.170958242,0.002271247,32068.34738
297.3722222,288.8722222,297.0388889,2.265347731,0.001230259,32455.042
297.3722222,288.8722222,297.0388889,2.265347731,0.001514165,32617.31721
297.3722222,288.8722222,297.0388889,2.265347731,0.001703435,32682.22729
297.3722222,288.8722222,297.0388889,2.265347731,0.001892706,32747.13737
297.3722222,288.8722222,297.0388889,2.265347731,0.001987341,32779.59242
297.3722222,288.8722222,297.0388889,2.265347731,0.002081976,32779.59242
297.3722222,288.8722222,297.0388889,2.265347731,0.002271247,32812.04746
297.3722222,288.8722222,303.15,1.510231821,0.001230259,25765.8607
297.3722222,288.8722222,303.15,1.510231821,0.001514165,25922.8101
297.3722222,288.8722222,303.15,1.510231821,0.001703435,25975.12657
297.3722222,288.8722222,303.15,1.510231821,0.001892706,26027.44304
297.3722222,288.8722222,303.15,1.510231821,0.001987341,26027.44304
297.3722222,288.8722222,303.15,1.510231821,0.002081976,26027.44304
297.3722222,288.8722222,303.15,1.510231821,0.002271247,26079.75951
297.3722222,288.8722222,303.15,1.604621309,0.001230259,26606.36684
297.3722222,288.8722222,303.15,1.604621309,0.001514165,26768.43608
297.3722222,288.8722222,303.15,1.604621309,0.001703435,26822.45916
297.3722222,288.8722222,303.15,1.604621309,0.001892706,26876.48224
297.3722222,288.8722222,303.15,1.604621309,0.001987341,26876.48224
297.3722222,288.8722222,303.15,1.604621309,0.002081976,26876.48224
297.3722222,288.8722222,303.15,1.604621309,0.002271247,26930.50532
297.3722222,288.8722222,303.15,1.699010798,0.001230259,27417.89001
297.3722222,288.8722222,303.15,1.699010798,0.001514165,27584.90254
297.3722222,288.8722222,303.15,1.699010798,0.001703435,27640.57338
297.3722222,288.8722222,303.15,1.699010798,0.001892706,27696.24422
297.3722222,288.8722222,303.15,1.699010798,0.001987341,27696.24422
297.3722222,288.8722222,303.15,1.699010798,0.002081976,27696.24422
297.3722222,288.8722222,303.15,1.699010798,0.002271247,27751.91507
297.3722222,288.8722222,303.15,1.793400287,0.001230259,28200.43021
297.3722222,288.8722222,303.15,1.793400287,0.001514165,28372.20948
297.3722222,288.8722222,303.15,1.793400287,0.001703435,28429.46924
297.3722222,288.8722222,303.15,1.793400287,0.001892706,28486.729
297.3722222,288.8722222,303.15,1.793400287,0.001987341,28486.729
297.3722222,288.8722222,303.15,1.793400287,0.002081976,28486.729
297.3722222,288.8722222,303.15,1.793400287,0.002271247,28543.98875
297.3722222,288.8722222,303.15,1.887789776,0.001230259,28982.97041
297.3722222,288.8722222,303.15,1.887789776,0.001514165,29159.51643
297.3722222,288.8722222,303.15,1.887789776,0.001703435,29218.3651
297.3722222,288.8722222,303.15,1.887789776,0.001892706,29277.21377
297.3722222,288.8722222,303.15,1.887789776,0.001987341,29277.21377
297.3722222,288.8722222,303.15,1.887789776,0.002081976,29277.21377
297.3722222,288.8722222,303.15,1.887789776,0.002271247,29336.06244
297.3722222,288.8722222,303.15,2.076568753,0.001230259,30490.08488
297.3722222,288.8722222,303.15,2.076568753,0.001514165,30675.81128
297.3722222,288.8722222,303.15,2.076568753,0.001703435,30737.72008
297.3722222,288.8722222,303.15,2.076568753,0.001892706,30799.62888
297.3722222,288.8722222,303.15,2.076568753,0.001987341,30799.62888
297.3722222,288.8722222,303.15,2.076568753,0.002081976,30799.62888
297.3722222,288.8722222,303.15,2.076568753,0.002271247,30861.53769
297.3722222,288.8722222,303.15,2.170958242,0.001230259,31243.64211
297.3722222,288.8722222,303.15,2.170958242,0.001514165,31433.95871
297.3722222,288.8722222,303.15,2.170958242,0.001703435,31497.39757
297.3722222,288.8722222,303.15,2.170958242,0.001892706,31560.83644
297.3722222,288.8722222,303.15,2.170958242,0.001987341,31560.83644
297.3722222,288.8722222,303.15,2.170958242,0.002081976,31560.83644
297.3722222,288.8722222,303.15,2.170958242,0.002271247,31624.27531
297.3722222,288.8722222,303.15,2.265347731,0.001230259,31968.21637
297.3722222,288.8722222,303.15,2.265347731,0.001514165,32162.94662
297.3722222,288.8722222,303.15,2.265347731,0.001703435,32227.8567
297.3722222,288.8722222,303.15,2.265347731,0.001892706,32292.76679
297.3722222,288.8722222,303.15,2.265347731,0.001987341,32292.76679
297.3722222,288.8722222,303.15,2.265347731,0.002081976,32292.76679
297.3722222,288.8722222,303.15,2.265347731,0.002271247,32357.67687
297.3722222,288.8722222,308.15,1.510231821,0.001230259,25295.01248
297.3722222,288.8722222,308.15,1.510231821,0.001514165,25451.96189
297.3722222,288.8722222,308.15,1.510231821,0.001703435,25504.27836
297.3722222,288.8722222,308.15,1.510231821,0.001892706,25556.59482
297.3722222,288.8722222,308.15,1.510231821,0.001987341,25556.59482
297.3722222,288.8722222,308.15,1.510231821,0.002081976,25582.75306
297.3722222,288.8722222,308.15,1.510231821,0.002271247,25635.06953
297.3722222,288.8722222,308.15,1.604621309,0.001230259,26120.15912
297.3722222,288.8722222,308.15,1.604621309,0.001514165,26282.22836
297.3722222,288.8722222,308.15,1.604621309,0.001703435,26336.25144
297.3722222,288.8722222,308.15,1.604621309,0.001892706,26390.27452
297.3722222,288.8722222,308.15,1.604621309,0.001987341,26390.27452
297.3722222,288.8722222,308.15,1.604621309,0.002081976,26417.28606
297.3722222,288.8722222,308.15,1.604621309,0.002271247,26471.30914
297.3722222,288.8722222,308.15,1.699010798,0.001230259,26916.85243
297.3722222,288.8722222,308.15,1.699010798,0.001514165,27083.86496
297.3722222,288.8722222,308.15,1.699010798,0.001703435,27139.5358
297.3722222,288.8722222,308.15,1.699010798,0.001892706,27195.20664
297.3722222,288.8722222,308.15,1.699010798,0.001987341,27195.20664
297.3722222,288.8722222,308.15,1.699010798,0.002081976,27223.04206
297.3722222,288.8722222,308.15,1.699010798,0.002271247,27278.7129
297.3722222,288.8722222,308.15,1.793400287,0.001230259,27685.0924
297.3722222,288.8722222,308.15,1.793400287,0.001514165,27856.87167
297.3722222,288.8722222,308.15,1.793400287,0.001703435,27914.13143
297.3722222,288.8722222,308.15,1.793400287,0.001892706,27971.39119
297.3722222,288.8722222,308.15,1.793400287,0.001987341,27971.39119
297.3722222,288.8722222,308.15,1.793400287,0.002081976,28000.02106
297.3722222,288.8722222,308.15,1.793400287,0.002271247,28057.28082
297.3722222,288.8722222,308.15,1.887789776,0.001230259,28453.33238
297.3722222,288.8722222,308.15,1.887789776,0.001514165,28629.87839
297.3722222,288.8722222,308.15,1.887789776,0.001703435,28688.72706
297.3722222,288.8722222,308.15,1.887789776,0.001892706,28747.57573
297.3722222,288.8722222,308.15,1.887789776,0.001987341,28747.57573
297.3722222,288.8722222,308.15,1.887789776,0.002081976,28777.00007
297.3722222,288.8722222,308.15,1.887789776,0.002271247,28835.84874
297.3722222,288.8722222,308.15,2.076568753,0.001230259,29932.90566
297.3722222,288.8722222,308.15,2.076568753,0.001514165,30118.63206
297.3722222,288.8722222,308.15,2.076568753,0.001703435,30180.54087
297.3722222,288.8722222,308.15,2.076568753,0.001892706,30242.44967
297.3722222,288.8722222,308.15,2.076568753,0.001987341,30242.44967
297.3722222,288.8722222,308.15,2.076568753,0.002081976,30273.40407
297.3722222,288.8722222,308.15,2.076568753,0.002271247,30335.31287
297.3722222,288.8722222,308.15,2.170958242,0.001230259,30672.6923
297.3722222,288.8722222,308.15,2.170958242,0.001514165,30863.0089
297.3722222,288.8722222,308.15,2.170958242,0.001703435,30926.44777
297.3722222,288.8722222,308.15,2.170958242,0.001892706,30989.88664
297.3722222,288.8722222,308.15,2.170958242,0.001987341,30989.88664
297.3722222,288.8722222,308.15,2.170958242,0.002081976,31021.60607
297.3722222,288.8722222,308.15,2.170958242,0.002271247,31085.04494
297.3722222,288.8722222,308.15,2.265347731,0.001230259,31384.02561
297.3722222,288.8722222,308.15,2.265347731,0.001514165,31578.75586
297.3722222,288.8722222,308.15,2.265347731,0.001703435,31643.66595
297.3722222,288.8722222,308.15,2.265347731,0.001892706,31708.57603
297.3722222,288.8722222,308.15,2.265347731,0.001987341,31708.57603
297.3722222,288.8722222,308.15,2.265347731,0.002081976,31741.03107
297.3722222,288.8722222,308.15,2.265347731,0.002271247,31805.94116
297.3722222,288.8722222,313.7055556,1.510231821,0.001230259,24614.89839
297.3722222,288.8722222,313.7055556,1.510231821,0.001514165,24745.68956
297.3722222,288.8722222,313.7055556,1.510231821,0.001703435,24824.16427
297.3722222,288.8722222,313.7055556,1.510231821,0.001892706,24850.3225
297.3722222,288.8722222,313.7055556,1.510231821,0.001987341,24876.48073
297.3722222,288.8722222,313.7055556,1.510231821,0.002081976,24876.48073
297.3722222,288.8722222,313.7055556,1.510231821,0.002271247,24928.7972
297.3722222,288.8722222,313.7055556,1.604621309,0.001230259,25417.85908
297.3722222,288.8722222,313.7055556,1.604621309,0.001514165,25552.91678
297.3722222,288.8722222,313.7055556,1.604621309,0.001703435,25633.9514
297.3722222,288.8722222,313.7055556,1.604621309,0.001892706,25660.96294
297.3722222,288.8722222,313.7055556,1.604621309,0.001987341,25687.97448
297.3722222,288.8722222,313.7055556,1.604621309,0.002081976,25687.97448
297.3722222,288.8722222,313.7055556,1.604621309,0.002271247,25741.99756
297.3722222,288.8722222,313.7055556,1.699010798,0.001230259,26193.13147
297.3722222,288.8722222,313.7055556,1.699010798,0.001514165,26332.30858
297.3722222,288.8722222,313.7055556,1.699010798,0.001703435,26415.81484
297.3722222,288.8722222,313.7055556,1.699010798,0.001892706,26443.65026
297.3722222,288.8722222,313.7055556,1.699010798,0.001987341,26471.48569
297.3722222,288.8722222,313.7055556,1.699010798,0.002081976,26471.48569
297.3722222,288.8722222,313.7055556,1.699010798,0.002271247,26527.15653
297.3722222,288.8722222,313.7055556,1.793400287,0.001230259,26940.71556
297.3722222,288.8722222,313.7055556,1.793400287,0.001514165,27083.86496
297.3722222,288.8722222,313.7055556,1.793400287,0.001703435,27169.75459
297.3722222,288.8722222,313.7055556,1.793400287,0.001892706,27198.38447
297.3722222,288.8722222,313.7055556,1.793400287,0.001987341,27227.01435
297.3722222,288.8722222,313.7055556,1.793400287,0.002081976,27227.01435
297.3722222,288.8722222,313.7055556,1.793400287,0.002271247,27284.2741
297.3722222,288.8722222,313.7055556,1.887789776,0.001230259,27688.29965
297.3722222,288.8722222,313.7055556,1.887789776,0.001514165,27835.42133
297.3722222,288.8722222,313.7055556,1.887789776,0.001703435,27923.69434
297.3722222,288.8722222,313.7055556,1.887789776,0.001892706,27953.11867
297.3722222,288.8722222,313.7055556,1.887789776,0.001987341,27982.54301
297.3722222,288.8722222,313.7055556,1.887789776,0.002081976,27982.54301
297.3722222,288.8722222,313.7055556,1.887789776,0.002271247,28041.39168
297.3722222,288.8722222,313.7055556,2.076568753,0.001230259,29128.09124
297.3722222,288.8722222,313.7055556,2.076568753,0.001514165,29282.86324
297.3722222,288.8722222,313.7055556,2.076568753,0.001703435,29375.72644
297.3722222,288.8722222,313.7055556,2.076568753,0.001892706,29406.68084
297.3722222,288.8722222,313.7055556,2.076568753,0.001987341,29437.63524
297.3722222,288.8722222,313.7055556,2.076568753,0.002081976,29437.63524
297.3722222,288.8722222,313.7055556,2.076568753,0.002271247,29499.54405
297.3722222,288.8722222,313.7055556,2.170958242,0.001230259,29847.98703
297.3722222,288.8722222,313.7055556,2.170958242,0.001514165,30006.5842
297.3722222,288.8722222,313.7055556,2.170958242,0.001703435,30101.7425
297.3722222,288.8722222,313.7055556,2.170958242,0.001892706,30133.46193
297.3722222,288.8722222,313.7055556,2.170958242,0.001987341,30165.18136
297.3722222,288.8722222,313.7055556,2.170958242,0.002081976,30165.18136
297.3722222,288.8722222,313.7055556,2.170958242,0.002271247,30228.62023
297.3722222,288.8722222,313.7055556,2.265347731,0.001230259,30540.19452
297.3722222,288.8722222,313.7055556,2.265347731,0.001514165,30702.46973
297.3722222,288.8722222,313.7055556,2.265347731,0.001703435,30799.83485
297.3722222,288.8722222,313.7055556,2.265347731,0.001892706,30832.2899
297.3722222,288.8722222,313.7055556,2.265347731,0.001987341,30864.74494
297.3722222,288.8722222,313.7055556,2.265347731,0.002081976,30864.74494
297.3722222,288.8722222,313.7055556,2.265347731,0.002271247,30929.65502
297.3722222,288.8722222,319.2611111,1.510231821,0.001230259,23803.99313
297.3722222,288.8722222,319.2611111,1.510231821,0.001514165,23934.7843
297.3722222,288.8722222,319.2611111,1.510231821,0.001703435,24013.25901
297.3722222,288.8722222,319.2611111,1.510231821,0.001892706,24065.57547
297.3722222,288.8722222,319.2611111,1.510231821,0.001987341,24091.73371
297.3722222,288.8722222,319.2611111,1.510231821,0.002081976,24091.73371
297.3722222,288.8722222,319.2611111,1.510231821,0.002271247,24117.89194
297.3722222,288.8722222,319.2611111,1.604621309,0.001230259,24580.50134
297.3722222,288.8722222,319.2611111,1.604621309,0.001514165,24715.55904
297.3722222,288.8722222,319.2611111,1.604621309,0.001703435,24796.59366
297.3722222,288.8722222,319.2611111,1.604621309,0.001892706,24850.61674
297.3722222,288.8722222,319.2611111,1.604621309,0.001987341,24877.62828
297.3722222,288.8722222,319.2611111,1.604621309,0.002081976,24877.62828
297.3722222,288.8722222,319.2611111,1.604621309,0.002271247,24904.63982
297.3722222,288.8722222,319.2611111,1.699010798,0.001230259,25330.23341
297.3722222,288.8722222,319.2611111,1.699010798,0.001514165,25469.41052
297.3722222,288.8722222,319.2611111,1.699010798,0.001703435,25552.91678
297.3722222,288.8722222,319.2611111,1.699010798,0.001892706,25608.58762
297.3722222,288.8722222,319.2611111,1.699010798,0.001987341,25636.42305
297.3722222,288.8722222,319.2611111,1.699010798,0.002081976,25636.42305
297.3722222,288.8722222,319.2611111,1.699010798,0.002271247,25664.25847
297.3722222,288.8722222,319.2611111,1.793400287,0.001230259,26053.18933
297.3722222,288.8722222,319.2611111,1.793400287,0.001514165,26196.33873
297.3722222,288.8722222,319.2611111,1.793400287,0.001703435,26282.22836
297.3722222,288.8722222,319.2611111,1.793400287,0.001892706,26339.48812
297.3722222,288.8722222,319.2611111,1.793400287,0.001987341,26368.118
297.3722222,288.8722222,319.2611111,1.793400287,0.002081976,26368.118
297.3722222,288.8722222,319.2611111,1.793400287,0.002271247,26396.74787
297.3722222,288.8722222,319.2611111,1.887789776,0.001230259,26776.14526
297.3722222,288.8722222,319.2611111,1.887789776,0.001514165,26923.26693
297.3722222,288.8722222,319.2611111,1.887789776,0.001703435,27011.53994
297.3722222,288.8722222,319.2611111,1.887789776,0.001892706,27070.38861
297.3722222,288.8722222,319.2611111,1.887789776,0.001987341,27099.81295
297.3722222,288.8722222,319.2611111,1.887789776,0.002081976,27099.81295
297.3722222,288.8722222,319.2611111,1.887789776,0.002271247,27129.23728
297.3722222,288.8722222,319.2611111,2.076568753,0.001230259,28095.81679
297.3722222,288.8722222,319.2611111,2.076568753,0.001514165,28262.88805
297.3722222,288.8722222,319.2611111,2.076568753,0.001703435,28346.42368
297.3722222,288.8722222,319.2611111,2.076568753,0.001892706,28402.1141
297.3722222,288.8722222,319.2611111,2.076568753,0.001987341,28429.95931
297.3722222,288.8722222,319.2611111,2.076568753,0.002081976,28457.80452
297.3722222,288.8722222,319.2611111,2.076568753,0.002271247,28485.64973
297.3722222,288.8722222,319.2611111,2.170958242,0.001230259,28262.06423
297.3722222,288.8722222,319.2611111,2.170958242,0.001514165,28430.12408
297.3722222,288.8722222,319.2611111,2.170958242,0.001703435,28514.154
297.3722222,288.8722222,319.2611111,2.170958242,0.001892706,28570.17395
297.3722222,288.8722222,319.2611111,2.170958242,0.001987341,28598.18392
297.3722222,288.8722222,319.2611111,2.170958242,0.002081976,28626.1939
297.3722222,288.8722222,319.2611111,2.170958242,0.002271247,28654.20387
297.3722222,288.8722222,319.2611111,2.265347731,0.001230259,28428.31167
297.3722222,288.8722222,319.2611111,2.265347731,0.001514165,28597.3601
297.3722222,288.8722222,319.2611111,2.265347731,0.001703435,28681.88432
297.3722222,288.8722222,319.2611111,2.265347731,0.001892706,28738.2338
297.3722222,288.8722222,319.2611111,2.265347731,0.001987341,28766.40854
297.3722222,288.8722222,319.2611111,2.265347731,0.002081976,28794.58327
297.3722222,288.8722222,319.2611111,2.265347731,0.002271247,28822.75801
297.3722222,290.4833333,280.3722222,1.510231821,0.001230259,24932.91374
297.3722222,290.4833333,280.3722222,1.510231821,0.001514165,25054.06492
297.3722222,290.4833333,280.3722222,1.510231821,0.001703435,25102.5254
297.3722222,290.4833333,280.3722222,1.510231821,0.001892706,25150.98587
297.3722222,290.4833333,280.3722222,1.510231821,0.001987341,25150.98587
297.3722222,290.4833333,280.3722222,1.510231821,0.002081976,25175.21611
297.3722222,290.4833333,280.3722222,1.510231821,0.002271247,25199.44634
297.3722222,290.4833333,280.3722222,1.604621309,0.001230259,25746.24838
297.3722222,290.4833333,280.3722222,1.604621309,0.001514165,25871.35163
297.3722222,290.4833333,280.3722222,1.604621309,0.001703435,25921.39293
297.3722222,290.4833333,280.3722222,1.604621309,0.001892706,25971.43423
297.3722222,290.4833333,280.3722222,1.604621309,0.001987341,25971.43423
297.3722222,290.4833333,280.3722222,1.604621309,0.002081976,25996.45488
297.3722222,290.4833333,280.3722222,1.604621309,0.002271247,26021.47553
297.3722222,290.4833333,280.3722222,1.699010798,0.001230259,26531.537
297.3722222,290.4833333,280.3722222,1.699010798,0.001514165,26660.45604
297.3722222,290.4833333,280.3722222,1.699010798,0.001703435,26712.02365
297.3722222,290.4833333,280.3722222,1.699010798,0.001892706,26763.59126
297.3722222,290.4833333,280.3722222,1.699010798,0.001987341,26763.59126
297.3722222,290.4833333,280.3722222,1.699010798,0.002081976,26789.37507
297.3722222,290.4833333,280.3722222,1.699010798,0.002271247,26815.15888
297.3722222,290.4833333,280.3722222,1.793400287,0.001230259,27288.7796
297.3722222,290.4833333,280.3722222,1.793400287,0.001514165,27421.37814
297.3722222,290.4833333,280.3722222,1.793400287,0.001703435,27474.41756
297.3722222,290.4833333,280.3722222,1.793400287,0.001892706,27527.45698
297.3722222,290.4833333,280.3722222,1.793400287,0.001987341,27527.45698
297.3722222,290.4833333,280.3722222,1.793400287,0.002081976,27553.97668
297.3722222,290.4833333,280.3722222,1.793400287,0.002271247,27580.49639
297.3722222,290.4833333,280.3722222,1.887789776,0.001230259,28046.0222
297.3722222,290.4833333,280.3722222,1.887789776,0.001514165,28182.30025
297.3722222,290.4833333,280.3722222,1.887789776,0.001703435,28236.81147
297.3722222,290.4833333,280.3722222,1.887789776,0.001892706,28291.32269
297.3722222,290.4833333,280.3722222,1.887789776,0.001987341,28291.32269
297.3722222,290.4833333,280.3722222,1.887789776,0.002081976,28318.5783
297.3722222,290.4833333,280.3722222,1.887789776,0.002271247,28345.83391
297.3722222,290.4833333,280.3722222,2.076568753,0.001230259,29504.41536
297.3722222,290.4833333,280.3722222,2.076568753,0.001514165,29647.77986
297.3722222,290.4833333,280.3722222,2.076568753,0.001703435,29705.12567
297.3722222,290.4833333,280.3722222,2.076568753,0.001892706,29762.47147
297.3722222,290.4833333,280.3722222,2.076568753,0.001987341,29762.47147
297.3722222,290.4833333,280.3722222,2.076568753,0.002081976,29791.14437
297.3722222,290.4833333,280.3722222,2.076568753,0.002271247,29819.81727
297.3722222,290.4833333,280.3722222,2.170958242,0.001230259,30233.61193
297.3722222,290.4833333,280.3722222,2.170958242,0.001514165,30380.51967
297.3722222,290.4833333,280.3722222,2.170958242,0.001703435,30439.28276
297.3722222,290.4833333,280.3722222,2.170958242,0.001892706,30498.04586
297.3722222,290.4833333,280.3722222,2.170958242,0.001987341,30498.04586
297.3722222,290.4833333,280.3722222,2.170958242,0.002081976,30527.4274
297.3722222,290.4833333,280.3722222,2.170958242,0.002271247,30556.80895
297.3722222,290.4833333,280.3722222,2.265347731,0.001230259,30934.76249
297.3722222,290.4833333,280.3722222,2.265347731,0.001514165,31085.07718
297.3722222,290.4833333,280.3722222,2.265347731,0.001703435,31145.20305
297.3722222,290.4833333,280.3722222,2.265347731,0.001892706,31205.32892
297.3722222,290.4833333,280.3722222,2.265347731,0.001987341,31205.32892
297.3722222,290.4833333,280.3722222,2.265347731,0.002081976,31235.39186
297.3722222,290.4833333,280.3722222,2.265347731,0.002271247,31265.4548
297.3722222,290.4833333,285.9277778,1.510231821,0.001230259,24666.38113
297.3722222,290.4833333,285.9277778,1.510231821,0.001514165,24787.53232
297.3722222,290.4833333,285.9277778,1.510231821,0.001703435,24860.22303
297.3722222,290.4833333,285.9277778,1.510231821,0.001892706,24884.45326
297.3722222,290.4833333,285.9277778,1.510231821,0.001987341,24908.6835
297.3722222,290.4833333,285.9277778,1.510231821,0.002081976,24908.6835
297.3722222,290.4833333,285.9277778,1.510231821,0.002271247,24957.14397
297.3722222,290.4833333,285.9277778,1.604621309,0.001230259,25471.02124
297.3722222,290.4833333,285.9277778,1.604621309,0.001514165,25596.12448
297.3722222,290.4833333,285.9277778,1.604621309,0.001703435,25671.18643
297.3722222,290.4833333,285.9277778,1.604621309,0.001892706,25696.20708
297.3722222,290.4833333,285.9277778,1.604621309,0.001987341,25721.22773
297.3722222,290.4833333,285.9277778,1.604621309,0.002081976,25721.22773
297.3722222,290.4833333,285.9277778,1.604621309,0.002271247,25771.26903
297.3722222,290.4833333,285.9277778,1.699010798,0.001230259,26247.91513
297.3722222,290.4833333,285.9277778,1.699010798,0.001514165,26376.83416
297.3722222,290.4833333,285.9277778,1.699010798,0.001703435,26454.18558
297.3722222,290.4833333,285.9277778,1.699010798,0.001892706,26479.96939
297.3722222,290.4833333,285.9277778,1.699010798,0.001987341,26505.7532
297.3722222,290.4833333,285.9277778,1.699010798,0.002081976,26505.7532
297.3722222,290.4833333,285.9277778,1.699010798,0.002271247,26557.32081
297.3722222,290.4833333,285.9277778,1.793400287,0.001230259,26997.06281
297.3722222,290.4833333,285.9277778,1.793400287,0.001514165,27129.66135
297.3722222,290.4833333,285.9277778,1.793400287,0.001703435,27209.22048
297.3722222,290.4833333,285.9277778,1.793400287,0.001892706,27235.74019
297.3722222,290.4833333,285.9277778,1.793400287,0.001987341,27262.25989
297.3722222,290.4833333,285.9277778,1.793400287,0.002081976,27262.25989
297.3722222,290.4833333,285.9277778,1.793400287,0.002271247,27315.29931
297.3722222,290.4833333,285.9277778,1.887789776,0.001230259,27746.2105
297.3722222,290.4833333,285.9277778,1.887789776,0.001514165,27882.48855
297.3722222,290.4833333,285.9277778,1.887789776,0.001703435,27964.25537
297.3722222,290.4833333,285.9277778,1.887789776,0.001892706,27991.51098
297.3722222,290.4833333,285.9277778,1.887789776,0.001987341,28018.76659
297.3722222,290.4833333,285.9277778,1.887789776,0.002081976,28018.76659
297.3722222,290.4833333,285.9277778,1.887789776,0.002271247,28073.27781
297.3722222,290.4833333,285.9277778,2.076568753,0.001230259,29189.01344
297.3722222,290.4833333,285.9277778,2.076568753,0.001514165,29332.37795
297.3722222,290.4833333,285.9277778,2.076568753,0.001703435,29418.39665
297.3722222,290.4833333,285.9277778,2.076568753,0.001892706,29447.06955
297.3722222,290.4833333,285.9277778,2.076568753,0.001987341,29475.74246
297.3722222,290.4833333,285.9277778,2.076568753,0.002081976,29475.74246
297.3722222,290.4833333,285.9277778,2.076568753,0.002271247,29533.08826
297.3722222,290.4833333,285.9277778,2.170958242,0.001230259,29910.41492
297.3722222,290.4833333,285.9277778,2.170958242,0.001514165,30057.32265
297.3722222,290.4833333,285.9277778,2.170958242,0.001703435,30145.46729
297.3722222,290.4833333,285.9277778,2.170958242,0.001892706,30174.84884
297.3722222,290.4833333,285.9277778,2.170958242,0.001987341,30204.23039
297.3722222,290.4833333,285.9277778,2.170958242,0.002081976,30204.23039
297.3722222,290.4833333,285.9277778,2.170958242,0.002271247,30262.99348
297.3722222,290.4833333,285.9277778,2.265347731,0.001230259,30604.07018
297.3722222,290.4833333,285.9277778,2.265347731,0.001514165,30754.38487
297.3722222,290.4833333,285.9277778,2.265347731,0.001703435,30844.57368
297.3722222,290.4833333,285.9277778,2.265347731,0.001892706,30874.63661
297.3722222,290.4833333,285.9277778,2.265347731,0.001987341,30904.69955
297.3722222,290.4833333,285.9277778,2.265347731,0.002081976,30904.69955
297.3722222,290.4833333,285.9277778,2.265347731,0.002271247,30964.82543
297.3722222,290.4833333,293.15,1.510231821,0.001230259,24399.84853
297.3722222,290.4833333,293.15,1.510231821,0.001514165,24496.76947
297.3722222,290.4833333,293.15,1.510231821,0.001703435,24569.46018
297.3722222,290.4833333,293.15,1.510231821,0.001892706,24593.69042
297.3722222,290.4833333,293.15,1.510231821,0.001987341,24617.92066
297.3722222,290.4833333,293.15,1.510231821,0.002081976,24642.1509
297.3722222,290.4833333,293.15,1.510231821,0.002271247,24666.38113
297.3722222,290.4833333,293.15,1.604621309,0.001230259,25195.79409
297.3722222,290.4833333,293.15,1.604621309,0.001514165,25295.87669
297.3722222,290.4833333,293.15,1.604621309,0.001703435,25370.93864
297.3722222,290.4833333,293.15,1.604621309,0.001892706,25395.95929
297.3722222,290.4833333,293.15,1.604621309,0.001987341,25420.97994
297.3722222,290.4833333,293.15,1.604621309,0.002081976,25446.00059
297.3722222,290.4833333,293.15,1.604621309,0.002271247,25471.02124
297.3722222,290.4833333,293.15,1.699010798,0.001230259,25964.29326
297.3722222,290.4833333,293.15,1.699010798,0.001514165,26067.42848
297.3722222,290.4833333,293.15,1.699010798,0.001703435,26144.7799
297.3722222,290.4833333,293.15,1.699010798,0.001892706,26170.56371
297.3722222,290.4833333,293.15,1.699010798,0.001987341,26196.34752
297.3722222,290.4833333,293.15,1.699010798,0.002081976,26222.13132
297.3722222,290.4833333,293.15,1.699010798,0.002271247,26247.91513
297.3722222,290.4833333,293.15,1.793400287,0.001230259,26705.34603
297.3722222,290.4833333,293.15,1.793400287,0.001514165,26811.42486
297.3722222,290.4833333,293.15,1.793400287,0.001703435,26890.98398
297.3722222,290.4833333,293.15,1.793400287,0.001892706,26917.50369
297.3722222,290.4833333,293.15,1.793400287,0.001987341,26944.0234
297.3722222,290.4833333,293.15,1.793400287,0.002081976,26970.54311
297.3722222,290.4833333,293.15,1.793400287,0.002271247,26997.06281
297.3722222,290.4833333,293.15,1.887789776,0.001230259,27446.39879
297.3722222,290.4833333,293.15,1.887789776,0.001514165,27555.42123
297.3722222,290.4833333,293.15,1.887789776,0.001703435,27637.18806
297.3722222,290.4833333,293.15,1.887789776,0.001892706,27664.44367
297.3722222,290.4833333,293.15,1.887789776,0.001987341,27691.69928
297.3722222,290.4833333,293.15,1.887789776,0.002081976,27718.95489
297.3722222,290.4833333,293.15,1.887789776,0.002271247,27746.2105
297.3722222,290.4833333,293.15,2.076568753,0.001230259,28873.61153
297.3722222,290.4833333,293.15,2.076568753,0.001514165,28988.30313
297.3722222,290.4833333,293.15,2.076568753,0.001703435,29074.32184
297.3722222,290.4833333,293.15,2.076568753,0.001892706,29102.99474
297.3722222,290.4833333,293.15,2.076568753,0.001987341,29131.66764
297.3722222,290.4833333,293.15,2.076568753,0.002081976,29160.34054
297.3722222,290.4833333,293.15,2.076568753,0.002271247,29189.01344
297.3722222,290.4833333,293.15,2.170958242,0.001230259,29587.2179
297.3722222,290.4833333,293.15,2.170958242,0.001514165,29704.74409
297.3722222,290.4833333,293.15,2.170958242,0.001703435,29792.88873
297.3722222,290.4833333,293.15,2.170958242,0.001892706,29822.27028
297.3722222,290.4833333,293.15,2.170958242,0.001987341,29851.65182
297.3722222,290.4833333,293.15,2.170958242,0.002081976,29881.03337
297.3722222,290.4833333,293.15,2.170958242,0.002271247,29910.41492
297.3722222,290.4833333,293.15,2.265347731,0.001230259,30273.37787
297.3722222,290.4833333,293.15,2.265347731,0.001514165,30393.62962
297.3722222,290.4833333,293.15,2.265347731,0.001703435,30483.81843
297.3722222,290.4833333,293.15,2.265347731,0.001892706,30513.88137
297.3722222,290.4833333,293.15,2.265347731,0.001987341,30543.9443
297.3722222,290.4833333,293.15,2.265347731,0.002081976,30574.00724
297.3722222,290.4833333,293.15,2.265347731,0.002271247,30604.07018
297.3722222,290.4833333,297.0388889,1.510231821,0.001230259,24230.23687
297.3722222,290.4833333,297.0388889,1.510231821,0.001514165,24351.38805
297.3722222,290.4833333,297.0388889,1.510231821,0.001703435,24399.84853
297.3722222,290.4833333,297.0388889,1.510231821,0.001892706,24448.309
297.3722222,290.4833333,297.0388889,1.510231821,0.001987341,24472.53924
297.3722222,290.4833333,297.0388889,1.510231821,0.002081976,24472.53924
297.3722222,290.4833333,297.0388889,1.510231821,0.002271247,24496.76947
297.3722222,290.4833333,297.0388889,1.604621309,0.001230259,25020.64954
297.3722222,290.4833333,297.0388889,1.604621309,0.001514165,25145.75279
297.3722222,290.4833333,297.0388889,1.604621309,0.001703435,25195.79409
297.3722222,290.4833333,297.0388889,1.604621309,0.001892706,25245.83539
297.3722222,290.4833333,297.0388889,1.604621309,0.001987341,25270.85604
297.3722222,290.4833333,297.0388889,1.604621309,0.002081976,25270.85604
297.3722222,290.4833333,297.0388889,1.604621309,0.002271247,25295.87669
297.3722222,290.4833333,297.0388889,1.699010798,0.001230259,25783.80661
297.3722222,290.4833333,297.0388889,1.699010798,0.001514165,25912.72564
297.3722222,290.4833333,297.0388889,1.699010798,0.001703435,25964.29326
297.3722222,290.4833333,297.0388889,1.699010798,0.001892706,26015.86087
297.3722222,290.4833333,297.0388889,1.699010798,0.001987341,26041.64468
297.3722222,290.4833333,297.0388889,1.699010798,0.002081976,26041.64468
297.3722222,290.4833333,297.0388889,1.699010798,0.002271247,26067.42848
297.3722222,290.4833333,297.0388889,1.793400287,0.001230259,26519.70807
297.3722222,290.4833333,297.0388889,1.793400287,0.001514165,26652.30661
297.3722222,290.4833333,297.0388889,1.793400287,0.001703435,26705.34603
297.3722222,290.4833333,297.0388889,1.793400287,0.001892706,26758.38544
297.3722222,290.4833333,297.0388889,1.793400287,0.001987341,26784.90515
297.3722222,290.4833333,297.0388889,1.793400287,0.002081976,26784.90515
297.3722222,290.4833333,297.0388889,1.793400287,0.002271247,26811.42486
297.3722222,290.4833333,297.0388889,1.887789776,0.001230259,27255.60953
297.3722222,290.4833333,297.0388889,1.887789776,0.001514165,27391.88757
297.3722222,290.4833333,297.0388889,1.887789776,0.001703435,27446.39879
297.3722222,290.4833333,297.0388889,1.887789776,0.001892706,27500.91001
297.3722222,290.4833333,297.0388889,1.887789776,0.001987341,27528.16562
297.3722222,290.4833333,297.0388889,1.887789776,0.002081976,27528.16562
297.3722222,290.4833333,297.0388889,1.887789776,0.002271247,27555.42123
297.3722222,290.4833333,297.0388889,2.076568753,0.001230259,28672.90122
297.3722222,290.4833333,297.0388889,2.076568753,0.001514165,28816.26573
297.3722222,290.4833333,297.0388889,2.076568753,0.001703435,28873.61153
297.3722222,290.4833333,297.0388889,2.076568753,0.001892706,28930.95733
297.3722222,290.4833333,297.0388889,2.076568753,0.001987341,28959.63023
297.3722222,290.4833333,297.0388889,2.076568753,0.002081976,28959.63023
297.3722222,290.4833333,297.0388889,2.076568753,0.002271247,28988.30313
297.3722222,290.4833333,297.0388889,2.170958242,0.001230259,29381.54707
297.3722222,290.4833333,297.0388889,2.170958242,0.001514165,29528.4548
297.3722222,290.4833333,297.0388889,2.170958242,0.001703435,29587.2179
297.3722222,290.4833333,297.0388889,2.170958242,0.001892706,29645.98099
297.3722222,290.4833333,297.0388889,2.170958242,0.001987341,29675.36254
297.3722222,290.4833333,297.0388889,2.170958242,0.002081976,29675.36254
297.3722222,290.4833333,297.0388889,2.170958242,0.002271247,29704.74409
297.3722222,290.4833333,297.0388889,2.265347731,0.001230259,30062.93731
297.3722222,290.4833333,297.0388889,2.265347731,0.001514165,30213.25199
297.3722222,290.4833333,297.0388889,2.265347731,0.001703435,30273.37787
297.3722222,290.4833333,297.0388889,2.265347731,0.001892706,30333.50374
297.3722222,290.4833333,297.0388889,2.265347731,0.001987341,30363.56668
297.3722222,290.4833333,297.0388889,2.265347731,0.002081976,30363.56668
297.3722222,290.4833333,297.0388889,2.265347731,0.002271247,30393.62962
297.3722222,290.4833333,303.15,1.510231821,0.001230259,23866.78332
297.3722222,290.4833333,303.15,1.510231821,0.001514165,24012.16474
297.3722222,290.4833333,303.15,1.510231821,0.001703435,24060.62521
297.3722222,290.4833333,303.15,1.510231821,0.001892706,24109.08568
297.3722222,290.4833333,303.15,1.510231821,0.001987341,24109.08568
297.3722222,290.4833333,303.15,1.510231821,0.002081976,24109.08568
297.3722222,290.4833333,303.15,1.510231821,0.002271247,24157.54616
297.3722222,290.4833333,303.15,1.604621309,0.001230259,24645.3398
297.3722222,290.4833333,303.15,1.604621309,0.001514165,24795.4637
297.3722222,290.4833333,303.15,1.604621309,0.001703435,24845.505
297.3722222,290.4833333,303.15,1.604621309,0.001892706,24895.5463
297.3722222,290.4833333,303.15,1.604621309,0.001987341,24895.5463
297.3722222,290.4833333,303.15,1.604621309,0.002081976,24895.5463
297.3722222,290.4833333,303.15,1.604621309,0.002271247,24945.5876
297.3722222,290.4833333,303.15,1.699010798,0.001230259,25397.04951
297.3722222,290.4833333,303.15,1.699010798,0.001514165,25551.75235
297.3722222,290.4833333,303.15,1.699010798,0.001703435,25603.31997
297.3722222,290.4833333,303.15,1.699010798,0.001892706,25654.88758
297.3722222,290.4833333,303.15,1.699010798,0.001987341,25654.88758
297.3722222,290.4833333,303.15,1.699010798,0.002081976,25654.88758
297.3722222,290.4833333,303.15,1.699010798,0.002271247,25706.45519
297.3722222,290.4833333,303.15,1.793400287,0.001230259,26121.91245
297.3722222,290.4833333,303.15,1.793400287,0.001514165,26281.0307
297.3722222,290.4833333,303.15,1.793400287,0.001703435,26334.07011
297.3722222,290.4833333,303.15,1.793400287,0.001892706,26387.10953
297.3722222,290.4833333,303.15,1.793400287,0.001987341,26387.10953
297.3722222,290.4833333,303.15,1.793400287,0.002081976,26387.10953
297.3722222,290.4833333,303.15,1.793400287,0.002271247,26440.14894
297.3722222,290.4833333,303.15,1.887789776,0.001230259,26846.77538
297.3722222,290.4833333,303.15,1.887789776,0.001514165,27010.30904
297.3722222,290.4833333,303.15,1.887789776,0.001703435,27064.82026
297.3722222,290.4833333,303.15,1.887789776,0.001892706,27119.33148
297.3722222,290.4833333,303.15,1.887789776,0.001987341,27119.33148
297.3722222,290.4833333,303.15,1.887789776,0.002081976,27119.33148
297.3722222,290.4833333,303.15,1.887789776,0.002271247,27173.8427
297.3722222,290.4833333,303.15,2.076568753,0.001230259,28242.8077
297.3722222,290.4833333,303.15,2.076568753,0.001514165,28414.84511
297.3722222,290.4833333,303.15,2.076568753,0.001703435,28472.19091
297.3722222,290.4833333,303.15,2.076568753,0.001892706,28529.53672
297.3722222,290.4833333,303.15,2.076568753,0.001987341,28529.53672
297.3722222,290.4833333,303.15,2.076568753,0.002081976,28529.53672
297.3722222,290.4833333,303.15,2.076568753,0.002271247,28586.88252
297.3722222,290.4833333,303.15,2.170958242,0.001230259,28940.82386
297.3722222,290.4833333,303.15,2.170958242,0.001514165,29117.11315
297.3722222,290.4833333,303.15,2.170958242,0.001703435,29175.87624
297.3722222,290.4833333,303.15,2.170958242,0.001892706,29234.63933
297.3722222,290.4833333,303.15,2.170958242,0.001987341,29234.63933
297.3722222,290.4833333,303.15,2.170958242,0.002081976,29234.63933
297.3722222,290.4833333,303.15,2.170958242,0.002271247,29293.40243
297.3722222,290.4833333,303.15,2.265347731,0.001230259,29611.99325
297.3722222,290.4833333,303.15,2.265347731,0.001514165,29792.37087
297.3722222,290.4833333,303.15,2.265347731,0.001703435,29852.49675
297.3722222,290.4833333,303.15,2.265347731,0.001892706,29912.62262
297.3722222,290.4833333,303.15,2.265347731,0.001987341,29912.62262
297.3722222,290.4833333,303.15,2.265347731,0.002081976,29912.62262
297.3722222,290.4833333,303.15,2.265347731,0.002271247,29972.7485
297.3722222,290.4833333,308.15,1.510231821,0.001230259,23430.63905
297.3722222,290.4833333,308.15,1.510231821,0.001514165,23576.02047
297.3722222,290.4833333,308.15,1.510231821,0.001703435,23624.48095
297.3722222,290.4833333,308.15,1.510231821,0.001892706,23672.94142
297.3722222,290.4833333,308.15,1.510231821,0.001987341,23672.94142
297.3722222,290.4833333,308.15,1.510231821,0.002081976,23697.17166
297.3722222,290.4833333,308.15,1.510231821,0.002271247,23745.63213
297.3722222,290.4833333,308.15,1.604621309,0.001230259,24194.96811
297.3722222,290.4833333,308.15,1.604621309,0.001514165,24345.09201
297.3722222,290.4833333,308.15,1.604621309,0.001703435,24395.13331
297.3722222,290.4833333,308.15,1.604621309,0.001892706,24445.17461
297.3722222,290.4833333,308.15,1.604621309,0.001987341,24445.17461
297.3722222,290.4833333,308.15,1.604621309,0.002081976,24470.19525
297.3722222,290.4833333,308.15,1.604621309,0.002271247,24520.23655
297.3722222,290.4833333,308.15,1.699010798,0.001230259,24932.94099
297.3722222,290.4833333,308.15,1.699010798,0.001514165,25087.64383
297.3722222,290.4833333,308.15,1.699010798,0.001703435,25139.21145
297.3722222,290.4833333,308.15,1.699010798,0.001892706,25190.77906
297.3722222,290.4833333,308.15,1.699010798,0.001987341,25190.77906
297.3722222,290.4833333,308.15,1.699010798,0.002081976,25216.56287
297.3722222,290.4833333,308.15,1.699010798,0.002271247,25268.13048
297.3722222,290.4833333,308.15,1.793400287,0.001230259,25644.5577
297.3722222,290.4833333,308.15,1.793400287,0.001514165,25803.67595
297.3722222,290.4833333,308.15,1.793400287,0.001703435,25856.71537
297.3722222,290.4833333,308.15,1.793400287,0.001892706,25909.75478
297.3722222,290.4833333,308.15,1.793400287,0.001987341,25909.75478
297.3722222,290.4833333,308.15,1.793400287,0.002081976,25936.27449
297.3722222,290.4833333,308.15,1.793400287,0.002271247,25989.31391
297.3722222,290.4833333,308.15,1.887789776,0.001230259,26356.17441
297.3722222,290.4833333,308.15,1.887789776,0.001514165,26519.70807
297.3722222,290.4833333,308.15,1.887789776,0.001703435,26574.21929
297.3722222,290.4833333,308.15,1.887789776,0.001892706,26628.73051
297.3722222,290.4833333,308.15,1.887789776,0.001987341,26628.73051
297.3722222,290.4833333,308.15,1.887789776,0.002081976,26655.98612
297.3722222,290.4833333,308.15,1.887789776,0.002271247,26710.49734
297.3722222,290.4833333,308.15,2.076568753,0.001230259,27726.69548
297.3722222,290.4833333,308.15,2.076568753,0.001514165,27898.73289
297.3722222,290.4833333,308.15,2.076568753,0.001703435,27956.07869
297.3722222,290.4833333,308.15,2.076568753,0.001892706,28013.42449
297.3722222,290.4833333,308.15,2.076568753,0.001987341,28013.42449
297.3722222,290.4833333,308.15,2.076568753,0.002081976,28042.09739
297.3722222,290.4833333,308.15,2.076568753,0.002271247,28099.4432
297.3722222,290.4833333,308.15,2.170958242,0.001230259,28411.95602
297.3722222,290.4833333,308.15,2.170958242,0.001514165,28588.2453
297.3722222,290.4833333,308.15,2.170958242,0.001703435,28647.00839
297.3722222,290.4833333,308.15,2.170958242,0.001892706,28705.77149
297.3722222,290.4833333,308.15,2.170958242,0.001987341,28705.77149
297.3722222,290.4833333,308.15,2.170958242,0.002081976,28735.15303
297.3722222,290.4833333,308.15,2.170958242,0.002271247,28793.91613
297.3722222,290.4833333,308.15,2.265347731,0.001230259,29070.86038
297.3722222,290.4833333,308.15,2.265347731,0.001514165,29251.238
297.3722222,290.4833333,308.15,2.265347731,0.001703435,29311.36387
297.3722222,290.4833333,308.15,2.265347731,0.001892706,29371.48975
297.3722222,290.4833333,308.15,2.265347731,0.001987341,29371.48975
297.3722222,290.4833333,308.15,2.265347731,0.002081976,29401.55269
297.3722222,290.4833333,308.15,2.265347731,0.002271247,29461.67856
297.3722222,290.4833333,313.7055556,1.510231821,0.001230259,22800.65289
297.3722222,290.4833333,313.7055556,1.510231821,0.001514165,22921.80408
297.3722222,290.4833333,313.7055556,1.510231821,0.001703435,22994.49479
297.3722222,290.4833333,313.7055556,1.510231821,0.001892706,23018.72503
297.3722222,290.4833333,313.7055556,1.510231821,0.001987341,23042.95526
297.3722222,290.4833333,313.7055556,1.510231821,0.002081976,23042.95526
297.3722222,290.4833333,313.7055556,1.510231821,0.002271247,23091.41574
297.3722222,290.4833333,313.7055556,1.604621309,0.001230259,23544.43122
297.3722222,290.4833333,313.7055556,1.604621309,0.001514165,23669.53447
297.3722222,290.4833333,313.7055556,1.604621309,0.001703435,23744.59642
297.3722222,290.4833333,313.7055556,1.604621309,0.001892706,23769.61707
297.3722222,290.4833333,313.7055556,1.604621309,0.001987341,23794.63772
297.3722222,290.4833333,313.7055556,1.604621309,0.002081976,23794.63772
297.3722222,290.4833333,313.7055556,1.604621309,0.002271247,23844.67902
297.3722222,290.4833333,313.7055556,1.699010798,0.001230259,24262.56202
297.3722222,290.4833333,313.7055556,1.699010798,0.001514165,24391.48105
297.3722222,290.4833333,313.7055556,1.699010798,0.001703435,24468.83247
297.3722222,290.4833333,313.7055556,1.699010798,0.001892706,24494.61628
297.3722222,290.4833333,313.7055556,1.699010798,0.001987341,24520.40009
297.3722222,290.4833333,313.7055556,1.699010798,0.002081976,24520.40009
297.3722222,290.4833333,313.7055556,1.699010798,0.002271247,24571.9677
297.3722222,290.4833333,313.7055556,1.793400287,0.001230259,24955.04529
297.3722222,290.4833333,313.7055556,1.793400287,0.001514165,25087.64383
297.3722222,290.4833333,313.7055556,1.793400287,0.001703435,25167.20296
297.3722222,290.4833333,313.7055556,1.793400287,0.001892706,25193.72267
297.3722222,290.4833333,313.7055556,1.793400287,0.001987341,25220.24237
297.3722222,290.4833333,313.7055556,1.793400287,0.002081976,25220.24237
297.3722222,290.4833333,313.7055556,1.793400287,0.002271247,25273.28179
297.3722222,290.4833333,313.7055556,1.887789776,0.001230259,25647.52856
297.3722222,290.4833333,313.7055556,1.887789776,0.001514165,25783.80661
297.3722222,290.4833333,313.7055556,1.887789776,0.001703435,25865.57344
297.3722222,290.4833333,313.7055556,1.887789776,0.001892706,25892.82905
297.3722222,290.4833333,313.7055556,1.887789776,0.001987341,25920.08466
297.3722222,290.4833333,313.7055556,1.887789776,0.002081976,25920.08466
297.3722222,290.4833333,313.7055556,1.887789776,0.002271247,25974.59588
297.3722222,290.4833333,313.7055556,2.076568753,0.001230259,26981.20005
297.3722222,290.4833333,313.7055556,2.076568753,0.001514165,27124.56456
297.3722222,290.4833333,313.7055556,2.076568753,0.001703435,27210.58326
297.3722222,290.4833333,313.7055556,2.076568753,0.001892706,27239.25616
297.3722222,290.4833333,313.7055556,2.076568753,0.001987341,27267.92906
297.3722222,290.4833333,313.7055556,2.076568753,0.002081976,27267.92906
297.3722222,290.4833333,313.7055556,2.076568753,0.002271247,27325.27486
297.3722222,290.4833333,313.7055556,2.170958242,0.001230259,27648.03579
297.3722222,290.4833333,313.7055556,2.170958242,0.001514165,27794.94353
297.3722222,290.4833333,313.7055556,2.170958242,0.001703435,27883.08817
297.3722222,290.4833333,313.7055556,2.170958242,0.001892706,27912.46972
297.3722222,290.4833333,313.7055556,2.170958242,0.001987341,27941.85126
297.3722222,290.4833333,313.7055556,2.170958242,0.002081976,27941.85126
297.3722222,290.4833333,313.7055556,2.170958242,0.002271247,28000.61436
297.3722222,290.4833333,313.7055556,2.265347731,0.001230259,28289.22401
297.3722222,290.4833333,313.7055556,2.265347731,0.001514165,28439.53869
297.3722222,290.4833333,313.7055556,2.265347731,0.001703435,28529.7275
297.3722222,290.4833333,313.7055556,2.265347731,0.001892706,28559.79044
297.3722222,290.4833333,313.7055556,2.265347731,0.001987341,28589.85338
297.3722222,290.4833333,313.7055556,2.265347731,0.002081976,28589.85338
297.3722222,290.4833333,313.7055556,2.265347731,0.002271247,28649.97925
297.3722222,290.4833333,319.2611111,1.510231821,0.001230259,22049.51555
297.3722222,290.4833333,319.2611111,1.510231821,0.001514165,22170.66673
297.3722222,290.4833333,319.2611111,1.510231821,0.001703435,22243.35745
297.3722222,290.4833333,319.2611111,1.510231821,0.001892706,22291.81792
297.3722222,290.4833333,319.2611111,1.510231821,0.001987341,22316.04816
