Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
297.3722222,290.4833333,319.2611111,1.510231821,0.002081976,22316.04816
297.3722222,290.4833333,319.2611111,1.510231821,0.002271247,22340.27839
297.3722222,290.4833333,319.2611111,1.604621309,0.001230259,22768.79109
297.3722222,290.4833333,319.2611111,1.604621309,0.001514165,22893.89433
297.3722222,290.4833333,319.2611111,1.604621309,0.001703435,22968.95628
297.3722222,290.4833333,319.2611111,1.604621309,0.001892706,23018.99758
297.3722222,290.4833333,319.2611111,1.604621309,0.001987341,23044.01823
297.3722222,290.4833333,319.2611111,1.604621309,0.002081976,23044.01823
297.3722222,290.4833333,319.2611111,1.604621309,0.002271247,23069.03888
297.3722222,290.4833333,319.2611111,1.699010798,0.001230259,23463.26402
297.3722222,290.4833333,319.2611111,1.699010798,0.001514165,23592.18305
297.3722222,290.4833333,319.2611111,1.699010798,0.001703435,23669.53447
297.3722222,290.4833333,319.2611111,1.699010798,0.001892706,23721.10208
297.3722222,290.4833333,319.2611111,1.699010798,0.001987341,23746.88589
297.3722222,290.4833333,319.2611111,1.699010798,0.002081976,23746.88589
297.3722222,290.4833333,319.2611111,1.699010798,0.002271247,23772.6697
297.3722222,290.4833333,319.2611111,1.793400287,0.001230259,24132.93434
297.3722222,290.4833333,319.2611111,1.793400287,0.001514165,24265.53288
297.3722222,290.4833333,319.2611111,1.793400287,0.001703435,24345.09201
297.3722222,290.4833333,319.2611111,1.793400287,0.001892706,24398.13142
297.3722222,290.4833333,319.2611111,1.793400287,0.001987341,24424.65113
297.3722222,290.4833333,319.2611111,1.793400287,0.002081976,24424.65113
297.3722222,290.4833333,319.2611111,1.793400287,0.002271247,24451.17084
297.3722222,290.4833333,319.2611111,1.887789776,0.001230259,24802.60467
297.3722222,290.4833333,319.2611111,1.887789776,0.001514165,24938.88272
297.3722222,290.4833333,319.2611111,1.887789776,0.001703435,25020.64954
297.3722222,290.4833333,319.2611111,1.887789776,0.001892706,25075.16076
297.3722222,290.4833333,319.2611111,1.887789776,0.001987341,25102.41637
297.3722222,290.4833333,319.2611111,1.887789776,0.002081976,25102.41637
297.3722222,290.4833333,319.2611111,1.887789776,0.002271247,25129.67198
297.3722222,290.4833333,319.2611111,2.076568753,0.001230259,26092.34011
297.3722222,290.4833333,319.2611111,2.076568753,0.001514165,26235.70462
297.3722222,290.4833333,319.2611111,2.076568753,0.001703435,26321.72332
297.3722222,290.4833333,319.2611111,2.076568753,0.001892706,26379.06912
297.3722222,290.4833333,319.2611111,2.076568753,0.001987341,26407.74202
297.3722222,290.4833333,319.2611111,2.076568753,0.002081976,26407.74202
297.3722222,290.4833333,319.2611111,2.076568753,0.002271247,26436.41493
297.3722222,290.4833333,319.2611111,2.170958242,0.001230259,26737.20783
297.3722222,290.4833333,319.2611111,2.170958242,0.001514165,26884.11557
297.3722222,290.4833333,319.2611111,2.170958242,0.001703435,26972.26021
297.3722222,290.4833333,319.2611111,2.170958242,0.001892706,27031.0233
297.3722222,290.4833333,319.2611111,2.170958242,0.001987341,27060.40485
297.3722222,290.4833333,319.2611111,2.170958242,0.002081976,27060.40485
297.3722222,290.4833333,319.2611111,2.170958242,0.002271247,27089.7864
297.3722222,290.4833333,319.2611111,2.265347731,0.001230259,27357.27295
297.3722222,290.4833333,319.2611111,2.265347731,0.001514165,27507.58764
297.3722222,290.4833333,319.2611111,2.265347731,0.001703435,27597.77645
297.3722222,290.4833333,319.2611111,2.265347731,0.001892706,27657.90232
297.3722222,290.4833333,319.2611111,2.265347731,0.001987341,27687.96526
297.3722222,290.4833333,319.2611111,2.265347731,0.002081976,27687.96526
297.3722222,290.4833333,319.2611111,2.265347731,0.002271247,27718.0282
297.3722222,292.15,280.3722222,1.510231821,0.001230259,21983.85942
297.3722222,292.15,280.3722222,1.510231821,0.001514165,22090.6809
297.3722222,292.15,280.3722222,1.510231821,0.001703435,22133.40949
297.3722222,292.15,280.3722222,1.510231821,0.001892706,22176.13808
297.3722222,292.15,280.3722222,1.510231821,0.001987341,22176.13808
297.3722222,292.15,280.3722222,1.510231821,0.002081976,22197.50237
297.3722222,292.15,280.3722222,1.510231821,0.002271247,22218.86667
297.3722222,292.15,280.3722222,1.604621309,0.001230259,22700.9932
297.3722222,292.15,280.3722222,1.604621309,0.001514165,22811.29929
297.3722222,292.15,280.3722222,1.604621309,0.001703435,22855.42172
297.3722222,292.15,280.3722222,1.604621309,0.001892706,22899.54416
297.3722222,292.15,280.3722222,1.604621309,0.001987341,22899.54416
297.3722222,292.15,280.3722222,1.604621309,0.002081976,22921.60538
297.3722222,292.15,280.3722222,1.604621309,0.002271247,22943.66659
297.3722222,292.15,280.3722222,1.699010798,0.001230259,23393.39822
297.3722222,292.15,280.3722222,1.699010798,0.001514165,23507.06876
297.3722222,292.15,280.3722222,1.699010798,0.001703435,23552.53698
297.3722222,292.15,280.3722222,1.699010798,0.001892706,23598.0052
297.3722222,292.15,280.3722222,1.699010798,0.001987341,23598.0052
297.3722222,292.15,280.3722222,1.699010798,0.002081976,23620.73931
297.3722222,292.15,280.3722222,1.699010798,0.002271247,23643.47342
297.3722222,292.15,280.3722222,1.793400287,0.001230259,24061.07449
297.3722222,292.15,280.3722222,1.793400287,0.001514165,24177.98933
297.3722222,292.15,280.3722222,1.793400287,0.001703435,24224.75527
297.3722222,292.15,280.3722222,1.793400287,0.001892706,24271.5212
297.3722222,292.15,280.3722222,1.793400287,0.001987341,24271.5212
297.3722222,292.15,280.3722222,1.793400287,0.002081976,24294.90417
297.3722222,292.15,280.3722222,1.793400287,0.002271247,24318.28714
297.3722222,292.15,280.3722222,1.887789776,0.001230259,24728.75076
297.3722222,292.15,280.3722222,1.887789776,0.001514165,24848.9099
297.3722222,292.15,280.3722222,1.887789776,0.001703435,24896.97355
297.3722222,292.15,280.3722222,1.887789776,0.001892706,24945.03721
297.3722222,292.15,280.3722222,1.887789776,0.001987341,24945.03721
297.3722222,292.15,280.3722222,1.887789776,0.002081976,24969.06904
297.3722222,292.15,280.3722222,1.887789776,0.002271247,24993.10086
297.3722222,292.15,280.3722222,2.076568753,0.001230259,26014.6458
297.3722222,292.15,280.3722222,2.076568753,0.001514165,26141.05321
297.3722222,292.15,280.3722222,2.076568753,0.001703435,26191.61618
297.3722222,292.15,280.3722222,2.076568753,0.001892706,26242.17914
297.3722222,292.15,280.3722222,2.076568753,0.001987341,26242.17914
297.3722222,292.15,280.3722222,2.076568753,0.002081976,26267.46063
297.3722222,292.15,280.3722222,2.076568753,0.002271247,26292.74211
297.3722222,292.15,280.3722222,2.170958242,0.001230259,26657.59332
297.3722222,292.15,280.3722222,2.170958242,0.001514165,26787.12487
297.3722222,292.15,280.3722222,2.170958242,0.001703435,26838.93749
297.3722222,292.15,280.3722222,2.170958242,0.001892706,26890.75011
297.3722222,292.15,280.3722222,2.170958242,0.001987341,26890.75011
297.3722222,292.15,280.3722222,2.170958242,0.002081976,26916.65642
297.3722222,292.15,280.3722222,2.170958242,0.002271247,26942.56273
297.3722222,292.15,280.3722222,2.265347731,0.001230259,27275.81209
297.3722222,292.15,280.3722222,2.265347731,0.001514165,27408.34762
297.3722222,292.15,280.3722222,2.265347731,0.001703435,27461.36183
297.3722222,292.15,280.3722222,2.265347731,0.001892706,27514.37604
297.3722222,292.15,280.3722222,2.265347731,0.001987341,27514.37604
297.3722222,292.15,280.3722222,2.265347731,0.002081976,27540.88315
297.3722222,292.15,280.3722222,2.265347731,0.002271247,27567.39025
297.3722222,292.15,285.9277778,1.510231821,0.001230259,21748.85218
297.3722222,292.15,285.9277778,1.510231821,0.001514165,21855.67366
297.3722222,292.15,285.9277778,1.510231821,0.001703435,21919.76654
297.3722222,292.15,285.9277778,1.510231821,0.001892706,21941.13083
297.3722222,292.15,285.9277778,1.510231821,0.001987341,21962.49513
297.3722222,292.15,285.9277778,1.510231821,0.002081976,21962.49513
297.3722222,292.15,285.9277778,1.510231821,0.002271247,22005.22372
297.3722222,292.15,285.9277778,1.604621309,0.001230259,22458.3198
297.3722222,292.15,285.9277778,1.604621309,0.001514165,22568.62589
297.3722222,292.15,285.9277778,1.604621309,0.001703435,22634.80954
297.3722222,292.15,285.9277778,1.604621309,0.001892706,22656.87076
297.3722222,292.15,285.9277778,1.604621309,0.001987341,22678.93198
297.3722222,292.15,285.9277778,1.604621309,0.002081976,22678.93198
297.3722222,292.15,285.9277778,1.604621309,0.002271247,22723.05441
297.3722222,292.15,285.9277778,1.699010798,0.001230259,23143.32302
297.3722222,292.15,285.9277778,1.699010798,0.001514165,23256.99356
297.3722222,292.15,285.9277778,1.699010798,0.001703435,23325.19589
297.3722222,292.15,285.9277778,1.699010798,0.001892706,23347.93
297.3722222,292.15,285.9277778,1.699010798,0.001987341,23370.66411
297.3722222,292.15,285.9277778,1.699010798,0.002081976,23370.66411
297.3722222,292.15,285.9277778,1.699010798,0.002271247,23416.13233
297.3722222,292.15,285.9277778,1.793400287,0.001230259,23803.86184
297.3722222,292.15,285.9277778,1.793400287,0.001514165,23920.77668
297.3722222,292.15,285.9277778,1.793400287,0.001703435,23990.92558
297.3722222,292.15,285.9277778,1.793400287,0.001892706,24014.30855
297.3722222,292.15,285.9277778,1.793400287,0.001987341,24037.69152
297.3722222,292.15,285.9277778,1.793400287,0.002081976,24037.69152
297.3722222,292.15,285.9277778,1.793400287,0.002271247,24084.45746
297.3722222,292.15,285.9277778,1.887789776,0.001230259,24464.40065
297.3722222,292.15,285.9277778,1.887789776,0.001514165,24584.55979
297.3722222,292.15,285.9277778,1.887789776,0.001703435,24656.65528
297.3722222,292.15,285.9277778,1.887789776,0.001892706,24680.6871
297.3722222,292.15,285.9277778,1.887789776,0.001987341,24704.71893
297.3722222,292.15,285.9277778,1.887789776,0.002081976,24704.71893
297.3722222,292.15,285.9277778,1.887789776,0.002271247,24752.78259
297.3722222,292.15,285.9277778,2.076568753,0.001230259,25736.54949
297.3722222,292.15,285.9277778,2.076568753,0.001514165,25862.9569
297.3722222,292.15,285.9277778,2.076568753,0.001703435,25938.80135
297.3722222,292.15,285.9277778,2.076568753,0.001892706,25964.08283
297.3722222,292.15,285.9277778,2.076568753,0.001987341,25989.36432
297.3722222,292.15,285.9277778,2.076568753,0.002081976,25989.36432
297.3722222,292.15,285.9277778,2.076568753,0.002271247,26039.92728
297.3722222,292.15,285.9277778,2.170958242,0.001230259,26372.6239
297.3722222,292.15,285.9277778,2.170958242,0.001514165,26502.15546
297.3722222,292.15,285.9277778,2.170958242,0.001703435,26579.87439
297.3722222,292.15,285.9277778,2.170958242,0.001892706,26605.7807
297.3722222,292.15,285.9277778,2.170958242,0.001987341,26631.68701
297.3722222,292.15,285.9277778,2.170958242,0.002081976,26631.68701
297.3722222,292.15,285.9277778,2.170958242,0.002271247,26683.49963
297.3722222,292.15,285.9277778,2.265347731,0.001230259,26984.23392
297.3722222,292.15,285.9277778,2.265347731,0.001514165,27116.76945
297.3722222,292.15,285.9277778,2.265347731,0.001703435,27196.29077
297.3722222,292.15,285.9277778,2.265347731,0.001892706,27222.79788
297.3722222,292.15,285.9277778,2.265347731,0.001987341,27249.30498
297.3722222,292.15,285.9277778,2.265347731,0.002081976,27249.30498
297.3722222,292.15,285.9277778,2.265347731,0.002271247,27302.31919
297.3722222,292.15,293.15,1.510231821,0.001230259,21513.84494
297.3722222,292.15,293.15,1.510231821,0.001514165,21599.30212
297.3722222,292.15,293.15,1.510231821,0.001703435,21663.395
297.3722222,292.15,293.15,1.510231821,0.001892706,21684.7593
297.3722222,292.15,293.15,1.510231821,0.001987341,21706.12359
297.3722222,292.15,293.15,1.510231821,0.002081976,21727.48789
297.3722222,292.15,293.15,1.510231821,0.002271247,21748.85218
297.3722222,292.15,293.15,1.604621309,0.001230259,22215.6464
297.3722222,292.15,293.15,1.604621309,0.001514165,22303.89127
297.3722222,292.15,293.15,1.604621309,0.001703435,22370.07493
297.3722222,292.15,293.15,1.604621309,0.001892706,22392.13615
297.3722222,292.15,293.15,1.604621309,0.001987341,22414.19736
297.3722222,292.15,293.15,1.604621309,0.002081976,22436.25858
297.3722222,292.15,293.15,1.604621309,0.002271247,22458.3198
297.3722222,292.15,293.15,1.699010798,0.001230259,22893.24782
297.3722222,292.15,293.15,1.699010798,0.001514165,22984.18426
297.3722222,292.15,293.15,1.699010798,0.001703435,23052.38658
297.3722222,292.15,293.15,1.699010798,0.001892706,23075.12069
297.3722222,292.15,293.15,1.699010798,0.001987341,23097.8548
297.3722222,292.15,293.15,1.699010798,0.002081976,23120.58891
297.3722222,292.15,293.15,1.699010798,0.002271247,23143.32302
297.3722222,292.15,293.15,1.793400287,0.001230259,23546.64918
297.3722222,292.15,293.15,1.793400287,0.001514165,23640.18106
297.3722222,292.15,293.15,1.793400287,0.001703435,23710.32996
297.3722222,292.15,293.15,1.793400287,0.001892706,23733.71293
297.3722222,292.15,293.15,1.793400287,0.001987341,23757.0959
297.3722222,292.15,293.15,1.793400287,0.002081976,23780.47887
297.3722222,292.15,293.15,1.793400287,0.002271247,23803.86184
297.3722222,292.15,293.15,1.887789776,0.001230259,24200.05055
297.3722222,292.15,293.15,1.887789776,0.001514165,24296.17786
297.3722222,292.15,293.15,1.887789776,0.001703435,24368.27334
297.3722222,292.15,293.15,1.887789776,0.001892706,24392.30517
297.3722222,292.15,293.15,1.887789776,0.001987341,24416.337
297.3722222,292.15,293.15,1.887789776,0.002081976,24440.36883
297.3722222,292.15,293.15,1.887789776,0.002271247,24464.40065
297.3722222,292.15,293.15,2.076568753,0.001230259,25458.45318
297.3722222,292.15,293.15,2.076568753,0.001514165,25559.57911
297.3722222,292.15,293.15,2.076568753,0.001703435,25635.42356
297.3722222,292.15,293.15,2.076568753,0.001892706,25660.70504
297.3722222,292.15,293.15,2.076568753,0.001987341,25685.98652
297.3722222,292.15,293.15,2.076568753,0.002081976,25711.268
297.3722222,292.15,293.15,2.076568753,0.002271247,25736.54949
297.3722222,292.15,293.15,2.170958242,0.001230259,26087.65449
297.3722222,292.15,293.15,2.170958242,0.001514165,26191.27973
297.3722222,292.15,293.15,2.170958242,0.001703435,26268.99866
297.3722222,292.15,293.15,2.170958242,0.001892706,26294.90497
297.3722222,292.15,293.15,2.170958242,0.001987341,26320.81128
297.3722222,292.15,293.15,2.170958242,0.002081976,26346.71759
297.3722222,292.15,293.15,2.170958242,0.002271247,26372.6239
297.3722222,292.15,293.15,2.265347731,0.001230259,26692.65575
297.3722222,292.15,293.15,2.265347731,0.001514165,26798.68418
297.3722222,292.15,293.15,2.265347731,0.001703435,26878.2055
297.3722222,292.15,293.15,2.265347731,0.001892706,26904.7126
297.3722222,292.15,293.15,2.265347731,0.001987341,26931.21971
297.3722222,292.15,293.15,2.265347731,0.002081976,26957.72682
297.3722222,292.15,293.15,2.265347731,0.002271247,26984.23392
297.3722222,292.15,297.0388889,1.510231821,0.001230259,21364.29487
297.3722222,292.15,297.0388889,1.510231821,0.001514165,21471.11635
297.3722222,292.15,297.0388889,1.510231821,0.001703435,21513.84494
297.3722222,292.15,297.0388889,1.510231821,0.001892706,21556.57353
297.3722222,292.15,297.0388889,1.510231821,0.001987341,21577.93782
297.3722222,292.15,297.0388889,1.510231821,0.002081976,21577.93782
297.3722222,292.15,297.0388889,1.510231821,0.002271247,21599.30212
297.3722222,292.15,297.0388889,1.604621309,0.001230259,22061.21788
297.3722222,292.15,297.0388889,1.604621309,0.001514165,22171.52397
297.3722222,292.15,297.0388889,1.604621309,0.001703435,22215.6464
297.3722222,292.15,297.0388889,1.604621309,0.001892706,22259.76884
297.3722222,292.15,297.0388889,1.604621309,0.001987341,22281.83006
297.3722222,292.15,297.0388889,1.604621309,0.002081976,22281.83006
297.3722222,292.15,297.0388889,1.604621309,0.002271247,22303.89127
297.3722222,292.15,297.0388889,1.699010798,0.001230259,22734.10906
297.3722222,292.15,297.0388889,1.699010798,0.001514165,22847.7796
297.3722222,292.15,297.0388889,1.699010798,0.001703435,22893.24782
297.3722222,292.15,297.0388889,1.699010798,0.001892706,22938.71604
297.3722222,292.15,297.0388889,1.699010798,0.001987341,22961.45015
297.3722222,292.15,297.0388889,1.699010798,0.002081976,22961.45015
297.3722222,292.15,297.0388889,1.699010798,0.002271247,22984.18426
297.3722222,292.15,297.0388889,1.793400287,0.001230259,23382.9684
297.3722222,292.15,297.0388889,1.793400287,0.001514165,23499.88325
297.3722222,292.15,297.0388889,1.793400287,0.001703435,23546.64918
297.3722222,292.15,297.0388889,1.793400287,0.001892706,23593.41512
297.3722222,292.15,297.0388889,1.793400287,0.001987341,23616.79809
297.3722222,292.15,297.0388889,1.793400287,0.002081976,23616.79809
297.3722222,292.15,297.0388889,1.793400287,0.002271247,23640.18106
297.3722222,292.15,297.0388889,1.887789776,0.001230259,24031.82775
297.3722222,292.15,297.0388889,1.887789776,0.001514165,24151.98689
297.3722222,292.15,297.0388889,1.887789776,0.001703435,24200.05055
297.3722222,292.15,297.0388889,1.887789776,0.001892706,24248.1142
297.3722222,292.15,297.0388889,1.887789776,0.001987341,24272.14603
297.3722222,292.15,297.0388889,1.887789776,0.002081976,24272.14603
297.3722222,292.15,297.0388889,1.887789776,0.002271247,24296.17786
297.3722222,292.15,297.0388889,2.076568753,0.001230259,25281.4828
297.3722222,292.15,297.0388889,2.076568753,0.001514165,25407.89021
297.3722222,292.15,297.0388889,2.076568753,0.001703435,25458.45318
297.3722222,292.15,297.0388889,2.076568753,0.001892706,25509.01614
297.3722222,292.15,297.0388889,2.076568753,0.001987341,25534.29763
297.3722222,292.15,297.0388889,2.076568753,0.002081976,25534.29763
297.3722222,292.15,297.0388889,2.076568753,0.002271247,25559.57911
297.3722222,292.15,297.0388889,2.170958242,0.001230259,25906.31032
297.3722222,292.15,297.0388889,2.170958242,0.001514165,26035.84187
297.3722222,292.15,297.0388889,2.170958242,0.001703435,26087.65449
297.3722222,292.15,297.0388889,2.170958242,0.001892706,26139.46711
297.3722222,292.15,297.0388889,2.170958242,0.001987341,26165.37342
297.3722222,292.15,297.0388889,2.170958242,0.002081976,26165.37342
297.3722222,292.15,297.0388889,2.170958242,0.002271247,26191.27973
297.3722222,292.15,297.0388889,2.265347731,0.001230259,26507.10601
297.3722222,292.15,297.0388889,2.265347731,0.001514165,26639.64154
297.3722222,292.15,297.0388889,2.265347731,0.001703435,26692.65575
297.3722222,292.15,297.0388889,2.265347731,0.001892706,26745.66997
297.3722222,292.15,297.0388889,2.265347731,0.001987341,26772.17707
297.3722222,292.15,297.0388889,2.265347731,0.002081976,26772.17707
297.3722222,292.15,297.0388889,2.265347731,0.002271247,26798.68418
297.3722222,292.15,303.15,1.510231821,0.001230259,21043.83045
297.3722222,292.15,303.15,1.510231821,0.001514165,21172.01622
297.3722222,292.15,303.15,1.510231821,0.001703435,21214.74481
297.3722222,292.15,303.15,1.510231821,0.001892706,21257.4734
297.3722222,292.15,303.15,1.510231821,0.001987341,21257.4734
297.3722222,292.15,303.15,1.510231821,0.002081976,21257.4734
297.3722222,292.15,303.15,1.510231821,0.002271247,21300.20199
297.3722222,292.15,303.15,1.604621309,0.001230259,21730.29961
297.3722222,292.15,303.15,1.604621309,0.001514165,21862.66692
297.3722222,292.15,303.15,1.604621309,0.001703435,21906.78935
297.3722222,292.15,303.15,1.604621309,0.001892706,21950.91179
297.3722222,292.15,303.15,1.604621309,0.001987341,21950.91179
297.3722222,292.15,303.15,1.604621309,0.002081976,21950.91179
297.3722222,292.15,303.15,1.604621309,0.002271247,21995.03422
297.3722222,292.15,303.15,1.699010798,0.001230259,22393.09742
297.3722222,292.15,303.15,1.699010798,0.001514165,22529.50207
297.3722222,292.15,303.15,1.699010798,0.001703435,22574.97029
297.3722222,292.15,303.15,1.699010798,0.001892706,22620.43851
297.3722222,292.15,303.15,1.699010798,0.001987341,22620.43851
297.3722222,292.15,303.15,1.699010798,0.002081976,22620.43851
297.3722222,292.15,303.15,1.699010798,0.002271247,22665.90673
297.3722222,292.15,303.15,1.793400287,0.001230259,23032.22388
297.3722222,292.15,303.15,1.793400287,0.001514165,23172.52169
297.3722222,292.15,303.15,1.793400287,0.001703435,23219.28763
297.3722222,292.15,303.15,1.793400287,0.001892706,23266.05356
297.3722222,292.15,303.15,1.793400287,0.001987341,23266.05356
297.3722222,292.15,303.15,1.793400287,0.002081976,23266.05356
297.3722222,292.15,303.15,1.793400287,0.002271247,23312.8195
297.3722222,292.15,303.15,1.887789776,0.001230259,23671.35034
297.3722222,292.15,303.15,1.887789776,0.001514165,23815.5413
297.3722222,292.15,303.15,1.887789776,0.001703435,23863.60496
297.3722222,292.15,303.15,1.887789776,0.001892706,23911.66862
297.3722222,292.15,303.15,1.887789776,0.001987341,23911.66862
297.3722222,292.15,303.15,1.887789776,0.002081976,23911.66862
297.3722222,292.15,303.15,1.887789776,0.002271247,23959.73227
297.3722222,292.15,303.15,2.076568753,0.001230259,24902.26056
297.3722222,292.15,303.15,2.076568753,0.001514165,25053.94945
297.3722222,292.15,303.15,2.076568753,0.001703435,25104.51242
297.3722222,292.15,303.15,2.076568753,0.001892706,25155.07538
297.3722222,292.15,303.15,2.076568753,0.001987341,25155.07538
297.3722222,292.15,303.15,2.076568753,0.002081976,25155.07538
297.3722222,292.15,303.15,2.076568753,0.002271247,25205.63835
297.3722222,292.15,303.15,2.170958242,0.001230259,25517.71566
297.3722222,292.15,303.15,2.170958242,0.001514165,25673.15353
297.3722222,292.15,303.15,2.170958242,0.001703435,25724.96615
297.3722222,292.15,303.15,2.170958242,0.001892706,25776.77877
297.3722222,292.15,303.15,2.170958242,0.001987341,25776.77877
297.3722222,292.15,303.15,2.170958242,0.002081976,25776.77877
297.3722222,292.15,303.15,2.170958242,0.002271247,25828.59139
297.3722222,292.15,303.15,2.265347731,0.001230259,26109.49942
297.3722222,292.15,303.15,2.265347731,0.001514165,26268.54206
297.3722222,292.15,303.15,2.265347731,0.001703435,26321.55627
297.3722222,292.15,303.15,2.265347731,0.001892706,26374.57048
297.3722222,292.15,303.15,2.265347731,0.001987341,26374.57048
297.3722222,292.15,303.15,2.265347731,0.002081976,26374.57048
297.3722222,292.15,303.15,2.265347731,0.002271247,26427.58469
297.3722222,292.15,308.15,1.510231821,0.001230259,20659.27314
297.3722222,292.15,308.15,1.510231821,0.001514165,20787.45891
297.3722222,292.15,308.15,1.510231821,0.001703435,20830.1875
297.3722222,292.15,308.15,1.510231821,0.001892706,20872.91609
297.3722222,292.15,308.15,1.510231821,0.001987341,20872.91609
297.3722222,292.15,308.15,1.510231821,0.002081976,20894.28039
297.3722222,292.15,308.15,1.510231821,0.002271247,20937.00898
297.3722222,292.15,308.15,1.604621309,0.001230259,21333.19769
297.3722222,292.15,308.15,1.604621309,0.001514165,21465.565
297.3722222,292.15,308.15,1.604621309,0.001703435,21509.68743
297.3722222,292.15,308.15,1.604621309,0.001892706,21553.80987
297.3722222,292.15,308.15,1.604621309,0.001987341,21553.80987
297.3722222,292.15,308.15,1.604621309,0.002081976,21575.87108
297.3722222,292.15,308.15,1.604621309,0.002271247,21619.99352
297.3722222,292.15,308.15,1.699010798,0.001230259,21983.88346
297.3722222,292.15,308.15,1.699010798,0.001514165,22120.28811
297.3722222,292.15,308.15,1.699010798,0.001703435,22165.75633
297.3722222,292.15,308.15,1.699010798,0.001892706,22211.22455
297.3722222,292.15,308.15,1.699010798,0.001987341,22211.22455
297.3722222,292.15,308.15,1.699010798,0.002081976,22233.95866
297.3722222,292.15,308.15,1.699010798,0.002271247,22279.42687
297.3722222,292.15,308.15,1.793400287,0.001230259,22611.33045
297.3722222,292.15,308.15,1.793400287,0.001514165,22751.62826
297.3722222,292.15,308.15,1.793400287,0.001703435,22798.39419
297.3722222,292.15,308.15,1.793400287,0.001892706,22845.16013
297.3722222,292.15,308.15,1.793400287,0.001987341,22845.16013
297.3722222,292.15,308.15,1.793400287,0.002081976,22868.5431
297.3722222,292.15,308.15,1.793400287,0.002271247,22915.30904
297.3722222,292.15,308.15,1.887789776,0.001230259,23238.77744
297.3722222,292.15,308.15,1.887789776,0.001514165,23382.9684
297.3722222,292.15,308.15,1.887789776,0.001703435,23431.03206
297.3722222,292.15,308.15,1.887789776,0.001892706,23479.09572
297.3722222,292.15,308.15,1.887789776,0.001987341,23479.09572
297.3722222,292.15,308.15,1.887789776,0.002081976,23503.12754
297.3722222,292.15,308.15,1.887789776,0.002271247,23551.1912
297.3722222,292.15,308.15,2.076568753,0.001230259,24447.19387
297.3722222,292.15,308.15,2.076568753,0.001514165,24598.88276
297.3722222,292.15,308.15,2.076568753,0.001703435,24649.44573
297.3722222,292.15,308.15,2.076568753,0.001892706,24700.00869
297.3722222,292.15,308.15,2.076568753,0.001987341,24700.00869
297.3722222,292.15,308.15,2.076568753,0.002081976,24725.29018
297.3722222,292.15,308.15,2.076568753,0.002271247,24775.85314
297.3722222,292.15,308.15,2.170958242,0.001230259,25051.40208
297.3722222,292.15,308.15,2.170958242,0.001514165,25206.83994
297.3722222,292.15,308.15,2.170958242,0.001703435,25258.65256
297.3722222,292.15,308.15,2.170958242,0.001892706,25310.46518
297.3722222,292.15,308.15,2.170958242,0.001987341,25310.46518
297.3722222,292.15,308.15,2.170958242,0.002081976,25336.37149
297.3722222,292.15,308.15,2.170958242,0.002271247,25388.18411
297.3722222,292.15,308.15,2.265347731,0.001230259,25632.37151
297.3722222,292.15,308.15,2.265347731,0.001514165,25791.41415
297.3722222,292.15,308.15,2.265347731,0.001703435,25844.42836
297.3722222,292.15,308.15,2.265347731,0.001892706,25897.44257
297.3722222,292.15,308.15,2.265347731,0.001987341,25897.44257
297.3722222,292.15,308.15,2.265347731,0.002081976,25923.94968
297.3722222,292.15,308.15,2.265347731,0.002271247,25976.96389
297.3722222,292.15,313.7055556,1.510231821,0.001230259,20103.80148
297.3722222,292.15,313.7055556,1.510231821,0.001514165,20210.62295
297.3722222,292.15,313.7055556,1.510231821,0.001703435,20274.71583
297.3722222,292.15,313.7055556,1.510231821,0.001892706,20296.08013
297.3722222,292.15,313.7055556,1.510231821,0.001987341,20317.44442
297.3722222,292.15,313.7055556,1.510231821,0.002081976,20317.44442
297.3722222,292.15,313.7055556,1.510231821,0.002271247,20360.17301
297.3722222,292.15,313.7055556,1.604621309,0.001230259,20759.60602
297.3722222,292.15,313.7055556,1.604621309,0.001514165,20869.91211
297.3722222,292.15,313.7055556,1.604621309,0.001703435,20936.09577
297.3722222,292.15,313.7055556,1.604621309,0.001892706,20958.15698
297.3722222,292.15,313.7055556,1.604621309,0.001987341,20980.2182
297.3722222,292.15,313.7055556,1.604621309,0.002081976,20980.2182
297.3722222,292.15,313.7055556,1.604621309,0.002271247,21024.34064
297.3722222,292.15,313.7055556,1.699010798,0.001230259,21392.79662
297.3722222,292.15,313.7055556,1.699010798,0.001514165,21506.46717
297.3722222,292.15,313.7055556,1.699010798,0.001703435,21574.66949
297.3722222,292.15,313.7055556,1.699010798,0.001892706,21597.4036
297.3722222,292.15,313.7055556,1.699010798,0.001987341,21620.13771
297.3722222,292.15,313.7055556,1.699010798,0.002081976,21620.13771
297.3722222,292.15,313.7055556,1.699010798,0.002271247,21665.60593
297.3722222,292.15,313.7055556,1.793400287,0.001230259,22003.37327
297.3722222,292.15,313.7055556,1.793400287,0.001514165,22120.28811
297.3722222,292.15,313.7055556,1.793400287,0.001703435,22190.43702
297.3722222,292.15,313.7055556,1.793400287,0.001892706,22213.81998
297.3722222,292.15,313.7055556,1.793400287,0.001987341,22237.20295
297.3722222,292.15,313.7055556,1.793400287,0.002081976,22237.20295
297.3722222,292.15,313.7055556,1.793400287,0.002271247,22283.96889
297.3722222,292.15,313.7055556,1.887789776,0.001230259,22613.94992
297.3722222,292.15,313.7055556,1.887789776,0.001514165,22734.10906
297.3722222,292.15,313.7055556,1.887789776,0.001703435,22806.20454
297.3722222,292.15,313.7055556,1.887789776,0.001892706,22830.23637
297.3722222,292.15,313.7055556,1.887789776,0.001987341,22854.26819
297.3722222,292.15,313.7055556,1.887789776,0.002081976,22854.26819
297.3722222,292.15,313.7055556,1.887789776,0.002271247,22902.33185
297.3722222,292.15,313.7055556,2.076568753,0.001230259,23789.87531
297.3722222,292.15,313.7055556,2.076568753,0.001514165,23916.28273
297.3722222,292.15,313.7055556,2.076568753,0.001703435,23992.12717
297.3722222,292.15,313.7055556,2.076568753,0.001892706,24017.40866
297.3722222,292.15,313.7055556,2.076568753,0.001987341,24042.69014
297.3722222,292.15,313.7055556,2.076568753,0.002081976,24042.69014
297.3722222,292.15,313.7055556,2.076568753,0.002271247,24093.25311
297.3722222,292.15,313.7055556,2.170958242,0.001230259,24377.83801
297.3722222,292.15,313.7055556,2.170958242,0.001514165,24507.36956
297.3722222,292.15,313.7055556,2.170958242,0.001703435,24585.08849
297.3722222,292.15,313.7055556,2.170958242,0.001892706,24610.9948
297.3722222,292.15,313.7055556,2.170958242,0.001987341,24636.90111
297.3722222,292.15,313.7055556,2.170958242,0.002081976,24636.90111
297.3722222,292.15,313.7055556,2.170958242,0.002271247,24688.71373
297.3722222,292.15,313.7055556,2.265347731,0.001230259,24943.18676
297.3722222,292.15,313.7055556,2.265347731,0.001514165,25075.72229
297.3722222,292.15,313.7055556,2.265347731,0.001703435,25155.24361
297.3722222,292.15,313.7055556,2.265347731,0.001892706,25181.75071
297.3722222,292.15,313.7055556,2.265347731,0.001987341,25208.25782
297.3722222,292.15,313.7055556,2.265347731,0.002081976,25208.25782
297.3722222,292.15,313.7055556,2.265347731,0.002271247,25261.27203
297.3722222,292.15,319.2611111,1.510231821,0.001230259,19441.50833
297.3722222,292.15,319.2611111,1.510231821,0.001514165,19548.32981
297.3722222,292.15,319.2611111,1.510231821,0.001703435,19612.42269
297.3722222,292.15,319.2611111,1.510231821,0.001892706,19655.15128
297.3722222,292.15,319.2611111,1.510231821,0.001987341,19676.51558
297.3722222,292.15,319.2611111,1.510231821,0.002081976,19676.51558
297.3722222,292.15,319.2611111,1.510231821,0.002271247,19697.87987
297.3722222,292.15,319.2611111,1.604621309,0.001230259,20075.70827
297.3722222,292.15,319.2611111,1.604621309,0.001514165,20186.01436
297.3722222,292.15,319.2611111,1.604621309,0.001703435,20252.19801
297.3722222,292.15,319.2611111,1.604621309,0.001892706,20296.32045
297.3722222,292.15,319.2611111,1.604621309,0.001987341,20318.38167
297.3722222,292.15,319.2611111,1.604621309,0.002081976,20318.38167
297.3722222,292.15,319.2611111,1.604621309,0.002271247,20340.44288
297.3722222,292.15,319.2611111,1.699010798,0.001230259,20688.03924
297.3722222,292.15,319.2611111,1.699010798,0.001514165,20801.70979
297.3722222,292.15,319.2611111,1.699010798,0.001703435,20869.91211
297.3722222,292.15,319.2611111,1.699010798,0.001892706,20915.38033
297.3722222,292.15,319.2611111,1.699010798,0.001987341,20938.11444
297.3722222,292.15,319.2611111,1.699010798,0.002081976,20938.11444
297.3722222,292.15,319.2611111,1.699010798,0.002271247,20960.84855
297.3722222,292.15,319.2611111,1.793400287,0.001230259,21278.50125
297.3722222,292.15,319.2611111,1.793400287,0.001514165,21395.41609
297.3722222,292.15,319.2611111,1.793400287,0.001703435,21465.565
297.3722222,292.15,319.2611111,1.793400287,0.001892706,21512.33093
297.3722222,292.15,319.2611111,1.793400287,0.001987341,21535.7139
297.3722222,292.15,319.2611111,1.793400287,0.002081976,21535.7139
297.3722222,292.15,319.2611111,1.793400287,0.002271247,21559.09687
297.3722222,292.15,319.2611111,1.887789776,0.001230259,21868.96326
297.3722222,292.15,319.2611111,1.887789776,0.001514165,21989.1224
297.3722222,292.15,319.2611111,1.887789776,0.001703435,22061.21788
297.3722222,292.15,319.2611111,1.887789776,0.001892706,22109.28153
297.3722222,292.15,319.2611111,1.887789776,0.001987341,22133.31336
297.3722222,292.15,319.2611111,1.887789776,0.002081976,22133.31336
297.3722222,292.15,319.2611111,1.887789776,0.002271247,22157.34519
297.3722222,292.15,319.2611111,2.076568753,0.001230259,23006.14935
297.3722222,292.15,319.2611111,2.076568753,0.001514165,23132.55676
297.3722222,292.15,319.2611111,2.076568753,0.001703435,23208.40121
297.3722222,292.15,319.2611111,2.076568753,0.001892706,23258.96417
297.3722222,292.15,319.2611111,2.076568753,0.001987341,23284.24566
297.3722222,292.15,319.2611111,2.076568753,0.002081976,23284.24566
297.3722222,292.15,319.2611111,2.076568753,0.002271247,23309.52714
297.3722222,292.15,319.2611111,2.170958242,0.001230259,23574.74239
297.3722222,292.15,319.2611111,2.170958242,0.001514165,23704.27394
297.3722222,292.15,319.2611111,2.170958242,0.001703435,23781.99287
297.3722222,292.15,319.2611111,2.170958242,0.001892706,23833.80549
297.3722222,292.15,319.2611111,2.170958242,0.001987341,23859.7118
297.3722222,292.15,319.2611111,2.170958242,0.002081976,23859.7118
297.3722222,292.15,319.2611111,2.170958242,0.002271247,23885.61811
297.3722222,292.15,319.2611111,2.265347731,0.001230259,24121.46647
297.3722222,292.15,319.2611111,2.265347731,0.001514165,24254.002
297.3722222,292.15,319.2611111,2.265347731,0.001703435,24333.52332
297.3722222,292.15,319.2611111,2.265347731,0.001892706,24386.53753
297.3722222,292.15,319.2611111,2.265347731,0.001987341,24413.04464
297.3722222,292.15,319.2611111,2.265347731,0.002081976,24413.04464
297.3722222,292.15,319.2611111,2.265347731,0.002271247,24439.55174
297.3722222,295.4277778,280.3722222,1.510231821,0.001230259,13753.31693
297.3722222,295.4277778,280.3722222,1.510231821,0.001514165,13820.14549
297.3722222,295.4277778,280.3722222,1.510231821,0.001703435,13846.87691
297.3722222,295.4277778,280.3722222,1.510231821,0.001892706,13873.60833
297.3722222,295.4277778,280.3722222,1.510231821,0.001987341,13873.60833
297.3722222,295.4277778,280.3722222,1.510231821,0.002081976,13886.97405
297.3722222,295.4277778,280.3722222,1.510231821,0.002271247,13900.33976
297.3722222,295.4277778,280.3722222,1.604621309,0.001230259,14201.96282
297.3722222,295.4277778,280.3722222,1.604621309,0.001514165,14270.97138
297.3722222,295.4277778,280.3722222,1.604621309,0.001703435,14298.57481
297.3722222,295.4277778,280.3722222,1.604621309,0.001892706,14326.17824
297.3722222,295.4277778,280.3722222,1.604621309,0.001987341,14326.17824
297.3722222,295.4277778,280.3722222,1.604621309,0.002081976,14339.97995
297.3722222,295.4277778,280.3722222,1.604621309,0.002271247,14353.78166
297.3722222,295.4277778,280.3722222,1.699010798,0.001230259,14635.13815
297.3722222,295.4277778,280.3722222,1.699010798,0.001514165,14706.25156
297.3722222,295.4277778,280.3722222,1.699010798,0.001703435,14734.69692
297.3722222,295.4277778,280.3722222,1.699010798,0.001892706,14763.14228
297.3722222,295.4277778,280.3722222,1.699010798,0.001987341,14763.14228
297.3722222,295.4277778,280.3722222,1.699010798,0.002081976,14777.36496
297.3722222,295.4277778,280.3722222,1.699010798,0.002271247,14791.58764
297.3722222,295.4277778,280.3722222,1.793400287,0.001230259,15052.84294
297.3722222,295.4277778,280.3722222,1.793400287,0.001514165,15125.98601
297.3722222,295.4277778,280.3722222,1.793400287,0.001703435,15155.24323
297.3722222,295.4277778,280.3722222,1.793400287,0.001892706,15184.50046
297.3722222,295.4277778,280.3722222,1.793400287,0.001987341,15184.50046
297.3722222,295.4277778,280.3722222,1.793400287,0.002081976,15199.12907
297.3722222,295.4277778,280.3722222,1.793400287,0.002271247,15213.75769
297.3722222,295.4277778,280.3722222,1.887789776,0.001230259,15470.54773
297.3722222,295.4277778,280.3722222,1.887789776,0.001514165,15545.72046
297.3722222,295.4277778,280.3722222,1.887789776,0.001703435,15575.78955
297.3722222,295.4277778,280.3722222,1.887789776,0.001892706,15605.85864
297.3722222,295.4277778,280.3722222,1.887789776,0.001987341,15605.85864
297.3722222,295.4277778,280.3722222,1.887789776,0.002081976,15620.89319
297.3722222,295.4277778,280.3722222,1.887789776,0.002271247,15635.92774
297.3722222,295.4277778,280.3722222,2.076568753,0.001230259,16275.01621
297.3722222,295.4277778,280.3722222,2.076568753,0.001514165,16354.09792
297.3722222,295.4277778,280.3722222,2.076568753,0.001703435,16385.73061
297.3722222,295.4277778,280.3722222,2.076568753,0.001892706,16417.36329
297.3722222,295.4277778,280.3722222,2.076568753,0.001987341,16417.36329
297.3722222,295.4277778,280.3722222,2.076568753,0.002081976,16433.17964
297.3722222,295.4277778,280.3722222,2.076568753,0.002271247,16448.99598
297.3722222,295.4277778,280.3722222,2.170958242,0.001230259,16677.25045
297.3722222,295.4277778,280.3722222,2.170958242,0.001514165,16758.28666
297.3722222,295.4277778,280.3722222,2.170958242,0.001703435,16790.70114
297.3722222,295.4277778,280.3722222,2.170958242,0.001892706,16823.11562
297.3722222,295.4277778,280.3722222,2.170958242,0.001987341,16823.11562
297.3722222,295.4277778,280.3722222,2.170958242,0.002081976,16839.32286
297.3722222,295.4277778,280.3722222,2.170958242,0.002271247,16855.5301
297.3722222,295.4277778,280.3722222,2.265347731,0.001230259,17064.01415
297.3722222,295.4277778,280.3722222,2.265347731,0.001514165,17146.92967
297.3722222,295.4277778,280.3722222,2.265347731,0.001703435,17180.09588
297.3722222,295.4277778,280.3722222,2.265347731,0.001892706,17213.26208
297.3722222,295.4277778,280.3722222,2.265347731,0.001987341,17213.26208
297.3722222,295.4277778,280.3722222,2.265347731,0.002081976,17229.84519
297.3722222,295.4277778,280.3722222,2.265347731,0.002271247,17246.42829
297.3722222,295.4277778,285.9277778,1.510231821,0.001230259,13606.29411
297.3722222,295.4277778,285.9277778,1.510231821,0.001514165,13673.12266
297.3722222,295.4277778,285.9277778,1.510231821,0.001703435,13713.2198
297.3722222,295.4277778,285.9277778,1.510231821,0.001892706,13726.58551
297.3722222,295.4277778,285.9277778,1.510231821,0.001987341,13739.95122
297.3722222,295.4277778,285.9277778,1.510231821,0.002081976,13739.95122
297.3722222,295.4277778,285.9277778,1.510231821,0.002271247,13766.68264
297.3722222,295.4277778,285.9277778,1.604621309,0.001230259,14050.14397
297.3722222,295.4277778,285.9277778,1.604621309,0.001514165,14119.15254
297.3722222,295.4277778,285.9277778,1.604621309,0.001703435,14160.55768
297.3722222,295.4277778,285.9277778,1.604621309,0.001892706,14174.35939
297.3722222,295.4277778,285.9277778,1.604621309,0.001987341,14188.1611
297.3722222,295.4277778,285.9277778,1.604621309,0.002081976,14188.1611
297.3722222,295.4277778,285.9277778,1.604621309,0.002271247,14215.76453
297.3722222,295.4277778,285.9277778,1.699010798,0.001230259,14478.68867
297.3722222,295.4277778,285.9277778,1.699010798,0.001514165,14549.80207
297.3722222,295.4277778,285.9277778,1.699010798,0.001703435,14592.47011
297.3722222,295.4277778,285.9277778,1.699010798,0.001892706,14606.69279
297.3722222,295.4277778,285.9277778,1.699010798,0.001987341,14620.91547
297.3722222,295.4277778,285.9277778,1.699010798,0.002081976,14620.91547
297.3722222,295.4277778,285.9277778,1.699010798,0.002271247,14649.36083
297.3722222,295.4277778,285.9277778,1.793400287,0.001230259,14891.9282
297.3722222,295.4277778,285.9277778,1.793400287,0.001514165,14965.07126
297.3722222,295.4277778,285.9277778,1.793400287,0.001703435,15008.9571
297.3722222,295.4277778,285.9277778,1.793400287,0.001892706,15023.58572
297.3722222,295.4277778,285.9277778,1.793400287,0.001987341,15038.21433
297.3722222,295.4277778,285.9277778,1.793400287,0.002081976,15038.21433
297.3722222,295.4277778,285.9277778,1.793400287,0.002271247,15067.47156
297.3722222,295.4277778,285.9277778,1.887789776,0.001230259,15305.16773
297.3722222,295.4277778,285.9277778,1.887789776,0.001514165,15380.34046
297.3722222,295.4277778,285.9277778,1.887789776,0.001703435,15425.44409
297.3722222,295.4277778,285.9277778,1.887789776,0.001892706,15440.47864
297.3722222,295.4277778,285.9277778,1.887789776,0.001987341,15455.51319
297.3722222,295.4277778,285.9277778,1.887789776,0.002081976,15455.51319
297.3722222,295.4277778,285.9277778,1.887789776,0.002271247,15485.58228
297.3722222,295.4277778,285.9277778,2.076568753,0.001230259,16101.03645
297.3722222,295.4277778,285.9277778,2.076568753,0.001514165,16180.11816
297.3722222,295.4277778,285.9277778,2.076568753,0.001703435,16227.56719
297.3722222,295.4277778,285.9277778,2.076568753,0.001892706,16243.38353
297.3722222,295.4277778,285.9277778,2.076568753,0.001987341,16259.19987
297.3722222,295.4277778,285.9277778,2.076568753,0.002081976,16259.19987
297.3722222,295.4277778,285.9277778,2.076568753,0.002271247,16290.83256
297.3722222,295.4277778,285.9277778,2.170958242,0.001230259,16498.97081
297.3722222,295.4277778,285.9277778,2.170958242,0.001514165,16580.00701
297.3722222,295.4277778,285.9277778,2.170958242,0.001703435,16628.62873
297.3722222,295.4277778,285.9277778,2.170958242,0.001892706,16644.83597
297.3722222,295.4277778,285.9277778,2.170958242,0.001987341,16661.04321
297.3722222,295.4277778,285.9277778,2.170958242,0.002081976,16661.04321
297.3722222,295.4277778,285.9277778,2.170958242,0.002271247,16693.45769
297.3722222,295.4277778,285.9277778,2.265347731,0.001230259,16881.6
297.3722222,295.4277778,285.9277778,2.265347731,0.001514165,16964.51552
297.3722222,295.4277778,285.9277778,2.265347731,0.001703435,17014.26483
297.3722222,295.4277778,285.9277778,2.265347731,0.001892706,17030.84794
297.3722222,295.4277778,285.9277778,2.265347731,0.001987341,17047.43104
297.3722222,295.4277778,285.9277778,2.265347731,0.002081976,17047.43104
297.3722222,295.4277778,285.9277778,2.265347731,0.002271247,17080.59725
297.3722222,295.4277778,293.15,1.510231821,0.001230259,13459.27128
297.3722222,295.4277778,293.15,1.510231821,0.001514165,13512.73413
297.3722222,295.4277778,293.15,1.510231821,0.001703435,13552.83126
297.3722222,295.4277778,293.15,1.510231821,0.001892706,13566.19697
297.3722222,295.4277778,293.15,1.510231821,0.001987341,13579.56269
297.3722222,295.4277778,293.15,1.510231821,0.002081976,13592.9284
297.3722222,295.4277778,293.15,1.510231821,0.002271247,13606.29411
297.3722222,295.4277778,293.15,1.604621309,0.001230259,13898.32513
297.3722222,295.4277778,293.15,1.604621309,0.001514165,13953.53198
297.3722222,295.4277778,293.15,1.604621309,0.001703435,13994.93712
297.3722222,295.4277778,293.15,1.604621309,0.001892706,14008.73883
297.3722222,295.4277778,293.15,1.604621309,0.001987341,14022.54055
297.3722222,295.4277778,293.15,1.604621309,0.002081976,14036.34226
297.3722222,295.4277778,293.15,1.604621309,0.002271247,14050.14397
297.3722222,295.4277778,293.15,1.699010798,0.001230259,14322.23918
297.3722222,295.4277778,293.15,1.699010798,0.001514165,14379.12991
297.3722222,295.4277778,293.15,1.699010798,0.001703435,14421.79795
297.3722222,295.4277778,293.15,1.699010798,0.001892706,14436.02063
297.3722222,295.4277778,293.15,1.699010798,0.001987341,14450.24331
297.3722222,295.4277778,293.15,1.699010798,0.002081976,14464.46599
297.3722222,295.4277778,293.15,1.699010798,0.002271247,14478.68867
297.3722222,295.4277778,293.15,1.793400287,0.001230259,14731.01345
297.3722222,295.4277778,293.15,1.793400287,0.001514165,14789.52791
297.3722222,295.4277778,293.15,1.793400287,0.001703435,14833.41374
297.3722222,295.4277778,293.15,1.793400287,0.001892706,14848.04236
297.3722222,295.4277778,293.15,1.793400287,0.001987341,14862.67097
297.3722222,295.4277778,293.15,1.793400287,0.002081976,14877.29958
297.3722222,295.4277778,293.15,1.793400287,0.002271247,14891.9282
297.3722222,295.4277778,293.15,1.887789776,0.001230259,15139.78772
297.3722222,295.4277778,293.15,1.887789776,0.001514165,15199.9259
297.3722222,295.4277778,293.15,1.887789776,0.001703435,15245.02954
297.3722222,295.4277778,293.15,1.887789776,0.001892706,15260.06409
297.3722222,295.4277778,293.15,1.887789776,0.001987341,15275.09863
297.3722222,295.4277778,293.15,1.887789776,0.002081976,15290.13318
297.3722222,295.4277778,293.15,1.887789776,0.002271247,15305.16773
297.3722222,295.4277778,293.15,2.076568753,0.001230259,15927.05668
297.3722222,295.4277778,293.15,2.076568753,0.001514165,15990.32205
297.3722222,295.4277778,293.15,2.076568753,0.001703435,16037.77108
297.3722222,295.4277778,293.15,2.076568753,0.001892706,16053.58742
297.3722222,295.4277778,293.15,2.076568753,0.001987341,16069.40376
297.3722222,295.4277778,293.15,2.076568753,0.002081976,16085.22011
297.3722222,295.4277778,293.15,2.076568753,0.002271247,16101.03645
297.3722222,295.4277778,293.15,2.170958242,0.001230259,16320.69116
297.3722222,295.4277778,293.15,2.170958242,0.001514165,16385.52013
297.3722222,295.4277778,293.15,2.170958242,0.001703435,16434.14185
297.3722222,295.4277778,293.15,2.170958242,0.001892706,16450.34909
297.3722222,295.4277778,293.15,2.170958242,0.001987341,16466.55633
297.3722222,295.4277778,293.15,2.170958242,0.002081976,16482.76357
297.3722222,295.4277778,293.15,2.170958242,0.002271247,16498.97081
297.3722222,295.4277778,293.15,2.265347731,0.001230259,16699.18586
297.3722222,295.4277778,293.15,2.265347731,0.001514165,16765.51827
297.3722222,295.4277778,293.15,2.265347731,0.001703435,16815.26759
297.3722222,295.4277778,293.15,2.265347731,0.001892706,16831.85069
297.3722222,295.4277778,293.15,2.265347731,0.001987341,16848.43379
297.3722222,295.4277778,293.15,2.265347731,0.002081976,16865.0169
297.3722222,295.4277778,293.15,2.265347731,0.002271247,16881.6
297.3722222,295.4277778,297.0388889,1.510231821,0.001230259,13365.7113
297.3722222,295.4277778,297.0388889,1.510231821,0.001514165,13432.53986
297.3722222,295.4277778,297.0388889,1.510231821,0.001703435,13459.27128
297.3722222,295.4277778,297.0388889,1.510231821,0.001892706,13486.00271
297.3722222,295.4277778,297.0388889,1.510231821,0.001987341,13499.36842
297.3722222,295.4277778,297.0388889,1.510231821,0.002081976,13499.36842
297.3722222,295.4277778,297.0388889,1.510231821,0.002271247,13512.73413
297.3722222,295.4277778,297.0388889,1.604621309,0.001230259,13801.71314
297.3722222,295.4277778,297.0388889,1.604621309,0.001514165,13870.7217
297.3722222,295.4277778,297.0388889,1.604621309,0.001703435,13898.32513
297.3722222,295.4277778,297.0388889,1.604621309,0.001892706,13925.92855
297.3722222,295.4277778,297.0388889,1.604621309,0.001987341,13939.73027
297.3722222,295.4277778,297.0388889,1.604621309,0.002081976,13939.73027
297.3722222,295.4277778,297.0388889,1.604621309,0.002271247,13953.53198
297.3722222,295.4277778,297.0388889,1.699010798,0.001230259,14222.68042
297.3722222,295.4277778,297.0388889,1.699010798,0.001514165,14293.79382
297.3722222,295.4277778,297.0388889,1.699010798,0.001703435,14322.23918
297.3722222,295.4277778,297.0388889,1.699010798,0.001892706,14350.68455
297.3722222,295.4277778,297.0388889,1.699010798,0.001987341,14364.90723
297.3722222,295.4277778,297.0388889,1.699010798,0.002081976,14364.90723
297.3722222,295.4277778,297.0388889,1.699010798,0.002271247,14379.12991
297.3722222,295.4277778,297.0388889,1.793400287,0.001230259,14628.61316
297.3722222,295.4277778,297.0388889,1.793400287,0.001514165,14701.75623
297.3722222,295.4277778,297.0388889,1.793400287,0.001703435,14731.01345
297.3722222,295.4277778,297.0388889,1.793400287,0.001892706,14760.27068
297.3722222,295.4277778,297.0388889,1.793400287,0.001987341,14774.89929
297.3722222,295.4277778,297.0388889,1.793400287,0.002081976,14774.89929
297.3722222,295.4277778,297.0388889,1.793400287,0.002271247,14789.52791
297.3722222,295.4277778,297.0388889,1.887789776,0.001230259,15034.5459
297.3722222,295.4277778,297.0388889,1.887789776,0.001514165,15109.71863
297.3722222,295.4277778,297.0388889,1.887789776,0.001703435,15139.78772
297.3722222,295.4277778,297.0388889,1.887789776,0.001892706,15169.85681
297.3722222,295.4277778,297.0388889,1.887789776,0.001987341,15184.89136
297.3722222,295.4277778,297.0388889,1.887789776,0.002081976,15184.89136
297.3722222,295.4277778,297.0388889,1.887789776,0.002271247,15199.9259
297.3722222,295.4277778,297.0388889,2.076568753,0.001230259,15816.34229
297.3722222,295.4277778,297.0388889,2.076568753,0.001514165,15895.424
297.3722222,295.4277778,297.0388889,2.076568753,0.001703435,15927.05668
297.3722222,295.4277778,297.0388889,2.076568753,0.001892706,15958.68937
297.3722222,295.4277778,297.0388889,2.076568753,0.001987341,15974.50571
297.3722222,295.4277778,297.0388889,2.076568753,0.002081976,15974.50571
297.3722222,295.4277778,297.0388889,2.076568753,0.002271247,15990.32205
297.3722222,295.4277778,297.0388889,2.170958242,0.001230259,16207.24048
297.3722222,295.4277778,297.0388889,2.170958242,0.001514165,16288.27668
297.3722222,295.4277778,297.0388889,2.170958242,0.001703435,16320.69116
297.3722222,295.4277778,297.0388889,2.170958242,0.001892706,16353.10564
297.3722222,295.4277778,297.0388889,2.170958242,0.001987341,16369.31288
