Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
297.3722222,295.4277778,297.0388889,2.170958242,0.002081976,16369.31288
297.3722222,295.4277778,297.0388889,2.170958242,0.002271247,16385.52013
297.3722222,295.4277778,297.0388889,2.265347731,0.001230259,16583.10413
297.3722222,295.4277778,297.0388889,2.265347731,0.001514165,16666.01965
297.3722222,295.4277778,297.0388889,2.265347731,0.001703435,16699.18586
297.3722222,295.4277778,297.0388889,2.265347731,0.001892706,16732.35206
297.3722222,295.4277778,297.0388889,2.265347731,0.001987341,16748.93517
297.3722222,295.4277778,297.0388889,2.265347731,0.002081976,16748.93517
297.3722222,295.4277778,297.0388889,2.265347731,0.002271247,16765.51827
297.3722222,295.4277778,303.15,1.510231821,0.001230259,13165.22564
297.3722222,295.4277778,303.15,1.510231821,0.001514165,13245.4199
297.3722222,295.4277778,303.15,1.510231821,0.001703435,13272.15133
297.3722222,295.4277778,303.15,1.510231821,0.001892706,13298.88275
297.3722222,295.4277778,303.15,1.510231821,0.001987341,13298.88275
297.3722222,295.4277778,303.15,1.510231821,0.002081976,13298.88275
297.3722222,295.4277778,303.15,1.510231821,0.002271247,13325.61417
297.3722222,295.4277778,303.15,1.604621309,0.001230259,13594.68744
297.3722222,295.4277778,303.15,1.604621309,0.001514165,13677.49772
297.3722222,295.4277778,303.15,1.604621309,0.001703435,13705.10114
297.3722222,295.4277778,303.15,1.604621309,0.001892706,13732.70457
297.3722222,295.4277778,303.15,1.604621309,0.001987341,13732.70457
297.3722222,295.4277778,303.15,1.604621309,0.002081976,13732.70457
297.3722222,295.4277778,303.15,1.604621309,0.002271247,13760.308
297.3722222,295.4277778,303.15,1.699010798,0.001230259,14009.34021
297.3722222,295.4277778,303.15,1.699010798,0.001514165,14094.6763
297.3722222,295.4277778,303.15,1.699010798,0.001703435,14123.12166
297.3722222,295.4277778,303.15,1.699010798,0.001892706,14151.56702
297.3722222,295.4277778,303.15,1.699010798,0.001987341,14151.56702
297.3722222,295.4277778,303.15,1.699010798,0.002081976,14151.56702
297.3722222,295.4277778,303.15,1.699010798,0.002271247,14180.01238
297.3722222,295.4277778,303.15,1.793400287,0.001230259,14409.18396
297.3722222,295.4277778,303.15,1.793400287,0.001514165,14496.95564
297.3722222,295.4277778,303.15,1.793400287,0.001703435,14526.21287
297.3722222,295.4277778,303.15,1.793400287,0.001892706,14555.47009
297.3722222,295.4277778,303.15,1.793400287,0.001987341,14555.47009
297.3722222,295.4277778,303.15,1.793400287,0.002081976,14555.47009
297.3722222,295.4277778,303.15,1.793400287,0.002271247,14584.72732
297.3722222,295.4277778,303.15,1.887789776,0.001230259,14809.02771
297.3722222,295.4277778,303.15,1.887789776,0.001514165,14899.23499
297.3722222,295.4277778,303.15,1.887789776,0.001703435,14929.30408
297.3722222,295.4277778,303.15,1.887789776,0.001892706,14959.37317
297.3722222,295.4277778,303.15,1.887789776,0.001987341,14959.37317
297.3722222,295.4277778,303.15,1.887789776,0.002081976,14959.37317
297.3722222,295.4277778,303.15,1.887789776,0.002271247,14989.44226
297.3722222,295.4277778,303.15,2.076568753,0.001230259,15579.09715
297.3722222,295.4277778,303.15,2.076568753,0.001514165,15673.99521
297.3722222,295.4277778,303.15,2.076568753,0.001703435,15705.62789
297.3722222,295.4277778,303.15,2.076568753,0.001892706,15737.26058
297.3722222,295.4277778,303.15,2.076568753,0.001987341,15737.26058
297.3722222,295.4277778,303.15,2.076568753,0.002081976,15737.26058
297.3722222,295.4277778,303.15,2.076568753,0.002271247,15768.89326
297.3722222,295.4277778,303.15,2.170958242,0.001230259,15964.13187
297.3722222,295.4277778,303.15,2.170958242,0.001514165,16061.37532
297.3722222,295.4277778,303.15,2.170958242,0.001703435,16093.7898
297.3722222,295.4277778,303.15,2.170958242,0.001892706,16126.20428
297.3722222,295.4277778,303.15,2.170958242,0.001987341,16126.20428
297.3722222,295.4277778,303.15,2.170958242,0.002081976,16126.20428
297.3722222,295.4277778,303.15,2.170958242,0.002271247,16158.61876
297.3722222,295.4277778,303.15,2.265347731,0.001230259,16334.35757
297.3722222,295.4277778,303.15,2.265347731,0.001514165,16433.85619
297.3722222,295.4277778,303.15,2.265347731,0.001703435,16467.0224
297.3722222,295.4277778,303.15,2.265347731,0.001892706,16500.18861
297.3722222,295.4277778,303.15,2.265347731,0.001987341,16500.18861
297.3722222,295.4277778,303.15,2.265347731,0.002081976,16500.18861
297.3722222,295.4277778,303.15,2.265347731,0.002271247,16533.35482
297.3722222,295.4277778,308.15,1.510231821,0.001230259,12924.64283
297.3722222,295.4277778,308.15,1.510231821,0.001514165,13004.8371
297.3722222,295.4277778,308.15,1.510231821,0.001703435,13031.56852
297.3722222,295.4277778,308.15,1.510231821,0.001892706,13058.29994
297.3722222,295.4277778,308.15,1.510231821,0.001987341,13058.29994
297.3722222,295.4277778,308.15,1.510231821,0.002081976,13071.66566
297.3722222,295.4277778,308.15,1.510231821,0.002271247,13098.39708
297.3722222,295.4277778,308.15,1.604621309,0.001230259,13346.2566
297.3722222,295.4277778,308.15,1.604621309,0.001514165,13429.06688
297.3722222,295.4277778,308.15,1.604621309,0.001703435,13456.67031
297.3722222,295.4277778,308.15,1.604621309,0.001892706,13484.27373
297.3722222,295.4277778,308.15,1.604621309,0.001987341,13484.27373
297.3722222,295.4277778,308.15,1.604621309,0.002081976,13498.07545
297.3722222,295.4277778,308.15,1.604621309,0.002271247,13525.67887
297.3722222,295.4277778,308.15,1.699010798,0.001230259,13753.33197
297.3722222,295.4277778,308.15,1.699010798,0.001514165,13838.66805
297.3722222,295.4277778,308.15,1.699010798,0.001703435,13867.11341
297.3722222,295.4277778,308.15,1.699010798,0.001892706,13895.55877
297.3722222,295.4277778,308.15,1.699010798,0.001987341,13895.55877
297.3722222,295.4277778,308.15,1.699010798,0.002081976,13909.78145
297.3722222,295.4277778,308.15,1.699010798,0.002271247,13938.22681
297.3722222,295.4277778,308.15,1.793400287,0.001230259,14145.86893
297.3722222,295.4277778,308.15,1.793400287,0.001514165,14233.64061
297.3722222,295.4277778,308.15,1.793400287,0.001703435,14262.89783
297.3722222,295.4277778,308.15,1.793400287,0.001892706,14292.15506
297.3722222,295.4277778,308.15,1.793400287,0.001987341,14292.15506
297.3722222,295.4277778,308.15,1.793400287,0.002081976,14306.78367
297.3722222,295.4277778,308.15,1.793400287,0.002271247,14336.0409
297.3722222,295.4277778,308.15,1.887789776,0.001230259,14538.40589
297.3722222,295.4277778,308.15,1.887789776,0.001514165,14628.61316
297.3722222,295.4277778,308.15,1.887789776,0.001703435,14658.68225
297.3722222,295.4277778,308.15,1.887789776,0.001892706,14688.75134
297.3722222,295.4277778,308.15,1.887789776,0.001987341,14688.75134
297.3722222,295.4277778,308.15,1.887789776,0.002081976,14703.78589
297.3722222,295.4277778,308.15,1.887789776,0.002271247,14733.85498
297.3722222,295.4277778,308.15,2.076568753,0.001230259,15294.40299
297.3722222,295.4277778,308.15,2.076568753,0.001514165,15389.30104
297.3722222,295.4277778,308.15,2.076568753,0.001703435,15420.93373
297.3722222,295.4277778,308.15,2.076568753,0.001892706,15452.56641
297.3722222,295.4277778,308.15,2.076568753,0.001987341,15452.56641
297.3722222,295.4277778,308.15,2.076568753,0.002081976,15468.38276
297.3722222,295.4277778,308.15,2.076568753,0.002271247,15500.01544
297.3722222,295.4277778,308.15,2.170958242,0.001230259,15672.40154
297.3722222,295.4277778,308.15,2.170958242,0.001514165,15769.64499
297.3722222,295.4277778,308.15,2.170958242,0.001703435,15802.05947
297.3722222,295.4277778,308.15,2.170958242,0.001892706,15834.47395
297.3722222,295.4277778,308.15,2.170958242,0.001987341,15834.47395
297.3722222,295.4277778,308.15,2.170958242,0.002081976,15850.68119
297.3722222,295.4277778,308.15,2.170958242,0.002271247,15883.09567
297.3722222,295.4277778,308.15,2.265347731,0.001230259,16035.86169
297.3722222,295.4277778,308.15,2.265347731,0.001514165,16135.36032
297.3722222,295.4277778,308.15,2.265347731,0.001703435,16168.52652
297.3722222,295.4277778,308.15,2.265347731,0.001892706,16201.69273
297.3722222,295.4277778,308.15,2.265347731,0.001987341,16201.69273
297.3722222,295.4277778,308.15,2.265347731,0.002081976,16218.27584
297.3722222,295.4277778,308.15,2.265347731,0.002271247,16251.44204
297.3722222,295.4277778,313.7055556,1.510231821,0.001230259,12577.13434
297.3722222,295.4277778,313.7055556,1.510231821,0.001514165,12643.96289
297.3722222,295.4277778,313.7055556,1.510231821,0.001703435,12684.06003
297.3722222,295.4277778,313.7055556,1.510231821,0.001892706,12697.42574
297.3722222,295.4277778,313.7055556,1.510231821,0.001987341,12710.79145
297.3722222,295.4277778,313.7055556,1.510231821,0.002081976,12710.79145
297.3722222,295.4277778,313.7055556,1.510231821,0.002271247,12737.52287
297.3722222,295.4277778,313.7055556,1.604621309,0.001230259,12987.41206
297.3722222,295.4277778,313.7055556,1.604621309,0.001514165,13056.42063
297.3722222,295.4277778,313.7055556,1.604621309,0.001703435,13097.82577
297.3722222,295.4277778,313.7055556,1.604621309,0.001892706,13111.62748
297.3722222,295.4277778,313.7055556,1.604621309,0.001987341,13125.42919
297.3722222,295.4277778,313.7055556,1.604621309,0.002081976,13125.42919
297.3722222,295.4277778,313.7055556,1.604621309,0.002271247,13153.03262
297.3722222,295.4277778,313.7055556,1.699010798,0.001230259,13383.54228
297.3722222,295.4277778,313.7055556,1.699010798,0.001514165,13454.65568
297.3722222,295.4277778,313.7055556,1.699010798,0.001703435,13497.32372
297.3722222,295.4277778,313.7055556,1.699010798,0.001892706,13511.5464
297.3722222,295.4277778,313.7055556,1.699010798,0.001987341,13525.76908
297.3722222,295.4277778,313.7055556,1.699010798,0.002081976,13525.76908
297.3722222,295.4277778,313.7055556,1.699010798,0.002271247,13554.21444
297.3722222,295.4277778,313.7055556,1.793400287,0.001230259,13765.52498
297.3722222,295.4277778,313.7055556,1.793400287,0.001514165,13838.66805
297.3722222,295.4277778,313.7055556,1.793400287,0.001703435,13882.55389
297.3722222,295.4277778,313.7055556,1.793400287,0.001892706,13897.1825
297.3722222,295.4277778,313.7055556,1.793400287,0.001987341,13911.81112
297.3722222,295.4277778,313.7055556,1.793400287,0.002081976,13911.81112
297.3722222,295.4277778,313.7055556,1.793400287,0.002271247,13941.06834
297.3722222,295.4277778,313.7055556,1.887789776,0.001230259,14147.50769
297.3722222,295.4277778,313.7055556,1.887789776,0.001514165,14222.68042
297.3722222,295.4277778,313.7055556,1.887789776,0.001703435,14267.78406
297.3722222,295.4277778,313.7055556,1.887789776,0.001892706,14282.8186
297.3722222,295.4277778,313.7055556,1.887789776,0.001987341,14297.85315
297.3722222,295.4277778,313.7055556,1.887789776,0.002081976,14297.85315
297.3722222,295.4277778,313.7055556,1.887789776,0.002271247,14327.92224
297.3722222,295.4277778,313.7055556,2.076568753,0.001230259,14883.17809
297.3722222,295.4277778,313.7055556,2.076568753,0.001514165,14962.2598
297.3722222,295.4277778,313.7055556,2.076568753,0.001703435,15009.70883
297.3722222,295.4277778,313.7055556,2.076568753,0.001892706,15025.52517
297.3722222,295.4277778,313.7055556,2.076568753,0.001987341,15041.34151
297.3722222,295.4277778,313.7055556,2.076568753,0.002081976,15041.34151
297.3722222,295.4277778,313.7055556,2.076568753,0.002271247,15072.9742
297.3722222,295.4277778,313.7055556,2.170958242,0.001230259,15251.01329
297.3722222,295.4277778,313.7055556,2.170958242,0.001514165,15332.04949
297.3722222,295.4277778,313.7055556,2.170958242,0.001703435,15380.67122
297.3722222,295.4277778,313.7055556,2.170958242,0.001892706,15396.87846
297.3722222,295.4277778,313.7055556,2.170958242,0.001987341,15413.0857
297.3722222,295.4277778,313.7055556,2.170958242,0.002081976,15413.0857
297.3722222,295.4277778,313.7055556,2.170958242,0.002271247,15445.50018
297.3722222,295.4277778,313.7055556,2.265347731,0.001230259,15604.70098
297.3722222,295.4277778,313.7055556,2.265347731,0.001514165,15687.6165
297.3722222,295.4277778,313.7055556,2.265347731,0.001703435,15737.36582
297.3722222,295.4277778,313.7055556,2.265347731,0.001892706,15753.94892
297.3722222,295.4277778,313.7055556,2.265347731,0.001987341,15770.53203
297.3722222,295.4277778,313.7055556,2.265347731,0.002081976,15770.53203
297.3722222,295.4277778,313.7055556,2.265347731,0.002271247,15803.69823
297.3722222,295.4277778,319.2611111,1.510231821,0.001230259,12162.79729
297.3722222,295.4277778,319.2611111,1.510231821,0.001514165,12229.62584
297.3722222,295.4277778,319.2611111,1.510231821,0.001703435,12269.72298
297.3722222,295.4277778,319.2611111,1.510231821,0.001892706,12296.4544
297.3722222,295.4277778,319.2611111,1.510231821,0.001987341,12309.82011
297.3722222,295.4277778,319.2611111,1.510231821,0.002081976,12309.82011
297.3722222,295.4277778,319.2611111,1.510231821,0.002271247,12323.18582
297.3722222,295.4277778,319.2611111,1.604621309,0.001230259,12559.55895
297.3722222,295.4277778,319.2611111,1.604621309,0.001514165,12628.56752
297.3722222,295.4277778,319.2611111,1.604621309,0.001703435,12669.97266
297.3722222,295.4277778,319.2611111,1.604621309,0.001892706,12697.57609
297.3722222,295.4277778,319.2611111,1.604621309,0.001987341,12711.3778
297.3722222,295.4277778,319.2611111,1.604621309,0.002081976,12711.3778
297.3722222,295.4277778,319.2611111,1.604621309,0.002271247,12725.17951
297.3722222,295.4277778,319.2611111,1.699010798,0.001230259,12942.63918
297.3722222,295.4277778,319.2611111,1.699010798,0.001514165,13013.75259
297.3722222,295.4277778,319.2611111,1.699010798,0.001703435,13056.42063
297.3722222,295.4277778,319.2611111,1.699010798,0.001892706,13084.86599
297.3722222,295.4277778,319.2611111,1.699010798,0.001987341,13099.08867
297.3722222,295.4277778,319.2611111,1.699010798,0.002081976,13099.08867
297.3722222,295.4277778,319.2611111,1.699010798,0.002271247,13113.31135
297.3722222,295.4277778,319.2611111,1.793400287,0.001230259,13312.03798
297.3722222,295.4277778,319.2611111,1.793400287,0.001514165,13385.18104
297.3722222,295.4277778,319.2611111,1.793400287,0.001703435,13429.06688
297.3722222,295.4277778,319.2611111,1.793400287,0.001892706,13458.32411
297.3722222,295.4277778,319.2611111,1.793400287,0.001987341,13472.95272
297.3722222,295.4277778,319.2611111,1.793400287,0.002081976,13472.95272
297.3722222,295.4277778,319.2611111,1.793400287,0.002271247,13487.58133
297.3722222,295.4277778,319.2611111,1.887789776,0.001230259,13681.43677
297.3722222,295.4277778,319.2611111,1.887789776,0.001514165,13756.6095
297.3722222,295.4277778,319.2611111,1.887789776,0.001703435,13801.71314
297.3722222,295.4277778,319.2611111,1.887789776,0.001892706,13831.78223
297.3722222,295.4277778,319.2611111,1.887789776,0.001987341,13846.81677
297.3722222,295.4277778,319.2611111,1.887789776,0.002081976,13846.81677
297.3722222,295.4277778,319.2611111,1.887789776,0.002271247,13861.85132
297.3722222,295.4277778,319.2611111,2.076568753,0.001230259,14392.87148
297.3722222,295.4277778,319.2611111,2.076568753,0.001514165,14471.95319
297.3722222,295.4277778,319.2611111,2.076568753,0.001703435,14519.40222
297.3722222,295.4277778,319.2611111,2.076568753,0.001892706,14551.0349
297.3722222,295.4277778,319.2611111,2.076568753,0.001987341,14566.85125
297.3722222,295.4277778,319.2611111,2.076568753,0.002081976,14566.85125
297.3722222,295.4277778,319.2611111,2.076568753,0.002271247,14582.66759
297.3722222,295.4277778,319.2611111,2.170958242,0.001230259,14748.58884
297.3722222,295.4277778,319.2611111,2.170958242,0.001514165,14829.62504
297.3722222,295.4277778,319.2611111,2.170958242,0.001703435,14878.24676
297.3722222,295.4277778,319.2611111,2.170958242,0.001892706,14910.66124
297.3722222,295.4277778,319.2611111,2.170958242,0.001987341,14926.86848
297.3722222,295.4277778,319.2611111,2.170958242,0.002081976,14926.86848
297.3722222,295.4277778,319.2611111,2.170958242,0.002271247,14943.07572
297.3722222,295.4277778,319.2611111,2.265347731,0.001230259,15090.62476
297.3722222,295.4277778,319.2611111,2.265347731,0.001514165,15173.54028
297.3722222,295.4277778,319.2611111,2.265347731,0.001703435,15223.28959
297.3722222,295.4277778,319.2611111,2.265347731,0.001892706,15256.4558
297.3722222,295.4277778,319.2611111,2.265347731,0.001987341,15273.0389
297.3722222,295.4277778,319.2611111,2.265347731,0.002081976,15273.0389
297.3722222,295.4277778,319.2611111,2.265347731,0.002271247,15289.62201
297.3722222,298.2055556,280.3722222,1.510231821,0.001230259,0
297.3722222,298.2055556,280.3722222,1.510231821,0.001514165,0
297.3722222,298.2055556,280.3722222,1.510231821,0.001703435,0
297.3722222,298.2055556,280.3722222,1.510231821,0.001892706,0
297.3722222,298.2055556,280.3722222,1.510231821,0.001987341,0
297.3722222,298.2055556,280.3722222,1.510231821,0.002081976,0
297.3722222,298.2055556,280.3722222,1.510231821,0.002271247,0
297.3722222,298.2055556,280.3722222,1.604621309,0.001230259,0
297.3722222,298.2055556,280.3722222,1.604621309,0.001514165,0
297.3722222,298.2055556,280.3722222,1.604621309,0.001703435,0
297.3722222,298.2055556,280.3722222,1.604621309,0.001892706,0
297.3722222,298.2055556,280.3722222,1.604621309,0.001987341,0
297.3722222,298.2055556,280.3722222,1.604621309,0.002081976,0
297.3722222,298.2055556,280.3722222,1.604621309,0.002271247,0
297.3722222,298.2055556,280.3722222,1.699010798,0.001230259,0
297.3722222,298.2055556,280.3722222,1.699010798,0.001514165,0
297.3722222,298.2055556,280.3722222,1.699010798,0.001703435,0
297.3722222,298.2055556,280.3722222,1.699010798,0.001892706,0
297.3722222,298.2055556,280.3722222,1.699010798,0.001987341,0
297.3722222,298.2055556,280.3722222,1.699010798,0.002081976,0
297.3722222,298.2055556,280.3722222,1.699010798,0.002271247,0
297.3722222,298.2055556,280.3722222,1.793400287,0.001230259,0
297.3722222,298.2055556,280.3722222,1.793400287,0.001514165,0
297.3722222,298.2055556,280.3722222,1.793400287,0.001703435,0
297.3722222,298.2055556,280.3722222,1.793400287,0.001892706,0
297.3722222,298.2055556,280.3722222,1.793400287,0.001987341,0
297.3722222,298.2055556,280.3722222,1.793400287,0.002081976,0
297.3722222,298.2055556,280.3722222,1.793400287,0.002271247,0
297.3722222,298.2055556,280.3722222,1.887789776,0.001230259,0
297.3722222,298.2055556,280.3722222,1.887789776,0.001514165,0
297.3722222,298.2055556,280.3722222,1.887789776,0.001703435,0
297.3722222,298.2055556,280.3722222,1.887789776,0.001892706,0
297.3722222,298.2055556,280.3722222,1.887789776,0.001987341,0
297.3722222,298.2055556,280.3722222,1.887789776,0.002081976,0
297.3722222,298.2055556,280.3722222,1.887789776,0.002271247,0
297.3722222,298.2055556,280.3722222,2.076568753,0.001230259,0
297.3722222,298.2055556,280.3722222,2.076568753,0.001514165,0
297.3722222,298.2055556,280.3722222,2.076568753,0.001703435,0
297.3722222,298.2055556,280.3722222,2.076568753,0.001892706,0
297.3722222,298.2055556,280.3722222,2.076568753,0.001987341,0
297.3722222,298.2055556,280.3722222,2.076568753,0.002081976,0
297.3722222,298.2055556,280.3722222,2.076568753,0.002271247,0
297.3722222,298.2055556,280.3722222,2.170958242,0.001230259,0
297.3722222,298.2055556,280.3722222,2.170958242,0.001514165,0
297.3722222,298.2055556,280.3722222,2.170958242,0.001703435,0
297.3722222,298.2055556,280.3722222,2.170958242,0.001892706,0
297.3722222,298.2055556,280.3722222,2.170958242,0.001987341,0
297.3722222,298.2055556,280.3722222,2.170958242,0.002081976,0
297.3722222,298.2055556,280.3722222,2.170958242,0.002271247,0
297.3722222,298.2055556,280.3722222,2.265347731,0.001230259,0
297.3722222,298.2055556,280.3722222,2.265347731,0.001514165,0
297.3722222,298.2055556,280.3722222,2.265347731,0.001703435,0
297.3722222,298.2055556,280.3722222,2.265347731,0.001892706,0
297.3722222,298.2055556,280.3722222,2.265347731,0.001987341,0
297.3722222,298.2055556,280.3722222,2.265347731,0.002081976,0
297.3722222,298.2055556,280.3722222,2.265347731,0.002271247,0
297.3722222,298.2055556,285.9277778,1.510231821,0.001230259,0
297.3722222,298.2055556,285.9277778,1.510231821,0.001514165,0
297.3722222,298.2055556,285.9277778,1.510231821,0.001703435,0
297.3722222,298.2055556,285.9277778,1.510231821,0.001892706,0
297.3722222,298.2055556,285.9277778,1.510231821,0.001987341,0
297.3722222,298.2055556,285.9277778,1.510231821,0.002081976,0
297.3722222,298.2055556,285.9277778,1.510231821,0.002271247,0
297.3722222,298.2055556,285.9277778,1.604621309,0.001230259,0
297.3722222,298.2055556,285.9277778,1.604621309,0.001514165,0
297.3722222,298.2055556,285.9277778,1.604621309,0.001703435,0
297.3722222,298.2055556,285.9277778,1.604621309,0.001892706,0
297.3722222,298.2055556,285.9277778,1.604621309,0.001987341,0
297.3722222,298.2055556,285.9277778,1.604621309,0.002081976,0
297.3722222,298.2055556,285.9277778,1.604621309,0.002271247,0
297.3722222,298.2055556,285.9277778,1.699010798,0.001230259,0
297.3722222,298.2055556,285.9277778,1.699010798,0.001514165,0
297.3722222,298.2055556,285.9277778,1.699010798,0.001703435,0
297.3722222,298.2055556,285.9277778,1.699010798,0.001892706,0
297.3722222,298.2055556,285.9277778,1.699010798,0.001987341,0
297.3722222,298.2055556,285.9277778,1.699010798,0.002081976,0
297.3722222,298.2055556,285.9277778,1.699010798,0.002271247,0
297.3722222,298.2055556,285.9277778,1.793400287,0.001230259,0
297.3722222,298.2055556,285.9277778,1.793400287,0.001514165,0
297.3722222,298.2055556,285.9277778,1.793400287,0.001703435,0
297.3722222,298.2055556,285.9277778,1.793400287,0.001892706,0
297.3722222,298.2055556,285.9277778,1.793400287,0.001987341,0
297.3722222,298.2055556,285.9277778,1.793400287,0.002081976,0
297.3722222,298.2055556,285.9277778,1.793400287,0.002271247,0
297.3722222,298.2055556,285.9277778,1.887789776,0.001230259,0
297.3722222,298.2055556,285.9277778,1.887789776,0.001514165,0
297.3722222,298.2055556,285.9277778,1.887789776,0.001703435,0
297.3722222,298.2055556,285.9277778,1.887789776,0.001892706,0
297.3722222,298.2055556,285.9277778,1.887789776,0.001987341,0
297.3722222,298.2055556,285.9277778,1.887789776,0.002081976,0
297.3722222,298.2055556,285.9277778,1.887789776,0.002271247,0
297.3722222,298.2055556,285.9277778,2.076568753,0.001230259,0
297.3722222,298.2055556,285.9277778,2.076568753,0.001514165,0
297.3722222,298.2055556,285.9277778,2.076568753,0.001703435,0
297.3722222,298.2055556,285.9277778,2.076568753,0.001892706,0
297.3722222,298.2055556,285.9277778,2.076568753,0.001987341,0
297.3722222,298.2055556,285.9277778,2.076568753,0.002081976,0
297.3722222,298.2055556,285.9277778,2.076568753,0.002271247,0
297.3722222,298.2055556,285.9277778,2.170958242,0.001230259,0
297.3722222,298.2055556,285.9277778,2.170958242,0.001514165,0
297.3722222,298.2055556,285.9277778,2.170958242,0.001703435,0
297.3722222,298.2055556,285.9277778,2.170958242,0.001892706,0
297.3722222,298.2055556,285.9277778,2.170958242,0.001987341,0
297.3722222,298.2055556,285.9277778,2.170958242,0.002081976,0
297.3722222,298.2055556,285.9277778,2.170958242,0.002271247,0
297.3722222,298.2055556,285.9277778,2.265347731,0.001230259,0
297.3722222,298.2055556,285.9277778,2.265347731,0.001514165,0
297.3722222,298.2055556,285.9277778,2.265347731,0.001703435,0
297.3722222,298.2055556,285.9277778,2.265347731,0.001892706,0
297.3722222,298.2055556,285.9277778,2.265347731,0.001987341,0
297.3722222,298.2055556,285.9277778,2.265347731,0.002081976,0
297.3722222,298.2055556,285.9277778,2.265347731,0.002271247,0
297.3722222,298.2055556,293.15,1.510231821,0.001230259,0
297.3722222,298.2055556,293.15,1.510231821,0.001514165,0
297.3722222,298.2055556,293.15,1.510231821,0.001703435,0
297.3722222,298.2055556,293.15,1.510231821,0.001892706,0
297.3722222,298.2055556,293.15,1.510231821,0.001987341,0
297.3722222,298.2055556,293.15,1.510231821,0.002081976,0
297.3722222,298.2055556,293.15,1.510231821,0.002271247,0
297.3722222,298.2055556,293.15,1.604621309,0.001230259,0
297.3722222,298.2055556,293.15,1.604621309,0.001514165,0
297.3722222,298.2055556,293.15,1.604621309,0.001703435,0
297.3722222,298.2055556,293.15,1.604621309,0.001892706,0
297.3722222,298.2055556,293.15,1.604621309,0.001987341,0
297.3722222,298.2055556,293.15,1.604621309,0.002081976,0
297.3722222,298.2055556,293.15,1.604621309,0.002271247,0
297.3722222,298.2055556,293.15,1.699010798,0.001230259,0
297.3722222,298.2055556,293.15,1.699010798,0.001514165,0
297.3722222,298.2055556,293.15,1.699010798,0.001703435,0
297.3722222,298.2055556,293.15,1.699010798,0.001892706,0
297.3722222,298.2055556,293.15,1.699010798,0.001987341,0
297.3722222,298.2055556,293.15,1.699010798,0.002081976,0
297.3722222,298.2055556,293.15,1.699010798,0.002271247,0
297.3722222,298.2055556,293.15,1.793400287,0.001230259,0
297.3722222,298.2055556,293.15,1.793400287,0.001514165,0
297.3722222,298.2055556,293.15,1.793400287,0.001703435,0
297.3722222,298.2055556,293.15,1.793400287,0.001892706,0
297.3722222,298.2055556,293.15,1.793400287,0.001987341,0
297.3722222,298.2055556,293.15,1.793400287,0.002081976,0
297.3722222,298.2055556,293.15,1.793400287,0.002271247,0
297.3722222,298.2055556,293.15,1.887789776,0.001230259,0
297.3722222,298.2055556,293.15,1.887789776,0.001514165,0
297.3722222,298.2055556,293.15,1.887789776,0.001703435,0
297.3722222,298.2055556,293.15,1.887789776,0.001892706,0
297.3722222,298.2055556,293.15,1.887789776,0.001987341,0
297.3722222,298.2055556,293.15,1.887789776,0.002081976,0
297.3722222,298.2055556,293.15,1.887789776,0.002271247,0
297.3722222,298.2055556,293.15,2.076568753,0.001230259,0
297.3722222,298.2055556,293.15,2.076568753,0.001514165,0
297.3722222,298.2055556,293.15,2.076568753,0.001703435,0
297.3722222,298.2055556,293.15,2.076568753,0.001892706,0
297.3722222,298.2055556,293.15,2.076568753,0.001987341,0
297.3722222,298.2055556,293.15,2.076568753,0.002081976,0
297.3722222,298.2055556,293.15,2.076568753,0.002271247,0
297.3722222,298.2055556,293.15,2.170958242,0.001230259,0
297.3722222,298.2055556,293.15,2.170958242,0.001514165,0
297.3722222,298.2055556,293.15,2.170958242,0.001703435,0
297.3722222,298.2055556,293.15,2.170958242,0.001892706,0
297.3722222,298.2055556,293.15,2.170958242,0.001987341,0
297.3722222,298.2055556,293.15,2.170958242,0.002081976,0
297.3722222,298.2055556,293.15,2.170958242,0.002271247,0
297.3722222,298.2055556,293.15,2.265347731,0.001230259,0
297.3722222,298.2055556,293.15,2.265347731,0.001514165,0
297.3722222,298.2055556,293.15,2.265347731,0.001703435,0
297.3722222,298.2055556,293.15,2.265347731,0.001892706,0
297.3722222,298.2055556,293.15,2.265347731,0.001987341,0
297.3722222,298.2055556,293.15,2.265347731,0.002081976,0
297.3722222,298.2055556,293.15,2.265347731,0.002271247,0
297.3722222,298.2055556,297.0388889,1.510231821,0.001230259,0
297.3722222,298.2055556,297.0388889,1.510231821,0.001514165,0
297.3722222,298.2055556,297.0388889,1.510231821,0.001703435,0
297.3722222,298.2055556,297.0388889,1.510231821,0.001892706,0
297.3722222,298.2055556,297.0388889,1.510231821,0.001987341,0
297.3722222,298.2055556,297.0388889,1.510231821,0.002081976,0
297.3722222,298.2055556,297.0388889,1.510231821,0.002271247,0
297.3722222,298.2055556,297.0388889,1.604621309,0.001230259,0
297.3722222,298.2055556,297.0388889,1.604621309,0.001514165,0
297.3722222,298.2055556,297.0388889,1.604621309,0.001703435,0
297.3722222,298.2055556,297.0388889,1.604621309,0.001892706,0
297.3722222,298.2055556,297.0388889,1.604621309,0.001987341,0
297.3722222,298.2055556,297.0388889,1.604621309,0.002081976,0
297.3722222,298.2055556,297.0388889,1.604621309,0.002271247,0
297.3722222,298.2055556,297.0388889,1.699010798,0.001230259,0
297.3722222,298.2055556,297.0388889,1.699010798,0.001514165,0
297.3722222,298.2055556,297.0388889,1.699010798,0.001703435,0
297.3722222,298.2055556,297.0388889,1.699010798,0.001892706,0
297.3722222,298.2055556,297.0388889,1.699010798,0.001987341,0
297.3722222,298.2055556,297.0388889,1.699010798,0.002081976,0
297.3722222,298.2055556,297.0388889,1.699010798,0.002271247,0
297.3722222,298.2055556,297.0388889,1.793400287,0.001230259,0
297.3722222,298.2055556,297.0388889,1.793400287,0.001514165,0
297.3722222,298.2055556,297.0388889,1.793400287,0.001703435,0
297.3722222,298.2055556,297.0388889,1.793400287,0.001892706,0
297.3722222,298.2055556,297.0388889,1.793400287,0.001987341,0
297.3722222,298.2055556,297.0388889,1.793400287,0.002081976,0
297.3722222,298.2055556,297.0388889,1.793400287,0.002271247,0
297.3722222,298.2055556,297.0388889,1.887789776,0.001230259,0
297.3722222,298.2055556,297.0388889,1.887789776,0.001514165,0
297.3722222,298.2055556,297.0388889,1.887789776,0.001703435,0
297.3722222,298.2055556,297.0388889,1.887789776,0.001892706,0
297.3722222,298.2055556,297.0388889,1.887789776,0.001987341,0
297.3722222,298.2055556,297.0388889,1.887789776,0.002081976,0
297.3722222,298.2055556,297.0388889,1.887789776,0.002271247,0
297.3722222,298.2055556,297.0388889,2.076568753,0.001230259,0
297.3722222,298.2055556,297.0388889,2.076568753,0.001514165,0
297.3722222,298.2055556,297.0388889,2.076568753,0.001703435,0
297.3722222,298.2055556,297.0388889,2.076568753,0.001892706,0
297.3722222,298.2055556,297.0388889,2.076568753,0.001987341,0
297.3722222,298.2055556,297.0388889,2.076568753,0.002081976,0
297.3722222,298.2055556,297.0388889,2.076568753,0.002271247,0
297.3722222,298.2055556,297.0388889,2.170958242,0.001230259,0
297.3722222,298.2055556,297.0388889,2.170958242,0.001514165,0
297.3722222,298.2055556,297.0388889,2.170958242,0.001703435,0
297.3722222,298.2055556,297.0388889,2.170958242,0.001892706,0
297.3722222,298.2055556,297.0388889,2.170958242,0.001987341,0
297.3722222,298.2055556,297.0388889,2.170958242,0.002081976,0
297.3722222,298.2055556,297.0388889,2.170958242,0.002271247,0
297.3722222,298.2055556,297.0388889,2.265347731,0.001230259,0
297.3722222,298.2055556,297.0388889,2.265347731,0.001514165,0
297.3722222,298.2055556,297.0388889,2.265347731,0.001703435,0
297.3722222,298.2055556,297.0388889,2.265347731,0.001892706,0
297.3722222,298.2055556,297.0388889,2.265347731,0.001987341,0
297.3722222,298.2055556,297.0388889,2.265347731,0.002081976,0
297.3722222,298.2055556,297.0388889,2.265347731,0.002271247,0
297.3722222,298.2055556,303.15,1.510231821,0.001230259,0
297.3722222,298.2055556,303.15,1.510231821,0.001514165,0
297.3722222,298.2055556,303.15,1.510231821,0.001703435,0
297.3722222,298.2055556,303.15,1.510231821,0.001892706,0
297.3722222,298.2055556,303.15,1.510231821,0.001987341,0
297.3722222,298.2055556,303.15,1.510231821,0.002081976,0
297.3722222,298.2055556,303.15,1.510231821,0.002271247,0
297.3722222,298.2055556,303.15,1.604621309,0.001230259,0
297.3722222,298.2055556,303.15,1.604621309,0.001514165,0
297.3722222,298.2055556,303.15,1.604621309,0.001703435,0
297.3722222,298.2055556,303.15,1.604621309,0.001892706,0
297.3722222,298.2055556,303.15,1.604621309,0.001987341,0
297.3722222,298.2055556,303.15,1.604621309,0.002081976,0
297.3722222,298.2055556,303.15,1.604621309,0.002271247,0
297.3722222,298.2055556,303.15,1.699010798,0.001230259,0
297.3722222,298.2055556,303.15,1.699010798,0.001514165,0
297.3722222,298.2055556,303.15,1.699010798,0.001703435,0
297.3722222,298.2055556,303.15,1.699010798,0.001892706,0
297.3722222,298.2055556,303.15,1.699010798,0.001987341,0
297.3722222,298.2055556,303.15,1.699010798,0.002081976,0
297.3722222,298.2055556,303.15,1.699010798,0.002271247,0
297.3722222,298.2055556,303.15,1.793400287,0.001230259,0
297.3722222,298.2055556,303.15,1.793400287,0.001514165,0
297.3722222,298.2055556,303.15,1.793400287,0.001703435,0
297.3722222,298.2055556,303.15,1.793400287,0.001892706,0
297.3722222,298.2055556,303.15,1.793400287,0.001987341,0
297.3722222,298.2055556,303.15,1.793400287,0.002081976,0
297.3722222,298.2055556,303.15,1.793400287,0.002271247,0
297.3722222,298.2055556,303.15,1.887789776,0.001230259,0
297.3722222,298.2055556,303.15,1.887789776,0.001514165,0
297.3722222,298.2055556,303.15,1.887789776,0.001703435,0
297.3722222,298.2055556,303.15,1.887789776,0.001892706,0
297.3722222,298.2055556,303.15,1.887789776,0.001987341,0
297.3722222,298.2055556,303.15,1.887789776,0.002081976,0
297.3722222,298.2055556,303.15,1.887789776,0.002271247,0
297.3722222,298.2055556,303.15,2.076568753,0.001230259,0
297.3722222,298.2055556,303.15,2.076568753,0.001514165,0
297.3722222,298.2055556,303.15,2.076568753,0.001703435,0
297.3722222,298.2055556,303.15,2.076568753,0.001892706,0
297.3722222,298.2055556,303.15,2.076568753,0.001987341,0
297.3722222,298.2055556,303.15,2.076568753,0.002081976,0
297.3722222,298.2055556,303.15,2.076568753,0.002271247,0
297.3722222,298.2055556,303.15,2.170958242,0.001230259,0
297.3722222,298.2055556,303.15,2.170958242,0.001514165,0
297.3722222,298.2055556,303.15,2.170958242,0.001703435,0
297.3722222,298.2055556,303.15,2.170958242,0.001892706,0
297.3722222,298.2055556,303.15,2.170958242,0.001987341,0
297.3722222,298.2055556,303.15,2.170958242,0.002081976,0
297.3722222,298.2055556,303.15,2.170958242,0.002271247,0
297.3722222,298.2055556,303.15,2.265347731,0.001230259,0
297.3722222,298.2055556,303.15,2.265347731,0.001514165,0
297.3722222,298.2055556,303.15,2.265347731,0.001703435,0
297.3722222,298.2055556,303.15,2.265347731,0.001892706,0
297.3722222,298.2055556,303.15,2.265347731,0.001987341,0
297.3722222,298.2055556,303.15,2.265347731,0.002081976,0
297.3722222,298.2055556,303.15,2.265347731,0.002271247,0
297.3722222,298.2055556,308.15,1.510231821,0.001230259,0
297.3722222,298.2055556,308.15,1.510231821,0.001514165,0
297.3722222,298.2055556,308.15,1.510231821,0.001703435,0
297.3722222,298.2055556,308.15,1.510231821,0.001892706,0
297.3722222,298.2055556,308.15,1.510231821,0.001987341,0
297.3722222,298.2055556,308.15,1.510231821,0.002081976,0
297.3722222,298.2055556,308.15,1.510231821,0.002271247,0
297.3722222,298.2055556,308.15,1.604621309,0.001230259,0
297.3722222,298.2055556,308.15,1.604621309,0.001514165,0
297.3722222,298.2055556,308.15,1.604621309,0.001703435,0
297.3722222,298.2055556,308.15,1.604621309,0.001892706,0
297.3722222,298.2055556,308.15,1.604621309,0.001987341,0
297.3722222,298.2055556,308.15,1.604621309,0.002081976,0
297.3722222,298.2055556,308.15,1.604621309,0.002271247,0
297.3722222,298.2055556,308.15,1.699010798,0.001230259,0
297.3722222,298.2055556,308.15,1.699010798,0.001514165,0
297.3722222,298.2055556,308.15,1.699010798,0.001703435,0
297.3722222,298.2055556,308.15,1.699010798,0.001892706,0
297.3722222,298.2055556,308.15,1.699010798,0.001987341,0
297.3722222,298.2055556,308.15,1.699010798,0.002081976,0
297.3722222,298.2055556,308.15,1.699010798,0.002271247,0
297.3722222,298.2055556,308.15,1.793400287,0.001230259,0
297.3722222,298.2055556,308.15,1.793400287,0.001514165,0
297.3722222,298.2055556,308.15,1.793400287,0.001703435,0
297.3722222,298.2055556,308.15,1.793400287,0.001892706,0
297.3722222,298.2055556,308.15,1.793400287,0.001987341,0
297.3722222,298.2055556,308.15,1.793400287,0.002081976,0
297.3722222,298.2055556,308.15,1.793400287,0.002271247,0
297.3722222,298.2055556,308.15,1.887789776,0.001230259,0
297.3722222,298.2055556,308.15,1.887789776,0.001514165,0
297.3722222,298.2055556,308.15,1.887789776,0.001703435,0
297.3722222,298.2055556,308.15,1.887789776,0.001892706,0
297.3722222,298.2055556,308.15,1.887789776,0.001987341,0
297.3722222,298.2055556,308.15,1.887789776,0.002081976,0
297.3722222,298.2055556,308.15,1.887789776,0.002271247,0
297.3722222,298.2055556,308.15,2.076568753,0.001230259,0
297.3722222,298.2055556,308.15,2.076568753,0.001514165,0
297.3722222,298.2055556,308.15,2.076568753,0.001703435,0
297.3722222,298.2055556,308.15,2.076568753,0.001892706,0
297.3722222,298.2055556,308.15,2.076568753,0.001987341,0
297.3722222,298.2055556,308.15,2.076568753,0.002081976,0
297.3722222,298.2055556,308.15,2.076568753,0.002271247,0
297.3722222,298.2055556,308.15,2.170958242,0.001230259,0
297.3722222,298.2055556,308.15,2.170958242,0.001514165,0
297.3722222,298.2055556,308.15,2.170958242,0.001703435,0
297.3722222,298.2055556,308.15,2.170958242,0.001892706,0
297.3722222,298.2055556,308.15,2.170958242,0.001987341,0
297.3722222,298.2055556,308.15,2.170958242,0.002081976,0
297.3722222,298.2055556,308.15,2.170958242,0.002271247,0
297.3722222,298.2055556,308.15,2.265347731,0.001230259,0
297.3722222,298.2055556,308.15,2.265347731,0.001514165,0
297.3722222,298.2055556,308.15,2.265347731,0.001703435,0
297.3722222,298.2055556,308.15,2.265347731,0.001892706,0
297.3722222,298.2055556,308.15,2.265347731,0.001987341,0
297.3722222,298.2055556,308.15,2.265347731,0.002081976,0
297.3722222,298.2055556,308.15,2.265347731,0.002271247,0
297.3722222,298.2055556,313.7055556,1.510231821,0.001230259,0
297.3722222,298.2055556,313.7055556,1.510231821,0.001514165,0
297.3722222,298.2055556,313.7055556,1.510231821,0.001703435,0
297.3722222,298.2055556,313.7055556,1.510231821,0.001892706,0
297.3722222,298.2055556,313.7055556,1.510231821,0.001987341,0
297.3722222,298.2055556,313.7055556,1.510231821,0.002081976,0
297.3722222,298.2055556,313.7055556,1.510231821,0.002271247,0
297.3722222,298.2055556,313.7055556,1.604621309,0.001230259,0
297.3722222,298.2055556,313.7055556,1.604621309,0.001514165,0
297.3722222,298.2055556,313.7055556,1.604621309,0.001703435,0
297.3722222,298.2055556,313.7055556,1.604621309,0.001892706,0
297.3722222,298.2055556,313.7055556,1.604621309,0.001987341,0
297.3722222,298.2055556,313.7055556,1.604621309,0.002081976,0
297.3722222,298.2055556,313.7055556,1.604621309,0.002271247,0
297.3722222,298.2055556,313.7055556,1.699010798,0.001230259,0
297.3722222,298.2055556,313.7055556,1.699010798,0.001514165,0
297.3722222,298.2055556,313.7055556,1.699010798,0.001703435,0
297.3722222,298.2055556,313.7055556,1.699010798,0.001892706,0
297.3722222,298.2055556,313.7055556,1.699010798,0.001987341,0
297.3722222,298.2055556,313.7055556,1.699010798,0.002081976,0
297.3722222,298.2055556,313.7055556,1.699010798,0.002271247,0
297.3722222,298.2055556,313.7055556,1.793400287,0.001230259,0
297.3722222,298.2055556,313.7055556,1.793400287,0.001514165,0
297.3722222,298.2055556,313.7055556,1.793400287,0.001703435,0
297.3722222,298.2055556,313.7055556,1.793400287,0.001892706,0
297.3722222,298.2055556,313.7055556,1.793400287,0.001987341,0
297.3722222,298.2055556,313.7055556,1.793400287,0.002081976,0
297.3722222,298.2055556,313.7055556,1.793400287,0.002271247,0
297.3722222,298.2055556,313.7055556,1.887789776,0.001230259,0
297.3722222,298.2055556,313.7055556,1.887789776,0.001514165,0
297.3722222,298.2055556,313.7055556,1.887789776,0.001703435,0
297.3722222,298.2055556,313.7055556,1.887789776,0.001892706,0
297.3722222,298.2055556,313.7055556,1.887789776,0.001987341,0
297.3722222,298.2055556,313.7055556,1.887789776,0.002081976,0
297.3722222,298.2055556,313.7055556,1.887789776,0.002271247,0
297.3722222,298.2055556,313.7055556,2.076568753,0.001230259,0
297.3722222,298.2055556,313.7055556,2.076568753,0.001514165,0
297.3722222,298.2055556,313.7055556,2.076568753,0.001703435,0
297.3722222,298.2055556,313.7055556,2.076568753,0.001892706,0
297.3722222,298.2055556,313.7055556,2.076568753,0.001987341,0
297.3722222,298.2055556,313.7055556,2.076568753,0.002081976,0
297.3722222,298.2055556,313.7055556,2.076568753,0.002271247,0
297.3722222,298.2055556,313.7055556,2.170958242,0.001230259,0
297.3722222,298.2055556,313.7055556,2.170958242,0.001514165,0
297.3722222,298.2055556,313.7055556,2.170958242,0.001703435,0
297.3722222,298.2055556,313.7055556,2.170958242,0.001892706,0
297.3722222,298.2055556,313.7055556,2.170958242,0.001987341,0
297.3722222,298.2055556,313.7055556,2.170958242,0.002081976,0
297.3722222,298.2055556,313.7055556,2.170958242,0.002271247,0
297.3722222,298.2055556,313.7055556,2.265347731,0.001230259,0
297.3722222,298.2055556,313.7055556,2.265347731,0.001514165,0
297.3722222,298.2055556,313.7055556,2.265347731,0.001703435,0
297.3722222,298.2055556,313.7055556,2.265347731,0.001892706,0
297.3722222,298.2055556,313.7055556,2.265347731,0.001987341,0
297.3722222,298.2055556,313.7055556,2.265347731,0.002081976,0
297.3722222,298.2055556,313.7055556,2.265347731,0.002271247,0
297.3722222,298.2055556,319.2611111,1.510231821,0.001230259,0
297.3722222,298.2055556,319.2611111,1.510231821,0.001514165,0
297.3722222,298.2055556,319.2611111,1.510231821,0.001703435,0
297.3722222,298.2055556,319.2611111,1.510231821,0.001892706,0
297.3722222,298.2055556,319.2611111,1.510231821,0.001987341,0
297.3722222,298.2055556,319.2611111,1.510231821,0.002081976,0
297.3722222,298.2055556,319.2611111,1.510231821,0.002271247,0
297.3722222,298.2055556,319.2611111,1.604621309,0.001230259,0
297.3722222,298.2055556,319.2611111,1.604621309,0.001514165,0
297.3722222,298.2055556,319.2611111,1.604621309,0.001703435,0
297.3722222,298.2055556,319.2611111,1.604621309,0.001892706,0
297.3722222,298.2055556,319.2611111,1.604621309,0.001987341,0
297.3722222,298.2055556,319.2611111,1.604621309,0.002081976,0
297.3722222,298.2055556,319.2611111,1.604621309,0.002271247,0
297.3722222,298.2055556,319.2611111,1.699010798,0.001230259,0
297.3722222,298.2055556,319.2611111,1.699010798,0.001514165,0
297.3722222,298.2055556,319.2611111,1.699010798,0.001703435,0
297.3722222,298.2055556,319.2611111,1.699010798,0.001892706,0
297.3722222,298.2055556,319.2611111,1.699010798,0.001987341,0
297.3722222,298.2055556,319.2611111,1.699010798,0.002081976,0
297.3722222,298.2055556,319.2611111,1.699010798,0.002271247,0
297.3722222,298.2055556,319.2611111,1.793400287,0.001230259,0
297.3722222,298.2055556,319.2611111,1.793400287,0.001514165,0
297.3722222,298.2055556,319.2611111,1.793400287,0.001703435,0
297.3722222,298.2055556,319.2611111,1.793400287,0.001892706,0
297.3722222,298.2055556,319.2611111,1.793400287,0.001987341,0
297.3722222,298.2055556,319.2611111,1.793400287,0.002081976,0
297.3722222,298.2055556,319.2611111,1.793400287,0.002271247,0
297.3722222,298.2055556,319.2611111,1.887789776,0.001230259,0
297.3722222,298.2055556,319.2611111,1.887789776,0.001514165,0
297.3722222,298.2055556,319.2611111,1.887789776,0.001703435,0
297.3722222,298.2055556,319.2611111,1.887789776,0.001892706,0
297.3722222,298.2055556,319.2611111,1.887789776,0.001987341,0
297.3722222,298.2055556,319.2611111,1.887789776,0.002081976,0
297.3722222,298.2055556,319.2611111,1.887789776,0.002271247,0
297.3722222,298.2055556,319.2611111,2.076568753,0.001230259,0
297.3722222,298.2055556,319.2611111,2.076568753,0.001514165,0
297.3722222,298.2055556,319.2611111,2.076568753,0.001703435,0
297.3722222,298.2055556,319.2611111,2.076568753,0.001892706,0
297.3722222,298.2055556,319.2611111,2.076568753,0.001987341,0
297.3722222,298.2055556,319.2611111,2.076568753,0.002081976,0
297.3722222,298.2055556,319.2611111,2.076568753,0.002271247,0
297.3722222,298.2055556,319.2611111,2.170958242,0.001230259,0
297.3722222,298.2055556,319.2611111,2.170958242,0.001514165,0
297.3722222,298.2055556,319.2611111,2.170958242,0.001703435,0
297.3722222,298.2055556,319.2611111,2.170958242,0.001892706,0
297.3722222,298.2055556,319.2611111,2.170958242,0.001987341,0
297.3722222,298.2055556,319.2611111,2.170958242,0.002081976,0
297.3722222,298.2055556,319.2611111,2.170958242,0.002271247,0
297.3722222,298.2055556,319.2611111,2.265347731,0.001230259,0
297.3722222,298.2055556,319.2611111,2.265347731,0.001514165,0
297.3722222,298.2055556,319.2611111,2.265347731,0.001703435,0
297.3722222,298.2055556,319.2611111,2.265347731,0.001892706,0
297.3722222,298.2055556,319.2611111,2.265347731,0.001987341,0
297.3722222,298.2055556,319.2611111,2.265347731,0.002081976,0
297.3722222,298.2055556,319.2611111,2.265347731,0.002271247,0
300.15,282.8166667,280.3722222,1.510231821,0.001230259,29722.85295
300.15,282.8166667,280.3722222,1.510231821,0.001514165,29885.01972
300.15,282.8166667,280.3722222,1.510231821,0.001703435,29931.35309
300.15,282.8166667,280.3722222,1.510231821,0.001892706,30000.85313
300.15,282.8166667,280.3722222,1.510231821,0.001987341,30000.85313
300.15,282.8166667,280.3722222,1.510231821,0.002081976,30024.01981
300.15,282.8166667,280.3722222,1.510231821,0.002271247,30047.1865
300.15,282.8166667,280.3722222,1.604621309,0.001230259,30031.1813
300.15,282.8166667,280.3722222,1.604621309,0.001514165,30195.0303
300.15,282.8166667,280.3722222,1.604621309,0.001703435,30241.8443
300.15,282.8166667,280.3722222,1.604621309,0.001892706,30312.0653
300.15,282.8166667,280.3722222,1.604621309,0.001987341,30312.0653
300.15,282.8166667,280.3722222,1.604621309,0.002081976,30335.4723
300.15,282.8166667,280.3722222,1.604621309,0.002271247,30358.8793
300.15,282.8166667,280.3722222,1.699010798,0.001230259,30339.50965
300.15,282.8166667,280.3722222,1.699010798,0.001514165,30505.04088
300.15,282.8166667,280.3722222,1.699010798,0.001703435,30552.33551
300.15,282.8166667,280.3722222,1.699010798,0.001892706,30623.27747
300.15,282.8166667,280.3722222,1.699010798,0.001987341,30623.27747
300.15,282.8166667,280.3722222,1.699010798,0.002081976,30646.92479
300.15,282.8166667,280.3722222,1.699010798,0.002271247,30670.57211
300.15,282.8166667,280.3722222,1.793400287,0.001230259,30586.17233
300.15,282.8166667,280.3722222,1.793400287,0.001514165,30753.04934
300.15,282.8166667,280.3722222,1.793400287,0.001703435,30800.72849
300.15,282.8166667,280.3722222,1.793400287,0.001892706,30872.24721
300.15,282.8166667,280.3722222,1.793400287,0.001987341,30872.24721
300.15,282.8166667,280.3722222,1.793400287,0.002081976,30896.08678
300.15,282.8166667,280.3722222,1.793400287,0.002271247,30919.92635
300.15,282.8166667,280.3722222,1.887789776,0.001230259,30832.83501
300.15,282.8166667,280.3722222,1.887789776,0.001514165,31001.0578
300.15,282.8166667,280.3722222,1.887789776,0.001703435,31049.12146
300.15,282.8166667,280.3722222,1.887789776,0.001892706,31121.21694
300.15,282.8166667,280.3722222,1.887789776,0.001987341,31121.21694
300.15,282.8166667,280.3722222,1.887789776,0.002081976,31145.24877
300.15,282.8166667,280.3722222,1.887789776,0.002271247,31169.2806
300.15,282.8166667,280.3722222,2.076568753,0.001230259,31264.4947
300.15,282.8166667,280.3722222,2.076568753,0.001514165,31435.07261
300.15,282.8166667,280.3722222,2.076568753,0.001703435,31483.80916
300.15,282.8166667,280.3722222,2.076568753,0.001892706,31556.91398
300.15,282.8166667,280.3722222,2.076568753,0.001987341,31556.91398
300.15,282.8166667,280.3722222,2.076568753,0.002081976,31581.28225
300.15,282.8166667,280.3722222,2.076568753,0.002271247,31605.65053
300.15,282.8166667,280.3722222,2.170958242,0.001230259,31449.49171
300.15,282.8166667,280.3722222,2.170958242,0.001514165,31621.07896
300.15,282.8166667,280.3722222,2.170958242,0.001703435,31670.10389
300.15,282.8166667,280.3722222,2.170958242,0.001892706,31743.64128
300.15,282.8166667,280.3722222,2.170958242,0.001987341,31743.64128
300.15,282.8166667,280.3722222,2.170958242,0.002081976,31768.15374
300.15,282.8166667,280.3722222,2.170958242,0.002271247,31792.66621
300.15,282.8166667,280.3722222,2.265347731,0.001230259,31634.48872
300.15,282.8166667,280.3722222,2.265347731,0.001514165,31807.08531
300.15,282.8166667,280.3722222,2.265347731,0.001703435,31856.39862
300.15,282.8166667,280.3722222,2.265347731,0.001892706,31930.36858
300.15,282.8166667,280.3722222,2.265347731,0.001987341,31930.36858
300.15,282.8166667,280.3722222,2.265347731,0.002081976,31955.02524
300.15,282.8166667,280.3722222,2.265347731,0.002271247,31979.68189
300.15,282.8166667,285.9277778,1.510231821,0.001230259,29329.01935
300.15,282.8166667,285.9277778,1.510231821,0.001514165,29491.18613
300.15,282.8166667,285.9277778,1.510231821,0.001703435,29560.68617
300.15,282.8166667,285.9277778,1.510231821,0.001892706,29607.01954
300.15,282.8166667,285.9277778,1.510231821,0.001987341,29630.18622
300.15,282.8166667,285.9277778,1.510231821,0.002081976,29630.18622
300.15,282.8166667,285.9277778,1.510231821,0.002271247,29676.51958
300.15,282.8166667,285.9277778,1.604621309,0.001230259,29633.26229
300.15,282.8166667,285.9277778,1.604621309,0.001514165,29797.1113
300.15,282.8166667,285.9277778,1.604621309,0.001703435,29867.3323
300.15,282.8166667,285.9277778,1.604621309,0.001892706,29914.1463
300.15,282.8166667,285.9277778,1.604621309,0.001987341,29937.5533
300.15,282.8166667,285.9277778,1.604621309,0.002081976,29937.5533
300.15,282.8166667,285.9277778,1.604621309,0.002271247,29984.3673
300.15,282.8166667,285.9277778,1.699010798,0.001230259,29937.50523
300.15,282.8166667,285.9277778,1.699010798,0.001514165,30103.03646
