Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
300.15,286.65,319.2611111,1.510231821,0.001987341,25787.73775
300.15,286.65,319.2611111,1.510231821,0.002081976,25812.99508
300.15,286.65,319.2611111,1.510231821,0.002271247,25838.25242
300.15,286.65,319.2611111,1.604621309,0.001230259,25749.01333
300.15,286.65,319.2611111,1.604621309,0.001514165,25902.12937
300.15,286.65,319.2611111,1.604621309,0.001703435,25978.68738
300.15,286.65,319.2611111,1.604621309,0.001892706,26029.72606
300.15,286.65,319.2611111,1.604621309,0.001987341,26055.2454
300.15,286.65,319.2611111,1.604621309,0.002081976,26080.76474
300.15,286.65,319.2611111,1.604621309,0.002271247,26106.28408
300.15,286.65,319.2611111,1.699010798,0.001230259,26013.37692
300.15,286.65,319.2611111,1.699010798,0.001514165,26168.06499
300.15,286.65,319.2611111,1.699010798,0.001703435,26245.40902
300.15,286.65,319.2611111,1.699010798,0.001892706,26296.97171
300.15,286.65,319.2611111,1.699010798,0.001987341,26322.75306
300.15,286.65,319.2611111,1.699010798,0.002081976,26348.5344
300.15,286.65,319.2611111,1.699010798,0.002271247,26374.31575
300.15,286.65,319.2611111,1.793400287,0.001230259,26224.86779
300.15,286.65,319.2611111,1.793400287,0.001514165,26380.81348
300.15,286.65,319.2611111,1.793400287,0.001703435,26458.78633
300.15,286.65,319.2611111,1.793400287,0.001892706,26510.76823
300.15,286.65,319.2611111,1.793400287,0.001987341,26536.75918
300.15,286.65,319.2611111,1.793400287,0.002081976,26562.75013
300.15,286.65,319.2611111,1.793400287,0.002271247,26588.74108
300.15,286.65,319.2611111,1.887789776,0.001230259,26436.35866
300.15,286.65,319.2611111,1.887789776,0.001514165,26593.56198
300.15,286.65,319.2611111,1.887789776,0.001703435,26672.16364
300.15,286.65,319.2611111,1.887789776,0.001892706,26724.56475
300.15,286.65,319.2611111,1.887789776,0.001987341,26750.7653
300.15,286.65,319.2611111,1.887789776,0.002081976,26776.96585
300.15,286.65,319.2611111,1.887789776,0.002271247,26803.16641
300.15,286.65,319.2611111,2.076568753,0.001230259,26806.46768
300.15,286.65,319.2611111,2.076568753,0.001514165,26965.87185
300.15,286.65,319.2611111,2.076568753,0.001703435,27045.57393
300.15,286.65,319.2611111,2.076568753,0.001892706,27098.70865
300.15,286.65,319.2611111,2.076568753,0.001987341,27125.27601
300.15,286.65,319.2611111,2.076568753,0.002081976,27151.84338
300.15,286.65,319.2611111,2.076568753,0.002271247,27178.41074
300.15,286.65,319.2611111,2.170958242,0.001230259,26965.08583
300.15,286.65,319.2611111,2.170958242,0.001514165,27125.43322
300.15,286.65,319.2611111,2.170958242,0.001703435,27205.60691
300.15,286.65,319.2611111,2.170958242,0.001892706,27259.05604
300.15,286.65,319.2611111,2.170958242,0.001987341,27285.78061
300.15,286.65,319.2611111,2.170958242,0.002081976,27312.50517
300.15,286.65,319.2611111,2.170958242,0.002271247,27339.22974
300.15,286.65,319.2611111,2.265347731,0.001230259,27123.70398
300.15,286.65,319.2611111,2.265347731,0.001514165,27284.99459
300.15,286.65,319.2611111,2.265347731,0.001703435,27365.63989
300.15,286.65,319.2611111,2.265347731,0.001892706,27419.40343
300.15,286.65,319.2611111,2.265347731,0.001987341,27446.2852
300.15,286.65,319.2611111,2.265347731,0.002081976,27473.16697
300.15,286.65,319.2611111,2.265347731,0.002271247,27500.04873
300.15,288.8722222,280.3722222,1.510231821,0.001230259,29919.49649
300.15,288.8722222,280.3722222,1.510231821,0.001514165,30064.87791
300.15,288.8722222,280.3722222,1.510231821,0.001703435,30123.03048
300.15,288.8722222,280.3722222,1.510231821,0.001892706,30181.18304
300.15,288.8722222,280.3722222,1.510231821,0.001987341,30181.18304
300.15,288.8722222,280.3722222,1.510231821,0.002081976,30210.25933
300.15,288.8722222,280.3722222,1.510231821,0.002271247,30239.33561
300.15,288.8722222,280.3722222,1.604621309,0.001230259,30895.49806
300.15,288.8722222,280.3722222,1.604621309,0.001514165,31045.62196
300.15,288.8722222,280.3722222,1.604621309,0.001703435,31105.67151
300.15,288.8722222,280.3722222,1.604621309,0.001892706,31165.72107
300.15,288.8722222,280.3722222,1.604621309,0.001987341,31165.72107
300.15,288.8722222,280.3722222,1.604621309,0.002081976,31195.74585
300.15,288.8722222,280.3722222,1.604621309,0.002271247,31225.77063
300.15,288.8722222,280.3722222,1.699010798,0.001230259,31837.8444
300.15,288.8722222,280.3722222,1.699010798,0.001514165,31992.54724
300.15,288.8722222,280.3722222,1.699010798,0.001703435,32054.42838
300.15,288.8722222,280.3722222,1.699010798,0.001892706,32116.30952
300.15,288.8722222,280.3722222,1.699010798,0.001987341,32116.30952
300.15,288.8722222,280.3722222,1.699010798,0.002081976,32147.25008
300.15,288.8722222,280.3722222,1.699010798,0.002271247,32178.19065
300.15,288.8722222,280.3722222,1.793400287,0.001230259,32746.53552
300.15,288.8722222,280.3722222,1.793400287,0.001514165,32905.65377
300.15,288.8722222,280.3722222,1.793400287,0.001703435,32969.30107
300.15,288.8722222,280.3722222,1.793400287,0.001892706,33032.94837
300.15,288.8722222,280.3722222,1.793400287,0.001987341,33032.94837
300.15,288.8722222,280.3722222,1.793400287,0.002081976,33064.77202
300.15,288.8722222,280.3722222,1.793400287,0.002271247,33096.59567
300.15,288.8722222,280.3722222,1.887789776,0.001230259,33655.22664
300.15,288.8722222,280.3722222,1.887789776,0.001514165,33818.7603
300.15,288.8722222,280.3722222,1.887789776,0.001703435,33884.17376
300.15,288.8722222,280.3722222,1.887789776,0.001892706,33949.58723
300.15,288.8722222,280.3722222,1.887789776,0.001987341,33949.58723
300.15,288.8722222,280.3722222,1.887789776,0.002081976,33982.29396
300.15,288.8722222,280.3722222,1.887789776,0.002271247,34015.00069
300.15,288.8722222,280.3722222,2.076568753,0.001230259,35405.29843
300.15,288.8722222,280.3722222,2.076568753,0.001514165,35577.33584
300.15,288.8722222,280.3722222,2.076568753,0.001703435,35646.1508
300.15,288.8722222,280.3722222,2.076568753,0.001892706,35714.96576
300.15,288.8722222,280.3722222,2.076568753,0.001987341,35714.96576
300.15,288.8722222,280.3722222,2.076568753,0.002081976,35749.37324
300.15,288.8722222,280.3722222,2.076568753,0.002271247,35783.78072
300.15,288.8722222,280.3722222,2.170958242,0.001230259,35936.79723
300.15,288.8722222,280.3722222,2.170958242,0.001514165,36132.86705
300.15,288.8722222,280.3722222,2.170958242,0.001703435,36188.887
300.15,288.8722222,280.3722222,2.170958242,0.001892706,36272.91693
300.15,288.8722222,280.3722222,2.170958242,0.001987341,36272.91693
300.15,288.8722222,280.3722222,2.170958242,0.002081976,36300.9269
300.15,288.8722222,280.3722222,2.170958242,0.002271247,36328.93688
300.15,288.8722222,280.3722222,2.265347731,0.001230259,36148.19016
300.15,288.8722222,280.3722222,2.265347731,0.001514165,36345.41333
300.15,288.8722222,280.3722222,2.265347731,0.001703435,36401.76281
300.15,288.8722222,280.3722222,2.265347731,0.001892706,36486.28703
300.15,288.8722222,280.3722222,2.265347731,0.001987341,36486.28703
300.15,288.8722222,280.3722222,2.265347731,0.002081976,36514.46177
300.15,288.8722222,280.3722222,2.265347731,0.002271247,36542.6365
300.15,288.8722222,285.9277778,1.510231821,0.001230259,29599.65736
300.15,288.8722222,285.9277778,1.510231821,0.001514165,29745.03878
300.15,288.8722222,285.9277778,1.510231821,0.001703435,29832.26763
300.15,288.8722222,285.9277778,1.510231821,0.001892706,29861.34392
300.15,288.8722222,285.9277778,1.510231821,0.001987341,29890.4202
300.15,288.8722222,285.9277778,1.510231821,0.002081976,29890.4202
300.15,288.8722222,285.9277778,1.510231821,0.002271247,29948.57277
300.15,288.8722222,285.9277778,1.604621309,0.001230259,30565.22548
300.15,288.8722222,285.9277778,1.604621309,0.001514165,30715.34938
300.15,288.8722222,285.9277778,1.604621309,0.001703435,30805.42372
300.15,288.8722222,285.9277778,1.604621309,0.001892706,30835.4485
300.15,288.8722222,285.9277778,1.604621309,0.001987341,30865.47328
300.15,288.8722222,285.9277778,1.604621309,0.002081976,30865.47328
300.15,288.8722222,285.9277778,1.604621309,0.002271247,30925.52284
300.15,288.8722222,285.9277778,1.699010798,0.001230259,31497.49816
300.15,288.8722222,285.9277778,1.699010798,0.001514165,31652.201
300.15,288.8722222,285.9277778,1.699010798,0.001703435,31745.0227
300.15,288.8722222,285.9277778,1.699010798,0.001892706,31775.96327
300.15,288.8722222,285.9277778,1.699010798,0.001987341,31806.90384
300.15,288.8722222,285.9277778,1.699010798,0.002081976,31806.90384
300.15,288.8722222,285.9277778,1.699010798,0.002271247,31868.78497
300.15,288.8722222,285.9277778,1.793400287,0.001230259,32396.47538
300.15,288.8722222,285.9277778,1.793400287,0.001514165,32555.59363
300.15,288.8722222,285.9277778,1.793400287,0.001703435,32651.06457
300.15,288.8722222,285.9277778,1.793400287,0.001892706,32682.88822
300.15,288.8722222,285.9277778,1.793400287,0.001987341,32714.71187
300.15,288.8722222,285.9277778,1.793400287,0.002081976,32714.71187
300.15,288.8722222,285.9277778,1.793400287,0.002271247,32778.35917
300.15,288.8722222,285.9277778,1.887789776,0.001230259,33295.4526
300.15,288.8722222,285.9277778,1.887789776,0.001514165,33458.98625
300.15,288.8722222,285.9277778,1.887789776,0.001703435,33557.10645
300.15,288.8722222,285.9277778,1.887789776,0.001892706,33589.81318
300.15,288.8722222,285.9277778,1.887789776,0.001987341,33622.51991
300.15,288.8722222,285.9277778,1.887789776,0.002081976,33622.51991
300.15,288.8722222,285.9277778,1.887789776,0.002271247,33687.93337
300.15,288.8722222,285.9277778,2.076568753,0.001230259,35026.81613
300.15,288.8722222,285.9277778,2.076568753,0.001514165,35198.85354
300.15,288.8722222,285.9277778,2.076568753,0.001703435,35302.07598
300.15,288.8722222,285.9277778,2.076568753,0.001892706,35336.48347
300.15,288.8722222,285.9277778,2.076568753,0.001987341,35370.89095
300.15,288.8722222,285.9277778,2.076568753,0.002081976,35370.89095
300.15,288.8722222,285.9277778,2.076568753,0.002271247,35439.70591
300.15,288.8722222,285.9277778,2.170958242,0.001230259,35460.62767
300.15,288.8722222,285.9277778,2.170958242,0.001514165,35656.69749
300.15,288.8722222,285.9277778,2.170958242,0.001703435,35740.72741
300.15,288.8722222,285.9277778,2.170958242,0.001892706,35796.74736
300.15,288.8722222,285.9277778,2.170958242,0.001987341,35824.75734
300.15,288.8722222,285.9277778,2.170958242,0.002081976,35824.75734
300.15,288.8722222,285.9277778,2.170958242,0.002271247,35880.77728
300.15,288.8722222,285.9277778,2.265347731,0.001230259,35669.21959
300.15,288.8722222,285.9277778,2.265347731,0.001514165,35866.44277
300.15,288.8722222,285.9277778,2.265347731,0.001703435,35950.96698
300.15,288.8722222,285.9277778,2.265347731,0.001892706,36007.31646
300.15,288.8722222,285.9277778,2.265347731,0.001987341,36035.4912
300.15,288.8722222,285.9277778,2.265347731,0.002081976,36035.4912
300.15,288.8722222,285.9277778,2.265347731,0.002271247,36091.84068
300.15,288.8722222,293.15,1.510231821,0.001230259,29279.81823
300.15,288.8722222,293.15,1.510231821,0.001514165,29396.12337
300.15,288.8722222,293.15,1.510231821,0.001703435,29483.35222
300.15,288.8722222,293.15,1.510231821,0.001892706,29512.42851
300.15,288.8722222,293.15,1.510231821,0.001987341,29541.50479
300.15,288.8722222,293.15,1.510231821,0.002081976,29570.58107
300.15,288.8722222,293.15,1.510231821,0.002271247,29599.65736
300.15,288.8722222,293.15,1.604621309,0.001230259,30234.95291
300.15,288.8722222,293.15,1.604621309,0.001514165,30355.05203
300.15,288.8722222,293.15,1.604621309,0.001703435,30445.12637
300.15,288.8722222,293.15,1.604621309,0.001892706,30475.15115
300.15,288.8722222,293.15,1.604621309,0.001987341,30505.17593
300.15,288.8722222,293.15,1.604621309,0.002081976,30535.2007
300.15,288.8722222,293.15,1.604621309,0.002271247,30565.22548
300.15,288.8722222,293.15,1.699010798,0.001230259,31157.15191
300.15,288.8722222,293.15,1.699010798,0.001514165,31280.91418
300.15,288.8722222,293.15,1.699010798,0.001703435,31373.73589
300.15,288.8722222,293.15,1.699010798,0.001892706,31404.67645
300.15,288.8722222,293.15,1.699010798,0.001987341,31435.61702
300.15,288.8722222,293.15,1.699010798,0.002081976,31466.55759
300.15,288.8722222,293.15,1.699010798,0.002271247,31497.49816
300.15,288.8722222,293.15,1.793400287,0.001230259,32046.41523
300.15,288.8722222,293.15,1.793400287,0.001514165,32173.70983
300.15,288.8722222,293.15,1.793400287,0.001703435,32269.18078
300.15,288.8722222,293.15,1.793400287,0.001892706,32301.00443
300.15,288.8722222,293.15,1.793400287,0.001987341,32332.82808
300.15,288.8722222,293.15,1.793400287,0.002081976,32364.65173
300.15,288.8722222,293.15,1.793400287,0.002271247,32396.47538
300.15,288.8722222,293.15,1.887789776,0.001230259,32935.67855
300.15,288.8722222,293.15,1.887789776,0.001514165,33066.50548
300.15,288.8722222,293.15,1.887789776,0.001703435,33164.62567
300.15,288.8722222,293.15,1.887789776,0.001892706,33197.3324
300.15,288.8722222,293.15,1.887789776,0.001987341,33230.03913
300.15,288.8722222,293.15,1.887789776,0.002081976,33262.74587
300.15,288.8722222,293.15,1.887789776,0.002271247,33295.4526
300.15,288.8722222,293.15,2.076568753,0.001230259,34648.33384
300.15,288.8722222,293.15,2.076568753,0.001514165,34785.96376
300.15,288.8722222,293.15,2.076568753,0.001703435,34889.18621
300.15,288.8722222,293.15,2.076568753,0.001892706,34923.59369
300.15,288.8722222,293.15,2.076568753,0.001987341,34958.00117
300.15,288.8722222,293.15,2.076568753,0.002081976,34992.40865
300.15,288.8722222,293.15,2.076568753,0.002271247,35026.81613
300.15,288.8722222,293.15,2.170958242,0.001230259,34900.42818
300.15,288.8722222,293.15,2.170958242,0.001514165,35068.48802
300.15,288.8722222,293.15,2.170958242,0.001703435,35152.51795
300.15,288.8722222,293.15,2.170958242,0.001892706,35208.5379
300.15,288.8722222,293.15,2.170958242,0.001987341,35236.54787
300.15,288.8722222,293.15,2.170958242,0.002081976,35264.55785
300.15,288.8722222,293.15,2.170958242,0.002271247,35292.56782
300.15,288.8722222,293.15,2.265347731,0.001230259,35105.72481
300.15,288.8722222,293.15,2.265347731,0.001514165,35274.77325
300.15,288.8722222,293.15,2.265347731,0.001703435,35359.29747
300.15,288.8722222,293.15,2.265347731,0.001892706,35415.64694
300.15,288.8722222,293.15,2.265347731,0.001987341,35443.82168
300.15,288.8722222,293.15,2.265347731,0.002081976,35471.99642
300.15,288.8722222,293.15,2.265347731,0.002271247,35500.17116
300.15,288.8722222,297.0388889,1.510231821,0.001230259,29076.28424
300.15,288.8722222,297.0388889,1.510231821,0.001514165,29221.66566
300.15,288.8722222,297.0388889,1.510231821,0.001703435,29279.81823
300.15,288.8722222,297.0388889,1.510231821,0.001892706,29337.9708
300.15,288.8722222,297.0388889,1.510231821,0.001987341,29367.04708
300.15,288.8722222,297.0388889,1.510231821,0.002081976,29367.04708
300.15,288.8722222,297.0388889,1.510231821,0.002271247,29396.12337
300.15,288.8722222,297.0388889,1.604621309,0.001230259,30024.77945
300.15,288.8722222,297.0388889,1.604621309,0.001514165,30174.90335
300.15,288.8722222,297.0388889,1.604621309,0.001703435,30234.95291
300.15,288.8722222,297.0388889,1.604621309,0.001892706,30295.00247
300.15,288.8722222,297.0388889,1.604621309,0.001987341,30325.02725
300.15,288.8722222,297.0388889,1.604621309,0.002081976,30325.02725
300.15,288.8722222,297.0388889,1.604621309,0.002271247,30355.05203
300.15,288.8722222,297.0388889,1.699010798,0.001230259,30940.56793
300.15,288.8722222,297.0388889,1.699010798,0.001514165,31095.27077
300.15,288.8722222,297.0388889,1.699010798,0.001703435,31157.15191
300.15,288.8722222,297.0388889,1.699010798,0.001892706,31219.03305
300.15,288.8722222,297.0388889,1.699010798,0.001987341,31249.97361
300.15,288.8722222,297.0388889,1.699010798,0.002081976,31249.97361
300.15,288.8722222,297.0388889,1.699010798,0.002271247,31280.91418
300.15,288.8722222,297.0388889,1.793400287,0.001230259,31823.64968
300.15,288.8722222,297.0388889,1.793400287,0.001514165,31982.76793
300.15,288.8722222,297.0388889,1.793400287,0.001703435,32046.41523
300.15,288.8722222,297.0388889,1.793400287,0.001892706,32110.06253
300.15,288.8722222,297.0388889,1.793400287,0.001987341,32141.88618
300.15,288.8722222,297.0388889,1.793400287,0.002081976,32141.88618
300.15,288.8722222,297.0388889,1.793400287,0.002271247,32173.70983
300.15,288.8722222,297.0388889,1.887789776,0.001230259,32706.73143
300.15,288.8722222,297.0388889,1.887789776,0.001514165,32870.26509
300.15,288.8722222,297.0388889,1.887789776,0.001703435,32935.67855
300.15,288.8722222,297.0388889,1.887789776,0.001892706,33001.09201
300.15,288.8722222,297.0388889,1.887789776,0.001987341,33033.79875
300.15,288.8722222,297.0388889,1.887789776,0.002081976,33033.79875
300.15,288.8722222,297.0388889,1.887789776,0.002271247,33066.50548
300.15,288.8722222,297.0388889,2.076568753,0.001230259,34333.14381
300.15,288.8722222,297.0388889,2.076568753,0.001514165,34500.21507
300.15,288.8722222,297.0388889,2.076568753,0.001703435,34583.7507
300.15,288.8722222,297.0388889,2.076568753,0.001892706,34639.44112
300.15,288.8722222,297.0388889,2.076568753,0.001987341,34667.28633
300.15,288.8722222,297.0388889,2.076568753,0.002081976,34695.13154
300.15,288.8722222,297.0388889,2.076568753,0.002271247,34722.97675
300.15,288.8722222,297.0388889,2.170958242,0.001230259,34536.29851
300.15,288.8722222,297.0388889,2.170958242,0.001514165,34704.35836
300.15,288.8722222,297.0388889,2.170958242,0.001703435,34788.38828
300.15,288.8722222,297.0388889,2.170958242,0.001892706,34844.40823
300.15,288.8722222,297.0388889,2.170958242,0.001987341,34872.4182
300.15,288.8722222,297.0388889,2.170958242,0.002081976,34900.42818
300.15,288.8722222,297.0388889,2.170958242,0.002271247,34928.43815
300.15,288.8722222,297.0388889,2.265347731,0.001230259,34739.45321
300.15,288.8722222,297.0388889,2.265347731,0.001514165,34908.50164
300.15,288.8722222,297.0388889,2.265347731,0.001703435,34993.02586
300.15,288.8722222,297.0388889,2.265347731,0.001892706,35049.37534
300.15,288.8722222,297.0388889,2.265347731,0.001987341,35077.55008
300.15,288.8722222,297.0388889,2.265347731,0.002081976,35105.72481
300.15,288.8722222,297.0388889,2.265347731,0.002271247,35133.89955
300.15,288.8722222,303.15,1.510231821,0.001230259,28640.13998
300.15,288.8722222,303.15,1.510231821,0.001514165,28814.59768
300.15,288.8722222,303.15,1.510231821,0.001703435,28872.75025
300.15,288.8722222,303.15,1.510231821,0.001892706,28930.90282
300.15,288.8722222,303.15,1.510231821,0.001987341,28930.90282
300.15,288.8722222,303.15,1.510231821,0.002081976,28930.90282
300.15,288.8722222,303.15,1.510231821,0.002271247,28989.05539
300.15,288.8722222,303.15,1.604621309,0.001230259,29574.40776
300.15,288.8722222,303.15,1.604621309,0.001514165,29754.55644
300.15,288.8722222,303.15,1.604621309,0.001703435,29814.606
300.15,288.8722222,303.15,1.604621309,0.001892706,29874.65556
300.15,288.8722222,303.15,1.604621309,0.001987341,29874.65556
300.15,288.8722222,303.15,1.604621309,0.002081976,29874.65556
300.15,288.8722222,303.15,1.604621309,0.002271247,29934.70512
300.15,288.8722222,303.15,1.699010798,0.001230259,30476.45941
300.15,288.8722222,303.15,1.699010798,0.001514165,30662.10282
300.15,288.8722222,303.15,1.699010798,0.001703435,30723.98396
300.15,288.8722222,303.15,1.699010798,0.001892706,30785.86509
300.15,288.8722222,303.15,1.699010798,0.001987341,30785.86509
300.15,288.8722222,303.15,1.699010798,0.002081976,30785.86509
300.15,288.8722222,303.15,1.699010798,0.002271247,30847.74623
300.15,288.8722222,303.15,1.793400287,0.001230259,31346.29494
300.15,288.8722222,303.15,1.793400287,0.001514165,31537.23684
300.15,288.8722222,303.15,1.793400287,0.001703435,31600.88413
300.15,288.8722222,303.15,1.793400287,0.001892706,31664.53143
300.15,288.8722222,303.15,1.793400287,0.001987341,31664.53143
300.15,288.8722222,303.15,1.793400287,0.002081976,31664.53143
300.15,288.8722222,303.15,1.793400287,0.002271247,31728.17873
300.15,288.8722222,303.15,1.887789776,0.001230259,32216.13046
300.15,288.8722222,303.15,1.887789776,0.001514165,32412.37085
300.15,288.8722222,303.15,1.887789776,0.001703435,32477.78431
300.15,288.8722222,303.15,1.887789776,0.001892706,32543.19777
300.15,288.8722222,303.15,1.887789776,0.001987341,32543.19777
300.15,288.8722222,303.15,1.887789776,0.002081976,32543.19777
300.15,288.8722222,303.15,1.887789776,0.002271247,32608.61124
300.15,288.8722222,303.15,2.076568753,0.001230259,33386.40668
300.15,288.8722222,303.15,2.076568753,0.001514165,33581.32315
300.15,288.8722222,303.15,2.076568753,0.001703435,33664.85878
300.15,288.8722222,303.15,2.076568753,0.001892706,33720.54919
300.15,288.8722222,303.15,2.076568753,0.001987341,33720.54919
300.15,288.8722222,303.15,2.076568753,0.002081976,33748.3944
300.15,288.8722222,303.15,2.076568753,0.002271247,33804.08482
300.15,288.8722222,303.15,2.170958242,0.001230259,33583.95938
300.15,288.8722222,303.15,2.170958242,0.001514165,33780.0292
300.15,288.8722222,303.15,2.170958242,0.001703435,33864.05912
300.15,288.8722222,303.15,2.170958242,0.001892706,33920.07907
300.15,288.8722222,303.15,2.170958242,0.001987341,33920.07907
300.15,288.8722222,303.15,2.170958242,0.002081976,33948.08905
300.15,288.8722222,303.15,2.170958242,0.002271247,34004.109
300.15,288.8722222,303.15,2.265347731,0.001230259,33781.51208
300.15,288.8722222,303.15,2.265347731,0.001514165,33978.73525
300.15,288.8722222,303.15,2.265347731,0.001703435,34063.25947
300.15,288.8722222,303.15,2.265347731,0.001892706,34119.60895
300.15,288.8722222,303.15,2.265347731,0.001987341,34119.60895
300.15,288.8722222,303.15,2.265347731,0.002081976,34147.78369
300.15,288.8722222,303.15,2.265347731,0.002271247,34204.13317
300.15,288.8722222,308.15,1.510231821,0.001230259,28116.76686
300.15,288.8722222,308.15,1.510231821,0.001514165,28291.22457
300.15,288.8722222,308.15,1.510231821,0.001703435,28349.37714
300.15,288.8722222,308.15,1.510231821,0.001892706,28407.5297
300.15,288.8722222,308.15,1.510231821,0.001987341,28407.5297
300.15,288.8722222,308.15,1.510231821,0.002081976,28436.60599
300.15,288.8722222,308.15,1.510231821,0.002271247,28494.75856
300.15,288.8722222,308.15,1.604621309,0.001230259,29033.96173
300.15,288.8722222,308.15,1.604621309,0.001514165,29214.11041
300.15,288.8722222,308.15,1.604621309,0.001703435,29274.15997
300.15,288.8722222,308.15,1.604621309,0.001892706,29334.20953
300.15,288.8722222,308.15,1.604621309,0.001987341,29334.20953
300.15,288.8722222,308.15,1.604621309,0.002081976,29364.23431
300.15,288.8722222,308.15,1.604621309,0.002271247,29424.28386
300.15,288.8722222,308.15,1.699010798,0.001230259,29919.52919
300.15,288.8722222,308.15,1.699010798,0.001514165,30105.1726
300.15,288.8722222,308.15,1.699010798,0.001703435,30167.05374
300.15,288.8722222,308.15,1.699010798,0.001892706,30228.93487
300.15,288.8722222,308.15,1.699010798,0.001987341,30228.93487
300.15,288.8722222,308.15,1.699010798,0.002081976,30259.87544
300.15,288.8722222,308.15,1.699010798,0.002271247,30321.75658
300.15,288.8722222,308.15,1.793400287,0.001230259,30773.46924
300.15,288.8722222,308.15,1.793400287,0.001514165,30964.41114
300.15,288.8722222,308.15,1.793400287,0.001703435,31028.05844
300.15,288.8722222,308.15,1.793400287,0.001892706,31091.70574
300.15,288.8722222,308.15,1.793400287,0.001987341,31091.70574
300.15,288.8722222,308.15,1.793400287,0.002081976,31123.52939
300.15,288.8722222,308.15,1.793400287,0.002271247,31187.17669
300.15,288.8722222,308.15,1.887789776,0.001230259,31627.40929
300.15,288.8722222,308.15,1.887789776,0.001514165,31823.64968
300.15,288.8722222,308.15,1.887789776,0.001703435,31889.06315
300.15,288.8722222,308.15,1.887789776,0.001892706,31954.47661
300.15,288.8722222,308.15,1.887789776,0.001987341,31954.47661
300.15,288.8722222,308.15,1.887789776,0.002081976,31987.18334
300.15,288.8722222,308.15,1.887789776,0.002271247,32052.5968
300.15,288.8722222,308.15,2.076568753,0.001230259,32161.21744
300.15,288.8722222,308.15,2.076568753,0.001514165,32356.13391
300.15,288.8722222,308.15,2.076568753,0.001703435,32439.66954
300.15,288.8722222,308.15,2.076568753,0.001892706,32495.35996
300.15,288.8722222,308.15,2.076568753,0.001987341,32495.35996
300.15,288.8722222,308.15,2.076568753,0.002081976,32523.20517
300.15,288.8722222,308.15,2.076568753,0.002271247,32578.89559
300.15,288.8722222,308.15,2.170958242,0.001230259,32351.5205
300.15,288.8722222,308.15,2.170958242,0.001514165,32547.59032
300.15,288.8722222,308.15,2.170958242,0.001703435,32631.62025
300.15,288.8722222,308.15,2.170958242,0.001892706,32687.6402
300.15,288.8722222,308.15,2.170958242,0.001987341,32687.6402
300.15,288.8722222,308.15,2.170958242,0.002081976,32715.65017
300.15,288.8722222,308.15,2.170958242,0.002271247,32771.67012
300.15,288.8722222,308.15,2.265347731,0.001230259,32541.82356
300.15,288.8722222,308.15,2.265347731,0.001514165,32739.04674
300.15,288.8722222,308.15,2.265347731,0.001703435,32823.57095
300.15,288.8722222,308.15,2.265347731,0.001892706,32879.92043
300.15,288.8722222,308.15,2.265347731,0.001987341,32879.92043
300.15,288.8722222,308.15,2.265347731,0.002081976,32908.09517
300.15,288.8722222,308.15,2.265347731,0.002271247,32964.44465
300.15,288.8722222,313.7055556,1.510231821,0.001230259,27360.78347
300.15,288.8722222,313.7055556,1.510231821,0.001514165,27506.16489
300.15,288.8722222,313.7055556,1.510231821,0.001703435,27593.39375
300.15,288.8722222,313.7055556,1.510231821,0.001892706,27622.47003
300.15,288.8722222,313.7055556,1.510231821,0.001987341,27651.54631
300.15,288.8722222,313.7055556,1.510231821,0.002081976,27651.54631
300.15,288.8722222,313.7055556,1.510231821,0.002271247,27709.69888
300.15,288.8722222,313.7055556,1.604621309,0.001230259,28253.31747
300.15,288.8722222,313.7055556,1.604621309,0.001514165,28403.44136
300.15,288.8722222,313.7055556,1.604621309,0.001703435,28493.5157
300.15,288.8722222,313.7055556,1.604621309,0.001892706,28523.54048
300.15,288.8722222,313.7055556,1.604621309,0.001987341,28553.56526
300.15,288.8722222,313.7055556,1.604621309,0.002081976,28553.56526
300.15,288.8722222,313.7055556,1.604621309,0.002271247,28613.61482
300.15,288.8722222,313.7055556,1.699010798,0.001230259,29115.07443
300.15,288.8722222,313.7055556,1.699010798,0.001514165,29269.77727
300.15,288.8722222,313.7055556,1.699010798,0.001703435,29362.59897
300.15,288.8722222,313.7055556,1.699010798,0.001892706,29393.53954
300.15,288.8722222,313.7055556,1.699010798,0.001987341,29424.48011
300.15,288.8722222,313.7055556,1.699010798,0.002081976,29424.48011
300.15,288.8722222,313.7055556,1.699010798,0.002271247,29486.36124
300.15,288.8722222,313.7055556,1.793400287,0.001230259,29638.28764
300.15,288.8722222,313.7055556,1.793400287,0.001514165,29801.73408
300.15,288.8722222,313.7055556,1.793400287,0.001703435,29883.4573
300.15,288.8722222,313.7055556,1.793400287,0.001892706,29937.93945
300.15,288.8722222,313.7055556,1.793400287,0.001987341,29965.18052
300.15,288.8722222,313.7055556,1.793400287,0.002081976,29965.18052
300.15,288.8722222,313.7055556,1.793400287,0.002271247,30019.66267
300.15,288.8722222,313.7055556,1.887789776,0.001230259,29877.30609
300.15,288.8722222,313.7055556,1.887789776,0.001514165,30042.07065
300.15,288.8722222,313.7055556,1.887789776,0.001703435,30124.45292
300.15,288.8722222,313.7055556,1.887789776,0.001892706,30179.37444
300.15,288.8722222,313.7055556,1.887789776,0.001987341,30206.8352
300.15,288.8722222,313.7055556,1.887789776,0.002081976,30206.8352
300.15,288.8722222,313.7055556,1.887789776,0.002271247,30261.75672
300.15,288.8722222,313.7055556,2.076568753,0.001230259,30295.58838
300.15,288.8722222,313.7055556,2.076568753,0.001514165,30462.65964
300.15,288.8722222,313.7055556,2.076568753,0.001703435,30546.19527
300.15,288.8722222,313.7055556,2.076568753,0.001892706,30601.88569
300.15,288.8722222,313.7055556,2.076568753,0.001987341,30629.7309
300.15,288.8722222,313.7055556,2.076568753,0.002081976,30629.7309
300.15,288.8722222,313.7055556,2.076568753,0.002271247,30685.42132
300.15,288.8722222,313.7055556,2.170958242,0.001230259,30474.85221
300.15,288.8722222,313.7055556,2.170958242,0.001514165,30642.91206
300.15,288.8722222,313.7055556,2.170958242,0.001703435,30726.94198
300.15,288.8722222,313.7055556,2.170958242,0.001892706,30782.96193
300.15,288.8722222,313.7055556,2.170958242,0.001987341,30810.97191
300.15,288.8722222,313.7055556,2.170958242,0.002081976,30810.97191
300.15,288.8722222,313.7055556,2.170958242,0.002271247,30866.99186
300.15,288.8722222,313.7055556,2.265347731,0.001230259,30654.11605
300.15,288.8722222,313.7055556,2.265347731,0.001514165,30823.16448
300.15,288.8722222,313.7055556,2.265347731,0.001703435,30907.6887
300.15,288.8722222,313.7055556,2.265347731,0.001892706,30964.03818
300.15,288.8722222,313.7055556,2.265347731,0.001987341,30992.21292
300.15,288.8722222,313.7055556,2.265347731,0.002081976,30992.21292
300.15,288.8722222,313.7055556,2.265347731,0.002271247,31048.5624
300.15,288.8722222,319.2611111,1.510231821,0.001230259,26459.41866
300.15,288.8722222,319.2611111,1.510231821,0.001514165,26604.80008
300.15,288.8722222,319.2611111,1.510231821,0.001703435,26692.02893
300.15,288.8722222,319.2611111,1.510231821,0.001892706,26750.1815
300.15,288.8722222,319.2611111,1.510231821,0.001987341,26779.25779
300.15,288.8722222,319.2611111,1.510231821,0.002081976,26779.25779
300.15,288.8722222,319.2611111,1.510231821,0.002271247,26808.33407
300.15,288.8722222,319.2611111,1.604621309,0.001230259,26987.50055
300.15,288.8722222,319.2611111,1.604621309,0.001514165,27147.98123
300.15,288.8722222,319.2611111,1.604621309,0.001703435,27228.22157
300.15,288.8722222,319.2611111,1.604621309,0.001892706,27281.71512
300.15,288.8722222,319.2611111,1.604621309,0.001987341,27308.4619
300.15,288.8722222,319.2611111,1.604621309,0.002081976,27335.20868
300.15,288.8722222,319.2611111,1.604621309,0.002271247,27361.95546
300.15,288.8722222,319.2611111,1.699010798,0.001230259,27264.57961
300.15,288.8722222,319.2611111,1.699010798,0.001514165,27426.70793
300.15,288.8722222,319.2611111,1.699010798,0.001703435,27507.7721
300.15,288.8722222,319.2611111,1.699010798,0.001892706,27561.81487
300.15,288.8722222,319.2611111,1.699010798,0.001987341,27588.83626
300.15,288.8722222,319.2611111,1.699010798,0.002081976,27615.85764
300.15,288.8722222,319.2611111,1.699010798,0.002271247,27642.87903
300.15,288.8722222,319.2611111,1.793400287,0.001230259,27486.24286
300.15,288.8722222,319.2611111,1.793400287,0.001514165,27649.6893
300.15,288.8722222,319.2611111,1.793400287,0.001703435,27731.41252
300.15,288.8722222,319.2611111,1.793400287,0.001892706,27785.89466
300.15,288.8722222,319.2611111,1.793400287,0.001987341,27813.13574
300.15,288.8722222,319.2611111,1.793400287,0.002081976,27840.37681
300.15,288.8722222,319.2611111,1.793400287,0.002271247,27867.61788
300.15,288.8722222,319.2611111,1.887789776,0.001230259,27707.90611
300.15,288.8722222,319.2611111,1.887789776,0.001514165,27872.67066
300.15,288.8722222,319.2611111,1.887789776,0.001703435,27955.05294
300.15,288.8722222,319.2611111,1.887789776,0.001892706,28009.97446
300.15,288.8722222,319.2611111,1.887789776,0.001987341,28037.43522
300.15,288.8722222,319.2611111,1.887789776,0.002081976,28064.89598
300.15,288.8722222,319.2611111,1.887789776,0.002271247,28092.35674
300.15,288.8722222,319.2611111,2.076568753,0.001230259,28095.81679
300.15,288.8722222,319.2611111,2.076568753,0.001514165,28262.88805
300.15,288.8722222,319.2611111,2.076568753,0.001703435,28346.42368
300.15,288.8722222,319.2611111,2.076568753,0.001892706,28402.1141
300.15,288.8722222,319.2611111,2.076568753,0.001987341,28429.95931
300.15,288.8722222,319.2611111,2.076568753,0.002081976,28457.80452
300.15,288.8722222,319.2611111,2.076568753,0.002271247,28485.64973
300.15,288.8722222,319.2611111,2.170958242,0.001230259,28262.06423
300.15,288.8722222,319.2611111,2.170958242,0.001514165,28430.12408
300.15,288.8722222,319.2611111,2.170958242,0.001703435,28514.154
300.15,288.8722222,319.2611111,2.170958242,0.001892706,28570.17395
300.15,288.8722222,319.2611111,2.170958242,0.001987341,28598.18392
300.15,288.8722222,319.2611111,2.170958242,0.002081976,28626.1939
300.15,288.8722222,319.2611111,2.170958242,0.002271247,28654.20387
300.15,288.8722222,319.2611111,2.265347731,0.001230259,28428.31167
300.15,288.8722222,319.2611111,2.265347731,0.001514165,28597.3601
300.15,288.8722222,319.2611111,2.265347731,0.001703435,28681.88432
300.15,288.8722222,319.2611111,2.265347731,0.001892706,28738.2338
300.15,288.8722222,319.2611111,2.265347731,0.001987341,28766.40854
300.15,288.8722222,319.2611111,2.265347731,0.002081976,28794.58327
300.15,288.8722222,319.2611111,2.265347731,0.002271247,28822.75801
300.15,290.4833333,280.3722222,1.510231821,0.001230259,28793.49393
300.15,290.4833333,280.3722222,1.510231821,0.001514165,28933.40401
300.15,290.4833333,280.3722222,1.510231821,0.001703435,28989.36804
300.15,290.4833333,280.3722222,1.510231821,0.001892706,29045.33207
300.15,290.4833333,280.3722222,1.510231821,0.001987341,29045.33207
300.15,290.4833333,280.3722222,1.510231821,0.002081976,29073.31408
300.15,290.4833333,280.3722222,1.510231821,0.002271247,29101.2961
300.15,290.4833333,280.3722222,1.604621309,0.001230259,29732.76426
300.15,290.4833333,280.3722222,1.604621309,0.001514165,29877.23833
300.15,290.4833333,280.3722222,1.604621309,0.001703435,29935.02796
300.15,290.4833333,280.3722222,1.604621309,0.001892706,29992.81759
300.15,290.4833333,280.3722222,1.604621309,0.001987341,29992.81759
300.15,290.4833333,280.3722222,1.604621309,0.002081976,30021.71241
300.15,290.4833333,280.3722222,1.604621309,0.002271247,30050.60722
300.15,290.4833333,280.3722222,1.699010798,0.001230259,30639.64596
300.15,290.4833333,280.3722222,1.699010798,0.001514165,30788.52665
300.15,290.4833333,280.3722222,1.699010798,0.001703435,30848.07892
300.15,290.4833333,280.3722222,1.699010798,0.001892706,30907.6312
300.15,290.4833333,280.3722222,1.699010798,0.001987341,30907.6312
300.15,290.4833333,280.3722222,1.699010798,0.002081976,30937.40734
300.15,290.4833333,280.3722222,1.699010798,0.002271247,30967.18348
300.15,290.4833333,280.3722222,1.793400287,0.001230259,31514.13903
300.15,290.4833333,280.3722222,1.793400287,0.001514165,31667.26895
300.15,290.4833333,280.3722222,1.793400287,0.001703435,31728.52092
300.15,290.4833333,280.3722222,1.793400287,0.001892706,31789.77289
300.15,290.4833333,280.3722222,1.793400287,0.001987341,31789.77289
300.15,290.4833333,280.3722222,1.793400287,0.002081976,31820.39888
300.15,290.4833333,280.3722222,1.793400287,0.002271247,31851.02487
300.15,290.4833333,280.3722222,1.887789776,0.001230259,32388.63209
300.15,290.4833333,280.3722222,1.887789776,0.001514165,32546.01126
300.15,290.4833333,280.3722222,1.887789776,0.001703435,32608.96292
300.15,290.4833333,280.3722222,1.887789776,0.001892706,32671.91459
300.15,290.4833333,280.3722222,1.887789776,0.001987341,32671.91459
300.15,290.4833333,280.3722222,1.887789776,0.002081976,32703.39042
300.15,290.4833333,280.3722222,1.887789776,0.002271247,32734.86625
300.15,290.4833333,280.3722222,2.076568753,0.001230259,34072.84096
300.15,290.4833333,280.3722222,2.076568753,0.001514165,34238.40384
300.15,290.4833333,280.3722222,2.076568753,0.001703435,34304.62899
300.15,290.4833333,280.3722222,2.076568753,0.001892706,34370.85415
300.15,290.4833333,280.3722222,2.076568753,0.001987341,34370.85415
300.15,290.4833333,280.3722222,2.076568753,0.002081976,34403.96672
300.15,290.4833333,280.3722222,2.076568753,0.002271247,34437.0793
300.15,290.4833333,280.3722222,2.170958242,0.001230259,34914.94539
300.15,290.4833333,280.3722222,2.170958242,0.001514165,35084.60013
300.15,290.4833333,280.3722222,2.170958242,0.001703435,35152.46203
300.15,290.4833333,280.3722222,2.170958242,0.001892706,35220.32393
300.15,290.4833333,280.3722222,2.170958242,0.001987341,35220.32393
300.15,290.4833333,280.3722222,2.170958242,0.002081976,35254.25487
300.15,290.4833333,280.3722222,2.170958242,0.002271247,35288.18582
300.15,290.4833333,280.3722222,2.265347731,0.001230259,35724.6612
300.15,290.4833333,280.3722222,2.265347731,0.001514165,35898.25042
300.15,290.4833333,280.3722222,2.265347731,0.001703435,35967.6861
300.15,290.4833333,280.3722222,2.265347731,0.001892706,36037.12179
300.15,290.4833333,280.3722222,2.265347731,0.001987341,36037.12179
300.15,290.4833333,280.3722222,2.265347731,0.002081976,36071.83963
300.15,290.4833333,280.3722222,2.265347731,0.002271247,36106.55748
300.15,290.4833333,285.9277778,1.510231821,0.001230259,28485.69176
300.15,290.4833333,285.9277778,1.510231821,0.001514165,28625.60184
300.15,290.4833333,285.9277778,1.510231821,0.001703435,28709.54788
300.15,290.4833333,285.9277778,1.510231821,0.001892706,28737.5299
300.15,290.4833333,285.9277778,1.510231821,0.001987341,28765.51191
300.15,290.4833333,285.9277778,1.510231821,0.002081976,28765.51191
300.15,290.4833333,285.9277778,1.510231821,0.002271247,28821.47594
300.15,290.4833333,285.9277778,1.604621309,0.001230259,29414.9213
300.15,290.4833333,285.9277778,1.604621309,0.001514165,29559.39537
300.15,290.4833333,285.9277778,1.604621309,0.001703435,29646.07982
300.15,290.4833333,285.9277778,1.604621309,0.001892706,29674.97463
300.15,290.4833333,285.9277778,1.604621309,0.001987341,29703.86945
300.15,290.4833333,285.9277778,1.604621309,0.002081976,29703.86945
300.15,290.4833333,285.9277778,1.604621309,0.002271247,29761.65907
300.15,290.4833333,285.9277778,1.699010798,0.001230259,30312.10844
300.15,290.4833333,285.9277778,1.699010798,0.001514165,30460.98913
300.15,290.4833333,285.9277778,1.699010798,0.001703435,30550.31754
300.15,290.4833333,285.9277778,1.699010798,0.001892706,30580.09368
300.15,290.4833333,285.9277778,1.699010798,0.001987341,30609.86982
300.15,290.4833333,285.9277778,1.699010798,0.002081976,30609.86982
300.15,290.4833333,285.9277778,1.699010798,0.002271247,30669.4221
300.15,290.4833333,285.9277778,1.793400287,0.001230259,31177.25319
300.15,290.4833333,285.9277778,1.793400287,0.001514165,31330.38311
300.15,290.4833333,285.9277778,1.793400287,0.001703435,31422.26107
300.15,290.4833333,285.9277778,1.793400287,0.001892706,31452.88705
300.15,290.4833333,285.9277778,1.793400287,0.001987341,31483.51304
300.15,290.4833333,285.9277778,1.793400287,0.002081976,31483.51304
300.15,290.4833333,285.9277778,1.793400287,0.002271247,31544.76501
300.15,290.4833333,285.9277778,1.887789776,0.001230259,32042.39793
300.15,290.4833333,285.9277778,1.887789776,0.001514165,32199.77709
300.15,290.4833333,285.9277778,1.887789776,0.001703435,32294.20459
300.15,290.4833333,285.9277778,1.887789776,0.001892706,32325.68043
300.15,290.4833333,285.9277778,1.887789776,0.001987341,32357.15626
300.15,290.4833333,285.9277778,1.887789776,0.002081976,32357.15626
300.15,290.4833333,285.9277778,1.887789776,0.002271247,32420.10792
300.15,290.4833333,285.9277778,2.076568753,0.001230259,33708.60262
300.15,290.4833333,285.9277778,2.076568753,0.001514165,33874.1655
300.15,290.4833333,285.9277778,2.076568753,0.001703435,33973.50323
300.15,290.4833333,285.9277778,2.076568753,0.001892706,34006.61581
300.15,290.4833333,285.9277778,2.076568753,0.001987341,34039.72838
300.15,290.4833333,285.9277778,2.076568753,0.002081976,34039.72838
300.15,290.4833333,285.9277778,2.076568753,0.002271247,34105.95354
300.15,290.4833333,285.9277778,2.170958242,0.001230259,34541.70497
300.15,290.4833333,285.9277778,2.170958242,0.001514165,34711.35971
300.15,290.4833333,285.9277778,2.170958242,0.001703435,34813.15255
300.15,290.4833333,285.9277778,2.170958242,0.001892706,34847.0835
300.15,290.4833333,285.9277778,2.170958242,0.001987341,34881.01445
300.15,290.4833333,285.9277778,2.170958242,0.002081976,34881.01445
300.15,290.4833333,285.9277778,2.170958242,0.002271247,34948.87634
300.15,290.4833333,285.9277778,2.265347731,0.001230259,35342.76492
300.15,290.4833333,285.9277778,2.265347731,0.001514165,35516.35413
300.15,290.4833333,285.9277778,2.265347731,0.001703435,35620.50767
300.15,290.4833333,285.9277778,2.265347731,0.001892706,35655.22551
300.15,290.4833333,285.9277778,2.265347731,0.001987341,35689.94335
300.15,290.4833333,285.9277778,2.265347731,0.002081976,35689.94335
300.15,290.4833333,285.9277778,2.265347731,0.002271247,35759.37904
300.15,290.4833333,293.15,1.510231821,0.001230259,28177.88959
300.15,290.4833333,293.15,1.510231821,0.001514165,28289.81765
300.15,290.4833333,293.15,1.510231821,0.001703435,28373.7637
300.15,290.4833333,293.15,1.510231821,0.001892706,28401.74571
300.15,290.4833333,293.15,1.510231821,0.001987341,28429.72773
300.15,290.4833333,293.15,1.510231821,0.002081976,28457.70974
300.15,290.4833333,293.15,1.510231821,0.002271247,28485.69176
300.15,290.4833333,293.15,1.604621309,0.001230259,29097.07834
300.15,290.4833333,293.15,1.604621309,0.001514165,29212.6576
300.15,290.4833333,293.15,1.604621309,0.001703435,29299.34204
300.15,290.4833333,293.15,1.604621309,0.001892706,29328.23686
300.15,290.4833333,293.15,1.604621309,0.001987341,29357.13167
300.15,290.4833333,293.15,1.604621309,0.002081976,29386.02648
300.15,290.4833333,293.15,1.604621309,0.002271247,29414.9213
300.15,290.4833333,293.15,1.699010798,0.001230259,29984.57092
300.15,290.4833333,293.15,1.699010798,0.001514165,30103.67548
300.15,290.4833333,293.15,1.699010798,0.001703435,30193.00389
300.15,290.4833333,293.15,1.699010798,0.001892706,30222.78003
300.15,290.4833333,293.15,1.699010798,0.001987341,30252.55617
300.15,290.4833333,293.15,1.699010798,0.002081976,30282.3323
300.15,290.4833333,293.15,1.699010798,0.002271247,30312.10844
300.15,290.4833333,293.15,1.793400287,0.001230259,30840.36735
300.15,290.4833333,293.15,1.793400287,0.001514165,30962.87129
300.15,290.4833333,293.15,1.793400287,0.001703435,31054.74924
300.15,290.4833333,293.15,1.793400287,0.001892706,31085.37523
300.15,290.4833333,293.15,1.793400287,0.001987341,31116.00121
300.15,290.4833333,293.15,1.793400287,0.002081976,31146.6272
300.15,290.4833333,293.15,1.793400287,0.002271247,31177.25319
300.15,290.4833333,293.15,1.887789776,0.001230259,31696.16377
300.15,290.4833333,293.15,1.887789776,0.001514165,31822.0671
300.15,290.4833333,293.15,1.887789776,0.001703435,31916.4946
300.15,290.4833333,293.15,1.887789776,0.001892706,31947.97043
300.15,290.4833333,293.15,1.887789776,0.001987341,31979.44626
300.15,290.4833333,293.15,1.887789776,0.002081976,32010.9221
300.15,290.4833333,293.15,1.887789776,0.002271247,32042.39793
300.15,290.4833333,293.15,2.076568753,0.001230259,33344.36428
300.15,290.4833333,293.15,2.076568753,0.001514165,33476.81459
300.15,290.4833333,293.15,2.076568753,0.001703435,33576.15232
300.15,290.4833333,293.15,2.076568753,0.001892706,33609.26489
300.15,290.4833333,293.15,2.076568753,0.001987341,33642.37747
300.15,290.4833333,293.15,2.076568753,0.002081976,33675.49005
300.15,290.4833333,293.15,2.076568753,0.002271247,33708.60262
300.15,290.4833333,293.15,2.170958242,0.001230259,34168.46454
300.15,290.4833333,293.15,2.170958242,0.001514165,34304.18833
300.15,290.4833333,293.15,2.170958242,0.001703435,34405.98118
300.15,290.4833333,293.15,2.170958242,0.001892706,34439.91212
300.15,290.4833333,293.15,2.170958242,0.001987341,34473.84307
300.15,290.4833333,293.15,2.170958242,0.002081976,34507.77402
300.15,290.4833333,293.15,2.170958242,0.002271247,34541.70497
300.15,290.4833333,293.15,2.265347731,0.001230259,34960.86864
300.15,290.4833333,293.15,2.265347731,0.001514165,35099.74001
300.15,290.4833333,293.15,2.265347731,0.001703435,35203.89354
300.15,290.4833333,293.15,2.265347731,0.001892706,35238.61138
300.15,290.4833333,293.15,2.265347731,0.001987341,35273.32923
300.15,290.4833333,293.15,2.265347731,0.002081976,35308.04707
300.15,290.4833333,293.15,2.265347731,0.002271247,35342.76492
300.15,290.4833333,297.0388889,1.510231821,0.001230259,27982.01548
300.15,290.4833333,297.0388889,1.510231821,0.001514165,28121.92556
300.15,290.4833333,297.0388889,1.510231821,0.001703435,28177.88959
300.15,290.4833333,297.0388889,1.510231821,0.001892706,28233.85362
300.15,290.4833333,297.0388889,1.510231821,0.001987341,28261.83564
300.15,290.4833333,297.0388889,1.510231821,0.002081976,28261.83564
300.15,290.4833333,297.0388889,1.510231821,0.002271247,28289.81765
300.15,290.4833333,297.0388889,1.604621309,0.001230259,28894.81464
300.15,290.4833333,297.0388889,1.604621309,0.001514165,29039.28871
300.15,290.4833333,297.0388889,1.604621309,0.001703435,29097.07834
300.15,290.4833333,297.0388889,1.604621309,0.001892706,29154.86797
300.15,290.4833333,297.0388889,1.604621309,0.001987341,29183.76278
300.15,290.4833333,297.0388889,1.604621309,0.002081976,29183.76278
300.15,290.4833333,297.0388889,1.604621309,0.002271247,29212.6576
300.15,290.4833333,297.0388889,1.699010798,0.001230259,29776.13796
300.15,290.4833333,297.0388889,1.699010798,0.001514165,29925.01865
300.15,290.4833333,297.0388889,1.699010798,0.001703435,29984.57092
300.15,290.4833333,297.0388889,1.699010798,0.001892706,30044.1232
300.15,290.4833333,297.0388889,1.699010798,0.001987341,30073.89934
300.15,290.4833333,297.0388889,1.699010798,0.002081976,30073.89934
300.15,290.4833333,297.0388889,1.699010798,0.002271247,30103.67548
300.15,290.4833333,297.0388889,1.793400287,0.001230259,30625.98545
300.15,290.4833333,297.0388889,1.793400287,0.001514165,30779.11537
300.15,290.4833333,297.0388889,1.793400287,0.001703435,30840.36735
300.15,290.4833333,297.0388889,1.793400287,0.001892706,30901.61932
300.15,290.4833333,297.0388889,1.793400287,0.001987341,30932.2453
300.15,290.4833333,297.0388889,1.793400287,0.002081976,30932.2453
300.15,290.4833333,297.0388889,1.793400287,0.002271247,30962.87129
300.15,290.4833333,297.0388889,1.887789776,0.001230259,31475.83294
300.15,290.4833333,297.0388889,1.887789776,0.001514165,31633.2121
300.15,290.4833333,297.0388889,1.887789776,0.001703435,31696.16377
300.15,290.4833333,297.0388889,1.887789776,0.001892706,31759.11543
300.15,290.4833333,297.0388889,1.887789776,0.001987341,31790.59127
300.15,290.4833333,297.0388889,1.887789776,0.002081976,31790.59127
300.15,290.4833333,297.0388889,1.887789776,0.002271247,31822.0671
300.15,290.4833333,297.0388889,2.076568753,0.001230259,33112.57625
300.15,290.4833333,297.0388889,2.076568753,0.001514165,33278.13913
300.15,290.4833333,297.0388889,2.076568753,0.001703435,33344.36428
300.15,290.4833333,297.0388889,2.076568753,0.001892706,33410.58944
300.15,290.4833333,297.0388889,2.076568753,0.001987341,33443.70201
300.15,290.4833333,297.0388889,2.076568753,0.002081976,33443.70201
300.15,290.4833333,297.0388889,2.076568753,0.002271247,33476.81459
300.15,290.4833333,297.0388889,2.170958242,0.001230259,33930.94791
300.15,290.4833333,297.0388889,2.170958242,0.001514165,34100.60265
300.15,290.4833333,297.0388889,2.170958242,0.001703435,34168.46454
300.15,290.4833333,297.0388889,2.170958242,0.001892706,34236.32644
300.15,290.4833333,297.0388889,2.170958242,0.001987341,34270.25738
300.15,290.4833333,297.0388889,2.170958242,0.002081976,34270.25738
300.15,290.4833333,297.0388889,2.170958242,0.002271247,34304.18833
300.15,290.4833333,297.0388889,2.265347731,0.001230259,34717.84373
300.15,290.4833333,297.0388889,2.265347731,0.001514165,34891.43295
300.15,290.4833333,297.0388889,2.265347731,0.001703435,34960.86864
300.15,290.4833333,297.0388889,2.265347731,0.001892706,35030.30432
300.15,290.4833333,297.0388889,2.265347731,0.001987341,35065.02217
300.15,290.4833333,297.0388889,2.265347731,0.002081976,35065.02217
300.15,290.4833333,297.0388889,2.265347731,0.002271247,35099.74001
300.15,290.4833333,303.15,1.510231821,0.001230259,27562.28525
300.15,290.4833333,303.15,1.510231821,0.001514165,27730.17734
300.15,290.4833333,303.15,1.510231821,0.001703435,27786.14137
300.15,290.4833333,303.15,1.510231821,0.001892706,27842.1054
300.15,290.4833333,303.15,1.510231821,0.001987341,27842.1054
300.15,290.4833333,303.15,1.510231821,0.002081976,27842.1054
300.15,290.4833333,303.15,1.510231821,0.002271247,27898.06943
300.15,290.4833333,303.15,1.604621309,0.001230259,28461.39242
300.15,290.4833333,303.15,1.604621309,0.001514165,28634.7613
300.15,290.4833333,303.15,1.604621309,0.001703435,28692.55093
300.15,290.4833333,303.15,1.604621309,0.001892706,28750.34056
300.15,290.4833333,303.15,1.604621309,0.001987341,28750.34056
300.15,290.4833333,303.15,1.604621309,0.002081976,28750.34056
300.15,290.4833333,303.15,1.604621309,0.002271247,28808.13019
300.15,290.4833333,303.15,1.699010798,0.001230259,29329.49589
