Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
300.15,290.4833333,303.15,1.699010798,0.001514165,29508.15272
300.15,290.4833333,303.15,1.699010798,0.001703435,29567.70499
300.15,290.4833333,303.15,1.699010798,0.001892706,29627.25727
300.15,290.4833333,303.15,1.699010798,0.001987341,29627.25727
300.15,290.4833333,303.15,1.699010798,0.002081976,29627.25727
300.15,290.4833333,303.15,1.699010798,0.002271247,29686.80954
300.15,290.4833333,303.15,1.793400287,0.001230259,30166.59567
300.15,290.4833333,303.15,1.793400287,0.001514165,30350.35158
300.15,290.4833333,303.15,1.793400287,0.001703435,30411.60355
300.15,290.4833333,303.15,1.793400287,0.001892706,30472.85552
300.15,290.4833333,303.15,1.793400287,0.001987341,30472.85552
300.15,290.4833333,303.15,1.793400287,0.002081976,30472.85552
300.15,290.4833333,303.15,1.793400287,0.002271247,30534.10749
300.15,290.4833333,303.15,1.887789776,0.001230259,31003.69544
300.15,290.4833333,303.15,1.887789776,0.001514165,31192.55044
300.15,290.4833333,303.15,1.887789776,0.001703435,31255.50211
300.15,290.4833333,303.15,1.887789776,0.001892706,31318.45377
300.15,290.4833333,303.15,1.887789776,0.001987341,31318.45377
300.15,290.4833333,303.15,1.887789776,0.002081976,31318.45377
300.15,290.4833333,303.15,1.887789776,0.002271247,31381.40544
300.15,290.4833333,303.15,2.076568753,0.001230259,32615.88761
300.15,290.4833333,303.15,2.076568753,0.001514165,32814.56306
300.15,290.4833333,303.15,2.076568753,0.001703435,32880.78822
300.15,290.4833333,303.15,2.076568753,0.001892706,32947.01337
300.15,290.4833333,303.15,2.076568753,0.001987341,32947.01337
300.15,290.4833333,303.15,2.076568753,0.002081976,32947.01337
300.15,290.4833333,303.15,2.076568753,0.002271247,33013.23852
300.15,290.4833333,303.15,2.170958242,0.001230259,33421.98369
300.15,290.4833333,303.15,2.170958242,0.001514165,33625.56937
300.15,290.4833333,303.15,2.170958242,0.001703435,33693.43127
300.15,290.4833333,303.15,2.170958242,0.001892706,33761.29317
300.15,290.4833333,303.15,2.170958242,0.001987341,33761.29317
300.15,290.4833333,303.15,2.170958242,0.002081976,33761.29317
300.15,290.4833333,303.15,2.170958242,0.002271247,33829.15506
300.15,290.4833333,303.15,2.265347731,0.001230259,34197.07607
300.15,290.4833333,303.15,2.265347731,0.001514165,34405.38314
300.15,290.4833333,303.15,2.265347731,0.001703435,34474.81882
300.15,290.4833333,303.15,2.265347731,0.001892706,34544.25451
300.15,290.4833333,303.15,2.265347731,0.001987341,34544.25451
300.15,290.4833333,303.15,2.265347731,0.002081976,34544.25451
300.15,290.4833333,303.15,2.265347731,0.002271247,34613.6902
300.15,290.4833333,308.15,1.510231821,0.001230259,27058.60897
300.15,290.4833333,308.15,1.510231821,0.001514165,27226.50106
300.15,290.4833333,308.15,1.510231821,0.001703435,27282.46509
300.15,290.4833333,308.15,1.510231821,0.001892706,27338.42912
300.15,290.4833333,308.15,1.510231821,0.001987341,27338.42912
300.15,290.4833333,308.15,1.510231821,0.002081976,27366.41114
300.15,290.4833333,308.15,1.510231821,0.002271247,27422.37517
300.15,290.4833333,308.15,1.604621309,0.001230259,27941.28575
300.15,290.4833333,308.15,1.604621309,0.001514165,28114.65464
300.15,290.4833333,308.15,1.604621309,0.001703435,28172.44427
300.15,290.4833333,308.15,1.604621309,0.001892706,28230.2339
300.15,290.4833333,308.15,1.604621309,0.001987341,28230.2339
300.15,290.4833333,308.15,1.604621309,0.002081976,28259.12871
300.15,290.4833333,308.15,1.604621309,0.002271247,28316.91834
300.15,290.4833333,308.15,1.699010798,0.001230259,28793.52541
300.15,290.4833333,308.15,1.699010798,0.001514165,28972.18223
300.15,290.4833333,308.15,1.699010798,0.001703435,29031.73451
300.15,290.4833333,308.15,1.699010798,0.001892706,29091.28678
300.15,290.4833333,308.15,1.699010798,0.001987341,29091.28678
300.15,290.4833333,308.15,1.699010798,0.002081976,29121.06292
300.15,290.4833333,308.15,1.699010798,0.002271247,29180.6152
300.15,290.4833333,308.15,1.793400287,0.001230259,29615.32793
300.15,290.4833333,308.15,1.793400287,0.001514165,29799.08384
300.15,290.4833333,308.15,1.793400287,0.001703435,29860.33581
300.15,290.4833333,308.15,1.793400287,0.001892706,29921.58778
300.15,290.4833333,308.15,1.793400287,0.001987341,29921.58778
300.15,290.4833333,308.15,1.793400287,0.002081976,29952.21377
300.15,290.4833333,308.15,1.793400287,0.002271247,30013.46574
300.15,290.4833333,308.15,1.887789776,0.001230259,30437.13045
300.15,290.4833333,308.15,1.887789776,0.001514165,30625.98545
300.15,290.4833333,308.15,1.887789776,0.001703435,30688.93711
300.15,290.4833333,308.15,1.887789776,0.001892706,30751.88878
300.15,290.4833333,308.15,1.887789776,0.001987341,30751.88878
300.15,290.4833333,308.15,1.887789776,0.002081976,30783.36461
300.15,290.4833333,308.15,1.887789776,0.002271247,30846.31628
300.15,290.4833333,308.15,2.076568753,0.001230259,32019.86123
300.15,290.4833333,308.15,2.076568753,0.001514165,32218.53669
300.15,290.4833333,308.15,2.076568753,0.001703435,32284.76184
300.15,290.4833333,308.15,2.076568753,0.001892706,32350.987
300.15,290.4833333,308.15,2.076568753,0.001987341,32350.987
300.15,290.4833333,308.15,2.076568753,0.002081976,32384.09957
300.15,290.4833333,308.15,2.076568753,0.002271247,32450.32472
300.15,290.4833333,308.15,2.170958242,0.001230259,32811.22662
300.15,290.4833333,308.15,2.170958242,0.001514165,33014.81231
300.15,290.4833333,308.15,2.170958242,0.001703435,33082.67421
300.15,290.4833333,308.15,2.170958242,0.001892706,33150.5361
300.15,290.4833333,308.15,2.170958242,0.001987341,33150.5361
300.15,290.4833333,308.15,2.170958242,0.002081976,33184.46705
300.15,290.4833333,308.15,2.170958242,0.002271247,33252.32895
300.15,290.4833333,308.15,2.265347731,0.001230259,33572.15489
300.15,290.4833333,308.15,2.265347731,0.001514165,33780.46195
300.15,290.4833333,308.15,2.265347731,0.001703435,33849.89764
300.15,290.4833333,308.15,2.265347731,0.001892706,33919.33332
300.15,290.4833333,308.15,2.265347731,0.001987341,33919.33332
300.15,290.4833333,308.15,2.265347731,0.002081976,33954.05117
300.15,290.4833333,308.15,2.265347731,0.002271247,34023.48685
300.15,290.4833333,313.7055556,1.510231821,0.001230259,26331.07657
300.15,290.4833333,313.7055556,1.510231821,0.001514165,26470.98664
300.15,290.4833333,313.7055556,1.510231821,0.001703435,26554.93269
300.15,290.4833333,313.7055556,1.510231821,0.001892706,26582.91471
300.15,290.4833333,313.7055556,1.510231821,0.001987341,26610.89672
300.15,290.4833333,313.7055556,1.510231821,0.002081976,26610.89672
300.15,290.4833333,313.7055556,1.510231821,0.002271247,26666.86075
300.15,290.4833333,313.7055556,1.604621309,0.001230259,27190.02057
300.15,290.4833333,313.7055556,1.604621309,0.001514165,27334.49465
300.15,290.4833333,313.7055556,1.604621309,0.001703435,27421.17909
300.15,290.4833333,313.7055556,1.604621309,0.001892706,27450.0739
300.15,290.4833333,313.7055556,1.604621309,0.001987341,27478.96872
300.15,290.4833333,313.7055556,1.604621309,0.002081976,27478.96872
300.15,290.4833333,313.7055556,1.604621309,0.002271247,27536.75835
300.15,290.4833333,313.7055556,1.699010798,0.001230259,28019.34582
300.15,290.4833333,313.7055556,1.699010798,0.001514165,28168.22651
300.15,290.4833333,313.7055556,1.699010798,0.001703435,28257.55492
300.15,290.4833333,313.7055556,1.699010798,0.001892706,28287.33106
300.15,290.4833333,313.7055556,1.699010798,0.001987341,28317.1072
300.15,290.4833333,313.7055556,1.699010798,0.002081976,28317.1072
300.15,290.4833333,313.7055556,1.699010798,0.002271247,28376.65947
300.15,290.4833333,313.7055556,1.793400287,0.001230259,28819.05231
300.15,290.4833333,313.7055556,1.793400287,0.001514165,28972.18223
300.15,290.4833333,313.7055556,1.793400287,0.001703435,29064.06019
300.15,290.4833333,313.7055556,1.793400287,0.001892706,29094.68617
300.15,290.4833333,313.7055556,1.793400287,0.001987341,29125.31216
300.15,290.4833333,313.7055556,1.793400287,0.002081976,29125.31216
300.15,290.4833333,313.7055556,1.793400287,0.002271247,29186.56413
300.15,290.4833333,313.7055556,1.887789776,0.001230259,29618.75879
300.15,290.4833333,313.7055556,1.887789776,0.001514165,29776.13796
300.15,290.4833333,313.7055556,1.887789776,0.001703435,29870.56546
300.15,290.4833333,313.7055556,1.887789776,0.001892706,29902.04129
300.15,290.4833333,313.7055556,1.887789776,0.001987341,29933.51712
300.15,290.4833333,313.7055556,1.887789776,0.002081976,29933.51712
300.15,290.4833333,313.7055556,1.887789776,0.002271247,29996.46879
300.15,290.4833333,313.7055556,2.076568753,0.001230259,31158.93425
300.15,290.4833333,313.7055556,2.076568753,0.001514165,31324.49713
300.15,290.4833333,313.7055556,2.076568753,0.001703435,31423.83486
300.15,290.4833333,313.7055556,2.076568753,0.001892706,31456.94744
300.15,290.4833333,313.7055556,2.076568753,0.001987341,31490.06001
300.15,290.4833333,313.7055556,2.076568753,0.002081976,31490.06001
300.15,290.4833333,313.7055556,2.076568753,0.002271247,31556.28517
300.15,290.4833333,313.7055556,2.170958242,0.001230259,31483.09172
300.15,290.4833333,313.7055556,2.170958242,0.001514165,31656.71171
300.15,290.4833333,313.7055556,2.170958242,0.001703435,31743.52171
300.15,290.4833333,313.7055556,2.170958242,0.001892706,31801.39504
300.15,290.4833333,313.7055556,2.170958242,0.001987341,31830.3317
300.15,290.4833333,313.7055556,2.170958242,0.002081976,31830.3317
300.15,290.4833333,313.7055556,2.170958242,0.002271247,31888.20503
300.15,290.4833333,313.7055556,2.265347731,0.001230259,31668.28638
300.15,290.4833333,313.7055556,2.265347731,0.001514165,31842.92766
300.15,290.4833333,313.7055556,2.265347731,0.001703435,31930.24831
300.15,290.4833333,313.7055556,2.265347731,0.001892706,31988.46207
300.15,290.4833333,313.7055556,2.265347731,0.001987341,32017.56895
300.15,290.4833333,313.7055556,2.265347731,0.002081976,32017.56895
300.15,290.4833333,313.7055556,2.265347731,0.002271247,32075.78271
300.15,290.4833333,319.2611111,1.510231821,0.001230259,25463.63409
300.15,290.4833333,319.2611111,1.510231821,0.001514165,25603.54416
300.15,290.4833333,319.2611111,1.510231821,0.001703435,25687.49021
300.15,290.4833333,319.2611111,1.510231821,0.001892706,25743.45424
300.15,290.4833333,319.2611111,1.510231821,0.001987341,25771.43626
300.15,290.4833333,319.2611111,1.510231821,0.002081976,25771.43626
300.15,290.4833333,319.2611111,1.510231821,0.002271247,25799.41827
300.15,290.4833333,319.2611111,1.604621309,0.001230259,26294.28132
300.15,290.4833333,319.2611111,1.604621309,0.001514165,26438.75539
300.15,290.4833333,319.2611111,1.604621309,0.001703435,26525.43984
300.15,290.4833333,319.2611111,1.604621309,0.001892706,26583.22946
300.15,290.4833333,319.2611111,1.604621309,0.001987341,26612.12428
300.15,290.4833333,319.2611111,1.604621309,0.002081976,26612.12428
300.15,290.4833333,319.2611111,1.604621309,0.002271247,26641.01909
300.15,290.4833333,319.2611111,1.699010798,0.001230259,27096.28554
300.15,290.4833333,319.2611111,1.699010798,0.001514165,27245.16623
300.15,290.4833333,319.2611111,1.699010798,0.001703435,27334.49465
300.15,290.4833333,319.2611111,1.699010798,0.001892706,27394.04692
300.15,290.4833333,319.2611111,1.699010798,0.001987341,27423.82306
300.15,290.4833333,319.2611111,1.699010798,0.002081976,27423.82306
300.15,290.4833333,319.2611111,1.699010798,0.002271247,27453.5992
300.15,290.4833333,319.2611111,1.793400287,0.001230259,27869.64676
300.15,290.4833333,319.2611111,1.793400287,0.001514165,28022.77668
300.15,290.4833333,319.2611111,1.793400287,0.001703435,28114.65464
300.15,290.4833333,319.2611111,1.793400287,0.001892706,28175.90661
300.15,290.4833333,319.2611111,1.793400287,0.001987341,28206.5326
300.15,290.4833333,319.2611111,1.793400287,0.002081976,28206.5326
300.15,290.4833333,319.2611111,1.793400287,0.002271247,28237.15858
300.15,290.4833333,319.2611111,1.887789776,0.001230259,28624.60311
300.15,290.4833333,319.2611111,1.887789776,0.001514165,28794.81879
300.15,290.4833333,319.2611111,1.887789776,0.001703435,28879.92663
300.15,290.4833333,319.2611111,1.887789776,0.001892706,28936.66518
300.15,290.4833333,319.2611111,1.887789776,0.001987341,28965.03446
300.15,290.4833333,319.2611111,1.887789776,0.002081976,28989.24213
300.15,290.4833333,319.2611111,1.887789776,0.002271247,29020.71797
300.15,290.4833333,319.2611111,2.076568753,0.001230259,29025.34755
300.15,290.4833333,319.2611111,2.076568753,0.001514165,29197.94625
300.15,290.4833333,319.2611111,2.076568753,0.001703435,29284.2456
300.15,290.4833333,319.2611111,2.076568753,0.001892706,29341.7785
300.15,290.4833333,319.2611111,2.076568753,0.001987341,29370.54495
300.15,290.4833333,319.2611111,2.076568753,0.002081976,29399.3114
300.15,290.4833333,319.2611111,2.076568753,0.002271247,29428.07785
300.15,290.4833333,319.2611111,2.170958242,0.001230259,29197.09517
300.15,290.4833333,319.2611111,2.170958242,0.001514165,29370.71516
300.15,290.4833333,319.2611111,2.170958242,0.001703435,29457.52516
300.15,290.4833333,319.2611111,2.170958242,0.001892706,29515.39849
300.15,290.4833333,319.2611111,2.170958242,0.001987341,29544.33515
300.15,290.4833333,319.2611111,2.170958242,0.002081976,29573.27182
300.15,290.4833333,319.2611111,2.170958242,0.002271247,29602.20848
300.15,290.4833333,319.2611111,2.265347731,0.001230259,29368.84279
300.15,290.4833333,319.2611111,2.265347731,0.001514165,29543.48408
300.15,290.4833333,319.2611111,2.265347731,0.001703435,29630.80472
300.15,290.4833333,319.2611111,2.265347731,0.001892706,29689.01848
300.15,290.4833333,319.2611111,2.265347731,0.001987341,29718.12536
300.15,290.4833333,319.2611111,2.265347731,0.002081976,29747.23224
300.15,290.4833333,319.2611111,2.265347731,0.002271247,29776.33912
300.15,292.15,280.3722222,1.510231821,0.001230259,26809.58466
300.15,292.15,280.3722222,1.510231821,0.001514165,26939.85476
300.15,292.15,280.3722222,1.510231821,0.001703435,26991.96279
300.15,292.15,280.3722222,1.510231821,0.001892706,27044.07083
300.15,292.15,280.3722222,1.510231821,0.001987341,27044.07083
300.15,292.15,280.3722222,1.510231821,0.002081976,27070.12485
300.15,292.15,280.3722222,1.510231821,0.002271247,27096.17886
300.15,292.15,280.3722222,1.604621309,0.001230259,27684.13804
300.15,292.15,280.3722222,1.604621309,0.001514165,27818.65767
300.15,292.15,280.3722222,1.604621309,0.001703435,27872.46551
300.15,292.15,280.3722222,1.604621309,0.001892706,27926.27336
300.15,292.15,280.3722222,1.604621309,0.001987341,27926.27336
300.15,292.15,280.3722222,1.604621309,0.002081976,27953.17729
300.15,292.15,280.3722222,1.604621309,0.002271247,27980.08121
300.15,292.15,280.3722222,1.699010798,0.001230259,28528.53441
300.15,292.15,280.3722222,1.699010798,0.001514165,28667.15703
300.15,292.15,280.3722222,1.699010798,0.001703435,28722.60607
300.15,292.15,280.3722222,1.699010798,0.001892706,28778.05512
300.15,292.15,280.3722222,1.699010798,0.001987341,28778.05512
300.15,292.15,280.3722222,1.699010798,0.002081976,28805.77964
300.15,292.15,280.3722222,1.699010798,0.002271247,28833.50417
300.15,292.15,280.3722222,1.793400287,0.001230259,29342.77377
300.15,292.15,280.3722222,1.793400287,0.001514165,29485.35284
300.15,292.15,280.3722222,1.793400287,0.001703435,29542.38447
300.15,292.15,280.3722222,1.793400287,0.001892706,29599.4161
300.15,292.15,280.3722222,1.793400287,0.001987341,29599.4161
300.15,292.15,280.3722222,1.793400287,0.002081976,29627.93192
300.15,292.15,280.3722222,1.793400287,0.002271247,29656.44773
300.15,292.15,280.3722222,1.887789776,0.001230259,30157.01312
300.15,292.15,280.3722222,1.887789776,0.001514165,30303.54866
300.15,292.15,280.3722222,1.887789776,0.001703435,30362.16287
300.15,292.15,280.3722222,1.887789776,0.001892706,30420.77708
300.15,292.15,280.3722222,1.887789776,0.001987341,30420.77708
300.15,292.15,280.3722222,1.887789776,0.002081976,30450.08419
300.15,292.15,280.3722222,1.887789776,0.002271247,30479.3913
300.15,292.15,280.3722222,2.076568753,0.001230259,31725.1778
300.15,292.15,280.3722222,2.076568753,0.001514165,31879.33319
300.15,292.15,280.3722222,2.076568753,0.001703435,31940.99534
300.15,292.15,280.3722222,2.076568753,0.001892706,32002.65749
300.15,292.15,280.3722222,2.076568753,0.001987341,32002.65749
300.15,292.15,280.3722222,2.076568753,0.002081976,32033.48857
300.15,292.15,280.3722222,2.076568753,0.002271247,32064.31965
300.15,292.15,280.3722222,2.170958242,0.001230259,32509.26014
300.15,292.15,280.3722222,2.170958242,0.001514165,32667.22545
300.15,292.15,280.3722222,2.170958242,0.001703435,32730.41157
300.15,292.15,280.3722222,2.170958242,0.001892706,32793.5977
300.15,292.15,280.3722222,2.170958242,0.001987341,32793.5977
300.15,292.15,280.3722222,2.170958242,0.002081976,32825.19076
300.15,292.15,280.3722222,2.170958242,0.002271247,32856.78382
300.15,292.15,280.3722222,2.265347731,0.001230259,33263.18547
300.15,292.15,280.3722222,2.265347731,0.001514165,33424.81417
300.15,292.15,280.3722222,2.265347731,0.001703435,33489.46565
300.15,292.15,280.3722222,2.265347731,0.001892706,33554.11712
300.15,292.15,280.3722222,2.265347731,0.001987341,33554.11712
300.15,292.15,280.3722222,2.265347731,0.002081976,33586.44286
300.15,292.15,280.3722222,2.265347731,0.002271247,33618.7686
300.15,292.15,285.9277778,1.510231821,0.001230259,26522.99046
300.15,292.15,285.9277778,1.510231821,0.001514165,26653.26056
300.15,292.15,285.9277778,1.510231821,0.001703435,26731.42261
300.15,292.15,285.9277778,1.510231821,0.001892706,26757.47663
300.15,292.15,285.9277778,1.510231821,0.001987341,26783.53065
300.15,292.15,285.9277778,1.510231821,0.002081976,26783.53065
300.15,292.15,285.9277778,1.510231821,0.002271247,26835.63868
300.15,292.15,285.9277778,1.604621309,0.001230259,27388.19488
300.15,292.15,285.9277778,1.604621309,0.001514165,27522.7145
300.15,292.15,285.9277778,1.604621309,0.001703435,27603.42627
300.15,292.15,285.9277778,1.604621309,0.001892706,27630.3302
300.15,292.15,285.9277778,1.604621309,0.001987341,27657.23412
300.15,292.15,285.9277778,1.604621309,0.002081976,27657.23412
300.15,292.15,285.9277778,1.604621309,0.002271247,27711.04197
300.15,292.15,285.9277778,1.699010798,0.001230259,28223.56466
300.15,292.15,285.9277778,1.699010798,0.001514165,28362.18727
300.15,292.15,285.9277778,1.699010798,0.001703435,28445.36084
300.15,292.15,285.9277778,1.699010798,0.001892706,28473.08537
300.15,292.15,285.9277778,1.699010798,0.001987341,28500.80989
300.15,292.15,285.9277778,1.699010798,0.002081976,28500.80989
300.15,292.15,285.9277778,1.699010798,0.002271247,28556.25894
300.15,292.15,285.9277778,1.793400287,0.001230259,29029.0998
300.15,292.15,285.9277778,1.793400287,0.001514165,29171.67888
300.15,292.15,285.9277778,1.793400287,0.001703435,29257.22632
300.15,292.15,285.9277778,1.793400287,0.001892706,29285.74214
300.15,292.15,285.9277778,1.793400287,0.001987341,29314.25795
300.15,292.15,285.9277778,1.793400287,0.002081976,29314.25795
300.15,292.15,285.9277778,1.793400287,0.002271247,29371.28958
300.15,292.15,285.9277778,1.887789776,0.001230259,29834.63494
300.15,292.15,285.9277778,1.887789776,0.001514165,29981.17048
300.15,292.15,285.9277778,1.887789776,0.001703435,30069.0918
300.15,292.15,285.9277778,1.887789776,0.001892706,30098.39891
300.15,292.15,285.9277778,1.887789776,0.001987341,30127.70601
300.15,292.15,285.9277778,1.887789776,0.002081976,30127.70601
300.15,292.15,285.9277778,1.887789776,0.002271247,30186.32023
300.15,292.15,285.9277778,2.076568753,0.001230259,31386.03596
300.15,292.15,285.9277778,2.076568753,0.001514165,31540.19134
300.15,292.15,285.9277778,2.076568753,0.001703435,31632.68457
300.15,292.15,285.9277778,2.076568753,0.001892706,31663.51565
300.15,292.15,285.9277778,2.076568753,0.001987341,31694.34673
300.15,292.15,285.9277778,2.076568753,0.002081976,31694.34673
300.15,292.15,285.9277778,2.076568753,0.002271247,31756.00888
300.15,292.15,285.9277778,2.170958242,0.001230259,32161.73647
300.15,292.15,285.9277778,2.170958242,0.001514165,32319.70178
300.15,292.15,285.9277778,2.170958242,0.001703435,32414.48096
300.15,292.15,285.9277778,2.170958242,0.001892706,32446.07402
300.15,292.15,285.9277778,2.170958242,0.001987341,32477.66708
300.15,292.15,285.9277778,2.170958242,0.002081976,32477.66708
300.15,292.15,285.9277778,2.170958242,0.002271247,32540.85321
300.15,292.15,285.9277778,2.265347731,0.001230259,32907.60234
300.15,292.15,285.9277778,2.265347731,0.001514165,33069.23104
300.15,292.15,285.9277778,2.265347731,0.001703435,33166.20826
300.15,292.15,285.9277778,2.265347731,0.001892706,33198.53399
300.15,292.15,285.9277778,2.265347731,0.001987341,33230.85973
300.15,292.15,285.9277778,2.265347731,0.002081976,33230.85973
300.15,292.15,285.9277778,2.265347731,0.002271247,33295.51121
300.15,292.15,293.15,1.510231821,0.001230259,26236.39627
300.15,292.15,293.15,1.510231821,0.001514165,26340.61234
300.15,292.15,293.15,1.510231821,0.001703435,26418.77439
300.15,292.15,293.15,1.510231821,0.001892706,26444.82841
300.15,292.15,293.15,1.510231821,0.001987341,26470.88243
300.15,292.15,293.15,1.510231821,0.002081976,26496.93645
300.15,292.15,293.15,1.510231821,0.002271247,26522.99046
300.15,292.15,293.15,1.604621309,0.001230259,27092.25171
300.15,292.15,293.15,1.604621309,0.001514165,27199.86741
300.15,292.15,293.15,1.604621309,0.001703435,27280.57918
300.15,292.15,293.15,1.604621309,0.001892706,27307.48311
300.15,292.15,293.15,1.604621309,0.001987341,27334.38703
300.15,292.15,293.15,1.604621309,0.002081976,27361.29095
300.15,292.15,293.15,1.604621309,0.002271247,27388.19488
300.15,292.15,293.15,1.699010798,0.001230259,27918.5949
300.15,292.15,293.15,1.699010798,0.001514165,28029.49299
300.15,292.15,293.15,1.699010798,0.001703435,28112.66656
300.15,292.15,293.15,1.699010798,0.001892706,28140.39109
300.15,292.15,293.15,1.699010798,0.001987341,28168.11561
300.15,292.15,293.15,1.699010798,0.002081976,28195.84013
300.15,292.15,293.15,1.699010798,0.002271247,28223.56466
300.15,292.15,293.15,1.793400287,0.001230259,28715.42583
300.15,292.15,293.15,1.793400287,0.001514165,28829.48909
300.15,292.15,293.15,1.793400287,0.001703435,28915.03654
300.15,292.15,293.15,1.793400287,0.001892706,28943.55235
300.15,292.15,293.15,1.793400287,0.001987341,28972.06817
300.15,292.15,293.15,1.793400287,0.002081976,29000.58398
300.15,292.15,293.15,1.793400287,0.002271247,29029.0998
300.15,292.15,293.15,1.887789776,0.001230259,29512.25677
300.15,292.15,293.15,1.887789776,0.001514165,29629.48519
300.15,292.15,293.15,1.887789776,0.001703435,29717.40652
300.15,292.15,293.15,1.887789776,0.001892706,29746.71362
300.15,292.15,293.15,1.887789776,0.001987341,29776.02073
300.15,292.15,293.15,1.887789776,0.002081976,29805.32784
300.15,292.15,293.15,1.887789776,0.002271247,29834.63494
300.15,292.15,293.15,2.076568753,0.001230259,31046.89412
300.15,292.15,293.15,2.076568753,0.001514165,31170.21842
300.15,292.15,293.15,2.076568753,0.001703435,31262.71165
300.15,292.15,293.15,2.076568753,0.001892706,31293.54273
300.15,292.15,293.15,2.076568753,0.001987341,31324.37381
300.15,292.15,293.15,2.076568753,0.002081976,31355.20488
300.15,292.15,293.15,2.076568753,0.002271247,31386.03596
300.15,292.15,293.15,2.170958242,0.001230259,31814.21279
300.15,292.15,293.15,2.170958242,0.001514165,31940.58504
300.15,292.15,293.15,2.170958242,0.001703435,32035.36422
300.15,292.15,293.15,2.170958242,0.001892706,32066.95729
300.15,292.15,293.15,2.170958242,0.001987341,32098.55035
300.15,292.15,293.15,2.170958242,0.002081976,32130.14341
300.15,292.15,293.15,2.170958242,0.002271247,32161.73647
300.15,292.15,293.15,2.265347731,0.001230259,32552.01921
300.15,292.15,293.15,2.265347731,0.001514165,32681.32217
300.15,292.15,293.15,2.265347731,0.001703435,32778.29939
300.15,292.15,293.15,2.265347731,0.001892706,32810.62513
300.15,292.15,293.15,2.265347731,0.001987341,32842.95086
300.15,292.15,293.15,2.265347731,0.002081976,32875.2766
300.15,292.15,293.15,2.265347731,0.002271247,32907.60234
300.15,292.15,297.0388889,1.510231821,0.001230259,26054.01814
300.15,292.15,297.0388889,1.510231821,0.001514165,26184.28823
300.15,292.15,297.0388889,1.510231821,0.001703435,26236.39627
300.15,292.15,297.0388889,1.510231821,0.001892706,26288.5043
300.15,292.15,297.0388889,1.510231821,0.001987341,26314.55832
300.15,292.15,297.0388889,1.510231821,0.002081976,26314.55832
300.15,292.15,297.0388889,1.510231821,0.002271247,26340.61234
300.15,292.15,297.0388889,1.604621309,0.001230259,26903.92424
300.15,292.15,297.0388889,1.604621309,0.001514165,27038.44386
300.15,292.15,297.0388889,1.604621309,0.001703435,27092.25171
300.15,292.15,297.0388889,1.604621309,0.001892706,27146.05956
300.15,292.15,297.0388889,1.604621309,0.001987341,27172.96348
300.15,292.15,297.0388889,1.604621309,0.002081976,27172.96348
300.15,292.15,297.0388889,1.604621309,0.002271247,27199.86741
300.15,292.15,297.0388889,1.699010798,0.001230259,27724.52324
300.15,292.15,297.0388889,1.699010798,0.001514165,27863.14585
300.15,292.15,297.0388889,1.699010798,0.001703435,27918.5949
300.15,292.15,297.0388889,1.699010798,0.001892706,27974.04395
300.15,292.15,297.0388889,1.699010798,0.001987341,28001.76847
300.15,292.15,297.0388889,1.699010798,0.002081976,28001.76847
300.15,292.15,297.0388889,1.699010798,0.002271247,28029.49299
300.15,292.15,297.0388889,1.793400287,0.001230259,28515.81513
300.15,292.15,297.0388889,1.793400287,0.001514165,28658.3942
300.15,292.15,297.0388889,1.793400287,0.001703435,28715.42583
300.15,292.15,297.0388889,1.793400287,0.001892706,28772.45746
300.15,292.15,297.0388889,1.793400287,0.001987341,28800.97328
300.15,292.15,297.0388889,1.793400287,0.002081976,28800.97328
300.15,292.15,297.0388889,1.793400287,0.002271247,28829.48909
300.15,292.15,297.0388889,1.887789776,0.001230259,29307.10702
300.15,292.15,297.0388889,1.887789776,0.001514165,29453.64255
300.15,292.15,297.0388889,1.887789776,0.001703435,29512.25677
300.15,292.15,297.0388889,1.887789776,0.001892706,29570.87098
300.15,292.15,297.0388889,1.887789776,0.001987341,29600.17809
300.15,292.15,297.0388889,1.887789776,0.002081976,29600.17809
300.15,292.15,297.0388889,1.887789776,0.002271247,29629.48519
300.15,292.15,297.0388889,2.076568753,0.001230259,30831.07658
300.15,292.15,297.0388889,2.076568753,0.001514165,30985.23197
300.15,292.15,297.0388889,2.076568753,0.001703435,31046.89412
300.15,292.15,297.0388889,2.076568753,0.001892706,31108.55627
300.15,292.15,297.0388889,2.076568753,0.001987341,31139.38735
300.15,292.15,297.0388889,2.076568753,0.002081976,31139.38735
300.15,292.15,297.0388889,2.076568753,0.002271247,31170.21842
300.15,292.15,297.0388889,2.170958242,0.001230259,31593.06136
300.15,292.15,297.0388889,2.170958242,0.001514165,31751.02667
300.15,292.15,297.0388889,2.170958242,0.001703435,31814.21279
300.15,292.15,297.0388889,2.170958242,0.001892706,31877.39892
300.15,292.15,297.0388889,2.170958242,0.001987341,31908.99198
300.15,292.15,297.0388889,2.170958242,0.002081976,31908.99198
300.15,292.15,297.0388889,2.170958242,0.002271247,31940.58504
300.15,292.15,297.0388889,2.265347731,0.001230259,32325.73904
300.15,292.15,297.0388889,2.265347731,0.001514165,32487.36774
300.15,292.15,297.0388889,2.265347731,0.001703435,32552.01921
300.15,292.15,297.0388889,2.265347731,0.001892706,32616.67069
300.15,292.15,297.0388889,2.265347731,0.001987341,32648.99643
300.15,292.15,297.0388889,2.265347731,0.002081976,32648.99643
300.15,292.15,297.0388889,2.265347731,0.002271247,32681.32217
300.15,292.15,303.15,1.510231821,0.001230259,25663.20787
300.15,292.15,303.15,1.510231821,0.001514165,25819.53198
300.15,292.15,303.15,1.510231821,0.001703435,25871.64001
300.15,292.15,303.15,1.510231821,0.001892706,25923.74805
300.15,292.15,303.15,1.510231821,0.001987341,25923.74805
300.15,292.15,303.15,1.510231821,0.002081976,25923.74805
300.15,292.15,303.15,1.510231821,0.002271247,25975.85608
300.15,292.15,303.15,1.604621309,0.001230259,26500.36538
300.15,292.15,303.15,1.604621309,0.001514165,26661.78892
300.15,292.15,303.15,1.604621309,0.001703435,26715.59677
300.15,292.15,303.15,1.604621309,0.001892706,26769.40462
300.15,292.15,303.15,1.604621309,0.001987341,26769.40462
300.15,292.15,303.15,1.604621309,0.002081976,26769.40462
300.15,292.15,303.15,1.604621309,0.002271247,26823.21247
300.15,292.15,303.15,1.699010798,0.001230259,27308.65539
300.15,292.15,303.15,1.699010798,0.001514165,27475.00253
300.15,292.15,303.15,1.699010798,0.001703435,27530.45158
300.15,292.15,303.15,1.699010798,0.001892706,27585.90062
300.15,292.15,303.15,1.699010798,0.001987341,27585.90062
300.15,292.15,303.15,1.699010798,0.002081976,27585.90062
300.15,292.15,303.15,1.699010798,0.002271247,27641.34967
300.15,292.15,303.15,1.793400287,0.001230259,28088.0779
300.15,292.15,303.15,1.793400287,0.001514165,28259.17279
300.15,292.15,303.15,1.793400287,0.001703435,28316.20442
300.15,292.15,303.15,1.793400287,0.001892706,28373.23605
300.15,292.15,303.15,1.793400287,0.001987341,28373.23605
300.15,292.15,303.15,1.793400287,0.002081976,28373.23605
300.15,292.15,303.15,1.793400287,0.002271247,28430.26768
300.15,292.15,303.15,1.887789776,0.001230259,28867.50041
300.15,292.15,303.15,1.887789776,0.001514165,29043.34305
300.15,292.15,303.15,1.887789776,0.001703435,29101.95727
300.15,292.15,303.15,1.887789776,0.001892706,29160.57148
300.15,292.15,303.15,1.887789776,0.001987341,29160.57148
300.15,292.15,303.15,1.887789776,0.002081976,29160.57148
300.15,292.15,303.15,1.887789776,0.002271247,29219.1857
300.15,292.15,303.15,2.076568753,0.001230259,30368.61043
300.15,292.15,303.15,2.076568753,0.001514165,30553.59689
300.15,292.15,303.15,2.076568753,0.001703435,30615.25905
300.15,292.15,303.15,2.076568753,0.001892706,30676.9212
300.15,292.15,303.15,2.076568753,0.001987341,30676.9212
300.15,292.15,303.15,2.076568753,0.002081976,30676.9212
300.15,292.15,303.15,2.076568753,0.002271247,30738.58335
300.15,292.15,303.15,2.170958242,0.001230259,31119.16544
300.15,292.15,303.15,2.170958242,0.001514165,31308.72381
300.15,292.15,303.15,2.170958242,0.001703435,31371.90994
300.15,292.15,303.15,2.170958242,0.001892706,31435.09606
300.15,292.15,303.15,2.170958242,0.001987341,31435.09606
300.15,292.15,303.15,2.170958242,0.002081976,31435.09606
300.15,292.15,303.15,2.170958242,0.002271247,31498.28218
300.15,292.15,303.15,2.265347731,0.001230259,31840.85295
300.15,292.15,303.15,2.265347731,0.001514165,32034.80739
300.15,292.15,303.15,2.265347731,0.001703435,32099.45887
300.15,292.15,303.15,2.265347731,0.001892706,32164.11034
300.15,292.15,303.15,2.265347731,0.001987341,32164.11034
300.15,292.15,303.15,2.265347731,0.002081976,32164.11034
300.15,292.15,303.15,2.265347731,0.002271247,32228.76182
300.15,292.15,308.15,1.510231821,0.001230259,25194.23554
300.15,292.15,308.15,1.510231821,0.001514165,25350.55965
300.15,292.15,308.15,1.510231821,0.001703435,25402.66768
300.15,292.15,308.15,1.510231821,0.001892706,25454.77572
300.15,292.15,308.15,1.510231821,0.001987341,25454.77572
300.15,292.15,308.15,1.510231821,0.002081976,25480.82974
300.15,292.15,308.15,1.510231821,0.002271247,25532.93778
300.15,292.15,308.15,1.604621309,0.001230259,26016.09474
300.15,292.15,308.15,1.604621309,0.001514165,26177.51829
300.15,292.15,308.15,1.604621309,0.001703435,26231.32614
300.15,292.15,308.15,1.604621309,0.001892706,26285.13398
300.15,292.15,308.15,1.604621309,0.001987341,26285.13398
300.15,292.15,308.15,1.604621309,0.002081976,26312.03791
300.15,292.15,308.15,1.604621309,0.002271247,26365.84576
300.15,292.15,308.15,1.699010798,0.001230259,26809.61397
300.15,292.15,308.15,1.699010798,0.001514165,26975.96111
300.15,292.15,308.15,1.699010798,0.001703435,27031.41016
300.15,292.15,308.15,1.699010798,0.001892706,27086.8592
300.15,292.15,308.15,1.699010798,0.001987341,27086.8592
300.15,292.15,308.15,1.699010798,0.002081976,27114.58373
300.15,292.15,308.15,1.699010798,0.002271247,27170.03277
300.15,292.15,308.15,1.793400287,0.001230259,27574.79323
300.15,292.15,308.15,1.793400287,0.001514165,27745.88812
300.15,292.15,308.15,1.793400287,0.001703435,27802.91975
300.15,292.15,308.15,1.793400287,0.001892706,27859.95138
300.15,292.15,308.15,1.793400287,0.001987341,27859.95138
300.15,292.15,308.15,1.793400287,0.002081976,27888.46719
300.15,292.15,308.15,1.793400287,0.002271247,27945.49883
300.15,292.15,308.15,1.887789776,0.001230259,28339.97249
300.15,292.15,308.15,1.887789776,0.001514165,28515.81513
300.15,292.15,308.15,1.887789776,0.001703435,28574.42934
300.15,292.15,308.15,1.887789776,0.001892706,28633.04356
300.15,292.15,308.15,1.887789776,0.001987341,28633.04356
300.15,292.15,308.15,1.887789776,0.002081976,28662.35066
300.15,292.15,308.15,1.887789776,0.002271247,28720.96488
300.15,292.15,308.15,2.076568753,0.001230259,29813.65105
300.15,292.15,308.15,2.076568753,0.001514165,29998.63751
300.15,292.15,308.15,2.076568753,0.001703435,30060.29967
300.15,292.15,308.15,2.076568753,0.001892706,30121.96182
300.15,292.15,308.15,2.076568753,0.001987341,30121.96182
300.15,292.15,308.15,2.076568753,0.002081976,30152.7929
300.15,292.15,308.15,2.076568753,0.002271247,30214.45505
300.15,292.15,308.15,2.170958242,0.001230259,30550.49034
300.15,292.15,308.15,2.170958242,0.001514165,30740.04871
300.15,292.15,308.15,2.170958242,0.001703435,30803.23483
300.15,292.15,308.15,2.170958242,0.001892706,30866.42095
300.15,292.15,308.15,2.170958242,0.001987341,30866.42095
300.15,292.15,308.15,2.170958242,0.002081976,30898.01401
300.15,292.15,308.15,2.170958242,0.002271247,30961.20014
300.15,292.15,308.15,2.265347731,0.001230259,31258.98965
300.15,292.15,308.15,2.265347731,0.001514165,31452.94409
300.15,292.15,308.15,2.265347731,0.001703435,31517.59556
300.15,292.15,308.15,2.265347731,0.001892706,31582.24704
300.15,292.15,308.15,2.265347731,0.001987341,31582.24704
300.15,292.15,308.15,2.265347731,0.002081976,31614.57278
300.15,292.15,308.15,2.265347731,0.002271247,31679.22426
300.15,292.15,313.7055556,1.510231821,0.001230259,24516.83107
300.15,292.15,313.7055556,1.510231821,0.001514165,24647.10116
300.15,292.15,313.7055556,1.510231821,0.001703435,24725.26321
300.15,292.15,313.7055556,1.510231821,0.001892706,24751.31723
300.15,292.15,313.7055556,1.510231821,0.001987341,24777.37125
300.15,292.15,313.7055556,1.510231821,0.002081976,24777.37125
300.15,292.15,313.7055556,1.510231821,0.002271247,24829.47929
300.15,292.15,313.7055556,1.604621309,0.001230259,25316.59271
300.15,292.15,313.7055556,1.604621309,0.001514165,25451.11233
300.15,292.15,313.7055556,1.604621309,0.001703435,25531.82411
300.15,292.15,313.7055556,1.604621309,0.001892706,25558.72803
300.15,292.15,313.7055556,1.604621309,0.001987341,25585.63195
300.15,292.15,313.7055556,1.604621309,0.002081976,25585.63195
300.15,292.15,313.7055556,1.604621309,0.002271247,25639.4398
300.15,292.15,313.7055556,1.699010798,0.001230259,26088.77637
300.15,292.15,313.7055556,1.699010798,0.001514165,26227.39898
300.15,292.15,313.7055556,1.699010798,0.001703435,26310.57255
300.15,292.15,313.7055556,1.699010798,0.001892706,26338.29708
300.15,292.15,313.7055556,1.699010798,0.001987341,26366.0216
300.15,292.15,313.7055556,1.699010798,0.002081976,26366.0216
300.15,292.15,313.7055556,1.699010798,0.002271247,26421.47065
300.15,292.15,313.7055556,1.793400287,0.001230259,26833.38204
300.15,292.15,313.7055556,1.793400287,0.001514165,26975.96111
300.15,292.15,313.7055556,1.793400287,0.001703435,27061.50856
300.15,292.15,313.7055556,1.793400287,0.001892706,27090.02437
300.15,292.15,313.7055556,1.793400287,0.001987341,27118.54019
300.15,292.15,313.7055556,1.793400287,0.002081976,27118.54019
300.15,292.15,313.7055556,1.793400287,0.002271247,27175.57182
300.15,292.15,313.7055556,1.887789776,0.001230259,27577.9877
300.15,292.15,313.7055556,1.887789776,0.001514165,27724.52324
300.15,292.15,313.7055556,1.887789776,0.001703435,27812.44456
300.15,292.15,313.7055556,1.887789776,0.001892706,27841.75167
300.15,292.15,313.7055556,1.887789776,0.001987341,27871.05877
300.15,292.15,313.7055556,1.887789776,0.002081976,27871.05877
300.15,292.15,313.7055556,1.887789776,0.002271247,27929.67299
300.15,292.15,313.7055556,2.076568753,0.001230259,29012.04306
300.15,292.15,313.7055556,2.076568753,0.001514165,29166.19845
300.15,292.15,313.7055556,2.076568753,0.001703435,29258.69168
300.15,292.15,313.7055556,2.076568753,0.001892706,29289.52275
300.15,292.15,313.7055556,2.076568753,0.001987341,29320.35383
300.15,292.15,313.7055556,2.076568753,0.002081976,29320.35383
300.15,292.15,313.7055556,2.076568753,0.002271247,29382.01598
300.15,292.15,313.7055556,2.170958242,0.001230259,29729.07074
300.15,292.15,313.7055556,2.170958242,0.001514165,29887.03605
300.15,292.15,313.7055556,2.170958242,0.001703435,29981.81523
300.15,292.15,313.7055556,2.170958242,0.001892706,30013.4083
300.15,292.15,313.7055556,2.170958242,0.001987341,30045.00136
300.15,292.15,313.7055556,2.170958242,0.002081976,30045.00136
300.15,292.15,313.7055556,2.170958242,0.002271247,30108.18748
300.15,292.15,313.7055556,2.265347731,0.001230259,30418.52044
300.15,292.15,313.7055556,2.265347731,0.001514165,30580.14913
300.15,292.15,313.7055556,2.265347731,0.001703435,30677.12635
300.15,292.15,313.7055556,2.265347731,0.001892706,30709.45209
300.15,292.15,313.7055556,2.265347731,0.001987341,30741.77783
300.15,292.15,313.7055556,2.265347731,0.002081976,30741.77783
300.15,292.15,313.7055556,2.265347731,0.002271247,30806.42931
300.15,292.15,319.2611111,1.510231821,0.001230259,23709.15651
300.15,292.15,319.2611111,1.510231821,0.001514165,23839.4266
300.15,292.15,319.2611111,1.510231821,0.001703435,23917.58865
300.15,292.15,319.2611111,1.510231821,0.001892706,23969.69669
300.15,292.15,319.2611111,1.510231821,0.001987341,23995.75071
300.15,292.15,319.2611111,1.510231821,0.002081976,23995.75071
300.15,292.15,319.2611111,1.510231821,0.002271247,24021.80472
300.15,292.15,319.2611111,1.604621309,0.001230259,24482.57106
300.15,292.15,319.2611111,1.604621309,0.001514165,24617.09068
300.15,292.15,319.2611111,1.604621309,0.001703435,24697.80245
300.15,292.15,319.2611111,1.604621309,0.001892706,24751.6103
300.15,292.15,319.2611111,1.604621309,0.001987341,24778.51423
300.15,292.15,319.2611111,1.604621309,0.002081976,24778.51423
300.15,292.15,319.2611111,1.604621309,0.002271247,24805.41815
300.15,292.15,319.2611111,1.699010798,0.001230259,25229.31615
300.15,292.15,319.2611111,1.699010798,0.001514165,25367.93876
300.15,292.15,319.2611111,1.699010798,0.001703435,25451.11233
300.15,292.15,319.2611111,1.699010798,0.001892706,25506.56138
300.15,292.15,319.2611111,1.699010798,0.001987341,25534.2859
300.15,292.15,319.2611111,1.699010798,0.002081976,25534.2859
300.15,292.15,319.2611111,1.699010798,0.002271247,25562.01043
300.15,292.15,319.2611111,1.793400287,0.001230259,25949.39177
300.15,292.15,319.2611111,1.793400287,0.001514165,26091.97084
300.15,292.15,319.2611111,1.793400287,0.001703435,26177.51829
300.15,292.15,319.2611111,1.793400287,0.001892706,26234.54992
300.15,292.15,319.2611111,1.793400287,0.001987341,26263.06573
300.15,292.15,319.2611111,1.793400287,0.002081976,26263.06573
300.15,292.15,319.2611111,1.793400287,0.002271247,26291.58155
300.15,292.15,319.2611111,1.887789776,0.001230259,26669.46739
300.15,292.15,319.2611111,1.887789776,0.001514165,26816.00292
300.15,292.15,319.2611111,1.887789776,0.001703435,26903.92424
300.15,292.15,319.2611111,1.887789776,0.001892706,26962.53846
300.15,292.15,319.2611111,1.887789776,0.001987341,26991.84556
300.15,292.15,319.2611111,1.887789776,0.002081976,26991.84556
300.15,292.15,319.2611111,1.887789776,0.002271247,27021.15267
300.15,292.15,319.2611111,2.076568753,0.001230259,28056.27969
300.15,292.15,319.2611111,2.076568753,0.001514165,28210.43507
300.15,292.15,319.2611111,2.076568753,0.001703435,28302.9283
300.15,292.15,319.2611111,2.076568753,0.001892706,28364.59046
300.15,292.15,319.2611111,2.076568753,0.001987341,28395.42153
300.15,292.15,319.2611111,2.076568753,0.002081976,28395.42153
300.15,292.15,319.2611111,2.076568753,0.002271247,28426.25261
300.15,292.15,319.2611111,2.170958242,0.001230259,28749.68584
300.15,292.15,319.2611111,2.170958242,0.001514165,28907.65115
300.15,292.15,319.2611111,2.170958242,0.001703435,29002.43033
300.15,292.15,319.2611111,2.170958242,0.001892706,29065.61646
300.15,292.15,319.2611111,2.170958242,0.001987341,29097.20952
300.15,292.15,319.2611111,2.170958242,0.002081976,29097.20952
300.15,292.15,319.2611111,2.170958242,0.002271247,29128.80258
300.15,292.15,319.2611111,2.265347731,0.001230259,29416.42253
300.15,292.15,319.2611111,2.265347731,0.001514165,29578.05122
300.15,292.15,319.2611111,2.265347731,0.001703435,29675.02844
300.15,292.15,319.2611111,2.265347731,0.001892706,29739.67992
300.15,292.15,319.2611111,2.265347731,0.001987341,29772.00566
300.15,292.15,319.2611111,2.265347731,0.002081976,29772.00566
300.15,292.15,319.2611111,2.265347731,0.002271247,29804.33139
300.15,295.4277778,280.3722222,1.510231821,0.001230259,20643.38019
300.15,295.4277778,280.3722222,1.510231821,0.001514165,20743.68816
300.15,295.4277778,280.3722222,1.510231821,0.001703435,20783.81135
300.15,295.4277778,280.3722222,1.510231821,0.001892706,20823.93454
300.15,295.4277778,280.3722222,1.510231821,0.001987341,20823.93454
300.15,295.4277778,280.3722222,1.510231821,0.002081976,20843.99613
300.15,295.4277778,280.3722222,1.510231821,0.002271247,20864.05773
300.15,295.4277778,280.3722222,1.604621309,0.001230259,21316.78629
300.15,295.4277778,280.3722222,1.604621309,0.001514165,21420.3664
300.15,295.4277778,280.3722222,1.604621309,0.001703435,21461.79845
300.15,295.4277778,280.3722222,1.604621309,0.001892706,21503.23049
300.15,295.4277778,280.3722222,1.604621309,0.001987341,21503.23049
300.15,295.4277778,280.3722222,1.604621309,0.002081976,21523.94651
300.15,295.4277778,280.3722222,1.604621309,0.002271247,21544.66253
300.15,295.4277778,280.3722222,1.699010798,0.001230259,21966.9715
300.15,295.4277778,280.3722222,1.699010798,0.001514165,22073.71091
300.15,295.4277778,280.3722222,1.699010798,0.001703435,22116.40668
300.15,295.4277778,280.3722222,1.699010798,0.001892706,22159.10244
300.15,295.4277778,280.3722222,1.699010798,0.001987341,22159.10244
300.15,295.4277778,280.3722222,1.699010798,0.002081976,22180.45033
300.15,295.4277778,280.3722222,1.699010798,0.002271247,22201.79821
300.15,295.4277778,280.3722222,1.793400287,0.001230259,22593.9358
300.15,295.4277778,280.3722222,1.793400287,0.001514165,22703.72169
300.15,295.4277778,280.3722222,1.793400287,0.001703435,22747.63604
300.15,295.4277778,280.3722222,1.793400287,0.001892706,22791.5504
300.15,295.4277778,280.3722222,1.793400287,0.001987341,22791.5504
300.15,295.4277778,280.3722222,1.793400287,0.002081976,22813.50758
300.15,295.4277778,280.3722222,1.793400287,0.002271247,22835.46475
300.15,295.4277778,280.3722222,1.887789776,0.001230259,23220.9001
300.15,295.4277778,280.3722222,1.887789776,0.001514165,23333.73246
300.15,295.4277778,280.3722222,1.887789776,0.001703435,23378.86541
300.15,295.4277778,280.3722222,1.887789776,0.001892706,23423.99835
300.15,295.4277778,280.3722222,1.887789776,0.001987341,23423.99835
300.15,295.4277778,280.3722222,1.887789776,0.002081976,23446.56483
300.15,295.4277778,280.3722222,1.887789776,0.002271247,23469.1313
300.15,295.4277778,280.3722222,2.076568753,0.001230259,24428.38691
300.15,295.4277778,280.3722222,2.076568753,0.001514165,24547.08655
300.15,295.4277778,280.3722222,2.076568753,0.001703435,24594.56641
300.15,295.4277778,280.3722222,2.076568753,0.001892706,24642.04627
300.15,295.4277778,280.3722222,2.076568753,0.001987341,24642.04627
300.15,295.4277778,280.3722222,2.076568753,0.002081976,24665.7862
300.15,295.4277778,280.3722222,2.076568753,0.002271247,24689.52613
300.15,295.4277778,280.3722222,2.170958242,0.001230259,25032.13031
300.15,295.4277778,280.3722222,2.170958242,0.001514165,25153.7636
300.15,295.4277778,280.3722222,2.170958242,0.001703435,25202.41691
300.15,295.4277778,280.3722222,2.170958242,0.001892706,25251.07023
300.15,295.4277778,280.3722222,2.170958242,0.001987341,25251.07023
300.15,295.4277778,280.3722222,2.170958242,0.002081976,25275.39688
300.15,295.4277778,280.3722222,2.170958242,0.002271247,25299.72354
300.15,295.4277778,280.3722222,2.265347731,0.001230259,25612.65281
300.15,295.4277778,280.3722222,2.265347731,0.001514165,25737.10691
300.15,295.4277778,280.3722222,2.265347731,0.001703435,25786.88855
300.15,295.4277778,280.3722222,2.265347731,0.001892706,25836.67019
300.15,295.4277778,280.3722222,2.265347731,0.001987341,25836.67019
300.15,295.4277778,280.3722222,2.265347731,0.002081976,25861.561
300.15,295.4277778,280.3722222,2.265347731,0.002271247,25886.45182
300.15,295.4277778,285.9277778,1.510231821,0.001230259,20422.70266
300.15,295.4277778,285.9277778,1.510231821,0.001514165,20523.01063
300.15,295.4277778,285.9277778,1.510231821,0.001703435,20583.19541
300.15,295.4277778,285.9277778,1.510231821,0.001892706,20603.257
300.15,295.4277778,285.9277778,1.510231821,0.001987341,20623.3186
300.15,295.4277778,285.9277778,1.510231821,0.002081976,20623.3186
300.15,295.4277778,285.9277778,1.510231821,0.002271247,20663.44179
300.15,295.4277778,285.9277778,1.604621309,0.001230259,21088.91006
300.15,295.4277778,285.9277778,1.604621309,0.001514165,21192.49016
300.15,295.4277778,285.9277778,1.604621309,0.001703435,21254.63823
300.15,295.4277778,285.9277778,1.604621309,0.001892706,21275.35425
300.15,295.4277778,285.9277778,1.604621309,0.001987341,21296.07027
300.15,295.4277778,285.9277778,1.604621309,0.002081976,21296.07027
300.15,295.4277778,285.9277778,1.604621309,0.002271247,21337.50232
300.15,295.4277778,285.9277778,1.699010798,0.001230259,21732.14479
300.15,295.4277778,285.9277778,1.699010798,0.001514165,21838.8842
300.15,295.4277778,285.9277778,1.699010798,0.001703435,21902.92785
300.15,295.4277778,285.9277778,1.699010798,0.001892706,21924.27573
300.15,295.4277778,285.9277778,1.699010798,0.001987341,21945.62361
300.15,295.4277778,285.9277778,1.699010798,0.002081976,21945.62361
300.15,295.4277778,285.9277778,1.699010798,0.002271247,21988.31938
300.15,295.4277778,285.9277778,1.793400287,0.001230259,22352.40685
300.15,295.4277778,285.9277778,1.793400287,0.001514165,22462.19273
300.15,295.4277778,285.9277778,1.793400287,0.001703435,22528.06427
300.15,295.4277778,285.9277778,1.793400287,0.001892706,22550.02144
300.15,295.4277778,285.9277778,1.793400287,0.001987341,22571.97862
300.15,295.4277778,285.9277778,1.793400287,0.002081976,22571.97862
300.15,295.4277778,285.9277778,1.793400287,0.002271247,22615.89298
300.15,295.4277778,285.9277778,1.887789776,0.001230259,22972.66891
300.15,295.4277778,285.9277778,1.887789776,0.001514165,23085.50127
300.15,295.4277778,285.9277778,1.887789776,0.001703435,23153.20069
300.15,295.4277778,285.9277778,1.887789776,0.001892706,23175.76716
300.15,295.4277778,285.9277778,1.887789776,0.001987341,23198.33363
300.15,295.4277778,285.9277778,1.887789776,0.002081976,23198.33363
300.15,295.4277778,285.9277778,1.887789776,0.002271247,23243.46658
300.15,295.4277778,285.9277778,2.076568753,0.001230259,24167.24769
300.15,295.4277778,285.9277778,2.076568753,0.001514165,24285.94733
300.15,295.4277778,285.9277778,2.076568753,0.001703435,24357.16712
300.15,295.4277778,285.9277778,2.076568753,0.001892706,24380.90705
300.15,295.4277778,285.9277778,2.076568753,0.001987341,24404.64698
300.15,295.4277778,285.9277778,2.076568753,0.002081976,24404.64698
300.15,295.4277778,285.9277778,2.076568753,0.002271247,24452.12684
300.15,295.4277778,285.9277778,2.170958242,0.001230259,24764.53708
300.15,295.4277778,285.9277778,2.170958242,0.001514165,24886.17037
300.15,295.4277778,285.9277778,2.170958242,0.001703435,24959.15034
300.15,295.4277778,285.9277778,2.170958242,0.001892706,24983.477
300.15,295.4277778,285.9277778,2.170958242,0.001987341,25007.80365
300.15,295.4277778,285.9277778,2.170958242,0.002081976,25007.80365
300.15,295.4277778,285.9277778,2.170958242,0.002271247,25056.45697
300.15,295.4277778,285.9277778,2.265347731,0.001230259,25338.8538
300.15,295.4277778,285.9277778,2.265347731,0.001514165,25463.3079
300.15,295.4277778,285.9277778,2.265347731,0.001703435,25537.98036
300.15,295.4277778,285.9277778,2.265347731,0.001892706,25562.87118
300.15,295.4277778,285.9277778,2.265347731,0.001987341,25587.76199
300.15,295.4277778,285.9277778,2.265347731,0.002081976,25587.76199
300.15,295.4277778,285.9277778,2.265347731,0.002271247,25637.54363
300.15,295.4277778,293.15,1.510231821,0.001230259,20202.02512
