Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
300.15,295.4277778,293.15,1.510231821,0.001514165,20282.2715
300.15,295.4277778,293.15,1.510231821,0.001703435,20342.45628
300.15,295.4277778,293.15,1.510231821,0.001892706,20362.51788
300.15,295.4277778,293.15,1.510231821,0.001987341,20382.57947
300.15,295.4277778,293.15,1.510231821,0.002081976,20402.64106
300.15,295.4277778,293.15,1.510231821,0.002271247,20422.70266
300.15,295.4277778,293.15,1.604621309,0.001230259,20861.03382
300.15,295.4277778,293.15,1.604621309,0.001514165,20943.8979
300.15,295.4277778,293.15,1.604621309,0.001703435,21006.04597
300.15,295.4277778,293.15,1.604621309,0.001892706,21026.76199
300.15,295.4277778,293.15,1.604621309,0.001987341,21047.47801
300.15,295.4277778,293.15,1.604621309,0.002081976,21068.19403
300.15,295.4277778,293.15,1.604621309,0.002271247,21088.91006
300.15,295.4277778,293.15,1.699010798,0.001230259,21497.31807
300.15,295.4277778,293.15,1.699010798,0.001514165,21582.70961
300.15,295.4277778,293.15,1.699010798,0.001703435,21646.75325
300.15,295.4277778,293.15,1.699010798,0.001892706,21668.10114
300.15,295.4277778,293.15,1.699010798,0.001987341,21689.44902
300.15,295.4277778,293.15,1.699010798,0.002081976,21710.7969
300.15,295.4277778,293.15,1.699010798,0.002271247,21732.14479
300.15,295.4277778,293.15,1.793400287,0.001230259,22110.87789
300.15,295.4277778,293.15,1.793400287,0.001514165,22198.7066
300.15,295.4277778,293.15,1.793400287,0.001703435,22264.57814
300.15,295.4277778,293.15,1.793400287,0.001892706,22286.53531
300.15,295.4277778,293.15,1.793400287,0.001987341,22308.49249
300.15,295.4277778,293.15,1.793400287,0.002081976,22330.44967
300.15,295.4277778,293.15,1.793400287,0.002271247,22352.40685
300.15,295.4277778,293.15,1.887789776,0.001230259,22724.43771
300.15,295.4277778,293.15,1.887789776,0.001514165,22814.7036
300.15,295.4277778,293.15,1.887789776,0.001703435,22882.40302
300.15,295.4277778,293.15,1.887789776,0.001892706,22904.96949
300.15,295.4277778,293.15,1.887789776,0.001987341,22927.53596
300.15,295.4277778,293.15,1.887789776,0.002081976,22950.10243
300.15,295.4277778,293.15,1.887789776,0.002271247,22972.66891
300.15,295.4277778,293.15,2.076568753,0.001230259,23906.10847
300.15,295.4277778,293.15,2.076568753,0.001514165,24001.06819
300.15,295.4277778,293.15,2.076568753,0.001703435,24072.28797
300.15,295.4277778,293.15,2.076568753,0.001892706,24096.0279
300.15,295.4277778,293.15,2.076568753,0.001987341,24119.76783
300.15,295.4277778,293.15,2.076568753,0.002081976,24143.50776
300.15,295.4277778,293.15,2.076568753,0.002271247,24167.24769
300.15,295.4277778,293.15,2.170958242,0.001230259,24496.94385
300.15,295.4277778,293.15,2.170958242,0.001514165,24594.25048
300.15,295.4277778,293.15,2.170958242,0.001703435,24667.23045
300.15,295.4277778,293.15,2.170958242,0.001892706,24691.55711
300.15,295.4277778,293.15,2.170958242,0.001987341,24715.88377
300.15,295.4277778,293.15,2.170958242,0.002081976,24740.21042
300.15,295.4277778,293.15,2.170958242,0.002271247,24764.53708
300.15,295.4277778,293.15,2.265347731,0.001230259,25065.05479
300.15,295.4277778,293.15,2.265347731,0.001514165,25164.61807
300.15,295.4277778,293.15,2.265347731,0.001703435,25239.29053
300.15,295.4277778,293.15,2.265347731,0.001892706,25264.18135
300.15,295.4277778,293.15,2.265347731,0.001987341,25289.07217
300.15,295.4277778,293.15,2.265347731,0.002081976,25313.96298
300.15,295.4277778,293.15,2.265347731,0.002271247,25338.8538
300.15,295.4277778,297.0388889,1.510231821,0.001230259,20061.59397
300.15,295.4277778,297.0388889,1.510231821,0.001514165,20161.90194
300.15,295.4277778,297.0388889,1.510231821,0.001703435,20202.02512
300.15,295.4277778,297.0388889,1.510231821,0.001892706,20242.14831
300.15,295.4277778,297.0388889,1.510231821,0.001987341,20262.20991
300.15,295.4277778,297.0388889,1.510231821,0.002081976,20262.20991
300.15,295.4277778,297.0388889,1.510231821,0.002271247,20282.2715
300.15,295.4277778,297.0388889,1.604621309,0.001230259,20716.02167
300.15,295.4277778,297.0388889,1.604621309,0.001514165,20819.60177
300.15,295.4277778,297.0388889,1.604621309,0.001703435,20861.03382
300.15,295.4277778,297.0388889,1.604621309,0.001892706,20902.46586
300.15,295.4277778,297.0388889,1.604621309,0.001987341,20923.18188
300.15,295.4277778,297.0388889,1.604621309,0.002081976,20923.18188
300.15,295.4277778,297.0388889,1.604621309,0.002271247,20943.8979
300.15,295.4277778,297.0388889,1.699010798,0.001230259,21347.88289
300.15,295.4277778,297.0388889,1.699010798,0.001514165,21454.62231
300.15,295.4277778,297.0388889,1.699010798,0.001703435,21497.31807
300.15,295.4277778,297.0388889,1.699010798,0.001892706,21540.01384
300.15,295.4277778,297.0388889,1.699010798,0.001987341,21561.36172
300.15,295.4277778,297.0388889,1.699010798,0.002081976,21561.36172
300.15,295.4277778,297.0388889,1.699010798,0.002271247,21582.70961
300.15,295.4277778,297.0388889,1.793400287,0.001230259,21957.17765
300.15,295.4277778,297.0388889,1.793400287,0.001514165,22066.96354
300.15,295.4277778,297.0388889,1.793400287,0.001703435,22110.87789
300.15,295.4277778,297.0388889,1.793400287,0.001892706,22154.79225
300.15,295.4277778,297.0388889,1.793400287,0.001987341,22176.74942
300.15,295.4277778,297.0388889,1.793400287,0.002081976,22176.74942
300.15,295.4277778,297.0388889,1.793400287,0.002271247,22198.7066
300.15,295.4277778,297.0388889,1.887789776,0.001230259,22566.4724
300.15,295.4277778,297.0388889,1.887789776,0.001514165,22679.30477
300.15,295.4277778,297.0388889,1.887789776,0.001703435,22724.43771
300.15,295.4277778,297.0388889,1.887789776,0.001892706,22769.57065
300.15,295.4277778,297.0388889,1.887789776,0.001987341,22792.13713
300.15,295.4277778,297.0388889,1.887789776,0.002081976,22792.13713
300.15,295.4277778,297.0388889,1.887789776,0.002271247,22814.7036
300.15,295.4277778,297.0388889,2.076568753,0.001230259,23739.92897
300.15,295.4277778,297.0388889,2.076568753,0.001514165,23858.62861
300.15,295.4277778,297.0388889,2.076568753,0.001703435,23906.10847
300.15,295.4277778,297.0388889,2.076568753,0.001892706,23953.58833
300.15,295.4277778,297.0388889,2.076568753,0.001987341,23977.32826
300.15,295.4277778,297.0388889,2.076568753,0.002081976,23977.32826
300.15,295.4277778,297.0388889,2.076568753,0.002271247,24001.06819
300.15,295.4277778,297.0388889,2.170958242,0.001230259,24326.65725
300.15,295.4277778,297.0388889,2.170958242,0.001514165,24448.29054
300.15,295.4277778,297.0388889,2.170958242,0.001703435,24496.94385
300.15,295.4277778,297.0388889,2.170958242,0.001892706,24545.59717
300.15,295.4277778,297.0388889,2.170958242,0.001987341,24569.92382
300.15,295.4277778,297.0388889,2.170958242,0.002081976,24569.92382
300.15,295.4277778,297.0388889,2.170958242,0.002271247,24594.25048
300.15,295.4277778,297.0388889,2.265347731,0.001230259,24890.81906
300.15,295.4277778,297.0388889,2.265347731,0.001514165,25015.27316
300.15,295.4277778,297.0388889,2.265347731,0.001703435,25065.05479
300.15,295.4277778,297.0388889,2.265347731,0.001892706,25114.83643
300.15,295.4277778,297.0388889,2.265347731,0.001987341,25139.72725
300.15,295.4277778,297.0388889,2.265347731,0.002081976,25139.72725
300.15,295.4277778,297.0388889,2.265347731,0.002271247,25164.61807
300.15,295.4277778,303.15,1.510231821,0.001230259,19760.67006
300.15,295.4277778,303.15,1.510231821,0.001514165,19881.03962
300.15,295.4277778,303.15,1.510231821,0.001703435,19921.16281
300.15,295.4277778,303.15,1.510231821,0.001892706,19961.286
300.15,295.4277778,303.15,1.510231821,0.001987341,19961.286
300.15,295.4277778,303.15,1.510231821,0.002081976,19961.286
300.15,295.4277778,303.15,1.510231821,0.002271247,20001.40918
300.15,295.4277778,303.15,1.604621309,0.001230259,20405.28134
300.15,295.4277778,303.15,1.604621309,0.001514165,20529.57747
300.15,295.4277778,303.15,1.604621309,0.001703435,20571.00951
300.15,295.4277778,303.15,1.604621309,0.001892706,20612.44156
300.15,295.4277778,303.15,1.604621309,0.001987341,20612.44156
300.15,295.4277778,303.15,1.604621309,0.002081976,20612.44156
300.15,295.4277778,303.15,1.604621309,0.002271247,20653.8736
300.15,295.4277778,303.15,1.699010798,0.001230259,21027.66465
300.15,295.4277778,303.15,1.699010798,0.001514165,21155.75195
300.15,295.4277778,303.15,1.699010798,0.001703435,21198.44771
300.15,295.4277778,303.15,1.699010798,0.001892706,21241.14348
300.15,295.4277778,303.15,1.699010798,0.001987341,21241.14348
300.15,295.4277778,303.15,1.699010798,0.002081976,21241.14348
300.15,295.4277778,303.15,1.699010798,0.002271247,21283.83924
300.15,295.4277778,303.15,1.793400287,0.001230259,21627.81998
300.15,295.4277778,303.15,1.793400287,0.001514165,21759.56305
300.15,295.4277778,303.15,1.793400287,0.001703435,21803.4774
300.15,295.4277778,303.15,1.793400287,0.001892706,21847.39176
300.15,295.4277778,303.15,1.793400287,0.001987341,21847.39176
300.15,295.4277778,303.15,1.793400287,0.002081976,21847.39176
300.15,295.4277778,303.15,1.793400287,0.002271247,21891.30612
300.15,295.4277778,303.15,1.887789776,0.001230259,22227.97532
300.15,295.4277778,303.15,1.887789776,0.001514165,22363.37415
300.15,295.4277778,303.15,1.887789776,0.001703435,22408.5071
300.15,295.4277778,303.15,1.887789776,0.001892706,22453.64004
300.15,295.4277778,303.15,1.887789776,0.001987341,22453.64004
300.15,295.4277778,303.15,1.887789776,0.002081976,22453.64004
300.15,295.4277778,303.15,1.887789776,0.002271247,22498.77299
300.15,295.4277778,303.15,2.076568753,0.001230259,23383.83003
300.15,295.4277778,303.15,2.076568753,0.001514165,23526.26961
300.15,295.4277778,303.15,2.076568753,0.001703435,23573.74947
300.15,295.4277778,303.15,2.076568753,0.001892706,23621.22932
300.15,295.4277778,303.15,2.076568753,0.001987341,23621.22932
300.15,295.4277778,303.15,2.076568753,0.002081976,23621.22932
300.15,295.4277778,303.15,2.076568753,0.002271247,23668.70918
300.15,295.4277778,303.15,2.170958242,0.001230259,23961.75739
300.15,295.4277778,303.15,2.170958242,0.001514165,24107.71734
300.15,295.4277778,303.15,2.170958242,0.001703435,24156.37065
300.15,295.4277778,303.15,2.170958242,0.001892706,24205.02396
300.15,295.4277778,303.15,2.170958242,0.001987341,24205.02396
300.15,295.4277778,303.15,2.170958242,0.002081976,24205.02396
300.15,295.4277778,303.15,2.170958242,0.002271247,24253.67728
300.15,295.4277778,303.15,2.265347731,0.001230259,24517.45677
300.15,295.4277778,303.15,2.265347731,0.001514165,24666.80169
300.15,295.4277778,303.15,2.265347731,0.001703435,24716.58333
300.15,295.4277778,303.15,2.265347731,0.001892706,24766.36497
300.15,295.4277778,303.15,2.265347731,0.001987341,24766.36497
300.15,295.4277778,303.15,2.265347731,0.002081976,24766.36497
300.15,295.4277778,303.15,2.265347731,0.002271247,24816.1466
300.15,295.4277778,308.15,1.510231821,0.001230259,19399.56137
300.15,295.4277778,308.15,1.510231821,0.001514165,19519.93093
300.15,295.4277778,308.15,1.510231821,0.001703435,19560.05412
300.15,295.4277778,308.15,1.510231821,0.001892706,19600.17731
300.15,295.4277778,308.15,1.510231821,0.001987341,19600.17731
300.15,295.4277778,308.15,1.510231821,0.002081976,19620.2389
300.15,295.4277778,308.15,1.510231821,0.002271247,19660.36209
300.15,295.4277778,308.15,1.604621309,0.001230259,20032.39295
300.15,295.4277778,308.15,1.604621309,0.001514165,20156.68908
300.15,295.4277778,308.15,1.604621309,0.001703435,20198.12112
300.15,295.4277778,308.15,1.604621309,0.001892706,20239.55317
300.15,295.4277778,308.15,1.604621309,0.001987341,20239.55317
300.15,295.4277778,308.15,1.604621309,0.002081976,20260.26919
300.15,295.4277778,308.15,1.604621309,0.002271247,20301.70123
300.15,295.4277778,308.15,1.699010798,0.001230259,20643.40276
300.15,295.4277778,308.15,1.699010798,0.001514165,20771.49006
300.15,295.4277778,308.15,1.699010798,0.001703435,20814.18582
300.15,295.4277778,308.15,1.699010798,0.001892706,20856.88159
300.15,295.4277778,308.15,1.699010798,0.001987341,20856.88159
300.15,295.4277778,308.15,1.699010798,0.002081976,20878.22947
300.15,295.4277778,308.15,1.699010798,0.002271247,20920.92524
300.15,295.4277778,308.15,1.793400287,0.001230259,21232.59079
300.15,295.4277778,308.15,1.793400287,0.001514165,21364.33385
300.15,295.4277778,308.15,1.793400287,0.001703435,21408.24821
300.15,295.4277778,308.15,1.793400287,0.001892706,21452.16256
300.15,295.4277778,308.15,1.793400287,0.001987341,21452.16256
300.15,295.4277778,308.15,1.793400287,0.002081976,21474.11974
300.15,295.4277778,308.15,1.793400287,0.002271247,21518.0341
300.15,295.4277778,308.15,1.887789776,0.001230259,21821.77881
300.15,295.4277778,308.15,1.887789776,0.001514165,21957.17765
300.15,295.4277778,308.15,1.887789776,0.001703435,22002.31059
300.15,295.4277778,308.15,1.887789776,0.001892706,22047.44354
300.15,295.4277778,308.15,1.887789776,0.001987341,22047.44354
300.15,295.4277778,308.15,1.887789776,0.002081976,22070.01001
300.15,295.4277778,308.15,1.887789776,0.002271247,22115.14296
300.15,295.4277778,308.15,2.076568753,0.001230259,22956.51131
300.15,295.4277778,308.15,2.076568753,0.001514165,23098.95089
300.15,295.4277778,308.15,2.076568753,0.001703435,23146.43074
300.15,295.4277778,308.15,2.076568753,0.001892706,23193.9106
300.15,295.4277778,308.15,2.076568753,0.001987341,23193.9106
300.15,295.4277778,308.15,2.076568753,0.002081976,23217.65053
300.15,295.4277778,308.15,2.076568753,0.002271247,23265.13039
300.15,295.4277778,308.15,2.170958242,0.001230259,23523.87756
300.15,295.4277778,308.15,2.170958242,0.001514165,23669.8375
300.15,295.4277778,308.15,2.170958242,0.001703435,23718.49082
300.15,295.4277778,308.15,2.170958242,0.001892706,23767.14413
300.15,295.4277778,308.15,2.170958242,0.001987341,23767.14413
300.15,295.4277778,308.15,2.170958242,0.002081976,23791.47079
300.15,295.4277778,308.15,2.170958242,0.002271247,23840.12411
300.15,295.4277778,308.15,2.265347731,0.001230259,24069.42203
300.15,295.4277778,308.15,2.265347731,0.001514165,24218.76695
300.15,295.4277778,308.15,2.265347731,0.001703435,24268.54858
300.15,295.4277778,308.15,2.265347731,0.001892706,24318.33022
300.15,295.4277778,308.15,2.265347731,0.001987341,24318.33022
300.15,295.4277778,308.15,2.265347731,0.002081976,24343.22104
300.15,295.4277778,308.15,2.265347731,0.002271247,24393.00268
300.15,295.4277778,313.7055556,1.510231821,0.001230259,18877.95992
300.15,295.4277778,313.7055556,1.510231821,0.001514165,18978.26789
300.15,295.4277778,313.7055556,1.510231821,0.001703435,19038.45267
300.15,295.4277778,313.7055556,1.510231821,0.001892706,19058.51427
300.15,295.4277778,313.7055556,1.510231821,0.001987341,19078.57586
300.15,295.4277778,313.7055556,1.510231821,0.002081976,19078.57586
300.15,295.4277778,313.7055556,1.510231821,0.002271247,19118.69905
300.15,295.4277778,313.7055556,1.604621309,0.001230259,19493.77639
300.15,295.4277778,313.7055556,1.604621309,0.001514165,19597.3565
300.15,295.4277778,313.7055556,1.604621309,0.001703435,19659.50456
300.15,295.4277778,313.7055556,1.604621309,0.001892706,19680.22058
300.15,295.4277778,313.7055556,1.604621309,0.001987341,19700.9366
300.15,295.4277778,313.7055556,1.604621309,0.002081976,19700.9366
300.15,295.4277778,313.7055556,1.604621309,0.002271247,19742.36865
300.15,295.4277778,313.7055556,1.699010798,0.001230259,20088.3578
300.15,295.4277778,313.7055556,1.699010798,0.001514165,20195.09722
300.15,295.4277778,313.7055556,1.699010798,0.001703435,20259.14087
300.15,295.4277778,313.7055556,1.699010798,0.001892706,20280.48875
300.15,295.4277778,313.7055556,1.699010798,0.001987341,20301.83663
300.15,295.4277778,313.7055556,1.699010798,0.002081976,20301.83663
300.15,295.4277778,313.7055556,1.699010798,0.002271247,20344.5324
300.15,295.4277778,313.7055556,1.793400287,0.001230259,20661.70417
300.15,295.4277778,313.7055556,1.793400287,0.001514165,20771.49006
300.15,295.4277778,313.7055556,1.793400287,0.001703435,20837.36159
300.15,295.4277778,313.7055556,1.793400287,0.001892706,20859.31877
300.15,295.4277778,313.7055556,1.793400287,0.001987341,20881.27594
300.15,295.4277778,313.7055556,1.793400287,0.002081976,20881.27594
300.15,295.4277778,313.7055556,1.793400287,0.002271247,20925.1903
300.15,295.4277778,313.7055556,1.887789776,0.001230259,21235.05053
300.15,295.4277778,313.7055556,1.887789776,0.001514165,21347.88289
300.15,295.4277778,313.7055556,1.887789776,0.001703435,21415.58231
300.15,295.4277778,313.7055556,1.887789776,0.001892706,21438.14878
300.15,295.4277778,313.7055556,1.887789776,0.001987341,21460.71526
300.15,295.4277778,313.7055556,1.887789776,0.002081976,21460.71526
300.15,295.4277778,313.7055556,1.887789776,0.002271247,21505.8482
300.15,295.4277778,313.7055556,2.076568753,0.001230259,22339.27316
300.15,295.4277778,313.7055556,2.076568753,0.001514165,22457.9728
300.15,295.4277778,313.7055556,2.076568753,0.001703435,22529.19259
300.15,295.4277778,313.7055556,2.076568753,0.001892706,22552.93252
300.15,295.4277778,313.7055556,2.076568753,0.001987341,22576.67245
300.15,295.4277778,313.7055556,2.076568753,0.002081976,22576.67245
300.15,295.4277778,313.7055556,2.076568753,0.002271247,22624.15231
300.15,295.4277778,313.7055556,2.170958242,0.001230259,22891.38447
300.15,295.4277778,313.7055556,2.170958242,0.001514165,23013.01776
300.15,295.4277778,313.7055556,2.170958242,0.001703435,23085.99773
300.15,295.4277778,313.7055556,2.170958242,0.001892706,23110.32439
300.15,295.4277778,313.7055556,2.170958242,0.001987341,23134.65105
300.15,295.4277778,313.7055556,2.170958242,0.002081976,23134.65105
300.15,295.4277778,313.7055556,2.170958242,0.002271247,23183.30436
300.15,295.4277778,313.7055556,2.265347731,0.001230259,23422.26074
300.15,295.4277778,313.7055556,2.265347731,0.001514165,23546.71483
300.15,295.4277778,313.7055556,2.265347731,0.001703435,23621.38729
300.15,295.4277778,313.7055556,2.265347731,0.001892706,23646.27811
300.15,295.4277778,313.7055556,2.265347731,0.001987341,23671.16893
300.15,295.4277778,313.7055556,2.265347731,0.002081976,23671.16893
300.15,295.4277778,313.7055556,2.265347731,0.002271247,23720.95056
300.15,295.4277778,319.2611111,1.510231821,0.001230259,18256.05051
300.15,295.4277778,319.2611111,1.510231821,0.001514165,18356.35848
300.15,295.4277778,319.2611111,1.510231821,0.001703435,18416.54326
300.15,295.4277778,319.2611111,1.510231821,0.001892706,18456.66645
300.15,295.4277778,319.2611111,1.510231821,0.001987341,18476.72804
300.15,295.4277778,319.2611111,1.510231821,0.002081976,18476.72804
300.15,295.4277778,319.2611111,1.510231821,0.002271247,18496.78964
300.15,295.4277778,319.2611111,1.604621309,0.001230259,18851.57972
300.15,295.4277778,319.2611111,1.604621309,0.001514165,18955.15982
300.15,295.4277778,319.2611111,1.604621309,0.001703435,19017.30789
300.15,295.4277778,319.2611111,1.604621309,0.001892706,19058.73993
300.15,295.4277778,319.2611111,1.604621309,0.001987341,19079.45595
300.15,295.4277778,319.2611111,1.604621309,0.002081976,19079.45595
300.15,295.4277778,319.2611111,1.604621309,0.002271247,19100.17198
300.15,295.4277778,319.2611111,1.699010798,0.001230259,19426.57343
300.15,295.4277778,319.2611111,1.699010798,0.001514165,19533.31285
300.15,295.4277778,319.2611111,1.699010798,0.001703435,19597.3565
300.15,295.4277778,319.2611111,1.699010798,0.001892706,19640.05226
300.15,295.4277778,319.2611111,1.699010798,0.001987341,19661.40014
300.15,295.4277778,319.2611111,1.699010798,0.002081976,19661.40014
300.15,295.4277778,319.2611111,1.699010798,0.002271247,19682.74803
300.15,295.4277778,319.2611111,1.793400287,0.001230259,19981.03166
300.15,295.4277778,319.2611111,1.793400287,0.001514165,20090.81755
300.15,295.4277778,319.2611111,1.793400287,0.001703435,20156.68908
300.15,295.4277778,319.2611111,1.793400287,0.001892706,20200.60344
300.15,295.4277778,319.2611111,1.793400287,0.001987341,20222.56061
300.15,295.4277778,319.2611111,1.793400287,0.002081976,20222.56061
300.15,295.4277778,319.2611111,1.793400287,0.002271247,20244.51779
300.15,295.4277778,319.2611111,1.887789776,0.001230259,20535.48989
300.15,295.4277778,319.2611111,1.887789776,0.001514165,20648.32225
300.15,295.4277778,319.2611111,1.887789776,0.001703435,20716.02167
300.15,295.4277778,319.2611111,1.887789776,0.001892706,20761.15461
300.15,295.4277778,319.2611111,1.887789776,0.001987341,20783.72108
300.15,295.4277778,319.2611111,1.887789776,0.002081976,20783.72108
300.15,295.4277778,319.2611111,1.887789776,0.002271247,20806.28756
300.15,295.4277778,319.2611111,2.076568753,0.001230259,21603.33536
300.15,295.4277778,319.2611111,2.076568753,0.001514165,21722.03501
300.15,295.4277778,319.2611111,2.076568753,0.001703435,21793.25479
300.15,295.4277778,319.2611111,2.076568753,0.001892706,21840.73465
300.15,295.4277778,319.2611111,2.076568753,0.001987341,21864.47458
300.15,295.4277778,319.2611111,2.076568753,0.002081976,21864.47458
300.15,295.4277778,319.2611111,2.076568753,0.002271247,21888.21451
300.15,295.4277778,319.2611111,2.170958242,0.001230259,22137.2581
300.15,295.4277778,319.2611111,2.170958242,0.001514165,22258.89138
300.15,295.4277778,319.2611111,2.170958242,0.001703435,22331.87136
300.15,295.4277778,319.2611111,2.170958242,0.001892706,22380.52467
300.15,295.4277778,319.2611111,2.170958242,0.001987341,22404.85133
300.15,295.4277778,319.2611111,2.170958242,0.002081976,22404.85133
300.15,295.4277778,319.2611111,2.170958242,0.002271247,22429.17799
300.15,295.4277778,319.2611111,2.265347731,0.001230259,22650.64535
300.15,295.4277778,319.2611111,2.265347731,0.001514165,22775.09944
300.15,295.4277778,319.2611111,2.265347731,0.001703435,22849.7719
300.15,295.4277778,319.2611111,2.265347731,0.001892706,22899.55354
300.15,295.4277778,319.2611111,2.265347731,0.001987341,22924.44435
300.15,295.4277778,319.2611111,2.265347731,0.002081976,22924.44435
300.15,295.4277778,319.2611111,2.265347731,0.002271247,22949.33517
300.15,298.2055556,280.3722222,1.510231821,0.001230259,0
300.15,298.2055556,280.3722222,1.510231821,0.001514165,0
300.15,298.2055556,280.3722222,1.510231821,0.001703435,0
300.15,298.2055556,280.3722222,1.510231821,0.001892706,0
300.15,298.2055556,280.3722222,1.510231821,0.001987341,0
300.15,298.2055556,280.3722222,1.510231821,0.002081976,0
300.15,298.2055556,280.3722222,1.510231821,0.002271247,0
300.15,298.2055556,280.3722222,1.604621309,0.001230259,0
300.15,298.2055556,280.3722222,1.604621309,0.001514165,0
300.15,298.2055556,280.3722222,1.604621309,0.001703435,0
300.15,298.2055556,280.3722222,1.604621309,0.001892706,0
300.15,298.2055556,280.3722222,1.604621309,0.001987341,0
300.15,298.2055556,280.3722222,1.604621309,0.002081976,0
300.15,298.2055556,280.3722222,1.604621309,0.002271247,0
300.15,298.2055556,280.3722222,1.699010798,0.001230259,0
300.15,298.2055556,280.3722222,1.699010798,0.001514165,0
300.15,298.2055556,280.3722222,1.699010798,0.001703435,0
300.15,298.2055556,280.3722222,1.699010798,0.001892706,0
300.15,298.2055556,280.3722222,1.699010798,0.001987341,0
300.15,298.2055556,280.3722222,1.699010798,0.002081976,0
300.15,298.2055556,280.3722222,1.699010798,0.002271247,0
300.15,298.2055556,280.3722222,1.793400287,0.001230259,0
300.15,298.2055556,280.3722222,1.793400287,0.001514165,0
300.15,298.2055556,280.3722222,1.793400287,0.001703435,0
300.15,298.2055556,280.3722222,1.793400287,0.001892706,0
300.15,298.2055556,280.3722222,1.793400287,0.001987341,0
300.15,298.2055556,280.3722222,1.793400287,0.002081976,0
300.15,298.2055556,280.3722222,1.793400287,0.002271247,0
300.15,298.2055556,280.3722222,1.887789776,0.001230259,0
300.15,298.2055556,280.3722222,1.887789776,0.001514165,0
300.15,298.2055556,280.3722222,1.887789776,0.001703435,0
300.15,298.2055556,280.3722222,1.887789776,0.001892706,0
300.15,298.2055556,280.3722222,1.887789776,0.001987341,0
300.15,298.2055556,280.3722222,1.887789776,0.002081976,0
300.15,298.2055556,280.3722222,1.887789776,0.002271247,0
300.15,298.2055556,280.3722222,2.076568753,0.001230259,0
300.15,298.2055556,280.3722222,2.076568753,0.001514165,0
300.15,298.2055556,280.3722222,2.076568753,0.001703435,0
300.15,298.2055556,280.3722222,2.076568753,0.001892706,0
300.15,298.2055556,280.3722222,2.076568753,0.001987341,0
300.15,298.2055556,280.3722222,2.076568753,0.002081976,0
300.15,298.2055556,280.3722222,2.076568753,0.002271247,0
300.15,298.2055556,280.3722222,2.170958242,0.001230259,0
300.15,298.2055556,280.3722222,2.170958242,0.001514165,0
300.15,298.2055556,280.3722222,2.170958242,0.001703435,0
300.15,298.2055556,280.3722222,2.170958242,0.001892706,0
300.15,298.2055556,280.3722222,2.170958242,0.001987341,0
300.15,298.2055556,280.3722222,2.170958242,0.002081976,0
300.15,298.2055556,280.3722222,2.170958242,0.002271247,0
300.15,298.2055556,280.3722222,2.265347731,0.001230259,0
300.15,298.2055556,280.3722222,2.265347731,0.001514165,0
300.15,298.2055556,280.3722222,2.265347731,0.001703435,0
300.15,298.2055556,280.3722222,2.265347731,0.001892706,0
300.15,298.2055556,280.3722222,2.265347731,0.001987341,0
300.15,298.2055556,280.3722222,2.265347731,0.002081976,0
300.15,298.2055556,280.3722222,2.265347731,0.002271247,0
300.15,298.2055556,285.9277778,1.510231821,0.001230259,0
300.15,298.2055556,285.9277778,1.510231821,0.001514165,0
300.15,298.2055556,285.9277778,1.510231821,0.001703435,0
300.15,298.2055556,285.9277778,1.510231821,0.001892706,0
300.15,298.2055556,285.9277778,1.510231821,0.001987341,0
300.15,298.2055556,285.9277778,1.510231821,0.002081976,0
300.15,298.2055556,285.9277778,1.510231821,0.002271247,0
300.15,298.2055556,285.9277778,1.604621309,0.001230259,0
300.15,298.2055556,285.9277778,1.604621309,0.001514165,0
300.15,298.2055556,285.9277778,1.604621309,0.001703435,0
300.15,298.2055556,285.9277778,1.604621309,0.001892706,0
300.15,298.2055556,285.9277778,1.604621309,0.001987341,0
300.15,298.2055556,285.9277778,1.604621309,0.002081976,0
300.15,298.2055556,285.9277778,1.604621309,0.002271247,0
300.15,298.2055556,285.9277778,1.699010798,0.001230259,0
300.15,298.2055556,285.9277778,1.699010798,0.001514165,0
300.15,298.2055556,285.9277778,1.699010798,0.001703435,0
300.15,298.2055556,285.9277778,1.699010798,0.001892706,0
300.15,298.2055556,285.9277778,1.699010798,0.001987341,0
300.15,298.2055556,285.9277778,1.699010798,0.002081976,0
300.15,298.2055556,285.9277778,1.699010798,0.002271247,0
300.15,298.2055556,285.9277778,1.793400287,0.001230259,0
300.15,298.2055556,285.9277778,1.793400287,0.001514165,0
300.15,298.2055556,285.9277778,1.793400287,0.001703435,0
300.15,298.2055556,285.9277778,1.793400287,0.001892706,0
300.15,298.2055556,285.9277778,1.793400287,0.001987341,0
300.15,298.2055556,285.9277778,1.793400287,0.002081976,0
300.15,298.2055556,285.9277778,1.793400287,0.002271247,0
300.15,298.2055556,285.9277778,1.887789776,0.001230259,0
300.15,298.2055556,285.9277778,1.887789776,0.001514165,0
300.15,298.2055556,285.9277778,1.887789776,0.001703435,0
300.15,298.2055556,285.9277778,1.887789776,0.001892706,0
300.15,298.2055556,285.9277778,1.887789776,0.001987341,0
300.15,298.2055556,285.9277778,1.887789776,0.002081976,0
300.15,298.2055556,285.9277778,1.887789776,0.002271247,0
300.15,298.2055556,285.9277778,2.076568753,0.001230259,0
300.15,298.2055556,285.9277778,2.076568753,0.001514165,0
300.15,298.2055556,285.9277778,2.076568753,0.001703435,0
300.15,298.2055556,285.9277778,2.076568753,0.001892706,0
300.15,298.2055556,285.9277778,2.076568753,0.001987341,0
300.15,298.2055556,285.9277778,2.076568753,0.002081976,0
300.15,298.2055556,285.9277778,2.076568753,0.002271247,0
300.15,298.2055556,285.9277778,2.170958242,0.001230259,0
300.15,298.2055556,285.9277778,2.170958242,0.001514165,0
300.15,298.2055556,285.9277778,2.170958242,0.001703435,0
300.15,298.2055556,285.9277778,2.170958242,0.001892706,0
300.15,298.2055556,285.9277778,2.170958242,0.001987341,0
300.15,298.2055556,285.9277778,2.170958242,0.002081976,0
300.15,298.2055556,285.9277778,2.170958242,0.002271247,0
300.15,298.2055556,285.9277778,2.265347731,0.001230259,0
300.15,298.2055556,285.9277778,2.265347731,0.001514165,0
300.15,298.2055556,285.9277778,2.265347731,0.001703435,0
300.15,298.2055556,285.9277778,2.265347731,0.001892706,0
300.15,298.2055556,285.9277778,2.265347731,0.001987341,0
300.15,298.2055556,285.9277778,2.265347731,0.002081976,0
300.15,298.2055556,285.9277778,2.265347731,0.002271247,0
300.15,298.2055556,293.15,1.510231821,0.001230259,0
300.15,298.2055556,293.15,1.510231821,0.001514165,0
300.15,298.2055556,293.15,1.510231821,0.001703435,0
300.15,298.2055556,293.15,1.510231821,0.001892706,0
300.15,298.2055556,293.15,1.510231821,0.001987341,0
300.15,298.2055556,293.15,1.510231821,0.002081976,0
300.15,298.2055556,293.15,1.510231821,0.002271247,0
300.15,298.2055556,293.15,1.604621309,0.001230259,0
300.15,298.2055556,293.15,1.604621309,0.001514165,0
300.15,298.2055556,293.15,1.604621309,0.001703435,0
300.15,298.2055556,293.15,1.604621309,0.001892706,0
300.15,298.2055556,293.15,1.604621309,0.001987341,0
300.15,298.2055556,293.15,1.604621309,0.002081976,0
300.15,298.2055556,293.15,1.604621309,0.002271247,0
300.15,298.2055556,293.15,1.699010798,0.001230259,0
300.15,298.2055556,293.15,1.699010798,0.001514165,0
300.15,298.2055556,293.15,1.699010798,0.001703435,0
300.15,298.2055556,293.15,1.699010798,0.001892706,0
300.15,298.2055556,293.15,1.699010798,0.001987341,0
300.15,298.2055556,293.15,1.699010798,0.002081976,0
300.15,298.2055556,293.15,1.699010798,0.002271247,0
300.15,298.2055556,293.15,1.793400287,0.001230259,0
300.15,298.2055556,293.15,1.793400287,0.001514165,0
300.15,298.2055556,293.15,1.793400287,0.001703435,0
300.15,298.2055556,293.15,1.793400287,0.001892706,0
300.15,298.2055556,293.15,1.793400287,0.001987341,0
300.15,298.2055556,293.15,1.793400287,0.002081976,0
300.15,298.2055556,293.15,1.793400287,0.002271247,0
300.15,298.2055556,293.15,1.887789776,0.001230259,0
300.15,298.2055556,293.15,1.887789776,0.001514165,0
300.15,298.2055556,293.15,1.887789776,0.001703435,0
300.15,298.2055556,293.15,1.887789776,0.001892706,0
300.15,298.2055556,293.15,1.887789776,0.001987341,0
300.15,298.2055556,293.15,1.887789776,0.002081976,0
300.15,298.2055556,293.15,1.887789776,0.002271247,0
300.15,298.2055556,293.15,2.076568753,0.001230259,0
300.15,298.2055556,293.15,2.076568753,0.001514165,0
300.15,298.2055556,293.15,2.076568753,0.001703435,0
300.15,298.2055556,293.15,2.076568753,0.001892706,0
300.15,298.2055556,293.15,2.076568753,0.001987341,0
300.15,298.2055556,293.15,2.076568753,0.002081976,0
300.15,298.2055556,293.15,2.076568753,0.002271247,0
300.15,298.2055556,293.15,2.170958242,0.001230259,0
300.15,298.2055556,293.15,2.170958242,0.001514165,0
300.15,298.2055556,293.15,2.170958242,0.001703435,0
300.15,298.2055556,293.15,2.170958242,0.001892706,0
300.15,298.2055556,293.15,2.170958242,0.001987341,0
300.15,298.2055556,293.15,2.170958242,0.002081976,0
300.15,298.2055556,293.15,2.170958242,0.002271247,0
300.15,298.2055556,293.15,2.265347731,0.001230259,0
300.15,298.2055556,293.15,2.265347731,0.001514165,0
300.15,298.2055556,293.15,2.265347731,0.001703435,0
300.15,298.2055556,293.15,2.265347731,0.001892706,0
300.15,298.2055556,293.15,2.265347731,0.001987341,0
300.15,298.2055556,293.15,2.265347731,0.002081976,0
300.15,298.2055556,293.15,2.265347731,0.002271247,0
300.15,298.2055556,297.0388889,1.510231821,0.001230259,0
300.15,298.2055556,297.0388889,1.510231821,0.001514165,0
300.15,298.2055556,297.0388889,1.510231821,0.001703435,0
300.15,298.2055556,297.0388889,1.510231821,0.001892706,0
300.15,298.2055556,297.0388889,1.510231821,0.001987341,0
300.15,298.2055556,297.0388889,1.510231821,0.002081976,0
300.15,298.2055556,297.0388889,1.510231821,0.002271247,0
300.15,298.2055556,297.0388889,1.604621309,0.001230259,0
300.15,298.2055556,297.0388889,1.604621309,0.001514165,0
300.15,298.2055556,297.0388889,1.604621309,0.001703435,0
300.15,298.2055556,297.0388889,1.604621309,0.001892706,0
300.15,298.2055556,297.0388889,1.604621309,0.001987341,0
300.15,298.2055556,297.0388889,1.604621309,0.002081976,0
300.15,298.2055556,297.0388889,1.604621309,0.002271247,0
300.15,298.2055556,297.0388889,1.699010798,0.001230259,0
300.15,298.2055556,297.0388889,1.699010798,0.001514165,0
300.15,298.2055556,297.0388889,1.699010798,0.001703435,0
300.15,298.2055556,297.0388889,1.699010798,0.001892706,0
300.15,298.2055556,297.0388889,1.699010798,0.001987341,0
300.15,298.2055556,297.0388889,1.699010798,0.002081976,0
300.15,298.2055556,297.0388889,1.699010798,0.002271247,0
300.15,298.2055556,297.0388889,1.793400287,0.001230259,0
300.15,298.2055556,297.0388889,1.793400287,0.001514165,0
300.15,298.2055556,297.0388889,1.793400287,0.001703435,0
300.15,298.2055556,297.0388889,1.793400287,0.001892706,0
300.15,298.2055556,297.0388889,1.793400287,0.001987341,0
300.15,298.2055556,297.0388889,1.793400287,0.002081976,0
300.15,298.2055556,297.0388889,1.793400287,0.002271247,0
300.15,298.2055556,297.0388889,1.887789776,0.001230259,0
300.15,298.2055556,297.0388889,1.887789776,0.001514165,0
300.15,298.2055556,297.0388889,1.887789776,0.001703435,0
300.15,298.2055556,297.0388889,1.887789776,0.001892706,0
300.15,298.2055556,297.0388889,1.887789776,0.001987341,0
300.15,298.2055556,297.0388889,1.887789776,0.002081976,0
300.15,298.2055556,297.0388889,1.887789776,0.002271247,0
300.15,298.2055556,297.0388889,2.076568753,0.001230259,0
300.15,298.2055556,297.0388889,2.076568753,0.001514165,0
300.15,298.2055556,297.0388889,2.076568753,0.001703435,0
300.15,298.2055556,297.0388889,2.076568753,0.001892706,0
300.15,298.2055556,297.0388889,2.076568753,0.001987341,0
300.15,298.2055556,297.0388889,2.076568753,0.002081976,0
300.15,298.2055556,297.0388889,2.076568753,0.002271247,0
300.15,298.2055556,297.0388889,2.170958242,0.001230259,0
300.15,298.2055556,297.0388889,2.170958242,0.001514165,0
300.15,298.2055556,297.0388889,2.170958242,0.001703435,0
300.15,298.2055556,297.0388889,2.170958242,0.001892706,0
300.15,298.2055556,297.0388889,2.170958242,0.001987341,0
300.15,298.2055556,297.0388889,2.170958242,0.002081976,0
300.15,298.2055556,297.0388889,2.170958242,0.002271247,0
300.15,298.2055556,297.0388889,2.265347731,0.001230259,0
300.15,298.2055556,297.0388889,2.265347731,0.001514165,0
300.15,298.2055556,297.0388889,2.265347731,0.001703435,0
300.15,298.2055556,297.0388889,2.265347731,0.001892706,0
300.15,298.2055556,297.0388889,2.265347731,0.001987341,0
300.15,298.2055556,297.0388889,2.265347731,0.002081976,0
300.15,298.2055556,297.0388889,2.265347731,0.002271247,0
300.15,298.2055556,303.15,1.510231821,0.001230259,0
300.15,298.2055556,303.15,1.510231821,0.001514165,0
300.15,298.2055556,303.15,1.510231821,0.001703435,0
300.15,298.2055556,303.15,1.510231821,0.001892706,0
300.15,298.2055556,303.15,1.510231821,0.001987341,0
300.15,298.2055556,303.15,1.510231821,0.002081976,0
300.15,298.2055556,303.15,1.510231821,0.002271247,0
300.15,298.2055556,303.15,1.604621309,0.001230259,0
300.15,298.2055556,303.15,1.604621309,0.001514165,0
300.15,298.2055556,303.15,1.604621309,0.001703435,0
300.15,298.2055556,303.15,1.604621309,0.001892706,0
300.15,298.2055556,303.15,1.604621309,0.001987341,0
300.15,298.2055556,303.15,1.604621309,0.002081976,0
300.15,298.2055556,303.15,1.604621309,0.002271247,0
300.15,298.2055556,303.15,1.699010798,0.001230259,0
300.15,298.2055556,303.15,1.699010798,0.001514165,0
300.15,298.2055556,303.15,1.699010798,0.001703435,0
300.15,298.2055556,303.15,1.699010798,0.001892706,0
300.15,298.2055556,303.15,1.699010798,0.001987341,0
300.15,298.2055556,303.15,1.699010798,0.002081976,0
300.15,298.2055556,303.15,1.699010798,0.002271247,0
300.15,298.2055556,303.15,1.793400287,0.001230259,0
300.15,298.2055556,303.15,1.793400287,0.001514165,0
300.15,298.2055556,303.15,1.793400287,0.001703435,0
300.15,298.2055556,303.15,1.793400287,0.001892706,0
300.15,298.2055556,303.15,1.793400287,0.001987341,0
300.15,298.2055556,303.15,1.793400287,0.002081976,0
300.15,298.2055556,303.15,1.793400287,0.002271247,0
300.15,298.2055556,303.15,1.887789776,0.001230259,0
300.15,298.2055556,303.15,1.887789776,0.001514165,0
300.15,298.2055556,303.15,1.887789776,0.001703435,0
300.15,298.2055556,303.15,1.887789776,0.001892706,0
300.15,298.2055556,303.15,1.887789776,0.001987341,0
300.15,298.2055556,303.15,1.887789776,0.002081976,0
300.15,298.2055556,303.15,1.887789776,0.002271247,0
300.15,298.2055556,303.15,2.076568753,0.001230259,0
300.15,298.2055556,303.15,2.076568753,0.001514165,0
300.15,298.2055556,303.15,2.076568753,0.001703435,0
300.15,298.2055556,303.15,2.076568753,0.001892706,0
300.15,298.2055556,303.15,2.076568753,0.001987341,0
300.15,298.2055556,303.15,2.076568753,0.002081976,0
300.15,298.2055556,303.15,2.076568753,0.002271247,0
300.15,298.2055556,303.15,2.170958242,0.001230259,0
300.15,298.2055556,303.15,2.170958242,0.001514165,0
300.15,298.2055556,303.15,2.170958242,0.001703435,0
300.15,298.2055556,303.15,2.170958242,0.001892706,0
300.15,298.2055556,303.15,2.170958242,0.001987341,0
300.15,298.2055556,303.15,2.170958242,0.002081976,0
300.15,298.2055556,303.15,2.170958242,0.002271247,0
300.15,298.2055556,303.15,2.265347731,0.001230259,0
300.15,298.2055556,303.15,2.265347731,0.001514165,0
300.15,298.2055556,303.15,2.265347731,0.001703435,0
300.15,298.2055556,303.15,2.265347731,0.001892706,0
300.15,298.2055556,303.15,2.265347731,0.001987341,0
300.15,298.2055556,303.15,2.265347731,0.002081976,0
300.15,298.2055556,303.15,2.265347731,0.002271247,0
300.15,298.2055556,308.15,1.510231821,0.001230259,0
300.15,298.2055556,308.15,1.510231821,0.001514165,0
300.15,298.2055556,308.15,1.510231821,0.001703435,0
300.15,298.2055556,308.15,1.510231821,0.001892706,0
300.15,298.2055556,308.15,1.510231821,0.001987341,0
300.15,298.2055556,308.15,1.510231821,0.002081976,0
300.15,298.2055556,308.15,1.510231821,0.002271247,0
300.15,298.2055556,308.15,1.604621309,0.001230259,0
300.15,298.2055556,308.15,1.604621309,0.001514165,0
300.15,298.2055556,308.15,1.604621309,0.001703435,0
300.15,298.2055556,308.15,1.604621309,0.001892706,0
300.15,298.2055556,308.15,1.604621309,0.001987341,0
300.15,298.2055556,308.15,1.604621309,0.002081976,0
300.15,298.2055556,308.15,1.604621309,0.002271247,0
300.15,298.2055556,308.15,1.699010798,0.001230259,0
300.15,298.2055556,308.15,1.699010798,0.001514165,0
300.15,298.2055556,308.15,1.699010798,0.001703435,0
300.15,298.2055556,308.15,1.699010798,0.001892706,0
300.15,298.2055556,308.15,1.699010798,0.001987341,0
300.15,298.2055556,308.15,1.699010798,0.002081976,0
300.15,298.2055556,308.15,1.699010798,0.002271247,0
300.15,298.2055556,308.15,1.793400287,0.001230259,0
300.15,298.2055556,308.15,1.793400287,0.001514165,0
300.15,298.2055556,308.15,1.793400287,0.001703435,0
300.15,298.2055556,308.15,1.793400287,0.001892706,0
300.15,298.2055556,308.15,1.793400287,0.001987341,0
300.15,298.2055556,308.15,1.793400287,0.002081976,0
300.15,298.2055556,308.15,1.793400287,0.002271247,0
300.15,298.2055556,308.15,1.887789776,0.001230259,0
300.15,298.2055556,308.15,1.887789776,0.001514165,0
300.15,298.2055556,308.15,1.887789776,0.001703435,0
300.15,298.2055556,308.15,1.887789776,0.001892706,0
300.15,298.2055556,308.15,1.887789776,0.001987341,0
300.15,298.2055556,308.15,1.887789776,0.002081976,0
300.15,298.2055556,308.15,1.887789776,0.002271247,0
300.15,298.2055556,308.15,2.076568753,0.001230259,0
300.15,298.2055556,308.15,2.076568753,0.001514165,0
300.15,298.2055556,308.15,2.076568753,0.001703435,0
300.15,298.2055556,308.15,2.076568753,0.001892706,0
300.15,298.2055556,308.15,2.076568753,0.001987341,0
300.15,298.2055556,308.15,2.076568753,0.002081976,0
300.15,298.2055556,308.15,2.076568753,0.002271247,0
300.15,298.2055556,308.15,2.170958242,0.001230259,0
300.15,298.2055556,308.15,2.170958242,0.001514165,0
300.15,298.2055556,308.15,2.170958242,0.001703435,0
300.15,298.2055556,308.15,2.170958242,0.001892706,0
300.15,298.2055556,308.15,2.170958242,0.001987341,0
300.15,298.2055556,308.15,2.170958242,0.002081976,0
300.15,298.2055556,308.15,2.170958242,0.002271247,0
300.15,298.2055556,308.15,2.265347731,0.001230259,0
300.15,298.2055556,308.15,2.265347731,0.001514165,0
300.15,298.2055556,308.15,2.265347731,0.001703435,0
300.15,298.2055556,308.15,2.265347731,0.001892706,0
300.15,298.2055556,308.15,2.265347731,0.001987341,0
300.15,298.2055556,308.15,2.265347731,0.002081976,0
300.15,298.2055556,308.15,2.265347731,0.002271247,0
300.15,298.2055556,313.7055556,1.510231821,0.001230259,0
300.15,298.2055556,313.7055556,1.510231821,0.001514165,0
300.15,298.2055556,313.7055556,1.510231821,0.001703435,0
300.15,298.2055556,313.7055556,1.510231821,0.001892706,0
300.15,298.2055556,313.7055556,1.510231821,0.001987341,0
300.15,298.2055556,313.7055556,1.510231821,0.002081976,0
300.15,298.2055556,313.7055556,1.510231821,0.002271247,0
300.15,298.2055556,313.7055556,1.604621309,0.001230259,0
300.15,298.2055556,313.7055556,1.604621309,0.001514165,0
300.15,298.2055556,313.7055556,1.604621309,0.001703435,0
300.15,298.2055556,313.7055556,1.604621309,0.001892706,0
300.15,298.2055556,313.7055556,1.604621309,0.001987341,0
300.15,298.2055556,313.7055556,1.604621309,0.002081976,0
300.15,298.2055556,313.7055556,1.604621309,0.002271247,0
300.15,298.2055556,313.7055556,1.699010798,0.001230259,0
300.15,298.2055556,313.7055556,1.699010798,0.001514165,0
300.15,298.2055556,313.7055556,1.699010798,0.001703435,0
300.15,298.2055556,313.7055556,1.699010798,0.001892706,0
300.15,298.2055556,313.7055556,1.699010798,0.001987341,0
300.15,298.2055556,313.7055556,1.699010798,0.002081976,0
300.15,298.2055556,313.7055556,1.699010798,0.002271247,0
300.15,298.2055556,313.7055556,1.793400287,0.001230259,0
300.15,298.2055556,313.7055556,1.793400287,0.001514165,0
300.15,298.2055556,313.7055556,1.793400287,0.001703435,0
300.15,298.2055556,313.7055556,1.793400287,0.001892706,0
300.15,298.2055556,313.7055556,1.793400287,0.001987341,0
300.15,298.2055556,313.7055556,1.793400287,0.002081976,0
300.15,298.2055556,313.7055556,1.793400287,0.002271247,0
300.15,298.2055556,313.7055556,1.887789776,0.001230259,0
300.15,298.2055556,313.7055556,1.887789776,0.001514165,0
300.15,298.2055556,313.7055556,1.887789776,0.001703435,0
300.15,298.2055556,313.7055556,1.887789776,0.001892706,0
300.15,298.2055556,313.7055556,1.887789776,0.001987341,0
300.15,298.2055556,313.7055556,1.887789776,0.002081976,0
300.15,298.2055556,313.7055556,1.887789776,0.002271247,0
300.15,298.2055556,313.7055556,2.076568753,0.001230259,0
300.15,298.2055556,313.7055556,2.076568753,0.001514165,0
300.15,298.2055556,313.7055556,2.076568753,0.001703435,0
300.15,298.2055556,313.7055556,2.076568753,0.001892706,0
300.15,298.2055556,313.7055556,2.076568753,0.001987341,0
300.15,298.2055556,313.7055556,2.076568753,0.002081976,0
300.15,298.2055556,313.7055556,2.076568753,0.002271247,0
300.15,298.2055556,313.7055556,2.170958242,0.001230259,0
300.15,298.2055556,313.7055556,2.170958242,0.001514165,0
300.15,298.2055556,313.7055556,2.170958242,0.001703435,0
300.15,298.2055556,313.7055556,2.170958242,0.001892706,0
300.15,298.2055556,313.7055556,2.170958242,0.001987341,0
300.15,298.2055556,313.7055556,2.170958242,0.002081976,0
300.15,298.2055556,313.7055556,2.170958242,0.002271247,0
300.15,298.2055556,313.7055556,2.265347731,0.001230259,0
300.15,298.2055556,313.7055556,2.265347731,0.001514165,0
300.15,298.2055556,313.7055556,2.265347731,0.001703435,0
300.15,298.2055556,313.7055556,2.265347731,0.001892706,0
300.15,298.2055556,313.7055556,2.265347731,0.001987341,0
300.15,298.2055556,313.7055556,2.265347731,0.002081976,0
300.15,298.2055556,313.7055556,2.265347731,0.002271247,0
300.15,298.2055556,319.2611111,1.510231821,0.001230259,0
300.15,298.2055556,319.2611111,1.510231821,0.001514165,0
300.15,298.2055556,319.2611111,1.510231821,0.001703435,0
300.15,298.2055556,319.2611111,1.510231821,0.001892706,0
300.15,298.2055556,319.2611111,1.510231821,0.001987341,0
300.15,298.2055556,319.2611111,1.510231821,0.002081976,0
300.15,298.2055556,319.2611111,1.510231821,0.002271247,0
300.15,298.2055556,319.2611111,1.604621309,0.001230259,0
300.15,298.2055556,319.2611111,1.604621309,0.001514165,0
300.15,298.2055556,319.2611111,1.604621309,0.001703435,0
300.15,298.2055556,319.2611111,1.604621309,0.001892706,0
300.15,298.2055556,319.2611111,1.604621309,0.001987341,0
300.15,298.2055556,319.2611111,1.604621309,0.002081976,0
300.15,298.2055556,319.2611111,1.604621309,0.002271247,0
300.15,298.2055556,319.2611111,1.699010798,0.001230259,0
300.15,298.2055556,319.2611111,1.699010798,0.001514165,0
300.15,298.2055556,319.2611111,1.699010798,0.001703435,0
300.15,298.2055556,319.2611111,1.699010798,0.001892706,0
300.15,298.2055556,319.2611111,1.699010798,0.001987341,0
300.15,298.2055556,319.2611111,1.699010798,0.002081976,0
300.15,298.2055556,319.2611111,1.699010798,0.002271247,0
300.15,298.2055556,319.2611111,1.793400287,0.001230259,0
300.15,298.2055556,319.2611111,1.793400287,0.001514165,0
300.15,298.2055556,319.2611111,1.793400287,0.001703435,0
300.15,298.2055556,319.2611111,1.793400287,0.001892706,0
300.15,298.2055556,319.2611111,1.793400287,0.001987341,0
300.15,298.2055556,319.2611111,1.793400287,0.002081976,0
300.15,298.2055556,319.2611111,1.793400287,0.002271247,0
300.15,298.2055556,319.2611111,1.887789776,0.001230259,0
300.15,298.2055556,319.2611111,1.887789776,0.001514165,0
300.15,298.2055556,319.2611111,1.887789776,0.001703435,0
300.15,298.2055556,319.2611111,1.887789776,0.001892706,0
300.15,298.2055556,319.2611111,1.887789776,0.001987341,0
300.15,298.2055556,319.2611111,1.887789776,0.002081976,0
300.15,298.2055556,319.2611111,1.887789776,0.002271247,0
300.15,298.2055556,319.2611111,2.076568753,0.001230259,0
300.15,298.2055556,319.2611111,2.076568753,0.001514165,0
300.15,298.2055556,319.2611111,2.076568753,0.001703435,0
300.15,298.2055556,319.2611111,2.076568753,0.001892706,0
300.15,298.2055556,319.2611111,2.076568753,0.001987341,0
300.15,298.2055556,319.2611111,2.076568753,0.002081976,0
300.15,298.2055556,319.2611111,2.076568753,0.002271247,0
300.15,298.2055556,319.2611111,2.170958242,0.001230259,0
300.15,298.2055556,319.2611111,2.170958242,0.001514165,0
300.15,298.2055556,319.2611111,2.170958242,0.001703435,0
300.15,298.2055556,319.2611111,2.170958242,0.001892706,0
300.15,298.2055556,319.2611111,2.170958242,0.001987341,0
300.15,298.2055556,319.2611111,2.170958242,0.002081976,0
300.15,298.2055556,319.2611111,2.170958242,0.002271247,0
300.15,298.2055556,319.2611111,2.265347731,0.001230259,0
300.15,298.2055556,319.2611111,2.265347731,0.001514165,0
300.15,298.2055556,319.2611111,2.265347731,0.001703435,0
300.15,298.2055556,319.2611111,2.265347731,0.001892706,0
300.15,298.2055556,319.2611111,2.265347731,0.001987341,0
300.15,298.2055556,319.2611111,2.265347731,0.002081976,0
300.15,298.2055556,319.2611111,2.265347731,0.002271247,0
302.9277778,282.8166667,280.3722222,1.510231821,0.001230259,29722.85295
302.9277778,282.8166667,280.3722222,1.510231821,0.001514165,29885.01972
302.9277778,282.8166667,280.3722222,1.510231821,0.001703435,29931.35309
302.9277778,282.8166667,280.3722222,1.510231821,0.001892706,30000.85313
302.9277778,282.8166667,280.3722222,1.510231821,0.001987341,30000.85313
302.9277778,282.8166667,280.3722222,1.510231821,0.002081976,30024.01981
302.9277778,282.8166667,280.3722222,1.510231821,0.002271247,30047.1865
302.9277778,282.8166667,280.3722222,1.604621309,0.001230259,30031.1813
302.9277778,282.8166667,280.3722222,1.604621309,0.001514165,30195.0303
302.9277778,282.8166667,280.3722222,1.604621309,0.001703435,30241.8443
302.9277778,282.8166667,280.3722222,1.604621309,0.001892706,30312.0653
302.9277778,282.8166667,280.3722222,1.604621309,0.001987341,30312.0653
302.9277778,282.8166667,280.3722222,1.604621309,0.002081976,30335.4723
302.9277778,282.8166667,280.3722222,1.604621309,0.002271247,30358.8793
302.9277778,282.8166667,280.3722222,1.699010798,0.001230259,30339.50965
302.9277778,282.8166667,280.3722222,1.699010798,0.001514165,30505.04088
302.9277778,282.8166667,280.3722222,1.699010798,0.001703435,30552.33551
302.9277778,282.8166667,280.3722222,1.699010798,0.001892706,30623.27747
302.9277778,282.8166667,280.3722222,1.699010798,0.001987341,30623.27747
302.9277778,282.8166667,280.3722222,1.699010798,0.002081976,30646.92479
302.9277778,282.8166667,280.3722222,1.699010798,0.002271247,30670.57211
302.9277778,282.8166667,280.3722222,1.793400287,0.001230259,30586.17233
302.9277778,282.8166667,280.3722222,1.793400287,0.001514165,30753.04934
302.9277778,282.8166667,280.3722222,1.793400287,0.001703435,30800.72849
