Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
302.9277778,282.8166667,280.3722222,1.793400287,0.001892706,30872.24721
302.9277778,282.8166667,280.3722222,1.793400287,0.001987341,30872.24721
302.9277778,282.8166667,280.3722222,1.793400287,0.002081976,30896.08678
302.9277778,282.8166667,280.3722222,1.793400287,0.002271247,30919.92635
302.9277778,282.8166667,280.3722222,1.887789776,0.001230259,30832.83501
302.9277778,282.8166667,280.3722222,1.887789776,0.001514165,31001.0578
302.9277778,282.8166667,280.3722222,1.887789776,0.001703435,31049.12146
302.9277778,282.8166667,280.3722222,1.887789776,0.001892706,31121.21694
302.9277778,282.8166667,280.3722222,1.887789776,0.001987341,31121.21694
302.9277778,282.8166667,280.3722222,1.887789776,0.002081976,31145.24877
302.9277778,282.8166667,280.3722222,1.887789776,0.002271247,31169.2806
302.9277778,282.8166667,280.3722222,2.076568753,0.001230259,31264.4947
302.9277778,282.8166667,280.3722222,2.076568753,0.001514165,31435.07261
302.9277778,282.8166667,280.3722222,2.076568753,0.001703435,31483.80916
302.9277778,282.8166667,280.3722222,2.076568753,0.001892706,31556.91398
302.9277778,282.8166667,280.3722222,2.076568753,0.001987341,31556.91398
302.9277778,282.8166667,280.3722222,2.076568753,0.002081976,31581.28225
302.9277778,282.8166667,280.3722222,2.076568753,0.002271247,31605.65053
302.9277778,282.8166667,280.3722222,2.170958242,0.001230259,31449.49171
302.9277778,282.8166667,280.3722222,2.170958242,0.001514165,31621.07896
302.9277778,282.8166667,280.3722222,2.170958242,0.001703435,31670.10389
302.9277778,282.8166667,280.3722222,2.170958242,0.001892706,31743.64128
302.9277778,282.8166667,280.3722222,2.170958242,0.001987341,31743.64128
302.9277778,282.8166667,280.3722222,2.170958242,0.002081976,31768.15374
302.9277778,282.8166667,280.3722222,2.170958242,0.002271247,31792.66621
302.9277778,282.8166667,280.3722222,2.265347731,0.001230259,31634.48872
302.9277778,282.8166667,280.3722222,2.265347731,0.001514165,31807.08531
302.9277778,282.8166667,280.3722222,2.265347731,0.001703435,31856.39862
302.9277778,282.8166667,280.3722222,2.265347731,0.001892706,31930.36858
302.9277778,282.8166667,280.3722222,2.265347731,0.001987341,31930.36858
302.9277778,282.8166667,280.3722222,2.265347731,0.002081976,31955.02524
302.9277778,282.8166667,280.3722222,2.265347731,0.002271247,31979.68189
302.9277778,282.8166667,285.9277778,1.510231821,0.001230259,29329.01935
302.9277778,282.8166667,285.9277778,1.510231821,0.001514165,29491.18613
302.9277778,282.8166667,285.9277778,1.510231821,0.001703435,29560.68617
302.9277778,282.8166667,285.9277778,1.510231821,0.001892706,29607.01954
302.9277778,282.8166667,285.9277778,1.510231821,0.001987341,29630.18622
302.9277778,282.8166667,285.9277778,1.510231821,0.002081976,29630.18622
302.9277778,282.8166667,285.9277778,1.510231821,0.002271247,29676.51958
302.9277778,282.8166667,285.9277778,1.604621309,0.001230259,29633.26229
302.9277778,282.8166667,285.9277778,1.604621309,0.001514165,29797.1113
302.9277778,282.8166667,285.9277778,1.604621309,0.001703435,29867.3323
302.9277778,282.8166667,285.9277778,1.604621309,0.001892706,29914.1463
302.9277778,282.8166667,285.9277778,1.604621309,0.001987341,29937.5533
302.9277778,282.8166667,285.9277778,1.604621309,0.002081976,29937.5533
302.9277778,282.8166667,285.9277778,1.604621309,0.002271247,29984.3673
302.9277778,282.8166667,285.9277778,1.699010798,0.001230259,29937.50523
302.9277778,282.8166667,285.9277778,1.699010798,0.001514165,30103.03646
302.9277778,282.8166667,285.9277778,1.699010798,0.001703435,30173.97842
302.9277778,282.8166667,285.9277778,1.699010798,0.001892706,30221.27306
302.9277778,282.8166667,285.9277778,1.699010798,0.001987341,30244.92037
302.9277778,282.8166667,285.9277778,1.699010798,0.002081976,30244.92037
302.9277778,282.8166667,285.9277778,1.699010798,0.002271247,30292.21501
302.9277778,282.8166667,285.9277778,1.793400287,0.001230259,30180.89959
302.9277778,282.8166667,285.9277778,1.793400287,0.001514165,30347.7766
302.9277778,282.8166667,285.9277778,1.793400287,0.001703435,30419.29532
302.9277778,282.8166667,285.9277778,1.793400287,0.001892706,30466.97446
302.9277778,282.8166667,285.9277778,1.793400287,0.001987341,30490.81404
302.9277778,282.8166667,285.9277778,1.793400287,0.002081976,30490.81404
302.9277778,282.8166667,285.9277778,1.793400287,0.002271247,30538.49318
302.9277778,282.8166667,285.9277778,1.887789776,0.001230259,30424.29394
302.9277778,282.8166667,285.9277778,1.887789776,0.001514165,30592.51673
302.9277778,282.8166667,285.9277778,1.887789776,0.001703435,30664.61221
302.9277778,282.8166667,285.9277778,1.887789776,0.001892706,30712.67587
302.9277778,282.8166667,285.9277778,1.887789776,0.001987341,30736.7077
302.9277778,282.8166667,285.9277778,1.887789776,0.002081976,30736.7077
302.9277778,282.8166667,285.9277778,1.887789776,0.002271247,30784.77135
302.9277778,282.8166667,285.9277778,2.076568753,0.001230259,30850.23405
302.9277778,282.8166667,285.9277778,2.076568753,0.001514165,31020.81197
302.9277778,282.8166667,285.9277778,2.076568753,0.001703435,31093.91679
302.9277778,282.8166667,285.9277778,2.076568753,0.001892706,31142.65333
302.9277778,282.8166667,285.9277778,2.076568753,0.001987341,31167.02161
302.9277778,282.8166667,285.9277778,2.076568753,0.002081976,31167.02161
302.9277778,282.8166667,285.9277778,2.076568753,0.002271247,31215.75815
302.9277778,282.8166667,285.9277778,2.170958242,0.001230259,31032.77982
302.9277778,282.8166667,285.9277778,2.170958242,0.001514165,31204.36707
302.9277778,282.8166667,285.9277778,2.170958242,0.001703435,31277.90446
302.9277778,282.8166667,285.9277778,2.170958242,0.001892706,31326.92939
302.9277778,282.8166667,285.9277778,2.170958242,0.001987341,31351.44185
302.9277778,282.8166667,285.9277778,2.170958242,0.002081976,31351.44185
302.9277778,282.8166667,285.9277778,2.170958242,0.002271247,31400.46678
302.9277778,282.8166667,285.9277778,2.265347731,0.001230259,31215.32558
302.9277778,282.8166667,285.9277778,2.265347731,0.001514165,31387.92217
302.9277778,282.8166667,285.9277778,2.265347731,0.001703435,31461.89213
302.9277778,282.8166667,285.9277778,2.265347731,0.001892706,31511.20544
302.9277778,282.8166667,285.9277778,2.265347731,0.001987341,31535.8621
302.9277778,282.8166667,285.9277778,2.265347731,0.002081976,31535.8621
302.9277778,282.8166667,285.9277778,2.265347731,0.002271247,31585.17541
302.9277778,282.8166667,293.15,1.510231821,0.001230259,28865.68572
302.9277778,282.8166667,293.15,1.510231821,0.001514165,29004.68581
302.9277778,282.8166667,293.15,1.510231821,0.001703435,29074.18585
302.9277778,282.8166667,293.15,1.510231821,0.001892706,29120.51922
302.9277778,282.8166667,293.15,1.510231821,0.001987341,29143.6859
302.9277778,282.8166667,293.15,1.510231821,0.002081976,29166.85258
302.9277778,282.8166667,293.15,1.510231821,0.002271247,29190.01926
302.9277778,282.8166667,293.15,1.604621309,0.001230259,29165.12229
302.9277778,282.8166667,293.15,1.604621309,0.001514165,29305.56429
302.9277778,282.8166667,293.15,1.604621309,0.001703435,29375.78529
302.9277778,282.8166667,293.15,1.604621309,0.001892706,29422.59929
302.9277778,282.8166667,293.15,1.604621309,0.001987341,29446.00629
302.9277778,282.8166667,293.15,1.604621309,0.002081976,29469.41329
302.9277778,282.8166667,293.15,1.604621309,0.002271247,29492.82029
302.9277778,282.8166667,293.15,1.699010798,0.001230259,29464.55886
302.9277778,282.8166667,293.15,1.699010798,0.001514165,29606.44277
302.9277778,282.8166667,293.15,1.699010798,0.001703435,29677.38473
302.9277778,282.8166667,293.15,1.699010798,0.001892706,29724.67937
302.9277778,282.8166667,293.15,1.699010798,0.001987341,29748.32669
302.9277778,282.8166667,293.15,1.699010798,0.002081976,29771.974
302.9277778,282.8166667,293.15,1.699010798,0.002271247,29795.62132
302.9277778,282.8166667,293.15,1.793400287,0.001230259,29704.10812
302.9277778,282.8166667,293.15,1.793400287,0.001514165,29847.14556
302.9277778,282.8166667,293.15,1.793400287,0.001703435,29918.66428
302.9277778,282.8166667,293.15,1.793400287,0.001892706,29966.34343
302.9277778,282.8166667,293.15,1.793400287,0.001987341,29990.183
302.9277778,282.8166667,293.15,1.793400287,0.002081976,30014.02257
302.9277778,282.8166667,293.15,1.793400287,0.002271247,30037.86215
302.9277778,282.8166667,293.15,1.887789776,0.001230259,29943.65738
302.9277778,282.8166667,293.15,1.887789776,0.001514165,30087.84835
302.9277778,282.8166667,293.15,1.887789776,0.001703435,30159.94383
302.9277778,282.8166667,293.15,1.887789776,0.001892706,30208.00749
302.9277778,282.8166667,293.15,1.887789776,0.001987341,30232.03931
302.9277778,282.8166667,293.15,1.887789776,0.002081976,30256.07114
302.9277778,282.8166667,293.15,1.887789776,0.002271247,30280.10297
302.9277778,282.8166667,293.15,2.076568753,0.001230259,30362.86858
302.9277778,282.8166667,293.15,2.076568753,0.001514165,30509.07823
302.9277778,282.8166667,293.15,2.076568753,0.001703435,30582.18305
302.9277778,282.8166667,293.15,2.076568753,0.001892706,30630.91959
302.9277778,282.8166667,293.15,2.076568753,0.001987341,30655.28787
302.9277778,282.8166667,293.15,2.076568753,0.002081976,30679.65614
302.9277778,282.8166667,293.15,2.076568753,0.002271247,30704.02441
302.9277778,282.8166667,293.15,2.170958242,0.001230259,30542.53053
302.9277778,282.8166667,293.15,2.170958242,0.001514165,30689.60532
302.9277778,282.8166667,293.15,2.170958242,0.001703435,30763.14271
302.9277778,282.8166667,293.15,2.170958242,0.001892706,30812.16764
302.9277778,282.8166667,293.15,2.170958242,0.001987341,30836.6801
302.9277778,282.8166667,293.15,2.170958242,0.002081976,30861.19257
302.9277778,282.8166667,293.15,2.170958242,0.002271247,30885.70503
302.9277778,282.8166667,293.15,2.265347731,0.001230259,30722.19247
302.9277778,282.8166667,293.15,2.265347731,0.001514165,30870.13241
302.9277778,282.8166667,293.15,2.265347731,0.001703435,30944.10237
302.9277778,282.8166667,293.15,2.265347731,0.001892706,30993.41568
302.9277778,282.8166667,293.15,2.265347731,0.001987341,31018.07234
302.9277778,282.8166667,293.15,2.265347731,0.002081976,31042.72899
302.9277778,282.8166667,293.15,2.265347731,0.002271247,31067.38565
302.9277778,282.8166667,297.0388889,1.510231821,0.001230259,28564.51885
302.9277778,282.8166667,297.0388889,1.510231821,0.001514165,28703.51894
302.9277778,282.8166667,297.0388889,1.510231821,0.001703435,28773.01899
302.9277778,282.8166667,297.0388889,1.510231821,0.001892706,28819.35235
302.9277778,282.8166667,297.0388889,1.510231821,0.001987341,28842.51903
302.9277778,282.8166667,297.0388889,1.510231821,0.002081976,28865.68572
302.9277778,282.8166667,297.0388889,1.510231821,0.002271247,28888.8524
302.9277778,282.8166667,297.0388889,1.604621309,0.001230259,28860.83129
302.9277778,282.8166667,297.0388889,1.604621309,0.001514165,29001.27329
302.9277778,282.8166667,297.0388889,1.604621309,0.001703435,29071.49429
302.9277778,282.8166667,297.0388889,1.604621309,0.001892706,29118.30829
302.9277778,282.8166667,297.0388889,1.604621309,0.001987341,29141.71529
302.9277778,282.8166667,297.0388889,1.604621309,0.002081976,29165.12229
302.9277778,282.8166667,297.0388889,1.604621309,0.002271247,29188.52929
302.9277778,282.8166667,297.0388889,1.699010798,0.001230259,29157.14372
302.9277778,282.8166667,297.0388889,1.699010798,0.001514165,29299.02763
302.9277778,282.8166667,297.0388889,1.699010798,0.001703435,29369.96959
302.9277778,282.8166667,297.0388889,1.699010798,0.001892706,29417.26423
302.9277778,282.8166667,297.0388889,1.699010798,0.001987341,29440.91155
302.9277778,282.8166667,297.0388889,1.699010798,0.002081976,29464.55886
302.9277778,282.8166667,297.0388889,1.699010798,0.002271247,29488.20618
302.9277778,282.8166667,297.0388889,1.793400287,0.001230259,29394.19367
302.9277778,282.8166667,297.0388889,1.793400287,0.001514165,29537.23111
302.9277778,282.8166667,297.0388889,1.793400287,0.001703435,29608.74983
302.9277778,282.8166667,297.0388889,1.793400287,0.001892706,29656.42898
302.9277778,282.8166667,297.0388889,1.793400287,0.001987341,29680.26855
302.9277778,282.8166667,297.0388889,1.793400287,0.002081976,29704.10812
302.9277778,282.8166667,297.0388889,1.793400287,0.002271247,29727.9477
302.9277778,282.8166667,297.0388889,1.887789776,0.001230259,29631.24362
302.9277778,282.8166667,297.0388889,1.887789776,0.001514165,29775.43459
302.9277778,282.8166667,297.0388889,1.887789776,0.001703435,29847.53007
302.9277778,282.8166667,297.0388889,1.887789776,0.001892706,29895.59373
302.9277778,282.8166667,297.0388889,1.887789776,0.001987341,29919.62555
302.9277778,282.8166667,297.0388889,1.887789776,0.002081976,29943.65738
302.9277778,282.8166667,297.0388889,1.887789776,0.002271247,29967.68921
302.9277778,282.8166667,297.0388889,2.076568753,0.001230259,30046.08103
302.9277778,282.8166667,297.0388889,2.076568753,0.001514165,30192.29067
302.9277778,282.8166667,297.0388889,2.076568753,0.001703435,30265.39549
302.9277778,282.8166667,297.0388889,2.076568753,0.001892706,30314.13204
302.9277778,282.8166667,297.0388889,2.076568753,0.001987341,30338.50031
302.9277778,282.8166667,297.0388889,2.076568753,0.002081976,30362.86858
302.9277778,282.8166667,297.0388889,2.076568753,0.002271247,30387.23686
302.9277778,282.8166667,297.0388889,2.170958242,0.001230259,30223.86849
302.9277778,282.8166667,297.0388889,2.170958242,0.001514165,30370.94328
302.9277778,282.8166667,297.0388889,2.170958242,0.001703435,30444.48067
302.9277778,282.8166667,297.0388889,2.170958242,0.001892706,30493.5056
302.9277778,282.8166667,297.0388889,2.170958242,0.001987341,30518.01806
302.9277778,282.8166667,297.0388889,2.170958242,0.002081976,30542.53053
302.9277778,282.8166667,297.0388889,2.170958242,0.002271247,30567.04299
302.9277778,282.8166667,297.0388889,2.265347731,0.001230259,30401.65595
302.9277778,282.8166667,297.0388889,2.265347731,0.001514165,30549.59589
302.9277778,282.8166667,297.0388889,2.265347731,0.001703435,30623.56585
302.9277778,282.8166667,297.0388889,2.265347731,0.001892706,30672.87916
302.9277778,282.8166667,297.0388889,2.265347731,0.001987341,30697.53582
302.9277778,282.8166667,297.0388889,2.265347731,0.002081976,30722.19247
302.9277778,282.8166667,297.0388889,2.265347731,0.002271247,30746.84913
302.9277778,282.8166667,303.15,1.510231821,0.001230259,27776.85166
302.9277778,282.8166667,303.15,1.510231821,0.001514165,27939.01844
302.9277778,282.8166667,303.15,1.510231821,0.001703435,28008.51848
302.9277778,282.8166667,303.15,1.510231821,0.001892706,28054.85185
302.9277778,282.8166667,303.15,1.510231821,0.001987341,28054.85185
302.9277778,282.8166667,303.15,1.510231821,0.002081976,28078.01853
302.9277778,282.8166667,303.15,1.510231821,0.002271247,28124.35189
302.9277778,282.8166667,303.15,1.604621309,0.001230259,28064.99328
302.9277778,282.8166667,303.15,1.604621309,0.001514165,28228.84228
302.9277778,282.8166667,303.15,1.604621309,0.001703435,28299.06328
302.9277778,282.8166667,303.15,1.604621309,0.001892706,28345.87728
302.9277778,282.8166667,303.15,1.604621309,0.001987341,28345.87728
302.9277778,282.8166667,303.15,1.604621309,0.002081976,28369.28428
302.9277778,282.8166667,303.15,1.604621309,0.002271247,28416.09828
302.9277778,282.8166667,303.15,1.699010798,0.001230259,28353.13489
302.9277778,282.8166667,303.15,1.699010798,0.001514165,28518.66612
302.9277778,282.8166667,303.15,1.699010798,0.001703435,28589.60808
302.9277778,282.8166667,303.15,1.699010798,0.001892706,28636.90272
302.9277778,282.8166667,303.15,1.699010798,0.001987341,28636.90272
302.9277778,282.8166667,303.15,1.699010798,0.002081976,28660.55003
302.9277778,282.8166667,303.15,1.699010798,0.002271247,28707.84467
302.9277778,282.8166667,303.15,1.793400287,0.001230259,28583.64819
302.9277778,282.8166667,303.15,1.793400287,0.001514165,28750.5252
302.9277778,282.8166667,303.15,1.793400287,0.001703435,28822.04392
302.9277778,282.8166667,303.15,1.793400287,0.001892706,28869.72306
302.9277778,282.8166667,303.15,1.793400287,0.001987341,28869.72306
302.9277778,282.8166667,303.15,1.793400287,0.002081976,28893.56264
302.9277778,282.8166667,303.15,1.793400287,0.002271247,28941.24178
302.9277778,282.8166667,303.15,1.887789776,0.001230259,28814.16148
302.9277778,282.8166667,303.15,1.887789776,0.001514165,28982.38427
302.9277778,282.8166667,303.15,1.887789776,0.001703435,29054.47975
302.9277778,282.8166667,303.15,1.887789776,0.001892706,29102.54341
302.9277778,282.8166667,303.15,1.887789776,0.001987341,29102.54341
302.9277778,282.8166667,303.15,1.887789776,0.002081976,29126.57524
302.9277778,282.8166667,303.15,1.887789776,0.002271247,29174.63889
302.9277778,282.8166667,303.15,2.076568753,0.001230259,29217.55974
302.9277778,282.8166667,303.15,2.076568753,0.001514165,29388.13765
302.9277778,282.8166667,303.15,2.076568753,0.001703435,29461.24247
302.9277778,282.8166667,303.15,2.076568753,0.001892706,29509.97902
302.9277778,282.8166667,303.15,2.076568753,0.001987341,29509.97902
302.9277778,282.8166667,303.15,2.076568753,0.002081976,29534.34729
302.9277778,282.8166667,303.15,2.076568753,0.002271247,29583.08384
302.9277778,282.8166667,303.15,2.170958242,0.001230259,29390.44471
302.9277778,282.8166667,303.15,2.170958242,0.001514165,29562.03196
302.9277778,282.8166667,303.15,2.170958242,0.001703435,29635.56935
302.9277778,282.8166667,303.15,2.170958242,0.001892706,29684.59428
302.9277778,282.8166667,303.15,2.170958242,0.001987341,29684.59428
302.9277778,282.8166667,303.15,2.170958242,0.002081976,29709.10674
302.9277778,282.8166667,303.15,2.170958242,0.002271247,29758.13167
302.9277778,282.8166667,303.15,2.265347731,0.001230259,29563.32968
302.9277778,282.8166667,303.15,2.265347731,0.001514165,29735.92626
302.9277778,282.8166667,303.15,2.265347731,0.001703435,29809.89623
302.9277778,282.8166667,303.15,2.265347731,0.001892706,29859.20954
302.9277778,282.8166667,303.15,2.265347731,0.001987341,29859.20954
302.9277778,282.8166667,303.15,2.265347731,0.002081976,29883.86619
302.9277778,282.8166667,303.15,2.265347731,0.002271247,29933.1795
302.9277778,282.8166667,308.15,1.510231821,0.001230259,26757.51766
302.9277778,282.8166667,308.15,1.510231821,0.001514165,26919.68443
302.9277778,282.8166667,308.15,1.510231821,0.001703435,26989.18448
302.9277778,282.8166667,308.15,1.510231821,0.001892706,27035.51784
302.9277778,282.8166667,308.15,1.510231821,0.001987341,27035.51784
302.9277778,282.8166667,308.15,1.510231821,0.002081976,27058.68452
302.9277778,282.8166667,308.15,1.510231821,0.002271247,27105.01789
302.9277778,282.8166667,308.15,1.604621309,0.001230259,27035.08527
302.9277778,282.8166667,308.15,1.604621309,0.001514165,27198.93427
302.9277778,282.8166667,308.15,1.604621309,0.001703435,27269.15527
302.9277778,282.8166667,308.15,1.604621309,0.001892706,27315.96927
302.9277778,282.8166667,308.15,1.604621309,0.001987341,27315.96927
302.9277778,282.8166667,308.15,1.604621309,0.002081976,27339.37627
302.9277778,282.8166667,308.15,1.604621309,0.002271247,27386.19027
302.9277778,282.8166667,308.15,1.699010798,0.001230259,27312.65288
302.9277778,282.8166667,308.15,1.699010798,0.001514165,27478.18411
302.9277778,282.8166667,308.15,1.699010798,0.001703435,27549.12606
302.9277778,282.8166667,308.15,1.699010798,0.001892706,27596.4207
302.9277778,282.8166667,308.15,1.699010798,0.001987341,27596.4207
302.9277778,282.8166667,308.15,1.699010798,0.002081976,27620.06802
302.9277778,282.8166667,308.15,1.699010798,0.002271247,27667.36266
302.9277778,282.8166667,308.15,1.793400287,0.001230259,27534.70697
302.9277778,282.8166667,308.15,1.793400287,0.001514165,27701.58398
302.9277778,282.8166667,308.15,1.793400287,0.001703435,27773.1027
302.9277778,282.8166667,308.15,1.793400287,0.001892706,27820.78185
302.9277778,282.8166667,308.15,1.793400287,0.001987341,27820.78185
302.9277778,282.8166667,308.15,1.793400287,0.002081976,27844.62142
302.9277778,282.8166667,308.15,1.793400287,0.002271247,27892.30056
302.9277778,282.8166667,308.15,1.887789776,0.001230259,27756.76106
302.9277778,282.8166667,308.15,1.887789776,0.001514165,27924.98385
302.9277778,282.8166667,308.15,1.887789776,0.001703435,27997.07933
302.9277778,282.8166667,308.15,1.887789776,0.001892706,28045.14299
302.9277778,282.8166667,308.15,1.887789776,0.001987341,28045.14299
302.9277778,282.8166667,308.15,1.887789776,0.002081976,28069.17482
302.9277778,282.8166667,308.15,1.887789776,0.002271247,28117.23847
302.9277778,282.8166667,308.15,2.076568753,0.001230259,28145.35571
302.9277778,282.8166667,308.15,2.076568753,0.001514165,28315.93362
302.9277778,282.8166667,308.15,2.076568753,0.001703435,28389.03844
302.9277778,282.8166667,308.15,2.076568753,0.001892706,28437.77499
302.9277778,282.8166667,308.15,2.076568753,0.001987341,28437.77499
302.9277778,282.8166667,308.15,2.076568753,0.002081976,28462.14326
302.9277778,282.8166667,308.15,2.076568753,0.002271247,28510.87981
302.9277778,282.8166667,308.15,2.170958242,0.001230259,28311.89628
302.9277778,282.8166667,308.15,2.170958242,0.001514165,28483.48353
302.9277778,282.8166667,308.15,2.170958242,0.001703435,28557.02092
302.9277778,282.8166667,308.15,2.170958242,0.001892706,28606.04585
302.9277778,282.8166667,308.15,2.170958242,0.001987341,28606.04585
302.9277778,282.8166667,308.15,2.170958242,0.002081976,28630.55831
302.9277778,282.8166667,308.15,2.170958242,0.002271247,28679.58324
302.9277778,282.8166667,308.15,2.265347731,0.001230259,28478.43684
302.9277778,282.8166667,308.15,2.265347731,0.001514165,28651.03343
302.9277778,282.8166667,308.15,2.265347731,0.001703435,28725.0034
302.9277778,282.8166667,308.15,2.265347731,0.001892706,28774.31671
302.9277778,282.8166667,308.15,2.265347731,0.001987341,28774.31671
302.9277778,282.8166667,308.15,2.265347731,0.002081976,28798.97336
302.9277778,282.8166667,308.15,2.265347731,0.002271247,28848.28667
302.9277778,282.8166667,313.7055556,1.510231821,0.001230259,25205.34997
302.9277778,282.8166667,313.7055556,1.510231821,0.001514165,25344.35006
302.9277778,282.8166667,313.7055556,1.510231821,0.001703435,25413.8501
302.9277778,282.8166667,313.7055556,1.510231821,0.001892706,25460.18347
302.9277778,282.8166667,313.7055556,1.510231821,0.001987341,25483.35015
302.9277778,282.8166667,313.7055556,1.510231821,0.002081976,25483.35015
302.9277778,282.8166667,313.7055556,1.510231821,0.002271247,25529.68351
302.9277778,282.8166667,313.7055556,1.604621309,0.001230259,25466.81625
302.9277778,282.8166667,313.7055556,1.604621309,0.001514165,25607.25825
302.9277778,282.8166667,313.7055556,1.604621309,0.001703435,25677.47926
302.9277778,282.8166667,313.7055556,1.604621309,0.001892706,25724.29326
302.9277778,282.8166667,313.7055556,1.604621309,0.001987341,25747.70026
302.9277778,282.8166667,313.7055556,1.604621309,0.002081976,25747.70026
302.9277778,282.8166667,313.7055556,1.604621309,0.002271247,25794.51426
302.9277778,282.8166667,313.7055556,1.699010798,0.001230259,25728.28254
302.9277778,282.8166667,313.7055556,1.699010798,0.001514165,25870.16645
302.9277778,282.8166667,313.7055556,1.699010798,0.001703435,25941.10841
302.9277778,282.8166667,313.7055556,1.699010798,0.001892706,25988.40304
302.9277778,282.8166667,313.7055556,1.699010798,0.001987341,26012.05036
302.9277778,282.8166667,313.7055556,1.699010798,0.002081976,26012.05036
302.9277778,282.8166667,313.7055556,1.699010798,0.002271247,26059.345
302.9277778,282.8166667,313.7055556,1.793400287,0.001230259,25937.45557
302.9277778,282.8166667,313.7055556,1.793400287,0.001514165,26080.49301
302.9277778,282.8166667,313.7055556,1.793400287,0.001703435,26152.01173
302.9277778,282.8166667,313.7055556,1.793400287,0.001892706,26199.69087
302.9277778,282.8166667,313.7055556,1.793400287,0.001987341,26223.53045
302.9277778,282.8166667,313.7055556,1.793400287,0.002081976,26223.53045
302.9277778,282.8166667,313.7055556,1.793400287,0.002271247,26271.20959
302.9277778,282.8166667,313.7055556,1.887789776,0.001230259,26146.6286
302.9277778,282.8166667,313.7055556,1.887789776,0.001514165,26290.81956
302.9277778,282.8166667,313.7055556,1.887789776,0.001703435,26362.91505
302.9277778,282.8166667,313.7055556,1.887789776,0.001892706,26410.9787
302.9277778,282.8166667,313.7055556,1.887789776,0.001987341,26435.01053
302.9277778,282.8166667,313.7055556,1.887789776,0.002081976,26435.01053
302.9277778,282.8166667,313.7055556,1.887789776,0.002271247,26483.07419
302.9277778,282.8166667,313.7055556,2.076568753,0.001230259,26512.6814
302.9277778,282.8166667,313.7055556,2.076568753,0.001514165,26658.89104
302.9277778,282.8166667,313.7055556,2.076568753,0.001703435,26731.99586
302.9277778,282.8166667,313.7055556,2.076568753,0.001892706,26780.7324
302.9277778,282.8166667,313.7055556,2.076568753,0.001987341,26805.10068
302.9277778,282.8166667,313.7055556,2.076568753,0.002081976,26805.10068
302.9277778,282.8166667,313.7055556,2.076568753,0.002271247,26853.83722
302.9277778,282.8166667,313.7055556,2.170958242,0.001230259,26669.56117
302.9277778,282.8166667,313.7055556,2.170958242,0.001514165,26816.63595
302.9277778,282.8166667,313.7055556,2.170958242,0.001703435,26890.17335
302.9277778,282.8166667,313.7055556,2.170958242,0.001892706,26939.19828
302.9277778,282.8166667,313.7055556,2.170958242,0.001987341,26963.71074
302.9277778,282.8166667,313.7055556,2.170958242,0.002081976,26963.71074
302.9277778,282.8166667,313.7055556,2.170958242,0.002271247,27012.73567
302.9277778,282.8166667,313.7055556,2.265347731,0.001230259,26826.44094
302.9277778,282.8166667,313.7055556,2.265347731,0.001514165,26974.38087
302.9277778,282.8166667,313.7055556,2.265347731,0.001703435,27048.35084
302.9277778,282.8166667,313.7055556,2.265347731,0.001892706,27097.66415
302.9277778,282.8166667,313.7055556,2.265347731,0.001987341,27122.3208
302.9277778,282.8166667,313.7055556,2.265347731,0.002081976,27122.3208
302.9277778,282.8166667,313.7055556,2.265347731,0.002271247,27171.63411
302.9277778,282.8166667,319.2611111,1.510231821,0.001230259,23375.18209
302.9277778,282.8166667,319.2611111,1.510231821,0.001514165,23514.18218
302.9277778,282.8166667,319.2611111,1.510231821,0.001703435,23583.68223
302.9277778,282.8166667,319.2611111,1.510231821,0.001892706,23630.01559
302.9277778,282.8166667,319.2611111,1.510231821,0.001987341,23653.18228
302.9277778,282.8166667,319.2611111,1.510231821,0.002081976,23676.34896
302.9277778,282.8166667,319.2611111,1.510231821,0.002271247,23699.51564
302.9277778,282.8166667,319.2611111,1.604621309,0.001230259,23617.66323
302.9277778,282.8166667,319.2611111,1.604621309,0.001514165,23758.10524
302.9277778,282.8166667,319.2611111,1.604621309,0.001703435,23828.32624
302.9277778,282.8166667,319.2611111,1.604621309,0.001892706,23875.14024
302.9277778,282.8166667,319.2611111,1.604621309,0.001987341,23898.54724
302.9277778,282.8166667,319.2611111,1.604621309,0.002081976,23921.95424
302.9277778,282.8166667,319.2611111,1.604621309,0.002271247,23945.36124
302.9277778,282.8166667,319.2611111,1.699010798,0.001230259,23860.14438
302.9277778,282.8166667,319.2611111,1.699010798,0.001514165,24002.02829
302.9277778,282.8166667,319.2611111,1.699010798,0.001703435,24072.97024
302.9277778,282.8166667,319.2611111,1.699010798,0.001892706,24120.26488
302.9277778,282.8166667,319.2611111,1.699010798,0.001987341,24143.9122
302.9277778,282.8166667,319.2611111,1.699010798,0.002081976,24167.55952
302.9277778,282.8166667,319.2611111,1.699010798,0.002271247,24191.20684
302.9277778,282.8166667,319.2611111,1.793400287,0.001230259,24054.12929
302.9277778,282.8166667,319.2611111,1.793400287,0.001514165,24197.16673
302.9277778,282.8166667,319.2611111,1.793400287,0.001703435,24268.68545
302.9277778,282.8166667,319.2611111,1.793400287,0.001892706,24316.36459
302.9277778,282.8166667,319.2611111,1.793400287,0.001987341,24340.20417
302.9277778,282.8166667,319.2611111,1.793400287,0.002081976,24364.04374
302.9277778,282.8166667,319.2611111,1.793400287,0.002271247,24387.88331
302.9277778,282.8166667,319.2611111,1.887789776,0.001230259,24248.1142
302.9277778,282.8166667,319.2611111,1.887789776,0.001514165,24392.30517
302.9277778,282.8166667,319.2611111,1.887789776,0.001703435,24464.40065
302.9277778,282.8166667,319.2611111,1.887789776,0.001892706,24512.46431
302.9277778,282.8166667,319.2611111,1.887789776,0.001987341,24536.49614
302.9277778,282.8166667,319.2611111,1.887789776,0.002081976,24560.52796
302.9277778,282.8166667,319.2611111,1.887789776,0.002271247,24584.55979
302.9277778,282.8166667,319.2611111,2.076568753,0.001230259,24587.5878
302.9277778,282.8166667,319.2611111,2.076568753,0.001514165,24733.79744
302.9277778,282.8166667,319.2611111,2.076568753,0.001703435,24806.90226
302.9277778,282.8166667,319.2611111,2.076568753,0.001892706,24855.63881
302.9277778,282.8166667,319.2611111,2.076568753,0.001987341,24880.00708
302.9277778,282.8166667,319.2611111,2.076568753,0.002081976,24904.37536
302.9277778,282.8166667,319.2611111,2.076568753,0.002271247,24928.74363
302.9277778,282.8166667,319.2611111,2.170958242,0.001230259,24733.07649
302.9277778,282.8166667,319.2611111,2.170958242,0.001514165,24880.15127
302.9277778,282.8166667,319.2611111,2.170958242,0.001703435,24953.68867
302.9277778,282.8166667,319.2611111,2.170958242,0.001892706,25002.7136
302.9277778,282.8166667,319.2611111,2.170958242,0.001987341,25027.22606
302.9277778,282.8166667,319.2611111,2.170958242,0.002081976,25051.73852
302.9277778,282.8166667,319.2611111,2.170958242,0.002271247,25076.25099
302.9277778,282.8166667,319.2611111,2.265347731,0.001230259,24878.56517
302.9277778,282.8166667,319.2611111,2.265347731,0.001514165,25026.5051
302.9277778,282.8166667,319.2611111,2.265347731,0.001703435,25100.47507
302.9277778,282.8166667,319.2611111,2.265347731,0.001892706,25149.78838
302.9277778,282.8166667,319.2611111,2.265347731,0.001987341,25174.44504
302.9277778,282.8166667,319.2611111,2.265347731,0.002081976,25199.10169
302.9277778,282.8166667,319.2611111,2.265347731,0.002271247,25223.75835
302.9277778,286.65,280.3722222,1.510231821,0.001230259,32405.15919
302.9277778,286.65,280.3722222,1.510231821,0.001514165,32581.96053
302.9277778,286.65,280.3722222,1.510231821,0.001703435,32632.47519
302.9277778,286.65,280.3722222,1.510231821,0.001892706,32708.24719
302.9277778,286.65,280.3722222,1.510231821,0.001987341,32708.24719
302.9277778,286.65,280.3722222,1.510231821,0.002081976,32733.50453
302.9277778,286.65,280.3722222,1.510231821,0.002271247,32758.76186
302.9277778,286.65,280.3722222,1.604621309,0.001230259,32741.31229
302.9277778,286.65,280.3722222,1.604621309,0.001514165,32919.94767
302.9277778,286.65,280.3722222,1.604621309,0.001703435,32970.98635
302.9277778,286.65,280.3722222,1.604621309,0.001892706,33047.54436
302.9277778,286.65,280.3722222,1.604621309,0.001987341,33047.54436
302.9277778,286.65,280.3722222,1.604621309,0.002081976,33073.0637
302.9277778,286.65,280.3722222,1.604621309,0.002271247,33098.58304
302.9277778,286.65,280.3722222,1.699010798,0.001230259,33077.4654
302.9277778,286.65,280.3722222,1.699010798,0.001514165,33257.93481
302.9277778,286.65,280.3722222,1.699010798,0.001703435,33309.4975
302.9277778,286.65,280.3722222,1.699010798,0.001892706,33386.84153
302.9277778,286.65,280.3722222,1.699010798,0.001987341,33386.84153
302.9277778,286.65,280.3722222,1.699010798,0.002081976,33412.62288
302.9277778,286.65,280.3722222,1.699010798,0.002271247,33438.40422
302.9277778,286.65,280.3722222,1.793400287,0.001230259,33346.38788
302.9277778,286.65,280.3722222,1.793400287,0.001514165,33528.32452
302.9277778,286.65,280.3722222,1.793400287,0.001703435,33580.30642
302.9277778,286.65,280.3722222,1.793400287,0.001892706,33658.27927
302.9277778,286.65,280.3722222,1.793400287,0.001987341,33658.27927
302.9277778,286.65,280.3722222,1.793400287,0.002081976,33684.27022
302.9277778,286.65,280.3722222,1.793400287,0.002271247,33710.26117
302.9277778,286.65,280.3722222,1.887789776,0.001230259,33615.31036
302.9277778,286.65,280.3722222,1.887789776,0.001514165,33798.71424
302.9277778,286.65,280.3722222,1.887789776,0.001703435,33851.11535
302.9277778,286.65,280.3722222,1.887789776,0.001892706,33929.71701
302.9277778,286.65,280.3722222,1.887789776,0.001987341,33929.71701
302.9277778,286.65,280.3722222,1.887789776,0.002081976,33955.91756
302.9277778,286.65,280.3722222,1.887789776,0.002271247,33982.11811
302.9277778,286.65,280.3722222,2.076568753,0.001230259,34085.92471
302.9277778,286.65,280.3722222,2.076568753,0.001514165,34271.89624
302.9277778,286.65,280.3722222,2.076568753,0.001703435,34325.03096
302.9277778,286.65,280.3722222,2.076568753,0.001892706,34404.73305
302.9277778,286.65,280.3722222,2.076568753,0.001987341,34404.73305
302.9277778,286.65,280.3722222,2.076568753,0.002081976,34431.30041
302.9277778,286.65,280.3722222,2.076568753,0.002271247,34457.86777
302.9277778,286.65,280.3722222,2.170958242,0.001230259,34287.61657
302.9277778,286.65,280.3722222,2.170958242,0.001514165,34474.68852
302.9277778,286.65,280.3722222,2.170958242,0.001703435,34528.13765
302.9277778,286.65,280.3722222,2.170958242,0.001892706,34608.31135
302.9277778,286.65,280.3722222,2.170958242,0.001987341,34608.31135
302.9277778,286.65,280.3722222,2.170958242,0.002081976,34635.03591
302.9277778,286.65,280.3722222,2.170958242,0.002271247,34661.76048
302.9277778,286.65,280.3722222,2.265347731,0.001230259,34489.30843
302.9277778,286.65,280.3722222,2.265347731,0.001514165,34677.48081
302.9277778,286.65,280.3722222,2.265347731,0.001703435,34731.24435
302.9277778,286.65,280.3722222,2.265347731,0.001892706,34811.88965
302.9277778,286.65,280.3722222,2.265347731,0.001987341,34811.88965
302.9277778,286.65,280.3722222,2.265347731,0.002081976,34838.77142
302.9277778,286.65,280.3722222,2.265347731,0.002271247,34865.65319
302.9277778,286.65,285.9277778,1.510231821,0.001230259,31975.78452
302.9277778,286.65,285.9277778,1.510231821,0.001514165,32152.58585
302.9277778,286.65,285.9277778,1.510231821,0.001703435,32228.35785
302.9277778,286.65,285.9277778,1.510231821,0.001892706,32278.87252
302.9277778,286.65,285.9277778,1.510231821,0.001987341,32304.12985
302.9277778,286.65,285.9277778,1.510231821,0.002081976,32304.12985
302.9277778,286.65,285.9277778,1.510231821,0.002271247,32354.64452
302.9277778,286.65,285.9277778,1.604621309,0.001230259,32307.48353
302.9277778,286.65,285.9277778,1.604621309,0.001514165,32486.1189
302.9277778,286.65,285.9277778,1.604621309,0.001703435,32562.67692
302.9277778,286.65,285.9277778,1.604621309,0.001892706,32613.7156
302.9277778,286.65,285.9277778,1.604621309,0.001987341,32639.23494
302.9277778,286.65,285.9277778,1.604621309,0.002081976,32639.23494
302.9277778,286.65,285.9277778,1.604621309,0.002271247,32690.27361
302.9277778,286.65,285.9277778,1.699010798,0.001230259,32639.18254
302.9277778,286.65,285.9277778,1.699010798,0.001514165,32819.65195
302.9277778,286.65,285.9277778,1.699010798,0.001703435,32896.99598
302.9277778,286.65,285.9277778,1.699010798,0.001892706,32948.55867
302.9277778,286.65,285.9277778,1.699010798,0.001987341,32974.34002
302.9277778,286.65,285.9277778,1.699010798,0.002081976,32974.34002
302.9277778,286.65,285.9277778,1.699010798,0.002271247,33025.90271
302.9277778,286.65,285.9277778,1.793400287,0.001230259,32904.54174
302.9277778,286.65,285.9277778,1.793400287,0.001514165,33086.47839
302.9277778,286.65,285.9277778,1.793400287,0.001703435,33164.45124
302.9277778,286.65,285.9277778,1.793400287,0.001892706,33216.43313
302.9277778,286.65,285.9277778,1.793400287,0.001987341,33242.42408
302.9277778,286.65,285.9277778,1.793400287,0.002081976,33242.42408
302.9277778,286.65,285.9277778,1.793400287,0.002271247,33294.40598
302.9277778,286.65,285.9277778,1.887789776,0.001230259,33169.90095
302.9277778,286.65,285.9277778,1.887789776,0.001514165,33353.30483
302.9277778,286.65,285.9277778,1.887789776,0.001703435,33431.90649
302.9277778,286.65,285.9277778,1.887789776,0.001892706,33484.30759
302.9277778,286.65,285.9277778,1.887789776,0.001987341,33510.50815
302.9277778,286.65,285.9277778,1.887789776,0.002081976,33510.50815
302.9277778,286.65,285.9277778,1.887789776,0.002271247,33562.90926
302.9277778,286.65,285.9277778,2.076568753,0.001230259,33634.27956
302.9277778,286.65,285.9277778,2.076568753,0.001514165,33820.25109
302.9277778,286.65,285.9277778,2.076568753,0.001703435,33899.95318
302.9277778,286.65,285.9277778,2.076568753,0.001892706,33953.0879
302.9277778,286.65,285.9277778,2.076568753,0.001987341,33979.65526
302.9277778,286.65,285.9277778,2.076568753,0.002081976,33979.65526
302.9277778,286.65,285.9277778,2.076568753,0.002271247,34032.78999
302.9277778,286.65,285.9277778,2.170958242,0.001230259,33833.29897
302.9277778,286.65,285.9277778,2.170958242,0.001514165,34020.37092
302.9277778,286.65,285.9277778,2.170958242,0.001703435,34100.54462
302.9277778,286.65,285.9277778,2.170958242,0.001892706,34153.99375
302.9277778,286.65,285.9277778,2.170958242,0.001987341,34180.71831
302.9277778,286.65,285.9277778,2.170958242,0.002081976,34180.71831
302.9277778,286.65,285.9277778,2.170958242,0.002271247,34234.16744
302.9277778,286.65,285.9277778,2.265347731,0.001230259,34032.31838
302.9277778,286.65,285.9277778,2.265347731,0.001514165,34220.49075
302.9277778,286.65,285.9277778,2.265347731,0.001703435,34301.13606
302.9277778,286.65,285.9277778,2.265347731,0.001892706,34354.89959
302.9277778,286.65,285.9277778,2.265347731,0.001987341,34381.78136
302.9277778,286.65,285.9277778,2.265347731,0.002081976,34381.78136
302.9277778,286.65,285.9277778,2.265347731,0.002271247,34435.5449
302.9277778,286.65,293.15,1.510231821,0.001230259,31470.63784
302.9277778,286.65,293.15,1.510231821,0.001514165,31622.18184
302.9277778,286.65,293.15,1.510231821,0.001703435,31697.95385
302.9277778,286.65,293.15,1.510231821,0.001892706,31748.46851
302.9277778,286.65,293.15,1.510231821,0.001987341,31773.72585
302.9277778,286.65,293.15,1.510231821,0.002081976,31798.98318
302.9277778,286.65,293.15,1.510231821,0.002271247,31824.24051
302.9277778,286.65,293.15,1.604621309,0.001230259,31797.09674
302.9277778,286.65,293.15,1.604621309,0.001514165,31950.21278
302.9277778,286.65,293.15,1.604621309,0.001703435,32026.77079
302.9277778,286.65,293.15,1.604621309,0.001892706,32077.80947
302.9277778,286.65,293.15,1.604621309,0.001987341,32103.32881
302.9277778,286.65,293.15,1.604621309,0.002081976,32128.84815
302.9277778,286.65,293.15,1.604621309,0.002271247,32154.36749
302.9277778,286.65,293.15,1.699010798,0.001230259,32123.55564
302.9277778,286.65,293.15,1.699010798,0.001514165,32278.24371
302.9277778,286.65,293.15,1.699010798,0.001703435,32355.58774
302.9277778,286.65,293.15,1.699010798,0.001892706,32407.15043
302.9277778,286.65,293.15,1.699010798,0.001987341,32432.93178
302.9277778,286.65,293.15,1.699010798,0.002081976,32458.71312
302.9277778,286.65,293.15,1.699010798,0.002271247,32484.49447
302.9277778,286.65,293.15,1.793400287,0.001230259,32384.72276
302.9277778,286.65,293.15,1.793400287,0.001514165,32540.66845
302.9277778,286.65,293.15,1.793400287,0.001703435,32618.6413
302.9277778,286.65,293.15,1.793400287,0.001892706,32670.6232
302.9277778,286.65,293.15,1.793400287,0.001987341,32696.61415
302.9277778,286.65,293.15,1.793400287,0.002081976,32722.6051
302.9277778,286.65,293.15,1.793400287,0.002271247,32748.59605
302.9277778,286.65,293.15,1.887789776,0.001230259,32645.88988
302.9277778,286.65,293.15,1.887789776,0.001514165,32803.0932
302.9277778,286.65,293.15,1.887789776,0.001703435,32881.69486
302.9277778,286.65,293.15,1.887789776,0.001892706,32934.09597
302.9277778,286.65,293.15,1.887789776,0.001987341,32960.29652
302.9277778,286.65,293.15,1.887789776,0.002081976,32986.49707
302.9277778,286.65,293.15,1.887789776,0.002271247,33012.69763
302.9277778,286.65,293.15,2.076568753,0.001230259,33102.93234
302.9277778,286.65,293.15,2.076568753,0.001514165,33262.3365
302.9277778,286.65,293.15,2.076568753,0.001703435,33342.03859
302.9277778,286.65,293.15,2.076568753,0.001892706,33395.17331
302.9277778,286.65,293.15,2.076568753,0.001987341,33421.74067
302.9277778,286.65,293.15,2.076568753,0.002081976,33448.30803
302.9277778,286.65,293.15,2.076568753,0.002271247,33474.8754
302.9277778,286.65,293.15,2.170958242,0.001230259,33298.80767
302.9277778,286.65,293.15,2.170958242,0.001514165,33459.15506
302.9277778,286.65,293.15,2.170958242,0.001703435,33539.32876
302.9277778,286.65,293.15,2.170958242,0.001892706,33592.77789
302.9277778,286.65,293.15,2.170958242,0.001987341,33619.50245
302.9277778,286.65,293.15,2.170958242,0.002081976,33646.22702
302.9277778,286.65,293.15,2.170958242,0.002271247,33672.95158
302.9277778,286.65,293.15,2.265347731,0.001230259,33494.68301
302.9277778,286.65,293.15,2.265347731,0.001514165,33655.97362
302.9277778,286.65,293.15,2.265347731,0.001703435,33736.61893
302.9277778,286.65,293.15,2.265347731,0.001892706,33790.38246
302.9277778,286.65,293.15,2.265347731,0.001987341,33817.26423
302.9277778,286.65,293.15,2.265347731,0.002081976,33844.146
302.9277778,286.65,293.15,2.265347731,0.002271247,33871.02777
302.9277778,286.65,297.0388889,1.510231821,0.001230259,31142.2925
302.9277778,286.65,297.0388889,1.510231821,0.001514165,31293.83651
302.9277778,286.65,297.0388889,1.510231821,0.001703435,31369.60851
302.9277778,286.65,297.0388889,1.510231821,0.001892706,31420.12317
302.9277778,286.65,297.0388889,1.510231821,0.001987341,31445.38051
302.9277778,286.65,297.0388889,1.510231821,0.002081976,31470.63784
302.9277778,286.65,297.0388889,1.510231821,0.002271247,31495.89518
302.9277778,286.65,297.0388889,1.604621309,0.001230259,31465.34533
302.9277778,286.65,297.0388889,1.604621309,0.001514165,31618.46137
302.9277778,286.65,297.0388889,1.604621309,0.001703435,31695.01938
302.9277778,286.65,297.0388889,1.604621309,0.001892706,31746.05806
302.9277778,286.65,297.0388889,1.604621309,0.001987341,31771.5774
302.9277778,286.65,297.0388889,1.604621309,0.002081976,31797.09674
302.9277778,286.65,297.0388889,1.604621309,0.002271247,31822.61608
302.9277778,286.65,297.0388889,1.699010798,0.001230259,31788.39816
302.9277778,286.65,297.0388889,1.699010798,0.001514165,31943.08623
302.9277778,286.65,297.0388889,1.699010798,0.001703435,32020.43026
302.9277778,286.65,297.0388889,1.699010798,0.001892706,32071.99295
302.9277778,286.65,297.0388889,1.699010798,0.001987341,32097.77429
302.9277778,286.65,297.0388889,1.699010798,0.002081976,32123.55564
302.9277778,286.65,297.0388889,1.699010798,0.002271247,32149.33698
302.9277778,286.65,297.0388889,1.793400287,0.001230259,32046.84042
302.9277778,286.65,297.0388889,1.793400287,0.001514165,32202.78611
302.9277778,286.65,297.0388889,1.793400287,0.001703435,32280.75896
302.9277778,286.65,297.0388889,1.793400287,0.001892706,32332.74086
302.9277778,286.65,297.0388889,1.793400287,0.001987341,32358.73181
302.9277778,286.65,297.0388889,1.793400287,0.002081976,32384.72276
302.9277778,286.65,297.0388889,1.793400287,0.002271247,32410.71371
302.9277778,286.65,297.0388889,1.887789776,0.001230259,32305.28268
302.9277778,286.65,297.0388889,1.887789776,0.001514165,32462.486
302.9277778,286.65,297.0388889,1.887789776,0.001703435,32541.08766
302.9277778,286.65,297.0388889,1.887789776,0.001892706,32593.48877
302.9277778,286.65,297.0388889,1.887789776,0.001987341,32619.68932
302.9277778,286.65,297.0388889,1.887789776,0.002081976,32645.88988
302.9277778,286.65,297.0388889,1.887789776,0.002271247,32672.09043
302.9277778,286.65,297.0388889,2.076568753,0.001230259,32757.55664
302.9277778,286.65,297.0388889,2.076568753,0.001514165,32916.96081
302.9277778,286.65,297.0388889,2.076568753,0.001703435,32996.66289
302.9277778,286.65,297.0388889,2.076568753,0.001892706,33049.79761
302.9277778,286.65,297.0388889,2.076568753,0.001987341,33076.36497
302.9277778,286.65,297.0388889,2.076568753,0.002081976,33102.93234
302.9277778,286.65,297.0388889,2.076568753,0.002271247,33129.4997
302.9277778,286.65,297.0388889,2.170958242,0.001230259,32951.38833
302.9277778,286.65,297.0388889,2.170958242,0.001514165,33111.73572
302.9277778,286.65,297.0388889,2.170958242,0.001703435,33191.90942
302.9277778,286.65,297.0388889,2.170958242,0.001892706,33245.35855
302.9277778,286.65,297.0388889,2.170958242,0.001987341,33272.08311
302.9277778,286.65,297.0388889,2.170958242,0.002081976,33298.80767
302.9277778,286.65,297.0388889,2.170958242,0.002271247,33325.53224
302.9277778,286.65,297.0388889,2.265347731,0.001230259,33145.22003
302.9277778,286.65,297.0388889,2.265347731,0.001514165,33306.51064
302.9277778,286.65,297.0388889,2.265347731,0.001703435,33387.15594
302.9277778,286.65,297.0388889,2.265347731,0.001892706,33440.91948
302.9277778,286.65,297.0388889,2.265347731,0.001987341,33467.80125
302.9277778,286.65,297.0388889,2.265347731,0.002081976,33494.68301
302.9277778,286.65,297.0388889,2.265347731,0.002271247,33521.56478
302.9277778,286.65,303.15,1.510231821,0.001230259,30283.54316
302.9277778,286.65,303.15,1.510231821,0.001514165,30460.34449
302.9277778,286.65,303.15,1.510231821,0.001703435,30536.11649
302.9277778,286.65,303.15,1.510231821,0.001892706,30586.63116
302.9277778,286.65,303.15,1.510231821,0.001987341,30586.63116
302.9277778,286.65,303.15,1.510231821,0.002081976,30611.88849
302.9277778,286.65,303.15,1.510231821,0.002271247,30662.40316
302.9277778,286.65,303.15,1.604621309,0.001230259,30597.68779
302.9277778,286.65,303.15,1.604621309,0.001514165,30776.32317
302.9277778,286.65,303.15,1.604621309,0.001703435,30852.88119
302.9277778,286.65,303.15,1.604621309,0.001892706,30903.91987
302.9277778,286.65,303.15,1.604621309,0.001987341,30903.91987
302.9277778,286.65,303.15,1.604621309,0.002081976,30929.4392
302.9277778,286.65,303.15,1.604621309,0.002271247,30980.47788
302.9277778,286.65,303.15,1.699010798,0.001230259,30911.83243
302.9277778,286.65,303.15,1.699010798,0.001514165,31092.30185
302.9277778,286.65,303.15,1.699010798,0.001703435,31169.64588
302.9277778,286.65,303.15,1.699010798,0.001892706,31221.20857
302.9277778,286.65,303.15,1.699010798,0.001987341,31221.20857
302.9277778,286.65,303.15,1.699010798,0.002081976,31246.98992
302.9277778,286.65,303.15,1.699010798,0.002271247,31298.5526
302.9277778,286.65,303.15,1.793400287,0.001230259,31163.14814
302.9277778,286.65,303.15,1.793400287,0.001514165,31345.08479
302.9277778,286.65,303.15,1.793400287,0.001703435,31423.05764
302.9277778,286.65,303.15,1.793400287,0.001892706,31475.03953
302.9277778,286.65,303.15,1.793400287,0.001987341,31475.03953
302.9277778,286.65,303.15,1.793400287,0.002081976,31501.03048
302.9277778,286.65,303.15,1.793400287,0.002271247,31553.01238
302.9277778,286.65,303.15,1.887789776,0.001230259,31414.46385
302.9277778,286.65,303.15,1.887789776,0.001514165,31597.86773
302.9277778,286.65,303.15,1.887789776,0.001703435,31676.46939
302.9277778,286.65,303.15,1.887789776,0.001892706,31728.8705
302.9277778,286.65,303.15,1.887789776,0.001987341,31728.8705
302.9277778,286.65,303.15,1.887789776,0.002081976,31755.07105
302.9277778,286.65,303.15,1.887789776,0.002271247,31807.47216
302.9277778,286.65,303.15,2.076568753,0.001230259,31854.26635
302.9277778,286.65,303.15,2.076568753,0.001514165,32040.23788
302.9277778,286.65,303.15,2.076568753,0.001703435,32119.93996
302.9277778,286.65,303.15,2.076568753,0.001892706,32173.07469
302.9277778,286.65,303.15,2.076568753,0.001987341,32173.07469
302.9277778,286.65,303.15,2.076568753,0.002081976,32199.64205
302.9277778,286.65,303.15,2.076568753,0.002271247,32252.77677
302.9277778,286.65,303.15,2.170958242,0.001230259,32042.75313
302.9277778,286.65,303.15,2.170958242,0.001514165,32229.82508
302.9277778,286.65,303.15,2.170958242,0.001703435,32309.99878
302.9277778,286.65,303.15,2.170958242,0.001892706,32363.44791
302.9277778,286.65,303.15,2.170958242,0.001987341,32363.44791
302.9277778,286.65,303.15,2.170958242,0.002081976,32390.17247
302.9277778,286.65,303.15,2.170958242,0.002271247,32443.6216
302.9277778,286.65,303.15,2.265347731,0.001230259,32231.23991
302.9277778,286.65,303.15,2.265347731,0.001514165,32419.41229
302.9277778,286.65,303.15,2.265347731,0.001703435,32500.0576
302.9277778,286.65,303.15,2.265347731,0.001892706,32553.82113
302.9277778,286.65,303.15,2.265347731,0.001987341,32553.82113
302.9277778,286.65,303.15,2.265347731,0.002081976,32580.7029
302.9277778,286.65,303.15,2.265347731,0.002271247,32634.46644
302.9277778,286.65,308.15,1.510231821,0.001230259,29172.22047
302.9277778,286.65,308.15,1.510231821,0.001514165,29349.02181
