Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
302.9277778,286.65,308.15,1.510231821,0.001703435,29424.79381
302.9277778,286.65,308.15,1.510231821,0.001892706,29475.30848
302.9277778,286.65,308.15,1.510231821,0.001987341,29475.30848
302.9277778,286.65,308.15,1.510231821,0.002081976,29500.56581
302.9277778,286.65,308.15,1.510231821,0.002271247,29551.08048
302.9277778,286.65,308.15,1.604621309,0.001230259,29474.83687
302.9277778,286.65,308.15,1.604621309,0.001514165,29653.47224
302.9277778,286.65,308.15,1.604621309,0.001703435,29730.03026
302.9277778,286.65,308.15,1.604621309,0.001892706,29781.06894
302.9277778,286.65,308.15,1.604621309,0.001987341,29781.06894
302.9277778,286.65,308.15,1.604621309,0.002081976,29806.58828
302.9277778,286.65,308.15,1.604621309,0.002271247,29857.62696
302.9277778,286.65,308.15,1.699010798,0.001230259,29777.45326
302.9277778,286.65,308.15,1.699010798,0.001514165,29957.92267
302.9277778,286.65,308.15,1.699010798,0.001703435,30035.26671
302.9277778,286.65,308.15,1.699010798,0.001892706,30086.8294
302.9277778,286.65,308.15,1.699010798,0.001987341,30086.8294
302.9277778,286.65,308.15,1.699010798,0.002081976,30112.61074
302.9277778,286.65,308.15,1.699010798,0.002271247,30164.17343
302.9277778,286.65,308.15,1.793400287,0.001230259,30019.54638
302.9277778,286.65,308.15,1.793400287,0.001514165,30201.48302
302.9277778,286.65,308.15,1.793400287,0.001703435,30279.45587
302.9277778,286.65,308.15,1.793400287,0.001892706,30331.43777
302.9277778,286.65,308.15,1.793400287,0.001987341,30331.43777
302.9277778,286.65,308.15,1.793400287,0.002081976,30357.42872
302.9277778,286.65,308.15,1.793400287,0.002271247,30409.41062
302.9277778,286.65,308.15,1.887789776,0.001230259,30261.63949
302.9277778,286.65,308.15,1.887789776,0.001514165,30445.04337
302.9277778,286.65,308.15,1.887789776,0.001703435,30523.64503
302.9277778,286.65,308.15,1.887789776,0.001892706,30576.04614
302.9277778,286.65,308.15,1.887789776,0.001987341,30576.04614
302.9277778,286.65,308.15,1.887789776,0.002081976,30602.24669
302.9277778,286.65,308.15,1.887789776,0.002271247,30654.6478
302.9277778,286.65,308.15,2.076568753,0.001230259,30685.30245
302.9277778,286.65,308.15,2.076568753,0.001514165,30871.27398
302.9277778,286.65,308.15,2.076568753,0.001703435,30950.97606
302.9277778,286.65,308.15,2.076568753,0.001892706,31004.11078
302.9277778,286.65,308.15,2.076568753,0.001987341,31004.11078
302.9277778,286.65,308.15,2.076568753,0.002081976,31030.67814
302.9277778,286.65,308.15,2.076568753,0.002271247,31083.81287
302.9277778,286.65,308.15,2.170958242,0.001230259,30866.87228
302.9277778,286.65,308.15,2.170958242,0.001514165,31053.94424
302.9277778,286.65,308.15,2.170958242,0.001703435,31134.11793
302.9277778,286.65,308.15,2.170958242,0.001892706,31187.56706
302.9277778,286.65,308.15,2.170958242,0.001987341,31187.56706
302.9277778,286.65,308.15,2.170958242,0.002081976,31214.29162
302.9277778,286.65,308.15,2.170958242,0.002271247,31267.74075
302.9277778,286.65,308.15,2.265347731,0.001230259,31048.44212
302.9277778,286.65,308.15,2.265347731,0.001514165,31236.6145
302.9277778,286.65,308.15,2.265347731,0.001703435,31317.2598
302.9277778,286.65,308.15,2.265347731,0.001892706,31371.02334
302.9277778,286.65,308.15,2.265347731,0.001987341,31371.02334
302.9277778,286.65,308.15,2.265347731,0.002081976,31397.9051
302.9277778,286.65,308.15,2.265347731,0.002271247,31451.66864
302.9277778,286.65,313.7055556,1.510231821,0.001230259,27479.97911
302.9277778,286.65,313.7055556,1.510231821,0.001514165,27631.52311
302.9277778,286.65,313.7055556,1.510231821,0.001703435,27707.29511
302.9277778,286.65,313.7055556,1.510231821,0.001892706,27757.80978
302.9277778,286.65,313.7055556,1.510231821,0.001987341,27783.06712
302.9277778,286.65,313.7055556,1.510231821,0.002081976,27783.06712
302.9277778,286.65,313.7055556,1.510231821,0.002271247,27833.58178
302.9277778,286.65,313.7055556,1.604621309,0.001230259,27765.04113
302.9277778,286.65,313.7055556,1.604621309,0.001514165,27918.15717
302.9277778,286.65,313.7055556,1.604621309,0.001703435,27994.71519
302.9277778,286.65,313.7055556,1.604621309,0.001892706,28045.75387
302.9277778,286.65,313.7055556,1.604621309,0.001987341,28071.27321
302.9277778,286.65,313.7055556,1.604621309,0.002081976,28071.27321
302.9277778,286.65,313.7055556,1.604621309,0.002271247,28122.31188
302.9277778,286.65,313.7055556,1.699010798,0.001230259,28050.10316
302.9277778,286.65,313.7055556,1.699010798,0.001514165,28204.79123
302.9277778,286.65,313.7055556,1.699010798,0.001703435,28282.13526
302.9277778,286.65,313.7055556,1.699010798,0.001892706,28333.69795
302.9277778,286.65,313.7055556,1.699010798,0.001987341,28359.4793
302.9277778,286.65,313.7055556,1.699010798,0.002081976,28359.4793
302.9277778,286.65,313.7055556,1.699010798,0.002271247,28411.04199
302.9277778,286.65,313.7055556,1.793400287,0.001230259,28278.15278
302.9277778,286.65,313.7055556,1.793400287,0.001514165,28434.09847
302.9277778,286.65,313.7055556,1.793400287,0.001703435,28512.07132
302.9277778,286.65,313.7055556,1.793400287,0.001892706,28564.05322
302.9277778,286.65,313.7055556,1.793400287,0.001987341,28590.04417
302.9277778,286.65,313.7055556,1.793400287,0.002081976,28590.04417
302.9277778,286.65,313.7055556,1.793400287,0.002271247,28642.02607
302.9277778,286.65,313.7055556,1.887789776,0.001230259,28506.2024
302.9277778,286.65,313.7055556,1.887789776,0.001514165,28663.40572
302.9277778,286.65,313.7055556,1.887789776,0.001703435,28742.00738
302.9277778,286.65,313.7055556,1.887789776,0.001892706,28794.40849
302.9277778,286.65,313.7055556,1.887789776,0.001987341,28820.60904
302.9277778,286.65,313.7055556,1.887789776,0.002081976,28820.60904
302.9277778,286.65,313.7055556,1.887789776,0.002271247,28873.01015
302.9277778,286.65,313.7055556,2.076568753,0.001230259,28905.28923
302.9277778,286.65,313.7055556,2.076568753,0.001514165,29064.6934
302.9277778,286.65,313.7055556,2.076568753,0.001703435,29144.39548
302.9277778,286.65,313.7055556,2.076568753,0.001892706,29197.53021
302.9277778,286.65,313.7055556,2.076568753,0.001987341,29224.09757
302.9277778,286.65,313.7055556,2.076568753,0.002081976,29224.09757
302.9277778,286.65,313.7055556,2.076568753,0.002271247,29277.23229
302.9277778,286.65,313.7055556,2.170958242,0.001230259,29076.32644
302.9277778,286.65,313.7055556,2.170958242,0.001514165,29236.67383
302.9277778,286.65,313.7055556,2.170958242,0.001703435,29316.84753
302.9277778,286.65,313.7055556,2.170958242,0.001892706,29370.29666
302.9277778,286.65,313.7055556,2.170958242,0.001987341,29397.02122
302.9277778,286.65,313.7055556,2.170958242,0.002081976,29397.02122
302.9277778,286.65,313.7055556,2.170958242,0.002271247,29450.47035
302.9277778,286.65,313.7055556,2.265347731,0.001230259,29247.36366
302.9277778,286.65,313.7055556,2.265347731,0.001514165,29408.65427
302.9277778,286.65,313.7055556,2.265347731,0.001703435,29489.29957
302.9277778,286.65,313.7055556,2.265347731,0.001892706,29543.06311
302.9277778,286.65,313.7055556,2.265347731,0.001987341,29569.94488
302.9277778,286.65,313.7055556,2.265347731,0.002081976,29569.94488
302.9277778,286.65,313.7055556,2.265347731,0.002271247,29623.70841
302.9277778,286.65,319.2611111,1.510231821,0.001230259,25484.64974
302.9277778,286.65,319.2611111,1.510231821,0.001514165,25636.19375
302.9277778,286.65,319.2611111,1.510231821,0.001703435,25711.96575
302.9277778,286.65,319.2611111,1.510231821,0.001892706,25762.48042
302.9277778,286.65,319.2611111,1.510231821,0.001987341,25787.73775
302.9277778,286.65,319.2611111,1.510231821,0.002081976,25812.99508
302.9277778,286.65,319.2611111,1.510231821,0.002271247,25838.25242
302.9277778,286.65,319.2611111,1.604621309,0.001230259,25749.01333
302.9277778,286.65,319.2611111,1.604621309,0.001514165,25902.12937
302.9277778,286.65,319.2611111,1.604621309,0.001703435,25978.68738
302.9277778,286.65,319.2611111,1.604621309,0.001892706,26029.72606
302.9277778,286.65,319.2611111,1.604621309,0.001987341,26055.2454
302.9277778,286.65,319.2611111,1.604621309,0.002081976,26080.76474
302.9277778,286.65,319.2611111,1.604621309,0.002271247,26106.28408
302.9277778,286.65,319.2611111,1.699010798,0.001230259,26013.37692
302.9277778,286.65,319.2611111,1.699010798,0.001514165,26168.06499
302.9277778,286.65,319.2611111,1.699010798,0.001703435,26245.40902
302.9277778,286.65,319.2611111,1.699010798,0.001892706,26296.97171
302.9277778,286.65,319.2611111,1.699010798,0.001987341,26322.75306
302.9277778,286.65,319.2611111,1.699010798,0.002081976,26348.5344
302.9277778,286.65,319.2611111,1.699010798,0.002271247,26374.31575
302.9277778,286.65,319.2611111,1.793400287,0.001230259,26224.86779
302.9277778,286.65,319.2611111,1.793400287,0.001514165,26380.81348
302.9277778,286.65,319.2611111,1.793400287,0.001703435,26458.78633
302.9277778,286.65,319.2611111,1.793400287,0.001892706,26510.76823
302.9277778,286.65,319.2611111,1.793400287,0.001987341,26536.75918
302.9277778,286.65,319.2611111,1.793400287,0.002081976,26562.75013
302.9277778,286.65,319.2611111,1.793400287,0.002271247,26588.74108
302.9277778,286.65,319.2611111,1.887789776,0.001230259,26436.35866
302.9277778,286.65,319.2611111,1.887789776,0.001514165,26593.56198
302.9277778,286.65,319.2611111,1.887789776,0.001703435,26672.16364
302.9277778,286.65,319.2611111,1.887789776,0.001892706,26724.56475
302.9277778,286.65,319.2611111,1.887789776,0.001987341,26750.7653
302.9277778,286.65,319.2611111,1.887789776,0.002081976,26776.96585
302.9277778,286.65,319.2611111,1.887789776,0.002271247,26803.16641
302.9277778,286.65,319.2611111,2.076568753,0.001230259,26806.46768
302.9277778,286.65,319.2611111,2.076568753,0.001514165,26965.87185
302.9277778,286.65,319.2611111,2.076568753,0.001703435,27045.57393
302.9277778,286.65,319.2611111,2.076568753,0.001892706,27098.70865
302.9277778,286.65,319.2611111,2.076568753,0.001987341,27125.27601
302.9277778,286.65,319.2611111,2.076568753,0.002081976,27151.84338
302.9277778,286.65,319.2611111,2.076568753,0.002271247,27178.41074
302.9277778,286.65,319.2611111,2.170958242,0.001230259,26965.08583
302.9277778,286.65,319.2611111,2.170958242,0.001514165,27125.43322
302.9277778,286.65,319.2611111,2.170958242,0.001703435,27205.60691
302.9277778,286.65,319.2611111,2.170958242,0.001892706,27259.05604
302.9277778,286.65,319.2611111,2.170958242,0.001987341,27285.78061
302.9277778,286.65,319.2611111,2.170958242,0.002081976,27312.50517
302.9277778,286.65,319.2611111,2.170958242,0.002271247,27339.22974
302.9277778,286.65,319.2611111,2.265347731,0.001230259,27123.70398
302.9277778,286.65,319.2611111,2.265347731,0.001514165,27284.99459
302.9277778,286.65,319.2611111,2.265347731,0.001703435,27365.63989
302.9277778,286.65,319.2611111,2.265347731,0.001892706,27419.40343
302.9277778,286.65,319.2611111,2.265347731,0.001987341,27446.2852
302.9277778,286.65,319.2611111,2.265347731,0.002081976,27473.16697
302.9277778,286.65,319.2611111,2.265347731,0.002271247,27500.04873
302.9277778,288.8722222,280.3722222,1.510231821,0.001230259,33963.7966
302.9277778,288.8722222,280.3722222,1.510231821,0.001514165,34149.1018
302.9277778,288.8722222,280.3722222,1.510231821,0.001703435,34202.04615
302.9277778,288.8722222,280.3722222,1.510231821,0.001892706,34281.46266
302.9277778,288.8722222,280.3722222,1.510231821,0.001987341,34281.46266
302.9277778,288.8722222,280.3722222,1.510231821,0.002081976,34307.93484
302.9277778,288.8722222,280.3722222,1.510231821,0.002271247,34334.40701
302.9277778,288.8722222,280.3722222,1.604621309,0.001230259,34316.11814
302.9277778,288.8722222,280.3722222,1.604621309,0.001514165,34503.3456
302.9277778,288.8722222,280.3722222,1.604621309,0.001703435,34556.83916
302.9277778,288.8722222,280.3722222,1.604621309,0.001892706,34637.0795
302.9277778,288.8722222,280.3722222,1.604621309,0.001987341,34637.0795
302.9277778,288.8722222,280.3722222,1.604621309,0.002081976,34663.82628
302.9277778,288.8722222,280.3722222,1.604621309,0.002271247,34690.57306
302.9277778,288.8722222,280.3722222,1.699010798,0.001230259,34668.43968
302.9277778,288.8722222,280.3722222,1.699010798,0.001514165,34857.58939
302.9277778,288.8722222,280.3722222,1.699010798,0.001703435,34911.63217
302.9277778,288.8722222,280.3722222,1.699010798,0.001892706,34992.69633
302.9277778,288.8722222,280.3722222,1.699010798,0.001987341,34992.69633
302.9277778,288.8722222,280.3722222,1.699010798,0.002081976,35019.71772
302.9277778,288.8722222,280.3722222,1.699010798,0.002271247,35046.7391
302.9277778,288.8722222,280.3722222,1.793400287,0.001230259,34950.29692
302.9277778,288.8722222,280.3722222,1.793400287,0.001514165,35140.98443
302.9277778,288.8722222,280.3722222,1.793400287,0.001703435,35195.46658
302.9277778,288.8722222,280.3722222,1.793400287,0.001892706,35277.1898
302.9277778,288.8722222,280.3722222,1.793400287,0.001987341,35277.1898
302.9277778,288.8722222,280.3722222,1.793400287,0.002081976,35304.43087
302.9277778,288.8722222,280.3722222,1.793400287,0.002271247,35331.67194
302.9277778,288.8722222,280.3722222,1.887789776,0.001230259,35232.15415
302.9277778,288.8722222,280.3722222,1.887789776,0.001514165,35424.37946
302.9277778,288.8722222,280.3722222,1.887789776,0.001703435,35479.30098
302.9277778,288.8722222,280.3722222,1.887789776,0.001892706,35561.68326
302.9277778,288.8722222,280.3722222,1.887789776,0.001987341,35561.68326
302.9277778,288.8722222,280.3722222,1.887789776,0.002081976,35589.14402
302.9277778,288.8722222,280.3722222,1.887789776,0.002271247,35616.60478
302.9277778,288.8722222,280.3722222,2.076568753,0.001230259,35725.40431
302.9277778,288.8722222,280.3722222,2.076568753,0.001514165,35920.32078
302.9277778,288.8722222,280.3722222,2.076568753,0.001703435,35976.0112
302.9277778,288.8722222,280.3722222,2.076568753,0.001892706,36059.54683
302.9277778,288.8722222,280.3722222,2.076568753,0.001987341,36059.54683
302.9277778,288.8722222,280.3722222,2.076568753,0.002081976,36087.39204
302.9277778,288.8722222,280.3722222,2.076568753,0.002271247,36115.23725
302.9277778,288.8722222,280.3722222,2.170958242,0.001230259,35936.79723
302.9277778,288.8722222,280.3722222,2.170958242,0.001514165,36132.86705
302.9277778,288.8722222,280.3722222,2.170958242,0.001703435,36188.887
302.9277778,288.8722222,280.3722222,2.170958242,0.001892706,36272.91693
302.9277778,288.8722222,280.3722222,2.170958242,0.001987341,36272.91693
302.9277778,288.8722222,280.3722222,2.170958242,0.002081976,36300.9269
302.9277778,288.8722222,280.3722222,2.170958242,0.002271247,36328.93688
302.9277778,288.8722222,280.3722222,2.265347731,0.001230259,36148.19016
302.9277778,288.8722222,280.3722222,2.265347731,0.001514165,36345.41333
302.9277778,288.8722222,280.3722222,2.265347731,0.001703435,36401.76281
302.9277778,288.8722222,280.3722222,2.265347731,0.001892706,36486.28703
302.9277778,288.8722222,280.3722222,2.265347731,0.001987341,36486.28703
302.9277778,288.8722222,280.3722222,2.265347731,0.002081976,36514.46177
302.9277778,288.8722222,280.3722222,2.265347731,0.002271247,36542.6365
302.9277778,288.8722222,285.9277778,1.510231821,0.001230259,33513.76968
302.9277778,288.8722222,285.9277778,1.510231821,0.001514165,33699.07488
302.9277778,288.8722222,285.9277778,1.510231821,0.001703435,33778.4914
302.9277778,288.8722222,285.9277778,1.510231821,0.001892706,33831.43574
302.9277778,288.8722222,285.9277778,1.510231821,0.001987341,33857.90791
302.9277778,288.8722222,285.9277778,1.510231821,0.002081976,33857.90791
302.9277778,288.8722222,285.9277778,1.510231821,0.002271247,33910.85226
302.9277778,288.8722222,285.9277778,1.604621309,0.001230259,33861.42289
302.9277778,288.8722222,285.9277778,1.604621309,0.001514165,34048.65035
302.9277778,288.8722222,285.9277778,1.604621309,0.001703435,34128.89069
302.9277778,288.8722222,285.9277778,1.604621309,0.001892706,34182.38424
302.9277778,288.8722222,285.9277778,1.604621309,0.001987341,34209.13102
302.9277778,288.8722222,285.9277778,1.604621309,0.002081976,34209.13102
302.9277778,288.8722222,285.9277778,1.604621309,0.002271247,34262.62458
302.9277778,288.8722222,285.9277778,1.699010798,0.001230259,34209.0761
302.9277778,288.8722222,285.9277778,1.699010798,0.001514165,34398.22581
302.9277778,288.8722222,285.9277778,1.699010798,0.001703435,34479.28997
302.9277778,288.8722222,285.9277778,1.699010798,0.001892706,34533.33275
302.9277778,288.8722222,285.9277778,1.699010798,0.001987341,34560.35414
302.9277778,288.8722222,285.9277778,1.699010798,0.002081976,34560.35414
302.9277778,288.8722222,285.9277778,1.699010798,0.002271247,34614.39691
302.9277778,288.8722222,285.9277778,1.793400287,0.001230259,34487.19867
302.9277778,288.8722222,285.9277778,1.793400287,0.001514165,34677.88618
302.9277778,288.8722222,285.9277778,1.793400287,0.001703435,34759.6094
302.9277778,288.8722222,285.9277778,1.793400287,0.001892706,34814.09155
302.9277778,288.8722222,285.9277778,1.793400287,0.001987341,34841.33262
302.9277778,288.8722222,285.9277778,1.793400287,0.002081976,34841.33262
302.9277778,288.8722222,285.9277778,1.793400287,0.002271247,34895.81477
302.9277778,288.8722222,285.9277778,1.887789776,0.001230259,34765.32124
302.9277778,288.8722222,285.9277778,1.887789776,0.001514165,34957.54656
302.9277778,288.8722222,285.9277778,1.887789776,0.001703435,35039.92884
302.9277778,288.8722222,285.9277778,1.887789776,0.001892706,35094.85035
302.9277778,288.8722222,285.9277778,1.887789776,0.001987341,35122.31111
302.9277778,288.8722222,285.9277778,1.887789776,0.002081976,35122.31111
302.9277778,288.8722222,285.9277778,1.887789776,0.002271247,35177.23263
302.9277778,288.8722222,285.9277778,2.076568753,0.001230259,35252.03574
302.9277778,288.8722222,285.9277778,2.076568753,0.001514165,35446.95221
302.9277778,288.8722222,285.9277778,2.076568753,0.001703435,35530.48784
302.9277778,288.8722222,285.9277778,2.076568753,0.001892706,35586.17826
302.9277778,288.8722222,285.9277778,2.076568753,0.001987341,35614.02347
302.9277778,288.8722222,285.9277778,2.076568753,0.002081976,35614.02347
302.9277778,288.8722222,285.9277778,2.076568753,0.002271247,35669.71389
302.9277778,288.8722222,285.9277778,2.170958242,0.001230259,35460.62767
302.9277778,288.8722222,285.9277778,2.170958242,0.001514165,35656.69749
302.9277778,288.8722222,285.9277778,2.170958242,0.001703435,35740.72741
302.9277778,288.8722222,285.9277778,2.170958242,0.001892706,35796.74736
302.9277778,288.8722222,285.9277778,2.170958242,0.001987341,35824.75734
302.9277778,288.8722222,285.9277778,2.170958242,0.002081976,35824.75734
302.9277778,288.8722222,285.9277778,2.170958242,0.002271247,35880.77728
302.9277778,288.8722222,285.9277778,2.265347731,0.001230259,35669.21959
302.9277778,288.8722222,285.9277778,2.265347731,0.001514165,35866.44277
302.9277778,288.8722222,285.9277778,2.265347731,0.001703435,35950.96698
302.9277778,288.8722222,285.9277778,2.265347731,0.001892706,36007.31646
302.9277778,288.8722222,285.9277778,2.265347731,0.001987341,36035.4912
302.9277778,288.8722222,285.9277778,2.265347731,0.002081976,36035.4912
302.9277778,288.8722222,285.9277778,2.265347731,0.002271247,36091.84068
302.9277778,288.8722222,293.15,1.510231821,0.001230259,32984.32624
302.9277778,288.8722222,293.15,1.510231821,0.001514165,33143.15927
302.9277778,288.8722222,293.15,1.510231821,0.001703435,33222.57579
302.9277778,288.8722222,293.15,1.510231821,0.001892706,33275.52013
302.9277778,288.8722222,293.15,1.510231821,0.001987341,33301.9923
302.9277778,288.8722222,293.15,1.510231821,0.002081976,33328.46447
302.9277778,288.8722222,293.15,1.510231821,0.002271247,33354.93665
302.9277778,288.8722222,293.15,1.604621309,0.001230259,33326.4873
302.9277778,288.8722222,293.15,1.604621309,0.001514165,33486.96798
302.9277778,288.8722222,293.15,1.604621309,0.001703435,33567.20832
302.9277778,288.8722222,293.15,1.604621309,0.001892706,33620.70187
302.9277778,288.8722222,293.15,1.604621309,0.001987341,33647.44865
302.9277778,288.8722222,293.15,1.604621309,0.002081976,33674.19543
302.9277778,288.8722222,293.15,1.604621309,0.002271247,33700.94221
302.9277778,288.8722222,293.15,1.699010798,0.001230259,33668.64836
302.9277778,288.8722222,293.15,1.699010798,0.001514165,33830.77668
302.9277778,288.8722222,293.15,1.699010798,0.001703435,33911.84084
302.9277778,288.8722222,293.15,1.699010798,0.001892706,33965.88362
302.9277778,288.8722222,293.15,1.699010798,0.001987341,33992.90501
302.9277778,288.8722222,293.15,1.699010798,0.002081976,34019.92639
302.9277778,288.8722222,293.15,1.699010798,0.002271247,34046.94778
302.9277778,288.8722222,293.15,1.793400287,0.001230259,33942.37721
302.9277778,288.8722222,293.15,1.793400287,0.001514165,34105.82365
302.9277778,288.8722222,293.15,1.793400287,0.001703435,34187.54687
302.9277778,288.8722222,293.15,1.793400287,0.001892706,34242.02901
302.9277778,288.8722222,293.15,1.793400287,0.001987341,34269.27009
302.9277778,288.8722222,293.15,1.793400287,0.002081976,34296.51116
302.9277778,288.8722222,293.15,1.793400287,0.002271247,34323.75223
302.9277778,288.8722222,293.15,1.887789776,0.001230259,34216.10606
302.9277778,288.8722222,293.15,1.887789776,0.001514165,34380.87061
302.9277778,288.8722222,293.15,1.887789776,0.001703435,34463.25289
302.9277778,288.8722222,293.15,1.887789776,0.001892706,34518.17441
302.9277778,288.8722222,293.15,1.887789776,0.001987341,34545.63517
302.9277778,288.8722222,293.15,1.887789776,0.002081976,34573.09593
302.9277778,288.8722222,293.15,1.887789776,0.002271247,34600.55669
302.9277778,288.8722222,293.15,2.076568753,0.001230259,34695.13154
302.9277778,288.8722222,293.15,2.076568753,0.001514165,34862.2028
302.9277778,288.8722222,293.15,2.076568753,0.001703435,34945.73843
302.9277778,288.8722222,293.15,2.076568753,0.001892706,35001.42885
302.9277778,288.8722222,293.15,2.076568753,0.001987341,35029.27406
302.9277778,288.8722222,293.15,2.076568753,0.002081976,35057.11927
302.9277778,288.8722222,293.15,2.076568753,0.002271247,35084.96448
302.9277778,288.8722222,293.15,2.170958242,0.001230259,34900.42818
302.9277778,288.8722222,293.15,2.170958242,0.001514165,35068.48802
302.9277778,288.8722222,293.15,2.170958242,0.001703435,35152.51795
302.9277778,288.8722222,293.15,2.170958242,0.001892706,35208.5379
302.9277778,288.8722222,293.15,2.170958242,0.001987341,35236.54787
302.9277778,288.8722222,293.15,2.170958242,0.002081976,35264.55785
302.9277778,288.8722222,293.15,2.170958242,0.002271247,35292.56782
302.9277778,288.8722222,293.15,2.265347731,0.001230259,35105.72481
302.9277778,288.8722222,293.15,2.265347731,0.001514165,35274.77325
302.9277778,288.8722222,293.15,2.265347731,0.001703435,35359.29747
302.9277778,288.8722222,293.15,2.265347731,0.001892706,35415.64694
302.9277778,288.8722222,293.15,2.265347731,0.001987341,35443.82168
302.9277778,288.8722222,293.15,2.265347731,0.002081976,35471.99642
302.9277778,288.8722222,293.15,2.265347731,0.002271247,35500.17116
302.9277778,288.8722222,297.0388889,1.510231821,0.001230259,32640.188
302.9277778,288.8722222,297.0388889,1.510231821,0.001514165,32799.02104
302.9277778,288.8722222,297.0388889,1.510231821,0.001703435,32878.43755
302.9277778,288.8722222,297.0388889,1.510231821,0.001892706,32931.38189
302.9277778,288.8722222,297.0388889,1.510231821,0.001987341,32957.85407
302.9277778,288.8722222,297.0388889,1.510231821,0.002081976,32984.32624
302.9277778,288.8722222,297.0388889,1.510231821,0.002271247,33010.79841
302.9277778,288.8722222,297.0388889,1.604621309,0.001230259,32978.77917
302.9277778,288.8722222,297.0388889,1.604621309,0.001514165,33139.25984
302.9277778,288.8722222,297.0388889,1.604621309,0.001703435,33219.50018
302.9277778,288.8722222,297.0388889,1.604621309,0.001892706,33272.99374
302.9277778,288.8722222,297.0388889,1.604621309,0.001987341,33299.74052
302.9277778,288.8722222,297.0388889,1.604621309,0.002081976,33326.4873
302.9277778,288.8722222,297.0388889,1.604621309,0.002271247,33353.23408
302.9277778,288.8722222,297.0388889,1.699010798,0.001230259,33317.37033
302.9277778,288.8722222,297.0388889,1.699010798,0.001514165,33479.49865
302.9277778,288.8722222,297.0388889,1.699010798,0.001703435,33560.56281
302.9277778,288.8722222,297.0388889,1.699010798,0.001892706,33614.60559
302.9277778,288.8722222,297.0388889,1.699010798,0.001987341,33641.62697
302.9277778,288.8722222,297.0388889,1.699010798,0.002081976,33668.64836
302.9277778,288.8722222,297.0388889,1.699010798,0.002271247,33695.66975
302.9277778,288.8722222,297.0388889,1.793400287,0.001230259,33588.24326
302.9277778,288.8722222,297.0388889,1.793400287,0.001514165,33751.6897
302.9277778,288.8722222,297.0388889,1.793400287,0.001703435,33833.41292
302.9277778,288.8722222,297.0388889,1.793400287,0.001892706,33887.89506
302.9277778,288.8722222,297.0388889,1.793400287,0.001987341,33915.13614
302.9277778,288.8722222,297.0388889,1.793400287,0.002081976,33942.37721
302.9277778,288.8722222,297.0388889,1.793400287,0.002271247,33969.61828
302.9277778,288.8722222,297.0388889,1.887789776,0.001230259,33859.11619
302.9277778,288.8722222,297.0388889,1.887789776,0.001514165,34023.88074
302.9277778,288.8722222,297.0388889,1.887789776,0.001703435,34106.26302
302.9277778,288.8722222,297.0388889,1.887789776,0.001892706,34161.18454
302.9277778,288.8722222,297.0388889,1.887789776,0.001987341,34188.6453
302.9277778,288.8722222,297.0388889,1.887789776,0.002081976,34216.10606
302.9277778,288.8722222,297.0388889,1.887789776,0.002271247,34243.56682
302.9277778,288.8722222,297.0388889,2.076568753,0.001230259,34333.14381
302.9277778,288.8722222,297.0388889,2.076568753,0.001514165,34500.21507
302.9277778,288.8722222,297.0388889,2.076568753,0.001703435,34583.7507
302.9277778,288.8722222,297.0388889,2.076568753,0.001892706,34639.44112
302.9277778,288.8722222,297.0388889,2.076568753,0.001987341,34667.28633
302.9277778,288.8722222,297.0388889,2.076568753,0.002081976,34695.13154
302.9277778,288.8722222,297.0388889,2.076568753,0.002271247,34722.97675
302.9277778,288.8722222,297.0388889,2.170958242,0.001230259,34536.29851
302.9277778,288.8722222,297.0388889,2.170958242,0.001514165,34704.35836
302.9277778,288.8722222,297.0388889,2.170958242,0.001703435,34788.38828
302.9277778,288.8722222,297.0388889,2.170958242,0.001892706,34844.40823
302.9277778,288.8722222,297.0388889,2.170958242,0.001987341,34872.4182
302.9277778,288.8722222,297.0388889,2.170958242,0.002081976,34900.42818
302.9277778,288.8722222,297.0388889,2.170958242,0.002271247,34928.43815
302.9277778,288.8722222,297.0388889,2.265347731,0.001230259,34739.45321
302.9277778,288.8722222,297.0388889,2.265347731,0.001514165,34908.50164
302.9277778,288.8722222,297.0388889,2.265347731,0.001703435,34993.02586
302.9277778,288.8722222,297.0388889,2.265347731,0.001892706,35049.37534
302.9277778,288.8722222,297.0388889,2.265347731,0.001987341,35077.55008
302.9277778,288.8722222,297.0388889,2.265347731,0.002081976,35105.72481
302.9277778,288.8722222,297.0388889,2.265347731,0.002271247,35133.89955
302.9277778,288.8722222,303.15,1.510231821,0.001230259,31740.13416
302.9277778,288.8722222,303.15,1.510231821,0.001514165,31925.43936
302.9277778,288.8722222,303.15,1.510231821,0.001703435,32004.85588
302.9277778,288.8722222,303.15,1.510231821,0.001892706,32057.80022
302.9277778,288.8722222,303.15,1.510231821,0.001987341,32057.80022
302.9277778,288.8722222,303.15,1.510231821,0.002081976,32084.27239
302.9277778,288.8722222,303.15,1.510231821,0.002271247,32137.21674
302.9277778,288.8722222,303.15,1.604621309,0.001230259,32069.38866
302.9277778,288.8722222,303.15,1.604621309,0.001514165,32256.61612
302.9277778,288.8722222,303.15,1.604621309,0.001703435,32336.85646
302.9277778,288.8722222,303.15,1.604621309,0.001892706,32390.35002
302.9277778,288.8722222,303.15,1.604621309,0.001987341,32390.35002
302.9277778,288.8722222,303.15,1.604621309,0.002081976,32417.0968
302.9277778,288.8722222,303.15,1.604621309,0.002271247,32470.59035
302.9277778,288.8722222,303.15,1.699010798,0.001230259,32398.64316
302.9277778,288.8722222,303.15,1.699010798,0.001514165,32587.79287
302.9277778,288.8722222,303.15,1.699010798,0.001703435,32668.85704
302.9277778,288.8722222,303.15,1.699010798,0.001892706,32722.89981
302.9277778,288.8722222,303.15,1.699010798,0.001987341,32722.89981
302.9277778,288.8722222,303.15,1.699010798,0.002081976,32749.9212
302.9277778,288.8722222,303.15,1.699010798,0.002271247,32803.96397
302.9277778,288.8722222,303.15,1.793400287,0.001230259,32662.04677
302.9277778,288.8722222,303.15,1.793400287,0.001514165,32852.73428
302.9277778,288.8722222,303.15,1.793400287,0.001703435,32934.4575
302.9277778,288.8722222,303.15,1.793400287,0.001892706,32988.93965
302.9277778,288.8722222,303.15,1.793400287,0.001987341,32988.93965
302.9277778,288.8722222,303.15,1.793400287,0.002081976,33016.18072
302.9277778,288.8722222,303.15,1.793400287,0.002271247,33070.66287
302.9277778,288.8722222,303.15,1.887789776,0.001230259,32925.45037
302.9277778,288.8722222,303.15,1.887789776,0.001514165,33117.67569
302.9277778,288.8722222,303.15,1.887789776,0.001703435,33200.05796
302.9277778,288.8722222,303.15,1.887789776,0.001892706,33254.97948
302.9277778,288.8722222,303.15,1.887789776,0.001987341,33254.97948
302.9277778,288.8722222,303.15,1.887789776,0.002081976,33282.44024
302.9277778,288.8722222,303.15,1.887789776,0.002271247,33337.36176
302.9277778,288.8722222,303.15,2.076568753,0.001230259,33386.40668
302.9277778,288.8722222,303.15,2.076568753,0.001514165,33581.32315
302.9277778,288.8722222,303.15,2.076568753,0.001703435,33664.85878
302.9277778,288.8722222,303.15,2.076568753,0.001892706,33720.54919
302.9277778,288.8722222,303.15,2.076568753,0.001987341,33720.54919
302.9277778,288.8722222,303.15,2.076568753,0.002081976,33748.3944
302.9277778,288.8722222,303.15,2.076568753,0.002271247,33804.08482
302.9277778,288.8722222,303.15,2.170958242,0.001230259,33583.95938
302.9277778,288.8722222,303.15,2.170958242,0.001514165,33780.0292
302.9277778,288.8722222,303.15,2.170958242,0.001703435,33864.05912
302.9277778,288.8722222,303.15,2.170958242,0.001892706,33920.07907
302.9277778,288.8722222,303.15,2.170958242,0.001987341,33920.07907
302.9277778,288.8722222,303.15,2.170958242,0.002081976,33948.08905
302.9277778,288.8722222,303.15,2.170958242,0.002271247,34004.109
302.9277778,288.8722222,303.15,2.265347731,0.001230259,33781.51208
302.9277778,288.8722222,303.15,2.265347731,0.001514165,33978.73525
302.9277778,288.8722222,303.15,2.265347731,0.001703435,34063.25947
302.9277778,288.8722222,303.15,2.265347731,0.001892706,34119.60895
302.9277778,288.8722222,303.15,2.265347731,0.001987341,34119.60895
302.9277778,288.8722222,303.15,2.265347731,0.002081976,34147.78369
302.9277778,288.8722222,303.15,2.265347731,0.002271247,34204.13317
302.9277778,288.8722222,308.15,1.510231821,0.001230259,30575.35859
302.9277778,288.8722222,308.15,1.510231821,0.001514165,30760.6638
302.9277778,288.8722222,308.15,1.510231821,0.001703435,30840.08031
302.9277778,288.8722222,308.15,1.510231821,0.001892706,30893.02466
302.9277778,288.8722222,308.15,1.510231821,0.001987341,30893.02466
302.9277778,288.8722222,308.15,1.510231821,0.002081976,30919.49683
302.9277778,288.8722222,308.15,1.510231821,0.002271247,30972.44117
302.9277778,288.8722222,308.15,1.604621309,0.001230259,30892.53036
302.9277778,288.8722222,308.15,1.604621309,0.001514165,31079.75782
302.9277778,288.8722222,308.15,1.604621309,0.001703435,31159.99816
302.9277778,288.8722222,308.15,1.604621309,0.001892706,31213.49172
302.9277778,288.8722222,308.15,1.604621309,0.001987341,31213.49172
302.9277778,288.8722222,308.15,1.604621309,0.002081976,31240.2385
302.9277778,288.8722222,308.15,1.604621309,0.002271247,31293.73205
302.9277778,288.8722222,308.15,1.699010798,0.001230259,31209.70213
302.9277778,288.8722222,308.15,1.699010798,0.001514165,31398.85184
302.9277778,288.8722222,308.15,1.699010798,0.001703435,31479.916
302.9277778,288.8722222,308.15,1.699010798,0.001892706,31533.95878
302.9277778,288.8722222,308.15,1.699010798,0.001987341,31533.95878
302.9277778,288.8722222,308.15,1.699010798,0.002081976,31560.98016
302.9277778,288.8722222,308.15,1.699010798,0.002271247,31615.02294
302.9277778,288.8722222,308.15,1.793400287,0.001230259,31463.43955
302.9277778,288.8722222,308.15,1.793400287,0.001514165,31654.12706
302.9277778,288.8722222,308.15,1.793400287,0.001703435,31735.85028
302.9277778,288.8722222,308.15,1.793400287,0.001892706,31790.33243
302.9277778,288.8722222,308.15,1.793400287,0.001987341,31790.33243
302.9277778,288.8722222,308.15,1.793400287,0.002081976,31817.5735
302.9277778,288.8722222,308.15,1.793400287,0.002271247,31872.05565
302.9277778,288.8722222,308.15,1.887789776,0.001230259,31717.17696
302.9277778,288.8722222,308.15,1.887789776,0.001514165,31909.40228
302.9277778,288.8722222,308.15,1.887789776,0.001703435,31991.78456
302.9277778,288.8722222,308.15,1.887789776,0.001892706,32046.70607
302.9277778,288.8722222,308.15,1.887789776,0.001987341,32046.70607
302.9277778,288.8722222,308.15,1.887789776,0.002081976,32074.16683
302.9277778,288.8722222,308.15,1.887789776,0.002271247,32129.08835
302.9277778,288.8722222,308.15,2.076568753,0.001230259,32161.21744
302.9277778,288.8722222,308.15,2.076568753,0.001514165,32356.13391
302.9277778,288.8722222,308.15,2.076568753,0.001703435,32439.66954
302.9277778,288.8722222,308.15,2.076568753,0.001892706,32495.35996
302.9277778,288.8722222,308.15,2.076568753,0.001987341,32495.35996
302.9277778,288.8722222,308.15,2.076568753,0.002081976,32523.20517
302.9277778,288.8722222,308.15,2.076568753,0.002271247,32578.89559
302.9277778,288.8722222,308.15,2.170958242,0.001230259,32351.5205
302.9277778,288.8722222,308.15,2.170958242,0.001514165,32547.59032
302.9277778,288.8722222,308.15,2.170958242,0.001703435,32631.62025
302.9277778,288.8722222,308.15,2.170958242,0.001892706,32687.6402
302.9277778,288.8722222,308.15,2.170958242,0.001987341,32687.6402
302.9277778,288.8722222,308.15,2.170958242,0.002081976,32715.65017
302.9277778,288.8722222,308.15,2.170958242,0.002271247,32771.67012
302.9277778,288.8722222,308.15,2.265347731,0.001230259,32541.82356
302.9277778,288.8722222,308.15,2.265347731,0.001514165,32739.04674
302.9277778,288.8722222,308.15,2.265347731,0.001703435,32823.57095
302.9277778,288.8722222,308.15,2.265347731,0.001892706,32879.92043
302.9277778,288.8722222,308.15,2.265347731,0.001987341,32879.92043
302.9277778,288.8722222,308.15,2.265347731,0.002081976,32908.09517
302.9277778,288.8722222,308.15,2.265347731,0.002271247,32964.44465
302.9277778,288.8722222,313.7055556,1.510231821,0.001230259,28801.72307
302.9277778,288.8722222,313.7055556,1.510231821,0.001514165,28960.5561
302.9277778,288.8722222,313.7055556,1.510231821,0.001703435,29039.97262
302.9277778,288.8722222,313.7055556,1.510231821,0.001892706,29092.91696
302.9277778,288.8722222,313.7055556,1.510231821,0.001987341,29119.38914
302.9277778,288.8722222,313.7055556,1.510231821,0.002081976,29119.38914
302.9277778,288.8722222,313.7055556,1.510231821,0.002271247,29172.33348
302.9277778,288.8722222,313.7055556,1.604621309,0.001230259,29100.49613
302.9277778,288.8722222,313.7055556,1.604621309,0.001514165,29260.97681
302.9277778,288.8722222,313.7055556,1.604621309,0.001703435,29341.21715
302.9277778,288.8722222,313.7055556,1.604621309,0.001892706,29394.71071
302.9277778,288.8722222,313.7055556,1.604621309,0.001987341,29421.45749
302.9277778,288.8722222,313.7055556,1.604621309,0.002081976,29421.45749
302.9277778,288.8722222,313.7055556,1.604621309,0.002271247,29474.95105
302.9277778,288.8722222,313.7055556,1.699010798,0.001230259,29399.26919
302.9277778,288.8722222,313.7055556,1.699010798,0.001514165,29561.39752
302.9277778,288.8722222,313.7055556,1.699010798,0.001703435,29642.46168
302.9277778,288.8722222,313.7055556,1.699010798,0.001892706,29696.50445
302.9277778,288.8722222,313.7055556,1.699010798,0.001987341,29723.52584
302.9277778,288.8722222,313.7055556,1.699010798,0.002081976,29723.52584
302.9277778,288.8722222,313.7055556,1.699010798,0.002271247,29777.56861
302.9277778,288.8722222,313.7055556,1.793400287,0.001230259,29638.28764
302.9277778,288.8722222,313.7055556,1.793400287,0.001514165,29801.73408
302.9277778,288.8722222,313.7055556,1.793400287,0.001703435,29883.4573
302.9277778,288.8722222,313.7055556,1.793400287,0.001892706,29937.93945
302.9277778,288.8722222,313.7055556,1.793400287,0.001987341,29965.18052
302.9277778,288.8722222,313.7055556,1.793400287,0.002081976,29965.18052
302.9277778,288.8722222,313.7055556,1.793400287,0.002271247,30019.66267
302.9277778,288.8722222,313.7055556,1.887789776,0.001230259,29877.30609
302.9277778,288.8722222,313.7055556,1.887789776,0.001514165,30042.07065
302.9277778,288.8722222,313.7055556,1.887789776,0.001703435,30124.45292
302.9277778,288.8722222,313.7055556,1.887789776,0.001892706,30179.37444
302.9277778,288.8722222,313.7055556,1.887789776,0.001987341,30206.8352
302.9277778,288.8722222,313.7055556,1.887789776,0.002081976,30206.8352
302.9277778,288.8722222,313.7055556,1.887789776,0.002271247,30261.75672
302.9277778,288.8722222,313.7055556,2.076568753,0.001230259,30295.58838
302.9277778,288.8722222,313.7055556,2.076568753,0.001514165,30462.65964
302.9277778,288.8722222,313.7055556,2.076568753,0.001703435,30546.19527
302.9277778,288.8722222,313.7055556,2.076568753,0.001892706,30601.88569
302.9277778,288.8722222,313.7055556,2.076568753,0.001987341,30629.7309
302.9277778,288.8722222,313.7055556,2.076568753,0.002081976,30629.7309
302.9277778,288.8722222,313.7055556,2.076568753,0.002271247,30685.42132
302.9277778,288.8722222,313.7055556,2.170958242,0.001230259,30474.85221
302.9277778,288.8722222,313.7055556,2.170958242,0.001514165,30642.91206
302.9277778,288.8722222,313.7055556,2.170958242,0.001703435,30726.94198
302.9277778,288.8722222,313.7055556,2.170958242,0.001892706,30782.96193
302.9277778,288.8722222,313.7055556,2.170958242,0.001987341,30810.97191
302.9277778,288.8722222,313.7055556,2.170958242,0.002081976,30810.97191
302.9277778,288.8722222,313.7055556,2.170958242,0.002271247,30866.99186
302.9277778,288.8722222,313.7055556,2.265347731,0.001230259,30654.11605
302.9277778,288.8722222,313.7055556,2.265347731,0.001514165,30823.16448
302.9277778,288.8722222,313.7055556,2.265347731,0.001703435,30907.6887
302.9277778,288.8722222,313.7055556,2.265347731,0.001892706,30964.03818
302.9277778,288.8722222,313.7055556,2.265347731,0.001987341,30992.21292
302.9277778,288.8722222,313.7055556,2.265347731,0.002081976,30992.21292
302.9277778,288.8722222,313.7055556,2.265347731,0.002271247,31048.5624
302.9277778,288.8722222,319.2611111,1.510231821,0.001230259,26710.42149
302.9277778,288.8722222,319.2611111,1.510231821,0.001514165,26869.25452
302.9277778,288.8722222,319.2611111,1.510231821,0.001703435,26948.67104
302.9277778,288.8722222,319.2611111,1.510231821,0.001892706,27001.61538
302.9277778,288.8722222,319.2611111,1.510231821,0.001987341,27028.08755
302.9277778,288.8722222,319.2611111,1.510231821,0.002081976,27054.55972
302.9277778,288.8722222,319.2611111,1.510231821,0.002271247,27081.0319
302.9277778,288.8722222,319.2611111,1.604621309,0.001230259,26987.50055
302.9277778,288.8722222,319.2611111,1.604621309,0.001514165,27147.98123
302.9277778,288.8722222,319.2611111,1.604621309,0.001703435,27228.22157
302.9277778,288.8722222,319.2611111,1.604621309,0.001892706,27281.71512
302.9277778,288.8722222,319.2611111,1.604621309,0.001987341,27308.4619
302.9277778,288.8722222,319.2611111,1.604621309,0.002081976,27335.20868
302.9277778,288.8722222,319.2611111,1.604621309,0.002271247,27361.95546
302.9277778,288.8722222,319.2611111,1.699010798,0.001230259,27264.57961
302.9277778,288.8722222,319.2611111,1.699010798,0.001514165,27426.70793
302.9277778,288.8722222,319.2611111,1.699010798,0.001703435,27507.7721
302.9277778,288.8722222,319.2611111,1.699010798,0.001892706,27561.81487
302.9277778,288.8722222,319.2611111,1.699010798,0.001987341,27588.83626
302.9277778,288.8722222,319.2611111,1.699010798,0.002081976,27615.85764
302.9277778,288.8722222,319.2611111,1.699010798,0.002271247,27642.87903
302.9277778,288.8722222,319.2611111,1.793400287,0.001230259,27486.24286
302.9277778,288.8722222,319.2611111,1.793400287,0.001514165,27649.6893
302.9277778,288.8722222,319.2611111,1.793400287,0.001703435,27731.41252
302.9277778,288.8722222,319.2611111,1.793400287,0.001892706,27785.89466
302.9277778,288.8722222,319.2611111,1.793400287,0.001987341,27813.13574
302.9277778,288.8722222,319.2611111,1.793400287,0.002081976,27840.37681
302.9277778,288.8722222,319.2611111,1.793400287,0.002271247,27867.61788
302.9277778,288.8722222,319.2611111,1.887789776,0.001230259,27707.90611
302.9277778,288.8722222,319.2611111,1.887789776,0.001514165,27872.67066
302.9277778,288.8722222,319.2611111,1.887789776,0.001703435,27955.05294
302.9277778,288.8722222,319.2611111,1.887789776,0.001892706,28009.97446
302.9277778,288.8722222,319.2611111,1.887789776,0.001987341,28037.43522
302.9277778,288.8722222,319.2611111,1.887789776,0.002081976,28064.89598
302.9277778,288.8722222,319.2611111,1.887789776,0.002271247,28092.35674
302.9277778,288.8722222,319.2611111,2.076568753,0.001230259,28095.81679
302.9277778,288.8722222,319.2611111,2.076568753,0.001514165,28262.88805
302.9277778,288.8722222,319.2611111,2.076568753,0.001703435,28346.42368
302.9277778,288.8722222,319.2611111,2.076568753,0.001892706,28402.1141
302.9277778,288.8722222,319.2611111,2.076568753,0.001987341,28429.95931
302.9277778,288.8722222,319.2611111,2.076568753,0.002081976,28457.80452
302.9277778,288.8722222,319.2611111,2.076568753,0.002271247,28485.64973
302.9277778,288.8722222,319.2611111,2.170958242,0.001230259,28262.06423
302.9277778,288.8722222,319.2611111,2.170958242,0.001514165,28430.12408
302.9277778,288.8722222,319.2611111,2.170958242,0.001703435,28514.154
302.9277778,288.8722222,319.2611111,2.170958242,0.001892706,28570.17395
302.9277778,288.8722222,319.2611111,2.170958242,0.001987341,28598.18392
302.9277778,288.8722222,319.2611111,2.170958242,0.002081976,28626.1939
302.9277778,288.8722222,319.2611111,2.170958242,0.002271247,28654.20387
302.9277778,288.8722222,319.2611111,2.265347731,0.001230259,28428.31167
302.9277778,288.8722222,319.2611111,2.265347731,0.001514165,28597.3601
302.9277778,288.8722222,319.2611111,2.265347731,0.001703435,28681.88432
302.9277778,288.8722222,319.2611111,2.265347731,0.001892706,28738.2338
302.9277778,288.8722222,319.2611111,2.265347731,0.001987341,28766.40854
302.9277778,288.8722222,319.2611111,2.265347731,0.002081976,28794.58327
302.9277778,288.8722222,319.2611111,2.265347731,0.002271247,28822.75801
302.9277778,290.4833333,280.3722222,1.510231821,0.001230259,35087.46543
302.9277778,290.4833333,280.3722222,1.510231821,0.001514165,35278.90133
302.9277778,290.4833333,280.3722222,1.510231821,0.001703435,35333.5973
302.9277778,290.4833333,280.3722222,1.510231821,0.001892706,35415.64126
302.9277778,290.4833333,280.3722222,1.510231821,0.001987341,35415.64126
302.9277778,290.4833333,280.3722222,1.510231821,0.002081976,35442.98924
302.9277778,290.4833333,280.3722222,1.510231821,0.002271247,35470.33723
302.9277778,290.4833333,280.3722222,1.604621309,0.001230259,35451.44329
302.9277778,290.4833333,280.3722222,1.604621309,0.001514165,35644.86504
302.9277778,290.4833333,280.3722222,1.604621309,0.001703435,35700.12839
302.9277778,290.4833333,280.3722222,1.604621309,0.001892706,35783.02343
302.9277778,290.4833333,280.3722222,1.604621309,0.001987341,35783.02343
302.9277778,290.4833333,280.3722222,1.604621309,0.002081976,35810.65511
302.9277778,290.4833333,280.3722222,1.604621309,0.002271247,35838.28679
302.9277778,290.4833333,280.3722222,1.699010798,0.001230259,35815.42115
302.9277778,290.4833333,280.3722222,1.699010798,0.001514165,36010.82874
302.9277778,290.4833333,280.3722222,1.699010798,0.001703435,36066.65949
302.9277778,290.4833333,280.3722222,1.699010798,0.001892706,36150.4056
302.9277778,290.4833333,280.3722222,1.699010798,0.001987341,36150.4056
302.9277778,290.4833333,280.3722222,1.699010798,0.002081976,36178.32097
302.9277778,290.4833333,280.3722222,1.699010798,0.002271247,36206.23634
302.9277778,290.4833333,280.3722222,1.793400287,0.001230259,36106.60343
302.9277778,290.4833333,280.3722222,1.793400287,0.001514165,36303.59971
302.9277778,290.4833333,280.3722222,1.793400287,0.001703435,36359.88436
302.9277778,290.4833333,280.3722222,1.793400287,0.001892706,36444.31134
302.9277778,290.4833333,280.3722222,1.793400287,0.001987341,36444.31134
302.9277778,290.4833333,280.3722222,1.793400287,0.002081976,36472.45366
302.9277778,290.4833333,280.3722222,1.793400287,0.002271247,36500.59599
302.9277778,290.4833333,280.3722222,1.887789776,0.001230259,36397.78572
302.9277778,290.4833333,280.3722222,1.887789776,0.001514165,36596.37067
302.9277778,290.4833333,280.3722222,1.887789776,0.001703435,36653.10923
302.9277778,290.4833333,280.3722222,1.887789776,0.001892706,36738.21707
302.9277778,290.4833333,280.3722222,1.887789776,0.001987341,36738.21707
302.9277778,290.4833333,280.3722222,1.887789776,0.002081976,36766.58635
302.9277778,290.4833333,280.3722222,1.887789776,0.002271247,36794.95563
302.9277778,290.4833333,280.3722222,2.076568753,0.001230259,36907.35472
302.9277778,290.4833333,280.3722222,2.076568753,0.001514165,37108.71986
302.9277778,290.4833333,280.3722222,2.076568753,0.001703435,37166.25276
302.9277778,290.4833333,280.3722222,2.076568753,0.001892706,37252.55211
302.9277778,290.4833333,280.3722222,2.076568753,0.001987341,37252.55211
302.9277778,290.4833333,280.3722222,2.076568753,0.002081976,37281.31856
302.9277778,290.4833333,280.3722222,2.076568753,0.002271247,37310.08501
302.9277778,290.4833333,280.3722222,2.170958242,0.001230259,37125.74143
302.9277778,290.4833333,280.3722222,2.170958242,0.001514165,37328.29809
302.9277778,290.4833333,280.3722222,2.170958242,0.001703435,37386.17142
302.9277778,290.4833333,280.3722222,2.170958242,0.001892706,37472.98141
302.9277778,290.4833333,280.3722222,2.170958242,0.001987341,37472.98141
302.9277778,290.4833333,280.3722222,2.170958242,0.002081976,37501.91808
302.9277778,290.4833333,280.3722222,2.170958242,0.002271247,37530.85474
302.9277778,290.4833333,280.3722222,2.265347731,0.001230259,37344.12815
302.9277778,290.4833333,280.3722222,2.265347731,0.001514165,37547.87631
302.9277778,290.4833333,280.3722222,2.265347731,0.001703435,37606.09007
302.9277778,290.4833333,280.3722222,2.265347731,0.001892706,37693.41072
302.9277778,290.4833333,280.3722222,2.265347731,0.001987341,37693.41072
302.9277778,290.4833333,280.3722222,2.265347731,0.002081976,37722.5176
302.9277778,290.4833333,280.3722222,2.265347731,0.002271247,37751.62448
302.9277778,290.4833333,285.9277778,1.510231821,0.001230259,34622.54968
302.9277778,290.4833333,285.9277778,1.510231821,0.001514165,34813.98558
302.9277778,290.4833333,285.9277778,1.510231821,0.001703435,34896.02953
302.9277778,290.4833333,285.9277778,1.510231821,0.001892706,34950.7255
302.9277778,290.4833333,285.9277778,1.510231821,0.001987341,34978.07349
302.9277778,290.4833333,285.9277778,1.510231821,0.002081976,34978.07349
302.9277778,290.4833333,285.9277778,1.510231821,0.002271247,35032.76946
302.9277778,290.4833333,285.9277778,1.604621309,0.001230259,34981.70476
302.9277778,290.4833333,285.9277778,1.604621309,0.001514165,35175.12651
302.9277778,290.4833333,285.9277778,1.604621309,0.001703435,35258.02154
302.9277778,290.4833333,285.9277778,1.604621309,0.001892706,35313.2849
302.9277778,290.4833333,285.9277778,1.604621309,0.001987341,35340.91658
302.9277778,290.4833333,285.9277778,1.604621309,0.002081976,35340.91658
302.9277778,290.4833333,285.9277778,1.604621309,0.002271247,35396.17993
302.9277778,290.4833333,285.9277778,1.699010798,0.001230259,35340.85984
302.9277778,290.4833333,285.9277778,1.699010798,0.001514165,35536.26743
302.9277778,290.4833333,285.9277778,1.699010798,0.001703435,35620.01355
302.9277778,290.4833333,285.9277778,1.699010798,0.001892706,35675.84429
302.9277778,290.4833333,285.9277778,1.699010798,0.001987341,35703.75966
302.9277778,290.4833333,285.9277778,1.699010798,0.002081976,35703.75966
302.9277778,290.4833333,285.9277778,1.699010798,0.002271247,35759.5904
302.9277778,290.4833333,285.9277778,1.793400287,0.001230259,35628.1839
302.9277778,290.4833333,285.9277778,1.793400287,0.001514165,35825.18018
302.9277778,290.4833333,285.9277778,1.793400287,0.001703435,35909.60715
