Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
302.9277778,290.4833333,285.9277778,1.793400287,0.001892706,35965.8918
302.9277778,290.4833333,285.9277778,1.793400287,0.001987341,35994.03413
302.9277778,290.4833333,285.9277778,1.793400287,0.002081976,35994.03413
302.9277778,290.4833333,285.9277778,1.793400287,0.002271247,36050.31878
302.9277778,290.4833333,285.9277778,1.887789776,0.001230259,35915.50796
302.9277778,290.4833333,285.9277778,1.887789776,0.001514165,36114.09292
302.9277778,290.4833333,285.9277778,1.887789776,0.001703435,36199.20076
302.9277778,290.4833333,285.9277778,1.887789776,0.001892706,36255.93932
302.9277778,290.4833333,285.9277778,1.887789776,0.001987341,36284.3086
302.9277778,290.4833333,285.9277778,1.887789776,0.002081976,36284.3086
302.9277778,290.4833333,285.9277778,1.887789776,0.002271247,36341.04716
302.9277778,290.4833333,285.9277778,2.076568753,0.001230259,36418.32508
302.9277778,290.4833333,285.9277778,2.076568753,0.001514165,36619.69022
302.9277778,290.4833333,285.9277778,2.076568753,0.001703435,36705.98957
302.9277778,290.4833333,285.9277778,2.076568753,0.001892706,36763.52247
302.9277778,290.4833333,285.9277778,2.076568753,0.001987341,36792.28892
302.9277778,290.4833333,285.9277778,2.076568753,0.002081976,36792.28892
302.9277778,290.4833333,285.9277778,2.076568753,0.002271247,36849.82182
302.9277778,290.4833333,285.9277778,2.170958242,0.001230259,36633.81812
302.9277778,290.4833333,285.9277778,2.170958242,0.001514165,36836.37478
302.9277778,290.4833333,285.9277778,2.170958242,0.001703435,36923.18478
302.9277778,290.4833333,285.9277778,2.170958242,0.001892706,36981.05811
302.9277778,290.4833333,285.9277778,2.170958242,0.001987341,37009.99477
302.9277778,290.4833333,285.9277778,2.170958242,0.002081976,37009.99477
302.9277778,290.4833333,285.9277778,2.170958242,0.002271247,37067.8681
302.9277778,290.4833333,285.9277778,2.265347731,0.001230259,36849.31117
302.9277778,290.4833333,285.9277778,2.265347731,0.001514165,37053.05934
302.9277778,290.4833333,285.9277778,2.265347731,0.001703435,37140.37998
302.9277778,290.4833333,285.9277778,2.265347731,0.001892706,37198.59374
302.9277778,290.4833333,285.9277778,2.265347731,0.001987341,37227.70062
302.9277778,290.4833333,285.9277778,2.265347731,0.002081976,37227.70062
302.9277778,290.4833333,285.9277778,2.265347731,0.002271247,37285.91438
302.9277778,290.4833333,293.15,1.510231821,0.001230259,34075.58997
302.9277778,290.4833333,293.15,1.510231821,0.001514165,34239.67788
302.9277778,290.4833333,293.15,1.510231821,0.001703435,34321.72184
302.9277778,290.4833333,293.15,1.510231821,0.001892706,34376.41781
302.9277778,290.4833333,293.15,1.510231821,0.001987341,34403.76579
302.9277778,290.4833333,293.15,1.510231821,0.002081976,34431.11378
302.9277778,290.4833333,293.15,1.510231821,0.002271247,34458.46176
302.9277778,290.4833333,293.15,1.604621309,0.001230259,34429.07119
302.9277778,290.4833333,293.15,1.604621309,0.001514165,34594.86126
302.9277778,290.4833333,293.15,1.604621309,0.001703435,34677.7563
302.9277778,290.4833333,293.15,1.604621309,0.001892706,34733.01965
302.9277778,290.4833333,293.15,1.604621309,0.001987341,34760.65133
302.9277778,290.4833333,293.15,1.604621309,0.002081976,34788.28301
302.9277778,290.4833333,293.15,1.604621309,0.002271247,34815.91469
302.9277778,290.4833333,293.15,1.699010798,0.001230259,34782.55241
302.9277778,290.4833333,293.15,1.699010798,0.001514165,34950.04464
302.9277778,290.4833333,293.15,1.699010798,0.001703435,35033.79075
302.9277778,290.4833333,293.15,1.699010798,0.001892706,35089.6215
302.9277778,290.4833333,293.15,1.699010798,0.001987341,35117.53687
302.9277778,290.4833333,293.15,1.699010798,0.002081976,35145.45224
302.9277778,290.4833333,293.15,1.699010798,0.002271247,35173.36761
302.9277778,290.4833333,293.15,1.793400287,0.001230259,35065.33739
302.9277778,290.4833333,293.15,1.793400287,0.001514165,35234.19135
302.9277778,290.4833333,293.15,1.793400287,0.001703435,35318.61832
302.9277778,290.4833333,293.15,1.793400287,0.001892706,35374.90297
302.9277778,290.4833333,293.15,1.793400287,0.001987341,35403.0453
302.9277778,290.4833333,293.15,1.793400287,0.002081976,35431.18762
302.9277778,290.4833333,293.15,1.793400287,0.002271247,35459.32995
302.9277778,290.4833333,293.15,1.887789776,0.001230259,35348.12237
302.9277778,290.4833333,293.15,1.887789776,0.001514165,35518.33805
302.9277778,290.4833333,293.15,1.887789776,0.001703435,35603.44589
302.9277778,290.4833333,293.15,1.887789776,0.001892706,35660.18445
302.9277778,290.4833333,293.15,1.887789776,0.001987341,35688.55373
302.9277778,290.4833333,293.15,1.887789776,0.002081976,35716.92301
302.9277778,290.4833333,293.15,1.887789776,0.002271247,35745.29229
302.9277778,290.4833333,293.15,2.076568753,0.001230259,35842.99609
302.9277778,290.4833333,293.15,2.076568753,0.001514165,36015.59478
302.9277778,290.4833333,293.15,2.076568753,0.001703435,36101.89413
302.9277778,290.4833333,293.15,2.076568753,0.001892706,36159.42703
302.9277778,290.4833333,293.15,2.076568753,0.001987341,36188.19348
302.9277778,290.4833333,293.15,2.076568753,0.002081976,36216.95993
302.9277778,290.4833333,293.15,2.076568753,0.002271247,36245.72638
302.9277778,290.4833333,293.15,2.170958242,0.001230259,36055.08482
302.9277778,290.4833333,293.15,2.170958242,0.001514165,36228.70481
302.9277778,290.4833333,293.15,2.170958242,0.001703435,36315.51481
302.9277778,290.4833333,293.15,2.170958242,0.001892706,36373.38814
302.9277778,290.4833333,293.15,2.170958242,0.001987341,36402.3248
302.9277778,290.4833333,293.15,2.170958242,0.002081976,36431.26147
302.9277778,290.4833333,293.15,2.170958242,0.002271247,36460.19813
302.9277778,290.4833333,293.15,2.265347731,0.001230259,36267.17355
302.9277778,290.4833333,293.15,2.265347731,0.001514165,36441.81484
302.9277778,290.4833333,293.15,2.265347731,0.001703435,36529.13548
302.9277778,290.4833333,293.15,2.265347731,0.001892706,36587.34924
302.9277778,290.4833333,293.15,2.265347731,0.001987341,36616.45612
302.9277778,290.4833333,293.15,2.265347731,0.002081976,36645.56301
302.9277778,290.4833333,293.15,2.265347731,0.002271247,36674.66989
302.9277778,290.4833333,297.0388889,1.510231821,0.001230259,33720.06616
302.9277778,290.4833333,297.0388889,1.510231821,0.001514165,33884.15407
302.9277778,290.4833333,297.0388889,1.510231821,0.001703435,33966.19802
302.9277778,290.4833333,297.0388889,1.510231821,0.001892706,34020.894
302.9277778,290.4833333,297.0388889,1.510231821,0.001987341,34048.24198
302.9277778,290.4833333,297.0388889,1.510231821,0.002081976,34075.58997
302.9277778,290.4833333,297.0388889,1.510231821,0.002271247,34102.93795
302.9277778,290.4833333,297.0388889,1.604621309,0.001230259,34069.85937
302.9277778,290.4833333,297.0388889,1.604621309,0.001514165,34235.64944
302.9277778,290.4833333,297.0388889,1.604621309,0.001703435,34318.54448
302.9277778,290.4833333,297.0388889,1.604621309,0.001892706,34373.80783
302.9277778,290.4833333,297.0388889,1.604621309,0.001987341,34401.43951
302.9277778,290.4833333,297.0388889,1.604621309,0.002081976,34429.07119
302.9277778,290.4833333,297.0388889,1.604621309,0.002271247,34456.70287
302.9277778,290.4833333,297.0388889,1.699010798,0.001230259,34419.65259
302.9277778,290.4833333,297.0388889,1.699010798,0.001514165,34587.14482
302.9277778,290.4833333,297.0388889,1.699010798,0.001703435,34670.89093
302.9277778,290.4833333,297.0388889,1.699010798,0.001892706,34726.72167
302.9277778,290.4833333,297.0388889,1.699010798,0.001987341,34754.63704
302.9277778,290.4833333,297.0388889,1.699010798,0.002081976,34782.55241
302.9277778,290.4833333,297.0388889,1.699010798,0.002271247,34810.46779
302.9277778,290.4833333,297.0388889,1.793400287,0.001230259,34699.48716
302.9277778,290.4833333,297.0388889,1.793400287,0.001514165,34868.34112
302.9277778,290.4833333,297.0388889,1.793400287,0.001703435,34952.76809
302.9277778,290.4833333,297.0388889,1.793400287,0.001892706,35009.05274
302.9277778,290.4833333,297.0388889,1.793400287,0.001987341,35037.19507
302.9277778,290.4833333,297.0388889,1.793400287,0.002081976,35065.33739
302.9277778,290.4833333,297.0388889,1.793400287,0.002271247,35093.47972
302.9277778,290.4833333,297.0388889,1.887789776,0.001230259,34979.32174
302.9277778,290.4833333,297.0388889,1.887789776,0.001514165,35149.53742
302.9277778,290.4833333,297.0388889,1.887789776,0.001703435,35234.64525
302.9277778,290.4833333,297.0388889,1.887789776,0.001892706,35291.38381
302.9277778,290.4833333,297.0388889,1.887789776,0.001987341,35319.75309
302.9277778,290.4833333,297.0388889,1.887789776,0.002081976,35348.12237
302.9277778,290.4833333,297.0388889,1.887789776,0.002271247,35376.49165
302.9277778,290.4833333,297.0388889,2.076568753,0.001230259,35469.03224
302.9277778,290.4833333,297.0388889,2.076568753,0.001514165,35641.63094
302.9277778,290.4833333,297.0388889,2.076568753,0.001703435,35727.93029
302.9277778,290.4833333,297.0388889,2.076568753,0.001892706,35785.46319
302.9277778,290.4833333,297.0388889,2.076568753,0.001987341,35814.22964
302.9277778,290.4833333,297.0388889,2.076568753,0.002081976,35842.99609
302.9277778,290.4833333,297.0388889,2.076568753,0.002271247,35871.76254
302.9277778,290.4833333,297.0388889,2.170958242,0.001230259,35678.90817
302.9277778,290.4833333,297.0388889,2.170958242,0.001514165,35852.52816
302.9277778,290.4833333,297.0388889,2.170958242,0.001703435,35939.33816
302.9277778,290.4833333,297.0388889,2.170958242,0.001892706,35997.21149
302.9277778,290.4833333,297.0388889,2.170958242,0.001987341,36026.14815
302.9277778,290.4833333,297.0388889,2.170958242,0.002081976,36055.08482
302.9277778,290.4833333,297.0388889,2.170958242,0.002271247,36084.02149
302.9277778,290.4833333,297.0388889,2.265347731,0.001230259,35888.7841
302.9277778,290.4833333,297.0388889,2.265347731,0.001514165,36063.42539
302.9277778,290.4833333,297.0388889,2.265347731,0.001703435,36150.74603
302.9277778,290.4833333,297.0388889,2.265347731,0.001892706,36208.95979
302.9277778,290.4833333,297.0388889,2.265347731,0.001987341,36238.06667
302.9277778,290.4833333,297.0388889,2.265347731,0.002081976,36267.17355
302.9277778,290.4833333,297.0388889,2.265347731,0.002271247,36296.28044
302.9277778,290.4833333,303.15,1.510231821,0.001230259,32790.23465
302.9277778,290.4833333,303.15,1.510231821,0.001514165,32981.67055
302.9277778,290.4833333,303.15,1.510231821,0.001703435,33063.7145
302.9277778,290.4833333,303.15,1.510231821,0.001892706,33118.41047
302.9277778,290.4833333,303.15,1.510231821,0.001987341,33118.41047
302.9277778,290.4833333,303.15,1.510231821,0.002081976,33145.75846
302.9277778,290.4833333,303.15,1.510231821,0.002271247,33200.45443
302.9277778,290.4833333,303.15,1.604621309,0.001230259,33130.38231
302.9277778,290.4833333,303.15,1.604621309,0.001514165,33323.80406
302.9277778,290.4833333,303.15,1.604621309,0.001703435,33406.69909
302.9277778,290.4833333,303.15,1.604621309,0.001892706,33461.96245
302.9277778,290.4833333,303.15,1.604621309,0.001987341,33461.96245
302.9277778,290.4833333,303.15,1.604621309,0.002081976,33489.59413
302.9277778,290.4833333,303.15,1.604621309,0.002271247,33544.85748
302.9277778,290.4833333,303.15,1.699010798,0.001230259,33470.52997
302.9277778,290.4833333,303.15,1.699010798,0.001514165,33665.93757
302.9277778,290.4833333,303.15,1.699010798,0.001703435,33749.68368
302.9277778,290.4833333,303.15,1.699010798,0.001892706,33805.51443
302.9277778,290.4833333,303.15,1.699010798,0.001987341,33805.51443
302.9277778,290.4833333,303.15,1.699010798,0.002081976,33833.4298
302.9277778,290.4833333,303.15,1.699010798,0.002271247,33889.26054
302.9277778,290.4833333,303.15,1.793400287,0.001230259,33742.6481
302.9277778,290.4833333,303.15,1.793400287,0.001514165,33939.64438
302.9277778,290.4833333,303.15,1.793400287,0.001703435,34024.07136
302.9277778,290.4833333,303.15,1.793400287,0.001892706,34080.35601
302.9277778,290.4833333,303.15,1.793400287,0.001987341,34080.35601
302.9277778,290.4833333,303.15,1.793400287,0.002081976,34108.49833
302.9277778,290.4833333,303.15,1.793400287,0.002271247,34164.78298
302.9277778,290.4833333,303.15,1.887789776,0.001230259,34014.76623
302.9277778,290.4833333,303.15,1.887789776,0.001514165,34213.35119
302.9277778,290.4833333,303.15,1.887789776,0.001703435,34298.45903
302.9277778,290.4833333,303.15,1.887789776,0.001892706,34355.19759
302.9277778,290.4833333,303.15,1.887789776,0.001987341,34355.19759
302.9277778,290.4833333,303.15,1.887789776,0.002081976,34383.56687
302.9277778,290.4833333,303.15,1.887789776,0.002271247,34440.30543
302.9277778,290.4833333,303.15,2.076568753,0.001230259,34490.97296
302.9277778,290.4833333,303.15,2.076568753,0.001514165,34692.33811
302.9277778,290.4833333,303.15,2.076568753,0.001703435,34778.63745
302.9277778,290.4833333,303.15,2.076568753,0.001892706,34836.17035
302.9277778,290.4833333,303.15,2.076568753,0.001987341,34836.17035
302.9277778,290.4833333,303.15,2.076568753,0.002081976,34864.9368
302.9277778,290.4833333,303.15,2.076568753,0.002271247,34922.4697
302.9277778,290.4833333,303.15,2.170958242,0.001230259,34695.06156
302.9277778,290.4833333,303.15,2.170958242,0.001514165,34897.61821
302.9277778,290.4833333,303.15,2.170958242,0.001703435,34984.42821
302.9277778,290.4833333,303.15,2.170958242,0.001892706,35042.30154
302.9277778,290.4833333,303.15,2.170958242,0.001987341,35042.30154
302.9277778,290.4833333,303.15,2.170958242,0.002081976,35071.2382
302.9277778,290.4833333,303.15,2.170958242,0.002271247,35129.11153
302.9277778,290.4833333,303.15,2.265347731,0.001230259,34899.15015
302.9277778,290.4833333,303.15,2.265347731,0.001514165,35102.89832
302.9277778,290.4833333,303.15,2.265347731,0.001703435,35190.21896
302.9277778,290.4833333,303.15,2.265347731,0.001892706,35248.43272
302.9277778,290.4833333,303.15,2.265347731,0.001987341,35248.43272
302.9277778,290.4833333,303.15,2.265347731,0.002081976,35277.5396
302.9277778,290.4833333,303.15,2.265347731,0.002271247,35335.75337
302.9277778,290.4833333,308.15,1.510231821,0.001230259,31586.92328
302.9277778,290.4833333,308.15,1.510231821,0.001514165,31778.35918
302.9277778,290.4833333,308.15,1.510231821,0.001703435,31860.40314
302.9277778,290.4833333,308.15,1.510231821,0.001892706,31915.09911
302.9277778,290.4833333,308.15,1.510231821,0.001987341,31915.09911
302.9277778,290.4833333,308.15,1.510231821,0.002081976,31942.4471
302.9277778,290.4833333,308.15,1.510231821,0.002271247,31997.14307
302.9277778,290.4833333,308.15,1.604621309,0.001230259,31914.58846
302.9277778,290.4833333,308.15,1.604621309,0.001514165,32108.01021
302.9277778,290.4833333,308.15,1.604621309,0.001703435,32190.90525
302.9277778,290.4833333,308.15,1.604621309,0.001892706,32246.1686
302.9277778,290.4833333,308.15,1.604621309,0.001987341,32246.1686
302.9277778,290.4833333,308.15,1.604621309,0.002081976,32273.80028
302.9277778,290.4833333,308.15,1.604621309,0.002271247,32329.06364
302.9277778,290.4833333,308.15,1.699010798,0.001230259,32242.25364
302.9277778,290.4833333,308.15,1.699010798,0.001514165,32437.66124
302.9277778,290.4833333,308.15,1.699010798,0.001703435,32521.40735
302.9277778,290.4833333,308.15,1.699010798,0.001892706,32577.2381
302.9277778,290.4833333,308.15,1.699010798,0.001987341,32577.2381
302.9277778,290.4833333,308.15,1.699010798,0.002081976,32605.15347
302.9277778,290.4833333,308.15,1.699010798,0.002271247,32660.98421
302.9277778,290.4833333,308.15,1.793400287,0.001230259,32504.38579
302.9277778,290.4833333,308.15,1.793400287,0.001514165,32701.38206
302.9277778,290.4833333,308.15,1.793400287,0.001703435,32785.80904
302.9277778,290.4833333,308.15,1.793400287,0.001892706,32842.09369
302.9277778,290.4833333,308.15,1.793400287,0.001987341,32842.09369
302.9277778,290.4833333,308.15,1.793400287,0.002081976,32870.23602
302.9277778,290.4833333,308.15,1.793400287,0.002271247,32926.52067
302.9277778,290.4833333,308.15,1.887789776,0.001230259,32766.51793
302.9277778,290.4833333,308.15,1.887789776,0.001514165,32965.10289
302.9277778,290.4833333,308.15,1.887789776,0.001703435,33050.21073
302.9277778,290.4833333,308.15,1.887789776,0.001892706,33106.94928
302.9277778,290.4833333,308.15,1.887789776,0.001987341,33106.94928
302.9277778,290.4833333,308.15,1.887789776,0.002081976,33135.31856
302.9277778,290.4833333,308.15,1.887789776,0.002271247,33192.05712
302.9277778,290.4833333,308.15,2.076568753,0.001230259,33225.24918
302.9277778,290.4833333,308.15,2.076568753,0.001514165,33426.61433
302.9277778,290.4833333,308.15,2.076568753,0.001703435,33512.91368
302.9277778,290.4833333,308.15,2.076568753,0.001892706,33570.44657
302.9277778,290.4833333,308.15,2.076568753,0.001987341,33570.44657
302.9277778,290.4833333,308.15,2.076568753,0.002081976,33599.21302
302.9277778,290.4833333,308.15,2.076568753,0.002271247,33656.74592
302.9277778,290.4833333,308.15,2.170958242,0.001230259,33421.84829
302.9277778,290.4833333,308.15,2.170958242,0.001514165,33624.40494
302.9277778,290.4833333,308.15,2.170958242,0.001703435,33711.21494
302.9277778,290.4833333,308.15,2.170958242,0.001892706,33769.08827
302.9277778,290.4833333,308.15,2.170958242,0.001987341,33769.08827
302.9277778,290.4833333,308.15,2.170958242,0.002081976,33798.02494
302.9277778,290.4833333,308.15,2.170958242,0.002271247,33855.89827
302.9277778,290.4833333,308.15,2.265347731,0.001230259,33618.4474
302.9277778,290.4833333,308.15,2.265347731,0.001514165,33822.19556
302.9277778,290.4833333,308.15,2.265347731,0.001703435,33909.5162
302.9277778,290.4833333,308.15,2.265347731,0.001892706,33967.72997
302.9277778,290.4833333,308.15,2.265347731,0.001987341,33967.72997
302.9277778,290.4833333,308.15,2.265347731,0.002081976,33996.83685
302.9277778,290.4833333,308.15,2.265347731,0.002271247,34055.05061
302.9277778,290.4833333,313.7055556,1.510231821,0.001230259,29754.60825
302.9277778,290.4833333,313.7055556,1.510231821,0.001514165,29918.69617
302.9277778,290.4833333,313.7055556,1.510231821,0.001703435,30000.74012
302.9277778,290.4833333,313.7055556,1.510231821,0.001892706,30055.43609
302.9277778,290.4833333,313.7055556,1.510231821,0.001987341,30082.78408
302.9277778,290.4833333,313.7055556,1.510231821,0.002081976,30082.78408
302.9277778,290.4833333,313.7055556,1.510231821,0.002271247,30137.48005
302.9277778,290.4833333,313.7055556,1.604621309,0.001230259,30063.26602
302.9277778,290.4833333,313.7055556,1.604621309,0.001514165,30229.05609
302.9277778,290.4833333,313.7055556,1.604621309,0.001703435,30311.95112
302.9277778,290.4833333,313.7055556,1.604621309,0.001892706,30367.21448
302.9277778,290.4833333,313.7055556,1.604621309,0.001987341,30394.84616
302.9277778,290.4833333,313.7055556,1.604621309,0.002081976,30394.84616
302.9277778,290.4833333,313.7055556,1.604621309,0.002271247,30450.10951
302.9277778,290.4833333,313.7055556,1.699010798,0.001230259,30371.92378
302.9277778,290.4833333,313.7055556,1.699010798,0.001514165,30539.416
302.9277778,290.4833333,313.7055556,1.699010798,0.001703435,30623.16212
302.9277778,290.4833333,313.7055556,1.699010798,0.001892706,30678.99286
302.9277778,290.4833333,313.7055556,1.699010798,0.001987341,30706.90823
302.9277778,290.4833333,313.7055556,1.699010798,0.002081976,30706.90823
302.9277778,290.4833333,313.7055556,1.699010798,0.002271247,30762.73897
302.9277778,290.4833333,313.7055556,1.793400287,0.001230259,30618.84999
302.9277778,290.4833333,313.7055556,1.793400287,0.001514165,30787.70394
302.9277778,290.4833333,313.7055556,1.793400287,0.001703435,30872.13092
302.9277778,290.4833333,313.7055556,1.793400287,0.001892706,30928.41557
302.9277778,290.4833333,313.7055556,1.793400287,0.001987341,30956.55789
302.9277778,290.4833333,313.7055556,1.793400287,0.002081976,30956.55789
302.9277778,290.4833333,313.7055556,1.793400287,0.002271247,31012.84254
302.9277778,290.4833333,313.7055556,1.887789776,0.001230259,30865.7762
302.9277778,290.4833333,313.7055556,1.887789776,0.001514165,31035.99187
302.9277778,290.4833333,313.7055556,1.887789776,0.001703435,31121.09971
302.9277778,290.4833333,313.7055556,1.887789776,0.001892706,31177.83827
302.9277778,290.4833333,313.7055556,1.887789776,0.001987341,31206.20755
302.9277778,290.4833333,313.7055556,1.887789776,0.002081976,31206.20755
302.9277778,290.4833333,313.7055556,1.887789776,0.002271247,31262.94611
302.9277778,290.4833333,313.7055556,2.076568753,0.001230259,31297.89706
302.9277778,290.4833333,313.7055556,2.076568753,0.001514165,31470.49576
302.9277778,290.4833333,313.7055556,2.076568753,0.001703435,31556.79511
302.9277778,290.4833333,313.7055556,2.076568753,0.001892706,31614.32801
302.9277778,290.4833333,313.7055556,2.076568753,0.001987341,31643.09446
302.9277778,290.4833333,313.7055556,2.076568753,0.002081976,31643.09446
302.9277778,290.4833333,313.7055556,2.076568753,0.002271247,31700.62736
302.9277778,290.4833333,313.7055556,2.170958242,0.001230259,31483.09172
302.9277778,290.4833333,313.7055556,2.170958242,0.001514165,31656.71171
302.9277778,290.4833333,313.7055556,2.170958242,0.001703435,31743.52171
302.9277778,290.4833333,313.7055556,2.170958242,0.001892706,31801.39504
302.9277778,290.4833333,313.7055556,2.170958242,0.001987341,31830.3317
302.9277778,290.4833333,313.7055556,2.170958242,0.002081976,31830.3317
302.9277778,290.4833333,313.7055556,2.170958242,0.002271247,31888.20503
302.9277778,290.4833333,313.7055556,2.265347731,0.001230259,31668.28638
302.9277778,290.4833333,313.7055556,2.265347731,0.001514165,31842.92766
302.9277778,290.4833333,313.7055556,2.265347731,0.001703435,31930.24831
302.9277778,290.4833333,313.7055556,2.265347731,0.001892706,31988.46207
302.9277778,290.4833333,313.7055556,2.265347731,0.001987341,32017.56895
302.9277778,290.4833333,313.7055556,2.265347731,0.002081976,32017.56895
302.9277778,290.4833333,313.7055556,2.265347731,0.002271247,32075.78271
302.9277778,290.4833333,319.2611111,1.510231821,0.001230259,27594.1174
302.9277778,290.4833333,319.2611111,1.510231821,0.001514165,27758.20531
302.9277778,290.4833333,319.2611111,1.510231821,0.001703435,27840.24927
302.9277778,290.4833333,319.2611111,1.510231821,0.001892706,27894.94524
302.9277778,290.4833333,319.2611111,1.510231821,0.001987341,27922.29322
302.9277778,290.4833333,319.2611111,1.510231821,0.002081976,27949.64121
302.9277778,290.4833333,319.2611111,1.510231821,0.002271247,27976.98919
302.9277778,290.4833333,319.2611111,1.604621309,0.001230259,27880.36343
302.9277778,290.4833333,319.2611111,1.604621309,0.001514165,28046.1535
302.9277778,290.4833333,319.2611111,1.604621309,0.001703435,28129.04853
302.9277778,290.4833333,319.2611111,1.604621309,0.001892706,28184.31189
302.9277778,290.4833333,319.2611111,1.604621309,0.001987341,28211.94357
302.9277778,290.4833333,319.2611111,1.604621309,0.002081976,28239.57525
302.9277778,290.4833333,319.2611111,1.604621309,0.002271247,28267.20692
302.9277778,290.4833333,319.2611111,1.699010798,0.001230259,28166.60946
302.9277778,290.4833333,319.2611111,1.699010798,0.001514165,28334.10169
302.9277778,290.4833333,319.2611111,1.699010798,0.001703435,28417.8478
302.9277778,290.4833333,319.2611111,1.699010798,0.001892706,28473.67854
302.9277778,290.4833333,319.2611111,1.699010798,0.001987341,28501.59391
302.9277778,290.4833333,319.2611111,1.699010798,0.002081976,28529.50928
302.9277778,290.4833333,319.2611111,1.699010798,0.002271247,28557.42465
302.9277778,290.4833333,319.2611111,1.793400287,0.001230259,28395.60628
302.9277778,290.4833333,319.2611111,1.793400287,0.001514165,28564.46024
302.9277778,290.4833333,319.2611111,1.793400287,0.001703435,28648.88721
302.9277778,290.4833333,319.2611111,1.793400287,0.001892706,28705.17186
302.9277778,290.4833333,319.2611111,1.793400287,0.001987341,28733.31419
302.9277778,290.4833333,319.2611111,1.793400287,0.002081976,28761.45651
302.9277778,290.4833333,319.2611111,1.793400287,0.002271247,28789.59884
302.9277778,290.4833333,319.2611111,1.887789776,0.001230259,28624.60311
302.9277778,290.4833333,319.2611111,1.887789776,0.001514165,28794.81879
302.9277778,290.4833333,319.2611111,1.887789776,0.001703435,28879.92663
302.9277778,290.4833333,319.2611111,1.887789776,0.001892706,28936.66518
302.9277778,290.4833333,319.2611111,1.887789776,0.001987341,28965.03446
302.9277778,290.4833333,319.2611111,1.887789776,0.002081976,28993.40374
302.9277778,290.4833333,319.2611111,1.887789776,0.002271247,29021.77302
302.9277778,290.4833333,319.2611111,2.076568753,0.001230259,29025.34755
302.9277778,290.4833333,319.2611111,2.076568753,0.001514165,29197.94625
302.9277778,290.4833333,319.2611111,2.076568753,0.001703435,29284.2456
302.9277778,290.4833333,319.2611111,2.076568753,0.001892706,29341.7785
302.9277778,290.4833333,319.2611111,2.076568753,0.001987341,29370.54495
302.9277778,290.4833333,319.2611111,2.076568753,0.002081976,29399.3114
302.9277778,290.4833333,319.2611111,2.076568753,0.002271247,29428.07785
302.9277778,290.4833333,319.2611111,2.170958242,0.001230259,29197.09517
302.9277778,290.4833333,319.2611111,2.170958242,0.001514165,29370.71516
302.9277778,290.4833333,319.2611111,2.170958242,0.001703435,29457.52516
302.9277778,290.4833333,319.2611111,2.170958242,0.001892706,29515.39849
302.9277778,290.4833333,319.2611111,2.170958242,0.001987341,29544.33515
302.9277778,290.4833333,319.2611111,2.170958242,0.002081976,29573.27182
302.9277778,290.4833333,319.2611111,2.170958242,0.002271247,29602.20848
302.9277778,290.4833333,319.2611111,2.265347731,0.001230259,29368.84279
302.9277778,290.4833333,319.2611111,2.265347731,0.001514165,29543.48408
302.9277778,290.4833333,319.2611111,2.265347731,0.001703435,29630.80472
302.9277778,290.4833333,319.2611111,2.265347731,0.001892706,29689.01848
302.9277778,290.4833333,319.2611111,2.265347731,0.001987341,29718.12536
302.9277778,290.4833333,319.2611111,2.265347731,0.002081976,29747.23224
302.9277778,290.4833333,319.2611111,2.265347731,0.002271247,29776.33912
302.9277778,292.15,280.3722222,1.510231821,0.001230259,30562.92652
302.9277778,292.15,280.3722222,1.510231821,0.001514165,30711.43442
302.9277778,292.15,280.3722222,1.510231821,0.001703435,30770.83758
302.9277778,292.15,280.3722222,1.510231821,0.001892706,30830.24074
302.9277778,292.15,280.3722222,1.510231821,0.001987341,30830.24074
302.9277778,292.15,280.3722222,1.510231821,0.002081976,30859.94232
302.9277778,292.15,280.3722222,1.510231821,0.002271247,30889.6439
302.9277778,292.15,280.3722222,1.604621309,0.001230259,31559.91737
302.9277778,292.15,280.3722222,1.604621309,0.001514165,31713.26974
302.9277778,292.15,280.3722222,1.604621309,0.001703435,31774.61069
302.9277778,292.15,280.3722222,1.604621309,0.001892706,31835.95163
302.9277778,292.15,280.3722222,1.604621309,0.001987341,31835.95163
302.9277778,292.15,280.3722222,1.604621309,0.002081976,31866.62211
302.9277778,292.15,280.3722222,1.604621309,0.002271247,31897.29258
302.9277778,292.15,280.3722222,1.699010798,0.001230259,32522.52923
302.9277778,292.15,280.3722222,1.699010798,0.001514165,32680.55901
302.9277778,292.15,280.3722222,1.699010798,0.001703435,32743.77093
302.9277778,292.15,280.3722222,1.699010798,0.001892706,32806.98284
302.9277778,292.15,280.3722222,1.699010798,0.001987341,32806.98284
302.9277778,292.15,280.3722222,1.699010798,0.002081976,32838.58879
302.9277778,292.15,280.3722222,1.699010798,0.002271247,32870.19475
302.9277778,292.15,280.3722222,1.793400287,0.001230259,33450.76209
302.9277778,292.15,280.3722222,1.793400287,0.001514165,33613.30224
302.9277778,292.15,280.3722222,1.793400287,0.001703435,33678.3183
302.9277778,292.15,280.3722222,1.793400287,0.001892706,33743.33436
302.9277778,292.15,280.3722222,1.793400287,0.001987341,33743.33436
302.9277778,292.15,280.3722222,1.793400287,0.002081976,33775.84239
302.9277778,292.15,280.3722222,1.793400287,0.002271247,33808.35042
302.9277778,292.15,280.3722222,1.887789776,0.001230259,34378.99496
302.9277778,292.15,280.3722222,1.887789776,0.001514165,34546.04547
302.9277778,292.15,280.3722222,1.887789776,0.001703435,34612.86567
302.9277778,292.15,280.3722222,1.887789776,0.001892706,34679.68588
302.9277778,292.15,280.3722222,1.887789776,0.001987341,34679.68588
302.9277778,292.15,280.3722222,1.887789776,0.002081976,34713.09598
302.9277778,292.15,280.3722222,1.887789776,0.002271247,34746.50608
302.9277778,292.15,280.3722222,2.076568753,0.001230259,36166.7027
302.9277778,292.15,280.3722222,2.076568753,0.001514165,36342.43983
302.9277778,292.15,280.3722222,2.076568753,0.001703435,36412.73469
302.9277778,292.15,280.3722222,2.076568753,0.001892706,36483.02954
302.9277778,292.15,280.3722222,2.076568753,0.001987341,36483.02954
302.9277778,292.15,280.3722222,2.076568753,0.002081976,36518.17697
302.9277778,292.15,280.3722222,2.076568753,0.002271247,36553.3244
302.9277778,292.15,280.3722222,2.170958242,0.001230259,37060.55656
302.9277778,292.15,280.3722222,2.170958242,0.001514165,37240.63701
302.9277778,292.15,280.3722222,2.170958242,0.001703435,37312.66919
302.9277778,292.15,280.3722222,2.170958242,0.001892706,37384.70137
302.9277778,292.15,280.3722222,2.170958242,0.001987341,37384.70137
302.9277778,292.15,280.3722222,2.170958242,0.002081976,37420.71746
302.9277778,292.15,280.3722222,2.170958242,0.002271247,37456.73355
302.9277778,292.15,280.3722222,2.265347731,0.001230259,37920.03144
302.9277778,292.15,280.3722222,2.265347731,0.001514165,38104.28815
302.9277778,292.15,280.3722222,2.265347731,0.001703435,38177.99084
302.9277778,292.15,280.3722222,2.265347731,0.001892706,38251.69352
302.9277778,292.15,280.3722222,2.265347731,0.001987341,38251.69352
302.9277778,292.15,280.3722222,2.265347731,0.002081976,38288.54486
302.9277778,292.15,280.3722222,2.265347731,0.002271247,38325.39621
302.9277778,292.15,285.9277778,1.510231821,0.001230259,30236.20913
302.9277778,292.15,285.9277778,1.510231821,0.001514165,30384.71703
302.9277778,292.15,285.9277778,1.510231821,0.001703435,30473.82178
302.9277778,292.15,285.9277778,1.510231821,0.001892706,30503.52336
302.9277778,292.15,285.9277778,1.510231821,0.001987341,30533.22494
302.9277778,292.15,285.9277778,1.510231821,0.002081976,30533.22494
302.9277778,292.15,285.9277778,1.510231821,0.002271247,30592.6281
302.9277778,292.15,285.9277778,1.604621309,0.001230259,31222.54216
302.9277778,292.15,285.9277778,1.604621309,0.001514165,31375.89453
302.9277778,292.15,285.9277778,1.604621309,0.001703435,31467.90595
302.9277778,292.15,285.9277778,1.604621309,0.001892706,31498.57642
302.9277778,292.15,285.9277778,1.604621309,0.001987341,31529.2469
302.9277778,292.15,285.9277778,1.604621309,0.002081976,31529.2469
302.9277778,292.15,285.9277778,1.604621309,0.002271247,31590.58784
302.9277778,292.15,285.9277778,1.699010798,0.001230259,32174.86371
302.9277778,292.15,285.9277778,1.699010798,0.001514165,32332.89349
302.9277778,292.15,285.9277778,1.699010798,0.001703435,32427.71136
302.9277778,292.15,285.9277778,1.699010798,0.001892706,32459.31732
302.9277778,292.15,285.9277778,1.699010798,0.001987341,32490.92327
302.9277778,292.15,285.9277778,1.699010798,0.002081976,32490.92327
302.9277778,292.15,285.9277778,1.699010798,0.002271247,32554.13519
302.9277778,292.15,285.9277778,1.793400287,0.001230259,33093.17377
302.9277778,292.15,285.9277778,1.793400287,0.001514165,33255.71392
302.9277778,292.15,285.9277778,1.793400287,0.001703435,33353.23801
302.9277778,292.15,285.9277778,1.793400287,0.001892706,33385.74604
302.9277778,292.15,285.9277778,1.793400287,0.001987341,33418.25406
302.9277778,292.15,285.9277778,1.793400287,0.002081976,33418.25406
302.9277778,292.15,285.9277778,1.793400287,0.002271247,33483.27012
302.9277778,292.15,285.9277778,1.887789776,0.001230259,34011.48384
302.9277778,292.15,285.9277778,1.887789776,0.001514165,34178.53435
302.9277778,292.15,285.9277778,1.887789776,0.001703435,34278.76465
302.9277778,292.15,285.9277778,1.887789776,0.001892706,34312.17475
302.9277778,292.15,285.9277778,1.887789776,0.001987341,34345.58486
302.9277778,292.15,285.9277778,1.887789776,0.002081976,34345.58486
302.9277778,292.15,285.9277778,1.887789776,0.002271247,34412.40506
302.9277778,292.15,285.9277778,2.076568753,0.001230259,35780.081
302.9277778,292.15,285.9277778,2.076568753,0.001514165,35955.81813
302.9277778,292.15,285.9277778,2.076568753,0.001703435,36061.26041
302.9277778,292.15,285.9277778,2.076568753,0.001892706,36096.40784
302.9277778,292.15,285.9277778,2.076568753,0.001987341,36131.55527
302.9277778,292.15,285.9277778,2.076568753,0.002081976,36131.55527
302.9277778,292.15,285.9277778,2.076568753,0.002271247,36201.85012
302.9277778,292.15,285.9277778,2.170958242,0.001230259,36664.37957
302.9277778,292.15,285.9277778,2.170958242,0.001514165,36844.46002
302.9277778,292.15,285.9277778,2.170958242,0.001703435,36952.50829
302.9277778,292.15,285.9277778,2.170958242,0.001892706,36988.52438
302.9277778,292.15,285.9277778,2.170958242,0.001987341,37024.54047
302.9277778,292.15,285.9277778,2.170958242,0.002081976,37024.54047
302.9277778,292.15,285.9277778,2.170958242,0.002271247,37096.57265
302.9277778,292.15,285.9277778,2.265347731,0.001230259,37514.66667
302.9277778,292.15,285.9277778,2.265347731,0.001514165,37698.92338
302.9277778,292.15,285.9277778,2.265347731,0.001703435,37809.47741
302.9277778,292.15,285.9277778,2.265347731,0.001892706,37846.32875
302.9277778,292.15,285.9277778,2.265347731,0.001987341,37883.1801
302.9277778,292.15,285.9277778,2.265347731,0.002081976,37883.1801
302.9277778,292.15,285.9277778,2.265347731,0.002271247,37956.88278
302.9277778,292.15,293.15,1.510231821,0.001230259,29909.49174
302.9277778,292.15,293.15,1.510231821,0.001514165,30028.29807
302.9277778,292.15,293.15,1.510231821,0.001703435,30117.40281
302.9277778,292.15,293.15,1.510231821,0.001892706,30147.10439
302.9277778,292.15,293.15,1.510231821,0.001987341,30176.80597
302.9277778,292.15,293.15,1.510231821,0.002081976,30206.50755
302.9277778,292.15,293.15,1.510231821,0.002271247,30236.20913
302.9277778,292.15,293.15,1.604621309,0.001230259,30885.16695
302.9277778,292.15,293.15,1.604621309,0.001514165,31007.84885
302.9277778,292.15,293.15,1.604621309,0.001703435,31099.86027
302.9277778,292.15,293.15,1.604621309,0.001892706,31130.53074
302.9277778,292.15,293.15,1.604621309,0.001987341,31161.20121
302.9277778,292.15,293.15,1.604621309,0.002081976,31191.87169
302.9277778,292.15,293.15,1.604621309,0.002271247,31222.54216
302.9277778,292.15,293.15,1.699010798,0.001230259,31827.19819
302.9277778,292.15,293.15,1.699010798,0.001514165,31953.62201
302.9277778,292.15,293.15,1.699010798,0.001703435,32048.43988
302.9277778,292.15,293.15,1.699010798,0.001892706,32080.04584
302.9277778,292.15,293.15,1.699010798,0.001987341,32111.6518
302.9277778,292.15,293.15,1.699010798,0.002081976,32143.25775
302.9277778,292.15,293.15,1.699010798,0.002271247,32174.86371
302.9277778,292.15,293.15,1.793400287,0.001230259,32735.58545
302.9277778,292.15,293.15,1.793400287,0.001514165,32865.61757
302.9277778,292.15,293.15,1.793400287,0.001703435,32963.14166
302.9277778,292.15,293.15,1.793400287,0.001892706,32995.64968
302.9277778,292.15,293.15,1.793400287,0.001987341,33028.15771
302.9277778,292.15,293.15,1.793400287,0.002081976,33060.66574
302.9277778,292.15,293.15,1.793400287,0.002271247,33093.17377
302.9277778,292.15,293.15,1.887789776,0.001230259,33643.97271
302.9277778,292.15,293.15,1.887789776,0.001514165,33777.61312
302.9277778,292.15,293.15,1.887789776,0.001703435,33877.84343
302.9277778,292.15,293.15,1.887789776,0.001892706,33911.25353
302.9277778,292.15,293.15,1.887789776,0.001987341,33944.66363
302.9277778,292.15,293.15,1.887789776,0.002081976,33978.07373
302.9277778,292.15,293.15,1.887789776,0.002271247,34011.48384
302.9277778,292.15,293.15,2.076568753,0.001230259,35393.45929
302.9277778,292.15,293.15,2.076568753,0.001514165,35534.049
302.9277778,292.15,293.15,2.076568753,0.001703435,35639.49129
302.9277778,292.15,293.15,2.076568753,0.001892706,35674.63871
302.9277778,292.15,293.15,2.076568753,0.001987341,35709.78614
302.9277778,292.15,293.15,2.076568753,0.002081976,35744.93357
302.9277778,292.15,293.15,2.076568753,0.002271247,35780.081
302.9277778,292.15,293.15,2.170958242,0.001230259,36268.20259
302.9277778,292.15,293.15,2.170958242,0.001514165,36412.26695
302.9277778,292.15,293.15,2.170958242,0.001703435,36520.31521
302.9277778,292.15,293.15,2.170958242,0.001892706,36556.3313
302.9277778,292.15,293.15,2.170958242,0.001987341,36592.34739
302.9277778,292.15,293.15,2.170958242,0.002081976,36628.36348
302.9277778,292.15,293.15,2.170958242,0.002271247,36664.37957
302.9277778,292.15,293.15,2.265347731,0.001230259,37109.3019
302.9277778,292.15,293.15,2.265347731,0.001514165,37256.70727
302.9277778,292.15,293.15,2.265347731,0.001703435,37367.2613
302.9277778,292.15,293.15,2.265347731,0.001892706,37404.11264
302.9277778,292.15,293.15,2.265347731,0.001987341,37440.96399
302.9277778,292.15,293.15,2.265347731,0.002081976,37477.81533
302.9277778,292.15,293.15,2.265347731,0.002271247,37514.66667
302.9277778,292.15,297.0388889,1.510231821,0.001230259,29701.58068
302.9277778,292.15,297.0388889,1.510231821,0.001514165,29850.08858
302.9277778,292.15,297.0388889,1.510231821,0.001703435,29909.49174
302.9277778,292.15,297.0388889,1.510231821,0.001892706,29968.8949
302.9277778,292.15,297.0388889,1.510231821,0.001987341,29998.59648
302.9277778,292.15,297.0388889,1.510231821,0.002081976,29998.59648
302.9277778,292.15,297.0388889,1.510231821,0.002271247,30028.29807
302.9277778,292.15,297.0388889,1.604621309,0.001230259,30670.47364
302.9277778,292.15,297.0388889,1.604621309,0.001514165,30823.826
302.9277778,292.15,297.0388889,1.604621309,0.001703435,30885.16695
302.9277778,292.15,297.0388889,1.604621309,0.001892706,30946.5079
302.9277778,292.15,297.0388889,1.604621309,0.001987341,30977.17837
302.9277778,292.15,297.0388889,1.604621309,0.002081976,30977.17837
302.9277778,292.15,297.0388889,1.604621309,0.002271247,31007.84885
302.9277778,292.15,297.0388889,1.699010798,0.001230259,31605.95649
302.9277778,292.15,297.0388889,1.699010798,0.001514165,31763.98627
302.9277778,292.15,297.0388889,1.699010798,0.001703435,31827.19819
302.9277778,292.15,297.0388889,1.699010798,0.001892706,31890.4101
302.9277778,292.15,297.0388889,1.699010798,0.001987341,31922.01606
302.9277778,292.15,297.0388889,1.699010798,0.002081976,31922.01606
302.9277778,292.15,297.0388889,1.699010798,0.002271247,31953.62201
302.9277778,292.15,297.0388889,1.793400287,0.001230259,32508.02925
302.9277778,292.15,297.0388889,1.793400287,0.001514165,32670.56939
302.9277778,292.15,297.0388889,1.793400287,0.001703435,32735.58545
302.9277778,292.15,297.0388889,1.793400287,0.001892706,32800.60151
302.9277778,292.15,297.0388889,1.793400287,0.001987341,32833.10954
302.9277778,292.15,297.0388889,1.793400287,0.002081976,32833.10954
302.9277778,292.15,297.0388889,1.793400287,0.002271247,32865.61757
302.9277778,292.15,297.0388889,1.887789776,0.001230259,33410.102
302.9277778,292.15,297.0388889,1.887789776,0.001514165,33577.15251
302.9277778,292.15,297.0388889,1.887789776,0.001703435,33643.97271
302.9277778,292.15,297.0388889,1.887789776,0.001892706,33710.79292
302.9277778,292.15,297.0388889,1.887789776,0.001987341,33744.20302
302.9277778,292.15,297.0388889,1.887789776,0.002081976,33744.20302
302.9277778,292.15,297.0388889,1.887789776,0.002271247,33777.61312
302.9277778,292.15,297.0388889,2.076568753,0.001230259,35147.4273
302.9277778,292.15,297.0388889,2.076568753,0.001514165,35323.16444
302.9277778,292.15,297.0388889,2.076568753,0.001703435,35393.45929
302.9277778,292.15,297.0388889,2.076568753,0.001892706,35463.75415
302.9277778,292.15,297.0388889,2.076568753,0.001987341,35498.90158
302.9277778,292.15,297.0388889,2.076568753,0.002081976,35498.90158
302.9277778,292.15,297.0388889,2.076568753,0.002271247,35534.049
302.9277778,292.15,297.0388889,2.170958242,0.001230259,36016.08996
302.9277778,292.15,297.0388889,2.170958242,0.001514165,36196.17041
302.9277778,292.15,297.0388889,2.170958242,0.001703435,36268.20259
302.9277778,292.15,297.0388889,2.170958242,0.001892706,36340.23477
302.9277778,292.15,297.0388889,2.170958242,0.001987341,36376.25086
302.9277778,292.15,297.0388889,2.170958242,0.002081976,36376.25086
302.9277778,292.15,297.0388889,2.170958242,0.002271247,36412.26695
302.9277778,292.15,297.0388889,2.265347731,0.001230259,36851.34251
302.9277778,292.15,297.0388889,2.265347731,0.001514165,37035.59922
302.9277778,292.15,297.0388889,2.265347731,0.001703435,37109.3019
302.9277778,292.15,297.0388889,2.265347731,0.001892706,37183.00459
302.9277778,292.15,297.0388889,2.265347731,0.001987341,37219.85593
302.9277778,292.15,297.0388889,2.265347731,0.002081976,37219.85593
302.9277778,292.15,297.0388889,2.265347731,0.002271247,37256.70727
302.9277778,292.15,303.15,1.510231821,0.001230259,29256.05697
302.9277778,292.15,303.15,1.510231821,0.001514165,29434.26645
302.9277778,292.15,303.15,1.510231821,0.001703435,29493.66961
302.9277778,292.15,303.15,1.510231821,0.001892706,29553.07277
302.9277778,292.15,303.15,1.510231821,0.001987341,29553.07277
302.9277778,292.15,303.15,1.510231821,0.002081976,29553.07277
302.9277778,292.15,303.15,1.510231821,0.002271247,29612.47594
302.9277778,292.15,303.15,1.604621309,0.001230259,30210.41653
302.9277778,292.15,303.15,1.604621309,0.001514165,30394.43937
302.9277778,292.15,303.15,1.604621309,0.001703435,30455.78032
302.9277778,292.15,303.15,1.604621309,0.001892706,30517.12127
302.9277778,292.15,303.15,1.604621309,0.001987341,30517.12127
302.9277778,292.15,303.15,1.604621309,0.002081976,30517.12127
302.9277778,292.15,303.15,1.604621309,0.002271247,30578.46221
302.9277778,292.15,303.15,1.699010798,0.001230259,31131.86714
302.9277778,292.15,303.15,1.699010798,0.001514165,31321.50288
302.9277778,292.15,303.15,1.699010798,0.001703435,31384.7148
302.9277778,292.15,303.15,1.699010798,0.001892706,31447.92671
302.9277778,292.15,303.15,1.699010798,0.001987341,31447.92671
302.9277778,292.15,303.15,1.699010798,0.002081976,31447.92671
302.9277778,292.15,303.15,1.699010798,0.002271247,31511.13862
302.9277778,292.15,303.15,1.793400287,0.001230259,32020.40881
302.9277778,292.15,303.15,1.793400287,0.001514165,32215.45698
302.9277778,292.15,303.15,1.793400287,0.001703435,32280.47304
302.9277778,292.15,303.15,1.793400287,0.001892706,32345.4891
302.9277778,292.15,303.15,1.793400287,0.001987341,32345.4891
302.9277778,292.15,303.15,1.793400287,0.002081976,32345.4891
302.9277778,292.15,303.15,1.793400287,0.002271247,32410.50516
302.9277778,292.15,303.15,1.887789776,0.001230259,32908.95047
302.9277778,292.15,303.15,1.887789776,0.001514165,33109.41108
302.9277778,292.15,303.15,1.887789776,0.001703435,33176.23129
302.9277778,292.15,303.15,1.887789776,0.001892706,33243.05149
302.9277778,292.15,303.15,1.887789776,0.001987341,33243.05149
302.9277778,292.15,303.15,1.887789776,0.002081976,33243.05149
302.9277778,292.15,303.15,1.887789776,0.002271247,33309.87169
302.9277778,292.15,303.15,2.076568753,0.001230259,34620.21589
302.9277778,292.15,303.15,2.076568753,0.001514165,34831.10046
302.9277778,292.15,303.15,2.076568753,0.001703435,34901.39531
302.9277778,292.15,303.15,2.076568753,0.001892706,34971.69017
302.9277778,292.15,303.15,2.076568753,0.001987341,34971.69017
302.9277778,292.15,303.15,2.076568753,0.002081976,34971.69017
302.9277778,292.15,303.15,2.076568753,0.002271247,35041.98502
302.9277778,292.15,303.15,2.170958242,0.001230259,35475.84861
302.9277778,292.15,303.15,2.170958242,0.001514165,35691.94515
302.9277778,292.15,303.15,2.170958242,0.001703435,35763.97733
302.9277778,292.15,303.15,2.170958242,0.001892706,35836.00951
302.9277778,292.15,303.15,2.170958242,0.001987341,35836.00951
302.9277778,292.15,303.15,2.170958242,0.002081976,35836.00951
302.9277778,292.15,303.15,2.170958242,0.002271247,35908.04169
302.9277778,292.15,303.15,2.265347731,0.001230259,36052.84107
302.9277778,292.15,303.15,2.265347731,0.001514165,36263.32471
302.9277778,292.15,303.15,2.265347731,0.001703435,36353.53199
302.9277778,292.15,303.15,2.265347731,0.001892706,36413.67017
302.9277778,292.15,303.15,2.265347731,0.001987341,36413.67017
302.9277778,292.15,303.15,2.265347731,0.002081976,36443.73926
302.9277778,292.15,303.15,2.265347731,0.002271247,36503.87744
302.9277778,292.15,308.15,1.510231821,0.001230259,28721.42852
302.9277778,292.15,308.15,1.510231821,0.001514165,28899.638
302.9277778,292.15,308.15,1.510231821,0.001703435,28959.04116
302.9277778,292.15,308.15,1.510231821,0.001892706,29018.44432
302.9277778,292.15,308.15,1.510231821,0.001987341,29018.44432
302.9277778,292.15,308.15,1.510231821,0.002081976,29048.1459
302.9277778,292.15,308.15,1.510231821,0.002271247,29107.54906
302.9277778,292.15,308.15,1.604621309,0.001230259,29658.34801
302.9277778,292.15,308.15,1.604621309,0.001514165,29842.37085
302.9277778,292.15,308.15,1.604621309,0.001703435,29903.71179
302.9277778,292.15,308.15,1.604621309,0.001892706,29965.05274
302.9277778,292.15,308.15,1.604621309,0.001987341,29965.05274
302.9277778,292.15,308.15,1.604621309,0.002081976,29995.72322
302.9277778,292.15,308.15,1.604621309,0.002271247,30057.06416
302.9277778,292.15,308.15,1.699010798,0.001230259,30562.95993
302.9277778,292.15,308.15,1.699010798,0.001514165,30752.59567
302.9277778,292.15,308.15,1.699010798,0.001703435,30815.80758
302.9277778,292.15,308.15,1.699010798,0.001892706,30879.01949
302.9277778,292.15,308.15,1.699010798,0.001987341,30879.01949
302.9277778,292.15,308.15,1.699010798,0.002081976,30910.62545
302.9277778,292.15,308.15,1.699010798,0.002271247,30973.83736
302.9277778,292.15,308.15,1.793400287,0.001230259,31435.26428
302.9277778,292.15,308.15,1.793400287,0.001514165,31630.31246
302.9277778,292.15,308.15,1.793400287,0.001703435,31695.32851
302.9277778,292.15,308.15,1.793400287,0.001892706,31760.34457
302.9277778,292.15,308.15,1.793400287,0.001987341,31760.34457
302.9277778,292.15,308.15,1.793400287,0.002081976,31792.8526
302.9277778,292.15,308.15,1.793400287,0.002271247,31857.86866
302.9277778,292.15,308.15,1.887789776,0.001230259,32307.56863
302.9277778,292.15,308.15,1.887789776,0.001514165,32508.02925
302.9277778,292.15,308.15,1.887789776,0.001703435,32574.84945
302.9277778,292.15,308.15,1.887789776,0.001892706,32641.66965
302.9277778,292.15,308.15,1.887789776,0.001987341,32641.66965
302.9277778,292.15,308.15,1.887789776,0.002081976,32675.07976
302.9277778,292.15,308.15,1.887789776,0.002271247,32741.89996
302.9277778,292.15,308.15,2.076568753,0.001230259,33987.5622
302.9277778,292.15,308.15,2.076568753,0.001514165,34198.44677
302.9277778,292.15,308.15,2.076568753,0.001703435,34268.74162
302.9277778,292.15,308.15,2.076568753,0.001892706,34339.03648
302.9277778,292.15,308.15,2.076568753,0.001987341,34339.03648
302.9277778,292.15,308.15,2.076568753,0.002081976,34374.1839
302.9277778,292.15,308.15,2.076568753,0.002271247,34444.47876
302.9277778,292.15,308.15,2.170958242,0.001230259,34526.70278
302.9277778,292.15,308.15,2.170958242,0.001514165,34735.95552
302.9277778,292.15,308.15,2.170958242,0.001703435,34825.63527
302.9277778,292.15,308.15,2.170958242,0.001892706,34885.42177
302.9277778,292.15,308.15,2.170958242,0.001987341,34885.42177
302.9277778,292.15,308.15,2.170958242,0.002081976,34915.31502
302.9277778,292.15,308.15,2.170958242,0.002271247,34975.10151
302.9277778,292.15,308.15,2.265347731,0.001230259,34729.80103
302.9277778,292.15,308.15,2.265347731,0.001514165,34940.28467
302.9277778,292.15,308.15,2.265347731,0.001703435,35030.49195
302.9277778,292.15,308.15,2.265347731,0.001892706,35090.63013
302.9277778,292.15,308.15,2.265347731,0.001987341,35090.63013
302.9277778,292.15,308.15,2.265347731,0.002081976,35120.69922
302.9277778,292.15,308.15,2.265347731,0.002271247,35180.83741
302.9277778,292.15,313.7055556,1.510231821,0.001230259,27949.18742
302.9277778,292.15,313.7055556,1.510231821,0.001514165,28097.69532
302.9277778,292.15,313.7055556,1.510231821,0.001703435,28186.80006
302.9277778,292.15,313.7055556,1.510231821,0.001892706,28216.50164
302.9277778,292.15,313.7055556,1.510231821,0.001987341,28246.20322
302.9277778,292.15,313.7055556,1.510231821,0.002081976,28246.20322
302.9277778,292.15,313.7055556,1.510231821,0.002271247,28305.60639
302.9277778,292.15,313.7055556,1.604621309,0.001230259,28860.91569
302.9277778,292.15,313.7055556,1.604621309,0.001514165,29014.26806
302.9277778,292.15,313.7055556,1.604621309,0.001703435,29106.27948
302.9277778,292.15,313.7055556,1.604621309,0.001892706,29136.94995
