Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
302.9277778,298.2055556,293.15,1.793400287,0.002271247,22004.05765
302.9277778,298.2055556,293.15,1.887789776,0.001230259,22370.29063
302.9277778,298.2055556,293.15,1.887789776,0.001514165,22459.14978
302.9277778,298.2055556,293.15,1.887789776,0.001703435,22525.79414
302.9277778,298.2055556,293.15,1.887789776,0.001892706,22548.00893
302.9277778,298.2055556,293.15,1.887789776,0.001987341,22570.22371
302.9277778,298.2055556,293.15,1.887789776,0.002081976,22592.4385
302.9277778,298.2055556,293.15,1.887789776,0.002271247,22614.65329
302.9277778,298.2055556,293.15,2.076568753,0.001230259,23533.54574
302.9277778,298.2055556,293.15,2.076568753,0.001514165,23627.02557
302.9277778,298.2055556,293.15,2.076568753,0.001703435,23697.13543
302.9277778,298.2055556,293.15,2.076568753,0.001892706,23720.50539
302.9277778,298.2055556,293.15,2.076568753,0.001987341,23743.87535
302.9277778,298.2055556,293.15,2.076568753,0.002081976,23767.2453
302.9277778,298.2055556,293.15,2.076568753,0.002271247,23790.61526
302.9277778,298.2055556,293.15,2.170958242,0.001230259,24115.1733
302.9277778,298.2055556,293.15,2.170958242,0.001514165,24210.96346
302.9277778,298.2055556,293.15,2.170958242,0.001703435,24282.80608
302.9277778,298.2055556,293.15,2.170958242,0.001892706,24306.75362
302.9277778,298.2055556,293.15,2.170958242,0.001987341,24330.70116
302.9277778,298.2055556,293.15,2.170958242,0.002081976,24354.6487
302.9277778,298.2055556,293.15,2.170958242,0.002271247,24378.59624
302.9277778,298.2055556,293.15,2.265347731,0.001230259,24674.43056
302.9277778,298.2055556,293.15,2.265347731,0.001514165,24772.4422
302.9277778,298.2055556,293.15,2.265347731,0.001703435,24845.95094
302.9277778,298.2055556,293.15,2.265347731,0.001892706,24870.45385
302.9277778,298.2055556,293.15,2.265347731,0.001987341,24894.95676
302.9277778,298.2055556,293.15,2.265347731,0.002081976,24919.45967
302.9277778,298.2055556,293.15,2.265347731,0.002271247,24943.96258
302.9277778,298.2055556,297.0388889,1.510231821,0.001230259,19748.94575
302.9277778,298.2055556,297.0388889,1.510231821,0.001514165,19847.69048
302.9277778,298.2055556,297.0388889,1.510231821,0.001703435,19887.18837
302.9277778,298.2055556,297.0388889,1.510231821,0.001892706,19926.68626
302.9277778,298.2055556,297.0388889,1.510231821,0.001987341,19946.43521
302.9277778,298.2055556,297.0388889,1.510231821,0.002081976,19946.43521
302.9277778,298.2055556,297.0388889,1.510231821,0.002271247,19966.18415
302.9277778,298.2055556,297.0388889,1.604621309,0.001230259,20393.17458
302.9277778,298.2055556,297.0388889,1.604621309,0.001514165,20495.14045
302.9277778,298.2055556,297.0388889,1.604621309,0.001703435,20535.9268
302.9277778,298.2055556,297.0388889,1.604621309,0.001892706,20576.71315
302.9277778,298.2055556,297.0388889,1.604621309,0.001987341,20597.10632
302.9277778,298.2055556,297.0388889,1.604621309,0.002081976,20597.10632
302.9277778,298.2055556,297.0388889,1.604621309,0.002271247,20617.4995
302.9277778,298.2055556,297.0388889,1.699010798,0.001230259,21015.18861
302.9277778,298.2055556,297.0388889,1.699010798,0.001514165,21120.26456
302.9277778,298.2055556,297.0388889,1.699010798,0.001703435,21162.29493
302.9277778,298.2055556,297.0388889,1.699010798,0.001892706,21204.32531
302.9277778,298.2055556,297.0388889,1.699010798,0.001987341,21225.3405
302.9277778,298.2055556,297.0388889,1.699010798,0.002081976,21225.3405
302.9277778,298.2055556,297.0388889,1.699010798,0.002271247,21246.35569
302.9277778,298.2055556,297.0388889,1.793400287,0.001230259,21614.98787
302.9277778,298.2055556,297.0388889,1.793400287,0.001514165,21723.06281
302.9277778,298.2055556,297.0388889,1.793400287,0.001703435,21766.29278
302.9277778,298.2055556,297.0388889,1.793400287,0.001892706,21809.52276
302.9277778,298.2055556,297.0388889,1.793400287,0.001987341,21831.13775
302.9277778,298.2055556,297.0388889,1.793400287,0.002081976,21831.13775
302.9277778,298.2055556,297.0388889,1.793400287,0.002271247,21852.75273
302.9277778,298.2055556,297.0388889,1.887789776,0.001230259,22214.78712
302.9277778,298.2055556,297.0388889,1.887789776,0.001514165,22325.86105
302.9277778,298.2055556,297.0388889,1.887789776,0.001703435,22370.29063
302.9277778,298.2055556,297.0388889,1.887789776,0.001892706,22414.7202
302.9277778,298.2055556,297.0388889,1.887789776,0.001987341,22436.93499
302.9277778,298.2055556,297.0388889,1.887789776,0.002081976,22436.93499
302.9277778,298.2055556,297.0388889,1.887789776,0.002271247,22459.14978
302.9277778,298.2055556,297.0388889,2.076568753,0.001230259,23369.95605
302.9277778,298.2055556,297.0388889,2.076568753,0.001514165,23486.80583
302.9277778,298.2055556,297.0388889,2.076568753,0.001703435,23533.54574
302.9277778,298.2055556,297.0388889,2.076568753,0.001892706,23580.28565
302.9277778,298.2055556,297.0388889,2.076568753,0.001987341,23603.65561
302.9277778,298.2055556,297.0388889,2.076568753,0.002081976,23603.65561
302.9277778,298.2055556,297.0388889,2.076568753,0.002271247,23627.02557
302.9277778,298.2055556,297.0388889,2.170958242,0.001230259,23947.54051
302.9277778,298.2055556,297.0388889,2.170958242,0.001514165,24067.27822
302.9277778,298.2055556,297.0388889,2.170958242,0.001703435,24115.1733
302.9277778,298.2055556,297.0388889,2.170958242,0.001892706,24163.06838
302.9277778,298.2055556,297.0388889,2.170958242,0.001987341,24187.01592
302.9277778,298.2055556,297.0388889,2.170958242,0.002081976,24187.01592
302.9277778,298.2055556,297.0388889,2.170958242,0.002271247,24210.96346
302.9277778,298.2055556,297.0388889,2.265347731,0.001230259,24502.91019
302.9277778,298.2055556,297.0388889,2.265347731,0.001514165,24625.42474
302.9277778,298.2055556,297.0388889,2.265347731,0.001703435,24674.43056
302.9277778,298.2055556,297.0388889,2.265347731,0.001892706,24723.43638
302.9277778,298.2055556,297.0388889,2.265347731,0.001987341,24747.93929
302.9277778,298.2055556,297.0388889,2.265347731,0.002081976,24747.93929
302.9277778,298.2055556,297.0388889,2.265347731,0.002271247,24772.4422
302.9277778,298.2055556,303.15,1.510231821,0.001230259,19452.71156
302.9277778,298.2055556,303.15,1.510231821,0.001514165,19571.20524
302.9277778,298.2055556,303.15,1.510231821,0.001703435,19610.70313
302.9277778,298.2055556,303.15,1.510231821,0.001892706,19650.20102
302.9277778,298.2055556,303.15,1.510231821,0.001987341,19650.20102
302.9277778,298.2055556,303.15,1.510231821,0.002081976,19650.20102
302.9277778,298.2055556,303.15,1.510231821,0.002271247,19689.69891
302.9277778,298.2055556,303.15,1.604621309,0.001230259,20087.27696
302.9277778,298.2055556,303.15,1.604621309,0.001514165,20209.636
302.9277778,298.2055556,303.15,1.604621309,0.001703435,20250.42235
302.9277778,298.2055556,303.15,1.604621309,0.001892706,20291.2087
302.9277778,298.2055556,303.15,1.604621309,0.001987341,20291.2087
302.9277778,298.2055556,303.15,1.604621309,0.002081976,20291.2087
302.9277778,298.2055556,303.15,1.604621309,0.002271247,20331.99505
302.9277778,298.2055556,303.15,1.699010798,0.001230259,20699.96079
302.9277778,298.2055556,303.15,1.699010798,0.001514165,20826.05192
302.9277778,298.2055556,303.15,1.699010798,0.001703435,20868.08229
302.9277778,298.2055556,303.15,1.699010798,0.001892706,20910.11267
302.9277778,298.2055556,303.15,1.699010798,0.001987341,20910.11267
302.9277778,298.2055556,303.15,1.699010798,0.002081976,20910.11267
302.9277778,298.2055556,303.15,1.699010798,0.002271247,20952.14305
302.9277778,298.2055556,303.15,1.793400287,0.001230259,21290.76305
302.9277778,298.2055556,303.15,1.793400287,0.001514165,21420.45298
302.9277778,298.2055556,303.15,1.793400287,0.001703435,21463.68295
302.9277778,298.2055556,303.15,1.793400287,0.001892706,21506.91293
302.9277778,298.2055556,303.15,1.793400287,0.001987341,21506.91293
302.9277778,298.2055556,303.15,1.793400287,0.002081976,21506.91293
302.9277778,298.2055556,303.15,1.793400287,0.002271247,21550.1429
302.9277778,298.2055556,303.15,1.887789776,0.001230259,21881.56531
302.9277778,298.2055556,303.15,1.887789776,0.001514165,22014.85403
302.9277778,298.2055556,303.15,1.887789776,0.001703435,22059.28361
302.9277778,298.2055556,303.15,1.887789776,0.001892706,22103.71318
302.9277778,298.2055556,303.15,1.887789776,0.001987341,22103.71318
302.9277778,298.2055556,303.15,1.887789776,0.002081976,22103.71318
302.9277778,298.2055556,303.15,1.887789776,0.002271247,22148.14276
302.9277778,298.2055556,303.15,2.076568753,0.001230259,23019.40671
302.9277778,298.2055556,303.15,2.076568753,0.001514165,23159.62644
302.9277778,298.2055556,303.15,2.076568753,0.001703435,23206.36636
302.9277778,298.2055556,303.15,2.076568753,0.001892706,23253.10627
302.9277778,298.2055556,303.15,2.076568753,0.001987341,23253.10627
302.9277778,298.2055556,303.15,2.076568753,0.002081976,23253.10627
302.9277778,298.2055556,303.15,2.076568753,0.002271247,23299.84618
302.9277778,298.2055556,303.15,2.170958242,0.001230259,23588.32741
302.9277778,298.2055556,303.15,2.170958242,0.001514165,23732.01265
302.9277778,298.2055556,303.15,2.170958242,0.001703435,23779.90773
302.9277778,298.2055556,303.15,2.170958242,0.001892706,23827.80281
302.9277778,298.2055556,303.15,2.170958242,0.001987341,23827.80281
302.9277778,298.2055556,303.15,2.170958242,0.002081976,23827.80281
302.9277778,298.2055556,303.15,2.170958242,0.002271247,23875.69789
302.9277778,298.2055556,303.15,2.265347731,0.001230259,24135.36654
302.9277778,298.2055556,303.15,2.265347731,0.001514165,24282.384
302.9277778,298.2055556,303.15,2.265347731,0.001703435,24331.38982
302.9277778,298.2055556,303.15,2.265347731,0.001892706,24380.39564
302.9277778,298.2055556,303.15,2.265347731,0.001987341,24380.39564
302.9277778,298.2055556,303.15,2.265347731,0.002081976,24380.39564
302.9277778,298.2055556,303.15,2.265347731,0.002271247,24429.40146
302.9277778,298.2055556,308.15,1.510231821,0.001230259,19097.23054
302.9277778,298.2055556,308.15,1.510231821,0.001514165,19215.72421
302.9277778,298.2055556,308.15,1.510231821,0.001703435,19255.22211
302.9277778,298.2055556,308.15,1.510231821,0.001892706,19294.72
302.9277778,298.2055556,308.15,1.510231821,0.001987341,19294.72
302.9277778,298.2055556,308.15,1.510231821,0.002081976,19314.46894
302.9277778,298.2055556,308.15,1.510231821,0.002271247,19353.96683
302.9277778,298.2055556,308.15,1.604621309,0.001230259,19720.19981
302.9277778,298.2055556,308.15,1.604621309,0.001514165,19842.55886
302.9277778,298.2055556,308.15,1.604621309,0.001703435,19883.34521
302.9277778,298.2055556,308.15,1.604621309,0.001892706,19924.13156
302.9277778,298.2055556,308.15,1.604621309,0.001987341,19924.13156
302.9277778,298.2055556,308.15,1.604621309,0.002081976,19944.52473
302.9277778,298.2055556,308.15,1.604621309,0.002271247,19985.31108
302.9277778,298.2055556,308.15,1.699010798,0.001230259,20321.68739
302.9277778,298.2055556,308.15,1.699010798,0.001514165,20447.77852
302.9277778,298.2055556,308.15,1.699010798,0.001703435,20489.8089
302.9277778,298.2055556,308.15,1.699010798,0.001892706,20531.83928
302.9277778,298.2055556,308.15,1.699010798,0.001987341,20531.83928
302.9277778,298.2055556,308.15,1.699010798,0.002081976,20552.85447
302.9277778,298.2055556,308.15,1.699010798,0.002271247,20594.88484
302.9277778,298.2055556,308.15,1.793400287,0.001230259,20901.69327
302.9277778,298.2055556,308.15,1.793400287,0.001514165,21031.38319
302.9277778,298.2055556,308.15,1.793400287,0.001703435,21074.61317
302.9277778,298.2055556,308.15,1.793400287,0.001892706,21117.84315
302.9277778,298.2055556,308.15,1.793400287,0.001987341,21117.84315
302.9277778,298.2055556,308.15,1.793400287,0.002081976,21139.45813
302.9277778,298.2055556,308.15,1.793400287,0.002271247,21182.68811
302.9277778,298.2055556,308.15,1.887789776,0.001230259,21481.69914
302.9277778,298.2055556,308.15,1.887789776,0.001514165,21614.98787
302.9277778,298.2055556,308.15,1.887789776,0.001703435,21659.41744
302.9277778,298.2055556,308.15,1.887789776,0.001892706,21703.84702
302.9277778,298.2055556,308.15,1.887789776,0.001987341,21703.84702
302.9277778,298.2055556,308.15,1.887789776,0.002081976,21726.0618
302.9277778,298.2055556,308.15,1.887789776,0.002271247,21770.49138
302.9277778,298.2055556,308.15,2.076568753,0.001230259,22598.7475
302.9277778,298.2055556,308.15,2.076568753,0.001514165,22738.96724
302.9277778,298.2055556,308.15,2.076568753,0.001703435,22785.70715
302.9277778,298.2055556,308.15,2.076568753,0.001892706,22832.44706
302.9277778,298.2055556,308.15,2.076568753,0.001987341,22832.44706
302.9277778,298.2055556,308.15,2.076568753,0.002081976,22855.81702
302.9277778,298.2055556,308.15,2.076568753,0.002271247,22902.55693
302.9277778,298.2055556,308.15,2.170958242,0.001230259,23157.27168
302.9277778,298.2055556,308.15,2.170958242,0.001514165,23300.95692
302.9277778,298.2055556,308.15,2.170958242,0.001703435,23348.852
302.9277778,298.2055556,308.15,2.170958242,0.001892706,23396.74708
302.9277778,298.2055556,308.15,2.170958242,0.001987341,23396.74708
302.9277778,298.2055556,308.15,2.170958242,0.002081976,23420.69462
302.9277778,298.2055556,308.15,2.170958242,0.002271247,23468.5897
302.9277778,298.2055556,308.15,2.265347731,0.001230259,23694.31416
302.9277778,298.2055556,308.15,2.265347731,0.001514165,23841.33162
302.9277778,298.2055556,308.15,2.265347731,0.001703435,23890.33744
302.9277778,298.2055556,308.15,2.265347731,0.001892706,23939.34326
302.9277778,298.2055556,308.15,2.265347731,0.001987341,23939.34326
302.9277778,298.2055556,308.15,2.265347731,0.002081976,23963.84617
302.9277778,298.2055556,308.15,2.265347731,0.002271247,24012.85199
302.9277778,298.2055556,313.7055556,1.510231821,0.001230259,18583.75795
302.9277778,298.2055556,313.7055556,1.510231821,0.001514165,18682.50268
302.9277778,298.2055556,313.7055556,1.510231821,0.001703435,18741.74952
302.9277778,298.2055556,313.7055556,1.510231821,0.001892706,18761.49846
302.9277778,298.2055556,313.7055556,1.510231821,0.001987341,18781.24741
302.9277778,298.2055556,313.7055556,1.510231821,0.002081976,18781.24741
302.9277778,298.2055556,313.7055556,1.510231821,0.002271247,18820.7453
302.9277778,298.2055556,313.7055556,1.604621309,0.001230259,19189.97728
302.9277778,298.2055556,313.7055556,1.604621309,0.001514165,19291.94315
302.9277778,298.2055556,313.7055556,1.604621309,0.001703435,19353.12267
302.9277778,298.2055556,313.7055556,1.604621309,0.001892706,19373.51585
302.9277778,298.2055556,313.7055556,1.604621309,0.001987341,19393.90902
302.9277778,298.2055556,313.7055556,1.604621309,0.002081976,19393.90902
302.9277778,298.2055556,313.7055556,1.604621309,0.002271247,19434.69537
302.9277778,298.2055556,313.7055556,1.699010798,0.001230259,19775.29249
302.9277778,298.2055556,313.7055556,1.699010798,0.001514165,19880.36843
302.9277778,298.2055556,313.7055556,1.699010798,0.001703435,19943.414
302.9277778,298.2055556,313.7055556,1.699010798,0.001892706,19964.42918
302.9277778,298.2055556,313.7055556,1.699010798,0.001987341,19985.44437
302.9277778,298.2055556,313.7055556,1.699010798,0.002081976,19985.44437
302.9277778,298.2055556,313.7055556,1.699010798,0.002271247,20027.47475
302.9277778,298.2055556,313.7055556,1.793400287,0.001230259,20339.70358
302.9277778,298.2055556,313.7055556,1.793400287,0.001514165,20447.77852
302.9277778,298.2055556,313.7055556,1.793400287,0.001703435,20512.62349
302.9277778,298.2055556,313.7055556,1.793400287,0.001892706,20534.23847
302.9277778,298.2055556,313.7055556,1.793400287,0.001987341,20555.85346
302.9277778,298.2055556,313.7055556,1.793400287,0.002081976,20555.85346
302.9277778,298.2055556,313.7055556,1.793400287,0.002271247,20599.08344
302.9277778,298.2055556,313.7055556,1.887789776,0.001230259,20904.11468
302.9277778,298.2055556,313.7055556,1.887789776,0.001514165,21015.18861
302.9277778,298.2055556,313.7055556,1.887789776,0.001703435,21081.83298
302.9277778,298.2055556,313.7055556,1.887789776,0.001892706,21104.04776
302.9277778,298.2055556,313.7055556,1.887789776,0.001987341,21126.26255
302.9277778,298.2055556,313.7055556,1.887789776,0.002081976,21126.26255
302.9277778,298.2055556,313.7055556,1.887789776,0.002271247,21170.69212
302.9277778,298.2055556,313.7055556,2.076568753,0.001230259,21991.12864
302.9277778,298.2055556,313.7055556,2.076568753,0.001514165,22107.97842
302.9277778,298.2055556,313.7055556,2.076568753,0.001703435,22178.08829
302.9277778,298.2055556,313.7055556,2.076568753,0.001892706,22201.45825
302.9277778,298.2055556,313.7055556,2.076568753,0.001987341,22224.8282
302.9277778,298.2055556,313.7055556,2.076568753,0.002081976,22224.8282
302.9277778,298.2055556,313.7055556,2.076568753,0.002271247,22271.56811
302.9277778,298.2055556,313.7055556,2.170958242,0.001230259,22534.63562
302.9277778,298.2055556,313.7055556,2.170958242,0.001514165,22654.37333
302.9277778,298.2055556,313.7055556,2.170958242,0.001703435,22726.21595
302.9277778,298.2055556,313.7055556,2.170958242,0.001892706,22750.16349
302.9277778,298.2055556,313.7055556,2.170958242,0.001987341,22774.11103
302.9277778,298.2055556,313.7055556,2.170958242,0.002081976,22774.11103
302.9277778,298.2055556,313.7055556,2.170958242,0.002271247,22822.00611
302.9277778,298.2055556,313.7055556,2.265347731,0.001230259,23057.23849
302.9277778,298.2055556,313.7055556,2.265347731,0.001514165,23179.75304
302.9277778,298.2055556,313.7055556,2.265347731,0.001703435,23253.26177
302.9277778,298.2055556,313.7055556,2.265347731,0.001892706,23277.76468
302.9277778,298.2055556,313.7055556,2.265347731,0.001987341,23302.26759
302.9277778,298.2055556,313.7055556,2.265347731,0.002081976,23302.26759
302.9277778,298.2055556,313.7055556,2.265347731,0.002271247,23351.27341
302.9277778,298.2055556,319.2611111,1.510231821,0.001230259,17971.54063
302.9277778,298.2055556,319.2611111,1.510231821,0.001514165,18070.28536
302.9277778,298.2055556,319.2611111,1.510231821,0.001703435,18129.5322
302.9277778,298.2055556,319.2611111,1.510231821,0.001892706,18169.03009
302.9277778,298.2055556,319.2611111,1.510231821,0.001987341,18188.77903
302.9277778,298.2055556,319.2611111,1.510231821,0.002081976,18188.77903
302.9277778,298.2055556,319.2611111,1.510231821,0.002271247,18208.52798
302.9277778,298.2055556,319.2611111,1.604621309,0.001230259,18557.78886
302.9277778,298.2055556,319.2611111,1.604621309,0.001514165,18659.75474
302.9277778,298.2055556,319.2611111,1.604621309,0.001703435,18720.93426
302.9277778,298.2055556,319.2611111,1.604621309,0.001892706,18761.72061
302.9277778,298.2055556,319.2611111,1.604621309,0.001987341,18782.11378
302.9277778,298.2055556,319.2611111,1.604621309,0.002081976,18782.11378
302.9277778,298.2055556,319.2611111,1.604621309,0.002271247,18802.50696
302.9277778,298.2055556,319.2611111,1.699010798,0.001230259,19123.82164
302.9277778,298.2055556,319.2611111,1.699010798,0.001514165,19228.89758
302.9277778,298.2055556,319.2611111,1.699010798,0.001703435,19291.94315
302.9277778,298.2055556,319.2611111,1.699010798,0.001892706,19333.97353
302.9277778,298.2055556,319.2611111,1.699010798,0.001987341,19354.98871
302.9277778,298.2055556,319.2611111,1.699010798,0.002081976,19354.98871
302.9277778,298.2055556,319.2611111,1.699010798,0.002271247,19376.0039
302.9277778,298.2055556,319.2611111,1.793400287,0.001230259,19669.63896
302.9277778,298.2055556,319.2611111,1.793400287,0.001514165,19777.7139
302.9277778,298.2055556,319.2611111,1.793400287,0.001703435,19842.55886
302.9277778,298.2055556,319.2611111,1.793400287,0.001892706,19885.78884
302.9277778,298.2055556,319.2611111,1.793400287,0.001987341,19907.40383
302.9277778,298.2055556,319.2611111,1.793400287,0.002081976,19907.40383
302.9277778,298.2055556,319.2611111,1.793400287,0.002271247,19929.01881
302.9277778,298.2055556,319.2611111,1.887789776,0.001230259,20215.45628
302.9277778,298.2055556,319.2611111,1.887789776,0.001514165,20326.53021
302.9277778,298.2055556,319.2611111,1.887789776,0.001703435,20393.17458
302.9277778,298.2055556,319.2611111,1.887789776,0.001892706,20437.60415
302.9277778,298.2055556,319.2611111,1.887789776,0.001987341,20459.81894
302.9277778,298.2055556,319.2611111,1.887789776,0.002081976,20459.81894
302.9277778,298.2055556,319.2611111,1.887789776,0.002271247,20482.03372
302.9277778,298.2055556,319.2611111,2.076568753,0.001230259,21266.66
302.9277778,298.2055556,319.2611111,2.076568753,0.001514165,21383.50979
302.9277778,298.2055556,319.2611111,2.076568753,0.001703435,21453.61965
302.9277778,298.2055556,319.2611111,2.076568753,0.001892706,21500.35957
302.9277778,298.2055556,319.2611111,2.076568753,0.001987341,21523.72952
302.9277778,298.2055556,319.2611111,2.076568753,0.002081976,21523.72952
302.9277778,298.2055556,319.2611111,2.076568753,0.002271247,21547.09948
302.9277778,298.2055556,319.2611111,2.170958242,0.001230259,21792.26187
302.9277778,298.2055556,319.2611111,2.170958242,0.001514165,21911.99957
302.9277778,298.2055556,319.2611111,2.170958242,0.001703435,21983.84219
302.9277778,298.2055556,319.2611111,2.170958242,0.001892706,22031.73727
302.9277778,298.2055556,319.2611111,2.170958242,0.001987341,22055.68481
302.9277778,298.2055556,319.2611111,2.170958242,0.002081976,22055.68481
302.9277778,298.2055556,319.2611111,2.170958242,0.002271247,22079.63235
302.9277778,298.2055556,319.2611111,2.265347731,0.001230259,22297.64828
302.9277778,298.2055556,319.2611111,2.265347731,0.001514165,22420.16283
302.9277778,298.2055556,319.2611111,2.265347731,0.001703435,22493.67156
302.9277778,298.2055556,319.2611111,2.265347731,0.001892706,22542.67738
302.9277778,298.2055556,319.2611111,2.265347731,0.001987341,22567.18029
302.9277778,298.2055556,319.2611111,2.265347731,0.002081976,22567.18029
302.9277778,298.2055556,319.2611111,2.265347731,0.002271247,22591.6832
