Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Tot Clg Cap [W]
282.8166667,280.3722222,1.510231821,0.001230259,29722.85295
282.8166667,280.3722222,1.510231821,0.001514165,29885.01972
282.8166667,280.3722222,1.510231821,0.001703435,29931.35309
282.8166667,280.3722222,1.510231821,0.001892706,30000.85313
282.8166667,280.3722222,1.510231821,0.001987341,30000.85313
282.8166667,280.3722222,1.510231821,0.002081976,30024.01981
282.8166667,280.3722222,1.510231821,0.002271247,30047.1865
282.8166667,280.3722222,1.604621309,0.001230259,30031.1813
282.8166667,280.3722222,1.604621309,0.001514165,30195.0303
282.8166667,280.3722222,1.604621309,0.001703435,30241.8443
282.8166667,280.3722222,1.604621309,0.001892706,30312.0653
282.8166667,280.3722222,1.604621309,0.001987341,30312.0653
282.8166667,280.3722222,1.604621309,0.002081976,30335.4723
282.8166667,280.3722222,1.604621309,0.002271247,30358.8793
282.8166667,280.3722222,1.699010798,0.001230259,30339.50965
282.8166667,280.3722222,1.699010798,0.001514165,30505.04088
282.8166667,280.3722222,1.699010798,0.001703435,30552.33551
282.8166667,280.3722222,1.699010798,0.001892706,30623.27747
282.8166667,280.3722222,1.699010798,0.001987341,30623.27747
282.8166667,280.3722222,1.699010798,0.002081976,30646.92479
282.8166667,280.3722222,1.699010798,0.002271247,30670.57211
282.8166667,280.3722222,1.793400287,0.001230259,30586.17233
282.8166667,280.3722222,1.793400287,0.001514165,30753.04934
282.8166667,280.3722222,1.793400287,0.001703435,30800.72849
282.8166667,280.3722222,1.793400287,0.001892706,30872.24721
282.8166667,280.3722222,1.793400287,0.001987341,30872.24721
282.8166667,280.3722222,1.793400287,0.002081976,30896.08678
282.8166667,280.3722222,1.793400287,0.002271247,30919.92635
282.8166667,280.3722222,1.887789776,0.001230259,30832.83501
282.8166667,280.3722222,1.887789776,0.001514165,31001.0578
282.8166667,280.3722222,1.887789776,0.001703435,31049.12146
282.8166667,280.3722222,1.887789776,0.001892706,31121.21694
282.8166667,280.3722222,1.887789776,0.001987341,31121.21694
282.8166667,280.3722222,1.887789776,0.002081976,31145.24877
282.8166667,280.3722222,1.887789776,0.002271247,31169.2806
282.8166667,280.3722222,2.076568753,0.001230259,31264.4947
282.8166667,280.3722222,2.076568753,0.001514165,31435.07261
282.8166667,280.3722222,2.076568753,0.001703435,31483.80916
282.8166667,280.3722222,2.076568753,0.001892706,31556.91398
282.8166667,280.3722222,2.076568753,0.001987341,31556.91398
282.8166667,280.3722222,2.076568753,0.002081976,31581.28225
282.8166667,280.3722222,2.076568753,0.002271247,31605.65053
282.8166667,280.3722222,2.170958242,0.001230259,31449.49171
282.8166667,280.3722222,2.170958242,0.001514165,31621.07896
282.8166667,280.3722222,2.170958242,0.001703435,31670.10389
282.8166667,280.3722222,2.170958242,0.001892706,31743.64128
282.8166667,280.3722222,2.170958242,0.001987341,31743.64128
282.8166667,280.3722222,2.170958242,0.002081976,31768.15374
282.8166667,280.3722222,2.170958242,0.002271247,31792.66621
282.8166667,280.3722222,2.265347731,0.001230259,31634.48872
282.8166667,280.3722222,2.265347731,0.001514165,31807.08531
282.8166667,280.3722222,2.265347731,0.001703435,31856.39862
282.8166667,280.3722222,2.265347731,0.001892706,31930.36858
282.8166667,280.3722222,2.265347731,0.001987341,31930.36858
282.8166667,280.3722222,2.265347731,0.002081976,31955.02524
282.8166667,280.3722222,2.265347731,0.002271247,31979.68189
282.8166667,285.9277778,1.510231821,0.001230259,29329.01935
282.8166667,285.9277778,1.510231821,0.001514165,29491.18613
282.8166667,285.9277778,1.510231821,0.001703435,29560.68617
282.8166667,285.9277778,1.510231821,0.001892706,29607.01954
282.8166667,285.9277778,1.510231821,0.001987341,29630.18622
282.8166667,285.9277778,1.510231821,0.002081976,29630.18622
282.8166667,285.9277778,1.510231821,0.002271247,29676.51958
282.8166667,285.9277778,1.604621309,0.001230259,29633.26229
282.8166667,285.9277778,1.604621309,0.001514165,29797.1113
282.8166667,285.9277778,1.604621309,0.001703435,29867.3323
282.8166667,285.9277778,1.604621309,0.001892706,29914.1463
282.8166667,285.9277778,1.604621309,0.001987341,29937.5533
282.8166667,285.9277778,1.604621309,0.002081976,29937.5533
282.8166667,285.9277778,1.604621309,0.002271247,29984.3673
282.8166667,285.9277778,1.699010798,0.001230259,29937.50523
282.8166667,285.9277778,1.699010798,0.001514165,30103.03646
282.8166667,285.9277778,1.699010798,0.001703435,30173.97842
282.8166667,285.9277778,1.699010798,0.001892706,30221.27306
282.8166667,285.9277778,1.699010798,0.001987341,30244.92037
282.8166667,285.9277778,1.699010798,0.002081976,30244.92037
282.8166667,285.9277778,1.699010798,0.002271247,30292.21501
282.8166667,285.9277778,1.793400287,0.001230259,30180.89959
282.8166667,285.9277778,1.793400287,0.001514165,30347.7766
282.8166667,285.9277778,1.793400287,0.001703435,30419.29532
282.8166667,285.9277778,1.793400287,0.001892706,30466.97446
282.8166667,285.9277778,1.793400287,0.001987341,30490.81404
282.8166667,285.9277778,1.793400287,0.002081976,30490.81404
282.8166667,285.9277778,1.793400287,0.002271247,30538.49318
282.8166667,285.9277778,1.887789776,0.001230259,30424.29394
282.8166667,285.9277778,1.887789776,0.001514165,30592.51673
282.8166667,285.9277778,1.887789776,0.001703435,30664.61221
282.8166667,285.9277778,1.887789776,0.001892706,30712.67587
282.8166667,285.9277778,1.887789776,0.001987341,30736.7077
282.8166667,285.9277778,1.887789776,0.002081976,30736.7077
282.8166667,285.9277778,1.887789776,0.002271247,30784.77135
282.8166667,285.9277778,2.076568753,0.001230259,30850.23405
282.8166667,285.9277778,2.076568753,0.001514165,31020.81197
282.8166667,285.9277778,2.076568753,0.001703435,31093.91679
282.8166667,285.9277778,2.076568753,0.001892706,31142.65333
282.8166667,285.9277778,2.076568753,0.001987341,31167.02161
282.8166667,285.9277778,2.076568753,0.002081976,31167.02161
282.8166667,285.9277778,2.076568753,0.002271247,31215.75815
282.8166667,285.9277778,2.170958242,0.001230259,31032.77982
282.8166667,285.9277778,2.170958242,0.001514165,31204.36707
282.8166667,285.9277778,2.170958242,0.001703435,31277.90446
282.8166667,285.9277778,2.170958242,0.001892706,31326.92939
282.8166667,285.9277778,2.170958242,0.001987341,31351.44185
282.8166667,285.9277778,2.170958242,0.002081976,31351.44185
282.8166667,285.9277778,2.170958242,0.002271247,31400.46678
282.8166667,285.9277778,2.265347731,0.001230259,31215.32558
282.8166667,285.9277778,2.265347731,0.001514165,31387.92217
282.8166667,285.9277778,2.265347731,0.001703435,31461.89213
282.8166667,285.9277778,2.265347731,0.001892706,31511.20544
282.8166667,285.9277778,2.265347731,0.001987341,31535.8621
282.8166667,285.9277778,2.265347731,0.002081976,31535.8621
282.8166667,285.9277778,2.265347731,0.002271247,31585.17541
282.8166667,293.15,1.510231821,0.001230259,28865.68572
282.8166667,293.15,1.510231821,0.001514165,29004.68581
282.8166667,293.15,1.510231821,0.001703435,29074.18585
282.8166667,293.15,1.510231821,0.001892706,29120.51922
282.8166667,293.15,1.510231821,0.001987341,29143.6859
282.8166667,293.15,1.510231821,0.002081976,29166.85258
282.8166667,293.15,1.510231821,0.002271247,29190.01926
282.8166667,293.15,1.604621309,0.001230259,29165.12229
282.8166667,293.15,1.604621309,0.001514165,29305.56429
282.8166667,293.15,1.604621309,0.001703435,29375.78529
282.8166667,293.15,1.604621309,0.001892706,29422.59929
282.8166667,293.15,1.604621309,0.001987341,29446.00629
282.8166667,293.15,1.604621309,0.002081976,29469.41329
282.8166667,293.15,1.604621309,0.002271247,29492.82029
282.8166667,293.15,1.699010798,0.001230259,29464.55886
282.8166667,293.15,1.699010798,0.001514165,29606.44277
282.8166667,293.15,1.699010798,0.001703435,29677.38473
282.8166667,293.15,1.699010798,0.001892706,29724.67937
282.8166667,293.15,1.699010798,0.001987341,29748.32669
282.8166667,293.15,1.699010798,0.002081976,29771.974
282.8166667,293.15,1.699010798,0.002271247,29795.62132
282.8166667,293.15,1.793400287,0.001230259,29704.10812
282.8166667,293.15,1.793400287,0.001514165,29847.14556
282.8166667,293.15,1.793400287,0.001703435,29918.66428
282.8166667,293.15,1.793400287,0.001892706,29966.34343
282.8166667,293.15,1.793400287,0.001987341,29990.183
282.8166667,293.15,1.793400287,0.002081976,30014.02257
282.8166667,293.15,1.793400287,0.002271247,30037.86215
282.8166667,293.15,1.887789776,0.001230259,29943.65738
282.8166667,293.15,1.887789776,0.001514165,30087.84835
282.8166667,293.15,1.887789776,0.001703435,30159.94383
282.8166667,293.15,1.887789776,0.001892706,30208.00749
282.8166667,293.15,1.887789776,0.001987341,30232.03931
282.8166667,293.15,1.887789776,0.002081976,30256.07114
282.8166667,293.15,1.887789776,0.002271247,30280.10297
282.8166667,293.15,2.076568753,0.001230259,30362.86858
282.8166667,293.15,2.076568753,0.001514165,30509.07823
282.8166667,293.15,2.076568753,0.001703435,30582.18305
282.8166667,293.15,2.076568753,0.001892706,30630.91959
282.8166667,293.15,2.076568753,0.001987341,30655.28787
282.8166667,293.15,2.076568753,0.002081976,30679.65614
282.8166667,293.15,2.076568753,0.002271247,30704.02441
282.8166667,293.15,2.170958242,0.001230259,30542.53053
282.8166667,293.15,2.170958242,0.001514165,30689.60532
282.8166667,293.15,2.170958242,0.001703435,30763.14271
282.8166667,293.15,2.170958242,0.001892706,30812.16764
282.8166667,293.15,2.170958242,0.001987341,30836.6801
282.8166667,293.15,2.170958242,0.002081976,30861.19257
282.8166667,293.15,2.170958242,0.002271247,30885.70503
282.8166667,293.15,2.265347731,0.001230259,30722.19247
282.8166667,293.15,2.265347731,0.001514165,30870.13241
282.8166667,293.15,2.265347731,0.001703435,30944.10237
282.8166667,293.15,2.265347731,0.001892706,30993.41568
282.8166667,293.15,2.265347731,0.001987341,31018.07234
282.8166667,293.15,2.265347731,0.002081976,31042.72899
282.8166667,293.15,2.265347731,0.002271247,31067.38565
282.8166667,297.0388889,1.510231821,0.001230259,28564.51885
282.8166667,297.0388889,1.510231821,0.001514165,28703.51894
282.8166667,297.0388889,1.510231821,0.001703435,28773.01899
282.8166667,297.0388889,1.510231821,0.001892706,28819.35235
282.8166667,297.0388889,1.510231821,0.001987341,28842.51903
282.8166667,297.0388889,1.510231821,0.002081976,28865.68572
282.8166667,297.0388889,1.510231821,0.002271247,28888.8524
282.8166667,297.0388889,1.604621309,0.001230259,28860.83129
282.8166667,297.0388889,1.604621309,0.001514165,29001.27329
282.8166667,297.0388889,1.604621309,0.001703435,29071.49429
282.8166667,297.0388889,1.604621309,0.001892706,29118.30829
282.8166667,297.0388889,1.604621309,0.001987341,29141.71529
282.8166667,297.0388889,1.604621309,0.002081976,29165.12229
282.8166667,297.0388889,1.604621309,0.002271247,29188.52929
282.8166667,297.0388889,1.699010798,0.001230259,29157.14372
282.8166667,297.0388889,1.699010798,0.001514165,29299.02763
282.8166667,297.0388889,1.699010798,0.001703435,29369.96959
282.8166667,297.0388889,1.699010798,0.001892706,29417.26423
282.8166667,297.0388889,1.699010798,0.001987341,29440.91155
282.8166667,297.0388889,1.699010798,0.002081976,29464.55886
282.8166667,297.0388889,1.699010798,0.002271247,29488.20618
282.8166667,297.0388889,1.793400287,0.001230259,29394.19367
282.8166667,297.0388889,1.793400287,0.001514165,29537.23111
282.8166667,297.0388889,1.793400287,0.001703435,29608.74983
282.8166667,297.0388889,1.793400287,0.001892706,29656.42898
282.8166667,297.0388889,1.793400287,0.001987341,29680.26855
282.8166667,297.0388889,1.793400287,0.002081976,29704.10812
282.8166667,297.0388889,1.793400287,0.002271247,29727.9477
282.8166667,297.0388889,1.887789776,0.001230259,29631.24362
282.8166667,297.0388889,1.887789776,0.001514165,29775.43459
282.8166667,297.0388889,1.887789776,0.001703435,29847.53007
282.8166667,297.0388889,1.887789776,0.001892706,29895.59373
282.8166667,297.0388889,1.887789776,0.001987341,29919.62555
282.8166667,297.0388889,1.887789776,0.002081976,29943.65738
282.8166667,297.0388889,1.887789776,0.002271247,29967.68921
282.8166667,297.0388889,2.076568753,0.001230259,30046.08103
282.8166667,297.0388889,2.076568753,0.001514165,30192.29067
282.8166667,297.0388889,2.076568753,0.001703435,30265.39549
282.8166667,297.0388889,2.076568753,0.001892706,30314.13204
282.8166667,297.0388889,2.076568753,0.001987341,30338.50031
282.8166667,297.0388889,2.076568753,0.002081976,30362.86858
282.8166667,297.0388889,2.076568753,0.002271247,30387.23686
282.8166667,297.0388889,2.170958242,0.001230259,30223.86849
282.8166667,297.0388889,2.170958242,0.001514165,30370.94328
282.8166667,297.0388889,2.170958242,0.001703435,30444.48067
282.8166667,297.0388889,2.170958242,0.001892706,30493.5056
282.8166667,297.0388889,2.170958242,0.001987341,30518.01806
282.8166667,297.0388889,2.170958242,0.002081976,30542.53053
282.8166667,297.0388889,2.170958242,0.002271247,30567.04299
282.8166667,297.0388889,2.265347731,0.001230259,30401.65595
282.8166667,297.0388889,2.265347731,0.001514165,30549.59589
282.8166667,297.0388889,2.265347731,0.001703435,30623.56585
282.8166667,297.0388889,2.265347731,0.001892706,30672.87916
282.8166667,297.0388889,2.265347731,0.001987341,30697.53582
282.8166667,297.0388889,2.265347731,0.002081976,30722.19247
282.8166667,297.0388889,2.265347731,0.002271247,30746.84913
282.8166667,303.15,1.510231821,0.001230259,27776.85166
282.8166667,303.15,1.510231821,0.001514165,27939.01844
282.8166667,303.15,1.510231821,0.001703435,28008.51848
282.8166667,303.15,1.510231821,0.001892706,28054.85185
282.8166667,303.15,1.510231821,0.001987341,28054.85185
282.8166667,303.15,1.510231821,0.002081976,28078.01853
282.8166667,303.15,1.510231821,0.002271247,28124.35189
282.8166667,303.15,1.604621309,0.001230259,28064.99328
282.8166667,303.15,1.604621309,0.001514165,28228.84228
282.8166667,303.15,1.604621309,0.001703435,28299.06328
282.8166667,303.15,1.604621309,0.001892706,28345.87728
282.8166667,303.15,1.604621309,0.001987341,28345.87728
282.8166667,303.15,1.604621309,0.002081976,28369.28428
282.8166667,303.15,1.604621309,0.002271247,28416.09828
282.8166667,303.15,1.699010798,0.001230259,28353.13489
282.8166667,303.15,1.699010798,0.001514165,28518.66612
282.8166667,303.15,1.699010798,0.001703435,28589.60808
282.8166667,303.15,1.699010798,0.001892706,28636.90272
282.8166667,303.15,1.699010798,0.001987341,28636.90272
282.8166667,303.15,1.699010798,0.002081976,28660.55003
282.8166667,303.15,1.699010798,0.002271247,28707.84467
282.8166667,303.15,1.793400287,0.001230259,28583.64819
282.8166667,303.15,1.793400287,0.001514165,28750.5252
282.8166667,303.15,1.793400287,0.001703435,28822.04392
282.8166667,303.15,1.793400287,0.001892706,28869.72306
282.8166667,303.15,1.793400287,0.001987341,28869.72306
282.8166667,303.15,1.793400287,0.002081976,28893.56264
282.8166667,303.15,1.793400287,0.002271247,28941.24178
282.8166667,303.15,1.887789776,0.001230259,28814.16148
282.8166667,303.15,1.887789776,0.001514165,28982.38427
282.8166667,303.15,1.887789776,0.001703435,29054.47975
282.8166667,303.15,1.887789776,0.001892706,29102.54341
282.8166667,303.15,1.887789776,0.001987341,29102.54341
282.8166667,303.15,1.887789776,0.002081976,29126.57524
282.8166667,303.15,1.887789776,0.002271247,29174.63889
282.8166667,303.15,2.076568753,0.001230259,29217.55974
282.8166667,303.15,2.076568753,0.001514165,29388.13765
282.8166667,303.15,2.076568753,0.001703435,29461.24247
282.8166667,303.15,2.076568753,0.001892706,29509.97902
282.8166667,303.15,2.076568753,0.001987341,29509.97902
282.8166667,303.15,2.076568753,0.002081976,29534.34729
282.8166667,303.15,2.076568753,0.002271247,29583.08384
282.8166667,303.15,2.170958242,0.001230259,29390.44471
282.8166667,303.15,2.170958242,0.001514165,29562.03196
282.8166667,303.15,2.170958242,0.001703435,29635.56935
282.8166667,303.15,2.170958242,0.001892706,29684.59428
282.8166667,303.15,2.170958242,0.001987341,29684.59428
282.8166667,303.15,2.170958242,0.002081976,29709.10674
282.8166667,303.15,2.170958242,0.002271247,29758.13167
282.8166667,303.15,2.265347731,0.001230259,29563.32968
282.8166667,303.15,2.265347731,0.001514165,29735.92626
282.8166667,303.15,2.265347731,0.001703435,29809.89623
282.8166667,303.15,2.265347731,0.001892706,29859.20954
282.8166667,303.15,2.265347731,0.001987341,29859.20954
282.8166667,303.15,2.265347731,0.002081976,29883.86619
282.8166667,303.15,2.265347731,0.002271247,29933.1795
282.8166667,308.15,1.510231821,0.001230259,26757.51766
282.8166667,308.15,1.510231821,0.001514165,26919.68443
282.8166667,308.15,1.510231821,0.001703435,26989.18448
282.8166667,308.15,1.510231821,0.001892706,27035.51784
282.8166667,308.15,1.510231821,0.001987341,27035.51784
282.8166667,308.15,1.510231821,0.002081976,27058.68452
282.8166667,308.15,1.510231821,0.002271247,27105.01789
282.8166667,308.15,1.604621309,0.001230259,27035.08527
282.8166667,308.15,1.604621309,0.001514165,27198.93427
282.8166667,308.15,1.604621309,0.001703435,27269.15527
282.8166667,308.15,1.604621309,0.001892706,27315.96927
282.8166667,308.15,1.604621309,0.001987341,27315.96927
282.8166667,308.15,1.604621309,0.002081976,27339.37627
282.8166667,308.15,1.604621309,0.002271247,27386.19027
282.8166667,308.15,1.699010798,0.001230259,27312.65288
282.8166667,308.15,1.699010798,0.001514165,27478.18411
282.8166667,308.15,1.699010798,0.001703435,27549.12606
282.8166667,308.15,1.699010798,0.001892706,27596.4207
282.8166667,308.15,1.699010798,0.001987341,27596.4207
282.8166667,308.15,1.699010798,0.002081976,27620.06802
282.8166667,308.15,1.699010798,0.002271247,27667.36266
282.8166667,308.15,1.793400287,0.001230259,27534.70697
282.8166667,308.15,1.793400287,0.001514165,27701.58398
282.8166667,308.15,1.793400287,0.001703435,27773.1027
282.8166667,308.15,1.793400287,0.001892706,27820.78185
282.8166667,308.15,1.793400287,0.001987341,27820.78185
282.8166667,308.15,1.793400287,0.002081976,27844.62142
282.8166667,308.15,1.793400287,0.002271247,27892.30056
282.8166667,308.15,1.887789776,0.001230259,27756.76106
282.8166667,308.15,1.887789776,0.001514165,27924.98385
282.8166667,308.15,1.887789776,0.001703435,27997.07933
282.8166667,308.15,1.887789776,0.001892706,28045.14299
282.8166667,308.15,1.887789776,0.001987341,28045.14299
282.8166667,308.15,1.887789776,0.002081976,28069.17482
282.8166667,308.15,1.887789776,0.002271247,28117.23847
282.8166667,308.15,2.076568753,0.001230259,28145.35571
282.8166667,308.15,2.076568753,0.001514165,28315.93362
282.8166667,308.15,2.076568753,0.001703435,28389.03844
282.8166667,308.15,2.076568753,0.001892706,28437.77499
282.8166667,308.15,2.076568753,0.001987341,28437.77499
282.8166667,308.15,2.076568753,0.002081976,28462.14326
282.8166667,308.15,2.076568753,0.002271247,28510.87981
282.8166667,308.15,2.170958242,0.001230259,28311.89628
282.8166667,308.15,2.170958242,0.001514165,28483.48353
282.8166667,308.15,2.170958242,0.001703435,28557.02092
282.8166667,308.15,2.170958242,0.001892706,28606.04585
282.8166667,308.15,2.170958242,0.001987341,28606.04585
282.8166667,308.15,2.170958242,0.002081976,28630.55831
282.8166667,308.15,2.170958242,0.002271247,28679.58324
282.8166667,308.15,2.265347731,0.001230259,28478.43684
282.8166667,308.15,2.265347731,0.001514165,28651.03343
282.8166667,308.15,2.265347731,0.001703435,28725.0034
282.8166667,308.15,2.265347731,0.001892706,28774.31671
282.8166667,308.15,2.265347731,0.001987341,28774.31671
282.8166667,308.15,2.265347731,0.002081976,28798.97336
282.8166667,308.15,2.265347731,0.002271247,28848.28667
282.8166667,313.7055556,1.510231821,0.001230259,25205.34997
282.8166667,313.7055556,1.510231821,0.001514165,25344.35006
282.8166667,313.7055556,1.510231821,0.001703435,25413.8501
282.8166667,313.7055556,1.510231821,0.001892706,25460.18347
282.8166667,313.7055556,1.510231821,0.001987341,25483.35015
282.8166667,313.7055556,1.510231821,0.002081976,25483.35015
282.8166667,313.7055556,1.510231821,0.002271247,25529.68351
282.8166667,313.7055556,1.604621309,0.001230259,25466.81625
282.8166667,313.7055556,1.604621309,0.001514165,25607.25825
282.8166667,313.7055556,1.604621309,0.001703435,25677.47926
282.8166667,313.7055556,1.604621309,0.001892706,25724.29326
282.8166667,313.7055556,1.604621309,0.001987341,25747.70026
282.8166667,313.7055556,1.604621309,0.002081976,25747.70026
282.8166667,313.7055556,1.604621309,0.002271247,25794.51426
282.8166667,313.7055556,1.699010798,0.001230259,25728.28254
282.8166667,313.7055556,1.699010798,0.001514165,25870.16645
282.8166667,313.7055556,1.699010798,0.001703435,25941.10841
282.8166667,313.7055556,1.699010798,0.001892706,25988.40304
282.8166667,313.7055556,1.699010798,0.001987341,26012.05036
282.8166667,313.7055556,1.699010798,0.002081976,26012.05036
282.8166667,313.7055556,1.699010798,0.002271247,26059.345
282.8166667,313.7055556,1.793400287,0.001230259,25937.45557
282.8166667,313.7055556,1.793400287,0.001514165,26080.49301
282.8166667,313.7055556,1.793400287,0.001703435,26152.01173
282.8166667,313.7055556,1.793400287,0.001892706,26199.69087
282.8166667,313.7055556,1.793400287,0.001987341,26223.53045
282.8166667,313.7055556,1.793400287,0.002081976,26223.53045
282.8166667,313.7055556,1.793400287,0.002271247,26271.20959
282.8166667,313.7055556,1.887789776,0.001230259,26146.6286
282.8166667,313.7055556,1.887789776,0.001514165,26290.81956
282.8166667,313.7055556,1.887789776,0.001703435,26362.91505
282.8166667,313.7055556,1.887789776,0.001892706,26410.9787
282.8166667,313.7055556,1.887789776,0.001987341,26435.01053
282.8166667,313.7055556,1.887789776,0.002081976,26435.01053
282.8166667,313.7055556,1.887789776,0.002271247,26483.07419
282.8166667,313.7055556,2.076568753,0.001230259,26512.6814
282.8166667,313.7055556,2.076568753,0.001514165,26658.89104
282.8166667,313.7055556,2.076568753,0.001703435,26731.99586
282.8166667,313.7055556,2.076568753,0.001892706,26780.7324
282.8166667,313.7055556,2.076568753,0.001987341,26805.10068
282.8166667,313.7055556,2.076568753,0.002081976,26805.10068
282.8166667,313.7055556,2.076568753,0.002271247,26853.83722
282.8166667,313.7055556,2.170958242,0.001230259,26669.56117
282.8166667,313.7055556,2.170958242,0.001514165,26816.63595
282.8166667,313.7055556,2.170958242,0.001703435,26890.17335
282.8166667,313.7055556,2.170958242,0.001892706,26939.19828
282.8166667,313.7055556,2.170958242,0.001987341,26963.71074
282.8166667,313.7055556,2.170958242,0.002081976,26963.71074
282.8166667,313.7055556,2.170958242,0.002271247,27012.73567
282.8166667,313.7055556,2.265347731,0.001230259,26826.44094
282.8166667,313.7055556,2.265347731,0.001514165,26974.38087
282.8166667,313.7055556,2.265347731,0.001703435,27048.35084
282.8166667,313.7055556,2.265347731,0.001892706,27097.66415
282.8166667,313.7055556,2.265347731,0.001987341,27122.3208
282.8166667,313.7055556,2.265347731,0.002081976,27122.3208
282.8166667,313.7055556,2.265347731,0.002271247,27171.63411
282.8166667,319.2611111,1.510231821,0.001230259,23375.18209
282.8166667,319.2611111,1.510231821,0.001514165,23514.18218
282.8166667,319.2611111,1.510231821,0.001703435,23583.68223
282.8166667,319.2611111,1.510231821,0.001892706,23630.01559
282.8166667,319.2611111,1.510231821,0.001987341,23653.18228
282.8166667,319.2611111,1.510231821,0.002081976,23676.34896
282.8166667,319.2611111,1.510231821,0.002271247,23699.51564
282.8166667,319.2611111,1.604621309,0.001230259,23617.66323
282.8166667,319.2611111,1.604621309,0.001514165,23758.10524
282.8166667,319.2611111,1.604621309,0.001703435,23828.32624
282.8166667,319.2611111,1.604621309,0.001892706,23875.14024
282.8166667,319.2611111,1.604621309,0.001987341,23898.54724
282.8166667,319.2611111,1.604621309,0.002081976,23921.95424
282.8166667,319.2611111,1.604621309,0.002271247,23945.36124
282.8166667,319.2611111,1.699010798,0.001230259,23860.14438
282.8166667,319.2611111,1.699010798,0.001514165,24002.02829
282.8166667,319.2611111,1.699010798,0.001703435,24072.97024
282.8166667,319.2611111,1.699010798,0.001892706,24120.26488
282.8166667,319.2611111,1.699010798,0.001987341,24143.9122
282.8166667,319.2611111,1.699010798,0.002081976,24167.55952
282.8166667,319.2611111,1.699010798,0.002271247,24191.20684
282.8166667,319.2611111,1.793400287,0.001230259,24054.12929
282.8166667,319.2611111,1.793400287,0.001514165,24197.16673
282.8166667,319.2611111,1.793400287,0.001703435,24268.68545
282.8166667,319.2611111,1.793400287,0.001892706,24316.36459
282.8166667,319.2611111,1.793400287,0.001987341,24340.20417
282.8166667,319.2611111,1.793400287,0.002081976,24364.04374
282.8166667,319.2611111,1.793400287,0.002271247,24387.88331
282.8166667,319.2611111,1.887789776,0.001230259,24248.1142
282.8166667,319.2611111,1.887789776,0.001514165,24392.30517
282.8166667,319.2611111,1.887789776,0.001703435,24464.40065
282.8166667,319.2611111,1.887789776,0.001892706,24512.46431
282.8166667,319.2611111,1.887789776,0.001987341,24536.49614
282.8166667,319.2611111,1.887789776,0.002081976,24560.52796
282.8166667,319.2611111,1.887789776,0.002271247,24584.55979
282.8166667,319.2611111,2.076568753,0.001230259,24587.5878
282.8166667,319.2611111,2.076568753,0.001514165,24733.79744
282.8166667,319.2611111,2.076568753,0.001703435,24806.90226
282.8166667,319.2611111,2.076568753,0.001892706,24855.63881
282.8166667,319.2611111,2.076568753,0.001987341,24880.00708
282.8166667,319.2611111,2.076568753,0.002081976,24904.37536
282.8166667,319.2611111,2.076568753,0.002271247,24928.74363
282.8166667,319.2611111,2.170958242,0.001230259,24733.07649
282.8166667,319.2611111,2.170958242,0.001514165,24880.15127
282.8166667,319.2611111,2.170958242,0.001703435,24953.68867
282.8166667,319.2611111,2.170958242,0.001892706,25002.7136
282.8166667,319.2611111,2.170958242,0.001987341,25027.22606
282.8166667,319.2611111,2.170958242,0.002081976,25051.73852
282.8166667,319.2611111,2.170958242,0.002271247,25076.25099
282.8166667,319.2611111,2.265347731,0.001230259,24878.56517
282.8166667,319.2611111,2.265347731,0.001514165,25026.5051
282.8166667,319.2611111,2.265347731,0.001703435,25100.47507
282.8166667,319.2611111,2.265347731,0.001892706,25149.78838
282.8166667,319.2611111,2.265347731,0.001987341,25174.44504
282.8166667,319.2611111,2.265347731,0.002081976,25199.10169
282.8166667,319.2611111,2.265347731,0.002271247,25223.75835
286.65,280.3722222,1.510231821,0.001230259,32405.15919
286.65,280.3722222,1.510231821,0.001514165,32581.96053
286.65,280.3722222,1.510231821,0.001703435,32632.47519
286.65,280.3722222,1.510231821,0.001892706,32708.24719
286.65,280.3722222,1.510231821,0.001987341,32708.24719
286.65,280.3722222,1.510231821,0.002081976,32733.50453
286.65,280.3722222,1.510231821,0.002271247,32758.76186
286.65,280.3722222,1.604621309,0.001230259,32741.31229
286.65,280.3722222,1.604621309,0.001514165,32919.94767
286.65,280.3722222,1.604621309,0.001703435,32970.98635
286.65,280.3722222,1.604621309,0.001892706,33047.54436
286.65,280.3722222,1.604621309,0.001987341,33047.54436
286.65,280.3722222,1.604621309,0.002081976,33073.0637
286.65,280.3722222,1.604621309,0.002271247,33098.58304
286.65,280.3722222,1.699010798,0.001230259,33077.4654
286.65,280.3722222,1.699010798,0.001514165,33257.93481
286.65,280.3722222,1.699010798,0.001703435,33309.4975
286.65,280.3722222,1.699010798,0.001892706,33386.84153
286.65,280.3722222,1.699010798,0.001987341,33386.84153
286.65,280.3722222,1.699010798,0.002081976,33412.62288
286.65,280.3722222,1.699010798,0.002271247,33438.40422
286.65,280.3722222,1.793400287,0.001230259,33346.38788
286.65,280.3722222,1.793400287,0.001514165,33528.32452
286.65,280.3722222,1.793400287,0.001703435,33580.30642
286.65,280.3722222,1.793400287,0.001892706,33658.27927
286.65,280.3722222,1.793400287,0.001987341,33658.27927
286.65,280.3722222,1.793400287,0.002081976,33684.27022
286.65,280.3722222,1.793400287,0.002271247,33710.26117
286.65,280.3722222,1.887789776,0.001230259,33615.31036
286.65,280.3722222,1.887789776,0.001514165,33798.71424
286.65,280.3722222,1.887789776,0.001703435,33851.11535
286.65,280.3722222,1.887789776,0.001892706,33929.71701
286.65,280.3722222,1.887789776,0.001987341,33929.71701
286.65,280.3722222,1.887789776,0.002081976,33955.91756
286.65,280.3722222,1.887789776,0.002271247,33982.11811
286.65,280.3722222,2.076568753,0.001230259,34085.92471
286.65,280.3722222,2.076568753,0.001514165,34271.89624
286.65,280.3722222,2.076568753,0.001703435,34325.03096
286.65,280.3722222,2.076568753,0.001892706,34404.73305
286.65,280.3722222,2.076568753,0.001987341,34404.73305
286.65,280.3722222,2.076568753,0.002081976,34431.30041
286.65,280.3722222,2.076568753,0.002271247,34457.86777
286.65,280.3722222,2.170958242,0.001230259,34287.61657
286.65,280.3722222,2.170958242,0.001514165,34474.68852
286.65,280.3722222,2.170958242,0.001703435,34528.13765
286.65,280.3722222,2.170958242,0.001892706,34608.31135
286.65,280.3722222,2.170958242,0.001987341,34608.31135
286.65,280.3722222,2.170958242,0.002081976,34635.03591
286.65,280.3722222,2.170958242,0.002271247,34661.76048
286.65,280.3722222,2.265347731,0.001230259,34489.30843
286.65,280.3722222,2.265347731,0.001514165,34677.48081
286.65,280.3722222,2.265347731,0.001703435,34731.24435
286.65,280.3722222,2.265347731,0.001892706,34811.88965
286.65,280.3722222,2.265347731,0.001987341,34811.88965
286.65,280.3722222,2.265347731,0.002081976,34838.77142
286.65,280.3722222,2.265347731,0.002271247,34865.65319
286.65,285.9277778,1.510231821,0.001230259,31975.78452
286.65,285.9277778,1.510231821,0.001514165,32152.58585
286.65,285.9277778,1.510231821,0.001703435,32228.35785
286.65,285.9277778,1.510231821,0.001892706,32278.87252
286.65,285.9277778,1.510231821,0.001987341,32304.12985
286.65,285.9277778,1.510231821,0.002081976,32304.12985
286.65,285.9277778,1.510231821,0.002271247,32354.64452
286.65,285.9277778,1.604621309,0.001230259,32307.48353
286.65,285.9277778,1.604621309,0.001514165,32486.1189
286.65,285.9277778,1.604621309,0.001703435,32562.67692
286.65,285.9277778,1.604621309,0.001892706,32613.7156
286.65,285.9277778,1.604621309,0.001987341,32639.23494
286.65,285.9277778,1.604621309,0.002081976,32639.23494
286.65,285.9277778,1.604621309,0.002271247,32690.27361
286.65,285.9277778,1.699010798,0.001230259,32639.18254
286.65,285.9277778,1.699010798,0.001514165,32819.65195
286.65,285.9277778,1.699010798,0.001703435,32896.99598
286.65,285.9277778,1.699010798,0.001892706,32948.55867
286.65,285.9277778,1.699010798,0.001987341,32974.34002
286.65,285.9277778,1.699010798,0.002081976,32974.34002
286.65,285.9277778,1.699010798,0.002271247,33025.90271
286.65,285.9277778,1.793400287,0.001230259,32904.54174
286.65,285.9277778,1.793400287,0.001514165,33086.47839
286.65,285.9277778,1.793400287,0.001703435,33164.45124
286.65,285.9277778,1.793400287,0.001892706,33216.43313
286.65,285.9277778,1.793400287,0.001987341,33242.42408
286.65,285.9277778,1.793400287,0.002081976,33242.42408
286.65,285.9277778,1.793400287,0.002271247,33294.40598
286.65,285.9277778,1.887789776,0.001230259,33169.90095
286.65,285.9277778,1.887789776,0.001514165,33353.30483
286.65,285.9277778,1.887789776,0.001703435,33431.90649
286.65,285.9277778,1.887789776,0.001892706,33484.30759
286.65,285.9277778,1.887789776,0.001987341,33510.50815
286.65,285.9277778,1.887789776,0.002081976,33510.50815
286.65,285.9277778,1.887789776,0.002271247,33562.90926
286.65,285.9277778,2.076568753,0.001230259,33634.27956
286.65,285.9277778,2.076568753,0.001514165,33820.25109
286.65,285.9277778,2.076568753,0.001703435,33899.95318
286.65,285.9277778,2.076568753,0.001892706,33953.0879
286.65,285.9277778,2.076568753,0.001987341,33979.65526
286.65,285.9277778,2.076568753,0.002081976,33979.65526
286.65,285.9277778,2.076568753,0.002271247,34032.78999
286.65,285.9277778,2.170958242,0.001230259,33833.29897
286.65,285.9277778,2.170958242,0.001514165,34020.37092
286.65,285.9277778,2.170958242,0.001703435,34100.54462
286.65,285.9277778,2.170958242,0.001892706,34153.99375
286.65,285.9277778,2.170958242,0.001987341,34180.71831
286.65,285.9277778,2.170958242,0.002081976,34180.71831
286.65,285.9277778,2.170958242,0.002271247,34234.16744
286.65,285.9277778,2.265347731,0.001230259,34032.31838
286.65,285.9277778,2.265347731,0.001514165,34220.49075
286.65,285.9277778,2.265347731,0.001703435,34301.13606
286.65,285.9277778,2.265347731,0.001892706,34354.89959
286.65,285.9277778,2.265347731,0.001987341,34381.78136
286.65,285.9277778,2.265347731,0.002081976,34381.78136
286.65,285.9277778,2.265347731,0.002271247,34435.5449
286.65,293.15,1.510231821,0.001230259,31470.63784
286.65,293.15,1.510231821,0.001514165,31622.18184
286.65,293.15,1.510231821,0.001703435,31697.95385
286.65,293.15,1.510231821,0.001892706,31748.46851
286.65,293.15,1.510231821,0.001987341,31773.72585
286.65,293.15,1.510231821,0.002081976,31798.98318
286.65,293.15,1.510231821,0.002271247,31824.24051
286.65,293.15,1.604621309,0.001230259,31797.09674
286.65,293.15,1.604621309,0.001514165,31950.21278
286.65,293.15,1.604621309,0.001703435,32026.77079
286.65,293.15,1.604621309,0.001892706,32077.80947
286.65,293.15,1.604621309,0.001987341,32103.32881
286.65,293.15,1.604621309,0.002081976,32128.84815
286.65,293.15,1.604621309,0.002271247,32154.36749
286.65,293.15,1.699010798,0.001230259,32123.55564
286.65,293.15,1.699010798,0.001514165,32278.24371
286.65,293.15,1.699010798,0.001703435,32355.58774
286.65,293.15,1.699010798,0.001892706,32407.15043
286.65,293.15,1.699010798,0.001987341,32432.93178
286.65,293.15,1.699010798,0.002081976,32458.71312
286.65,293.15,1.699010798,0.002271247,32484.49447
286.65,293.15,1.793400287,0.001230259,32384.72276
286.65,293.15,1.793400287,0.001514165,32540.66845
286.65,293.15,1.793400287,0.001703435,32618.6413
286.65,293.15,1.793400287,0.001892706,32670.6232
286.65,293.15,1.793400287,0.001987341,32696.61415
286.65,293.15,1.793400287,0.002081976,32722.6051
286.65,293.15,1.793400287,0.002271247,32748.59605
286.65,293.15,1.887789776,0.001230259,32645.88988
286.65,293.15,1.887789776,0.001514165,32803.0932
286.65,293.15,1.887789776,0.001703435,32881.69486
286.65,293.15,1.887789776,0.001892706,32934.09597
286.65,293.15,1.887789776,0.001987341,32960.29652
286.65,293.15,1.887789776,0.002081976,32986.49707
286.65,293.15,1.887789776,0.002271247,33012.69763
286.65,293.15,2.076568753,0.001230259,33102.93234
286.65,293.15,2.076568753,0.001514165,33262.3365
286.65,293.15,2.076568753,0.001703435,33342.03859
286.65,293.15,2.076568753,0.001892706,33395.17331
286.65,293.15,2.076568753,0.001987341,33421.74067
286.65,293.15,2.076568753,0.002081976,33448.30803
286.65,293.15,2.076568753,0.002271247,33474.8754
286.65,293.15,2.170958242,0.001230259,33298.80767
286.65,293.15,2.170958242,0.001514165,33459.15506
286.65,293.15,2.170958242,0.001703435,33539.32876
286.65,293.15,2.170958242,0.001892706,33592.77789
286.65,293.15,2.170958242,0.001987341,33619.50245
286.65,293.15,2.170958242,0.002081976,33646.22702
286.65,293.15,2.170958242,0.002271247,33672.95158
286.65,293.15,2.265347731,0.001230259,33494.68301
286.65,293.15,2.265347731,0.001514165,33655.97362
286.65,293.15,2.265347731,0.001703435,33736.61893
286.65,293.15,2.265347731,0.001892706,33790.38246
286.65,293.15,2.265347731,0.001987341,33817.26423
286.65,293.15,2.265347731,0.002081976,33844.146
286.65,293.15,2.265347731,0.002271247,33871.02777
286.65,297.0388889,1.510231821,0.001230259,31142.2925
286.65,297.0388889,1.510231821,0.001514165,31293.83651
286.65,297.0388889,1.510231821,0.001703435,31369.60851
286.65,297.0388889,1.510231821,0.001892706,31420.12317
286.65,297.0388889,1.510231821,0.001987341,31445.38051
286.65,297.0388889,1.510231821,0.002081976,31470.63784
286.65,297.0388889,1.510231821,0.002271247,31495.89518
286.65,297.0388889,1.604621309,0.001230259,31465.34533
286.65,297.0388889,1.604621309,0.001514165,31618.46137
286.65,297.0388889,1.604621309,0.001703435,31695.01938
286.65,297.0388889,1.604621309,0.001892706,31746.05806
286.65,297.0388889,1.604621309,0.001987341,31771.5774
286.65,297.0388889,1.604621309,0.002081976,31797.09674
286.65,297.0388889,1.604621309,0.002271247,31822.61608
286.65,297.0388889,1.699010798,0.001230259,31788.39816
286.65,297.0388889,1.699010798,0.001514165,31943.08623
286.65,297.0388889,1.699010798,0.001703435,32020.43026
286.65,297.0388889,1.699010798,0.001892706,32071.99295
286.65,297.0388889,1.699010798,0.001987341,32097.77429
286.65,297.0388889,1.699010798,0.002081976,32123.55564
286.65,297.0388889,1.699010798,0.002271247,32149.33698
286.65,297.0388889,1.793400287,0.001230259,32046.84042
286.65,297.0388889,1.793400287,0.001514165,32202.78611
286.65,297.0388889,1.793400287,0.001703435,32280.75896
286.65,297.0388889,1.793400287,0.001892706,32332.74086
286.65,297.0388889,1.793400287,0.001987341,32358.73181
286.65,297.0388889,1.793400287,0.002081976,32384.72276
286.65,297.0388889,1.793400287,0.002271247,32410.71371
286.65,297.0388889,1.887789776,0.001230259,32305.28268
286.65,297.0388889,1.887789776,0.001514165,32462.486
286.65,297.0388889,1.887789776,0.001703435,32541.08766
286.65,297.0388889,1.887789776,0.001892706,32593.48877
286.65,297.0388889,1.887789776,0.001987341,32619.68932
286.65,297.0388889,1.887789776,0.002081976,32645.88988
286.65,297.0388889,1.887789776,0.002271247,32672.09043
286.65,297.0388889,2.076568753,0.001230259,32757.55664
286.65,297.0388889,2.076568753,0.001514165,32916.96081
286.65,297.0388889,2.076568753,0.001703435,32996.66289
286.65,297.0388889,2.076568753,0.001892706,33049.79761
286.65,297.0388889,2.076568753,0.001987341,33076.36497
286.65,297.0388889,2.076568753,0.002081976,33102.93234
286.65,297.0388889,2.076568753,0.002271247,33129.4997
286.65,297.0388889,2.170958242,0.001230259,32951.38833
286.65,297.0388889,2.170958242,0.001514165,33111.73572
286.65,297.0388889,2.170958242,0.001703435,33191.90942
286.65,297.0388889,2.170958242,0.001892706,33245.35855
286.65,297.0388889,2.170958242,0.001987341,33272.08311
286.65,297.0388889,2.170958242,0.002081976,33298.80767
286.65,297.0388889,2.170958242,0.002271247,33325.53224
286.65,297.0388889,2.265347731,0.001230259,33145.22003
286.65,297.0388889,2.265347731,0.001514165,33306.51064
286.65,297.0388889,2.265347731,0.001703435,33387.15594
286.65,297.0388889,2.265347731,0.001892706,33440.91948
286.65,297.0388889,2.265347731,0.001987341,33467.80125
286.65,297.0388889,2.265347731,0.002081976,33494.68301
286.65,297.0388889,2.265347731,0.002271247,33521.56478
286.65,303.15,1.510231821,0.001230259,30283.54316
286.65,303.15,1.510231821,0.001514165,30460.34449
286.65,303.15,1.510231821,0.001703435,30536.11649
286.65,303.15,1.510231821,0.001892706,30586.63116
286.65,303.15,1.510231821,0.001987341,30586.63116
286.65,303.15,1.510231821,0.002081976,30611.88849
286.65,303.15,1.510231821,0.002271247,30662.40316
286.65,303.15,1.604621309,0.001230259,30597.68779
286.65,303.15,1.604621309,0.001514165,30776.32317
286.65,303.15,1.604621309,0.001703435,30852.88119
286.65,303.15,1.604621309,0.001892706,30903.91987
286.65,303.15,1.604621309,0.001987341,30903.91987
286.65,303.15,1.604621309,0.002081976,30929.4392
286.65,303.15,1.604621309,0.002271247,30980.47788
286.65,303.15,1.699010798,0.001230259,30911.83243
286.65,303.15,1.699010798,0.001514165,31092.30185
286.65,303.15,1.699010798,0.001703435,31169.64588
286.65,303.15,1.699010798,0.001892706,31221.20857
286.65,303.15,1.699010798,0.001987341,31221.20857
286.65,303.15,1.699010798,0.002081976,31246.98992
286.65,303.15,1.699010798,0.002271247,31298.5526
286.65,303.15,1.793400287,0.001230259,31163.14814
286.65,303.15,1.793400287,0.001514165,31345.08479
286.65,303.15,1.793400287,0.001703435,31423.05764
286.65,303.15,1.793400287,0.001892706,31475.03953
286.65,303.15,1.793400287,0.001987341,31475.03953
286.65,303.15,1.793400287,0.002081976,31501.03048
286.65,303.15,1.793400287,0.002271247,31553.01238
286.65,303.15,1.887789776,0.001230259,31414.46385
286.65,303.15,1.887789776,0.001514165,31597.86773
286.65,303.15,1.887789776,0.001703435,31676.46939
286.65,303.15,1.887789776,0.001892706,31728.8705
286.65,303.15,1.887789776,0.001987341,31728.8705
286.65,303.15,1.887789776,0.002081976,31755.07105
286.65,303.15,1.887789776,0.002271247,31807.47216
286.65,303.15,2.076568753,0.001230259,31854.26635
286.65,303.15,2.076568753,0.001514165,32040.23788
286.65,303.15,2.076568753,0.001703435,32119.93996
286.65,303.15,2.076568753,0.001892706,32173.07469
286.65,303.15,2.076568753,0.001987341,32173.07469
286.65,303.15,2.076568753,0.002081976,32199.64205
286.65,303.15,2.076568753,0.002271247,32252.77677
286.65,303.15,2.170958242,0.001230259,32042.75313
286.65,303.15,2.170958242,0.001514165,32229.82508
286.65,303.15,2.170958242,0.001703435,32309.99878
286.65,303.15,2.170958242,0.001892706,32363.44791
286.65,303.15,2.170958242,0.001987341,32363.44791
286.65,303.15,2.170958242,0.002081976,32390.17247
286.65,303.15,2.170958242,0.002271247,32443.6216
286.65,303.15,2.265347731,0.001230259,32231.23991
286.65,303.15,2.265347731,0.001514165,32419.41229
286.65,303.15,2.265347731,0.001703435,32500.0576
286.65,303.15,2.265347731,0.001892706,32553.82113
286.65,303.15,2.265347731,0.001987341,32553.82113
286.65,303.15,2.265347731,0.002081976,32580.7029
286.65,303.15,2.265347731,0.002271247,32634.46644
286.65,308.15,1.510231821,0.001230259,29172.22047
286.65,308.15,1.510231821,0.001514165,29349.02181
286.65,308.15,1.510231821,0.001703435,29424.79381
286.65,308.15,1.510231821,0.001892706,29475.30848
286.65,308.15,1.510231821,0.001987341,29475.30848
286.65,308.15,1.510231821,0.002081976,29500.56581
286.65,308.15,1.510231821,0.002271247,29551.08048
286.65,308.15,1.604621309,0.001230259,29474.83687
286.65,308.15,1.604621309,0.001514165,29653.47224
286.65,308.15,1.604621309,0.001703435,29730.03026
286.65,308.15,1.604621309,0.001892706,29781.06894
286.65,308.15,1.604621309,0.001987341,29781.06894
286.65,308.15,1.604621309,0.002081976,29806.58828
286.65,308.15,1.604621309,0.002271247,29857.62696
286.65,308.15,1.699010798,0.001230259,29777.45326
286.65,308.15,1.699010798,0.001514165,29957.92267
286.65,308.15,1.699010798,0.001703435,30035.26671
286.65,308.15,1.699010798,0.001892706,30086.8294
286.65,308.15,1.699010798,0.001987341,30086.8294
286.65,308.15,1.699010798,0.002081976,30112.61074
286.65,308.15,1.699010798,0.002271247,30164.17343
286.65,308.15,1.793400287,0.001230259,30019.54638
286.65,308.15,1.793400287,0.001514165,30201.48302
286.65,308.15,1.793400287,0.001703435,30279.45587
286.65,308.15,1.793400287,0.001892706,30331.43777
286.65,308.15,1.793400287,0.001987341,30331.43777
286.65,308.15,1.793400287,0.002081976,30357.42872
286.65,308.15,1.793400287,0.002271247,30409.41062
286.65,308.15,1.887789776,0.001230259,30261.63949
286.65,308.15,1.887789776,0.001514165,30445.04337
286.65,308.15,1.887789776,0.001703435,30523.64503
286.65,308.15,1.887789776,0.001892706,30576.04614
286.65,308.15,1.887789776,0.001987341,30576.04614
286.65,308.15,1.887789776,0.002081976,30602.24669
286.65,308.15,1.887789776,0.002271247,30654.6478
286.65,308.15,2.076568753,0.001230259,30685.30245
286.65,308.15,2.076568753,0.001514165,30871.27398
286.65,308.15,2.076568753,0.001703435,30950.97606
286.65,308.15,2.076568753,0.001892706,31004.11078
286.65,308.15,2.076568753,0.001987341,31004.11078
286.65,308.15,2.076568753,0.002081976,31030.67814
286.65,308.15,2.076568753,0.002271247,31083.81287
286.65,308.15,2.170958242,0.001230259,30866.87228
286.65,308.15,2.170958242,0.001514165,31053.94424
286.65,308.15,2.170958242,0.001703435,31134.11793
286.65,308.15,2.170958242,0.001892706,31187.56706
286.65,308.15,2.170958242,0.001987341,31187.56706
286.65,308.15,2.170958242,0.002081976,31214.29162
286.65,308.15,2.170958242,0.002271247,31267.74075
286.65,308.15,2.265347731,0.001230259,31048.44212
286.65,308.15,2.265347731,0.001514165,31236.6145
286.65,308.15,2.265347731,0.001703435,31317.2598
286.65,308.15,2.265347731,0.001892706,31371.02334
286.65,308.15,2.265347731,0.001987341,31371.02334
286.65,308.15,2.265347731,0.002081976,31397.9051
286.65,308.15,2.265347731,0.002271247,31451.66864
286.65,313.7055556,1.510231821,0.001230259,27479.97911
286.65,313.7055556,1.510231821,0.001514165,27631.52311
286.65,313.7055556,1.510231821,0.001703435,27707.29511
286.65,313.7055556,1.510231821,0.001892706,27757.80978
286.65,313.7055556,1.510231821,0.001987341,27783.06712
286.65,313.7055556,1.510231821,0.002081976,27783.06712
286.65,313.7055556,1.510231821,0.002271247,27833.58178
286.65,313.7055556,1.604621309,0.001230259,27765.04113
286.65,313.7055556,1.604621309,0.001514165,27918.15717
286.65,313.7055556,1.604621309,0.001703435,27994.71519
286.65,313.7055556,1.604621309,0.001892706,28045.75387
286.65,313.7055556,1.604621309,0.001987341,28071.27321
286.65,313.7055556,1.604621309,0.002081976,28071.27321
286.65,313.7055556,1.604621309,0.002271247,28122.31188
286.65,313.7055556,1.699010798,0.001230259,28050.10316
286.65,313.7055556,1.699010798,0.001514165,28204.79123
286.65,313.7055556,1.699010798,0.001703435,28282.13526
286.65,313.7055556,1.699010798,0.001892706,28333.69795
286.65,313.7055556,1.699010798,0.001987341,28359.4793
286.65,313.7055556,1.699010798,0.002081976,28359.4793
286.65,313.7055556,1.699010798,0.002271247,28411.04199
286.65,313.7055556,1.793400287,0.001230259,28278.15278
286.65,313.7055556,1.793400287,0.001514165,28434.09847
286.65,313.7055556,1.793400287,0.001703435,28512.07132
286.65,313.7055556,1.793400287,0.001892706,28564.05322
286.65,313.7055556,1.793400287,0.001987341,28590.04417
286.65,313.7055556,1.793400287,0.002081976,28590.04417
286.65,313.7055556,1.793400287,0.002271247,28642.02607
286.65,313.7055556,1.887789776,0.001230259,28506.2024
286.65,313.7055556,1.887789776,0.001514165,28663.40572
286.65,313.7055556,1.887789776,0.001703435,28742.00738
286.65,313.7055556,1.887789776,0.001892706,28794.40849
286.65,313.7055556,1.887789776,0.001987341,28820.60904
286.65,313.7055556,1.887789776,0.002081976,28820.60904
286.65,313.7055556,1.887789776,0.002271247,28873.01015
286.65,313.7055556,2.076568753,0.001230259,28905.28923
286.65,313.7055556,2.076568753,0.001514165,29064.6934
286.65,313.7055556,2.076568753,0.001703435,29144.39548
286.65,313.7055556,2.076568753,0.001892706,29197.53021
286.65,313.7055556,2.076568753,0.001987341,29224.09757
286.65,313.7055556,2.076568753,0.002081976,29224.09757
286.65,313.7055556,2.076568753,0.002271247,29277.23229
286.65,313.7055556,2.170958242,0.001230259,29076.32644
286.65,313.7055556,2.170958242,0.001514165,29236.67383
286.65,313.7055556,2.170958242,0.001703435,29316.84753
286.65,313.7055556,2.170958242,0.001892706,29370.29666
286.65,313.7055556,2.170958242,0.001987341,29397.02122
286.65,313.7055556,2.170958242,0.002081976,29397.02122
286.65,313.7055556,2.170958242,0.002271247,29450.47035
286.65,313.7055556,2.265347731,0.001230259,29247.36366
286.65,313.7055556,2.265347731,0.001514165,29408.65427
286.65,313.7055556,2.265347731,0.001703435,29489.29957
286.65,313.7055556,2.265347731,0.001892706,29543.06311
286.65,313.7055556,2.265347731,0.001987341,29569.94488
286.65,313.7055556,2.265347731,0.002081976,29569.94488
286.65,313.7055556,2.265347731,0.002271247,29623.70841
286.65,319.2611111,1.510231821,0.001230259,25484.64974
286.65,319.2611111,1.510231821,0.001514165,25636.19375
286.65,319.2611111,1.510231821,0.001703435,25711.96575
286.65,319.2611111,1.510231821,0.001892706,25762.48042
286.65,319.2611111,1.510231821,0.001987341,25787.73775
286.65,319.2611111,1.510231821,0.002081976,25812.99508
286.65,319.2611111,1.510231821,0.002271247,25838.25242
286.65,319.2611111,1.604621309,0.001230259,25749.01333
286.65,319.2611111,1.604621309,0.001514165,25902.12937
286.65,319.2611111,1.604621309,0.001703435,25978.68738
286.65,319.2611111,1.604621309,0.001892706,26029.72606
286.65,319.2611111,1.604621309,0.001987341,26055.2454
286.65,319.2611111,1.604621309,0.002081976,26080.76474
286.65,319.2611111,1.604621309,0.002271247,26106.28408
286.65,319.2611111,1.699010798,0.001230259,26013.37692
286.65,319.2611111,1.699010798,0.001514165,26168.06499
286.65,319.2611111,1.699010798,0.001703435,26245.40902
286.65,319.2611111,1.699010798,0.001892706,26296.97171
286.65,319.2611111,1.699010798,0.001987341,26322.75306
286.65,319.2611111,1.699010798,0.002081976,26348.5344
286.65,319.2611111,1.699010798,0.002271247,26374.31575
286.65,319.2611111,1.793400287,0.001230259,26224.86779
286.65,319.2611111,1.793400287,0.001514165,26380.81348
286.65,319.2611111,1.793400287,0.001703435,26458.78633
