Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Tot Clg Cap [W]
295.4277778,308.15,2.076568753,0.002271247,36959.83566
295.4277778,308.15,2.170958242,0.001230259,36701.88505
295.4277778,308.15,2.170958242,0.001514165,36924.32072
295.4277778,308.15,2.170958242,0.001703435,37019.65029
295.4277778,308.15,2.170958242,0.001892706,37083.20334
295.4277778,308.15,2.170958242,0.001987341,37083.20334
295.4277778,308.15,2.170958242,0.002081976,37114.97986
295.4277778,308.15,2.170958242,0.002271247,37178.53291
295.4277778,308.15,2.265347731,0.001230259,36917.77849
295.4277778,308.15,2.265347731,0.001514165,37141.52261
295.4277778,308.15,2.265347731,0.001703435,37237.41294
295.4277778,308.15,2.265347731,0.001892706,37301.33983
295.4277778,308.15,2.265347731,0.001987341,37301.33983
295.4277778,308.15,2.265347731,0.002081976,37333.30327
295.4277778,308.15,2.265347731,0.002271247,37397.23016
295.4277778,313.7055556,1.510231821,0.001230259,32674.74026
295.4277778,313.7055556,1.510231821,0.001514165,32854.93184
295.4277778,313.7055556,1.510231821,0.001703435,32945.02764
295.4277778,313.7055556,1.510231821,0.001892706,33005.0915
295.4277778,313.7055556,1.510231821,0.001987341,33035.12343
295.4277778,313.7055556,1.510231821,0.002081976,33035.12343
295.4277778,313.7055556,1.510231821,0.002271247,33095.18729
295.4277778,313.7055556,1.604621309,0.001230259,33013.68985
295.4277778,313.7055556,1.604621309,0.001514165,33195.75064
295.4277778,313.7055556,1.604621309,0.001703435,33286.78103
295.4277778,313.7055556,1.604621309,0.001892706,33347.46796
295.4277778,313.7055556,1.604621309,0.001987341,33377.81143
295.4277778,313.7055556,1.604621309,0.002081976,33377.81143
295.4277778,313.7055556,1.604621309,0.002271247,33438.49836
295.4277778,313.7055556,1.699010798,0.001230259,33352.63944
295.4277778,313.7055556,1.699010798,0.001514165,33536.56943
295.4277778,313.7055556,1.699010798,0.001703435,33628.53443
295.4277778,313.7055556,1.699010798,0.001892706,33689.84443
295.4277778,313.7055556,1.699010798,0.001987341,33720.49943
295.4277778,313.7055556,1.699010798,0.002081976,33720.49943
295.4277778,313.7055556,1.699010798,0.002271247,33781.80943
295.4277778,313.7055556,1.793400287,0.001230259,33623.79911
295.4277778,313.7055556,1.793400287,0.001514165,33809.22447
295.4277778,313.7055556,1.793400287,0.001703435,33901.93715
295.4277778,313.7055556,1.793400287,0.001892706,33963.74561
295.4277778,313.7055556,1.793400287,0.001987341,33994.64983
295.4277778,313.7055556,1.793400287,0.002081976,33994.64983
295.4277778,313.7055556,1.793400287,0.002271247,34056.45829
295.4277778,313.7055556,1.887789776,0.001230259,33894.95878
295.4277778,313.7055556,1.887789776,0.001514165,34081.87951
295.4277778,313.7055556,1.887789776,0.001703435,34175.33987
295.4277778,313.7055556,1.887789776,0.001892706,34237.64678
295.4277778,313.7055556,1.887789776,0.001987341,34268.80024
295.4277778,313.7055556,1.887789776,0.002081976,34268.80024
295.4277778,313.7055556,1.887789776,0.002271247,34331.10714
295.4277778,313.7055556,2.076568753,0.001230259,34369.4882
295.4277778,313.7055556,2.076568753,0.001514165,34559.02582
295.4277778,313.7055556,2.076568753,0.001703435,34653.79463
295.4277778,313.7055556,2.076568753,0.001892706,34716.97384
295.4277778,313.7055556,2.076568753,0.001987341,34748.56344
295.4277778,313.7055556,2.076568753,0.002081976,34748.56344
295.4277778,313.7055556,2.076568753,0.002271247,34811.74264
295.4277778,313.7055556,2.170958242,0.001230259,34572.85795
295.4277778,313.7055556,2.170958242,0.001514165,34763.5171
295.4277778,313.7055556,2.170958242,0.001703435,34858.84667
295.4277778,313.7055556,2.170958242,0.001892706,34922.39972
295.4277778,313.7055556,2.170958242,0.001987341,34954.17624
295.4277778,313.7055556,2.170958242,0.002081976,34954.17624
295.4277778,313.7055556,2.170958242,0.002271247,35017.72929
295.4277778,313.7055556,2.265347731,0.001230259,34776.22771
295.4277778,313.7055556,2.265347731,0.001514165,34968.00837
295.4277778,313.7055556,2.265347731,0.001703435,35063.89871
295.4277778,313.7055556,2.265347731,0.001892706,35127.8256
295.4277778,313.7055556,2.265347731,0.001987341,35159.78904
295.4277778,313.7055556,2.265347731,0.002081976,35159.78904
295.4277778,313.7055556,2.265347731,0.002271247,35223.71593
295.4277778,319.2611111,1.510231821,0.001230259,30302.21776
295.4277778,319.2611111,1.510231821,0.001514165,30482.40934
295.4277778,319.2611111,1.510231821,0.001703435,30572.50513
295.4277778,319.2611111,1.510231821,0.001892706,30632.569
295.4277778,319.2611111,1.510231821,0.001987341,30662.60093
295.4277778,319.2611111,1.510231821,0.002081976,30692.63286
295.4277778,319.2611111,1.510231821,0.002271247,30722.66479
295.4277778,319.2611111,1.604621309,0.001230259,30616.55612
295.4277778,319.2611111,1.604621309,0.001514165,30798.61691
295.4277778,319.2611111,1.604621309,0.001703435,30889.6473
295.4277778,319.2611111,1.604621309,0.001892706,30950.33423
295.4277778,319.2611111,1.604621309,0.001987341,30980.6777
295.4277778,319.2611111,1.604621309,0.002081976,31011.02116
295.4277778,319.2611111,1.604621309,0.002271247,31041.36463
295.4277778,319.2611111,1.699010798,0.001230259,30930.89448
295.4277778,319.2611111,1.699010798,0.001514165,31114.82448
295.4277778,319.2611111,1.699010798,0.001703435,31206.78947
295.4277778,319.2611111,1.699010798,0.001892706,31268.09947
295.4277778,319.2611111,1.699010798,0.001987341,31298.75447
295.4277778,319.2611111,1.699010798,0.002081976,31329.40947
295.4277778,319.2611111,1.699010798,0.002271247,31360.06447
295.4277778,319.2611111,1.793400287,0.001230259,31182.36517
295.4277778,319.2611111,1.793400287,0.001514165,31367.79053
295.4277778,319.2611111,1.793400287,0.001703435,31460.50321
295.4277778,319.2611111,1.793400287,0.001892706,31522.31166
295.4277778,319.2611111,1.793400287,0.001987341,31553.21589
295.4277778,319.2611111,1.793400287,0.002081976,31584.12012
295.4277778,319.2611111,1.793400287,0.002271247,31615.02435
295.4277778,319.2611111,1.887789776,0.001230259,31433.83585
295.4277778,319.2611111,1.887789776,0.001514165,31620.75658
295.4277778,319.2611111,1.887789776,0.001703435,31714.21694
295.4277778,319.2611111,1.887789776,0.001892706,31776.52385
295.4277778,319.2611111,1.887789776,0.001987341,31807.67731
295.4277778,319.2611111,1.887789776,0.002081976,31838.83076
295.4277778,319.2611111,1.887789776,0.002271247,31869.98422
295.4277778,319.2611111,2.076568753,0.001230259,31873.90955
295.4277778,319.2611111,2.076568753,0.001514165,32063.44717
295.4277778,319.2611111,2.076568753,0.001703435,32158.21598
295.4277778,319.2611111,2.076568753,0.001892706,32221.39519
295.4277778,319.2611111,2.076568753,0.001987341,32252.98479
295.4277778,319.2611111,2.076568753,0.002081976,32284.57439
295.4277778,319.2611111,2.076568753,0.002271247,32316.164
295.4277778,319.2611111,2.170958242,0.001230259,32062.51257
295.4277778,319.2611111,2.170958242,0.001514165,32253.17171
295.4277778,319.2611111,2.170958242,0.001703435,32348.50128
295.4277778,319.2611111,2.170958242,0.001892706,32412.05433
295.4277778,319.2611111,2.170958242,0.001987341,32443.83086
295.4277778,319.2611111,2.170958242,0.002081976,32475.60738
295.4277778,319.2611111,2.170958242,0.002271247,32507.3839
295.4277778,319.2611111,2.265347731,0.001230259,32251.11558
295.4277778,319.2611111,2.265347731,0.001514165,32442.89625
295.4277778,319.2611111,2.265347731,0.001703435,32538.78659
295.4277778,319.2611111,2.265347731,0.001892706,32602.71347
295.4277778,319.2611111,2.265347731,0.001987341,32634.67692
295.4277778,319.2611111,2.265347731,0.002081976,32666.64036
295.4277778,319.2611111,2.265347731,0.002271247,32698.60381
298.2055556,280.3722222,1.510231821,0.001230259,40488.3253
298.2055556,280.3722222,1.510231821,0.001514165,40709.22808
298.2055556,280.3722222,1.510231821,0.001703435,40772.34317
298.2055556,280.3722222,1.510231821,0.001892706,40867.01579
298.2055556,280.3722222,1.510231821,0.001987341,40867.01579
298.2055556,280.3722222,1.510231821,0.002081976,40898.57333
298.2055556,280.3722222,1.510231821,0.002271247,40930.13087
298.2055556,280.3722222,1.604621309,0.001230259,40908.32867
298.2055556,280.3722222,1.604621309,0.001514165,41131.52298
298.2055556,280.3722222,1.604621309,0.001703435,41195.29278
298.2055556,280.3722222,1.604621309,0.001892706,41290.94749
298.2055556,280.3722222,1.604621309,0.001987341,41290.94749
298.2055556,280.3722222,1.604621309,0.002081976,41322.83239
298.2055556,280.3722222,1.604621309,0.002271247,41354.71729
298.2055556,280.3722222,1.699010798,0.001230259,41328.33205
298.2055556,280.3722222,1.699010798,0.001514165,41553.81788
298.2055556,280.3722222,1.699010798,0.001703435,41618.2424
298.2055556,280.3722222,1.699010798,0.001892706,41714.87919
298.2055556,280.3722222,1.699010798,0.001987341,41714.87919
298.2055556,280.3722222,1.699010798,0.002081976,41747.09145
298.2055556,280.3722222,1.699010798,0.002271247,41779.30371
298.2055556,280.3722222,1.793400287,0.001230259,41664.33475
298.2055556,280.3722222,1.793400287,0.001514165,41891.6538
298.2055556,280.3722222,1.793400287,0.001703435,41956.6021
298.2055556,280.3722222,1.793400287,0.001892706,42054.02455
298.2055556,280.3722222,1.793400287,0.001987341,42054.02455
298.2055556,280.3722222,1.793400287,0.002081976,42086.4987
298.2055556,280.3722222,1.793400287,0.002271247,42118.97285
298.2055556,280.3722222,1.887789776,0.001230259,42000.33744
298.2055556,280.3722222,1.887789776,0.001514165,42229.48971
298.2055556,280.3722222,1.887789776,0.001703435,42294.96179
298.2055556,280.3722222,1.887789776,0.001892706,42393.16991
298.2055556,280.3722222,1.887789776,0.001987341,42393.16991
298.2055556,280.3722222,1.887789776,0.002081976,42425.90595
298.2055556,280.3722222,1.887789776,0.002271247,42458.64198
298.2055556,280.3722222,2.076568753,0.001230259,42588.34217
298.2055556,280.3722222,2.076568753,0.001514165,42820.70257
298.2055556,280.3722222,2.076568753,0.001703435,42887.09126
298.2055556,280.3722222,2.076568753,0.001892706,42986.67429
298.2055556,280.3722222,2.076568753,0.001987341,42986.67429
298.2055556,280.3722222,2.076568753,0.002081976,43019.86863
298.2055556,280.3722222,2.076568753,0.002271247,43053.06297
298.2055556,280.3722222,2.170958242,0.001230259,42840.34419
298.2055556,280.3722222,2.170958242,0.001514165,43074.07951
298.2055556,280.3722222,2.170958242,0.001703435,43140.86103
298.2055556,280.3722222,2.170958242,0.001892706,43241.03331
298.2055556,280.3722222,2.170958242,0.001987341,43241.03331
298.2055556,280.3722222,2.170958242,0.002081976,43274.42406
298.2055556,280.3722222,2.170958242,0.002271247,43307.81482
298.2055556,280.3722222,2.265347731,0.001230259,43092.34622
298.2055556,280.3722222,2.265347731,0.001514165,43327.45645
298.2055556,280.3722222,2.265347731,0.001703435,43394.6308
298.2055556,280.3722222,2.265347731,0.001892706,43495.39232
298.2055556,280.3722222,2.265347731,0.001987341,43495.39232
298.2055556,280.3722222,2.265347731,0.002081976,43528.9795
298.2055556,280.3722222,2.265347731,0.002271247,43562.56668
298.2055556,285.9277778,1.510231821,0.001230259,39951.8471
298.2055556,285.9277778,1.510231821,0.001514165,40172.74989
298.2055556,285.9277778,1.510231821,0.001703435,40267.42251
298.2055556,285.9277778,1.510231821,0.001892706,40330.53759
298.2055556,285.9277778,1.510231821,0.001987341,40362.09513
298.2055556,285.9277778,1.510231821,0.002081976,40362.09513
298.2055556,285.9277778,1.510231821,0.002271247,40425.21021
298.2055556,285.9277778,1.604621309,0.001230259,40366.28534
298.2055556,285.9277778,1.604621309,0.001514165,40589.47966
298.2055556,285.9277778,1.604621309,0.001703435,40685.13436
298.2055556,285.9277778,1.604621309,0.001892706,40748.90416
298.2055556,285.9277778,1.604621309,0.001987341,40780.78906
298.2055556,285.9277778,1.604621309,0.002081976,40780.78906
298.2055556,285.9277778,1.604621309,0.002271247,40844.55887
298.2055556,285.9277778,1.699010798,0.001230259,40780.72359
298.2055556,285.9277778,1.699010798,0.001514165,41006.20943
298.2055556,285.9277778,1.699010798,0.001703435,41102.84621
298.2055556,285.9277778,1.699010798,0.001892706,41167.27074
298.2055556,285.9277778,1.699010798,0.001987341,41199.483
298.2055556,285.9277778,1.699010798,0.002081976,41199.483
298.2055556,285.9277778,1.699010798,0.002271247,41263.90752
298.2055556,285.9277778,1.793400287,0.001230259,41112.27419
298.2055556,285.9277778,1.793400287,0.001514165,41339.59324
298.2055556,285.9277778,1.793400287,0.001703435,41437.01569
298.2055556,285.9277778,1.793400287,0.001892706,41501.96399
298.2055556,285.9277778,1.793400287,0.001987341,41534.43814
298.2055556,285.9277778,1.793400287,0.002081976,41534.43814
298.2055556,285.9277778,1.793400287,0.002271247,41599.38644
298.2055556,285.9277778,1.887789776,0.001230259,41443.82479
298.2055556,285.9277778,1.887789776,0.001514165,41672.97706
298.2055556,285.9277778,1.887789776,0.001703435,41771.18517
298.2055556,285.9277778,1.887789776,0.001892706,41836.65725
298.2055556,285.9277778,1.887789776,0.001987341,41869.39329
298.2055556,285.9277778,1.887789776,0.002081976,41869.39329
298.2055556,285.9277778,1.887789776,0.002271247,41934.86537
298.2055556,285.9277778,2.076568753,0.001230259,42024.03834
298.2055556,285.9277778,2.076568753,0.001514165,42256.39874
298.2055556,285.9277778,2.076568753,0.001703435,42355.98177
298.2055556,285.9277778,2.076568753,0.001892706,42422.37045
298.2055556,285.9277778,2.076568753,0.001987341,42455.5648
298.2055556,285.9277778,2.076568753,0.002081976,42455.5648
298.2055556,285.9277778,2.076568753,0.002271247,42521.95348
298.2055556,285.9277778,2.170958242,0.001230259,42272.70129
298.2055556,285.9277778,2.170958242,0.001514165,42506.4366
298.2055556,285.9277778,2.170958242,0.001703435,42606.60888
298.2055556,285.9277778,2.170958242,0.001892706,42673.3904
298.2055556,285.9277778,2.170958242,0.001987341,42706.78116
298.2055556,285.9277778,2.170958242,0.002081976,42706.78116
298.2055556,285.9277778,2.170958242,0.002271247,42773.56267
298.2055556,285.9277778,2.265347731,0.001230259,42521.36423
298.2055556,285.9277778,2.265347731,0.001514165,42756.47446
298.2055556,285.9277778,2.265347731,0.001703435,42857.23599
298.2055556,285.9277778,2.265347731,0.001892706,42924.41034
298.2055556,285.9277778,2.265347731,0.001987341,42957.99752
298.2055556,285.9277778,2.265347731,0.002081976,42957.99752
298.2055556,285.9277778,2.265347731,0.002271247,43025.17187
298.2055556,293.15,1.510231821,0.001230259,39320.69627
298.2055556,293.15,1.510231821,0.001514165,39510.04152
298.2055556,293.15,1.510231821,0.001703435,39604.71414
298.2055556,293.15,1.510231821,0.001892706,39667.82923
298.2055556,293.15,1.510231821,0.001987341,39699.38677
298.2055556,293.15,1.510231821,0.002081976,39730.94431
298.2055556,293.15,1.510231821,0.002271247,39762.50185
298.2055556,293.15,1.604621309,0.001230259,39728.58731
298.2055556,293.15,1.604621309,0.001514165,39919.89672
298.2055556,293.15,1.604621309,0.001703435,40015.55143
298.2055556,293.15,1.604621309,0.001892706,40079.32123
298.2055556,293.15,1.604621309,0.001987341,40111.20613
298.2055556,293.15,1.604621309,0.002081976,40143.09103
298.2055556,293.15,1.604621309,0.002271247,40174.97594
298.2055556,293.15,1.699010798,0.001230259,40136.47835
298.2055556,293.15,1.699010798,0.001514165,40329.75193
298.2055556,293.15,1.699010798,0.001703435,40426.38871
298.2055556,293.15,1.699010798,0.001892706,40490.81324
298.2055556,293.15,1.699010798,0.001987341,40523.0255
298.2055556,293.15,1.699010798,0.002081976,40555.23776
298.2055556,293.15,1.699010798,0.002271247,40587.45002
298.2055556,293.15,1.793400287,0.001230259,40462.79119
298.2055556,293.15,1.793400287,0.001514165,40657.63609
298.2055556,293.15,1.793400287,0.001703435,40755.05854
298.2055556,293.15,1.793400287,0.001892706,40820.00684
298.2055556,293.15,1.793400287,0.001987341,40852.48099
298.2055556,293.15,1.793400287,0.002081976,40884.95514
298.2055556,293.15,1.793400287,0.002271247,40917.42929
298.2055556,293.15,1.887789776,0.001230259,40789.10402
298.2055556,293.15,1.887789776,0.001514165,40985.52025
298.2055556,293.15,1.887789776,0.001703435,41083.72837
298.2055556,293.15,1.887789776,0.001892706,41149.20044
298.2055556,293.15,1.887789776,0.001987341,41181.93648
298.2055556,293.15,1.887789776,0.002081976,41214.67252
298.2055556,293.15,1.887789776,0.002271247,41247.40856
298.2055556,293.15,2.076568753,0.001230259,41360.15147
298.2055556,293.15,2.076568753,0.001514165,41559.31753
298.2055556,293.15,2.076568753,0.001703435,41658.90056
298.2055556,293.15,2.076568753,0.001892706,41725.28925
298.2055556,293.15,2.076568753,0.001987341,41758.48359
298.2055556,293.15,2.076568753,0.002081976,41791.67793
298.2055556,293.15,2.076568753,0.002271247,41824.87228
298.2055556,293.15,2.170958242,0.001230259,41604.8861
298.2055556,293.15,2.170958242,0.001514165,41805.23065
298.2055556,293.15,2.170958242,0.001703435,41905.40293
298.2055556,293.15,2.170958242,0.001892706,41972.18445
298.2055556,293.15,2.170958242,0.001987341,42005.57521
298.2055556,293.15,2.170958242,0.002081976,42038.96597
298.2055556,293.15,2.170958242,0.002271247,42072.35673
298.2055556,293.15,2.265347731,0.001230259,41849.62072
298.2055556,293.15,2.265347731,0.001514165,42051.14378
298.2055556,293.15,2.265347731,0.001703435,42151.9053
298.2055556,293.15,2.265347731,0.001892706,42219.07965
298.2055556,293.15,2.265347731,0.001987341,42252.66683
298.2055556,293.15,2.265347731,0.002081976,42286.25401
298.2055556,293.15,2.265347731,0.002271247,42319.84118
298.2055556,297.0388889,1.510231821,0.001230259,38910.44824
298.2055556,297.0388889,1.510231821,0.001514165,39099.79349
298.2055556,297.0388889,1.510231821,0.001703435,39194.46611
298.2055556,297.0388889,1.510231821,0.001892706,39257.58119
298.2055556,297.0388889,1.510231821,0.001987341,39289.13873
298.2055556,297.0388889,1.510231821,0.002081976,39320.69627
298.2055556,297.0388889,1.510231821,0.002271247,39352.25382
298.2055556,297.0388889,1.604621309,0.001230259,39314.08359
298.2055556,297.0388889,1.604621309,0.001514165,39505.393
298.2055556,297.0388889,1.604621309,0.001703435,39601.04771
298.2055556,297.0388889,1.604621309,0.001892706,39664.81751
298.2055556,297.0388889,1.604621309,0.001987341,39696.70241
298.2055556,297.0388889,1.604621309,0.002081976,39728.58731
298.2055556,297.0388889,1.604621309,0.002271247,39760.47222
298.2055556,297.0388889,1.699010798,0.001230259,39717.71895
298.2055556,297.0388889,1.699010798,0.001514165,39910.99252
298.2055556,297.0388889,1.699010798,0.001703435,40007.62931
298.2055556,297.0388889,1.699010798,0.001892706,40072.05383
298.2055556,297.0388889,1.699010798,0.001987341,40104.26609
298.2055556,297.0388889,1.699010798,0.002081976,40136.47835
298.2055556,297.0388889,1.699010798,0.002271247,40168.69062
298.2055556,297.0388889,1.793400287,0.001230259,40040.62723
298.2055556,297.0388889,1.793400287,0.001514165,40235.47213
298.2055556,297.0388889,1.793400287,0.001703435,40332.89459
298.2055556,297.0388889,1.793400287,0.001892706,40397.84289
298.2055556,297.0388889,1.793400287,0.001987341,40430.31704
298.2055556,297.0388889,1.793400287,0.002081976,40462.79119
298.2055556,297.0388889,1.793400287,0.002271247,40495.26534
298.2055556,297.0388889,1.887789776,0.001230259,40363.53552
298.2055556,297.0388889,1.887789776,0.001514165,40559.95175
298.2055556,297.0388889,1.887789776,0.001703435,40658.15986
298.2055556,297.0388889,1.887789776,0.001892706,40723.63194
298.2055556,297.0388889,1.887789776,0.001987341,40756.36798
298.2055556,297.0388889,1.887789776,0.002081976,40789.10402
298.2055556,297.0388889,1.887789776,0.002271247,40821.84006
298.2055556,297.0388889,2.076568753,0.001230259,40928.62501
298.2055556,297.0388889,2.076568753,0.001514165,41127.79107
298.2055556,297.0388889,2.076568753,0.001703435,41227.3741
298.2055556,297.0388889,2.076568753,0.001892706,41293.76279
298.2055556,297.0388889,2.076568753,0.001987341,41326.95713
298.2055556,297.0388889,2.076568753,0.002081976,41360.15147
298.2055556,297.0388889,2.076568753,0.002271247,41393.34582
298.2055556,297.0388889,2.170958242,0.001230259,41170.80623
298.2055556,297.0388889,2.170958242,0.001514165,41371.15078
298.2055556,297.0388889,2.170958242,0.001703435,41471.32306
298.2055556,297.0388889,2.170958242,0.001892706,41538.10458
298.2055556,297.0388889,2.170958242,0.001987341,41571.49534
298.2055556,297.0388889,2.170958242,0.002081976,41604.8861
298.2055556,297.0388889,2.170958242,0.002271247,41638.27686
298.2055556,297.0388889,2.265347731,0.001230259,41412.98744
298.2055556,297.0388889,2.265347731,0.001514165,41614.51049
298.2055556,297.0388889,2.265347731,0.001703435,41715.27202
298.2055556,297.0388889,2.265347731,0.001892706,41782.44637
298.2055556,297.0388889,2.265347731,0.001987341,41816.03355
298.2055556,297.0388889,2.265347731,0.002081976,41849.62072
298.2055556,297.0388889,2.265347731,0.002271247,41883.2079
298.2055556,303.15,1.510231821,0.001230259,37837.49184
298.2055556,303.15,1.510231821,0.001514165,38058.39463
298.2055556,303.15,1.510231821,0.001703435,38153.06725
298.2055556,303.15,1.510231821,0.001892706,38216.18233
298.2055556,303.15,1.510231821,0.001987341,38216.18233
298.2055556,303.15,1.510231821,0.002081976,38247.73987
298.2055556,303.15,1.510231821,0.002271247,38310.85496
298.2055556,303.15,1.604621309,0.001230259,38229.99694
298.2055556,303.15,1.604621309,0.001514165,38453.19125
298.2055556,303.15,1.604621309,0.001703435,38548.84596
298.2055556,303.15,1.604621309,0.001892706,38612.61576
298.2055556,303.15,1.604621309,0.001987341,38612.61576
298.2055556,303.15,1.604621309,0.002081976,38644.50066
298.2055556,303.15,1.604621309,0.002271247,38708.27046
298.2055556,303.15,1.699010798,0.001230259,38622.50204
298.2055556,303.15,1.699010798,0.001514165,38847.98788
298.2055556,303.15,1.699010798,0.001703435,38944.62466
298.2055556,303.15,1.699010798,0.001892706,39009.04919
298.2055556,303.15,1.699010798,0.001987341,39009.04919
298.2055556,303.15,1.699010798,0.002081976,39041.26145
298.2055556,303.15,1.699010798,0.002271247,39105.68597
298.2055556,303.15,1.793400287,0.001230259,38936.50613
298.2055556,303.15,1.793400287,0.001514165,39163.82518
298.2055556,303.15,1.793400287,0.001703435,39261.24763
298.2055556,303.15,1.793400287,0.001892706,39326.19593
298.2055556,303.15,1.793400287,0.001987341,39326.19593
298.2055556,303.15,1.793400287,0.002081976,39358.67008
298.2055556,303.15,1.793400287,0.002271247,39423.61838
298.2055556,303.15,1.887789776,0.001230259,39250.51021
298.2055556,303.15,1.887789776,0.001514165,39479.66248
298.2055556,303.15,1.887789776,0.001703435,39577.87059
298.2055556,303.15,1.887789776,0.001892706,39643.34267
298.2055556,303.15,1.887789776,0.001987341,39643.34267
298.2055556,303.15,1.887789776,0.002081976,39676.07871
298.2055556,303.15,1.887789776,0.002271247,39741.55079
298.2055556,303.15,2.076568753,0.001230259,39800.01735
298.2055556,303.15,2.076568753,0.001514165,40032.37775
298.2055556,303.15,2.076568753,0.001703435,40131.96078
298.2055556,303.15,2.076568753,0.001892706,40198.34947
298.2055556,303.15,2.076568753,0.001987341,40198.34947
298.2055556,303.15,2.076568753,0.002081976,40231.54381
298.2055556,303.15,2.076568753,0.002271247,40297.9325
298.2055556,303.15,2.170958242,0.001230259,40035.52041
298.2055556,303.15,2.170958242,0.001514165,40269.25573
298.2055556,303.15,2.170958242,0.001703435,40369.428
298.2055556,303.15,2.170958242,0.001892706,40436.20952
298.2055556,303.15,2.170958242,0.001987341,40436.20952
298.2055556,303.15,2.170958242,0.002081976,40469.60028
298.2055556,303.15,2.170958242,0.002271247,40536.3818
298.2055556,303.15,2.265347731,0.001230259,40271.02347
298.2055556,303.15,2.265347731,0.001514165,40506.1337
298.2055556,303.15,2.265347731,0.001703435,40606.89523
298.2055556,303.15,2.265347731,0.001892706,40674.06958
298.2055556,303.15,2.265347731,0.001987341,40674.06958
298.2055556,303.15,2.265347731,0.002081976,40707.65675
298.2055556,303.15,2.265347731,0.002271247,40774.83111
298.2055556,308.15,1.510231821,0.001230259,36448.96003
298.2055556,308.15,1.510231821,0.001514165,36669.86282
298.2055556,308.15,1.510231821,0.001703435,36764.53544
298.2055556,308.15,1.510231821,0.001892706,36827.65052
298.2055556,308.15,1.510231821,0.001987341,36827.65052
298.2055556,308.15,1.510231821,0.002081976,36859.20806
298.2055556,308.15,1.510231821,0.002271247,36922.32315
298.2055556,308.15,1.604621309,0.001230259,36827.06127
298.2055556,308.15,1.604621309,0.001514165,37050.25559
298.2055556,308.15,1.604621309,0.001703435,37145.91029
298.2055556,308.15,1.604621309,0.001892706,37209.68009
298.2055556,308.15,1.604621309,0.001987341,37209.68009
298.2055556,308.15,1.604621309,0.002081976,37241.56499
298.2055556,308.15,1.604621309,0.002271247,37305.3348
298.2055556,308.15,1.699010798,0.001230259,37205.16252
298.2055556,308.15,1.699010798,0.001514165,37430.64835
298.2055556,308.15,1.699010798,0.001703435,37527.28514
298.2055556,308.15,1.699010798,0.001892706,37591.70966
298.2055556,308.15,1.699010798,0.001987341,37591.70966
298.2055556,308.15,1.699010798,0.002081976,37623.92192
298.2055556,308.15,1.699010798,0.002271247,37688.34645
298.2055556,308.15,1.793400287,0.001230259,37507.64352
298.2055556,308.15,1.793400287,0.001514165,37734.96257
298.2055556,308.15,1.793400287,0.001703435,37832.38502
298.2055556,308.15,1.793400287,0.001892706,37897.33332
298.2055556,308.15,1.793400287,0.001987341,37897.33332
298.2055556,308.15,1.793400287,0.002081976,37929.80747
298.2055556,308.15,1.793400287,0.002271247,37994.75577
298.2055556,308.15,1.887789776,0.001230259,37810.12451
298.2055556,308.15,1.887789776,0.001514165,38039.27678
298.2055556,308.15,1.887789776,0.001703435,38137.4849
298.2055556,308.15,1.887789776,0.001892706,38202.95697
298.2055556,308.15,1.887789776,0.001987341,38202.95697
298.2055556,308.15,1.887789776,0.002081976,38235.69301
298.2055556,308.15,1.887789776,0.002271247,38301.16509
298.2055556,308.15,2.076568753,0.001230259,38339.46625
298.2055556,308.15,2.076568753,0.001514165,38571.82666
298.2055556,308.15,2.076568753,0.001703435,38671.40969
298.2055556,308.15,2.076568753,0.001892706,38737.79837
298.2055556,308.15,2.076568753,0.001987341,38737.79837
298.2055556,308.15,2.076568753,0.002081976,38770.99271
298.2055556,308.15,2.076568753,0.002271247,38837.3814
298.2055556,308.15,2.170958242,0.001230259,38566.327
298.2055556,308.15,2.170958242,0.001514165,38800.06232
298.2055556,308.15,2.170958242,0.001703435,38900.23459
298.2055556,308.15,2.170958242,0.001892706,38967.01611
298.2055556,308.15,2.170958242,0.001987341,38967.01611
298.2055556,308.15,2.170958242,0.002081976,39000.40687
298.2055556,308.15,2.170958242,0.002271247,39067.18839
298.2055556,308.15,2.265347731,0.001230259,38793.18775
298.2055556,308.15,2.265347731,0.001514165,39028.29798
298.2055556,308.15,2.265347731,0.001703435,39129.0595
298.2055556,308.15,2.265347731,0.001892706,39196.23386
298.2055556,308.15,2.265347731,0.001987341,39196.23386
298.2055556,308.15,2.265347731,0.002081976,39229.82103
298.2055556,308.15,2.265347731,0.002271247,39296.99538
298.2055556,313.7055556,1.510231821,0.001230259,34334.60477
298.2055556,313.7055556,1.510231821,0.001514165,34523.95002
298.2055556,313.7055556,1.510231821,0.001703435,34618.62264
298.2055556,313.7055556,1.510231821,0.001892706,34681.73772
298.2055556,313.7055556,1.510231821,0.001987341,34713.29527
298.2055556,313.7055556,1.510231821,0.002081976,34713.29527
298.2055556,313.7055556,1.510231821,0.002271247,34776.41035
298.2055556,313.7055556,1.604621309,0.001230259,34690.77287
298.2055556,313.7055556,1.604621309,0.001514165,34882.08228
298.2055556,313.7055556,1.604621309,0.001703435,34977.73699
298.2055556,313.7055556,1.604621309,0.001892706,35041.50679
298.2055556,313.7055556,1.604621309,0.001987341,35073.39169
298.2055556,313.7055556,1.604621309,0.002081976,35073.39169
298.2055556,313.7055556,1.604621309,0.002271247,35137.16149
298.2055556,313.7055556,1.699010798,0.001230259,35046.94097
298.2055556,313.7055556,1.699010798,0.001514165,35240.21454
298.2055556,313.7055556,1.699010798,0.001703435,35336.85133
298.2055556,313.7055556,1.699010798,0.001892706,35401.27585
298.2055556,313.7055556,1.699010798,0.001987341,35433.48811
298.2055556,313.7055556,1.699010798,0.002081976,35433.48811
298.2055556,313.7055556,1.699010798,0.002271247,35497.91264
298.2055556,313.7055556,1.793400287,0.001230259,35331.87545
298.2055556,313.7055556,1.793400287,0.001514165,35526.72035
298.2055556,313.7055556,1.793400287,0.001703435,35624.1428
298.2055556,313.7055556,1.793400287,0.001892706,35689.0911
298.2055556,313.7055556,1.793400287,0.001987341,35721.56525
298.2055556,313.7055556,1.793400287,0.002081976,35721.56525
298.2055556,313.7055556,1.793400287,0.002271247,35786.51355
298.2055556,313.7055556,1.887789776,0.001230259,35616.80993
298.2055556,313.7055556,1.887789776,0.001514165,35813.22616
298.2055556,313.7055556,1.887789776,0.001703435,35911.43428
298.2055556,313.7055556,1.887789776,0.001892706,35976.90635
298.2055556,313.7055556,1.887789776,0.001987341,36009.64239
298.2055556,313.7055556,1.887789776,0.002081976,36009.64239
298.2055556,313.7055556,1.887789776,0.002271247,36075.11447
298.2055556,313.7055556,2.076568753,0.001230259,36115.44527
298.2055556,313.7055556,2.076568753,0.001514165,36314.61133
298.2055556,313.7055556,2.076568753,0.001703435,36414.19436
298.2055556,313.7055556,2.076568753,0.001892706,36480.58304
298.2055556,313.7055556,2.076568753,0.001987341,36513.77739
298.2055556,313.7055556,2.076568753,0.002081976,36513.77739
298.2055556,313.7055556,2.076568753,0.002271247,36580.16607
298.2055556,313.7055556,2.170958242,0.001230259,36329.14613
298.2055556,313.7055556,2.170958242,0.001514165,36529.49068
298.2055556,313.7055556,2.170958242,0.001703435,36629.66296
298.2055556,313.7055556,2.170958242,0.001892706,36696.44448
298.2055556,313.7055556,2.170958242,0.001987341,36729.83524
298.2055556,313.7055556,2.170958242,0.002081976,36729.83524
298.2055556,313.7055556,2.170958242,0.002271247,36796.61676
298.2055556,313.7055556,2.265347731,0.001230259,36542.84699
298.2055556,313.7055556,2.265347731,0.001514165,36744.37004
298.2055556,313.7055556,2.265347731,0.001703435,36845.13157
298.2055556,313.7055556,2.265347731,0.001892706,36912.30592
298.2055556,313.7055556,2.265347731,0.001987341,36945.89309
298.2055556,313.7055556,2.265347731,0.002081976,36945.89309
298.2055556,313.7055556,2.265347731,0.002271247,37013.06745
298.2055556,319.2611111,1.510231821,0.001230259,31841.55902
298.2055556,319.2611111,1.510231821,0.001514165,32030.90427
298.2055556,319.2611111,1.510231821,0.001703435,32125.57689
298.2055556,319.2611111,1.510231821,0.001892706,32188.69197
298.2055556,319.2611111,1.510231821,0.001987341,32220.24952
298.2055556,319.2611111,1.510231821,0.002081976,32251.80706
298.2055556,319.2611111,1.510231821,0.002271247,32283.3646
298.2055556,319.2611111,1.604621309,0.001230259,32171.86565
298.2055556,319.2611111,1.604621309,0.001514165,32363.17506
298.2055556,319.2611111,1.604621309,0.001703435,32458.82976
298.2055556,319.2611111,1.604621309,0.001892706,32522.59957
298.2055556,319.2611111,1.604621309,0.001987341,32554.48447
298.2055556,319.2611111,1.604621309,0.002081976,32586.36937
298.2055556,319.2611111,1.604621309,0.002271247,32618.25427
298.2055556,319.2611111,1.699010798,0.001230259,32502.17228
298.2055556,319.2611111,1.699010798,0.001514165,32695.44585
298.2055556,319.2611111,1.699010798,0.001703435,32792.08264
298.2055556,319.2611111,1.699010798,0.001892706,32856.50716
298.2055556,319.2611111,1.699010798,0.001987341,32888.71942
298.2055556,319.2611111,1.699010798,0.002081976,32920.93168
298.2055556,319.2611111,1.699010798,0.002271247,32953.14395
298.2055556,319.2611111,1.793400287,0.001230259,32766.41758
298.2055556,319.2611111,1.793400287,0.001514165,32961.26248
298.2055556,319.2611111,1.793400287,0.001703435,33058.68493
298.2055556,319.2611111,1.793400287,0.001892706,33123.63323
298.2055556,319.2611111,1.793400287,0.001987341,33156.10738
298.2055556,319.2611111,1.793400287,0.002081976,33188.58153
298.2055556,319.2611111,1.793400287,0.002271247,33221.05569
298.2055556,319.2611111,1.887789776,0.001230259,33030.66289
298.2055556,319.2611111,1.887789776,0.001514165,33227.07912
298.2055556,319.2611111,1.887789776,0.001703435,33325.28723
298.2055556,319.2611111,1.887789776,0.001892706,33390.75931
298.2055556,319.2611111,1.887789776,0.001987341,33423.49535
298.2055556,319.2611111,1.887789776,0.002081976,33456.23139
298.2055556,319.2611111,1.887789776,0.002271247,33488.96742
298.2055556,319.2611111,2.076568753,0.001230259,33493.09217
298.2055556,319.2611111,2.076568753,0.001514165,33692.25822
298.2055556,319.2611111,2.076568753,0.001703435,33791.84125
298.2055556,319.2611111,2.076568753,0.001892706,33858.22994
298.2055556,319.2611111,2.076568753,0.001987341,33891.42428
298.2055556,319.2611111,2.076568753,0.002081976,33924.61863
298.2055556,319.2611111,2.076568753,0.002271247,33957.81297
298.2055556,319.2611111,2.170958242,0.001230259,33691.27614
298.2055556,319.2611111,2.170958242,0.001514165,33891.6207
298.2055556,319.2611111,2.170958242,0.001703435,33991.79298
298.2055556,319.2611111,2.170958242,0.001892706,34058.5745
298.2055556,319.2611111,2.170958242,0.001987341,34091.96525
298.2055556,319.2611111,2.170958242,0.002081976,34125.35601
298.2055556,319.2611111,2.170958242,0.002271247,34158.74677
298.2055556,319.2611111,2.265347731,0.001230259,33889.46012
298.2055556,319.2611111,2.265347731,0.001514165,34090.98317
298.2055556,319.2611111,2.265347731,0.001703435,34191.7447
298.2055556,319.2611111,2.265347731,0.001892706,34258.91905
298.2055556,319.2611111,2.265347731,0.001987341,34292.50623
298.2055556,319.2611111,2.265347731,0.002081976,34326.0934
298.2055556,319.2611111,2.265347731,0.002271247,34359.68058
