Tdb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Htg Cap [W]
284.8166667,269.2611111,0.453069546,0.000372232,7269.682708
284.8166667,269.2611111,0.453069546,0.000454249,7432.409118
284.8166667,269.2611111,0.453069546,0.000511031,7508.779257
284.8166667,269.2611111,0.453069546,0.000567812,7585.149396
284.8166667,269.2611111,0.453069546,0.000599357,7617.263531
284.8166667,269.2611111,0.453069546,0.000624593,7649.377666
284.8166667,269.2611111,0.453069546,0.000681374,7704.016077
284.8166667,269.2611111,0.481386393,0.000372232,7337.133372
284.8166667,269.2611111,0.481386393,0.000454249,7501.369615
284.8166667,269.2611111,0.481386393,0.000511031,7578.448343
284.8166667,269.2611111,0.481386393,0.000567812,7655.527071
284.8166667,269.2611111,0.481386393,0.000599357,7687.939172
284.8166667,269.2611111,0.481386393,0.000624593,7720.351273
284.8166667,269.2611111,0.481386393,0.000681374,7775.496639
284.8166667,269.2611111,0.509703239,0.000372232,7397.089518
284.8166667,269.2611111,0.509703239,0.000454249,7562.667835
284.8166667,269.2611111,0.509703239,0.000511031,7640.376419
284.8166667,269.2611111,0.509703239,0.000567812,7718.085004
284.8166667,269.2611111,0.509703239,0.000599357,7750.761964
284.8166667,269.2611111,0.509703239,0.000624593,7783.438924
284.8166667,269.2611111,0.509703239,0.000681374,7839.034916
284.8166667,269.2611111,0.538020086,0.000372232,7449.551146
284.8166667,269.2611111,0.538020086,0.000454249,7616.303777
284.8166667,269.2611111,0.538020086,0.000511031,7694.563486
284.8166667,269.2611111,0.538020086,0.000567812,7772.823195
284.8166667,269.2611111,0.538020086,0.000599357,7805.731907
284.8166667,269.2611111,0.538020086,0.000624593,7838.640618
284.8166667,269.2611111,0.538020086,0.000681374,7894.630908
284.8166667,269.2611111,0.566336933,0.000372232,7494.518256
284.8166667,269.2611111,0.566336933,0.000454249,7662.277442
284.8166667,269.2611111,0.566336933,0.000511031,7741.009543
284.8166667,269.2611111,0.566336933,0.000567812,7819.741645
284.8166667,269.2611111,0.566336933,0.000599357,7852.849001
284.8166667,269.2611111,0.566336933,0.000624593,7885.956356
284.8166667,269.2611111,0.566336933,0.000681374,7942.284616
284.8166667,269.2611111,0.622970626,0.000372232,7576.957956
284.8166667,269.2611111,0.622970626,0.000454249,7746.562493
284.8166667,269.2611111,0.622970626,0.000511031,7826.160648
284.8166667,269.2611111,0.622970626,0.000567812,7905.758803
284.8166667,269.2611111,0.622970626,0.000599357,7939.23034
284.8166667,269.2611111,0.622970626,0.000624593,7972.701876
284.8166667,269.2611111,0.622970626,0.000681374,8029.649747
284.8166667,269.2611111,0.651287473,0.000372232,7614.430548
284.8166667,269.2611111,0.651287473,0.000454249,7784.873881
284.8166667,269.2611111,0.651287473,0.000511031,7864.865696
284.8166667,269.2611111,0.651287473,0.000567812,7944.857512
284.8166667,269.2611111,0.651287473,0.000599357,7978.494585
284.8166667,269.2611111,0.651287473,0.000624593,8012.131658
284.8166667,269.2611111,0.651287473,0.000681374,8069.36117
284.8166667,269.2611111,0.679604319,0.000372232,7644.408621
284.8166667,269.2611111,0.679604319,0.000454249,7815.52299
284.8166667,269.2611111,0.679604319,0.000511031,7895.829734
284.8166667,269.2611111,0.679604319,0.000567812,7976.136478
284.8166667,269.2611111,0.679604319,0.000599357,8009.905981
284.8166667,269.2611111,0.679604319,0.000624593,8043.675483
284.8166667,269.2611111,0.679604319,0.000681374,8101.130308
284.8166667,273.15,0.453069546,0.000372232,8223.08099
284.8166667,273.15,0.453069546,0.000454249,8386.996226
284.8166667,273.15,0.453069546,0.000511031,8468.953844
284.8166667,273.15,0.453069546,0.000567812,8550.911462
284.8166667,273.15,0.453069546,0.000599357,8578.230668
284.8166667,273.15,0.453069546,0.000624593,8605.549874
284.8166667,273.15,0.453069546,0.000681374,8687.507492
284.8166667,273.15,0.481386393,0.000372232,8299.377618
284.8166667,273.15,0.481386393,0.000454249,8464.813717
284.8166667,273.15,0.481386393,0.000511031,8547.531766
284.8166667,273.15,0.481386393,0.000567812,8630.249816
284.8166667,273.15,0.481386393,0.000599357,8657.822499
284.8166667,273.15,0.481386393,0.000624593,8685.395182
284.8166667,273.15,0.481386393,0.000681374,8768.113231
284.8166667,273.15,0.509703239,0.000372232,8367.196843
284.8166667,273.15,0.509703239,0.000454249,8533.98482
284.8166667,273.15,0.509703239,0.000511031,8617.378808
284.8166667,273.15,0.509703239,0.000567812,8700.772797
284.8166667,273.15,0.509703239,0.000599357,8728.570793
284.8166667,273.15,0.509703239,0.000624593,8756.368789
284.8166667,273.15,0.509703239,0.000681374,8839.762777
284.8166667,273.15,0.538020086,0.000372232,8426.538664
284.8166667,273.15,0.538020086,0.000454249,8594.509535
284.8166667,273.15,0.538020086,0.000511031,8678.49497
284.8166667,273.15,0.538020086,0.000567812,8762.480405
284.8166667,273.15,0.538020086,0.000599357,8790.47555
284.8166667,273.15,0.538020086,0.000624593,8818.470695
284.8166667,273.15,0.538020086,0.000681374,8902.456131
284.8166667,273.15,0.566336933,0.000372232,8477.403083
284.8166667,273.15,0.566336933,0.000454249,8646.387862
284.8166667,273.15,0.566336933,0.000511031,8730.880252
284.8166667,273.15,0.566336933,0.000567812,8815.372641
284.8166667,273.15,0.566336933,0.000599357,8843.536771
284.8166667,273.15,0.566336933,0.000624593,8871.700901
284.8166667,273.15,0.566336933,0.000681374,8956.19329
284.8166667,273.15,0.622970626,0.000372232,8570.654517
284.8166667,273.15,0.622970626,0.000454249,8741.498128
284.8166667,273.15,0.622970626,0.000511031,8826.919934
284.8166667,273.15,0.622970626,0.000567812,8912.34174
284.8166667,273.15,0.622970626,0.000599357,8940.815675
284.8166667,273.15,0.622970626,0.000624593,8969.289611
284.8166667,273.15,0.622970626,0.000681374,9054.711416
284.8166667,273.15,0.651287473,0.000372232,8613.041532
284.8166667,273.15,0.651287473,0.000454249,8784.730068
284.8166667,273.15,0.651287473,0.000511031,8870.574336
284.8166667,273.15,0.651287473,0.000567812,8956.418603
284.8166667,273.15,0.651287473,0.000599357,8985.033359
284.8166667,273.15,0.651287473,0.000624593,9013.648115
284.8166667,273.15,0.651287473,0.000681374,9099.492383
284.8166667,273.15,0.679604319,0.000372232,8646.951145
284.8166667,273.15,0.679604319,0.000454249,8819.315619
284.8166667,273.15,0.679604319,0.000511031,8905.497857
284.8166667,273.15,0.679604319,0.000567812,8991.680094
284.8166667,273.15,0.679604319,0.000599357,9020.407506
284.8166667,273.15,0.679604319,0.000624593,9049.134919
284.8166667,273.15,0.679604319,0.000681374,9135.317156
284.8166667,280.3722222,0.453069546,0.000372232,9889.552553
284.8166667,280.3722222,0.453069546,0.000454249,10135.42541
284.8166667,280.3722222,0.453069546,0.000511031,10244.70223
284.8166667,280.3722222,0.453069546,0.000567812,10353.97905
284.8166667,280.3722222,0.453069546,0.000599357,10408.61747
284.8166667,280.3722222,0.453069546,0.000624593,10463.25588
284.8166667,280.3722222,0.453069546,0.000681374,10545.2135
284.8166667,280.3722222,0.481386393,0.000372232,9981.311288
284.8166667,280.3722222,0.481386393,0.000454249,10229.46544
284.8166667,280.3722222,0.481386393,0.000511031,10339.75617
284.8166667,280.3722222,0.481386393,0.000567812,10450.0469
284.8166667,280.3722222,0.481386393,0.000599357,10505.19227
284.8166667,280.3722222,0.481386393,0.000624593,10560.33763
284.8166667,280.3722222,0.481386393,0.000681374,10643.05568
284.8166667,280.3722222,0.509703239,0.000372232,10062.87461
284.8166667,280.3722222,0.509703239,0.000454249,10313.05657
284.8166667,280.3722222,0.509703239,0.000511031,10424.24856
284.8166667,280.3722222,0.509703239,0.000567812,10535.44054
284.8166667,280.3722222,0.509703239,0.000599357,10591.03654
284.8166667,280.3722222,0.509703239,0.000624593,10646.63253
284.8166667,280.3722222,0.509703239,0.000681374,10730.02652
284.8166667,280.3722222,0.538020086,0.000372232,10134.24251
284.8166667,280.3722222,0.538020086,0.000454249,10386.19882
284.8166667,280.3722222,0.538020086,0.000511031,10498.1794
284.8166667,280.3722222,0.538020086,0.000567812,10610.15998
284.8166667,280.3722222,0.538020086,0.000599357,10666.15027
284.8166667,280.3722222,0.538020086,0.000624593,10722.14056
284.8166667,280.3722222,0.538020086,0.000681374,10806.12599
284.8166667,280.3722222,0.566336933,0.000372232,10195.415
284.8166667,280.3722222,0.566336933,0.000454249,10448.89217
284.8166667,280.3722222,0.566336933,0.000511031,10561.54869
284.8166667,280.3722222,0.566336933,0.000567812,10674.20521
284.8166667,280.3722222,0.566336933,0.000599357,10730.53347
284.8166667,280.3722222,0.566336933,0.000624593,10786.86173
284.8166667,280.3722222,0.566336933,0.000681374,10871.35412
284.8166667,280.3722222,0.622970626,0.000372232,10307.56457
284.8166667,280.3722222,0.622970626,0.000454249,10563.82999
284.8166667,280.3722222,0.622970626,0.000511031,10677.72573
284.8166667,280.3722222,0.622970626,0.000567812,10791.62147
284.8166667,280.3722222,0.622970626,0.000599357,10848.56934
284.8166667,280.3722222,0.622970626,0.000624593,10905.51721
284.8166667,280.3722222,0.622970626,0.000681374,10990.93901
284.8166667,280.3722222,0.651287473,0.000372232,10358.54164
284.8166667,280.3722222,0.651287473,0.000454249,10616.07445
284.8166667,280.3722222,0.651287473,0.000511031,10730.53347
284.8166667,280.3722222,0.651287473,0.000567812,10844.99249
284.8166667,280.3722222,0.651287473,0.000599357,10902.22201
284.8166667,280.3722222,0.651287473,0.000624593,10959.45152
284.8166667,280.3722222,0.651287473,0.000681374,11045.29579
284.8166667,280.3722222,0.679604319,0.000372232,10399.3233
284.8166667,280.3722222,0.679604319,0.000454249,10657.87002
284.8166667,280.3722222,0.679604319,0.000511031,10772.77967
284.8166667,280.3722222,0.679604319,0.000567812,10887.68931
284.8166667,280.3722222,0.679604319,0.000599357,10945.14414
284.8166667,280.3722222,0.679604319,0.000624593,11002.59896
284.8166667,280.3722222,0.679604319,0.000681374,11088.7812
284.8166667,285.9277778,0.453069546,0.000372232,11228.19364
284.8166667,285.9277778,0.453069546,0.000454249,11501.3857
284.8166667,285.9277778,0.453069546,0.000511031,11637.98173
284.8166667,285.9277778,0.453069546,0.000567812,11747.25856
284.8166667,285.9277778,0.453069546,0.000599357,11801.89697
284.8166667,285.9277778,0.453069546,0.000624593,11829.21618
284.8166667,285.9277778,0.453069546,0.000681374,11938.493
284.8166667,285.9277778,0.481386393,0.000372232,11332.37276
284.8166667,285.9277778,0.481386393,0.000454249,11608.09959
284.8166667,285.9277778,0.481386393,0.000511031,11745.96301
284.8166667,285.9277778,0.481386393,0.000567812,11856.25374
284.8166667,285.9277778,0.481386393,0.000599357,11911.39911
284.8166667,285.9277778,0.481386393,0.000624593,11938.97179
284.8166667,285.9277778,0.481386393,0.000681374,12049.26252
284.8166667,285.9277778,0.509703239,0.000372232,11424.97642
284.8166667,285.9277778,0.509703239,0.000454249,11702.95638
284.8166667,285.9277778,0.509703239,0.000511031,11841.94636
284.8166667,285.9277778,0.509703239,0.000567812,11953.13835
284.8166667,285.9277778,0.509703239,0.000599357,12008.73434
284.8166667,285.9277778,0.509703239,0.000624593,12036.53234
284.8166667,285.9277778,0.509703239,0.000681374,12147.72432
284.8166667,285.9277778,0.538020086,0.000372232,11506.00462
284.8166667,285.9277778,0.538020086,0.000454249,11785.95607
284.8166667,285.9277778,0.538020086,0.000511031,11925.9318
284.8166667,285.9277778,0.538020086,0.000567812,12037.91238
284.8166667,285.9277778,0.538020086,0.000599357,12093.90267
284.8166667,285.9277778,0.538020086,0.000624593,12121.89781
284.8166667,285.9277778,0.538020086,0.000681374,12233.87839
284.8166667,285.9277778,0.566336933,0.000372232,11575.45737
284.8166667,285.9277778,0.566336933,0.000454249,11857.09866
284.8166667,285.9277778,0.566336933,0.000511031,11997.91931
284.8166667,285.9277778,0.566336933,0.000567812,12110.57583
284.8166667,285.9277778,0.566336933,0.000599357,12166.90409
284.8166667,285.9277778,0.566336933,0.000624593,12195.06822
284.8166667,285.9277778,0.566336933,0.000681374,12307.72474
284.8166667,285.9277778,0.622970626,0.000372232,11702.7874
284.8166667,285.9277778,0.622970626,0.000454249,11987.52675
284.8166667,285.9277778,0.622970626,0.000511031,12129.89643
284.8166667,285.9277778,0.622970626,0.000567812,12243.79217
284.8166667,285.9277778,0.622970626,0.000599357,12300.74004
284.8166667,285.9277778,0.622970626,0.000624593,12329.21397
284.8166667,285.9277778,0.622970626,0.000681374,12443.10971
284.8166667,285.9277778,0.651287473,0.000372232,11760.66468
284.8166667,285.9277778,0.651287473,0.000454249,12046.81224
284.8166667,285.9277778,0.651287473,0.000511031,12189.88602
284.8166667,285.9277778,0.651287473,0.000567812,12304.34505
284.8166667,285.9277778,0.651287473,0.000599357,12361.57456
284.8166667,285.9277778,0.651287473,0.000624593,12390.18931
284.8166667,285.9277778,0.651287473,0.000681374,12504.64834
284.8166667,285.9277778,0.679604319,0.000372232,11806.96651
284.8166667,285.9277778,0.679604319,0.000454249,12094.24064
284.8166667,285.9277778,0.679604319,0.000511031,12237.8777
284.8166667,285.9277778,0.679604319,0.000567812,12352.78735
284.8166667,285.9277778,0.679604319,0.000599357,12410.24217
284.8166667,285.9277778,0.679604319,0.000624593,12438.96959
284.8166667,285.9277778,0.679604319,0.000681374,12553.87924
284.8166667,293.15,0.453069546,0.000372232,12867.346
284.8166667,293.15,0.453069546,0.000454249,13113.21886
284.8166667,293.15,0.453069546,0.000511031,13222.49568
284.8166667,293.15,0.453069546,0.000567812,13331.7725
284.8166667,293.15,0.453069546,0.000599357,13386.41091
284.8166667,293.15,0.453069546,0.000624593,13413.73012
284.8166667,293.15,0.453069546,0.000681374,13468.36853
284.8166667,293.15,0.481386393,0.000372232,12986.73375
284.8166667,293.15,0.481386393,0.000454249,13234.8879
284.8166667,293.15,0.481386393,0.000511031,13345.17863
284.8166667,293.15,0.481386393,0.000567812,13455.46936
284.8166667,293.15,0.481386393,0.000599357,13510.61473
284.8166667,293.15,0.481386393,0.000624593,13538.18741
284.8166667,293.15,0.481386393,0.000681374,13593.33278
284.8166667,293.15,0.509703239,0.000372232,13092.85619
284.8166667,293.15,0.509703239,0.000454249,13343.03815
284.8166667,293.15,0.509703239,0.000511031,13454.23014
284.8166667,293.15,0.509703239,0.000567812,13565.42212
284.8166667,293.15,0.509703239,0.000599357,13621.01812
284.8166667,293.15,0.509703239,0.000624593,13648.81611
284.8166667,293.15,0.509703239,0.000681374,13704.4121
284.8166667,293.15,0.538020086,0.000372232,13185.71333
284.8166667,293.15,0.538020086,0.000454249,13437.66963
284.8166667,293.15,0.538020086,0.000511031,13549.65021
284.8166667,293.15,0.538020086,0.000567812,13661.63079
284.8166667,293.15,0.538020086,0.000599357,13717.62108
284.8166667,293.15,0.538020086,0.000624593,13745.61623
284.8166667,293.15,0.538020086,0.000681374,13801.60652
284.8166667,293.15,0.566336933,0.000372232,13265.30516
284.8166667,293.15,0.566336933,0.000454249,13518.78232
284.8166667,293.15,0.566336933,0.000511031,13631.43884
284.8166667,293.15,0.566336933,0.000567812,13744.09536
284.8166667,293.15,0.566336933,0.000599357,13800.42362
284.8166667,293.15,0.566336933,0.000624593,13828.58775
284.8166667,293.15,0.566336933,0.000681374,13884.91601
284.8166667,293.15,0.622970626,0.000372232,13411.22351
284.8166667,293.15,0.622970626,0.000454249,13667.48893
284.8166667,293.15,0.622970626,0.000511031,13781.38467
284.8166667,293.15,0.622970626,0.000567812,13895.28041
284.8166667,293.15,0.622970626,0.000599357,13952.22828
284.8166667,293.15,0.622970626,0.000624593,13980.70222
284.8166667,293.15,0.622970626,0.000681374,14037.65009
284.8166667,293.15,0.651287473,0.000372232,13477.55004
284.8166667,293.15,0.651287473,0.000454249,13735.08284
284.8166667,293.15,0.651287473,0.000511031,13849.54187
284.8166667,293.15,0.651287473,0.000567812,13964.00089
284.8166667,293.15,0.651287473,0.000599357,14021.2304
284.8166667,293.15,0.651287473,0.000624593,14049.84516
284.8166667,293.15,0.651287473,0.000681374,14107.07467
284.8166667,293.15,0.679604319,0.000372232,13530.61126
284.8166667,293.15,0.679604319,0.000454249,13789.15797
284.8166667,293.15,0.679604319,0.000511031,13904.06762
284.8166667,293.15,0.679604319,0.000567812,14018.97727
284.8166667,293.15,0.679604319,0.000599357,14076.4321
284.8166667,293.15,0.679604319,0.000624593,14105.15951
284.8166667,293.15,0.679604319,0.000681374,14162.61433
284.8166667,297.0388889,0.453069546,0.000372232,13632.28377
284.8166667,297.0388889,0.453069546,0.000454249,13850.83742
284.8166667,297.0388889,0.453069546,0.000511031,13960.11424
284.8166667,297.0388889,0.453069546,0.000567812,14042.07186
284.8166667,297.0388889,0.453069546,0.000599357,14069.39106
284.8166667,297.0388889,0.453069546,0.000624593,14096.71027
284.8166667,297.0388889,0.453069546,0.000681374,14124.02948
284.8166667,297.0388889,0.481386393,0.000372232,13758.76888
284.8166667,297.0388889,0.481386393,0.000454249,13979.35034
284.8166667,297.0388889,0.481386393,0.000511031,14089.64107
284.8166667,297.0388889,0.481386393,0.000567812,14172.35912
284.8166667,297.0388889,0.481386393,0.000599357,14199.93181
284.8166667,297.0388889,0.481386393,0.000624593,14227.50449
284.8166667,297.0388889,0.481386393,0.000681374,14255.07717
284.8166667,297.0388889,0.509703239,0.000372232,13871.20008
284.8166667,297.0388889,0.509703239,0.000454249,14093.58405
284.8166667,297.0388889,0.509703239,0.000511031,14204.77604
284.8166667,297.0388889,0.509703239,0.000567812,14288.17002
284.8166667,297.0388889,0.509703239,0.000599357,14315.96802
284.8166667,297.0388889,0.509703239,0.000624593,14343.76602
284.8166667,297.0388889,0.509703239,0.000681374,14371.56401
284.8166667,297.0388889,0.538020086,0.000372232,13969.57739
284.8166667,297.0388889,0.538020086,0.000454249,14193.53855
284.8166667,297.0388889,0.538020086,0.000511031,14305.51913
284.8166667,297.0388889,0.538020086,0.000567812,14389.50456
284.8166667,297.0388889,0.538020086,0.000599357,14417.49971
284.8166667,297.0388889,0.538020086,0.000624593,14445.49485
284.8166667,297.0388889,0.538020086,0.000681374,14473.49
284.8166667,297.0388889,0.566336933,0.000372232,14053.90079
284.8166667,297.0388889,0.566336933,0.000454249,14279.21383
284.8166667,297.0388889,0.566336933,0.000511031,14391.87035
284.8166667,297.0388889,0.566336933,0.000567812,14476.36274
284.8166667,297.0388889,0.566336933,0.000599357,14504.52687
284.8166667,297.0388889,0.566336933,0.000624593,14532.691
284.8166667,297.0388889,0.566336933,0.000681374,14560.85513
284.8166667,297.0388889,0.622970626,0.000372232,14208.4937
284.8166667,297.0388889,0.622970626,0.000454249,14436.28518
284.8166667,297.0388889,0.622970626,0.000511031,14550.18092
284.8166667,297.0388889,0.622970626,0.000567812,14635.60273
284.8166667,297.0388889,0.622970626,0.000599357,14664.07666
284.8166667,297.0388889,0.622970626,0.000624593,14692.5506
284.8166667,297.0388889,0.622970626,0.000681374,14721.02454
284.8166667,297.0388889,0.651287473,0.000372232,14278.7632
284.8166667,297.0388889,0.651287473,0.000454249,14507.68125
284.8166667,297.0388889,0.651287473,0.000511031,14622.14028
284.8166667,297.0388889,0.651287473,0.000567812,14707.98454
284.8166667,297.0388889,0.651287473,0.000599357,14736.5993
284.8166667,297.0388889,0.651287473,0.000624593,14765.21406
284.8166667,297.0388889,0.651287473,0.000681374,14793.82881
284.8166667,297.0388889,0.679604319,0.000372232,14334.97881
284.8166667,297.0388889,0.679604319,0.000454249,14564.79811
284.8166667,297.0388889,0.679604319,0.000511031,14679.70776
284.8166667,297.0388889,0.679604319,0.000567812,14765.88999
284.8166667,297.0388889,0.679604319,0.000599357,14794.61741
284.8166667,297.0388889,0.679604319,0.000624593,14823.34482
284.8166667,297.0388889,0.679604319,0.000681374,14852.07223
284.8166667,303.15,0.453069546,0.000372232,14561.13677
284.8166667,303.15,0.453069546,0.000454249,14752.37121
284.8166667,303.15,0.453069546,0.000511031,14807.00962
284.8166667,303.15,0.453069546,0.000567812,14834.32883
284.8166667,303.15,0.453069546,0.000599357,14834.32883
284.8166667,303.15,0.453069546,0.000624593,14834.32883
284.8166667,303.15,0.453069546,0.000681374,14834.32883
284.8166667,303.15,0.481386393,0.000372232,14696.2401
284.8166667,303.15,0.481386393,0.000454249,14889.24888
284.8166667,303.15,0.481386393,0.000511031,14944.39425
284.8166667,303.15,0.481386393,0.000567812,14971.96693
284.8166667,303.15,0.481386393,0.000599357,14971.96693
284.8166667,303.15,0.481386393,0.000624593,14971.96693
284.8166667,303.15,0.481386393,0.000681374,14971.96693
284.8166667,303.15,0.509703239,0.000372232,14816.33195
284.8166667,303.15,0.509703239,0.000454249,15010.91792
284.8166667,303.15,0.509703239,0.000511031,15066.51392
284.8166667,303.15,0.509703239,0.000567812,15094.31191
284.8166667,303.15,0.509703239,0.000599357,15094.31191
284.8166667,303.15,0.509703239,0.000624593,15094.31191
284.8166667,303.15,0.509703239,0.000681374,15094.31191
284.8166667,303.15,0.538020086,0.000372232,14921.41232
284.8166667,303.15,0.538020086,0.000454249,15117.37833
284.8166667,303.15,0.538020086,0.000511031,15173.36862
284.8166667,303.15,0.538020086,0.000567812,15201.36377
284.8166667,303.15,0.538020086,0.000599357,15201.36377
284.8166667,303.15,0.538020086,0.000624593,15201.36377
284.8166667,303.15,0.538020086,0.000681374,15201.36377
284.8166667,303.15,0.566336933,0.000372232,15011.48121
284.8166667,303.15,0.566336933,0.000454249,15208.63012
284.8166667,303.15,0.566336933,0.000511031,15264.95838
284.8166667,303.15,0.566336933,0.000567812,15293.12251
284.8166667,303.15,0.566336933,0.000599357,15293.12251
284.8166667,303.15,0.566336933,0.000624593,15293.12251
284.8166667,303.15,0.566336933,0.000681374,15293.12251
284.8166667,303.15,0.622970626,0.000372232,15176.6075
284.8166667,303.15,0.622970626,0.000454249,15375.92505
284.8166667,303.15,0.622970626,0.000511031,15432.87292
284.8166667,303.15,0.622970626,0.000567812,15461.34685
284.8166667,303.15,0.622970626,0.000599357,15461.34685
284.8166667,303.15,0.622970626,0.000624593,15461.34685
284.8166667,303.15,0.622970626,0.000681374,15461.34685
284.8166667,303.15,0.651287473,0.000372232,15251.66491
284.8166667,303.15,0.651287473,0.000454249,15451.9682
284.8166667,303.15,0.651287473,0.000511031,15509.19771
284.8166667,303.15,0.651287473,0.000567812,15537.81247
284.8166667,303.15,0.651287473,0.000599357,15537.81247
284.8166667,303.15,0.651287473,0.000624593,15537.81247
284.8166667,303.15,0.651287473,0.000681374,15537.81247
284.8166667,303.15,0.679604319,0.000372232,15311.71083
284.8166667,303.15,0.679604319,0.000454249,15512.80272
284.8166667,303.15,0.679604319,0.000511031,15570.25754
284.8166667,303.15,0.679604319,0.000567812,15598.98496
284.8166667,303.15,0.679604319,0.000599357,15598.98496
284.8166667,303.15,0.679604319,0.000624593,15598.98496
284.8166667,303.15,0.679604319,0.000681374,15598.98496
287.5944444,269.2611111,0.453069546,0.000372232,7368.023889
287.5944444,269.2611111,0.453069546,0.000454249,7532.951593
287.5944444,269.2611111,0.453069546,0.000511031,7610.354835
287.5944444,269.2611111,0.453069546,0.000567812,7687.758077
287.5944444,269.2611111,0.453069546,0.000599357,7720.306638
287.5944444,269.2611111,0.453069546,0.000624593,7752.855199
287.5944444,269.2611111,0.453069546,0.000681374,7808.232736
287.5944444,269.2611111,0.481386393,0.000372232,7436.386998
287.5944444,269.2611111,0.481386393,0.000454249,7602.844959
287.5944444,269.2611111,0.481386393,0.000511031,7680.966375
287.5944444,269.2611111,0.481386393,0.000567812,7759.087791
287.5944444,269.2611111,0.481386393,0.000599357,7791.938349
287.5944444,269.2611111,0.481386393,0.000624593,7824.788907
287.5944444,269.2611111,0.481386393,0.000681374,7880.680256
287.5944444,269.2611111,0.509703239,0.000372232,7497.154205
287.5944444,269.2611111,0.509703239,0.000454249,7664.972395
287.5944444,269.2611111,0.509703239,0.000511031,7743.732188
287.5944444,269.2611111,0.509703239,0.000567812,7822.491981
287.5944444,269.2611111,0.509703239,0.000599357,7855.610981
287.5944444,269.2611111,0.509703239,0.000624593,7888.729981
287.5944444,269.2611111,0.509703239,0.000681374,7945.078052
287.5944444,269.2611111,0.538020086,0.000372232,7550.325511
287.5944444,269.2611111,0.538020086,0.000454249,7719.333901
287.5944444,269.2611111,0.538020086,0.000511031,7798.652274
287.5944444,269.2611111,0.538020086,0.000567812,7877.970648
287.5944444,269.2611111,0.538020086,0.000599357,7911.324534
287.5944444,269.2611111,0.538020086,0.000624593,7944.67842
287.5944444,269.2611111,0.538020086,0.000681374,8001.426123
287.5944444,269.2611111,0.566336933,0.000372232,7595.900917
287.5944444,269.2611111,0.566336933,0.000454249,7765.929478
287.5944444,269.2611111,0.566336933,0.000511031,7845.726634
287.5944444,269.2611111,0.566336933,0.000567812,7925.52379
287.5944444,269.2611111,0.566336933,0.000599357,7959.079008
287.5944444,269.2611111,0.566336933,0.000624593,7992.634226
287.5944444,269.2611111,0.566336933,0.000681374,8049.72447
287.5944444,269.2611111,0.622970626,0.000372232,7679.455827
287.5944444,269.2611111,0.622970626,0.000454249,7851.354702
287.5944444,269.2611111,0.622970626,0.000511031,7932.029627
287.5944444,269.2611111,0.622970626,0.000567812,8012.704552
287.5944444,269.2611111,0.622970626,0.000599357,8046.628877
287.5944444,269.2611111,0.622970626,0.000624593,8080.553202
287.5944444,269.2611111,0.622970626,0.000681374,8138.271439
287.5944444,269.2611111,0.651287473,0.000372232,7717.435331
287.5944444,269.2611111,0.651287473,0.000454249,7890.184349
287.5944444,269.2611111,0.651287473,0.000511031,7971.25826
287.5944444,269.2611111,0.651287473,0.000567812,8052.332171
287.5944444,269.2611111,0.651287473,0.000599357,8086.424272
287.5944444,269.2611111,0.651287473,0.000624593,8120.516373
287.5944444,269.2611111,0.651287473,0.000681374,8178.520062
287.5944444,269.2611111,0.679604319,0.000372232,7747.818935
287.5944444,269.2611111,0.679604319,0.000454249,7921.248067
287.5944444,269.2611111,0.679604319,0.000511031,8002.641167
287.5944444,269.2611111,0.679604319,0.000567812,8084.034266
287.5944444,269.2611111,0.679604319,0.000599357,8118.260588
287.5944444,269.2611111,0.679604319,0.000624593,8152.48691
287.5944444,269.2611111,0.679604319,0.000681374,8210.71896
287.5944444,273.15,0.453069546,0.000372232,8334.319339
287.5944444,273.15,0.453069546,0.000454249,8500.45195
287.5944444,273.15,0.453069546,0.000511031,8583.518256
287.5944444,273.15,0.453069546,0.000567812,8666.584562
287.5944444,273.15,0.453069546,0.000599357,8694.27333
287.5944444,273.15,0.453069546,0.000624593,8721.962099
287.5944444,273.15,0.453069546,0.000681374,8805.028405
287.5944444,273.15,0.481386393,0.000372232,8411.648075
287.5944444,273.15,0.481386393,0.000454249,8579.322123
287.5944444,273.15,0.481386393,0.000511031,8663.159147
287.5944444,273.15,0.481386393,0.000567812,8746.996171
287.5944444,273.15,0.481386393,0.000599357,8774.941846
287.5944444,273.15,0.481386393,0.000624593,8802.88752
287.5944444,273.15,0.481386393,0.000681374,8886.724544
287.5944444,273.15,0.509703239,0.000372232,8480.384729
287.5944444,273.15,0.509703239,0.000454249,8649.428943
287.5944444,273.15,0.509703239,0.000511031,8733.95105
287.5944444,273.15,0.509703239,0.000567812,8818.473157
287.5944444,273.15,0.509703239,0.000599357,8846.647193
287.5944444,273.15,0.509703239,0.000624593,8874.821228
287.5944444,273.15,0.509703239,0.000681374,8959.343335
287.5944444,273.15,0.538020086,0.000372232,8540.529302
287.5944444,273.15,0.538020086,0.000454249,8710.772411
287.5944444,273.15,0.538020086,0.000511031,8795.893965
287.5944444,273.15,0.538020086,0.000567812,8881.01552
287.5944444,273.15,0.538020086,0.000599357,8909.389371
287.5944444,273.15,0.538020086,0.000624593,8937.763223
287.5944444,273.15,0.538020086,0.000681374,9022.884777
287.5944444,273.15,0.566336933,0.000372232,8592.081793
287.5944444,273.15,0.566336933,0.000454249,8763.352526
287.5944444,273.15,0.566336933,0.000511031,8848.987893
287.5944444,273.15,0.566336933,0.000567812,8934.623259
287.5944444,273.15,0.566336933,0.000599357,8963.168382
287.5944444,273.15,0.566336933,0.000624593,8991.713504
287.5944444,273.15,0.566336933,0.000681374,9077.348871
287.5944444,273.15,0.622970626,0.000372232,8686.594692
287.5944444,273.15,0.622970626,0.000454249,8859.749404
287.5944444,273.15,0.622970626,0.000511031,8946.32676
287.5944444,273.15,0.622970626,0.000567812,9032.904115
287.5944444,273.15,0.622970626,0.000599357,9061.763234
287.5944444,273.15,0.622970626,0.000624593,9090.622352
287.5944444,273.15,0.622970626,0.000681374,9177.199708
287.5944444,273.15,0.651287473,0.000372232,8729.555101
287.5944444,273.15,0.651287473,0.000454249,8903.566166
287.5944444,273.15,0.651287473,0.000511031,8990.571699
287.5944444,273.15,0.651287473,0.000567812,9077.577232
287.5944444,273.15,0.651287473,0.000599357,9106.579076
287.5944444,273.15,0.651287473,0.000624593,9135.58092
287.5944444,273.15,0.651287473,0.000681374,9222.586453
287.5944444,273.15,0.679604319,0.000372232,8763.923429
287.5944444,273.15,0.679604319,0.000454249,8938.619577
287.5944444,273.15,0.679604319,0.000511031,9025.967651
287.5944444,273.15,0.679604319,0.000567812,9113.315725
287.5944444,273.15,0.679604319,0.000599357,9142.431749
287.5944444,273.15,0.679604319,0.000624593,9171.547774
287.5944444,273.15,0.679604319,0.000681374,9258.895848
287.5944444,280.3722222,0.453069546,0.000372232,10023.33422
287.5944444,280.3722222,0.453069546,0.000454249,10272.53314
287.5944444,280.3722222,0.453069546,0.000511031,10383.28821
287.5944444,280.3722222,0.453069546,0.000567812,10494.04329
287.5944444,280.3722222,0.453069546,0.000599357,10549.42082
287.5944444,280.3722222,0.453069546,0.000624593,10604.79836
287.5944444,280.3722222,0.453069546,0.000681374,10687.86467
287.5944444,280.3722222,0.481386393,0.000372232,10116.33423
287.5944444,280.3722222,0.481386393,0.000454249,10367.8453
287.5944444,280.3722222,0.481386393,0.000511031,10479.628
287.5944444,280.3722222,0.481386393,0.000567812,10591.4107
287.5944444,280.3722222,0.481386393,0.000599357,10647.30205
287.5944444,280.3722222,0.481386393,0.000624593,10703.1934
287.5944444,280.3722222,0.481386393,0.000681374,10787.03042
287.5944444,280.3722222,0.509703239,0.000372232,10199.0009
287.5944444,280.3722222,0.509703239,0.000454249,10452.56722
287.5944444,280.3722222,0.509703239,0.000511031,10565.26337
287.5944444,280.3722222,0.509703239,0.000567812,10677.95951
287.5944444,280.3722222,0.509703239,0.000599357,10734.30758
287.5944444,280.3722222,0.509703239,0.000624593,10790.65565
287.5944444,280.3722222,0.509703239,0.000681374,10875.17776
287.5944444,280.3722222,0.538020086,0.000372232,10271.33424
287.5944444,280.3722222,0.538020086,0.000454249,10526.69891
287.5944444,280.3722222,0.538020086,0.000511031,10640.19431
287.5944444,280.3722222,0.538020086,0.000567812,10753.68972
287.5944444,280.3722222,0.538020086,0.000599357,10810.43742
287.5944444,280.3722222,0.538020086,0.000624593,10867.18513
287.5944444,280.3722222,0.538020086,0.000681374,10952.30668
287.5944444,280.3722222,0.566336933,0.000372232,10333.33425
287.5944444,280.3722222,0.566336933,0.000454249,10590.24035
287.5944444,280.3722222,0.566336933,0.000511031,10704.42084
287.5944444,280.3722222,0.566336933,0.000567812,10818.60133
287.5944444,280.3722222,0.566336933,0.000599357,10875.69157
287.5944444,280.3722222,0.566336933,0.000624593,10932.78182
287.5944444,280.3722222,0.566336933,0.000681374,11018.41718
287.5944444,280.3722222,0.622970626,0.000372232,10447.00093
287.5944444,280.3722222,0.622970626,0.000454249,10706.73299
287.5944444,280.3722222,0.622970626,0.000511031,10822.16947
287.5944444,280.3722222,0.622970626,0.000567812,10937.60594
287.5944444,280.3722222,0.622970626,0.000599357,10995.32418
287.5944444,280.3722222,0.622970626,0.000624593,11053.04242
287.5944444,280.3722222,0.622970626,0.000681374,11139.61977
287.5944444,280.3722222,0.651287473,0.000372232,10498.6676
287.5944444,280.3722222,0.651287473,0.000454249,10759.68419
287.5944444,280.3722222,0.651287473,0.000511031,10875.69157
287.5944444,280.3722222,0.651287473,0.000567812,10991.69895
287.5944444,280.3722222,0.651287473,0.000599357,11049.70264
287.5944444,280.3722222,0.651287473,0.000624593,11107.70632
287.5944444,280.3722222,0.651287473,0.000681374,11194.71186
287.5944444,280.3722222,0.679604319,0.000372232,10540.00093
287.5944444,280.3722222,0.679604319,0.000454249,10802.04516
287.5944444,280.3722222,0.679604319,0.000511031,10918.50925
287.5944444,280.3722222,0.679604319,0.000567812,11034.97335
287.5944444,280.3722222,0.679604319,0.000599357,11093.2054
287.5944444,280.3722222,0.679604319,0.000624593,11151.43745
287.5944444,280.3722222,0.679604319,0.000681374,11238.78553
287.5944444,285.9277778,0.453069546,0.000372232,11380.08388
287.5944444,285.9277778,0.453069546,0.000454249,11656.97157
287.5944444,285.9277778,0.453069546,0.000511031,11795.41541
287.5944444,285.9277778,0.453069546,0.000567812,11906.17048
287.5944444,285.9277778,0.453069546,0.000599357,11961.54802
287.5944444,285.9277778,0.453069546,0.000624593,11989.23679
287.5944444,285.9277778,0.453069546,0.000681374,12099.99186
287.5944444,285.9277778,0.481386393,0.000372232,11485.67229
287.5944444,285.9277778,0.481386393,0.000454249,11765.12904
287.5944444,285.9277778,0.481386393,0.000511031,11904.85741
287.5944444,285.9277778,0.481386393,0.000567812,12016.64011
287.5944444,285.9277778,0.481386393,0.000599357,12072.53146
287.5944444,285.9277778,0.481386393,0.000624593,12100.47713
287.5944444,285.9277778,0.481386393,0.000681374,12212.25983
287.5944444,285.9277778,0.509703239,0.000372232,11579.52865
287.5944444,285.9277778,0.509703239,0.000454249,11861.26901
287.5944444,285.9277778,0.509703239,0.000511031,12002.13919
287.5944444,285.9277778,0.509703239,0.000567812,12114.83533
287.5944444,285.9277778,0.509703239,0.000599357,12171.1834
287.5944444,285.9277778,0.509703239,0.000624593,12199.35743
287.5944444,285.9277778,0.509703239,0.000681374,12312.05358
287.5944444,285.9277778,0.538020086,0.000372232,11661.65297
287.5944444,285.9277778,0.538020086,0.000454249,11945.39148
287.5944444,285.9277778,0.538020086,0.000511031,12087.26074
287.5944444,285.9277778,0.538020086,0.000567812,12200.75615
287.5944444,285.9277778,0.538020086,0.000599357,12257.50385
287.5944444,285.9277778,0.538020086,0.000624593,12285.8777
287.5944444,285.9277778,0.538020086,0.000681374,12399.37311
287.5944444,285.9277778,0.566336933,0.000372232,11732.04524
287.5944444,285.9277778,0.566336933,0.000454249,12017.49646
287.5944444,285.9277778,0.566336933,0.000511031,12160.22207
287.5944444,285.9277778,0.566336933,0.000567812,12274.40256
287.5944444,285.9277778,0.566336933,0.000599357,12331.49281
287.5944444,285.9277778,0.566336933,0.000624593,12360.03793
287.5944444,285.9277778,0.566336933,0.000681374,12474.21842
287.5944444,285.9277778,0.622970626,0.000372232,11861.09774
287.5944444,285.9277778,0.622970626,0.000454249,12149.68892
287.5944444,285.9277778,0.622970626,0.000511031,12293.98451
287.5944444,285.9277778,0.622970626,0.000567812,12409.42099
287.5944444,285.9277778,0.622970626,0.000599357,12467.13923
287.5944444,285.9277778,0.622970626,0.000624593,12495.99834
287.5944444,285.9277778,0.622970626,0.000681374,12611.43482
287.5944444,285.9277778,0.651287473,0.000372232,11919.75796
287.5944444,285.9277778,0.651287473,0.000454249,12209.7764
287.5944444,285.9277778,0.651287473,0.000511031,12354.78563
287.5944444,285.9277778,0.651287473,0.000567812,12470.793
287.5944444,285.9277778,0.651287473,0.000599357,12528.79669
287.5944444,285.9277778,0.651287473,0.000624593,12557.79853
287.5944444,285.9277778,0.651287473,0.000681374,12673.80591
287.5944444,285.9277778,0.679604319,0.000372232,11966.68614
287.5944444,285.9277778,0.679604319,0.000454249,12257.84639
287.5944444,285.9277778,0.679604319,0.000511031,12403.42651
287.5944444,285.9277778,0.679604319,0.000567812,12519.89061
287.5944444,285.9277778,0.679604319,0.000599357,12578.12266
287.5944444,285.9277778,0.679604319,0.000624593,12607.23869
287.5944444,285.9277778,0.679604319,0.000681374,12723.70278
287.5944444,293.15,0.453069546,0.000372232,13041.41
287.5944444,293.15,0.453069546,0.000454249,13290.60891
287.5944444,293.15,0.453069546,0.000511031,13401.36399
287.5944444,293.15,0.453069546,0.000567812,13512.11906
287.5944444,293.15,0.453069546,0.000599357,13567.4966
287.5944444,293.15,0.453069546,0.000624593,13595.18537
287.5944444,293.15,0.453069546,0.000681374,13650.5629
287.5944444,293.15,0.481386393,0.000372232,13162.41277
287.5944444,293.15,0.481386393,0.000454249,13413.92384
287.5944444,293.15,0.481386393,0.000511031,13525.70654
287.5944444,293.15,0.481386393,0.000567812,13637.48924
287.5944444,293.15,0.481386393,0.000599357,13693.38059
287.5944444,293.15,0.481386393,0.000624593,13721.32626
287.5944444,293.15,0.481386393,0.000681374,13777.21761
287.5944444,293.15,0.509703239,0.000372232,13269.97079
287.5944444,293.15,0.509703239,0.000454249,13523.53711
287.5944444,293.15,0.509703239,0.000511031,13636.23325
287.5944444,293.15,0.509703239,0.000567812,13748.9294
287.5944444,293.15,0.509703239,0.000599357,13805.27747
287.5944444,293.15,0.509703239,0.000624593,13833.4515
287.5944444,293.15,0.509703239,0.000681374,13889.79957
287.5944444,293.15,0.538020086,0.000372232,13364.08406
287.5944444,293.15,0.538020086,0.000454249,13619.44872
287.5944444,293.15,0.538020086,0.000511031,13732.94413
287.5944444,293.15,0.538020086,0.000567812,13846.43953
287.5944444,293.15,0.538020086,0.000599357,13903.18724
287.5944444,293.15,0.538020086,0.000624593,13931.56109
287.5944444,293.15,0.538020086,0.000681374,13988.30879
287.5944444,293.15,0.566336933,0.000372232,13444.75257
287.5944444,293.15,0.566336933,0.000454249,13701.65867
287.5944444,293.15,0.566336933,0.000511031,13815.83916
287.5944444,293.15,0.566336933,0.000567812,13930.01965
287.5944444,293.15,0.566336933,0.000599357,13987.1099
287.5944444,293.15,0.566336933,0.000624593,14015.65502
287.5944444,293.15,0.566336933,0.000681374,14072.74526
287.5944444,293.15,0.622970626,0.000372232,13592.64485
287.5944444,293.15,0.622970626,0.000454249,13852.37692
287.5944444,293.15,0.622970626,0.000511031,13967.81339
287.5944444,293.15,0.622970626,0.000567812,14083.24987
287.5944444,293.15,0.622970626,0.000599357,14140.9681
287.5944444,293.15,0.622970626,0.000624593,14169.82722
287.5944444,293.15,0.622970626,0.000681374,14227.54546
287.5944444,293.15,0.651287473,0.000372232,13659.86861
287.5944444,293.15,0.651287473,0.000454249,13920.88521
287.5944444,293.15,0.651287473,0.000511031,14036.89259
287.5944444,293.15,0.651287473,0.000567812,14152.89996
287.5944444,293.15,0.651287473,0.000599357,14210.90365
287.5944444,293.15,0.651287473,0.000624593,14239.9055
287.5944444,293.15,0.651287473,0.000681374,14297.90919
287.5944444,293.15,0.679604319,0.000372232,13713.64762
287.5944444,293.15,0.679604319,0.000454249,13975.69185
287.5944444,293.15,0.679604319,0.000511031,14092.15594
287.5944444,293.15,0.679604319,0.000567812,14208.62004
287.5944444,293.15,0.679604319,0.000599357,14266.85209
287.5944444,293.15,0.679604319,0.000624593,14295.96812
287.5944444,293.15,0.679604319,0.000681374,14354.20017
287.5944444,297.0388889,0.453069546,0.000372232,13816.69552
287.5944444,297.0388889,0.453069546,0.000454249,14038.20566
287.5944444,297.0388889,0.453069546,0.000511031,14148.96074
287.5944444,297.0388889,0.453069546,0.000567812,14232.02704
287.5944444,297.0388889,0.453069546,0.000599357,14259.71581
287.5944444,297.0388889,0.453069546,0.000624593,14287.40458
287.5944444,297.0388889,0.453069546,0.000681374,14315.09335
287.5944444,297.0388889,0.481386393,0.000372232,13944.89166
287.5944444,297.0388889,0.481386393,0.000454249,14168.45706
287.5944444,297.0388889,0.481386393,0.000511031,14280.23976
287.5944444,297.0388889,0.481386393,0.000567812,14364.07678
287.5944444,297.0388889,0.481386393,0.000599357,14392.02245
287.5944444,297.0388889,0.481386393,0.000624593,14419.96813
287.5944444,297.0388889,0.481386393,0.000681374,14447.9138
287.5944444,297.0388889,0.509703239,0.000372232,14058.84379
287.5944444,297.0388889,0.509703239,0.000454249,14284.23607
287.5944444,297.0388889,0.509703239,0.000511031,14396.93221
287.5944444,297.0388889,0.509703239,0.000567812,14481.45432
287.5944444,297.0388889,0.509703239,0.000599357,14509.62836
287.5944444,297.0388889,0.509703239,0.000624593,14537.80239
287.5944444,297.0388889,0.509703239,0.000681374,14565.97643
287.5944444,297.0388889,0.538020086,0.000372232,14158.5519
287.5944444,297.0388889,0.538020086,0.000454249,14385.54271
287.5944444,297.0388889,0.538020086,0.000511031,14499.03812
287.5944444,297.0388889,0.538020086,0.000567812,14584.15967
287.5944444,297.0388889,0.538020086,0.000599357,14612.53352
287.5944444,297.0388889,0.538020086,0.000624593,14640.90737
287.5944444,297.0388889,0.538020086,0.000681374,14669.28123
287.5944444,297.0388889,0.566336933,0.000372232,14244.016
287.5944444,297.0388889,0.566336933,0.000454249,14472.37697
287.5944444,297.0388889,0.566336933,0.000511031,14586.55746
287.5944444,297.0388889,0.566336933,0.000567812,14672.19283
287.5944444,297.0388889,0.566336933,0.000599357,14700.73795
287.5944444,297.0388889,0.566336933,0.000624593,14729.28307
287.5944444,297.0388889,0.566336933,0.000681374,14757.8282
287.5944444,297.0388889,0.622970626,0.000372232,14400.70017
287.5944444,297.0388889,0.622970626,0.000454249,14631.57312
287.5944444,297.0388889,0.622970626,0.000511031,14747.00959
287.5944444,297.0388889,0.622970626,0.000567812,14833.58695
287.5944444,297.0388889,0.622970626,0.000599357,14862.44607
287.5944444,297.0388889,0.622970626,0.000624593,14891.30519
287.5944444,297.0388889,0.622970626,0.000681374,14920.16431
287.5944444,297.0388889,0.651287473,0.000372232,14471.92025
287.5944444,297.0388889,0.651287473,0.000454249,14703.935
287.5944444,297.0388889,0.651287473,0.000511031,14819.94238
287.5944444,297.0388889,0.651287473,0.000567812,14906.94791
287.5944444,297.0388889,0.651287473,0.000599357,14935.94976
287.5944444,297.0388889,0.651287473,0.000624593,14964.9516
287.5944444,297.0388889,0.651287473,0.000681374,14993.95345
287.5944444,297.0388889,0.679604319,0.000372232,14528.89632
287.5944444,297.0388889,0.679604319,0.000454249,14761.82451
287.5944444,297.0388889,0.679604319,0.000511031,14878.28861
287.5944444,297.0388889,0.679604319,0.000567812,14965.63669
287.5944444,297.0388889,0.679604319,0.000599357,14994.75271
287.5944444,297.0388889,0.679604319,0.000624593,15023.86873
287.5944444,297.0388889,0.679604319,0.000681374,15052.98476
287.5944444,303.15,0.453069546,0.000372232,14758.11365
287.5944444,303.15,0.453069546,0.000454249,14951.93503
287.5944444,303.15,0.453069546,0.000511031,15007.31256
287.5944444,303.15,0.453069546,0.000567812,15035.00133
287.5944444,303.15,0.453069546,0.000599357,15035.00133
287.5944444,303.15,0.453069546,0.000624593,15035.00133
287.5944444,303.15,0.453069546,0.000681374,15035.00133
287.5944444,303.15,0.481386393,0.000372232,14895.0446
287.5944444,303.15,0.481386393,0.000454249,15090.66432
287.5944444,303.15,0.481386393,0.000511031,15146.55567
287.5944444,303.15,0.481386393,0.000567812,15174.50134
287.5944444,303.15,0.481386393,0.000599357,15174.50134
287.5944444,303.15,0.481386393,0.000624593,15174.50134
287.5944444,303.15,0.481386393,0.000681374,15174.50134
287.5944444,303.15,0.509703239,0.000372232,15016.761
287.5944444,303.15,0.509703239,0.000454249,15213.97925
287.5944444,303.15,0.509703239,0.000511031,15270.32732
287.5944444,303.15,0.509703239,0.000567812,15298.50136
287.5944444,303.15,0.509703239,0.000599357,15298.50136
287.5944444,303.15,0.509703239,0.000624593,15298.50136
287.5944444,303.15,0.509703239,0.000681374,15298.50136
287.5944444,303.15,0.538020086,0.000372232,15123.26285
287.5944444,303.15,0.538020086,0.000454249,15321.87981
287.5944444,303.15,0.538020086,0.000511031,15378.62751
287.5944444,303.15,0.538020086,0.000567812,15407.00137
287.5944444,303.15,0.538020086,0.000599357,15407.00137
287.5944444,303.15,0.538020086,0.000624593,15407.00137
287.5944444,303.15,0.538020086,0.000681374,15407.00137
287.5944444,303.15,0.566336933,0.000372232,15214.55015
287.5944444,303.15,0.566336933,0.000454249,15414.36601
287.5944444,303.15,0.566336933,0.000511031,15471.45625
287.5944444,303.15,0.566336933,0.000567812,15500.00137
287.5944444,303.15,0.566336933,0.000599357,15500.00137
287.5944444,303.15,0.566336933,0.000624593,15500.00137
287.5944444,303.15,0.566336933,0.000681374,15500.00137
287.5944444,303.15,0.622970626,0.000372232,15381.9102
287.5944444,303.15,0.622970626,0.000454249,15583.92403
287.5944444,303.15,0.622970626,0.000511031,15641.64227
287.5944444,303.15,0.622970626,0.000567812,15670.50139
287.5944444,303.15,0.622970626,0.000599357,15670.50139
287.5944444,303.15,0.622970626,0.000624593,15670.50139
287.5944444,303.15,0.622970626,0.000681374,15670.50139
287.5944444,303.15,0.651287473,0.000372232,15457.98295
287.5944444,303.15,0.651287473,0.000454249,15660.99586
287.5944444,303.15,0.651287473,0.000511031,15718.99955
287.5944444,303.15,0.651287473,0.000567812,15748.0014
287.5944444,303.15,0.651287473,0.000599357,15748.0014
287.5944444,303.15,0.651287473,0.000624593,15748.0014
287.5944444,303.15,0.651287473,0.000681374,15748.0014
287.5944444,303.15,0.679604319,0.000372232,15518.84115
287.5944444,303.15,0.679604319,0.000454249,15722.65333
287.5944444,303.15,0.679604319,0.000511031,15780.88538
287.5944444,303.15,0.679604319,0.000567812,15810.0014
287.5944444,303.15,0.679604319,0.000599357,15810.0014
287.5944444,303.15,0.679604319,0.000624593,15810.0014
287.5944444,303.15,0.679604319,0.000681374,15810.0014
290.3722222,269.2611111,0.453069546,0.000372232,7466.365071
290.3722222,269.2611111,0.453069546,0.000454249,7633.494068
290.3722222,269.2611111,0.453069546,0.000511031,7711.930413
290.3722222,269.2611111,0.453069546,0.000567812,7790.366757
290.3722222,269.2611111,0.453069546,0.000599357,7823.349745
290.3722222,269.2611111,0.453069546,0.000624593,7856.332732
290.3722222,269.2611111,0.453069546,0.000681374,7912.449395
290.3722222,269.2611111,0.481386393,0.000372232,7535.640623
290.3722222,269.2611111,0.481386393,0.000454249,7704.320302
290.3722222,269.2611111,0.481386393,0.000511031,7783.484406
290.3722222,269.2611111,0.481386393,0.000567812,7862.648511
290.3722222,269.2611111,0.481386393,0.000599357,7895.937526
290.3722222,269.2611111,0.481386393,0.000624593,7929.226541
290.3722222,269.2611111,0.481386393,0.000681374,7985.863874
290.3722222,269.2611111,0.509703239,0.000372232,7597.218891
290.3722222,269.2611111,0.509703239,0.000454249,7767.276954
290.3722222,269.2611111,0.509703239,0.000511031,7847.087956
290.3722222,269.2611111,0.509703239,0.000567812,7926.898958
290.3722222,269.2611111,0.509703239,0.000599357,7960.459998
290.3722222,269.2611111,0.509703239,0.000624593,7994.021038
290.3722222,269.2611111,0.509703239,0.000681374,8051.121188
290.3722222,269.2611111,0.538020086,0.000372232,7651.099876
290.3722222,269.2611111,0.538020086,0.000454249,7822.364025
290.3722222,269.2611111,0.538020086,0.000511031,7902.741062
290.3722222,269.2611111,0.538020086,0.000567812,7983.1181
290.3722222,269.2611111,0.538020086,0.000599357,8016.917161
290.3722222,269.2611111,0.538020086,0.000624593,8050.716223
290.3722222,269.2611111,0.538020086,0.000681374,8108.221339
290.3722222,269.2611111,0.566336933,0.000372232,7697.283578
290.3722222,269.2611111,0.566336933,0.000454249,7869.581514
290.3722222,269.2611111,0.566336933,0.000511031,7950.443725
290.3722222,269.2611111,0.566336933,0.000567812,8031.305935
290.3722222,269.2611111,0.566336933,0.000599357,8065.309015
290.3722222,269.2611111,0.566336933,0.000624593,8099.312095
290.3722222,269.2611111,0.566336933,0.000681374,8157.164325
290.3722222,269.2611111,0.622970626,0.000372232,7781.953697
290.3722222,269.2611111,0.622970626,0.000454249,7956.146911
290.3722222,269.2611111,0.622970626,0.000511031,8037.898606
290.3722222,269.2611111,0.622970626,0.000567812,8119.650301
290.3722222,269.2611111,0.622970626,0.000599357,8154.027415
290.3722222,269.2611111,0.622970626,0.000624593,8188.404528
290.3722222,269.2611111,0.622970626,0.000681374,8246.893132
290.3722222,269.2611111,0.651287473,0.000372232,7820.440115
290.3722222,269.2611111,0.651287473,0.000454249,7995.494818
290.3722222,269.2611111,0.651287473,0.000511031,8077.650824
