Tdb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Htg Cap [W]
295.9277778,280.3722222,0.509703239,0.000511031,10988.30779
295.9277778,280.3722222,0.509703239,0.000567812,11105.51641
295.9277778,280.3722222,0.509703239,0.000599357,11164.12072
295.9277778,280.3722222,0.509703239,0.000624593,11222.72503
295.9277778,280.3722222,0.509703239,0.000681374,11310.63149
295.9277778,280.3722222,0.538020086,0.000372232,10682.60943
295.9277778,280.3722222,0.538020086,0.000454249,10948.19917
295.9277778,280.3722222,0.538020086,0.000511031,11066.23905
295.9277778,280.3722222,0.538020086,0.000567812,11184.27894
295.9277778,280.3722222,0.538020086,0.000599357,11243.29888
295.9277778,280.3722222,0.538020086,0.000624593,11302.31882
295.9277778,280.3722222,0.538020086,0.000681374,11390.84873
295.9277778,280.3722222,0.566336933,0.000372232,10747.09199
295.9277778,280.3722222,0.566336933,0.000454249,11014.28488
295.9277778,280.3722222,0.566336933,0.000511031,11133.03728
295.9277778,280.3722222,0.566336933,0.000567812,11251.78968
295.9277778,280.3722222,0.566336933,0.000599357,11311.16587
295.9277778,280.3722222,0.566336933,0.000624593,11370.54207
295.9277778,280.3722222,0.566336933,0.000681374,11459.60637
295.9277778,280.3722222,0.622970626,0.000372232,10865.31
295.9277778,280.3722222,0.622970626,0.000454249,11135.44201
295.9277778,280.3722222,0.622970626,0.000511031,11255.50069
295.9277778,280.3722222,0.622970626,0.000567812,11375.55936
295.9277778,280.3722222,0.622970626,0.000599357,11435.5887
295.9277778,280.3722222,0.622970626,0.000624593,11495.61804
295.9277778,280.3722222,0.622970626,0.000681374,11585.66204
295.9277778,280.3722222,0.651287473,0.000372232,10919.04546
295.9277778,280.3722222,0.651287473,0.000454249,11190.51344
295.9277778,280.3722222,0.651287473,0.000511031,11311.16587
295.9277778,280.3722222,0.651287473,0.000567812,11431.81831
295.9277778,280.3722222,0.651287473,0.000599357,11492.14453
295.9277778,280.3722222,0.651287473,0.000624593,11552.47075
295.9277778,280.3722222,0.651287473,0.000681374,11642.96007
295.9277778,280.3722222,0.679604319,0.000372232,10962.03383
295.9277778,280.3722222,0.679604319,0.000454249,11234.57058
295.9277778,280.3722222,0.679604319,0.000511031,11355.69802
295.9277778,280.3722222,0.679604319,0.000567812,11476.82547
295.9277778,280.3722222,0.679604319,0.000599357,11537.38919
295.9277778,280.3722222,0.679604319,0.000624593,11597.95291
295.9277778,280.3722222,0.679604319,0.000681374,11688.7985
295.9277778,285.9277778,0.453069546,0.000372232,11835.75459
295.9277778,285.9277778,0.453069546,0.000454249,12123.72916
295.9277778,285.9277778,0.453069546,0.000511031,12267.71644
295.9277778,285.9277778,0.453069546,0.000567812,12382.90626
295.9277778,285.9277778,0.453069546,0.000599357,12440.50118
295.9277778,285.9277778,0.453069546,0.000624593,12469.29863
295.9277778,285.9277778,0.453069546,0.000681374,12584.48846
295.9277778,285.9277778,0.481386393,0.000372232,11945.57087
295.9277778,285.9277778,0.481386393,0.000454249,12236.21736
295.9277778,285.9277778,0.481386393,0.000511031,12381.54061
295.9277778,285.9277778,0.481386393,0.000567812,12497.79921
295.9277778,285.9277778,0.481386393,0.000599357,12555.92851
295.9277778,285.9277778,0.481386393,0.000624593,12584.99316
295.9277778,285.9277778,0.481386393,0.000681374,12701.25175
295.9277778,285.9277778,0.509703239,0.000372232,12043.18534
295.9277778,285.9277778,0.509703239,0.000454249,12336.20688
295.9277778,285.9277778,0.509703239,0.000511031,12482.71765
295.9277778,285.9277778,0.509703239,0.000567812,12599.92627
295.9277778,285.9277778,0.509703239,0.000599357,12658.53058
295.9277778,285.9277778,0.509703239,0.000624593,12687.83273
295.9277778,285.9277778,0.509703239,0.000681374,12805.04135
295.9277778,285.9277778,0.538020086,0.000372232,12128.598
295.9277778,285.9277778,0.538020086,0.000454249,12423.69771
295.9277778,285.9277778,0.538020086,0.000511031,12571.24757
295.9277778,285.9277778,0.538020086,0.000567812,12689.28745
295.9277778,285.9277778,0.538020086,0.000599357,12748.30739
295.9277778,285.9277778,0.538020086,0.000624593,12777.81736
295.9277778,285.9277778,0.538020086,0.000681374,12895.85724
295.9277778,285.9277778,0.566336933,0.000372232,12201.80886
295.9277778,285.9277778,0.566336933,0.000454249,12498.68985
295.9277778,285.9277778,0.566336933,0.000511031,12647.13035
295.9277778,285.9277778,0.566336933,0.000567812,12765.88275
295.9277778,285.9277778,0.566336933,0.000599357,12825.25894
295.9277778,285.9277778,0.566336933,0.000624593,12854.94704
295.9277778,285.9277778,0.566336933,0.000681374,12973.69944
295.9277778,285.9277778,0.622970626,0.000372232,12336.02875
295.9277778,285.9277778,0.622970626,0.000454249,12636.17544
295.9277778,285.9277778,0.622970626,0.000511031,12786.24878
295.9277778,285.9277778,0.622970626,0.000567812,12906.30746
295.9277778,285.9277778,0.622970626,0.000599357,12966.33679
295.9277778,285.9277778,0.622970626,0.000624593,12996.35146
295.9277778,285.9277778,0.622970626,0.000681374,13116.41014
295.9277778,285.9277778,0.651287473,0.000372232,12397.0378
295.9277778,285.9277778,0.651287473,0.000454249,12698.66889
295.9277778,285.9277778,0.651287473,0.000511031,12849.48443
295.9277778,285.9277778,0.651287473,0.000567812,12970.13687
295.9277778,285.9277778,0.651287473,0.000599357,13030.46309
295.9277778,285.9277778,0.651287473,0.000624593,13060.6262
295.9277778,285.9277778,0.651287473,0.000681374,13181.27863
295.9277778,285.9277778,0.679604319,0.000372232,12445.84503
295.9277778,285.9277778,0.679604319,0.000454249,12748.66365
295.9277778,285.9277778,0.679604319,0.000511031,12900.07295
295.9277778,285.9277778,0.679604319,0.000567812,13021.2004
295.9277778,285.9277778,0.679604319,0.000599357,13081.76412
295.9277778,285.9277778,0.679604319,0.000624593,13112.04598
295.9277778,285.9277778,0.679604319,0.000681374,13233.17343
295.9277778,293.15,0.453069546,0.000372232,13563.60198
295.9277778,293.15,0.453069546,0.000454249,13822.77908
295.9277778,293.15,0.453069546,0.000511031,13937.96891
295.9277778,293.15,0.453069546,0.000567812,14053.15874
295.9277778,293.15,0.453069546,0.000599357,14110.75365
295.9277778,293.15,0.453069546,0.000624593,14139.55111
295.9277778,293.15,0.453069546,0.000681374,14197.14602
295.9277778,293.15,0.481386393,0.000372232,13689.44983
295.9277778,293.15,0.481386393,0.000454249,13951.03167
295.9277778,293.15,0.481386393,0.000511031,14067.29027
295.9277778,293.15,0.481386393,0.000567812,14183.54887
295.9277778,293.15,0.481386393,0.000599357,14241.67817
295.9277778,293.15,0.481386393,0.000624593,14270.74282
295.9277778,293.15,0.481386393,0.000681374,14328.87212
295.9277778,293.15,0.509703239,0.000372232,13801.31459
295.9277778,293.15,0.509703239,0.000454249,14065.03398
295.9277778,293.15,0.509703239,0.000511031,14182.24259
295.9277778,293.15,0.509703239,0.000567812,14299.45121
295.9277778,293.15,0.509703239,0.000599357,14358.05552
295.9277778,293.15,0.509703239,0.000624593,14387.35767
295.9277778,293.15,0.509703239,0.000681374,14445.96198
295.9277778,293.15,0.538020086,0.000372232,13899.19625
295.9277778,293.15,0.538020086,0.000454249,14164.78599
295.9277778,293.15,0.538020086,0.000511031,14282.82587
295.9277778,293.15,0.538020086,0.000567812,14400.86576
295.9277778,293.15,0.538020086,0.000599357,14459.8857
295.9277778,293.15,0.538020086,0.000624593,14489.39567
295.9277778,293.15,0.538020086,0.000681374,14548.41561
295.9277778,293.15,0.566336933,0.000372232,13983.09482
295.9277778,293.15,0.566336933,0.000454249,14250.28772
295.9277778,293.15,0.566336933,0.000511031,14369.04011
295.9277778,293.15,0.566336933,0.000567812,14487.79251
295.9277778,293.15,0.566336933,0.000599357,14547.16871
295.9277778,293.15,0.566336933,0.000624593,14576.85681
295.9277778,293.15,0.566336933,0.000681374,14636.23301
295.9277778,293.15,0.622970626,0.000372232,14136.90886
295.9277778,293.15,0.622970626,0.000454249,14407.04088
295.9277778,293.15,0.622970626,0.000511031,14527.09955
295.9277778,293.15,0.622970626,0.000567812,14647.15823
295.9277778,293.15,0.622970626,0.000599357,14707.18757
295.9277778,293.15,0.622970626,0.000624593,14737.20223
295.9277778,293.15,0.622970626,0.000681374,14797.23157
295.9277778,293.15,0.651287473,0.000372232,14206.82434
295.9277778,293.15,0.651287473,0.000454249,14478.29232
295.9277778,293.15,0.651287473,0.000511031,14598.94476
295.9277778,293.15,0.651287473,0.000567812,14719.59719
295.9277778,293.15,0.651287473,0.000599357,14779.92341
295.9277778,293.15,0.651287473,0.000624593,14810.08652
295.9277778,293.15,0.651287473,0.000681374,14870.41274
295.9277778,293.15,0.679604319,0.000372232,14262.75672
295.9277778,293.15,0.679604319,0.000454249,14535.29347
295.9277778,293.15,0.679604319,0.000511031,14656.42092
295.9277778,293.15,0.679604319,0.000567812,14777.54836
295.9277778,293.15,0.679604319,0.000599357,14838.11208
295.9277778,293.15,0.679604319,0.000624593,14868.39395
295.9277778,293.15,0.679604319,0.000681374,14928.95767
295.9277778,297.0388889,0.453069546,0.000372232,14369.93076
295.9277778,297.0388889,0.453069546,0.000454249,14600.31041
295.9277778,297.0388889,0.453069546,0.000511031,14715.50023
295.9277778,297.0388889,0.453069546,0.000567812,14801.8926
295.9277778,297.0388889,0.453069546,0.000599357,14830.69006
295.9277778,297.0388889,0.453069546,0.000624593,14859.48752
295.9277778,297.0388889,0.453069546,0.000681374,14888.28497
295.9277778,297.0388889,0.481386393,0.000372232,14503.26001
295.9277778,297.0388889,0.481386393,0.000454249,14735.77721
295.9277778,297.0388889,0.481386393,0.000511031,14852.0358
295.9277778,297.0388889,0.481386393,0.000567812,14939.22975
295.9277778,297.0388889,0.481386393,0.000599357,14968.2944
295.9277778,297.0388889,0.481386393,0.000624593,14997.35905
295.9277778,297.0388889,0.481386393,0.000681374,15026.4237
295.9277778,297.0388889,0.509703239,0.000372232,14621.7749
295.9277778,297.0388889,0.509703239,0.000454249,14856.19214
295.9277778,297.0388889,0.509703239,0.000511031,14973.40075
295.9277778,297.0388889,0.509703239,0.000567812,15061.30722
295.9277778,297.0388889,0.509703239,0.000599357,15090.60937
295.9277778,297.0388889,0.509703239,0.000624593,15119.91152
295.9277778,297.0388889,0.509703239,0.000681374,15149.21368
295.9277778,297.0388889,0.538020086,0.000372232,14725.47544
295.9277778,297.0388889,0.538020086,0.000454249,14961.5552
295.9277778,297.0388889,0.538020086,0.000511031,15079.59508
295.9277778,297.0388889,0.538020086,0.000567812,15168.125
295.9277778,297.0388889,0.538020086,0.000599357,15197.63497
295.9277778,297.0388889,0.538020086,0.000624593,15227.14494
295.9277778,297.0388889,0.538020086,0.000681374,15256.65491
295.9277778,297.0388889,0.566336933,0.000372232,14814.3616
295.9277778,297.0388889,0.566336933,0.000454249,15051.8664
295.9277778,297.0388889,0.566336933,0.000511031,15170.6188
295.9277778,297.0388889,0.566336933,0.000567812,15259.6831
295.9277778,297.0388889,0.566336933,0.000599357,15289.3712
295.9277778,297.0388889,0.566336933,0.000624593,15319.05929
295.9277778,297.0388889,0.566336933,0.000681374,15348.74739
295.9277778,297.0388889,0.622970626,0.000372232,14977.31958
295.9277778,297.0388889,0.622970626,0.000454249,15217.43693
295.9277778,297.0388889,0.622970626,0.000511031,15337.4956
295.9277778,297.0388889,0.622970626,0.000567812,15427.53961
295.9277778,297.0388889,0.622970626,0.000599357,15457.55428
295.9277778,297.0388889,0.622970626,0.000624593,15487.56895
295.9277778,297.0388889,0.622970626,0.000681374,15517.58362
295.9277778,297.0388889,0.651287473,0.000372232,15051.39139
295.9277778,297.0388889,0.651287473,0.000454249,15292.69626
295.9277778,297.0388889,0.651287473,0.000511031,15413.3487
295.9277778,297.0388889,0.651287473,0.000567812,15503.83803
295.9277778,297.0388889,0.651287473,0.000599357,15534.00113
295.9277778,297.0388889,0.651287473,0.000624593,15564.16424
295.9277778,297.0388889,0.651287473,0.000681374,15594.32735
295.9277778,297.0388889,0.679604319,0.000372232,15110.64884
295.9277778,297.0388889,0.679604319,0.000454249,15352.90373
295.9277778,297.0388889,0.679604319,0.000511031,15474.03117
295.9277778,297.0388889,0.679604319,0.000567812,15564.87676
295.9277778,297.0388889,0.679604319,0.000599357,15595.15862
295.9277778,297.0388889,0.679604319,0.000624593,15625.44048
295.9277778,297.0388889,0.679604319,0.000681374,15655.72234
295.9277778,303.15,0.453069546,0.000372232,15349.04428
295.9277778,303.15,0.453069546,0.000454249,15550.62647
295.9277778,303.15,0.453069546,0.000511031,15608.22138
295.9277778,303.15,0.453069546,0.000567812,15637.01884
295.9277778,303.15,0.453069546,0.000599357,15637.01884
295.9277778,303.15,0.453069546,0.000624593,15637.01884
295.9277778,303.15,0.453069546,0.000681374,15637.01884
295.9277778,303.15,0.481386393,0.000372232,15491.45809
295.9277778,303.15,0.481386393,0.000454249,15694.91063
295.9277778,303.15,0.481386393,0.000511031,15753.03993
295.9277778,303.15,0.481386393,0.000567812,15782.10458
295.9277778,303.15,0.481386393,0.000599357,15782.10458
295.9277778,303.15,0.481386393,0.000624593,15782.10458
295.9277778,303.15,0.481386393,0.000681374,15782.10458
295.9277778,303.15,0.509703239,0.000372232,15618.04814
295.9277778,303.15,0.509703239,0.000454249,15823.16322
295.9277778,303.15,0.509703239,0.000511031,15881.76753
295.9277778,303.15,0.509703239,0.000567812,15911.06969
295.9277778,303.15,0.509703239,0.000599357,15911.06969
295.9277778,303.15,0.509703239,0.000624593,15911.06969
295.9277778,303.15,0.509703239,0.000681374,15911.06969
295.9277778,303.15,0.538020086,0.000372232,15728.81444
295.9277778,303.15,0.538020086,0.000454249,15935.38424
295.9277778,303.15,0.538020086,0.000511031,15994.40418
295.9277778,303.15,0.538020086,0.000567812,16023.91415
295.9277778,303.15,0.538020086,0.000599357,16023.91415
295.9277778,303.15,0.538020086,0.000624593,16023.91415
295.9277778,303.15,0.538020086,0.000681374,16023.91415
295.9277778,303.15,0.566336933,0.000372232,15823.75698
295.9277778,303.15,0.566336933,0.000454249,16031.57368
295.9277778,303.15,0.566336933,0.000511031,16090.94988
295.9277778,303.15,0.566336933,0.000567812,16120.63798
295.9277778,303.15,0.566336933,0.000599357,16120.63798
295.9277778,303.15,0.566336933,0.000624593,16120.63798
295.9277778,303.15,0.566336933,0.000681374,16120.63798
295.9277778,303.15,0.622970626,0.000372232,15997.81831
295.9277778,303.15,0.622970626,0.000454249,16207.92099
295.9277778,303.15,0.622970626,0.000511031,16267.95033
295.9277778,303.15,0.622970626,0.000567812,16297.965
295.9277778,303.15,0.622970626,0.000599357,16297.965
295.9277778,303.15,0.622970626,0.000624593,16297.965
295.9277778,303.15,0.622970626,0.000681374,16297.965
295.9277778,303.15,0.651287473,0.000372232,16076.9371
295.9277778,303.15,0.651287473,0.000454249,16288.07886
295.9277778,303.15,0.651287473,0.000511031,16348.40508
295.9277778,303.15,0.651287473,0.000567812,16378.56819
295.9277778,303.15,0.651287473,0.000599357,16378.56819
295.9277778,303.15,0.651287473,0.000624593,16378.56819
295.9277778,303.15,0.651287473,0.000681374,16378.56819
295.9277778,303.15,0.679604319,0.000372232,16140.23212
295.9277778,303.15,0.679604319,0.000454249,16352.20515
295.9277778,303.15,0.679604319,0.000511031,16412.76888
295.9277778,303.15,0.679604319,0.000567812,16443.05074
295.9277778,303.15,0.679604319,0.000599357,16443.05074
295.9277778,303.15,0.679604319,0.000624593,16443.05074
295.9277778,303.15,0.679604319,0.000681374,16443.05074
298.7055556,269.2611111,0.453069546,0.000372232,7768.953321
298.7055556,269.2611111,0.453069546,0.000454249,7942.85553
298.7055556,269.2611111,0.453069546,0.000511031,8024.470653
298.7055556,269.2611111,0.453069546,0.000567812,8106.085775
298.7055556,269.2611111,0.453069546,0.000599357,8140.405459
298.7055556,269.2611111,0.453069546,0.000624593,8174.725143
298.7055556,269.2611111,0.453069546,0.000681374,8233.116037
298.7055556,269.2611111,0.481386393,0.000372232,7841.036393
298.7055556,269.2611111,0.481386393,0.000454249,8016.552128
298.7055556,269.2611111,0.481386393,0.000511031,8098.924504
298.7055556,269.2611111,0.481386393,0.000567812,8181.29688
298.7055556,269.2611111,0.481386393,0.000599357,8215.934994
298.7055556,269.2611111,0.481386393,0.000624593,8250.573108
298.7055556,269.2611111,0.481386393,0.000681374,8309.505773
298.7055556,269.2611111,0.509703239,0.000372232,7905.110234
298.7055556,269.2611111,0.509703239,0.000454249,8082.060215
298.7055556,269.2611111,0.509703239,0.000511031,8165.105705
298.7055556,269.2611111,0.509703239,0.000567812,8248.151196
298.7055556,269.2611111,0.509703239,0.000599357,8283.072359
298.7055556,269.2611111,0.509703239,0.000624593,8317.993522
298.7055556,269.2611111,0.509703239,0.000681374,8377.407761
298.7055556,269.2611111,0.538020086,0.000372232,7961.174846
298.7055556,269.2611111,0.538020086,0.000454249,8139.379791
298.7055556,269.2611111,0.538020086,0.000511031,8223.014256
298.7055556,269.2611111,0.538020086,0.000567812,8306.648722
298.7055556,269.2611111,0.538020086,0.000599357,8341.817553
298.7055556,269.2611111,0.538020086,0.000624593,8376.986384
298.7055556,269.2611111,0.538020086,0.000681374,8436.822001
298.7055556,269.2611111,0.566336933,0.000372232,8009.230227
298.7055556,269.2611111,0.566336933,0.000454249,8188.510856
298.7055556,269.2611111,0.566336933,0.000511031,8272.650157
298.7055556,269.2611111,0.566336933,0.000567812,8356.789459
298.7055556,269.2611111,0.566336933,0.000599357,8392.170576
298.7055556,269.2611111,0.566336933,0.000624593,8427.551694
298.7055556,269.2611111,0.566336933,0.000681374,8487.748492
298.7055556,269.2611111,0.622970626,0.000372232,8097.33176
298.7055556,269.2611111,0.622970626,0.000454249,8278.584475
298.7055556,269.2611111,0.622970626,0.000511031,8363.649309
298.7055556,269.2611111,0.622970626,0.000567812,8448.714143
298.7055556,269.2611111,0.622970626,0.000599357,8484.484453
298.7055556,269.2611111,0.622970626,0.000624593,8520.254763
298.7055556,269.2611111,0.622970626,0.000681374,8581.113725
298.7055556,269.2611111,0.651287473,0.000372232,8137.377911
298.7055556,269.2611111,0.651287473,0.000454249,8319.52703
298.7055556,269.2611111,0.651287473,0.000511031,8405.01256
298.7055556,269.2611111,0.651287473,0.000567812,8490.49809
298.7055556,269.2611111,0.651287473,0.000599357,8526.445305
298.7055556,269.2611111,0.651287473,0.000624593,8562.392521
298.7055556,269.2611111,0.651287473,0.000681374,8623.552468
298.7055556,269.2611111,0.679604319,0.000372232,8169.414832
298.7055556,269.2611111,0.679604319,0.000454249,8352.281073
298.7055556,269.2611111,0.679604319,0.000511031,8438.10316
298.7055556,269.2611111,0.679604319,0.000567812,8523.925248
298.7055556,269.2611111,0.679604319,0.000599357,8560.013988
298.7055556,269.2611111,0.679604319,0.000624593,8596.102728
298.7055556,269.2611111,0.679604319,0.000681374,8657.503462
298.7055556,273.15,0.453069546,0.000372232,8787.829529
298.7055556,273.15,0.453069546,0.000454249,8963.00221
298.7055556,273.15,0.453069546,0.000511031,9050.588551
298.7055556,273.15,0.453069546,0.000567812,9138.174892
298.7055556,273.15,0.453069546,0.000599357,9167.370339
298.7055556,273.15,0.453069546,0.000624593,9196.565786
298.7055556,273.15,0.453069546,0.000681374,9284.152127
298.7055556,273.15,0.481386393,0.000372232,8869.366091
298.7055556,273.15,0.481386393,0.000454249,9046.164087
298.7055556,273.15,0.481386393,0.000511031,9134.563084
298.7055556,273.15,0.481386393,0.000567812,9222.962082
298.7055556,273.15,0.481386393,0.000599357,9252.428414
298.7055556,273.15,0.481386393,0.000624593,9281.894747
298.7055556,273.15,0.481386393,0.000681374,9370.293744
298.7055556,273.15,0.509703239,0.000372232,8941.843036
298.7055556,273.15,0.509703239,0.000454249,9120.085754
298.7055556,273.15,0.509703239,0.000511031,9209.207113
298.7055556,273.15,0.509703239,0.000567812,9298.328473
298.7055556,273.15,0.509703239,0.000599357,9328.035592
298.7055556,273.15,0.509703239,0.000624593,9357.742712
298.7055556,273.15,0.509703239,0.000681374,9446.864071
298.7055556,273.15,0.538020086,0.000372232,9005.260362
298.7055556,273.15,0.538020086,0.000454249,9184.767214
298.7055556,273.15,0.538020086,0.000511031,9274.520639
298.7055556,273.15,0.538020086,0.000567812,9364.274065
298.7055556,273.15,0.538020086,0.000599357,9394.191873
298.7055556,273.15,0.538020086,0.000624593,9424.109682
298.7055556,273.15,0.538020086,0.000681374,9513.863107
298.7055556,273.15,0.566336933,0.000372232,9059.618071
298.7055556,273.15,0.566336933,0.000454249,9240.208464
298.7055556,273.15,0.566336933,0.000511031,9330.503661
298.7055556,273.15,0.566336933,0.000567812,9420.798858
298.7055556,273.15,0.566336933,0.000599357,9450.897257
298.7055556,273.15,0.566336933,0.000624593,9480.995656
298.7055556,273.15,0.566336933,0.000681374,9571.290852
298.7055556,273.15,0.622970626,0.000372232,9159.27387
298.7055556,273.15,0.622970626,0.000454249,9341.850757
298.7055556,273.15,0.622970626,0.000511031,9433.139201
298.7055556,273.15,0.622970626,0.000567812,9524.427645
298.7055556,273.15,0.622970626,0.000599357,9554.857127
298.7055556,273.15,0.622970626,0.000624593,9585.286608
298.7055556,273.15,0.622970626,0.000681374,9676.575052
298.7055556,273.15,0.651287473,0.000372232,9204.57196
298.7055556,273.15,0.651287473,0.000454249,9388.0518
298.7055556,273.15,0.651287473,0.000511031,9479.79172
298.7055556,273.15,0.651287473,0.000567812,9571.53164
298.7055556,273.15,0.651287473,0.000599357,9602.111613
298.7055556,273.15,0.651287473,0.000624593,9632.691586
298.7055556,273.15,0.651287473,0.000681374,9724.431506
298.7055556,273.15,0.679604319,0.000372232,9240.810432
298.7055556,273.15,0.679604319,0.000454249,9425.012634
298.7055556,273.15,0.679604319,0.000511031,9517.113734
298.7055556,273.15,0.679604319,0.000567812,9609.214835
298.7055556,273.15,0.679604319,0.000599357,9639.915202
298.7055556,273.15,0.679604319,0.000624593,9670.615569
298.7055556,273.15,0.679604319,0.000681374,9762.716669
298.7055556,280.3722222,0.453069546,0.000372232,10568.75179
298.7055556,280.3722222,0.453069546,0.000454249,10831.51081
298.7055556,280.3722222,0.453069546,0.000511031,10948.2926
298.7055556,280.3722222,0.453069546,0.000567812,11065.07439
298.7055556,280.3722222,0.453069546,0.000599357,11123.46528
298.7055556,280.3722222,0.453069546,0.000624593,11181.85618
298.7055556,280.3722222,0.453069546,0.000681374,11269.44252
298.7055556,280.3722222,0.481386393,0.000372232,10666.81238
298.7055556,280.3722222,0.481386393,0.000454249,10932.00937
298.7055556,280.3722222,0.481386393,0.000511031,11049.8747
298.7055556,280.3722222,0.481386393,0.000567812,11167.74003
298.7055556,280.3722222,0.481386393,0.000599357,11226.67269
298.7055556,280.3722222,0.481386393,0.000624593,11285.60536
298.7055556,280.3722222,0.481386393,0.000681374,11374.00436
298.7055556,280.3722222,0.509703239,0.000372232,10753.97734
298.7055556,280.3722222,0.509703239,0.000454249,11021.34142
298.7055556,280.3722222,0.509703239,0.000511031,11140.1699
298.7055556,280.3722222,0.509703239,0.000567812,11258.99837
298.7055556,280.3722222,0.509703239,0.000599357,11318.41261
298.7055556,280.3722222,0.509703239,0.000624593,11377.82685
298.7055556,280.3722222,0.509703239,0.000681374,11466.94821
298.7055556,280.3722222,0.538020086,0.000372232,10830.24668
298.7055556,280.3722222,0.538020086,0.000454249,11099.50696
298.7055556,280.3722222,0.538020086,0.000511031,11219.17819
298.7055556,280.3722222,0.538020086,0.000567812,11338.84943
298.7055556,280.3722222,0.538020086,0.000599357,11398.68504
298.7055556,280.3722222,0.538020086,0.000624593,11458.52066
298.7055556,280.3722222,0.538020086,0.000681374,11548.27409
298.7055556,280.3722222,0.566336933,0.000372232,10895.6204
298.7055556,280.3722222,0.566336933,0.000454249,11166.50599
298.7055556,280.3722222,0.566336933,0.000511031,11286.89959
298.7055556,280.3722222,0.566336933,0.000567812,11407.29319
298.7055556,280.3722222,0.566336933,0.000599357,11467.48998
298.7055556,280.3722222,0.566336933,0.000624593,11527.68678
298.7055556,280.3722222,0.566336933,0.000681374,11617.98198
298.7055556,280.3722222,0.622970626,0.000372232,11015.47223
298.7055556,280.3722222,0.622970626,0.000454249,11289.33756
298.7055556,280.3722222,0.622970626,0.000511031,11411.05549
298.7055556,280.3722222,0.622970626,0.000567812,11532.77341
298.7055556,280.3722222,0.622970626,0.000599357,11593.63237
298.7055556,280.3722222,0.622970626,0.000624593,11654.49134
298.7055556,280.3722222,0.622970626,0.000681374,11745.77978
298.7055556,280.3722222,0.651287473,0.000372232,11069.95033
298.7055556,280.3722222,0.651287473,0.000454249,11345.17009
298.7055556,280.3722222,0.651287473,0.000511031,11467.48998
298.7055556,280.3722222,0.651287473,0.000567812,11589.80988
298.7055556,280.3722222,0.651287473,0.000599357,11650.96982
298.7055556,280.3722222,0.651287473,0.000624593,11712.12977
298.7055556,280.3722222,0.651287473,0.000681374,11803.86969
298.7055556,280.3722222,0.679604319,0.000372232,11113.53281
298.7055556,280.3722222,0.679604319,0.000454249,11389.83611
298.7055556,280.3722222,0.679604319,0.000511031,11512.63758
298.7055556,280.3722222,0.679604319,0.000567812,11635.43905
298.7055556,280.3722222,0.679604319,0.000599357,11696.83978
298.7055556,280.3722222,0.679604319,0.000624593,11758.24052
298.7055556,280.3722222,0.679604319,0.000681374,11850.34162
298.7055556,285.9277778,0.453069546,0.000372232,11999.32869
298.7055556,285.9277778,0.453069546,0.000454249,12291.28316
298.7055556,285.9277778,0.453069546,0.000511031,12437.2604
298.7055556,285.9277778,0.453069546,0.000567812,12554.04218
298.7055556,285.9277778,0.453069546,0.000599357,12612.43308
298.7055556,285.9277778,0.453069546,0.000624593,12641.62852
298.7055556,285.9277778,0.453069546,0.000681374,12758.41031
298.7055556,285.9277778,0.481386393,0.000372232,12110.66267
298.7055556,285.9277778,0.481386393,0.000454249,12405.32599
298.7055556,285.9277778,0.481386393,0.000511031,12552.65766
298.7055556,285.9277778,0.481386393,0.000567812,12670.52299
298.7055556,285.9277778,0.481386393,0.000599357,12729.45565
298.7055556,285.9277778,0.481386393,0.000624593,12758.92199
298.7055556,285.9277778,0.481386393,0.000681374,12876.78732
298.7055556,285.9277778,0.509703239,0.000372232,12209.62621
298.7055556,285.9277778,0.509703239,0.000454249,12506.6974
298.7055556,285.9277778,0.509703239,0.000511031,12655.233
298.7055556,285.9277778,0.509703239,0.000567812,12774.06148
298.7055556,285.9277778,0.509703239,0.000599357,12833.47572
298.7055556,285.9277778,0.509703239,0.000624593,12863.18284
298.7055556,285.9277778,0.509703239,0.000681374,12982.01132
298.7055556,285.9277778,0.538020086,0.000372232,12296.2193
298.7055556,285.9277778,0.538020086,0.000454249,12595.39738
298.7055556,285.9277778,0.538020086,0.000511031,12744.98643
298.7055556,285.9277778,0.538020086,0.000567812,12864.65766
298.7055556,285.9277778,0.538020086,0.000599357,12924.49328
298.7055556,285.9277778,0.538020086,0.000624593,12954.41109
298.7055556,285.9277778,0.538020086,0.000681374,13074.08232
298.7055556,285.9277778,0.566336933,0.000372232,12370.44195
298.7055556,285.9277778,0.566336933,0.000454249,12671.42594
298.7055556,285.9277778,0.566336933,0.000511031,12821.91793
298.7055556,285.9277778,0.566336933,0.000567812,12942.31153
298.7055556,285.9277778,0.566336933,0.000599357,13002.50833
298.7055556,285.9277778,0.566336933,0.000624593,13032.60673
298.7055556,285.9277778,0.566336933,0.000681374,13153.00032
298.7055556,285.9277778,0.622970626,0.000372232,12506.51681
298.7055556,285.9277778,0.622970626,0.000454249,12810.81163
298.7055556,285.9277778,0.622970626,0.000511031,12962.95903
298.7055556,285.9277778,0.622970626,0.000567812,13084.67696
298.7055556,285.9277778,0.622970626,0.000599357,13145.53592
298.7055556,285.9277778,0.622970626,0.000624593,13175.9654
298.7055556,285.9277778,0.622970626,0.000681374,13297.68333
298.7055556,285.9277778,0.651287473,0.000372232,12568.36902
298.7055556,285.9277778,0.651287473,0.000454249,12874.16875
298.7055556,285.9277778,0.651287473,0.000511031,13027.06862
298.7055556,285.9277778,0.651287473,0.000567812,13149.38851
298.7055556,285.9277778,0.651287473,0.000599357,13210.54846
298.7055556,285.9277778,0.651287473,0.000624593,13241.12843
298.7055556,285.9277778,0.651287473,0.000681374,13363.44833
298.7055556,285.9277778,0.679604319,0.000372232,12617.85079
298.7055556,285.9277778,0.679604319,0.000454249,12924.85446
298.7055556,285.9277778,0.679604319,0.000511031,13078.35629
298.7055556,285.9277778,0.679604319,0.000567812,13201.15776
298.7055556,285.9277778,0.679604319,0.000599357,13262.55849
298.7055556,285.9277778,0.679604319,0.000624593,13293.25886
298.7055556,285.9277778,0.679604319,0.000681374,13416.06033
298.7055556,293.15,0.453069546,0.000372232,13751.05551
298.7055556,293.15,0.453069546,0.000454249,14013.81453
298.7055556,293.15,0.453069546,0.000511031,14130.59632
298.7055556,293.15,0.453069546,0.000567812,14247.37811
298.7055556,293.15,0.453069546,0.000599357,14305.769
298.7055556,293.15,0.453069546,0.000624593,14334.96445
298.7055556,293.15,0.453069546,0.000681374,14393.35534
298.7055556,293.15,0.481386393,0.000372232,13878.64262
298.7055556,293.15,0.481386393,0.000454249,14143.83961
298.7055556,293.15,0.481386393,0.000511031,14261.70494
298.7055556,293.15,0.481386393,0.000567812,14379.57027
298.7055556,293.15,0.481386393,0.000599357,14438.50294
298.7055556,293.15,0.481386393,0.000624593,14467.96927
298.7055556,293.15,0.481386393,0.000681374,14526.90194
298.7055556,293.15,0.509703239,0.000372232,13992.05339
298.7055556,293.15,0.509703239,0.000454249,14259.41747
298.7055556,293.15,0.509703239,0.000511031,14378.24594
298.7055556,293.15,0.509703239,0.000567812,14497.07442
298.7055556,293.15,0.509703239,0.000599357,14556.48866
298.7055556,293.15,0.509703239,0.000624593,14586.19578
298.7055556,293.15,0.509703239,0.000681374,14645.61002
298.7055556,293.15,0.538020086,0.000372232,14091.28781
298.7055556,293.15,0.538020086,0.000454249,14360.54809
298.7055556,293.15,0.538020086,0.000511031,14480.21932
298.7055556,293.15,0.538020086,0.000567812,14599.89055
298.7055556,293.15,0.538020086,0.000599357,14659.72617
298.7055556,293.15,0.538020086,0.000624593,14689.64398
298.7055556,293.15,0.538020086,0.000681374,14749.4796
298.7055556,293.15,0.566336933,0.000372232,14176.34589
298.7055556,293.15,0.566336933,0.000454249,14447.23148
298.7055556,293.15,0.566336933,0.000511031,14567.62507
298.7055556,293.15,0.566336933,0.000567812,14688.01867
298.7055556,293.15,0.566336933,0.000599357,14748.21546
298.7055556,293.15,0.566336933,0.000624593,14778.31386
298.7055556,293.15,0.566336933,0.000681374,14838.51066
298.7055556,293.15,0.622970626,0.000372232,14332.28569
298.7055556,293.15,0.622970626,0.000454249,14606.15102
298.7055556,293.15,0.622970626,0.000511031,14727.86895
298.7055556,293.15,0.622970626,0.000567812,14849.58687
298.7055556,293.15,0.622970626,0.000599357,14910.44583
298.7055556,293.15,0.622970626,0.000624593,14940.87532
298.7055556,293.15,0.622970626,0.000681374,15001.73428
298.7055556,293.15,0.651287473,0.000372232,14403.16742
298.7055556,293.15,0.651287473,0.000454249,14678.38718
298.7055556,293.15,0.651287473,0.000511031,14800.70707
298.7055556,293.15,0.651287473,0.000567812,14923.02697
298.7055556,293.15,0.651287473,0.000599357,14984.18691
298.7055556,293.15,0.651287473,0.000624593,15014.76688
298.7055556,293.15,0.651287473,0.000681374,15075.92683
298.7055556,293.15,0.679604319,0.000372232,14459.8728
298.7055556,293.15,0.679604319,0.000454249,14736.1761
298.7055556,293.15,0.679604319,0.000511031,14858.97757
298.7055556,293.15,0.679604319,0.000567812,14981.77904
298.7055556,293.15,0.679604319,0.000599357,15043.17977
298.7055556,293.15,0.679604319,0.000624593,15073.88014
298.7055556,293.15,0.679604319,0.000681374,15135.28087
298.7055556,297.0388889,0.453069546,0.000372232,14568.52802
298.7055556,297.0388889,0.453069546,0.000454249,14802.0916
298.7055556,297.0388889,0.453069546,0.000511031,14918.87339
298.7055556,297.0388889,0.453069546,0.000567812,15006.45973
298.7055556,297.0388889,0.453069546,0.000599357,15035.65517
298.7055556,297.0388889,0.453069546,0.000624593,15064.85062
298.7055556,297.0388889,0.453069546,0.000681374,15094.04607
298.7055556,297.0388889,0.481386393,0.000372232,14703.69993
298.7055556,297.0388889,0.481386393,0.000454249,14939.43059
298.7055556,297.0388889,0.481386393,0.000511031,15057.29592
298.7055556,297.0388889,0.481386393,0.000567812,15145.69492
298.7055556,297.0388889,0.481386393,0.000599357,15175.16125
298.7055556,297.0388889,0.481386393,0.000624593,15204.62759
298.7055556,297.0388889,0.481386393,0.000681374,15234.09392
298.7055556,297.0388889,0.509703239,0.000372232,14823.85274
298.7055556,297.0388889,0.509703239,0.000454249,15061.5097
298.7055556,297.0388889,0.509703239,0.000511031,15180.33818
298.7055556,297.0388889,0.509703239,0.000567812,15269.45954
298.7055556,297.0388889,0.509703239,0.000599357,15299.16666
298.7055556,297.0388889,0.509703239,0.000624593,15328.87378
298.7055556,297.0388889,0.509703239,0.000681374,15358.5809
298.7055556,297.0388889,0.538020086,0.000372232,14928.98645
298.7055556,297.0388889,0.538020086,0.000454249,15168.32892
298.7055556,297.0388889,0.538020086,0.000511031,15288.00015
298.7055556,297.0388889,0.538020086,0.000567812,15377.75358
298.7055556,297.0388889,0.538020086,0.000599357,15407.67138
298.7055556,297.0388889,0.538020086,0.000624593,15437.58919
298.7055556,297.0388889,0.538020086,0.000681374,15467.507
298.7055556,297.0388889,0.566336933,0.000372232,15019.10105
298.7055556,297.0388889,0.566336933,0.000454249,15259.88825
298.7055556,297.0388889,0.566336933,0.000511031,15380.28184
298.7055556,297.0388889,0.566336933,0.000567812,15470.57704
298.7055556,297.0388889,0.566336933,0.000599357,15500.67544
298.7055556,297.0388889,0.566336933,0.000624593,15530.77384
298.7055556,297.0388889,0.566336933,0.000681374,15560.87223
298.7055556,297.0388889,0.622970626,0.000372232,15184.31117
298.7055556,297.0388889,0.622970626,0.000454249,15427.74702
298.7055556,297.0388889,0.622970626,0.000511031,15549.46494
298.7055556,297.0388889,0.622970626,0.000567812,15640.75339
298.7055556,297.0388889,0.622970626,0.000599357,15671.18287
298.7055556,297.0388889,0.622970626,0.000624593,15701.61235
298.7055556,297.0388889,0.622970626,0.000681374,15732.04183
298.7055556,297.0388889,0.651287473,0.000372232,15259.40667
298.7055556,297.0388889,0.651287473,0.000454249,15504.04646
298.7055556,297.0388889,0.651287473,0.000511031,15626.36635
298.7055556,297.0388889,0.651287473,0.000567812,15718.10627
298.7055556,297.0388889,0.651287473,0.000599357,15748.68624
298.7055556,297.0388889,0.651287473,0.000624593,15779.26622
298.7055556,297.0388889,0.651287473,0.000681374,15809.84619
298.7055556,297.0388889,0.679604319,0.000372232,15319.48308
298.7055556,297.0388889,0.679604319,0.000454249,15565.08601
298.7055556,297.0388889,0.679604319,0.000511031,15687.88748
298.7055556,297.0388889,0.679604319,0.000567812,15779.98858
298.7055556,297.0388889,0.679604319,0.000599357,15810.68895
298.7055556,297.0388889,0.679604319,0.000624593,15841.38931
298.7055556,297.0388889,0.679604319,0.000681374,15872.08968
298.7055556,303.15,0.453069546,0.000372232,15561.17322
298.7055556,303.15,0.453069546,0.000454249,15765.54135
298.7055556,303.15,0.453069546,0.000511031,15823.93224
298.7055556,303.15,0.453069546,0.000567812,15853.12769
298.7055556,303.15,0.453069546,0.000599357,15853.12769
298.7055556,303.15,0.453069546,0.000624593,15853.12769
298.7055556,303.15,0.453069546,0.000681374,15853.12769
298.7055556,303.15,0.481386393,0.000372232,15705.55524
298.7055556,303.15,0.481386393,0.000454249,15911.81957
298.7055556,303.15,0.481386393,0.000511031,15970.75223
298.7055556,303.15,0.481386393,0.000567812,16000.21856
298.7055556,303.15,0.481386393,0.000599357,16000.21856
298.7055556,303.15,0.481386393,0.000624593,16000.21856
298.7055556,303.15,0.481386393,0.000681374,16000.21856
298.7055556,303.15,0.509703239,0.000372232,15833.89481
298.7055556,303.15,0.509703239,0.000454249,16041.84465
298.7055556,303.15,0.509703239,0.000511031,16101.25889
298.7055556,303.15,0.509703239,0.000567812,16130.96601
298.7055556,303.15,0.509703239,0.000599357,16130.96601
298.7055556,303.15,0.509703239,0.000624593,16130.96601
298.7055556,303.15,0.509703239,0.000681374,16130.96601
298.7055556,303.15,0.538020086,0.000372232,15946.19194
298.7055556,303.15,0.538020086,0.000454249,16155.6166
298.7055556,303.15,0.538020086,0.000511031,16215.45221
298.7055556,303.15,0.538020086,0.000567812,16245.37002
298.7055556,303.15,0.538020086,0.000599357,16245.37002
298.7055556,303.15,0.538020086,0.000624593,16245.37002
298.7055556,303.15,0.538020086,0.000681374,16245.37002
298.7055556,303.15,0.566336933,0.000372232,16042.44662
298.7055556,303.15,0.566336933,0.000454249,16253.13541
298.7055556,303.15,0.566336933,0.000511031,16313.33221
298.7055556,303.15,0.566336933,0.000567812,16343.43061
298.7055556,303.15,0.566336933,0.000599357,16343.43061
298.7055556,303.15,0.566336933,0.000624593,16343.43061
298.7055556,303.15,0.566336933,0.000681374,16343.43061
298.7055556,303.15,0.622970626,0.000372232,16218.91353
298.7055556,303.15,0.622970626,0.000454249,16431.9199
298.7055556,303.15,0.622970626,0.000511031,16492.77886
298.7055556,303.15,0.622970626,0.000567812,16523.20834
298.7055556,303.15,0.622970626,0.000599357,16523.20834
298.7055556,303.15,0.622970626,0.000624593,16523.20834
298.7055556,303.15,0.622970626,0.000681374,16523.20834
298.7055556,303.15,0.651287473,0.000372232,16299.12576
298.7055556,303.15,0.651287473,0.000454249,16513.18558
298.7055556,303.15,0.651287473,0.000511031,16574.34552
298.7055556,303.15,0.651287473,0.000567812,16604.9255
298.7055556,303.15,0.651287473,0.000599357,16604.9255
298.7055556,303.15,0.651287473,0.000624593,16604.9255
298.7055556,303.15,0.651287473,0.000681374,16604.9255
298.7055556,303.15,0.679604319,0.000372232,16363.29555
298.7055556,303.15,0.679604319,0.000454249,16578.19812
298.7055556,303.15,0.679604319,0.000511031,16639.59885
298.7055556,303.15,0.679604319,0.000567812,16670.29922
298.7055556,303.15,0.679604319,0.000599357,16670.29922
298.7055556,303.15,0.679604319,0.000624593,16670.29922
298.7055556,303.15,0.679604319,0.000681374,16670.29922
301.4833333,269.2611111,0.453069546,0.000372232,7874.859208
301.4833333,269.2611111,0.453069546,0.000454249,8051.132042
301.4833333,269.2611111,0.453069546,0.000511031,8133.859736
301.4833333,269.2611111,0.453069546,0.000567812,8216.587431
301.4833333,269.2611111,0.453069546,0.000599357,8251.374959
301.4833333,269.2611111,0.453069546,0.000624593,8286.162487
301.4833333,269.2611111,0.453069546,0.000681374,8345.349362
301.4833333,269.2611111,0.481386393,0.000372232,7947.924912
301.4833333,269.2611111,0.481386393,0.000454249,8125.833267
301.4833333,269.2611111,0.481386393,0.000511031,8209.328538
301.4833333,269.2611111,0.481386393,0.000567812,8292.823809
301.4833333,269.2611111,0.481386393,0.000599357,8327.934108
301.4833333,269.2611111,0.481386393,0.000624593,8363.044407
301.4833333,269.2611111,0.481386393,0.000681374,8422.780438
301.4833333,269.2611111,0.509703239,0.000372232,8012.872205
301.4833333,269.2611111,0.509703239,0.000454249,8192.234356
301.4833333,269.2611111,0.509703239,0.000511031,8276.411917
301.4833333,269.2611111,0.509703239,0.000567812,8360.589479
301.4833333,269.2611111,0.509703239,0.000599357,8395.986685
301.4833333,269.2611111,0.509703239,0.000624593,8431.383891
301.4833333,269.2611111,0.509703239,0.000681374,8491.608062
301.4833333,269.2611111,0.538020086,0.000372232,8069.701085
301.4833333,269.2611111,0.538020086,0.000454249,8250.335309
301.4833333,269.2611111,0.538020086,0.000511031,8335.109874
301.4833333,269.2611111,0.538020086,0.000567812,8419.88444
301.4833333,269.2611111,0.538020086,0.000599357,8455.53269
301.4833333,269.2611111,0.538020086,0.000624593,8491.18094
301.4833333,269.2611111,0.538020086,0.000681374,8551.832232
301.4833333,269.2611111,0.566336933,0.000372232,8118.411555
301.4833333,269.2611111,0.566336933,0.000454249,8300.136126
301.4833333,269.2611111,0.566336933,0.000511031,8385.422409
301.4833333,269.2611111,0.566336933,0.000567812,8470.708692
301.4833333,269.2611111,0.566336933,0.000599357,8506.572123
301.4833333,269.2611111,0.566336933,0.000624593,8542.435553
301.4833333,269.2611111,0.566336933,0.000681374,8603.45295
301.4833333,269.2611111,0.622970626,0.000372232,8207.714082
301.4833333,269.2611111,0.622970626,0.000454249,8391.437623
301.4833333,269.2611111,0.622970626,0.000511031,8477.662055
301.4833333,269.2611111,0.622970626,0.000567812,8563.886487
301.4833333,269.2611111,0.622970626,0.000599357,8600.144416
301.4833333,269.2611111,0.622970626,0.000624593,8636.402344
301.4833333,269.2611111,0.622970626,0.000681374,8698.090933
301.4833333,269.2611111,0.651287473,0.000372232,8248.30614
301.4833333,269.2611111,0.651287473,0.000454249,8432.938304
301.4833333,269.2611111,0.651287473,0.000511031,8519.589167
301.4833333,269.2611111,0.651287473,0.000567812,8606.240031
301.4833333,269.2611111,0.651287473,0.000599357,8642.677277
301.4833333,269.2611111,0.651287473,0.000624593,8679.114522
301.4833333,269.2611111,0.651287473,0.000681374,8741.108197
301.4833333,269.2611111,0.679604319,0.000372232,8280.779786
301.4833333,269.2611111,0.679604319,0.000454249,8466.138848
301.4833333,269.2611111,0.679604319,0.000511031,8553.130857
301.4833333,269.2611111,0.679604319,0.000567812,8640.122866
301.4833333,269.2611111,0.679604319,0.000599357,8676.703565
301.4833333,269.2611111,0.679604319,0.000624593,8713.284264
301.4833333,269.2611111,0.679604319,0.000681374,8775.522009
301.4833333,273.15,0.453069546,0.000372232,8907.624673
301.4833333,273.15,0.453069546,0.000454249,9085.185298
301.4833333,273.15,0.453069546,0.000511031,9173.96561
301.4833333,273.15,0.453069546,0.000567812,9262.745923
301.4833333,273.15,0.453069546,0.000599357,9292.33936
301.4833333,273.15,0.453069546,0.000624593,9321.932798
301.4833333,273.15,0.453069546,0.000681374,9410.71311
301.4833333,273.15,0.481386393,0.000372232,8990.272737
301.4833333,273.15,0.481386393,0.000454249,9169.480832
301.4833333,273.15,0.481386393,0.000511031,9259.084879
301.4833333,273.15,0.481386393,0.000567812,9348.688926
301.4833333,273.15,0.481386393,0.000599357,9378.556942
301.4833333,273.15,0.481386393,0.000624593,9408.424958
301.4833333,273.15,0.481386393,0.000681374,9498.029005
301.4833333,273.15,0.509703239,0.000372232,9063.737683
301.4833333,273.15,0.509703239,0.000454249,9244.410195
301.4833333,273.15,0.509703239,0.000511031,9334.746451
301.4833333,273.15,0.509703239,0.000567812,9425.082707
301.4833333,273.15,0.509703239,0.000599357,9455.194792
301.4833333,273.15,0.509703239,0.000624593,9485.306878
301.4833333,273.15,0.509703239,0.000681374,9575.643134
301.4833333,273.15,0.538020086,0.000372232,9128.019511
301.4833333,273.15,0.538020086,0.000454249,9309.973388
301.4833333,273.15,0.538020086,0.000511031,9400.950326
301.4833333,273.15,0.538020086,0.000567812,9491.927265
301.4833333,273.15,0.538020086,0.000599357,9522.252911
301.4833333,273.15,0.538020086,0.000624593,9552.578558
301.4833333,273.15,0.538020086,0.000681374,9643.555496
301.4833333,273.15,0.566336933,0.000372232,9183.11822
301.4833333,273.15,0.566336933,0.000454249,9366.17041
301.4833333,273.15,0.566336933,0.000511031,9457.696506
301.4833333,273.15,0.566336933,0.000567812,9549.222601
301.4833333,273.15,0.566336933,0.000599357,9579.731299
301.4833333,273.15,0.566336933,0.000624593,9610.239998
301.4833333,273.15,0.566336933,0.000681374,9701.766093
301.4833333,273.15,0.622970626,0.000372232,9284.13252
301.4833333,273.15,0.622970626,0.000454249,9469.198285
301.4833333,273.15,0.622970626,0.000511031,9561.731167
301.4833333,273.15,0.622970626,0.000567812,9654.264049
301.4833333,273.15,0.622970626,0.000599357,9685.108343
301.4833333,273.15,0.622970626,0.000624593,9715.952638
301.4833333,273.15,0.622970626,0.000681374,9808.48552
301.4833333,273.15,0.651287473,0.000372232,9330.048111
301.4833333,273.15,0.651287473,0.000454249,9516.029137
301.4833333,273.15,0.651287473,0.000511031,9609.01965
301.4833333,273.15,0.651287473,0.000567812,9702.010162
301.4833333,273.15,0.651287473,0.000599357,9733.007
301.4833333,273.15,0.651287473,0.000624593,9764.003838
301.4833333,273.15,0.651287473,0.000681374,9856.99435
301.4833333,273.15,0.679604319,0.000372232,9366.780584
301.4833333,273.15,0.679604319,0.000454249,9553.493819
301.4833333,273.15,0.679604319,0.000511031,9646.850436
301.4833333,273.15,0.679604319,0.000567812,9740.207053
301.4833333,273.15,0.679604319,0.000599357,9771.325925
301.4833333,273.15,0.679604319,0.000624593,9802.444798
301.4833333,273.15,0.679604319,0.000681374,9895.801415
301.4833333,280.3722222,0.453069546,0.000372232,10712.82436
301.4833333,280.3722222,0.453069546,0.000454249,10979.16529
301.4833333,280.3722222,0.453069546,0.000511031,11097.53904
301.4833333,280.3722222,0.453069546,0.000567812,11215.91279
301.4833333,280.3722222,0.453069546,0.000599357,11275.09967
301.4833333,280.3722222,0.453069546,0.000624593,11334.28654
301.4833333,280.3722222,0.453069546,0.000681374,11423.06686
301.4833333,280.3722222,0.481386393,0.000372232,10812.2217
301.4833333,280.3722222,0.481386393,0.000454249,11081.03384
301.4833333,280.3722222,0.481386393,0.000511031,11200.5059
301.4833333,280.3722222,0.481386393,0.000567812,11319.97796
301.4833333,280.3722222,0.481386393,0.000599357,11379.714
301.4833333,280.3722222,0.481386393,0.000624593,11439.45003
301.4833333,280.3722222,0.481386393,0.000681374,11529.05408
301.4833333,280.3722222,0.509703239,0.000372232,10900.57489
301.4833333,280.3722222,0.509703239,0.000454249,11171.58366
301.4833333,280.3722222,0.509703239,0.000511031,11292.032
301.4833333,280.3722222,0.509703239,0.000567812,11412.48034
301.4833333,280.3722222,0.509703239,0.000599357,11472.70451
301.4833333,280.3722222,0.509703239,0.000624593,11532.92868
301.4833333,280.3722222,0.509703239,0.000681374,11623.26494
301.4833333,280.3722222,0.538020086,0.000372232,10977.88393
301.4833333,280.3722222,0.538020086,0.000454249,11250.81475
301.4833333,280.3722222,0.538020086,0.000511031,11372.11733
301.4833333,280.3722222,0.538020086,0.000567812,11493.41992
301.4833333,280.3722222,0.538020086,0.000599357,11554.07121
301.4833333,280.3722222,0.538020086,0.000624593,11614.7225
301.4833333,280.3722222,0.538020086,0.000681374,11705.69944
301.4833333,280.3722222,0.566336933,0.000372232,11044.14882
301.4833333,280.3722222,0.566336933,0.000454249,11318.72711
301.4833333,280.3722222,0.566336933,0.000511031,11440.7619
301.4833333,280.3722222,0.566336933,0.000567812,11562.7967
301.4833333,280.3722222,0.566336933,0.000599357,11623.81409
301.4833333,280.3722222,0.566336933,0.000624593,11684.83149
301.4833333,280.3722222,0.566336933,0.000681374,11776.35758
301.4833333,280.3722222,0.622970626,0.000372232,11165.63446
301.4833333,280.3722222,0.622970626,0.000454249,11443.23311
301.4833333,280.3722222,0.622970626,0.000511031,11566.61028
301.4833333,280.3722222,0.622970626,0.000567812,11689.98746
301.4833333,280.3722222,0.622970626,0.000599357,11751.67605
301.4833333,280.3722222,0.622970626,0.000624593,11813.36464
301.4833333,280.3722222,0.622970626,0.000681374,11905.89752
301.4833333,280.3722222,0.651287473,0.000372232,11220.8552
301.4833333,280.3722222,0.651287473,0.000454249,11499.82674
301.4833333,280.3722222,0.651287473,0.000511031,11623.81409
301.4833333,280.3722222,0.651287473,0.000567812,11747.80144
301.4833333,280.3722222,0.651287473,0.000599357,11809.79512
301.4833333,280.3722222,0.651287473,0.000624593,11871.78879
301.4833333,280.3722222,0.651287473,0.000681374,11964.77931
301.4833333,280.3722222,0.679604319,0.000372232,11265.0318
301.4833333,280.3722222,0.679604319,0.000454249,11545.10165
301.4833333,280.3722222,0.679604319,0.000511031,11669.57714
301.4833333,280.3722222,0.679604319,0.000567812,11794.05263
301.4833333,280.3722222,0.679604319,0.000599357,11856.29037
301.4833333,280.3722222,0.679604319,0.000624593,11918.52812
301.4833333,280.3722222,0.679604319,0.000681374,12011.88474
301.4833333,285.9277778,0.453069546,0.000372232,12162.90279
301.4833333,285.9277778,0.453069546,0.000454249,12458.83717
301.4833333,285.9277778,0.453069546,0.000511031,12606.80435
301.4833333,285.9277778,0.453069546,0.000567812,12725.1781
301.4833333,285.9277778,0.453069546,0.000599357,12784.36498
