Tdb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Htg Cap [W]
301.4833333,285.9277778,0.453069546,0.000624593,12813.95842
301.4833333,285.9277778,0.453069546,0.000681374,12932.33217
301.4833333,285.9277778,0.481386393,0.000372232,12275.75447
301.4833333,285.9277778,0.481386393,0.000454249,12574.43463
301.4833333,285.9277778,0.481386393,0.000511031,12723.7747
301.4833333,285.9277778,0.481386393,0.000567812,12843.24677
301.4833333,285.9277778,0.481386393,0.000599357,12902.9828
301.4833333,285.9277778,0.481386393,0.000624593,12932.85081
301.4833333,285.9277778,0.481386393,0.000681374,13052.32288
301.4833333,285.9277778,0.509703239,0.000372232,12376.06707
301.4833333,285.9277778,0.509703239,0.000454249,12677.18792
301.4833333,285.9277778,0.509703239,0.000511031,12827.74835
301.4833333,285.9277778,0.509703239,0.000567812,12948.19669
301.4833333,285.9277778,0.509703239,0.000599357,13008.42086
301.4833333,285.9277778,0.509703239,0.000624593,13038.53295
301.4833333,285.9277778,0.509703239,0.000681374,13158.98129
301.4833333,285.9277778,0.538020086,0.000372232,12463.84059
301.4833333,285.9277778,0.538020086,0.000454249,12767.09706
301.4833333,285.9277778,0.538020086,0.000511031,12918.72529
301.4833333,285.9277778,0.538020086,0.000567812,13040.02787
301.4833333,285.9277778,0.538020086,0.000599357,13100.67916
301.4833333,285.9277778,0.538020086,0.000624593,13131.00481
301.4833333,285.9277778,0.538020086,0.000681374,13252.3074
301.4833333,285.9277778,0.566336933,0.000372232,12539.07504
301.4833333,285.9277778,0.566336933,0.000454249,12844.16203
301.4833333,285.9277778,0.566336933,0.000511031,12996.70552
301.4833333,285.9277778,0.566336933,0.000567812,13118.74031
301.4833333,285.9277778,0.566336933,0.000599357,13179.75771
301.4833333,285.9277778,0.566336933,0.000624593,13210.26641
301.4833333,285.9277778,0.566336933,0.000681374,13332.3012
301.4833333,285.9277778,0.622970626,0.000372232,12677.00487
301.4833333,285.9277778,0.622970626,0.000454249,12985.44781
301.4833333,285.9277778,0.622970626,0.000511031,13139.66928
301.4833333,285.9277778,0.622970626,0.000567812,13263.04646
301.4833333,285.9277778,0.622970626,0.000599357,13324.73505
301.4833333,285.9277778,0.622970626,0.000624593,13355.57934
301.4833333,285.9277778,0.622970626,0.000681374,13478.95652
301.4833333,285.9277778,0.651287473,0.000372232,12739.70025
301.4833333,285.9277778,0.651287473,0.000454249,13049.66862
301.4833333,285.9277778,0.651287473,0.000511031,13204.65281
301.4833333,285.9277778,0.651287473,0.000567812,13328.64016
301.4833333,285.9277778,0.651287473,0.000599357,13390.63383
301.4833333,285.9277778,0.651287473,0.000624593,13421.63067
301.4833333,285.9277778,0.651287473,0.000681374,13545.61802
301.4833333,285.9277778,0.679604319,0.000372232,12789.85655
301.4833333,285.9277778,0.679604319,0.000454249,13101.04527
301.4833333,285.9277778,0.679604319,0.000511031,13256.63963
301.4833333,285.9277778,0.679604319,0.000567812,13381.11512
301.4833333,285.9277778,0.679604319,0.000599357,13443.35287
301.4833333,285.9277778,0.679604319,0.000624593,13474.47174
301.4833333,285.9277778,0.679604319,0.000681374,13598.94723
301.4833333,293.15,0.453069546,0.000372232,13938.50904
301.4833333,293.15,0.453069546,0.000454249,14204.84998
301.4833333,293.15,0.453069546,0.000511031,14323.22373
301.4833333,293.15,0.453069546,0.000567812,14441.59748
301.4833333,293.15,0.453069546,0.000599357,14500.78435
301.4833333,293.15,0.453069546,0.000624593,14530.37779
301.4833333,293.15,0.453069546,0.000681374,14589.56466
301.4833333,293.15,0.481386393,0.000372232,14067.83541
301.4833333,293.15,0.481386393,0.000454249,14336.64755
301.4833333,293.15,0.481386393,0.000511031,14456.11962
301.4833333,293.15,0.481386393,0.000567812,14575.59168
301.4833333,293.15,0.481386393,0.000599357,14635.32771
301.4833333,293.15,0.481386393,0.000624593,14665.19573
301.4833333,293.15,0.481386393,0.000681374,14724.93176
301.4833333,293.15,0.509703239,0.000372232,14182.79219
301.4833333,293.15,0.509703239,0.000454249,14453.80096
301.4833333,293.15,0.509703239,0.000511031,14574.2493
301.4833333,293.15,0.509703239,0.000567812,14694.69764
301.4833333,293.15,0.509703239,0.000599357,14754.92181
301.4833333,293.15,0.509703239,0.000624593,14785.03389
301.4833333,293.15,0.509703239,0.000681374,14845.25807
301.4833333,293.15,0.538020086,0.000372232,14283.37937
301.4833333,293.15,0.538020086,0.000454249,14556.31018
301.4833333,293.15,0.538020086,0.000511031,14677.61277
301.4833333,293.15,0.538020086,0.000567812,14798.91535
301.4833333,293.15,0.538020086,0.000599357,14859.56665
301.4833333,293.15,0.538020086,0.000624593,14889.89229
301.4833333,293.15,0.538020086,0.000681374,14950.54358
301.4833333,293.15,0.566336933,0.000372232,14369.59695
301.4833333,293.15,0.566336933,0.000454249,14644.17523
301.4833333,293.15,0.566336933,0.000511031,14766.21003
301.4833333,293.15,0.566336933,0.000567812,14888.24482
301.4833333,293.15,0.566336933,0.000599357,14949.26222
301.4833333,293.15,0.566336933,0.000624593,14979.77092
301.4833333,293.15,0.566336933,0.000681374,15040.78831
301.4833333,293.15,0.622970626,0.000372232,14527.66252
301.4833333,293.15,0.622970626,0.000454249,14805.26116
301.4833333,293.15,0.622970626,0.000511031,14928.63834
301.4833333,293.15,0.622970626,0.000567812,15052.01551
301.4833333,293.15,0.622970626,0.000599357,15113.7041
301.4833333,293.15,0.622970626,0.000624593,15144.5484
301.4833333,293.15,0.622970626,0.000681374,15206.23699
301.4833333,293.15,0.651287473,0.000372232,14599.5105
301.4833333,293.15,0.651287473,0.000454249,14878.48204
301.4833333,293.15,0.651287473,0.000511031,15002.46939
301.4833333,293.15,0.651287473,0.000567812,15126.45674
301.4833333,293.15,0.651287473,0.000599357,15188.45041
301.4833333,293.15,0.651287473,0.000624593,15219.44725
301.4833333,293.15,0.651287473,0.000681374,15281.44093
301.4833333,293.15,0.679604319,0.000372232,14656.98889
301.4833333,293.15,0.679604319,0.000454249,14937.05874
301.4833333,293.15,0.679604319,0.000511031,15061.53423
301.4833333,293.15,0.679604319,0.000567812,15186.00972
301.4833333,293.15,0.679604319,0.000599357,15248.24746
301.4833333,293.15,0.679604319,0.000624593,15279.36634
301.4833333,293.15,0.679604319,0.000681374,15341.60408
301.4833333,297.0388889,0.453069546,0.000372232,14767.12529
301.4833333,297.0388889,0.453069546,0.000454249,15003.87279
301.4833333,297.0388889,0.453069546,0.000511031,15122.24654
301.4833333,297.0388889,0.453069546,0.000567812,15211.02685
301.4833333,297.0388889,0.453069546,0.000599357,15240.62029
301.4833333,297.0388889,0.453069546,0.000624593,15270.21373
301.4833333,297.0388889,0.453069546,0.000681374,15299.80716
301.4833333,297.0388889,0.481386393,0.000372232,14904.13985
301.4833333,297.0388889,0.481386393,0.000454249,15143.08398
301.4833333,297.0388889,0.481386393,0.000511031,15262.55604
301.4833333,297.0388889,0.481386393,0.000567812,15352.16009
301.4833333,297.0388889,0.481386393,0.000599357,15382.02811
301.4833333,297.0388889,0.481386393,0.000624593,15411.89612
301.4833333,297.0388889,0.481386393,0.000681374,15441.76414
301.4833333,297.0388889,0.509703239,0.000372232,15025.93058
301.4833333,297.0388889,0.509703239,0.000454249,15266.82726
301.4833333,297.0388889,0.509703239,0.000511031,15387.2756
301.4833333,297.0388889,0.509703239,0.000567812,15477.61186
301.4833333,297.0388889,0.509703239,0.000599357,15507.72394
301.4833333,297.0388889,0.509703239,0.000624593,15537.83603
301.4833333,297.0388889,0.509703239,0.000681374,15567.94811
301.4833333,297.0388889,0.538020086,0.000372232,15132.49746
301.4833333,297.0388889,0.538020086,0.000454249,15375.10263
301.4833333,297.0388889,0.538020086,0.000511031,15496.40522
301.4833333,297.0388889,0.538020086,0.000567812,15587.38215
301.4833333,297.0388889,0.538020086,0.000599357,15617.7078
301.4833333,297.0388889,0.538020086,0.000624593,15648.03345
301.4833333,297.0388889,0.538020086,0.000681374,15678.35909
301.4833333,297.0388889,0.566336933,0.000372232,15223.8405
301.4833333,297.0388889,0.566336933,0.000454249,15467.91009
301.4833333,297.0388889,0.566336933,0.000511031,15589.94488
301.4833333,297.0388889,0.566336933,0.000567812,15681.47098
301.4833333,297.0388889,0.566336933,0.000599357,15711.97968
301.4833333,297.0388889,0.566336933,0.000624593,15742.48838
301.4833333,297.0388889,0.566336933,0.000681374,15772.99708
301.4833333,297.0388889,0.622970626,0.000372232,15391.30275
301.4833333,297.0388889,0.622970626,0.000454249,15638.0571
301.4833333,297.0388889,0.622970626,0.000511031,15761.43428
301.4833333,297.0388889,0.622970626,0.000567812,15853.96716
301.4833333,297.0388889,0.622970626,0.000599357,15884.81146
301.4833333,297.0388889,0.622970626,0.000624593,15915.65575
301.4833333,297.0388889,0.622970626,0.000681374,15946.50004
301.4833333,297.0388889,0.651287473,0.000372232,15467.42195
301.4833333,297.0388889,0.651287473,0.000454249,15715.39665
301.4833333,297.0388889,0.651287473,0.000511031,15839.384
301.4833333,297.0388889,0.651287473,0.000567812,15932.37452
301.4833333,297.0388889,0.651287473,0.000599357,15963.37135
301.4833333,297.0388889,0.651287473,0.000624593,15994.36819
301.4833333,297.0388889,0.651287473,0.000681374,16025.36503
301.4833333,297.0388889,0.679604319,0.000372232,15528.31731
301.4833333,297.0388889,0.679604319,0.000454249,15777.26829
301.4833333,297.0388889,0.679604319,0.000511031,15901.74378
301.4833333,297.0388889,0.679604319,0.000567812,15995.1004
301.4833333,297.0388889,0.679604319,0.000599357,16026.21927
301.4833333,297.0388889,0.679604319,0.000624593,16057.33814
301.4833333,297.0388889,0.679604319,0.000681374,16088.45702
301.4833333,303.15,0.453069546,0.000372232,15773.30216
301.4833333,303.15,0.453069546,0.000454249,15980.45622
301.4833333,303.15,0.453069546,0.000511031,16039.6431
301.4833333,303.15,0.453069546,0.000567812,16069.23654
301.4833333,303.15,0.453069546,0.000599357,16069.23654
301.4833333,303.15,0.453069546,0.000624593,16069.23654
301.4833333,303.15,0.453069546,0.000681374,16069.23654
301.4833333,303.15,0.481386393,0.000372232,15919.65239
301.4833333,303.15,0.481386393,0.000454249,16128.7285
301.4833333,303.15,0.481386393,0.000511031,16188.46453
301.4833333,303.15,0.481386393,0.000567812,16218.33255
301.4833333,303.15,0.481386393,0.000599357,16218.33255
301.4833333,303.15,0.481386393,0.000624593,16218.33255
301.4833333,303.15,0.481386393,0.000681374,16218.33255
301.4833333,303.15,0.509703239,0.000372232,16049.74148
301.4833333,303.15,0.509703239,0.000454249,16260.52608
301.4833333,303.15,0.509703239,0.000511031,16320.75025
301.4833333,303.15,0.509703239,0.000567812,16350.86233
301.4833333,303.15,0.509703239,0.000599357,16350.86233
301.4833333,303.15,0.509703239,0.000624593,16350.86233
301.4833333,303.15,0.509703239,0.000681374,16350.86233
301.4833333,303.15,0.538020086,0.000372232,16163.56943
301.4833333,303.15,0.538020086,0.000454249,16375.84896
301.4833333,303.15,0.538020086,0.000511031,16436.50025
301.4833333,303.15,0.538020086,0.000567812,16466.82589
301.4833333,303.15,0.538020086,0.000599357,16466.82589
301.4833333,303.15,0.538020086,0.000624593,16466.82589
301.4833333,303.15,0.538020086,0.000681374,16466.82589
301.4833333,303.15,0.566336933,0.000372232,16261.13625
301.4833333,303.15,0.566336933,0.000454249,16474.69714
301.4833333,303.15,0.566336933,0.000511031,16535.71454
301.4833333,303.15,0.566336933,0.000567812,16566.22323
301.4833333,303.15,0.566336933,0.000599357,16566.22323
301.4833333,303.15,0.566336933,0.000624593,16566.22323
301.4833333,303.15,0.566336933,0.000681374,16566.22323
301.4833333,303.15,0.622970626,0.000372232,16440.00875
301.4833333,303.15,0.622970626,0.000454249,16655.91881
301.4833333,303.15,0.622970626,0.000511031,16717.6074
301.4833333,303.15,0.622970626,0.000567812,16748.45169
301.4833333,303.15,0.622970626,0.000599357,16748.45169
301.4833333,303.15,0.622970626,0.000624593,16748.45169
301.4833333,303.15,0.622970626,0.000681374,16748.45169
301.4833333,303.15,0.651287473,0.000372232,16521.31443
301.4833333,303.15,0.651287473,0.000454249,16738.29229
301.4833333,303.15,0.651287473,0.000511031,16800.28597
301.4833333,303.15,0.651287473,0.000567812,16831.28281
301.4833333,303.15,0.651287473,0.000599357,16831.28281
301.4833333,303.15,0.651287473,0.000624593,16831.28281
301.4833333,303.15,0.651287473,0.000681374,16831.28281
301.4833333,303.15,0.679604319,0.000372232,16586.35897
301.4833333,303.15,0.679604319,0.000454249,16804.19108
301.4833333,303.15,0.679604319,0.000511031,16866.42883
301.4833333,303.15,0.679604319,0.000567812,16897.5477
301.4833333,303.15,0.679604319,0.000599357,16897.5477
301.4833333,303.15,0.679604319,0.000624593,16897.5477
301.4833333,303.15,0.679604319,0.000681374,16897.5477
