Tdb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Htg Pow [W]
284.8166667,269.2611111,0.453069546,0.000372232,2114.237851
284.8166667,269.2611111,0.453069546,0.000454249,2127.007309
284.8166667,269.2611111,0.453069546,0.000511031,2131.401102
284.8166667,269.2611111,0.453069546,0.000567812,2135.588935
284.8166667,269.2611111,0.453069546,0.000599357,2139.982727
284.8166667,269.2611111,0.453069546,0.000624593,2144.17056
284.8166667,269.2611111,0.453069546,0.000681374,2144.17056
284.8166667,269.2611111,0.481386393,0.000372232,2060.224475
284.8166667,269.2611111,0.481386393,0.000454249,2072.667707
284.8166667,269.2611111,0.481386393,0.000511031,2076.949249
284.8166667,269.2611111,0.481386393,0.000567812,2081.030093
284.8166667,269.2611111,0.481386393,0.000599357,2085.311635
284.8166667,269.2611111,0.481386393,0.000624593,2089.39248
284.8166667,269.2611111,0.481386393,0.000681374,2089.39248
284.8166667,269.2611111,0.509703239,0.000372232,2010.069198
284.8166667,269.2611111,0.509703239,0.000454249,2022.209504
284.8166667,269.2611111,0.509703239,0.000511031,2026.386814
284.8166667,269.2611111,0.509703239,0.000567812,2030.368312
284.8166667,269.2611111,0.509703239,0.000599357,2034.545622
284.8166667,269.2611111,0.509703239,0.000624593,2038.52712
284.8166667,269.2611111,0.509703239,0.000681374,2038.52712
284.8166667,269.2611111,0.538020086,0.000372232,1967.630117
284.8166667,269.2611111,0.538020086,0.000454249,1979.514102
284.8166667,269.2611111,0.538020086,0.000511031,1983.603215
284.8166667,269.2611111,0.538020086,0.000567812,1987.500651
284.8166667,269.2611111,0.538020086,0.000599357,1991.589764
284.8166667,269.2611111,0.538020086,0.000624593,1995.4872
284.8166667,269.2611111,0.538020086,0.000681374,1995.4872
284.8166667,269.2611111,0.566336933,0.000372232,1929.049134
284.8166667,269.2611111,0.566336933,0.000454249,1940.7001
284.8166667,269.2611111,0.566336933,0.000511031,1944.709034
284.8166667,269.2611111,0.566336933,0.000567812,1948.53005
284.8166667,269.2611111,0.566336933,0.000599357,1952.538984
284.8166667,269.2611111,0.566336933,0.000624593,1956.36
284.8166667,269.2611111,0.566336933,0.000681374,1956.36
284.8166667,269.2611111,0.622970626,0.000372232,1863.461464
284.8166667,269.2611111,0.622970626,0.000454249,1874.716297
284.8166667,269.2611111,0.622970626,0.000511031,1878.588927
284.8166667,269.2611111,0.622970626,0.000567812,1882.280028
284.8166667,269.2611111,0.622970626,0.000599357,1886.152659
284.8166667,269.2611111,0.622970626,0.000624593,1889.84376
284.8166667,269.2611111,0.622970626,0.000681374,1889.84376
284.8166667,269.2611111,0.651287473,0.000372232,1834.525727
284.8166667,269.2611111,0.651287473,0.000454249,1845.605795
284.8166667,269.2611111,0.651287473,0.000511031,1849.418292
284.8166667,269.2611111,0.651287473,0.000567812,1853.052078
284.8166667,269.2611111,0.651287473,0.000599357,1856.864574
284.8166667,269.2611111,0.651287473,0.000624593,1860.49836
284.8166667,269.2611111,0.651287473,0.000681374,1860.49836
284.8166667,269.2611111,0.679604319,0.000372232,1807.519039
284.8166667,269.2611111,0.679604319,0.000454249,1818.435994
284.8166667,269.2611111,0.679604319,0.000511031,1822.192365
284.8166667,269.2611111,0.679604319,0.000567812,1825.772657
284.8166667,269.2611111,0.679604319,0.000599357,1829.529028
284.8166667,269.2611111,0.679604319,0.000624593,1833.10932
284.8166667,269.2611111,0.679604319,0.000681374,1833.10932
284.8166667,273.15,0.453069546,0.000372232,2171.19792
284.8166667,273.15,0.453069546,0.000454249,2180.20704
284.8166667,273.15,0.453069546,0.000511031,2189.21616
284.8166667,273.15,0.453069546,0.000567812,2189.21616
284.8166667,273.15,0.453069546,0.000599357,2198.22528
284.8166667,273.15,0.453069546,0.000624593,2198.22528
284.8166667,273.15,0.453069546,0.000681374,2198.22528
284.8166667,273.15,0.481386393,0.000372232,2115.72936
284.8166667,273.15,0.481386393,0.000454249,2124.50832
284.8166667,273.15,0.481386393,0.000511031,2133.28728
284.8166667,273.15,0.481386393,0.000567812,2133.28728
284.8166667,273.15,0.481386393,0.000599357,2142.06624
284.8166667,273.15,0.481386393,0.000624593,2142.06624
284.8166667,273.15,0.481386393,0.000681374,2142.06624
284.8166667,273.15,0.509703239,0.000372232,2064.22284
284.8166667,273.15,0.509703239,0.000454249,2072.78808
284.8166667,273.15,0.509703239,0.000511031,2081.35332
284.8166667,273.15,0.509703239,0.000567812,2081.35332
284.8166667,273.15,0.509703239,0.000599357,2089.91856
284.8166667,273.15,0.509703239,0.000624593,2089.91856
284.8166667,273.15,0.509703239,0.000681374,2089.91856
284.8166667,273.15,0.538020086,0.000372232,2020.6404
284.8166667,273.15,0.538020086,0.000454249,2029.0248
284.8166667,273.15,0.538020086,0.000511031,2037.4092
284.8166667,273.15,0.538020086,0.000567812,2037.4092
284.8166667,273.15,0.538020086,0.000599357,2045.7936
284.8166667,273.15,0.538020086,0.000624593,2045.7936
284.8166667,273.15,0.538020086,0.000681374,2045.7936
284.8166667,273.15,0.566336933,0.000372232,1981.02
284.8166667,273.15,0.566336933,0.000454249,1989.24
284.8166667,273.15,0.566336933,0.000511031,1997.46
284.8166667,273.15,0.566336933,0.000567812,1997.46
284.8166667,273.15,0.566336933,0.000599357,2005.68
284.8166667,273.15,0.566336933,0.000624593,2005.68
284.8166667,273.15,0.566336933,0.000681374,2005.68
284.8166667,273.15,0.622970626,0.000372232,1913.66532
284.8166667,273.15,0.622970626,0.000454249,1921.60584
284.8166667,273.15,0.622970626,0.000511031,1929.54636
284.8166667,273.15,0.622970626,0.000567812,1929.54636
284.8166667,273.15,0.622970626,0.000599357,1937.48688
284.8166667,273.15,0.622970626,0.000624593,1937.48688
284.8166667,273.15,0.622970626,0.000681374,1937.48688
284.8166667,273.15,0.651287473,0.000372232,1883.95002
284.8166667,273.15,0.651287473,0.000454249,1891.76724
284.8166667,273.15,0.651287473,0.000511031,1899.58446
284.8166667,273.15,0.651287473,0.000567812,1899.58446
284.8166667,273.15,0.651287473,0.000599357,1907.40168
284.8166667,273.15,0.651287473,0.000624593,1907.40168
284.8166667,273.15,0.651287473,0.000681374,1907.40168
284.8166667,273.15,0.679604319,0.000372232,1856.21574
284.8166667,273.15,0.679604319,0.000454249,1863.91788
284.8166667,273.15,0.679604319,0.000511031,1871.62002
284.8166667,273.15,0.679604319,0.000567812,1871.62002
284.8166667,273.15,0.679604319,0.000599357,1879.32216
284.8166667,273.15,0.679604319,0.000624593,1879.32216
284.8166667,273.15,0.679604319,0.000681374,1879.32216
284.8166667,280.3722222,0.453069546,0.000372232,2270.29824
284.8166667,280.3722222,0.453069546,0.000454249,2288.31648
284.8166667,280.3722222,0.453069546,0.000511031,2288.31648
284.8166667,280.3722222,0.453069546,0.000567812,2297.3256
284.8166667,280.3722222,0.453069546,0.000599357,2297.3256
284.8166667,280.3722222,0.453069546,0.000624593,2306.33472
284.8166667,280.3722222,0.453069546,0.000681374,2306.33472
284.8166667,280.3722222,0.481386393,0.000372232,2212.29792
284.8166667,280.3722222,0.481386393,0.000454249,2229.85584
284.8166667,280.3722222,0.481386393,0.000511031,2229.85584
284.8166667,280.3722222,0.481386393,0.000567812,2238.6348
284.8166667,280.3722222,0.481386393,0.000599357,2238.6348
284.8166667,280.3722222,0.481386393,0.000624593,2247.41376
284.8166667,280.3722222,0.481386393,0.000681374,2247.41376
284.8166667,280.3722222,0.509703239,0.000372232,2158.44048
284.8166667,280.3722222,0.509703239,0.000454249,2175.57096
284.8166667,280.3722222,0.509703239,0.000511031,2175.57096
284.8166667,280.3722222,0.509703239,0.000567812,2184.1362
284.8166667,280.3722222,0.509703239,0.000599357,2184.1362
284.8166667,280.3722222,0.509703239,0.000624593,2192.70144
284.8166667,280.3722222,0.509703239,0.000681374,2192.70144
284.8166667,280.3722222,0.538020086,0.000372232,2112.8688
284.8166667,280.3722222,0.538020086,0.000454249,2129.6376
284.8166667,280.3722222,0.538020086,0.000511031,2129.6376
284.8166667,280.3722222,0.538020086,0.000567812,2138.022
284.8166667,280.3722222,0.538020086,0.000599357,2138.022
284.8166667,280.3722222,0.538020086,0.000624593,2146.4064
284.8166667,280.3722222,0.538020086,0.000681374,2146.4064
284.8166667,280.3722222,0.566336933,0.000372232,2071.44
284.8166667,280.3722222,0.566336933,0.000454249,2087.88
284.8166667,280.3722222,0.566336933,0.000511031,2087.88
284.8166667,280.3722222,0.566336933,0.000567812,2096.1
284.8166667,280.3722222,0.566336933,0.000599357,2096.1
284.8166667,280.3722222,0.566336933,0.000624593,2104.32
284.8166667,280.3722222,0.566336933,0.000681374,2104.32
284.8166667,280.3722222,0.622970626,0.000372232,2001.01104
284.8166667,280.3722222,0.622970626,0.000454249,2016.89208
284.8166667,280.3722222,0.622970626,0.000511031,2016.89208
284.8166667,280.3722222,0.622970626,0.000567812,2024.8326
284.8166667,280.3722222,0.622970626,0.000599357,2024.8326
284.8166667,280.3722222,0.622970626,0.000624593,2032.77312
284.8166667,280.3722222,0.622970626,0.000681374,2032.77312
284.8166667,280.3722222,0.651287473,0.000372232,1969.93944
284.8166667,280.3722222,0.651287473,0.000454249,1985.57388
284.8166667,280.3722222,0.651287473,0.000511031,1985.57388
284.8166667,280.3722222,0.651287473,0.000567812,1993.3911
284.8166667,280.3722222,0.651287473,0.000599357,1993.3911
284.8166667,280.3722222,0.651287473,0.000624593,2001.20832
284.8166667,280.3722222,0.651287473,0.000681374,2001.20832
284.8166667,280.3722222,0.679604319,0.000372232,1940.93928
284.8166667,280.3722222,0.679604319,0.000454249,1956.34356
284.8166667,280.3722222,0.679604319,0.000511031,1956.34356
284.8166667,280.3722222,0.679604319,0.000567812,1964.0457
284.8166667,280.3722222,0.679604319,0.000599357,1964.0457
284.8166667,280.3722222,0.679604319,0.000624593,1971.74784
284.8166667,280.3722222,0.679604319,0.000681374,1971.74784
284.8166667,285.9277778,0.453069546,0.000372232,2351.38032
284.8166667,285.9277778,0.453069546,0.000454249,2369.39856
284.8166667,285.9277778,0.453069546,0.000511031,2369.39856
284.8166667,285.9277778,0.453069546,0.000567812,2378.40768
284.8166667,285.9277778,0.453069546,0.000599357,2378.40768
284.8166667,285.9277778,0.453069546,0.000624593,2387.4168
284.8166667,285.9277778,0.453069546,0.000681374,2387.4168
284.8166667,285.9277778,0.481386393,0.000372232,2291.30856
284.8166667,285.9277778,0.481386393,0.000454249,2308.86648
284.8166667,285.9277778,0.481386393,0.000511031,2308.86648
284.8166667,285.9277778,0.481386393,0.000567812,2317.64544
284.8166667,285.9277778,0.481386393,0.000599357,2317.64544
284.8166667,285.9277778,0.481386393,0.000624593,2326.4244
284.8166667,285.9277778,0.481386393,0.000681374,2326.4244
284.8166667,285.9277778,0.509703239,0.000372232,2235.52764
284.8166667,285.9277778,0.509703239,0.000454249,2252.65812
284.8166667,285.9277778,0.509703239,0.000511031,2252.65812
284.8166667,285.9277778,0.509703239,0.000567812,2261.22336
284.8166667,285.9277778,0.509703239,0.000599357,2261.22336
284.8166667,285.9277778,0.509703239,0.000624593,2269.7886
284.8166667,285.9277778,0.509703239,0.000681374,2269.7886
284.8166667,285.9277778,0.538020086,0.000372232,2188.3284
284.8166667,285.9277778,0.538020086,0.000454249,2205.0972
284.8166667,285.9277778,0.538020086,0.000511031,2205.0972
284.8166667,285.9277778,0.538020086,0.000567812,2213.4816
284.8166667,285.9277778,0.538020086,0.000599357,2213.4816
284.8166667,285.9277778,0.538020086,0.000624593,2221.866
284.8166667,285.9277778,0.538020086,0.000681374,2221.866
284.8166667,285.9277778,0.566336933,0.000372232,2145.42
284.8166667,285.9277778,0.566336933,0.000454249,2161.86
284.8166667,285.9277778,0.566336933,0.000511031,2161.86
284.8166667,285.9277778,0.566336933,0.000567812,2170.08
284.8166667,285.9277778,0.566336933,0.000599357,2170.08
284.8166667,285.9277778,0.566336933,0.000624593,2178.3
284.8166667,285.9277778,0.566336933,0.000681374,2178.3
284.8166667,285.9277778,0.622970626,0.000372232,2072.47572
284.8166667,285.9277778,0.622970626,0.000454249,2088.35676
284.8166667,285.9277778,0.622970626,0.000511031,2088.35676
284.8166667,285.9277778,0.622970626,0.000567812,2096.29728
284.8166667,285.9277778,0.622970626,0.000599357,2096.29728
284.8166667,285.9277778,0.622970626,0.000624593,2104.2378
284.8166667,285.9277778,0.622970626,0.000681374,2104.2378
284.8166667,285.9277778,0.651287473,0.000372232,2040.29442
284.8166667,285.9277778,0.651287473,0.000454249,2055.92886
284.8166667,285.9277778,0.651287473,0.000511031,2055.92886
284.8166667,285.9277778,0.651287473,0.000567812,2063.74608
284.8166667,285.9277778,0.651287473,0.000599357,2063.74608
284.8166667,285.9277778,0.651287473,0.000624593,2071.5633
284.8166667,285.9277778,0.651287473,0.000681374,2071.5633
284.8166667,285.9277778,0.679604319,0.000372232,2010.25854
284.8166667,285.9277778,0.679604319,0.000454249,2025.66282
284.8166667,285.9277778,0.679604319,0.000511031,2025.66282
284.8166667,285.9277778,0.679604319,0.000567812,2033.36496
284.8166667,285.9277778,0.679604319,0.000599357,2033.36496
284.8166667,285.9277778,0.679604319,0.000624593,2041.0671
284.8166667,285.9277778,0.679604319,0.000681374,2041.0671
284.8166667,293.15,0.453069546,0.000372232,2450.48064
284.8166667,293.15,0.453069546,0.000454249,2459.48976
284.8166667,293.15,0.453069546,0.000511031,2459.48976
284.8166667,293.15,0.453069546,0.000567812,2468.49888
284.8166667,293.15,0.453069546,0.000599357,2468.49888
284.8166667,293.15,0.453069546,0.000624593,2468.49888
284.8166667,293.15,0.453069546,0.000681374,2468.49888
284.8166667,293.15,0.481386393,0.000372232,2387.87712
284.8166667,293.15,0.481386393,0.000454249,2396.65608
284.8166667,293.15,0.481386393,0.000511031,2396.65608
284.8166667,293.15,0.481386393,0.000567812,2405.43504
284.8166667,293.15,0.481386393,0.000599357,2405.43504
284.8166667,293.15,0.481386393,0.000624593,2405.43504
284.8166667,293.15,0.481386393,0.000681374,2405.43504
284.8166667,293.15,0.509703239,0.000372232,2329.74528
284.8166667,293.15,0.509703239,0.000454249,2338.31052
284.8166667,293.15,0.509703239,0.000511031,2338.31052
284.8166667,293.15,0.509703239,0.000567812,2346.87576
284.8166667,293.15,0.509703239,0.000599357,2346.87576
284.8166667,293.15,0.509703239,0.000624593,2346.87576
284.8166667,293.15,0.509703239,0.000681374,2346.87576
284.8166667,293.15,0.538020086,0.000372232,2280.5568
284.8166667,293.15,0.538020086,0.000454249,2288.9412
284.8166667,293.15,0.538020086,0.000511031,2288.9412
284.8166667,293.15,0.538020086,0.000567812,2297.3256
284.8166667,293.15,0.538020086,0.000599357,2297.3256
284.8166667,293.15,0.538020086,0.000624593,2297.3256
284.8166667,293.15,0.538020086,0.000681374,2297.3256
284.8166667,293.15,0.566336933,0.000372232,2235.84
284.8166667,293.15,0.566336933,0.000454249,2244.06
284.8166667,293.15,0.566336933,0.000511031,2244.06
284.8166667,293.15,0.566336933,0.000567812,2252.28
284.8166667,293.15,0.566336933,0.000599357,2252.28
284.8166667,293.15,0.566336933,0.000624593,2252.28
284.8166667,293.15,0.566336933,0.000681374,2252.28
284.8166667,293.15,0.622970626,0.000372232,2159.82144
284.8166667,293.15,0.622970626,0.000454249,2167.76196
284.8166667,293.15,0.622970626,0.000511031,2167.76196
284.8166667,293.15,0.622970626,0.000567812,2175.70248
284.8166667,293.15,0.622970626,0.000599357,2175.70248
284.8166667,293.15,0.622970626,0.000624593,2175.70248
284.8166667,293.15,0.622970626,0.000681374,2175.70248
284.8166667,293.15,0.651287473,0.000372232,2126.28384
284.8166667,293.15,0.651287473,0.000454249,2134.10106
284.8166667,293.15,0.651287473,0.000511031,2134.10106
284.8166667,293.15,0.651287473,0.000567812,2141.91828
284.8166667,293.15,0.651287473,0.000599357,2141.91828
284.8166667,293.15,0.651287473,0.000624593,2141.91828
284.8166667,293.15,0.651287473,0.000681374,2141.91828
284.8166667,293.15,0.679604319,0.000372232,2094.98208
284.8166667,293.15,0.679604319,0.000454249,2102.68422
284.8166667,293.15,0.679604319,0.000511031,2102.68422
284.8166667,293.15,0.679604319,0.000567812,2110.38636
284.8166667,293.15,0.679604319,0.000599357,2110.38636
284.8166667,293.15,0.679604319,0.000624593,2110.38636
284.8166667,293.15,0.679604319,0.000681374,2110.38636
284.8166667,297.0388889,0.453069546,0.000372232,2486.51712
284.8166667,297.0388889,0.453069546,0.000454249,2495.52624
284.8166667,297.0388889,0.453069546,0.000511031,2495.52624
284.8166667,297.0388889,0.453069546,0.000567812,2504.53536
284.8166667,297.0388889,0.453069546,0.000599357,2504.53536
284.8166667,297.0388889,0.453069546,0.000624593,2504.53536
284.8166667,297.0388889,0.453069546,0.000681374,2504.53536
284.8166667,297.0388889,0.481386393,0.000372232,2422.99296
284.8166667,297.0388889,0.481386393,0.000454249,2431.77192
284.8166667,297.0388889,0.481386393,0.000511031,2431.77192
284.8166667,297.0388889,0.481386393,0.000567812,2440.55088
284.8166667,297.0388889,0.481386393,0.000599357,2440.55088
284.8166667,297.0388889,0.481386393,0.000624593,2440.55088
284.8166667,297.0388889,0.481386393,0.000681374,2440.55088
284.8166667,297.0388889,0.509703239,0.000372232,2364.00624
284.8166667,297.0388889,0.509703239,0.000454249,2372.57148
284.8166667,297.0388889,0.509703239,0.000511031,2372.57148
284.8166667,297.0388889,0.509703239,0.000567812,2381.13672
284.8166667,297.0388889,0.509703239,0.000599357,2381.13672
284.8166667,297.0388889,0.509703239,0.000624593,2381.13672
284.8166667,297.0388889,0.509703239,0.000681374,2381.13672
284.8166667,297.0388889,0.538020086,0.000372232,2314.0944
284.8166667,297.0388889,0.538020086,0.000454249,2322.4788
284.8166667,297.0388889,0.538020086,0.000511031,2322.4788
284.8166667,297.0388889,0.538020086,0.000567812,2330.8632
284.8166667,297.0388889,0.538020086,0.000599357,2330.8632
284.8166667,297.0388889,0.538020086,0.000624593,2330.8632
284.8166667,297.0388889,0.538020086,0.000681374,2330.8632
284.8166667,297.0388889,0.566336933,0.000372232,2268.72
284.8166667,297.0388889,0.566336933,0.000454249,2276.94
284.8166667,297.0388889,0.566336933,0.000511031,2276.94
284.8166667,297.0388889,0.566336933,0.000567812,2285.16
284.8166667,297.0388889,0.566336933,0.000599357,2285.16
284.8166667,297.0388889,0.566336933,0.000624593,2285.16
284.8166667,297.0388889,0.566336933,0.000681374,2285.16
284.8166667,297.0388889,0.622970626,0.000372232,2191.58352
284.8166667,297.0388889,0.622970626,0.000454249,2199.52404
284.8166667,297.0388889,0.622970626,0.000511031,2199.52404
284.8166667,297.0388889,0.622970626,0.000567812,2207.46456
284.8166667,297.0388889,0.622970626,0.000599357,2207.46456
284.8166667,297.0388889,0.622970626,0.000624593,2207.46456
284.8166667,297.0388889,0.622970626,0.000681374,2207.46456
284.8166667,297.0388889,0.651287473,0.000372232,2157.55272
284.8166667,297.0388889,0.651287473,0.000454249,2165.36994
284.8166667,297.0388889,0.651287473,0.000511031,2165.36994
284.8166667,297.0388889,0.651287473,0.000567812,2173.18716
284.8166667,297.0388889,0.651287473,0.000599357,2173.18716
284.8166667,297.0388889,0.651287473,0.000624593,2173.18716
284.8166667,297.0388889,0.651287473,0.000681374,2173.18716
284.8166667,297.0388889,0.679604319,0.000372232,2125.79064
284.8166667,297.0388889,0.679604319,0.000454249,2133.49278
284.8166667,297.0388889,0.679604319,0.000511031,2133.49278
284.8166667,297.0388889,0.679604319,0.000567812,2141.19492
284.8166667,297.0388889,0.679604319,0.000599357,2141.19492
284.8166667,297.0388889,0.679604319,0.000624593,2141.19492
284.8166667,297.0388889,0.679604319,0.000681374,2141.19492
284.8166667,303.15,0.453069546,0.000372232,2522.5536
284.8166667,303.15,0.453069546,0.000454249,2531.56272
284.8166667,303.15,0.453069546,0.000511031,2522.5536
284.8166667,303.15,0.453069546,0.000567812,2522.5536
284.8166667,303.15,0.453069546,0.000599357,2522.5536
284.8166667,303.15,0.453069546,0.000624593,2522.5536
284.8166667,303.15,0.453069546,0.000681374,2522.5536
284.8166667,303.15,0.481386393,0.000372232,2458.1088
284.8166667,303.15,0.481386393,0.000454249,2466.88776
284.8166667,303.15,0.481386393,0.000511031,2458.1088
284.8166667,303.15,0.481386393,0.000567812,2458.1088
284.8166667,303.15,0.481386393,0.000599357,2458.1088
284.8166667,303.15,0.481386393,0.000624593,2458.1088
284.8166667,303.15,0.481386393,0.000681374,2458.1088
284.8166667,303.15,0.509703239,0.000372232,2398.2672
284.8166667,303.15,0.509703239,0.000454249,2406.83244
284.8166667,303.15,0.509703239,0.000511031,2398.2672
284.8166667,303.15,0.509703239,0.000567812,2398.2672
284.8166667,303.15,0.509703239,0.000599357,2398.2672
284.8166667,303.15,0.509703239,0.000624593,2398.2672
284.8166667,303.15,0.509703239,0.000681374,2398.2672
284.8166667,303.15,0.538020086,0.000372232,2347.632
284.8166667,303.15,0.538020086,0.000454249,2356.0164
284.8166667,303.15,0.538020086,0.000511031,2347.632
284.8166667,303.15,0.538020086,0.000567812,2347.632
284.8166667,303.15,0.538020086,0.000599357,2347.632
284.8166667,303.15,0.538020086,0.000624593,2347.632
284.8166667,303.15,0.538020086,0.000681374,2347.632
284.8166667,303.15,0.566336933,0.000372232,2301.6
284.8166667,303.15,0.566336933,0.000454249,2309.82
284.8166667,303.15,0.566336933,0.000511031,2301.6
284.8166667,303.15,0.566336933,0.000567812,2301.6
284.8166667,303.15,0.566336933,0.000599357,2301.6
284.8166667,303.15,0.566336933,0.000624593,2301.6
284.8166667,303.15,0.566336933,0.000681374,2301.6
284.8166667,303.15,0.622970626,0.000372232,2223.3456
284.8166667,303.15,0.622970626,0.000454249,2231.28612
284.8166667,303.15,0.622970626,0.000511031,2223.3456
284.8166667,303.15,0.622970626,0.000567812,2223.3456
284.8166667,303.15,0.622970626,0.000599357,2223.3456
284.8166667,303.15,0.622970626,0.000624593,2223.3456
284.8166667,303.15,0.622970626,0.000681374,2223.3456
284.8166667,303.15,0.651287473,0.000372232,2188.8216
284.8166667,303.15,0.651287473,0.000454249,2196.63882
284.8166667,303.15,0.651287473,0.000511031,2188.8216
284.8166667,303.15,0.651287473,0.000567812,2188.8216
284.8166667,303.15,0.651287473,0.000599357,2188.8216
284.8166667,303.15,0.651287473,0.000624593,2188.8216
284.8166667,303.15,0.651287473,0.000681374,2188.8216
284.8166667,303.15,0.679604319,0.000372232,2156.5992
284.8166667,303.15,0.679604319,0.000454249,2164.30134
284.8166667,303.15,0.679604319,0.000511031,2156.5992
284.8166667,303.15,0.679604319,0.000567812,2156.5992
284.8166667,303.15,0.679604319,0.000599357,2156.5992
284.8166667,303.15,0.679604319,0.000624593,2156.5992
284.8166667,303.15,0.679604319,0.000681374,2156.5992
287.5944444,269.2611111,0.453069546,0.000372232,2265.989716
287.5944444,269.2611111,0.453069546,0.000454249,2279.675717
287.5944444,269.2611111,0.453069546,0.000511031,2284.384879
287.5944444,269.2611111,0.453069546,0.000567812,2288.873299
287.5944444,269.2611111,0.453069546,0.000599357,2293.58246
287.5944444,269.2611111,0.453069546,0.000624593,2298.07088
287.5944444,269.2611111,0.453069546,0.000681374,2298.07088
287.5944444,269.2611111,0.481386393,0.000372232,2208.099468
287.5944444,269.2611111,0.481386393,0.000454249,2221.435827
287.5944444,269.2611111,0.481386393,0.000511031,2226.024681
287.5944444,269.2611111,0.481386393,0.000567812,2230.398433
287.5944444,269.2611111,0.481386393,0.000599357,2234.987288
287.5944444,269.2611111,0.481386393,0.000624593,2239.36104
287.5944444,269.2611111,0.481386393,0.000681374,2239.36104
287.5944444,269.2611111,0.509703239,0.000372232,2154.344238
287.5944444,269.2611111,0.509703239,0.000454249,2167.355928
287.5944444,269.2611111,0.509703239,0.000511031,2171.833069
287.5944444,269.2611111,0.509703239,0.000567812,2176.100344
287.5944444,269.2611111,0.509703239,0.000599357,2180.577485
287.5944444,269.2611111,0.509703239,0.000624593,2184.84476
287.5944444,269.2611111,0.509703239,0.000681374,2184.84476
287.5944444,269.2611111,0.538020086,0.000372232,2108.859043
287.5944444,269.2611111,0.538020086,0.000454249,2121.596014
287.5944444,269.2611111,0.538020086,0.000511031,2125.978628
287.5944444,269.2611111,0.538020086,0.000567812,2130.155807
287.5944444,269.2611111,0.538020086,0.000599357,2134.538421
287.5944444,269.2611111,0.538020086,0.000624593,2138.7156
287.5944444,269.2611111,0.538020086,0.000681374,2138.7156
287.5944444,269.2611111,0.566336933,0.000372232,2067.508865
287.5944444,269.2611111,0.566336933,0.000454249,2079.996092
287.5944444,269.2611111,0.566336933,0.000511031,2084.292773
287.5944444,269.2611111,0.566336933,0.000567812,2088.388046
287.5944444,269.2611111,0.566336933,0.000599357,2092.684727
287.5944444,269.2611111,0.566336933,0.000624593,2096.78
287.5944444,269.2611111,0.566336933,0.000681374,2096.78
287.5944444,269.2611111,0.622970626,0.000372232,1997.213564
287.5944444,269.2611111,0.622970626,0.000454249,2009.276225
287.5944444,269.2611111,0.622970626,0.000511031,2013.426819
287.5944444,269.2611111,0.622970626,0.000567812,2017.382853
287.5944444,269.2611111,0.622970626,0.000599357,2021.533446
287.5944444,269.2611111,0.622970626,0.000624593,2025.48948
287.5944444,269.2611111,0.622970626,0.000681374,2025.48948
287.5944444,269.2611111,0.651287473,0.000372232,1966.200931
287.5944444,269.2611111,0.651287473,0.000454249,1978.076284
287.5944444,269.2611111,0.651287473,0.000511031,1982.162427
287.5944444,269.2611111,0.651287473,0.000567812,1986.057032
287.5944444,269.2611111,0.651287473,0.000599357,1990.143175
287.5944444,269.2611111,0.651287473,0.000624593,1994.03778
287.5944444,269.2611111,0.651287473,0.000681374,1994.03778
287.5944444,269.2611111,0.679604319,0.000372232,1937.255807
287.5944444,269.2611111,0.679604319,0.000454249,1948.956339
287.5944444,269.2611111,0.679604319,0.000511031,1952.982328
287.5944444,269.2611111,0.679604319,0.000567812,1956.819599
287.5944444,269.2611111,0.679604319,0.000599357,1960.845589
287.5944444,269.2611111,0.679604319,0.000624593,1964.68286
287.5944444,269.2611111,0.679604319,0.000681374,1964.68286
287.5944444,273.15,0.453069546,0.000372232,2327.03816
287.5944444,273.15,0.453069546,0.000454249,2336.69392
287.5944444,273.15,0.453069546,0.000511031,2346.34968
287.5944444,273.15,0.453069546,0.000567812,2346.34968
287.5944444,273.15,0.453069546,0.000599357,2356.00544
287.5944444,273.15,0.453069546,0.000624593,2356.00544
287.5944444,273.15,0.453069546,0.000681374,2356.00544
287.5944444,273.15,0.481386393,0.000372232,2267.58828
287.5944444,273.15,0.481386393,0.000454249,2276.99736
287.5944444,273.15,0.481386393,0.000511031,2286.40644
287.5944444,273.15,0.481386393,0.000567812,2286.40644
287.5944444,273.15,0.481386393,0.000599357,2295.81552
287.5944444,273.15,0.481386393,0.000624593,2295.81552
287.5944444,273.15,0.481386393,0.000681374,2295.81552
287.5944444,273.15,0.509703239,0.000372232,2212.38482
287.5944444,273.15,0.509703239,0.000454249,2221.56484
287.5944444,273.15,0.509703239,0.000511031,2230.74486
287.5944444,273.15,0.509703239,0.000567812,2230.74486
287.5944444,273.15,0.509703239,0.000599357,2239.92488
287.5944444,273.15,0.509703239,0.000624593,2239.92488
287.5944444,273.15,0.509703239,0.000681374,2239.92488
287.5944444,273.15,0.538020086,0.000372232,2165.6742
287.5944444,273.15,0.538020086,0.000454249,2174.6604
287.5944444,273.15,0.538020086,0.000511031,2183.6466
287.5944444,273.15,0.538020086,0.000567812,2183.6466
287.5944444,273.15,0.538020086,0.000599357,2192.6328
287.5944444,273.15,0.538020086,0.000624593,2192.6328
287.5944444,273.15,0.538020086,0.000681374,2192.6328
287.5944444,273.15,0.566336933,0.000372232,2123.21
287.5944444,273.15,0.566336933,0.000454249,2132.02
287.5944444,273.15,0.566336933,0.000511031,2140.83
287.5944444,273.15,0.566336933,0.000567812,2140.83
287.5944444,273.15,0.566336933,0.000599357,2149.64
287.5944444,273.15,0.566336933,0.000624593,2149.64
287.5944444,273.15,0.566336933,0.000681374,2149.64
287.5944444,273.15,0.622970626,0.000372232,2051.02086
287.5944444,273.15,0.622970626,0.000454249,2059.53132
287.5944444,273.15,0.622970626,0.000511031,2068.04178
287.5944444,273.15,0.622970626,0.000567812,2068.04178
287.5944444,273.15,0.622970626,0.000599357,2076.55224
287.5944444,273.15,0.622970626,0.000624593,2076.55224
287.5944444,273.15,0.622970626,0.000681374,2076.55224
287.5944444,273.15,0.651287473,0.000372232,2019.17271
287.5944444,273.15,0.651287473,0.000454249,2027.55102
287.5944444,273.15,0.651287473,0.000511031,2035.92933
287.5944444,273.15,0.651287473,0.000567812,2035.92933
287.5944444,273.15,0.651287473,0.000599357,2044.30764
287.5944444,273.15,0.651287473,0.000624593,2044.30764
287.5944444,273.15,0.651287473,0.000681374,2044.30764
287.5944444,273.15,0.679604319,0.000372232,1989.44777
287.5944444,273.15,0.679604319,0.000454249,1997.70274
287.5944444,273.15,0.679604319,0.000511031,2005.95771
287.5944444,273.15,0.679604319,0.000567812,2005.95771
287.5944444,273.15,0.679604319,0.000599357,2014.21268
287.5944444,273.15,0.679604319,0.000624593,2014.21268
287.5944444,273.15,0.679604319,0.000681374,2014.21268
287.5944444,280.3722222,0.453069546,0.000372232,2433.25152
287.5944444,280.3722222,0.453069546,0.000454249,2452.56304
287.5944444,280.3722222,0.453069546,0.000511031,2452.56304
287.5944444,280.3722222,0.453069546,0.000567812,2462.2188
287.5944444,280.3722222,0.453069546,0.000599357,2462.2188
287.5944444,280.3722222,0.453069546,0.000624593,2471.87456
287.5944444,280.3722222,0.453069546,0.000681374,2471.87456
287.5944444,280.3722222,0.481386393,0.000372232,2371.08816
287.5944444,280.3722222,0.481386393,0.000454249,2389.90632
287.5944444,280.3722222,0.481386393,0.000511031,2389.90632
287.5944444,280.3722222,0.481386393,0.000567812,2399.3154
287.5944444,280.3722222,0.481386393,0.000599357,2399.3154
287.5944444,280.3722222,0.481386393,0.000624593,2408.72448
287.5944444,280.3722222,0.481386393,0.000681374,2408.72448
287.5944444,280.3722222,0.509703239,0.000372232,2313.36504
287.5944444,280.3722222,0.509703239,0.000454249,2331.72508
287.5944444,280.3722222,0.509703239,0.000511031,2331.72508
287.5944444,280.3722222,0.509703239,0.000567812,2340.9051
287.5944444,280.3722222,0.509703239,0.000599357,2340.9051
287.5944444,280.3722222,0.509703239,0.000624593,2350.08512
287.5944444,280.3722222,0.509703239,0.000681374,2350.08512
287.5944444,280.3722222,0.538020086,0.000372232,2264.5224
287.5944444,280.3722222,0.538020086,0.000454249,2282.4948
287.5944444,280.3722222,0.538020086,0.000511031,2282.4948
287.5944444,280.3722222,0.538020086,0.000567812,2291.481
287.5944444,280.3722222,0.538020086,0.000599357,2291.481
287.5944444,280.3722222,0.538020086,0.000624593,2300.4672
287.5944444,280.3722222,0.538020086,0.000681374,2300.4672
287.5944444,280.3722222,0.566336933,0.000372232,2220.12
287.5944444,280.3722222,0.566336933,0.000454249,2237.74
287.5944444,280.3722222,0.566336933,0.000511031,2237.74
287.5944444,280.3722222,0.566336933,0.000567812,2246.55
287.5944444,280.3722222,0.566336933,0.000599357,2246.55
287.5944444,280.3722222,0.566336933,0.000624593,2255.36
287.5944444,280.3722222,0.566336933,0.000681374,2255.36
287.5944444,280.3722222,0.622970626,0.000372232,2144.63592
287.5944444,280.3722222,0.622970626,0.000454249,2161.65684
287.5944444,280.3722222,0.622970626,0.000511031,2161.65684
287.5944444,280.3722222,0.622970626,0.000567812,2170.1673
287.5944444,280.3722222,0.622970626,0.000599357,2170.1673
287.5944444,280.3722222,0.622970626,0.000624593,2178.67776
287.5944444,280.3722222,0.622970626,0.000681374,2178.67776
287.5944444,280.3722222,0.651287473,0.000372232,2111.33412
287.5944444,280.3722222,0.651287473,0.000454249,2128.09074
287.5944444,280.3722222,0.651287473,0.000511031,2128.09074
287.5944444,280.3722222,0.651287473,0.000567812,2136.46905
287.5944444,280.3722222,0.651287473,0.000599357,2136.46905
287.5944444,280.3722222,0.651287473,0.000624593,2144.84736
287.5944444,280.3722222,0.651287473,0.000681374,2144.84736
287.5944444,280.3722222,0.679604319,0.000372232,2080.25244
287.5944444,280.3722222,0.679604319,0.000454249,2096.76238
287.5944444,280.3722222,0.679604319,0.000511031,2096.76238
287.5944444,280.3722222,0.679604319,0.000567812,2105.01735
287.5944444,280.3722222,0.679604319,0.000599357,2105.01735
287.5944444,280.3722222,0.679604319,0.000624593,2113.27232
287.5944444,280.3722222,0.679604319,0.000681374,2113.27232
287.5944444,285.9277778,0.453069546,0.000372232,2520.15336
287.5944444,285.9277778,0.453069546,0.000454249,2539.46488
287.5944444,285.9277778,0.453069546,0.000511031,2539.46488
287.5944444,285.9277778,0.453069546,0.000567812,2549.12064
287.5944444,285.9277778,0.453069546,0.000599357,2549.12064
287.5944444,285.9277778,0.453069546,0.000624593,2558.7764
287.5944444,285.9277778,0.453069546,0.000681374,2558.7764
287.5944444,285.9277778,0.481386393,0.000372232,2455.76988
287.5944444,285.9277778,0.481386393,0.000454249,2474.58804
287.5944444,285.9277778,0.481386393,0.000511031,2474.58804
287.5944444,285.9277778,0.481386393,0.000567812,2483.99712
287.5944444,285.9277778,0.481386393,0.000599357,2483.99712
287.5944444,285.9277778,0.481386393,0.000624593,2493.4062
287.5944444,285.9277778,0.481386393,0.000681374,2493.4062
287.5944444,285.9277778,0.509703239,0.000372232,2395.98522
287.5944444,285.9277778,0.509703239,0.000454249,2414.34526
287.5944444,285.9277778,0.509703239,0.000511031,2414.34526
287.5944444,285.9277778,0.509703239,0.000567812,2423.52528
287.5944444,285.9277778,0.509703239,0.000599357,2423.52528
287.5944444,285.9277778,0.509703239,0.000624593,2432.7053
287.5944444,285.9277778,0.509703239,0.000681374,2432.7053
287.5944444,285.9277778,0.538020086,0.000372232,2345.3982
287.5944444,285.9277778,0.538020086,0.000454249,2363.3706
287.5944444,285.9277778,0.538020086,0.000511031,2363.3706
287.5944444,285.9277778,0.538020086,0.000567812,2372.3568
287.5944444,285.9277778,0.538020086,0.000599357,2372.3568
287.5944444,285.9277778,0.538020086,0.000624593,2381.343
287.5944444,285.9277778,0.538020086,0.000681374,2381.343
287.5944444,285.9277778,0.566336933,0.000372232,2299.41
287.5944444,285.9277778,0.566336933,0.000454249,2317.03
287.5944444,285.9277778,0.566336933,0.000511031,2317.03
287.5944444,285.9277778,0.566336933,0.000567812,2325.84
287.5944444,285.9277778,0.566336933,0.000599357,2325.84
287.5944444,285.9277778,0.566336933,0.000624593,2334.65
287.5944444,285.9277778,0.566336933,0.000681374,2334.65
287.5944444,285.9277778,0.622970626,0.000372232,2221.23006
287.5944444,285.9277778,0.622970626,0.000454249,2238.25098
287.5944444,285.9277778,0.622970626,0.000511031,2238.25098
287.5944444,285.9277778,0.622970626,0.000567812,2246.76144
287.5944444,285.9277778,0.622970626,0.000599357,2246.76144
287.5944444,285.9277778,0.622970626,0.000624593,2255.2719
287.5944444,285.9277778,0.622970626,0.000681374,2255.2719
287.5944444,285.9277778,0.651287473,0.000372232,2186.73891
287.5944444,285.9277778,0.651287473,0.000454249,2203.49553
287.5944444,285.9277778,0.651287473,0.000511031,2203.49553
287.5944444,285.9277778,0.651287473,0.000567812,2211.87384
287.5944444,285.9277778,0.651287473,0.000599357,2211.87384
287.5944444,285.9277778,0.651287473,0.000624593,2220.25215
287.5944444,285.9277778,0.651287473,0.000681374,2220.25215
287.5944444,285.9277778,0.679604319,0.000372232,2154.54717
287.5944444,285.9277778,0.679604319,0.000454249,2171.05711
287.5944444,285.9277778,0.679604319,0.000511031,2171.05711
287.5944444,285.9277778,0.679604319,0.000567812,2179.31208
287.5944444,285.9277778,0.679604319,0.000599357,2179.31208
287.5944444,285.9277778,0.679604319,0.000624593,2187.56705
287.5944444,285.9277778,0.679604319,0.000681374,2187.56705
287.5944444,293.15,0.453069546,0.000372232,2626.36672
287.5944444,293.15,0.453069546,0.000454249,2636.02248
287.5944444,293.15,0.453069546,0.000511031,2636.02248
287.5944444,293.15,0.453069546,0.000567812,2645.67824
287.5944444,293.15,0.453069546,0.000599357,2645.67824
287.5944444,293.15,0.453069546,0.000624593,2645.67824
287.5944444,293.15,0.453069546,0.000681374,2645.67824
287.5944444,293.15,0.481386393,0.000372232,2559.26976
287.5944444,293.15,0.481386393,0.000454249,2568.67884
287.5944444,293.15,0.481386393,0.000511031,2568.67884
287.5944444,293.15,0.481386393,0.000567812,2578.08792
287.5944444,293.15,0.481386393,0.000599357,2578.08792
287.5944444,293.15,0.481386393,0.000624593,2578.08792
287.5944444,293.15,0.481386393,0.000681374,2578.08792
287.5944444,293.15,0.509703239,0.000372232,2496.96544
287.5944444,293.15,0.509703239,0.000454249,2506.14546
287.5944444,293.15,0.509703239,0.000511031,2506.14546
287.5944444,293.15,0.509703239,0.000567812,2515.32548
287.5944444,293.15,0.509703239,0.000599357,2515.32548
287.5944444,293.15,0.509703239,0.000624593,2515.32548
287.5944444,293.15,0.509703239,0.000681374,2515.32548
287.5944444,293.15,0.538020086,0.000372232,2444.2464
287.5944444,293.15,0.538020086,0.000454249,2453.2326
287.5944444,293.15,0.538020086,0.000511031,2453.2326
287.5944444,293.15,0.538020086,0.000567812,2462.2188
287.5944444,293.15,0.538020086,0.000599357,2462.2188
287.5944444,293.15,0.538020086,0.000624593,2462.2188
287.5944444,293.15,0.538020086,0.000681374,2462.2188
287.5944444,293.15,0.566336933,0.000372232,2396.32
287.5944444,293.15,0.566336933,0.000454249,2405.13
287.5944444,293.15,0.566336933,0.000511031,2405.13
287.5944444,293.15,0.566336933,0.000567812,2413.94
287.5944444,293.15,0.566336933,0.000599357,2413.94
287.5944444,293.15,0.566336933,0.000624593,2413.94
287.5944444,293.15,0.566336933,0.000681374,2413.94
287.5944444,293.15,0.622970626,0.000372232,2314.84512
287.5944444,293.15,0.622970626,0.000454249,2323.35558
287.5944444,293.15,0.622970626,0.000511031,2323.35558
287.5944444,293.15,0.622970626,0.000567812,2331.86604
287.5944444,293.15,0.622970626,0.000599357,2331.86604
287.5944444,293.15,0.622970626,0.000624593,2331.86604
287.5944444,293.15,0.622970626,0.000681374,2331.86604
287.5944444,293.15,0.651287473,0.000372232,2278.90032
287.5944444,293.15,0.651287473,0.000454249,2287.27863
287.5944444,293.15,0.651287473,0.000511031,2287.27863
287.5944444,293.15,0.651287473,0.000567812,2295.65694
287.5944444,293.15,0.651287473,0.000599357,2295.65694
287.5944444,293.15,0.651287473,0.000624593,2295.65694
287.5944444,293.15,0.651287473,0.000681374,2295.65694
287.5944444,293.15,0.679604319,0.000372232,2245.35184
287.5944444,293.15,0.679604319,0.000454249,2253.60681
287.5944444,293.15,0.679604319,0.000511031,2253.60681
287.5944444,293.15,0.679604319,0.000567812,2261.86178
287.5944444,293.15,0.679604319,0.000599357,2261.86178
287.5944444,293.15,0.679604319,0.000624593,2261.86178
287.5944444,293.15,0.679604319,0.000681374,2261.86178
287.5944444,297.0388889,0.453069546,0.000372232,2664.98976
287.5944444,297.0388889,0.453069546,0.000454249,2674.64552
287.5944444,297.0388889,0.453069546,0.000511031,2674.64552
287.5944444,297.0388889,0.453069546,0.000567812,2684.30128
287.5944444,297.0388889,0.453069546,0.000599357,2684.30128
287.5944444,297.0388889,0.453069546,0.000624593,2684.30128
287.5944444,297.0388889,0.453069546,0.000681374,2684.30128
287.5944444,297.0388889,0.481386393,0.000372232,2596.90608
287.5944444,297.0388889,0.481386393,0.000454249,2606.31516
287.5944444,297.0388889,0.481386393,0.000511031,2606.31516
287.5944444,297.0388889,0.481386393,0.000567812,2615.72424
287.5944444,297.0388889,0.481386393,0.000599357,2615.72424
287.5944444,297.0388889,0.481386393,0.000624593,2615.72424
287.5944444,297.0388889,0.481386393,0.000681374,2615.72424
287.5944444,297.0388889,0.509703239,0.000372232,2533.68552
287.5944444,297.0388889,0.509703239,0.000454249,2542.86554
287.5944444,297.0388889,0.509703239,0.000511031,2542.86554
287.5944444,297.0388889,0.509703239,0.000567812,2552.04556
287.5944444,297.0388889,0.509703239,0.000599357,2552.04556
287.5944444,297.0388889,0.509703239,0.000624593,2552.04556
287.5944444,297.0388889,0.509703239,0.000681374,2552.04556
287.5944444,297.0388889,0.538020086,0.000372232,2480.1912
287.5944444,297.0388889,0.538020086,0.000454249,2489.1774
287.5944444,297.0388889,0.538020086,0.000511031,2489.1774
287.5944444,297.0388889,0.538020086,0.000567812,2498.1636
287.5944444,297.0388889,0.538020086,0.000599357,2498.1636
287.5944444,297.0388889,0.538020086,0.000624593,2498.1636
287.5944444,297.0388889,0.538020086,0.000681374,2498.1636
287.5944444,297.0388889,0.566336933,0.000372232,2431.56
287.5944444,297.0388889,0.566336933,0.000454249,2440.37
287.5944444,297.0388889,0.566336933,0.000511031,2440.37
287.5944444,297.0388889,0.566336933,0.000567812,2449.18
287.5944444,297.0388889,0.566336933,0.000599357,2449.18
287.5944444,297.0388889,0.566336933,0.000624593,2449.18
287.5944444,297.0388889,0.566336933,0.000681374,2449.18
287.5944444,297.0388889,0.622970626,0.000372232,2348.88696
287.5944444,297.0388889,0.622970626,0.000454249,2357.39742
287.5944444,297.0388889,0.622970626,0.000511031,2357.39742
287.5944444,297.0388889,0.622970626,0.000567812,2365.90788
287.5944444,297.0388889,0.622970626,0.000599357,2365.90788
287.5944444,297.0388889,0.622970626,0.000624593,2365.90788
287.5944444,297.0388889,0.622970626,0.000681374,2365.90788
287.5944444,297.0388889,0.651287473,0.000372232,2312.41356
287.5944444,297.0388889,0.651287473,0.000454249,2320.79187
287.5944444,297.0388889,0.651287473,0.000511031,2320.79187
287.5944444,297.0388889,0.651287473,0.000567812,2329.17018
287.5944444,297.0388889,0.651287473,0.000599357,2329.17018
287.5944444,297.0388889,0.651287473,0.000624593,2329.17018
287.5944444,297.0388889,0.651287473,0.000681374,2329.17018
287.5944444,297.0388889,0.679604319,0.000372232,2278.37172
287.5944444,297.0388889,0.679604319,0.000454249,2286.62669
287.5944444,297.0388889,0.679604319,0.000511031,2286.62669
287.5944444,297.0388889,0.679604319,0.000567812,2294.88166
287.5944444,297.0388889,0.679604319,0.000599357,2294.88166
287.5944444,297.0388889,0.679604319,0.000624593,2294.88166
287.5944444,297.0388889,0.679604319,0.000681374,2294.88166
287.5944444,303.15,0.453069546,0.000372232,2703.6128
287.5944444,303.15,0.453069546,0.000454249,2713.26856
287.5944444,303.15,0.453069546,0.000511031,2703.6128
287.5944444,303.15,0.453069546,0.000567812,2703.6128
287.5944444,303.15,0.453069546,0.000599357,2703.6128
287.5944444,303.15,0.453069546,0.000624593,2703.6128
287.5944444,303.15,0.453069546,0.000681374,2703.6128
287.5944444,303.15,0.481386393,0.000372232,2634.5424
287.5944444,303.15,0.481386393,0.000454249,2643.95148
287.5944444,303.15,0.481386393,0.000511031,2634.5424
287.5944444,303.15,0.481386393,0.000567812,2634.5424
287.5944444,303.15,0.481386393,0.000599357,2634.5424
287.5944444,303.15,0.481386393,0.000624593,2634.5424
287.5944444,303.15,0.481386393,0.000681374,2634.5424
287.5944444,303.15,0.509703239,0.000372232,2570.4056
287.5944444,303.15,0.509703239,0.000454249,2579.58562
287.5944444,303.15,0.509703239,0.000511031,2570.4056
287.5944444,303.15,0.509703239,0.000567812,2570.4056
287.5944444,303.15,0.509703239,0.000599357,2570.4056
287.5944444,303.15,0.509703239,0.000624593,2570.4056
287.5944444,303.15,0.509703239,0.000681374,2570.4056
287.5944444,303.15,0.538020086,0.000372232,2516.136
287.5944444,303.15,0.538020086,0.000454249,2525.1222
287.5944444,303.15,0.538020086,0.000511031,2516.136
287.5944444,303.15,0.538020086,0.000567812,2516.136
287.5944444,303.15,0.538020086,0.000599357,2516.136
287.5944444,303.15,0.538020086,0.000624593,2516.136
287.5944444,303.15,0.538020086,0.000681374,2516.136
287.5944444,303.15,0.566336933,0.000372232,2466.8
287.5944444,303.15,0.566336933,0.000454249,2475.61
287.5944444,303.15,0.566336933,0.000511031,2466.8
287.5944444,303.15,0.566336933,0.000567812,2466.8
287.5944444,303.15,0.566336933,0.000599357,2466.8
287.5944444,303.15,0.566336933,0.000624593,2466.8
287.5944444,303.15,0.566336933,0.000681374,2466.8
287.5944444,303.15,0.622970626,0.000372232,2382.9288
287.5944444,303.15,0.622970626,0.000454249,2391.43926
287.5944444,303.15,0.622970626,0.000511031,2382.9288
287.5944444,303.15,0.622970626,0.000567812,2382.9288
287.5944444,303.15,0.622970626,0.000599357,2382.9288
287.5944444,303.15,0.622970626,0.000624593,2382.9288
287.5944444,303.15,0.622970626,0.000681374,2382.9288
287.5944444,303.15,0.651287473,0.000372232,2345.9268
287.5944444,303.15,0.651287473,0.000454249,2354.30511
287.5944444,303.15,0.651287473,0.000511031,2345.9268
287.5944444,303.15,0.651287473,0.000567812,2345.9268
287.5944444,303.15,0.651287473,0.000599357,2345.9268
287.5944444,303.15,0.651287473,0.000624593,2345.9268
287.5944444,303.15,0.651287473,0.000681374,2345.9268
287.5944444,303.15,0.679604319,0.000372232,2311.3916
287.5944444,303.15,0.679604319,0.000454249,2319.64657
287.5944444,303.15,0.679604319,0.000511031,2311.3916
287.5944444,303.15,0.679604319,0.000567812,2311.3916
287.5944444,303.15,0.679604319,0.000599357,2311.3916
287.5944444,303.15,0.679604319,0.000624593,2311.3916
287.5944444,303.15,0.679604319,0.000681374,2311.3916
290.3722222,269.2611111,0.453069546,0.000372232,2417.741582
290.3722222,269.2611111,0.453069546,0.000454249,2432.344125
290.3722222,269.2611111,0.453069546,0.000511031,2437.368656
290.3722222,269.2611111,0.453069546,0.000567812,2442.157663
290.3722222,269.2611111,0.453069546,0.000599357,2447.182194
290.3722222,269.2611111,0.453069546,0.000624593,2451.9712
290.3722222,269.2611111,0.453069546,0.000681374,2451.9712
290.3722222,269.2611111,0.481386393,0.000372232,2355.974461
290.3722222,269.2611111,0.481386393,0.000454249,2370.203947
290.3722222,269.2611111,0.481386393,0.000511031,2375.100114
290.3722222,269.2611111,0.481386393,0.000567812,2379.766773
290.3722222,269.2611111,0.481386393,0.000599357,2384.662941
290.3722222,269.2611111,0.481386393,0.000624593,2389.3296
290.3722222,269.2611111,0.481386393,0.000681374,2389.3296
290.3722222,269.2611111,0.509703239,0.000372232,2298.619277
290.3722222,269.2611111,0.509703239,0.000454249,2312.502353
290.3722222,269.2611111,0.509703239,0.000511031,2317.279325
290.3722222,269.2611111,0.509703239,0.000567812,2321.832376
290.3722222,269.2611111,0.509703239,0.000599357,2326.609348
290.3722222,269.2611111,0.509703239,0.000624593,2331.1624
290.3722222,269.2611111,0.509703239,0.000681374,2331.1624
290.3722222,269.2611111,0.538020086,0.000372232,2250.087968
290.3722222,269.2611111,0.538020086,0.000454249,2263.677927
290.3722222,269.2611111,0.538020086,0.000511031,2268.354041
290.3722222,269.2611111,0.538020086,0.000567812,2272.810963
290.3722222,269.2611111,0.538020086,0.000599357,2277.487078
290.3722222,269.2611111,0.538020086,0.000624593,2281.944
290.3722222,269.2611111,0.538020086,0.000681374,2281.944
290.3722222,269.2611111,0.566336933,0.000372232,2205.968596
290.3722222,269.2611111,0.566336933,0.000454249,2219.292085
290.3722222,269.2611111,0.566336933,0.000511031,2223.876511
290.3722222,269.2611111,0.566336933,0.000567812,2228.246043
290.3722222,269.2611111,0.566336933,0.000599357,2232.830469
290.3722222,269.2611111,0.566336933,0.000624593,2237.2
290.3722222,269.2611111,0.566336933,0.000681374,2237.2
290.3722222,269.2611111,0.622970626,0.000372232,2130.965664
290.3722222,269.2611111,0.622970626,0.000454249,2143.836154
290.3722222,269.2611111,0.622970626,0.000511031,2148.26471
290.3722222,269.2611111,0.622970626,0.000567812,2152.485677
290.3722222,269.2611111,0.622970626,0.000599357,2156.914233
290.3722222,269.2611111,0.622970626,0.000624593,2161.1352
290.3722222,269.2611111,0.622970626,0.000681374,2161.1352
290.3722222,269.2611111,0.651287473,0.000372232,2097.876135
290.3722222,269.2611111,0.651287473,0.000454249,2110.546773
290.3722222,269.2611111,0.651287473,0.000511031,2114.906562
290.3722222,269.2611111,0.651287473,0.000567812,2119.061986
290.3722222,269.2611111,0.651287473,0.000599357,2123.421776
290.3722222,269.2611111,0.651287473,0.000624593,2127.5772
290.3722222,269.2611111,0.651287473,0.000681374,2127.5772
290.3722222,269.2611111,0.679604319,0.000372232,2066.992575
290.3722222,269.2611111,0.679604319,0.000454249,2079.476684
290.3722222,269.2611111,0.679604319,0.000511031,2083.772291
290.3722222,269.2611111,0.679604319,0.000567812,2087.866542
290.3722222,269.2611111,0.679604319,0.000599357,2092.162149
290.3722222,269.2611111,0.679604319,0.000624593,2096.2564
290.3722222,269.2611111,0.679604319,0.000681374,2096.2564
290.3722222,273.15,0.453069546,0.000372232,2482.8784
290.3722222,273.15,0.453069546,0.000454249,2493.1808
290.3722222,273.15,0.453069546,0.000511031,2503.4832
290.3722222,273.15,0.453069546,0.000567812,2503.4832
290.3722222,273.15,0.453069546,0.000599357,2513.7856
290.3722222,273.15,0.453069546,0.000624593,2513.7856
290.3722222,273.15,0.453069546,0.000681374,2513.7856
290.3722222,273.15,0.481386393,0.000372232,2419.4472
290.3722222,273.15,0.481386393,0.000454249,2429.4864
