Tdb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Htg Pow [W]
295.9277778,285.9277778,0.538020086,0.000567812,2859.7536
295.9277778,285.9277778,0.538020086,0.000599357,2859.7536
295.9277778,285.9277778,0.538020086,0.000624593,2870.586
295.9277778,285.9277778,0.538020086,0.000681374,2870.586
295.9277778,285.9277778,0.566336933,0.000372232,2771.82
295.9277778,285.9277778,0.566336933,0.000454249,2793.06
295.9277778,285.9277778,0.566336933,0.000511031,2793.06
295.9277778,285.9277778,0.566336933,0.000567812,2803.68
295.9277778,285.9277778,0.566336933,0.000599357,2803.68
295.9277778,285.9277778,0.566336933,0.000624593,2814.3
295.9277778,285.9277778,0.566336933,0.000681374,2814.3
295.9277778,285.9277778,0.622970626,0.000372232,2677.57812
295.9277778,285.9277778,0.622970626,0.000454249,2698.09596
295.9277778,285.9277778,0.622970626,0.000511031,2698.09596
295.9277778,285.9277778,0.622970626,0.000567812,2708.35488
295.9277778,285.9277778,0.622970626,0.000599357,2708.35488
295.9277778,285.9277778,0.622970626,0.000624593,2718.6138
295.9277778,285.9277778,0.622970626,0.000681374,2718.6138
295.9277778,285.9277778,0.651287473,0.000372232,2636.00082
295.9277778,285.9277778,0.651287473,0.000454249,2656.20006
295.9277778,285.9277778,0.651287473,0.000511031,2656.20006
295.9277778,285.9277778,0.651287473,0.000567812,2666.29968
295.9277778,285.9277778,0.651287473,0.000599357,2666.29968
295.9277778,285.9277778,0.651287473,0.000624593,2676.3993
295.9277778,285.9277778,0.651287473,0.000681374,2676.3993
295.9277778,285.9277778,0.679604319,0.000372232,2597.19534
295.9277778,285.9277778,0.679604319,0.000454249,2617.09722
295.9277778,285.9277778,0.679604319,0.000511031,2617.09722
295.9277778,285.9277778,0.679604319,0.000567812,2627.04816
295.9277778,285.9277778,0.679604319,0.000599357,2627.04816
295.9277778,285.9277778,0.679604319,0.000624593,2636.9991
295.9277778,285.9277778,0.679604319,0.000681374,2636.9991
295.9277778,293.15,0.453069546,0.000372232,3165.94944
295.9277778,293.15,0.453069546,0.000454249,3177.58896
295.9277778,293.15,0.453069546,0.000511031,3177.58896
295.9277778,293.15,0.453069546,0.000567812,3189.22848
295.9277778,293.15,0.453069546,0.000599357,3189.22848
295.9277778,293.15,0.453069546,0.000624593,3189.22848
295.9277778,293.15,0.453069546,0.000681374,3189.22848
295.9277778,293.15,0.481386393,0.000372232,3085.06752
295.9277778,293.15,0.481386393,0.000454249,3096.40968
295.9277778,293.15,0.481386393,0.000511031,3096.40968
295.9277778,293.15,0.481386393,0.000567812,3107.75184
295.9277778,293.15,0.481386393,0.000599357,3107.75184
295.9277778,293.15,0.481386393,0.000624593,3107.75184
295.9277778,293.15,0.481386393,0.000681374,3107.75184
295.9277778,293.15,0.509703239,0.000372232,3009.96288
295.9277778,293.15,0.509703239,0.000454249,3021.02892
295.9277778,293.15,0.509703239,0.000511031,3021.02892
295.9277778,293.15,0.509703239,0.000567812,3032.09496
295.9277778,293.15,0.509703239,0.000599357,3032.09496
295.9277778,293.15,0.509703239,0.000624593,3032.09496
295.9277778,293.15,0.509703239,0.000681374,3032.09496
295.9277778,293.15,0.538020086,0.000372232,2946.4128
295.9277778,293.15,0.538020086,0.000454249,2957.2452
295.9277778,293.15,0.538020086,0.000511031,2957.2452
295.9277778,293.15,0.538020086,0.000567812,2968.0776
295.9277778,293.15,0.538020086,0.000599357,2968.0776
295.9277778,293.15,0.538020086,0.000624593,2968.0776
295.9277778,293.15,0.538020086,0.000681374,2968.0776
295.9277778,293.15,0.566336933,0.000372232,2888.64
295.9277778,293.15,0.566336933,0.000454249,2899.26
295.9277778,293.15,0.566336933,0.000511031,2899.26
295.9277778,293.15,0.566336933,0.000567812,2909.88
295.9277778,293.15,0.566336933,0.000599357,2909.88
295.9277778,293.15,0.566336933,0.000624593,2909.88
295.9277778,293.15,0.566336933,0.000681374,2909.88
295.9277778,293.15,0.622970626,0.000372232,2790.42624
295.9277778,293.15,0.622970626,0.000454249,2800.68516
295.9277778,293.15,0.622970626,0.000511031,2800.68516
295.9277778,293.15,0.622970626,0.000567812,2810.94408
295.9277778,293.15,0.622970626,0.000599357,2810.94408
295.9277778,293.15,0.622970626,0.000624593,2810.94408
295.9277778,293.15,0.622970626,0.000681374,2810.94408
295.9277778,293.15,0.651287473,0.000372232,2747.09664
295.9277778,293.15,0.651287473,0.000454249,2757.19626
295.9277778,293.15,0.651287473,0.000511031,2757.19626
295.9277778,293.15,0.651287473,0.000567812,2767.29588
295.9277778,293.15,0.651287473,0.000599357,2767.29588
295.9277778,293.15,0.651287473,0.000624593,2767.29588
295.9277778,293.15,0.651287473,0.000681374,2767.29588
295.9277778,293.15,0.679604319,0.000372232,2706.65568
295.9277778,293.15,0.679604319,0.000454249,2716.60662
295.9277778,293.15,0.679604319,0.000511031,2716.60662
295.9277778,293.15,0.679604319,0.000567812,2726.55756
295.9277778,293.15,0.679604319,0.000599357,2726.55756
295.9277778,293.15,0.679604319,0.000624593,2726.55756
295.9277778,293.15,0.679604319,0.000681374,2726.55756
295.9277778,297.0388889,0.453069546,0.000372232,3212.50752
295.9277778,297.0388889,0.453069546,0.000454249,3224.14704
295.9277778,297.0388889,0.453069546,0.000511031,3224.14704
295.9277778,297.0388889,0.453069546,0.000567812,3235.78656
295.9277778,297.0388889,0.453069546,0.000599357,3235.78656
295.9277778,297.0388889,0.453069546,0.000624593,3235.78656
295.9277778,297.0388889,0.453069546,0.000681374,3235.78656
295.9277778,297.0388889,0.481386393,0.000372232,3130.43616
295.9277778,297.0388889,0.481386393,0.000454249,3141.77832
295.9277778,297.0388889,0.481386393,0.000511031,3141.77832
295.9277778,297.0388889,0.481386393,0.000567812,3153.12048
295.9277778,297.0388889,0.481386393,0.000599357,3153.12048
295.9277778,297.0388889,0.481386393,0.000624593,3153.12048
295.9277778,297.0388889,0.481386393,0.000681374,3153.12048
295.9277778,297.0388889,0.509703239,0.000372232,3054.22704
295.9277778,297.0388889,0.509703239,0.000454249,3065.29308
295.9277778,297.0388889,0.509703239,0.000511031,3065.29308
295.9277778,297.0388889,0.509703239,0.000567812,3076.35912
295.9277778,297.0388889,0.509703239,0.000599357,3076.35912
295.9277778,297.0388889,0.509703239,0.000624593,3076.35912
295.9277778,297.0388889,0.509703239,0.000681374,3076.35912
295.9277778,297.0388889,0.538020086,0.000372232,2989.7424
295.9277778,297.0388889,0.538020086,0.000454249,3000.5748
295.9277778,297.0388889,0.538020086,0.000511031,3000.5748
295.9277778,297.0388889,0.538020086,0.000567812,3011.4072
295.9277778,297.0388889,0.538020086,0.000599357,3011.4072
295.9277778,297.0388889,0.538020086,0.000624593,3011.4072
295.9277778,297.0388889,0.538020086,0.000681374,3011.4072
295.9277778,297.0388889,0.566336933,0.000372232,2931.12
295.9277778,297.0388889,0.566336933,0.000454249,2941.74
295.9277778,297.0388889,0.566336933,0.000511031,2941.74
295.9277778,297.0388889,0.566336933,0.000567812,2952.36
295.9277778,297.0388889,0.566336933,0.000599357,2952.36
295.9277778,297.0388889,0.566336933,0.000624593,2952.36
295.9277778,297.0388889,0.566336933,0.000681374,2952.36
295.9277778,297.0388889,0.622970626,0.000372232,2831.46192
295.9277778,297.0388889,0.622970626,0.000454249,2841.72084
295.9277778,297.0388889,0.622970626,0.000511031,2841.72084
295.9277778,297.0388889,0.622970626,0.000567812,2851.97976
295.9277778,297.0388889,0.622970626,0.000599357,2851.97976
295.9277778,297.0388889,0.622970626,0.000624593,2851.97976
295.9277778,297.0388889,0.622970626,0.000681374,2851.97976
295.9277778,297.0388889,0.651287473,0.000372232,2787.49512
295.9277778,297.0388889,0.651287473,0.000454249,2797.59474
295.9277778,297.0388889,0.651287473,0.000511031,2797.59474
295.9277778,297.0388889,0.651287473,0.000567812,2807.69436
295.9277778,297.0388889,0.651287473,0.000599357,2807.69436
295.9277778,297.0388889,0.651287473,0.000624593,2807.69436
295.9277778,297.0388889,0.651287473,0.000681374,2807.69436
295.9277778,297.0388889,0.679604319,0.000372232,2746.45944
295.9277778,297.0388889,0.679604319,0.000454249,2756.41038
295.9277778,297.0388889,0.679604319,0.000511031,2756.41038
295.9277778,297.0388889,0.679604319,0.000567812,2766.36132
295.9277778,297.0388889,0.679604319,0.000599357,2766.36132
295.9277778,297.0388889,0.679604319,0.000624593,2766.36132
295.9277778,297.0388889,0.679604319,0.000681374,2766.36132
295.9277778,303.15,0.453069546,0.000372232,3259.0656
295.9277778,303.15,0.453069546,0.000454249,3270.70512
295.9277778,303.15,0.453069546,0.000511031,3259.0656
295.9277778,303.15,0.453069546,0.000567812,3259.0656
295.9277778,303.15,0.453069546,0.000599357,3259.0656
295.9277778,303.15,0.453069546,0.000624593,3259.0656
295.9277778,303.15,0.453069546,0.000681374,3259.0656
295.9277778,303.15,0.481386393,0.000372232,3175.8048
295.9277778,303.15,0.481386393,0.000454249,3187.14696
295.9277778,303.15,0.481386393,0.000511031,3175.8048
295.9277778,303.15,0.481386393,0.000567812,3175.8048
295.9277778,303.15,0.481386393,0.000599357,3175.8048
295.9277778,303.15,0.481386393,0.000624593,3175.8048
295.9277778,303.15,0.481386393,0.000681374,3175.8048
295.9277778,303.15,0.509703239,0.000372232,3098.4912
295.9277778,303.15,0.509703239,0.000454249,3109.55724
295.9277778,303.15,0.509703239,0.000511031,3098.4912
295.9277778,303.15,0.509703239,0.000567812,3098.4912
295.9277778,303.15,0.509703239,0.000599357,3098.4912
295.9277778,303.15,0.509703239,0.000624593,3098.4912
295.9277778,303.15,0.509703239,0.000681374,3098.4912
295.9277778,303.15,0.538020086,0.000372232,3033.072
295.9277778,303.15,0.538020086,0.000454249,3043.9044
295.9277778,303.15,0.538020086,0.000511031,3033.072
295.9277778,303.15,0.538020086,0.000567812,3033.072
295.9277778,303.15,0.538020086,0.000599357,3033.072
295.9277778,303.15,0.538020086,0.000624593,3033.072
295.9277778,303.15,0.538020086,0.000681374,3033.072
295.9277778,303.15,0.566336933,0.000372232,2973.6
295.9277778,303.15,0.566336933,0.000454249,2984.22
295.9277778,303.15,0.566336933,0.000511031,2973.6
295.9277778,303.15,0.566336933,0.000567812,2973.6
295.9277778,303.15,0.566336933,0.000599357,2973.6
295.9277778,303.15,0.566336933,0.000624593,2973.6
295.9277778,303.15,0.566336933,0.000681374,2973.6
295.9277778,303.15,0.622970626,0.000372232,2872.4976
295.9277778,303.15,0.622970626,0.000454249,2882.75652
295.9277778,303.15,0.622970626,0.000511031,2872.4976
295.9277778,303.15,0.622970626,0.000567812,2872.4976
295.9277778,303.15,0.622970626,0.000599357,2872.4976
295.9277778,303.15,0.622970626,0.000624593,2872.4976
295.9277778,303.15,0.622970626,0.000681374,2872.4976
295.9277778,303.15,0.651287473,0.000372232,2827.8936
295.9277778,303.15,0.651287473,0.000454249,2837.99322
295.9277778,303.15,0.651287473,0.000511031,2827.8936
295.9277778,303.15,0.651287473,0.000567812,2827.8936
295.9277778,303.15,0.651287473,0.000599357,2827.8936
295.9277778,303.15,0.651287473,0.000624593,2827.8936
295.9277778,303.15,0.651287473,0.000681374,2827.8936
295.9277778,303.15,0.679604319,0.000372232,2786.2632
295.9277778,303.15,0.679604319,0.000454249,2796.21414
295.9277778,303.15,0.679604319,0.000511031,2786.2632
295.9277778,303.15,0.679604319,0.000567812,2786.2632
295.9277778,303.15,0.679604319,0.000599357,2786.2632
295.9277778,303.15,0.679604319,0.000624593,2786.2632
295.9277778,303.15,0.679604319,0.000681374,2786.2632
298.7055556,269.2611111,0.453069546,0.000372232,2898.717832
298.7055556,269.2611111,0.453069546,0.000454249,2916.22535
298.7055556,269.2611111,0.453069546,0.000511031,2922.249442
298.7055556,269.2611111,0.453069546,0.000567812,2927.991155
298.7055556,269.2611111,0.453069546,0.000599357,2934.015247
298.7055556,269.2611111,0.453069546,0.000624593,2939.75696
298.7055556,269.2611111,0.453069546,0.000681374,2939.75696
298.7055556,269.2611111,0.481386393,0.000372232,2824.662997
298.7055556,269.2611111,0.481386393,0.000454249,2841.723243
298.7055556,269.2611111,0.481386393,0.000511031,2847.593435
298.7055556,269.2611111,0.481386393,0.000567812,2853.188461
298.7055556,269.2611111,0.481386393,0.000599357,2859.058653
298.7055556,269.2611111,0.481386393,0.000624593,2864.65368
298.7055556,269.2611111,0.481386393,0.000681374,2864.65368
298.7055556,269.2611111,0.509703239,0.000372232,2755.897793
298.7055556,269.2611111,0.509703239,0.000454249,2772.542714
298.7055556,269.2611111,0.509703239,0.000511031,2778.269999
298.7055556,269.2611111,0.509703239,0.000567812,2783.728817
298.7055556,269.2611111,0.509703239,0.000599357,2789.456102
298.7055556,269.2611111,0.509703239,0.000624593,2794.91492
298.7055556,269.2611111,0.509703239,0.000681374,2794.91492
298.7055556,269.2611111,0.538020086,0.000372232,2697.711851
298.7055556,269.2611111,0.538020086,0.000454249,2714.005344
298.7055556,269.2611111,0.538020086,0.000511031,2719.611707
298.7055556,269.2611111,0.538020086,0.000567812,2724.955272
298.7055556,269.2611111,0.538020086,0.000599357,2730.561635
298.7055556,269.2611111,0.538020086,0.000624593,2735.9052
298.7055556,269.2611111,0.538020086,0.000681374,2735.9052
298.7055556,269.2611111,0.566336933,0.000372232,2644.81554
298.7055556,269.2611111,0.566336933,0.000454249,2660.789553
298.7055556,269.2611111,0.566336933,0.000511031,2666.285987
298.7055556,269.2611111,0.566336933,0.000567812,2671.524777
298.7055556,269.2611111,0.566336933,0.000599357,2677.021211
298.7055556,269.2611111,0.566336933,0.000624593,2682.26
298.7055556,269.2611111,0.566336933,0.000681374,2682.26
298.7055556,269.2611111,0.622970626,0.000372232,2554.891812
298.7055556,269.2611111,0.622970626,0.000454249,2570.322708
298.7055556,269.2611111,0.622970626,0.000511031,2575.632264
298.7055556,269.2611111,0.622970626,0.000567812,2580.692934
298.7055556,269.2611111,0.622970626,0.000599357,2586.00249
298.7055556,269.2611111,0.622970626,0.000624593,2591.06316
298.7055556,269.2611111,0.622970626,0.000681374,2591.06316
298.7055556,269.2611111,0.651287473,0.000372232,2515.219579
298.7055556,269.2611111,0.651287473,0.000454249,2530.410865
298.7055556,269.2611111,0.651287473,0.000511031,2535.637974
298.7055556,269.2611111,0.651287473,0.000567812,2540.620062
298.7055556,269.2611111,0.651287473,0.000599357,2545.847172
298.7055556,269.2611111,0.651287473,0.000624593,2550.82926
298.7055556,269.2611111,0.651287473,0.000681374,2550.82926
298.7055556,269.2611111,0.679604319,0.000372232,2478.192161
298.7055556,269.2611111,0.679604319,0.000454249,2493.159811
298.7055556,269.2611111,0.679604319,0.000511031,2498.30997
298.7055556,269.2611111,0.679604319,0.000567812,2503.218716
298.7055556,269.2611111,0.679604319,0.000599357,2508.368875
298.7055556,269.2611111,0.679604319,0.000624593,2513.27762
298.7055556,269.2611111,0.679604319,0.000681374,2513.27762
298.7055556,273.15,0.453069546,0.000372232,2976.81272
298.7055556,273.15,0.453069546,0.000454249,2989.16464
298.7055556,273.15,0.453069546,0.000511031,3001.51656
298.7055556,273.15,0.453069546,0.000567812,3001.51656
298.7055556,273.15,0.453069546,0.000599357,3013.86848
298.7055556,273.15,0.453069546,0.000624593,3013.86848
298.7055556,273.15,0.453069546,0.000681374,3013.86848
298.7055556,273.15,0.481386393,0.000372232,2900.76276
298.7055556,273.15,0.481386393,0.000454249,2912.79912
298.7055556,273.15,0.481386393,0.000511031,2924.83548
298.7055556,273.15,0.481386393,0.000567812,2924.83548
298.7055556,273.15,0.481386393,0.000599357,2936.87184
298.7055556,273.15,0.481386393,0.000624593,2936.87184
298.7055556,273.15,0.481386393,0.000681374,2936.87184
298.7055556,273.15,0.509703239,0.000372232,2830.14494
298.7055556,273.15,0.509703239,0.000454249,2841.88828
298.7055556,273.15,0.509703239,0.000511031,2853.63162
298.7055556,273.15,0.509703239,0.000567812,2853.63162
298.7055556,273.15,0.509703239,0.000599357,2865.37496
298.7055556,273.15,0.509703239,0.000624593,2865.37496
298.7055556,273.15,0.509703239,0.000681374,2865.37496
298.7055556,273.15,0.538020086,0.000372232,2770.3914
298.7055556,273.15,0.538020086,0.000454249,2781.8868
298.7055556,273.15,0.538020086,0.000511031,2793.3822
298.7055556,273.15,0.538020086,0.000567812,2793.3822
298.7055556,273.15,0.538020086,0.000599357,2804.8776
298.7055556,273.15,0.538020086,0.000624593,2804.8776
298.7055556,273.15,0.538020086,0.000681374,2804.8776
298.7055556,273.15,0.566336933,0.000372232,2716.07
298.7055556,273.15,0.566336933,0.000454249,2727.34
298.7055556,273.15,0.566336933,0.000511031,2738.61
298.7055556,273.15,0.566336933,0.000567812,2738.61
298.7055556,273.15,0.566336933,0.000599357,2749.88
298.7055556,273.15,0.566336933,0.000624593,2749.88
298.7055556,273.15,0.566336933,0.000681374,2749.88
298.7055556,273.15,0.622970626,0.000372232,2623.72362
298.7055556,273.15,0.622970626,0.000454249,2634.61044
298.7055556,273.15,0.622970626,0.000511031,2645.49726
298.7055556,273.15,0.622970626,0.000567812,2645.49726
298.7055556,273.15,0.622970626,0.000599357,2656.38408
298.7055556,273.15,0.622970626,0.000624593,2656.38408
298.7055556,273.15,0.622970626,0.000681374,2656.38408
298.7055556,273.15,0.651287473,0.000372232,2582.98257
298.7055556,273.15,0.651287473,0.000454249,2593.70034
298.7055556,273.15,0.651287473,0.000511031,2604.41811
298.7055556,273.15,0.651287473,0.000567812,2604.41811
298.7055556,273.15,0.651287473,0.000599357,2615.13588
298.7055556,273.15,0.651287473,0.000624593,2615.13588
298.7055556,273.15,0.651287473,0.000681374,2615.13588
298.7055556,273.15,0.679604319,0.000372232,2544.95759
298.7055556,273.15,0.679604319,0.000454249,2555.51758
298.7055556,273.15,0.679604319,0.000511031,2566.07757
298.7055556,273.15,0.679604319,0.000567812,2566.07757
298.7055556,273.15,0.679604319,0.000599357,2576.63756
298.7055556,273.15,0.679604319,0.000624593,2576.63756
298.7055556,273.15,0.679604319,0.000681374,2576.63756
298.7055556,280.3722222,0.453069546,0.000372232,3112.68384
298.7055556,280.3722222,0.453069546,0.000454249,3137.38768
298.7055556,280.3722222,0.453069546,0.000511031,3137.38768
298.7055556,280.3722222,0.453069546,0.000567812,3149.7396
298.7055556,280.3722222,0.453069546,0.000599357,3149.7396
298.7055556,280.3722222,0.453069546,0.000624593,3162.09152
298.7055556,280.3722222,0.453069546,0.000681374,3162.09152
298.7055556,280.3722222,0.481386393,0.000372232,3033.16272
298.7055556,280.3722222,0.481386393,0.000454249,3057.23544
298.7055556,280.3722222,0.481386393,0.000511031,3057.23544
298.7055556,280.3722222,0.481386393,0.000567812,3069.2718
298.7055556,280.3722222,0.481386393,0.000599357,3069.2718
298.7055556,280.3722222,0.481386393,0.000624593,3081.30816
298.7055556,280.3722222,0.481386393,0.000681374,3081.30816
298.7055556,280.3722222,0.509703239,0.000372232,2959.32168
298.7055556,280.3722222,0.509703239,0.000454249,2982.80836
298.7055556,280.3722222,0.509703239,0.000511031,2982.80836
298.7055556,280.3722222,0.509703239,0.000567812,2994.5517
298.7055556,280.3722222,0.509703239,0.000599357,2994.5517
298.7055556,280.3722222,0.509703239,0.000624593,3006.29504
298.7055556,280.3722222,0.509703239,0.000681374,3006.29504
298.7055556,280.3722222,0.538020086,0.000372232,2896.8408
298.7055556,280.3722222,0.538020086,0.000454249,2919.8316
298.7055556,280.3722222,0.538020086,0.000511031,2919.8316
298.7055556,280.3722222,0.538020086,0.000567812,2931.327
298.7055556,280.3722222,0.538020086,0.000599357,2931.327
298.7055556,280.3722222,0.538020086,0.000624593,2942.8224
298.7055556,280.3722222,0.538020086,0.000681374,2942.8224
298.7055556,280.3722222,0.566336933,0.000372232,2840.04
298.7055556,280.3722222,0.566336933,0.000454249,2862.58
298.7055556,280.3722222,0.566336933,0.000511031,2862.58
298.7055556,280.3722222,0.566336933,0.000567812,2873.85
298.7055556,280.3722222,0.566336933,0.000599357,2873.85
298.7055556,280.3722222,0.566336933,0.000624593,2885.12
298.7055556,280.3722222,0.566336933,0.000681374,2885.12
298.7055556,280.3722222,0.622970626,0.000372232,2743.47864
298.7055556,280.3722222,0.622970626,0.000454249,2765.25228
298.7055556,280.3722222,0.622970626,0.000511031,2765.25228
298.7055556,280.3722222,0.622970626,0.000567812,2776.1391
298.7055556,280.3722222,0.622970626,0.000599357,2776.1391
298.7055556,280.3722222,0.622970626,0.000624593,2787.02592
298.7055556,280.3722222,0.622970626,0.000681374,2787.02592
298.7055556,280.3722222,0.651287473,0.000372232,2700.87804
298.7055556,280.3722222,0.651287473,0.000454249,2722.31358
298.7055556,280.3722222,0.651287473,0.000511031,2722.31358
298.7055556,280.3722222,0.651287473,0.000567812,2733.03135
298.7055556,280.3722222,0.651287473,0.000599357,2733.03135
298.7055556,280.3722222,0.651287473,0.000624593,2743.74912
298.7055556,280.3722222,0.651287473,0.000681374,2743.74912
298.7055556,280.3722222,0.679604319,0.000372232,2661.11748
298.7055556,280.3722222,0.679604319,0.000454249,2682.23746
298.7055556,280.3722222,0.679604319,0.000511031,2682.23746
298.7055556,280.3722222,0.679604319,0.000567812,2692.79745
298.7055556,280.3722222,0.679604319,0.000599357,2692.79745
298.7055556,280.3722222,0.679604319,0.000624593,2703.35744
298.7055556,280.3722222,0.679604319,0.000681374,2703.35744
298.7055556,285.9277778,0.453069546,0.000372232,3223.85112
298.7055556,285.9277778,0.453069546,0.000454249,3248.55496
298.7055556,285.9277778,0.453069546,0.000511031,3248.55496
298.7055556,285.9277778,0.453069546,0.000567812,3260.90688
298.7055556,285.9277778,0.453069546,0.000599357,3260.90688
298.7055556,285.9277778,0.453069546,0.000624593,3273.2588
298.7055556,285.9277778,0.453069546,0.000681374,3273.2588
298.7055556,285.9277778,0.481386393,0.000372232,3141.48996
298.7055556,285.9277778,0.481386393,0.000454249,3165.56268
298.7055556,285.9277778,0.481386393,0.000511031,3165.56268
298.7055556,285.9277778,0.481386393,0.000567812,3177.59904
298.7055556,285.9277778,0.481386393,0.000599357,3177.59904
298.7055556,285.9277778,0.481386393,0.000624593,3189.6354
298.7055556,285.9277778,0.481386393,0.000681374,3189.6354
298.7055556,285.9277778,0.509703239,0.000372232,3065.01174
298.7055556,285.9277778,0.509703239,0.000454249,3088.49842
298.7055556,285.9277778,0.509703239,0.000511031,3088.49842
298.7055556,285.9277778,0.509703239,0.000567812,3100.24176
298.7055556,285.9277778,0.509703239,0.000599357,3100.24176
298.7055556,285.9277778,0.509703239,0.000624593,3111.9851
298.7055556,285.9277778,0.509703239,0.000681374,3111.9851
298.7055556,285.9277778,0.538020086,0.000372232,3000.2994
298.7055556,285.9277778,0.538020086,0.000454249,3023.2902
298.7055556,285.9277778,0.538020086,0.000511031,3023.2902
298.7055556,285.9277778,0.538020086,0.000567812,3034.7856
298.7055556,285.9277778,0.538020086,0.000599357,3034.7856
298.7055556,285.9277778,0.538020086,0.000624593,3046.281
298.7055556,285.9277778,0.538020086,0.000681374,3046.281
298.7055556,285.9277778,0.566336933,0.000372232,2941.47
298.7055556,285.9277778,0.566336933,0.000454249,2964.01
298.7055556,285.9277778,0.566336933,0.000511031,2964.01
298.7055556,285.9277778,0.566336933,0.000567812,2975.28
298.7055556,285.9277778,0.566336933,0.000599357,2975.28
298.7055556,285.9277778,0.566336933,0.000624593,2986.55
298.7055556,285.9277778,0.566336933,0.000681374,2986.55
298.7055556,285.9277778,0.622970626,0.000372232,2841.46002
298.7055556,285.9277778,0.622970626,0.000454249,2863.23366
298.7055556,285.9277778,0.622970626,0.000511031,2863.23366
298.7055556,285.9277778,0.622970626,0.000567812,2874.12048
298.7055556,285.9277778,0.622970626,0.000599357,2874.12048
298.7055556,285.9277778,0.622970626,0.000624593,2885.0073
298.7055556,285.9277778,0.622970626,0.000681374,2885.0073
298.7055556,285.9277778,0.651287473,0.000372232,2797.33797
298.7055556,285.9277778,0.651287473,0.000454249,2818.77351
298.7055556,285.9277778,0.651287473,0.000511031,2818.77351
298.7055556,285.9277778,0.651287473,0.000567812,2829.49128
298.7055556,285.9277778,0.651287473,0.000599357,2829.49128
298.7055556,285.9277778,0.651287473,0.000624593,2840.20905
298.7055556,285.9277778,0.651287473,0.000681374,2840.20905
298.7055556,285.9277778,0.679604319,0.000372232,2756.15739
298.7055556,285.9277778,0.679604319,0.000454249,2777.27737
298.7055556,285.9277778,0.679604319,0.000511031,2777.27737
298.7055556,285.9277778,0.679604319,0.000567812,2787.83736
298.7055556,285.9277778,0.679604319,0.000599357,2787.83736
298.7055556,285.9277778,0.679604319,0.000624593,2798.39735
298.7055556,285.9277778,0.679604319,0.000681374,2798.39735
298.7055556,293.15,0.453069546,0.000372232,3359.72224
298.7055556,293.15,0.453069546,0.000454249,3372.07416
298.7055556,293.15,0.453069546,0.000511031,3372.07416
298.7055556,293.15,0.453069546,0.000567812,3384.42608
298.7055556,293.15,0.453069546,0.000599357,3384.42608
298.7055556,293.15,0.453069546,0.000624593,3384.42608
298.7055556,293.15,0.453069546,0.000681374,3384.42608
298.7055556,293.15,0.481386393,0.000372232,3273.88992
298.7055556,293.15,0.481386393,0.000454249,3285.92628
298.7055556,293.15,0.481386393,0.000511031,3285.92628
298.7055556,293.15,0.481386393,0.000567812,3297.96264
298.7055556,293.15,0.481386393,0.000599357,3297.96264
298.7055556,293.15,0.481386393,0.000624593,3297.96264
298.7055556,293.15,0.481386393,0.000681374,3297.96264
298.7055556,293.15,0.509703239,0.000372232,3194.18848
298.7055556,293.15,0.509703239,0.000454249,3205.93182
298.7055556,293.15,0.509703239,0.000511031,3205.93182
298.7055556,293.15,0.509703239,0.000567812,3217.67516
298.7055556,293.15,0.509703239,0.000599357,3217.67516
298.7055556,293.15,0.509703239,0.000624593,3217.67516
298.7055556,293.15,0.509703239,0.000681374,3217.67516
298.7055556,293.15,0.538020086,0.000372232,3126.7488
298.7055556,293.15,0.538020086,0.000454249,3138.2442
298.7055556,293.15,0.538020086,0.000511031,3138.2442
298.7055556,293.15,0.538020086,0.000567812,3149.7396
298.7055556,293.15,0.538020086,0.000599357,3149.7396
298.7055556,293.15,0.538020086,0.000624593,3149.7396
298.7055556,293.15,0.538020086,0.000681374,3149.7396
298.7055556,293.15,0.566336933,0.000372232,3065.44
298.7055556,293.15,0.566336933,0.000454249,3076.71
298.7055556,293.15,0.566336933,0.000511031,3076.71
298.7055556,293.15,0.566336933,0.000567812,3087.98
298.7055556,293.15,0.566336933,0.000599357,3087.98
298.7055556,293.15,0.566336933,0.000624593,3087.98
298.7055556,293.15,0.566336933,0.000681374,3087.98
298.7055556,293.15,0.622970626,0.000372232,2961.21504
298.7055556,293.15,0.622970626,0.000454249,2972.10186
298.7055556,293.15,0.622970626,0.000511031,2972.10186
298.7055556,293.15,0.622970626,0.000567812,2982.98868
298.7055556,293.15,0.622970626,0.000599357,2982.98868
298.7055556,293.15,0.622970626,0.000624593,2982.98868
298.7055556,293.15,0.622970626,0.000681374,2982.98868
298.7055556,293.15,0.651287473,0.000372232,2915.23344
298.7055556,293.15,0.651287473,0.000454249,2925.95121
298.7055556,293.15,0.651287473,0.000511031,2925.95121
298.7055556,293.15,0.651287473,0.000567812,2936.66898
298.7055556,293.15,0.651287473,0.000599357,2936.66898
298.7055556,293.15,0.651287473,0.000624593,2936.66898
298.7055556,293.15,0.651287473,0.000681374,2936.66898
298.7055556,293.15,0.679604319,0.000372232,2872.31728
298.7055556,293.15,0.679604319,0.000454249,2882.87727
298.7055556,293.15,0.679604319,0.000511031,2882.87727
298.7055556,293.15,0.679604319,0.000567812,2893.43726
298.7055556,293.15,0.679604319,0.000599357,2893.43726
298.7055556,293.15,0.679604319,0.000624593,2893.43726
298.7055556,293.15,0.679604319,0.000681374,2893.43726
298.7055556,297.0388889,0.453069546,0.000372232,3409.12992
298.7055556,297.0388889,0.453069546,0.000454249,3421.48184
298.7055556,297.0388889,0.453069546,0.000511031,3421.48184
298.7055556,297.0388889,0.453069546,0.000567812,3433.83376
298.7055556,297.0388889,0.453069546,0.000599357,3433.83376
298.7055556,297.0388889,0.453069546,0.000624593,3433.83376
298.7055556,297.0388889,0.453069546,0.000681374,3433.83376
298.7055556,297.0388889,0.481386393,0.000372232,3322.03536
298.7055556,297.0388889,0.481386393,0.000454249,3334.07172
298.7055556,297.0388889,0.481386393,0.000511031,3334.07172
298.7055556,297.0388889,0.481386393,0.000567812,3346.10808
298.7055556,297.0388889,0.481386393,0.000599357,3346.10808
298.7055556,297.0388889,0.481386393,0.000624593,3346.10808
298.7055556,297.0388889,0.481386393,0.000681374,3346.10808
298.7055556,297.0388889,0.509703239,0.000372232,3241.16184
298.7055556,297.0388889,0.509703239,0.000454249,3252.90518
298.7055556,297.0388889,0.509703239,0.000511031,3252.90518
298.7055556,297.0388889,0.509703239,0.000567812,3264.64852
298.7055556,297.0388889,0.509703239,0.000599357,3264.64852
298.7055556,297.0388889,0.509703239,0.000624593,3264.64852
298.7055556,297.0388889,0.509703239,0.000681374,3264.64852
298.7055556,297.0388889,0.538020086,0.000372232,3172.7304
298.7055556,297.0388889,0.538020086,0.000454249,3184.2258
298.7055556,297.0388889,0.538020086,0.000511031,3184.2258
298.7055556,297.0388889,0.538020086,0.000567812,3195.7212
298.7055556,297.0388889,0.538020086,0.000599357,3195.7212
298.7055556,297.0388889,0.538020086,0.000624593,3195.7212
298.7055556,297.0388889,0.538020086,0.000681374,3195.7212
298.7055556,297.0388889,0.566336933,0.000372232,3110.52
298.7055556,297.0388889,0.566336933,0.000454249,3121.79
298.7055556,297.0388889,0.566336933,0.000511031,3121.79
298.7055556,297.0388889,0.566336933,0.000567812,3133.06
298.7055556,297.0388889,0.566336933,0.000599357,3133.06
298.7055556,297.0388889,0.566336933,0.000624593,3133.06
298.7055556,297.0388889,0.566336933,0.000681374,3133.06
298.7055556,297.0388889,0.622970626,0.000372232,3004.76232
298.7055556,297.0388889,0.622970626,0.000454249,3015.64914
298.7055556,297.0388889,0.622970626,0.000511031,3015.64914
298.7055556,297.0388889,0.622970626,0.000567812,3026.53596
298.7055556,297.0388889,0.622970626,0.000599357,3026.53596
298.7055556,297.0388889,0.622970626,0.000624593,3026.53596
298.7055556,297.0388889,0.622970626,0.000681374,3026.53596
298.7055556,297.0388889,0.651287473,0.000372232,2958.10452
298.7055556,297.0388889,0.651287473,0.000454249,2968.82229
298.7055556,297.0388889,0.651287473,0.000511031,2968.82229
298.7055556,297.0388889,0.651287473,0.000567812,2979.54006
298.7055556,297.0388889,0.651287473,0.000599357,2979.54006
298.7055556,297.0388889,0.651287473,0.000624593,2979.54006
298.7055556,297.0388889,0.651287473,0.000681374,2979.54006
298.7055556,297.0388889,0.679604319,0.000372232,2914.55724
298.7055556,297.0388889,0.679604319,0.000454249,2925.11723
298.7055556,297.0388889,0.679604319,0.000511031,2925.11723
298.7055556,297.0388889,0.679604319,0.000567812,2935.67722
298.7055556,297.0388889,0.679604319,0.000599357,2935.67722
298.7055556,297.0388889,0.679604319,0.000624593,2935.67722
298.7055556,297.0388889,0.679604319,0.000681374,2935.67722
298.7055556,303.15,0.453069546,0.000372232,3458.5376
298.7055556,303.15,0.453069546,0.000454249,3470.88952
298.7055556,303.15,0.453069546,0.000511031,3458.5376
298.7055556,303.15,0.453069546,0.000567812,3458.5376
298.7055556,303.15,0.453069546,0.000599357,3458.5376
298.7055556,303.15,0.453069546,0.000624593,3458.5376
298.7055556,303.15,0.453069546,0.000681374,3458.5376
298.7055556,303.15,0.481386393,0.000372232,3370.1808
298.7055556,303.15,0.481386393,0.000454249,3382.21716
298.7055556,303.15,0.481386393,0.000511031,3370.1808
298.7055556,303.15,0.481386393,0.000567812,3370.1808
298.7055556,303.15,0.481386393,0.000599357,3370.1808
298.7055556,303.15,0.481386393,0.000624593,3370.1808
298.7055556,303.15,0.481386393,0.000681374,3370.1808
298.7055556,303.15,0.509703239,0.000372232,3288.1352
298.7055556,303.15,0.509703239,0.000454249,3299.87854
298.7055556,303.15,0.509703239,0.000511031,3288.1352
298.7055556,303.15,0.509703239,0.000567812,3288.1352
298.7055556,303.15,0.509703239,0.000599357,3288.1352
298.7055556,303.15,0.509703239,0.000624593,3288.1352
298.7055556,303.15,0.509703239,0.000681374,3288.1352
298.7055556,303.15,0.538020086,0.000372232,3218.712
298.7055556,303.15,0.538020086,0.000454249,3230.2074
298.7055556,303.15,0.538020086,0.000511031,3218.712
298.7055556,303.15,0.538020086,0.000567812,3218.712
298.7055556,303.15,0.538020086,0.000599357,3218.712
298.7055556,303.15,0.538020086,0.000624593,3218.712
298.7055556,303.15,0.538020086,0.000681374,3218.712
298.7055556,303.15,0.566336933,0.000372232,3155.6
298.7055556,303.15,0.566336933,0.000454249,3166.87
298.7055556,303.15,0.566336933,0.000511031,3155.6
298.7055556,303.15,0.566336933,0.000567812,3155.6
298.7055556,303.15,0.566336933,0.000599357,3155.6
298.7055556,303.15,0.566336933,0.000624593,3155.6
298.7055556,303.15,0.566336933,0.000681374,3155.6
298.7055556,303.15,0.622970626,0.000372232,3048.3096
298.7055556,303.15,0.622970626,0.000454249,3059.19642
298.7055556,303.15,0.622970626,0.000511031,3048.3096
298.7055556,303.15,0.622970626,0.000567812,3048.3096
298.7055556,303.15,0.622970626,0.000599357,3048.3096
298.7055556,303.15,0.622970626,0.000624593,3048.3096
298.7055556,303.15,0.622970626,0.000681374,3048.3096
298.7055556,303.15,0.651287473,0.000372232,3000.9756
298.7055556,303.15,0.651287473,0.000454249,3011.69337
298.7055556,303.15,0.651287473,0.000511031,3000.9756
298.7055556,303.15,0.651287473,0.000567812,3000.9756
298.7055556,303.15,0.651287473,0.000599357,3000.9756
298.7055556,303.15,0.651287473,0.000624593,3000.9756
298.7055556,303.15,0.651287473,0.000681374,3000.9756
298.7055556,303.15,0.679604319,0.000372232,2956.7972
298.7055556,303.15,0.679604319,0.000454249,2967.35719
298.7055556,303.15,0.679604319,0.000511031,2956.7972
298.7055556,303.15,0.679604319,0.000567812,2956.7972
298.7055556,303.15,0.679604319,0.000599357,2956.7972
298.7055556,303.15,0.679604319,0.000624593,2956.7972
298.7055556,303.15,0.679604319,0.000681374,2956.7972
301.4833333,269.2611111,0.453069546,0.000372232,3073.618287
301.4833333,269.2611111,0.453069546,0.000454249,3092.182159
301.4833333,269.2611111,0.453069546,0.000511031,3098.569728
301.4833333,269.2611111,0.453069546,0.000567812,3104.65788
301.4833333,269.2611111,0.453069546,0.000599357,3111.045448
301.4833333,269.2611111,0.453069546,0.000624593,3117.1336
301.4833333,269.2611111,0.453069546,0.000681374,3117.1336
301.4833333,269.2611111,0.481386393,0.000372232,2995.095192
301.4833333,269.2611111,0.481386393,0.000454249,3013.184805
301.4833333,269.2611111,0.481386393,0.000511031,3019.409188
301.4833333,269.2611111,0.481386393,0.000567812,3025.341802
301.4833333,269.2611111,0.481386393,0.000599357,3031.566185
301.4833333,269.2611111,0.481386393,0.000624593,3037.4988
301.4833333,269.2611111,0.481386393,0.000681374,3037.4988
301.4833333,269.2611111,0.509703239,0.000372232,2922.18089
301.4833333,269.2611111,0.509703239,0.000454249,2939.830118
301.4833333,269.2611111,0.509703239,0.000511031,2945.902971
301.4833333,269.2611111,0.509703239,0.000567812,2951.691159
301.4833333,269.2611111,0.509703239,0.000599357,2957.764012
301.4833333,269.2611111,0.509703239,0.000624593,2963.5522
301.4833333,269.2611111,0.509703239,0.000681374,2963.5522
301.4833333,269.2611111,0.538020086,0.000372232,2860.484172
301.4833333,269.2611111,0.538020086,0.000454249,2877.760769
301.4833333,269.2611111,0.538020086,0.000511031,2883.705404
301.4833333,269.2611111,0.538020086,0.000567812,2889.371384
301.4833333,269.2611111,0.538020086,0.000599357,2895.31602
301.4833333,269.2611111,0.538020086,0.000624593,2900.982
301.4833333,269.2611111,0.538020086,0.000681374,2900.982
301.4833333,269.2611111,0.566336933,0.000372232,2804.396247
301.4833333,269.2611111,0.566336933,0.000454249,2821.334087
301.4833333,269.2611111,0.566336933,0.000511031,2827.162161
301.4833333,269.2611111,0.566336933,0.000567812,2832.717043
301.4833333,269.2611111,0.566336933,0.000599357,2838.545117
301.4833333,269.2611111,0.566336933,0.000624593,2844.1
301.4833333,269.2611111,0.566336933,0.000681374,2844.1
301.4833333,269.2611111,0.622970626,0.000372232,2709.046775
301.4833333,269.2611111,0.622970626,0.000454249,2725.408728
301.4833333,269.2611111,0.622970626,0.000511031,2731.038647
301.4833333,269.2611111,0.622970626,0.000567812,2736.404664
301.4833333,269.2611111,0.622970626,0.000599357,2742.034583
301.4833333,269.2611111,0.622970626,0.000624593,2747.4006
301.4833333,269.2611111,0.622970626,0.000681374,2747.4006
301.4833333,269.2611111,0.651287473,0.000372232,2666.980831
301.4833333,269.2611111,0.651287473,0.000454249,2683.088717
301.4833333,269.2611111,0.651287473,0.000511031,2688.631215
301.4833333,269.2611111,0.651287473,0.000567812,2693.913908
301.4833333,269.2611111,0.651287473,0.000599357,2699.456406
301.4833333,269.2611111,0.651287473,0.000624593,2704.7391
301.4833333,269.2611111,0.651287473,0.000681374,2704.7391
301.4833333,269.2611111,0.679604319,0.000372232,2627.719284
301.4833333,269.2611111,0.679604319,0.000454249,2643.590039
301.4833333,269.2611111,0.679604319,0.000511031,2649.050944
301.4833333,269.2611111,0.679604319,0.000567812,2654.25587
301.4833333,269.2611111,0.679604319,0.000599357,2659.716775
301.4833333,269.2611111,0.679604319,0.000624593,2664.9217
301.4833333,269.2611111,0.679604319,0.000681374,2664.9217
301.4833333,273.15,0.453069546,0.000372232,3156.4252
301.4833333,273.15,0.453069546,0.000454249,3169.5224
301.4833333,273.15,0.453069546,0.000511031,3182.6196
301.4833333,273.15,0.453069546,0.000567812,3182.6196
301.4833333,273.15,0.453069546,0.000599357,3195.7168
301.4833333,273.15,0.453069546,0.000624593,3195.7168
301.4833333,273.15,0.453069546,0.000681374,3195.7168
301.4833333,273.15,0.481386393,0.000372232,3075.7866
301.4833333,273.15,0.481386393,0.000454249,3088.5492
301.4833333,273.15,0.481386393,0.000511031,3101.3118
301.4833333,273.15,0.481386393,0.000567812,3101.3118
301.4833333,273.15,0.481386393,0.000599357,3114.0744
301.4833333,273.15,0.481386393,0.000624593,3114.0744
301.4833333,273.15,0.481386393,0.000681374,3114.0744
301.4833333,273.15,0.509703239,0.000372232,3000.9079
301.4833333,273.15,0.509703239,0.000454249,3013.3598
301.4833333,273.15,0.509703239,0.000511031,3025.8117
301.4833333,273.15,0.509703239,0.000567812,3025.8117
301.4833333,273.15,0.509703239,0.000599357,3038.2636
301.4833333,273.15,0.509703239,0.000624593,3038.2636
301.4833333,273.15,0.509703239,0.000681374,3038.2636
301.4833333,273.15,0.538020086,0.000372232,2937.549
301.4833333,273.15,0.538020086,0.000454249,2949.738
301.4833333,273.15,0.538020086,0.000511031,2961.927
301.4833333,273.15,0.538020086,0.000567812,2961.927
301.4833333,273.15,0.538020086,0.000599357,2974.116
301.4833333,273.15,0.538020086,0.000624593,2974.116
301.4833333,273.15,0.538020086,0.000681374,2974.116
301.4833333,273.15,0.566336933,0.000372232,2879.95
301.4833333,273.15,0.566336933,0.000454249,2891.9
301.4833333,273.15,0.566336933,0.000511031,2903.85
301.4833333,273.15,0.566336933,0.000567812,2903.85
301.4833333,273.15,0.566336933,0.000599357,2915.8
301.4833333,273.15,0.566336933,0.000624593,2915.8
301.4833333,273.15,0.566336933,0.000681374,2915.8
301.4833333,273.15,0.622970626,0.000372232,2782.0317
301.4833333,273.15,0.622970626,0.000454249,2793.5754
301.4833333,273.15,0.622970626,0.000511031,2805.1191
301.4833333,273.15,0.622970626,0.000567812,2805.1191
301.4833333,273.15,0.622970626,0.000599357,2816.6628
301.4833333,273.15,0.622970626,0.000624593,2816.6628
301.4833333,273.15,0.622970626,0.000681374,2816.6628
301.4833333,273.15,0.651287473,0.000372232,2738.83245
301.4833333,273.15,0.651287473,0.000454249,2750.1969
301.4833333,273.15,0.651287473,0.000511031,2761.56135
301.4833333,273.15,0.651287473,0.000567812,2761.56135
301.4833333,273.15,0.651287473,0.000599357,2772.9258
301.4833333,273.15,0.651287473,0.000624593,2772.9258
301.4833333,273.15,0.651287473,0.000681374,2772.9258
301.4833333,273.15,0.679604319,0.000372232,2698.51315
301.4833333,273.15,0.679604319,0.000454249,2709.7103
301.4833333,273.15,0.679604319,0.000511031,2720.90745
301.4833333,273.15,0.679604319,0.000567812,2720.90745
301.4833333,273.15,0.679604319,0.000599357,2732.1046
301.4833333,273.15,0.679604319,0.000624593,2732.1046
301.4833333,273.15,0.679604319,0.000681374,2732.1046
301.4833333,280.3722222,0.453069546,0.000372232,3300.4944
301.4833333,280.3722222,0.453069546,0.000454249,3326.6888
301.4833333,280.3722222,0.453069546,0.000511031,3326.6888
301.4833333,280.3722222,0.453069546,0.000567812,3339.786
301.4833333,280.3722222,0.453069546,0.000599357,3339.786
301.4833333,280.3722222,0.453069546,0.000624593,3352.8832
301.4833333,280.3722222,0.453069546,0.000681374,3352.8832
301.4833333,280.3722222,0.481386393,0.000372232,3216.1752
301.4833333,280.3722222,0.481386393,0.000454249,3241.7004
301.4833333,280.3722222,0.481386393,0.000511031,3241.7004
301.4833333,280.3722222,0.481386393,0.000567812,3254.463
301.4833333,280.3722222,0.481386393,0.000599357,3254.463
301.4833333,280.3722222,0.481386393,0.000624593,3267.2256
301.4833333,280.3722222,0.481386393,0.000681374,3267.2256
301.4833333,280.3722222,0.509703239,0.000372232,3137.8788
301.4833333,280.3722222,0.509703239,0.000454249,3162.7826
301.4833333,280.3722222,0.509703239,0.000511031,3162.7826
301.4833333,280.3722222,0.509703239,0.000567812,3175.2345
301.4833333,280.3722222,0.509703239,0.000599357,3175.2345
301.4833333,280.3722222,0.509703239,0.000624593,3187.6864
301.4833333,280.3722222,0.509703239,0.000681374,3187.6864
301.4833333,280.3722222,0.538020086,0.000372232,3071.628
301.4833333,280.3722222,0.538020086,0.000454249,3096.006
301.4833333,280.3722222,0.538020086,0.000511031,3096.006
301.4833333,280.3722222,0.538020086,0.000567812,3108.195
301.4833333,280.3722222,0.538020086,0.000599357,3108.195
301.4833333,280.3722222,0.538020086,0.000624593,3120.384
301.4833333,280.3722222,0.538020086,0.000681374,3120.384
301.4833333,280.3722222,0.566336933,0.000372232,3011.4
301.4833333,280.3722222,0.566336933,0.000454249,3035.3
301.4833333,280.3722222,0.566336933,0.000511031,3035.3
301.4833333,280.3722222,0.566336933,0.000567812,3047.25
301.4833333,280.3722222,0.566336933,0.000599357,3047.25
301.4833333,280.3722222,0.566336933,0.000624593,3059.2
301.4833333,280.3722222,0.566336933,0.000681374,3059.2
301.4833333,280.3722222,0.622970626,0.000372232,2909.0124
301.4833333,280.3722222,0.622970626,0.000454249,2932.0998
301.4833333,280.3722222,0.622970626,0.000511031,2932.0998
301.4833333,280.3722222,0.622970626,0.000567812,2943.6435
301.4833333,280.3722222,0.622970626,0.000599357,2943.6435
301.4833333,280.3722222,0.622970626,0.000624593,2955.1872
301.4833333,280.3722222,0.622970626,0.000681374,2955.1872
301.4833333,280.3722222,0.651287473,0.000372232,2863.8414
301.4833333,280.3722222,0.651287473,0.000454249,2886.5703
301.4833333,280.3722222,0.651287473,0.000511031,2886.5703
301.4833333,280.3722222,0.651287473,0.000567812,2897.93475
301.4833333,280.3722222,0.651287473,0.000599357,2897.93475
301.4833333,280.3722222,0.651287473,0.000624593,2909.2992
301.4833333,280.3722222,0.651287473,0.000681374,2909.2992
301.4833333,280.3722222,0.679604319,0.000372232,2821.6818
301.4833333,280.3722222,0.679604319,0.000454249,2844.0761
301.4833333,280.3722222,0.679604319,0.000511031,2844.0761
301.4833333,280.3722222,0.679604319,0.000567812,2855.27325
301.4833333,280.3722222,0.679604319,0.000599357,2855.27325
301.4833333,280.3722222,0.679604319,0.000624593,2866.4704
301.4833333,280.3722222,0.679604319,0.000681374,2866.4704
301.4833333,285.9277778,0.453069546,0.000372232,3418.3692
301.4833333,285.9277778,0.453069546,0.000454249,3444.5636
301.4833333,285.9277778,0.453069546,0.000511031,3444.5636
301.4833333,285.9277778,0.453069546,0.000567812,3457.6608
301.4833333,285.9277778,0.453069546,0.000599357,3457.6608
301.4833333,285.9277778,0.453069546,0.000624593,3470.758
301.4833333,285.9277778,0.453069546,0.000681374,3470.758
301.4833333,285.9277778,0.481386393,0.000372232,3331.0386
301.4833333,285.9277778,0.481386393,0.000454249,3356.5638
301.4833333,285.9277778,0.481386393,0.000511031,3356.5638
301.4833333,285.9277778,0.481386393,0.000567812,3369.3264
301.4833333,285.9277778,0.481386393,0.000599357,3369.3264
301.4833333,285.9277778,0.481386393,0.000624593,3382.089
301.4833333,285.9277778,0.481386393,0.000681374,3382.089
301.4833333,285.9277778,0.509703239,0.000372232,3249.9459
301.4833333,285.9277778,0.509703239,0.000454249,3274.8497
301.4833333,285.9277778,0.509703239,0.000511031,3274.8497
301.4833333,285.9277778,0.509703239,0.000567812,3287.3016
301.4833333,285.9277778,0.509703239,0.000599357,3287.3016
301.4833333,285.9277778,0.509703239,0.000624593,3299.7535
301.4833333,285.9277778,0.509703239,0.000681374,3299.7535
301.4833333,285.9277778,0.538020086,0.000372232,3181.329
301.4833333,285.9277778,0.538020086,0.000454249,3205.707
301.4833333,285.9277778,0.538020086,0.000511031,3205.707
301.4833333,285.9277778,0.538020086,0.000567812,3217.896
301.4833333,285.9277778,0.538020086,0.000599357,3217.896
301.4833333,285.9277778,0.538020086,0.000624593,3230.085
301.4833333,285.9277778,0.538020086,0.000681374,3230.085
301.4833333,285.9277778,0.566336933,0.000372232,3118.95
301.4833333,285.9277778,0.566336933,0.000454249,3142.85
301.4833333,285.9277778,0.566336933,0.000511031,3142.85
301.4833333,285.9277778,0.566336933,0.000567812,3154.8
301.4833333,285.9277778,0.566336933,0.000599357,3154.8
301.4833333,285.9277778,0.566336933,0.000624593,3166.75
301.4833333,285.9277778,0.566336933,0.000681374,3166.75
301.4833333,285.9277778,0.622970626,0.000372232,3012.9057
301.4833333,285.9277778,0.622970626,0.000454249,3035.9931
301.4833333,285.9277778,0.622970626,0.000511031,3035.9931
301.4833333,285.9277778,0.622970626,0.000567812,3047.5368
301.4833333,285.9277778,0.622970626,0.000599357,3047.5368
301.4833333,285.9277778,0.622970626,0.000624593,3059.0805
301.4833333,285.9277778,0.622970626,0.000681374,3059.0805
301.4833333,285.9277778,0.651287473,0.000372232,2966.12145
301.4833333,285.9277778,0.651287473,0.000454249,2988.85035
301.4833333,285.9277778,0.651287473,0.000511031,2988.85035
301.4833333,285.9277778,0.651287473,0.000567812,3000.2148
301.4833333,285.9277778,0.651287473,0.000599357,3000.2148
301.4833333,285.9277778,0.651287473,0.000624593,3011.57925
301.4833333,285.9277778,0.651287473,0.000681374,3011.57925
301.4833333,285.9277778,0.679604319,0.000372232,2922.45615
301.4833333,285.9277778,0.679604319,0.000454249,2944.85045
301.4833333,285.9277778,0.679604319,0.000511031,2944.85045
301.4833333,285.9277778,0.679604319,0.000567812,2956.0476
301.4833333,285.9277778,0.679604319,0.000599357,2956.0476
301.4833333,285.9277778,0.679604319,0.000624593,2967.24475
301.4833333,285.9277778,0.679604319,0.000681374,2967.24475
301.4833333,293.15,0.453069546,0.000372232,3562.4384
301.4833333,293.15,0.453069546,0.000454249,3575.5356
301.4833333,293.15,0.453069546,0.000511031,3575.5356
301.4833333,293.15,0.453069546,0.000567812,3588.6328
301.4833333,293.15,0.453069546,0.000599357,3588.6328
301.4833333,293.15,0.453069546,0.000624593,3588.6328
301.4833333,293.15,0.453069546,0.000681374,3588.6328
301.4833333,293.15,0.481386393,0.000372232,3471.4272
301.4833333,293.15,0.481386393,0.000454249,3484.1898
301.4833333,293.15,0.481386393,0.000511031,3484.1898
301.4833333,293.15,0.481386393,0.000567812,3496.9524
301.4833333,293.15,0.481386393,0.000599357,3496.9524
301.4833333,293.15,0.481386393,0.000624593,3496.9524
301.4833333,293.15,0.481386393,0.000681374,3496.9524
301.4833333,293.15,0.509703239,0.000372232,3386.9168
301.4833333,293.15,0.509703239,0.000454249,3399.3687
301.4833333,293.15,0.509703239,0.000511031,3399.3687
301.4833333,293.15,0.509703239,0.000567812,3411.8206
301.4833333,293.15,0.509703239,0.000599357,3411.8206
301.4833333,293.15,0.509703239,0.000624593,3411.8206
301.4833333,293.15,0.509703239,0.000681374,3411.8206
301.4833333,293.15,0.538020086,0.000372232,3315.408
301.4833333,293.15,0.538020086,0.000454249,3327.597
301.4833333,293.15,0.538020086,0.000511031,3327.597
301.4833333,293.15,0.538020086,0.000567812,3339.786
301.4833333,293.15,0.538020086,0.000599357,3339.786
301.4833333,293.15,0.538020086,0.000624593,3339.786
301.4833333,293.15,0.538020086,0.000681374,3339.786
301.4833333,293.15,0.566336933,0.000372232,3250.4
301.4833333,293.15,0.566336933,0.000454249,3262.35
301.4833333,293.15,0.566336933,0.000511031,3262.35
301.4833333,293.15,0.566336933,0.000567812,3274.3
301.4833333,293.15,0.566336933,0.000599357,3274.3
301.4833333,293.15,0.566336933,0.000624593,3274.3
301.4833333,293.15,0.566336933,0.000681374,3274.3
301.4833333,293.15,0.622970626,0.000372232,3139.8864
301.4833333,293.15,0.622970626,0.000454249,3151.4301
301.4833333,293.15,0.622970626,0.000511031,3151.4301
301.4833333,293.15,0.622970626,0.000567812,3162.9738
301.4833333,293.15,0.622970626,0.000599357,3162.9738
301.4833333,293.15,0.622970626,0.000624593,3162.9738
301.4833333,293.15,0.622970626,0.000681374,3162.9738
301.4833333,293.15,0.651287473,0.000372232,3091.1304
301.4833333,293.15,0.651287473,0.000454249,3102.49485
301.4833333,293.15,0.651287473,0.000511031,3102.49485
301.4833333,293.15,0.651287473,0.000567812,3113.8593
301.4833333,293.15,0.651287473,0.000599357,3113.8593
301.4833333,293.15,0.651287473,0.000624593,3113.8593
301.4833333,293.15,0.651287473,0.000681374,3113.8593
301.4833333,293.15,0.679604319,0.000372232,3045.6248
301.4833333,293.15,0.679604319,0.000454249,3056.82195
301.4833333,293.15,0.679604319,0.000511031,3056.82195
301.4833333,293.15,0.679604319,0.000567812,3068.0191
301.4833333,293.15,0.679604319,0.000599357,3068.0191
301.4833333,293.15,0.679604319,0.000624593,3068.0191
301.4833333,293.15,0.679604319,0.000681374,3068.0191
301.4833333,297.0388889,0.453069546,0.000372232,3614.8272
301.4833333,297.0388889,0.453069546,0.000454249,3627.9244
301.4833333,297.0388889,0.453069546,0.000511031,3627.9244
301.4833333,297.0388889,0.453069546,0.000567812,3641.0216
301.4833333,297.0388889,0.453069546,0.000599357,3641.0216
301.4833333,297.0388889,0.453069546,0.000624593,3641.0216
301.4833333,297.0388889,0.453069546,0.000681374,3641.0216
301.4833333,297.0388889,0.481386393,0.000372232,3522.4776
301.4833333,297.0388889,0.481386393,0.000454249,3535.2402
301.4833333,297.0388889,0.481386393,0.000511031,3535.2402
301.4833333,297.0388889,0.481386393,0.000567812,3548.0028
301.4833333,297.0388889,0.481386393,0.000599357,3548.0028
301.4833333,297.0388889,0.481386393,0.000624593,3548.0028
301.4833333,297.0388889,0.481386393,0.000681374,3548.0028
301.4833333,297.0388889,0.509703239,0.000372232,3436.7244
301.4833333,297.0388889,0.509703239,0.000454249,3449.1763
301.4833333,297.0388889,0.509703239,0.000511031,3449.1763
301.4833333,297.0388889,0.509703239,0.000567812,3461.6282
301.4833333,297.0388889,0.509703239,0.000599357,3461.6282
301.4833333,297.0388889,0.509703239,0.000624593,3461.6282
301.4833333,297.0388889,0.509703239,0.000681374,3461.6282
301.4833333,297.0388889,0.538020086,0.000372232,3364.164
301.4833333,297.0388889,0.538020086,0.000454249,3376.353
301.4833333,297.0388889,0.538020086,0.000511031,3376.353
301.4833333,297.0388889,0.538020086,0.000567812,3388.542
301.4833333,297.0388889,0.538020086,0.000599357,3388.542
301.4833333,297.0388889,0.538020086,0.000624593,3388.542
301.4833333,297.0388889,0.538020086,0.000681374,3388.542
301.4833333,297.0388889,0.566336933,0.000372232,3298.2
301.4833333,297.0388889,0.566336933,0.000454249,3310.15
301.4833333,297.0388889,0.566336933,0.000511031,3310.15
301.4833333,297.0388889,0.566336933,0.000567812,3322.1
301.4833333,297.0388889,0.566336933,0.000599357,3322.1
301.4833333,297.0388889,0.566336933,0.000624593,3322.1
301.4833333,297.0388889,0.566336933,0.000681374,3322.1
301.4833333,297.0388889,0.622970626,0.000372232,3186.0612
301.4833333,297.0388889,0.622970626,0.000454249,3197.6049
301.4833333,297.0388889,0.622970626,0.000511031,3197.6049
301.4833333,297.0388889,0.622970626,0.000567812,3209.1486
301.4833333,297.0388889,0.622970626,0.000599357,3209.1486
301.4833333,297.0388889,0.622970626,0.000624593,3209.1486
301.4833333,297.0388889,0.622970626,0.000681374,3209.1486
301.4833333,297.0388889,0.651287473,0.000372232,3136.5882
301.4833333,297.0388889,0.651287473,0.000454249,3147.95265
301.4833333,297.0388889,0.651287473,0.000511031,3147.95265
301.4833333,297.0388889,0.651287473,0.000567812,3159.3171
301.4833333,297.0388889,0.651287473,0.000599357,3159.3171
301.4833333,297.0388889,0.651287473,0.000624593,3159.3171
301.4833333,297.0388889,0.651287473,0.000681374,3159.3171
301.4833333,297.0388889,0.679604319,0.000372232,3090.4134
301.4833333,297.0388889,0.679604319,0.000454249,3101.61055
301.4833333,297.0388889,0.679604319,0.000511031,3101.61055
301.4833333,297.0388889,0.679604319,0.000567812,3112.8077
301.4833333,297.0388889,0.679604319,0.000599357,3112.8077
301.4833333,297.0388889,0.679604319,0.000624593,3112.8077
301.4833333,297.0388889,0.679604319,0.000681374,3112.8077
301.4833333,303.15,0.453069546,0.000372232,3667.216
301.4833333,303.15,0.453069546,0.000454249,3680.3132
301.4833333,303.15,0.453069546,0.000511031,3667.216
301.4833333,303.15,0.453069546,0.000567812,3667.216
301.4833333,303.15,0.453069546,0.000599357,3667.216
301.4833333,303.15,0.453069546,0.000624593,3667.216
301.4833333,303.15,0.453069546,0.000681374,3667.216
301.4833333,303.15,0.481386393,0.000372232,3573.528
301.4833333,303.15,0.481386393,0.000454249,3586.2906
301.4833333,303.15,0.481386393,0.000511031,3573.528
301.4833333,303.15,0.481386393,0.000567812,3573.528
301.4833333,303.15,0.481386393,0.000599357,3573.528
301.4833333,303.15,0.481386393,0.000624593,3573.528
301.4833333,303.15,0.481386393,0.000681374,3573.528
301.4833333,303.15,0.509703239,0.000372232,3486.532
301.4833333,303.15,0.509703239,0.000454249,3498.9839
301.4833333,303.15,0.509703239,0.000511031,3486.532
301.4833333,303.15,0.509703239,0.000567812,3486.532
301.4833333,303.15,0.509703239,0.000599357,3486.532
301.4833333,303.15,0.509703239,0.000624593,3486.532
301.4833333,303.15,0.509703239,0.000681374,3486.532
301.4833333,303.15,0.538020086,0.000372232,3412.92
301.4833333,303.15,0.538020086,0.000454249,3425.109
301.4833333,303.15,0.538020086,0.000511031,3412.92
301.4833333,303.15,0.538020086,0.000567812,3412.92
301.4833333,303.15,0.538020086,0.000599357,3412.92
301.4833333,303.15,0.538020086,0.000624593,3412.92
301.4833333,303.15,0.538020086,0.000681374,3412.92
301.4833333,303.15,0.566336933,0.000372232,3346
301.4833333,303.15,0.566336933,0.000454249,3357.95
301.4833333,303.15,0.566336933,0.000511031,3346
301.4833333,303.15,0.566336933,0.000567812,3346
301.4833333,303.15,0.566336933,0.000599357,3346
301.4833333,303.15,0.566336933,0.000624593,3346
301.4833333,303.15,0.566336933,0.000681374,3346
301.4833333,303.15,0.622970626,0.000372232,3232.236
301.4833333,303.15,0.622970626,0.000454249,3243.7797
301.4833333,303.15,0.622970626,0.000511031,3232.236
301.4833333,303.15,0.622970626,0.000567812,3232.236
301.4833333,303.15,0.622970626,0.000599357,3232.236
301.4833333,303.15,0.622970626,0.000624593,3232.236
301.4833333,303.15,0.622970626,0.000681374,3232.236
301.4833333,303.15,0.651287473,0.000372232,3182.046
301.4833333,303.15,0.651287473,0.000454249,3193.41045
301.4833333,303.15,0.651287473,0.000511031,3182.046
301.4833333,303.15,0.651287473,0.000567812,3182.046
301.4833333,303.15,0.651287473,0.000599357,3182.046
301.4833333,303.15,0.651287473,0.000624593,3182.046
301.4833333,303.15,0.651287473,0.000681374,3182.046
301.4833333,303.15,0.679604319,0.000372232,3135.202
301.4833333,303.15,0.679604319,0.000454249,3146.39915
301.4833333,303.15,0.679604319,0.000511031,3135.202
301.4833333,303.15,0.679604319,0.000567812,3135.202
301.4833333,303.15,0.679604319,0.000599357,3135.202
301.4833333,303.15,0.679604319,0.000624593,3135.202
301.4833333,303.15,0.679604319,0.000681374,3135.202
