Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
291.8166667,282.8166667,280.3722222,0.453069546,0.000372232,9378.833425
291.8166667,282.8166667,280.3722222,0.453069546,0.000454249,9454.266402
291.8166667,282.8166667,280.3722222,0.453069546,0.000511031,9479.410727
291.8166667,282.8166667,280.3722222,0.453069546,0.000567812,9504.555053
291.8166667,282.8166667,280.3722222,0.453069546,0.000599357,9504.555053
291.8166667,282.8166667,280.3722222,0.453069546,0.000624593,9504.555053
291.8166667,282.8166667,280.3722222,0.453069546,0.000681374,9529.699378
291.8166667,282.8166667,280.3722222,0.481386393,0.000372232,9673.897847
291.8166667,282.8166667,280.3722222,0.481386393,0.000454249,9751.703996
291.8166667,282.8166667,280.3722222,0.481386393,0.000511031,9777.639379
291.8166667,282.8166667,280.3722222,0.481386393,0.000567812,9803.574762
291.8166667,282.8166667,280.3722222,0.481386393,0.000599357,9803.574762
291.8166667,282.8166667,280.3722222,0.481386393,0.000624593,9803.574762
291.8166667,282.8166667,280.3722222,0.481386393,0.000681374,9829.510145
291.8166667,282.8166667,280.3722222,0.509703239,0.000372232,9968.96227
291.8166667,282.8166667,280.3722222,0.509703239,0.000454249,10049.14159
291.8166667,282.8166667,280.3722222,0.509703239,0.000511031,10075.86803
291.8166667,282.8166667,280.3722222,0.509703239,0.000567812,10102.59447
291.8166667,282.8166667,280.3722222,0.509703239,0.000599357,10102.59447
291.8166667,282.8166667,280.3722222,0.509703239,0.000624593,10102.59447
291.8166667,282.8166667,280.3722222,0.509703239,0.000681374,10129.32091
291.8166667,282.8166667,280.3722222,0.538020086,0.000372232,10253.48868
291.8166667,282.8166667,280.3722222,0.538020086,0.000454249,10335.95641
291.8166667,282.8166667,280.3722222,0.538020086,0.000511031,10363.44566
291.8166667,282.8166667,280.3722222,0.538020086,0.000567812,10390.93491
291.8166667,282.8166667,280.3722222,0.538020086,0.000599357,10390.93491
291.8166667,282.8166667,280.3722222,0.538020086,0.000624593,10390.93491
291.8166667,282.8166667,280.3722222,0.538020086,0.000681374,10418.42415
291.8166667,282.8166667,280.3722222,0.566336933,0.000372232,10538.01508
291.8166667,282.8166667,280.3722222,0.566336933,0.000454249,10622.77124
291.8166667,282.8166667,280.3722222,0.566336933,0.000511031,10651.02329
291.8166667,282.8166667,280.3722222,0.566336933,0.000567812,10679.27534
291.8166667,282.8166667,280.3722222,0.566336933,0.000599357,10679.27534
291.8166667,282.8166667,280.3722222,0.566336933,0.000624593,10679.27534
291.8166667,282.8166667,280.3722222,0.566336933,0.000681374,10707.52739
291.8166667,282.8166667,280.3722222,0.622970626,0.000372232,11096.52988
291.8166667,282.8166667,280.3722222,0.622970626,0.000454249,11185.77811
291.8166667,282.8166667,280.3722222,0.622970626,0.000511031,11215.52752
291.8166667,282.8166667,280.3722222,0.622970626,0.000567812,11245.27693
291.8166667,282.8166667,280.3722222,0.622970626,0.000599357,11245.27693
291.8166667,282.8166667,280.3722222,0.622970626,0.000624593,11245.27693
291.8166667,282.8166667,280.3722222,0.622970626,0.000681374,11275.02634
291.8166667,282.8166667,280.3722222,0.651287473,0.000372232,11381.05629
291.8166667,282.8166667,280.3722222,0.651287473,0.000454249,11472.59294
291.8166667,282.8166667,280.3722222,0.651287473,0.000511031,11503.10515
291.8166667,282.8166667,280.3722222,0.651287473,0.000567812,11533.61737
291.8166667,282.8166667,280.3722222,0.651287473,0.000599357,11533.61737
291.8166667,282.8166667,280.3722222,0.651287473,0.000624593,11533.61737
291.8166667,282.8166667,280.3722222,0.651287473,0.000681374,11564.12958
291.8166667,282.8166667,280.3722222,0.679604319,0.000372232,11581.41843
291.8166667,282.8166667,280.3722222,0.679604319,0.000454249,11650.6301
291.8166667,282.8166667,280.3722222,0.679604319,0.000511031,11696.7712
291.8166667,282.8166667,280.3722222,0.679604319,0.000567812,11719.84176
291.8166667,282.8166667,280.3722222,0.679604319,0.000599357,11719.84176
291.8166667,282.8166667,280.3722222,0.679604319,0.000624593,11742.91231
291.8166667,282.8166667,280.3722222,0.679604319,0.000681374,11765.98287
291.8166667,282.8166667,285.9277778,0.453069546,0.000372232,9253.111797
291.8166667,282.8166667,285.9277778,0.453069546,0.000454249,9303.400449
291.8166667,282.8166667,285.9277778,0.453069546,0.000511031,9328.544774
291.8166667,282.8166667,285.9277778,0.453069546,0.000567812,9328.544774
291.8166667,282.8166667,285.9277778,0.453069546,0.000599357,9353.6891
291.8166667,282.8166667,285.9277778,0.453069546,0.000624593,9353.6891
291.8166667,282.8166667,285.9277778,0.453069546,0.000681374,9378.833425
291.8166667,282.8166667,285.9277778,0.481386393,0.000372232,9544.220933
291.8166667,282.8166667,285.9277778,0.481386393,0.000454249,9596.091699
291.8166667,282.8166667,285.9277778,0.481386393,0.000511031,9622.027082
291.8166667,282.8166667,285.9277778,0.481386393,0.000567812,9622.027082
291.8166667,282.8166667,285.9277778,0.481386393,0.000599357,9647.962465
291.8166667,282.8166667,285.9277778,0.481386393,0.000624593,9647.962465
291.8166667,282.8166667,285.9277778,0.481386393,0.000681374,9673.897847
291.8166667,282.8166667,285.9277778,0.509703239,0.000372232,9835.330068
291.8166667,282.8166667,285.9277778,0.509703239,0.000454249,9888.782949
291.8166667,282.8166667,285.9277778,0.509703239,0.000511031,9915.509389
291.8166667,282.8166667,285.9277778,0.509703239,0.000567812,9915.509389
291.8166667,282.8166667,285.9277778,0.509703239,0.000599357,9942.235829
291.8166667,282.8166667,285.9277778,0.509703239,0.000624593,9942.235829
291.8166667,282.8166667,285.9277778,0.509703239,0.000681374,9968.96227
291.8166667,282.8166667,285.9277778,0.538020086,0.000372232,10116.04245
291.8166667,282.8166667,285.9277778,0.538020086,0.000454249,10171.02094
291.8166667,282.8166667,285.9277778,0.538020086,0.000511031,10198.51019
291.8166667,282.8166667,285.9277778,0.538020086,0.000567812,10198.51019
291.8166667,282.8166667,285.9277778,0.538020086,0.000599357,10225.99943
291.8166667,282.8166667,285.9277778,0.538020086,0.000624593,10225.99943
291.8166667,282.8166667,285.9277778,0.538020086,0.000681374,10253.48868
291.8166667,282.8166667,285.9277778,0.566336933,0.000372232,10396.75483
291.8166667,282.8166667,285.9277778,0.566336933,0.000454249,10453.25893
291.8166667,282.8166667,285.9277778,0.566336933,0.000511031,10481.51098
291.8166667,282.8166667,285.9277778,0.566336933,0.000567812,10481.51098
291.8166667,282.8166667,285.9277778,0.566336933,0.000599357,10509.76303
291.8166667,282.8166667,285.9277778,0.566336933,0.000624593,10509.76303
291.8166667,282.8166667,285.9277778,0.566336933,0.000681374,10538.01508
291.8166667,282.8166667,285.9277778,0.622970626,0.000372232,10947.78283
291.8166667,282.8166667,285.9277778,0.622970626,0.000454249,11007.28165
291.8166667,282.8166667,285.9277778,0.622970626,0.000511031,11037.03106
291.8166667,282.8166667,285.9277778,0.622970626,0.000567812,11037.03106
291.8166667,282.8166667,285.9277778,0.622970626,0.000599357,11066.78047
291.8166667,282.8166667,285.9277778,0.622970626,0.000624593,11066.78047
291.8166667,282.8166667,285.9277778,0.622970626,0.000681374,11096.52988
291.8166667,282.8166667,285.9277778,0.651287473,0.000372232,11228.49521
291.8166667,282.8166667,285.9277778,0.651287473,0.000454249,11289.51965
291.8166667,282.8166667,285.9277778,0.651287473,0.000511031,11320.03186
291.8166667,282.8166667,285.9277778,0.651287473,0.000567812,11320.03186
291.8166667,282.8166667,285.9277778,0.651287473,0.000599357,11350.54408
291.8166667,282.8166667,285.9277778,0.651287473,0.000624593,11350.54408
291.8166667,282.8166667,285.9277778,0.651287473,0.000681374,11381.05629
291.8166667,282.8166667,285.9277778,0.679604319,0.000372232,11304.57178
291.8166667,282.8166667,285.9277778,0.679604319,0.000454249,11373.78344
291.8166667,282.8166667,285.9277778,0.679604319,0.000511031,11396.85399
291.8166667,282.8166667,285.9277778,0.679604319,0.000567812,11419.92455
291.8166667,282.8166667,285.9277778,0.679604319,0.000599357,11442.9951
291.8166667,282.8166667,285.9277778,0.679604319,0.000624593,11442.9951
291.8166667,282.8166667,285.9277778,0.679604319,0.000681374,11466.06566
291.8166667,282.8166667,293.15,0.453069546,0.000372232,9001.668542
291.8166667,282.8166667,293.15,0.453069546,0.000454249,9051.957193
291.8166667,282.8166667,293.15,0.453069546,0.000511031,9077.101519
291.8166667,282.8166667,293.15,0.453069546,0.000567812,9102.245844
291.8166667,282.8166667,293.15,0.453069546,0.000599357,9102.245844
291.8166667,282.8166667,293.15,0.453069546,0.000624593,9127.39017
291.8166667,282.8166667,293.15,0.453069546,0.000681374,9152.534495
291.8166667,282.8166667,293.15,0.481386393,0.000372232,9284.867103
291.8166667,282.8166667,293.15,0.481386393,0.000454249,9336.737869
291.8166667,282.8166667,293.15,0.481386393,0.000511031,9362.673252
291.8166667,282.8166667,293.15,0.481386393,0.000567812,9388.608635
291.8166667,282.8166667,293.15,0.481386393,0.000599357,9388.608635
291.8166667,282.8166667,293.15,0.481386393,0.000624593,9414.544018
291.8166667,282.8166667,293.15,0.481386393,0.000681374,9440.479401
291.8166667,282.8166667,293.15,0.509703239,0.000372232,9568.065664
291.8166667,282.8166667,293.15,0.509703239,0.000454249,9621.518545
291.8166667,282.8166667,293.15,0.509703239,0.000511031,9648.244985
291.8166667,282.8166667,293.15,0.509703239,0.000567812,9674.971425
291.8166667,282.8166667,293.15,0.509703239,0.000599357,9674.971425
291.8166667,282.8166667,293.15,0.509703239,0.000624593,9701.697866
291.8166667,282.8166667,293.15,0.509703239,0.000681374,9728.424306
291.8166667,282.8166667,293.15,0.538020086,0.000372232,9841.14999
291.8166667,282.8166667,293.15,0.538020086,0.000454249,9896.128482
291.8166667,282.8166667,293.15,0.538020086,0.000511031,9923.617728
291.8166667,282.8166667,293.15,0.538020086,0.000567812,9951.106974
291.8166667,282.8166667,293.15,0.538020086,0.000599357,9951.106974
291.8166667,282.8166667,293.15,0.538020086,0.000624593,9978.596219
291.8166667,282.8166667,293.15,0.538020086,0.000681374,10006.08547
291.8166667,282.8166667,293.15,0.566336933,0.000372232,10114.23432
291.8166667,282.8166667,293.15,0.566336933,0.000454249,10170.73842
291.8166667,282.8166667,293.15,0.566336933,0.000511031,10198.99047
291.8166667,282.8166667,293.15,0.566336933,0.000567812,10227.24252
291.8166667,282.8166667,293.15,0.566336933,0.000599357,10227.24252
291.8166667,282.8166667,293.15,0.566336933,0.000624593,10255.49457
291.8166667,282.8166667,293.15,0.566336933,0.000681374,10283.74662
291.8166667,282.8166667,293.15,0.622970626,0.000372232,10647.81498
291.8166667,282.8166667,293.15,0.622970626,0.000454249,10709.78756
291.8166667,282.8166667,293.15,0.622970626,0.000511031,10739.53697
291.8166667,282.8166667,293.15,0.622970626,0.000567812,10769.28638
291.8166667,282.8166667,293.15,0.622970626,0.000599357,10769.28638
291.8166667,282.8166667,293.15,0.622970626,0.000624593,10799.03579
291.8166667,282.8166667,293.15,0.622970626,0.000681374,10828.78519
291.8166667,282.8166667,293.15,0.651287473,0.000372232,10710.882
291.8166667,282.8166667,293.15,0.651287473,0.000454249,10779.68852
291.8166667,282.8166667,293.15,0.651287473,0.000511031,10825.55954
291.8166667,282.8166667,293.15,0.651287473,0.000567812,10848.49505
291.8166667,282.8166667,293.15,0.651287473,0.000599357,10848.49505
291.8166667,282.8166667,293.15,0.651287473,0.000624593,10871.43055
291.8166667,282.8166667,293.15,0.651287473,0.000681374,10894.36606
291.8166667,282.8166667,293.15,0.679604319,0.000372232,10773.94902
291.8166667,282.8166667,293.15,0.679604319,0.000454249,10843.16068
291.8166667,282.8166667,293.15,0.679604319,0.000511031,10889.30179
291.8166667,282.8166667,293.15,0.679604319,0.000567812,10912.37235
291.8166667,282.8166667,293.15,0.679604319,0.000599357,10912.37235
291.8166667,282.8166667,293.15,0.679604319,0.000624593,10935.4429
291.8166667,282.8166667,293.15,0.679604319,0.000681374,10958.51346
291.8166667,282.8166667,297.0388889,0.453069546,0.000372232,8850.802589
291.8166667,282.8166667,297.0388889,0.453069546,0.000454249,8926.235565
291.8166667,282.8166667,297.0388889,0.453069546,0.000511031,8951.379891
291.8166667,282.8166667,297.0388889,0.453069546,0.000567812,8951.379891
291.8166667,282.8166667,297.0388889,0.453069546,0.000599357,8951.379891
291.8166667,282.8166667,297.0388889,0.453069546,0.000624593,8976.524217
291.8166667,282.8166667,297.0388889,0.453069546,0.000681374,9001.668542
291.8166667,282.8166667,297.0388889,0.481386393,0.000372232,9129.254805
291.8166667,282.8166667,297.0388889,0.481386393,0.000454249,9207.060954
291.8166667,282.8166667,297.0388889,0.481386393,0.000511031,9232.996337
291.8166667,282.8166667,297.0388889,0.481386393,0.000567812,9232.996337
291.8166667,282.8166667,297.0388889,0.481386393,0.000599357,9232.996337
291.8166667,282.8166667,297.0388889,0.481386393,0.000624593,9258.93172
291.8166667,282.8166667,297.0388889,0.481386393,0.000681374,9284.867103
291.8166667,282.8166667,297.0388889,0.509703239,0.000372232,9407.707021
291.8166667,282.8166667,297.0388889,0.509703239,0.000454249,9487.886343
291.8166667,282.8166667,297.0388889,0.509703239,0.000511031,9514.612783
291.8166667,282.8166667,297.0388889,0.509703239,0.000567812,9514.612783
291.8166667,282.8166667,297.0388889,0.509703239,0.000599357,9514.612783
291.8166667,282.8166667,297.0388889,0.509703239,0.000624593,9541.339223
291.8166667,282.8166667,297.0388889,0.509703239,0.000681374,9568.065664
291.8166667,282.8166667,297.0388889,0.538020086,0.000372232,9676.214516
291.8166667,282.8166667,297.0388889,0.538020086,0.000454249,9758.682253
291.8166667,282.8166667,297.0388889,0.538020086,0.000511031,9786.171499
291.8166667,282.8166667,297.0388889,0.538020086,0.000567812,9786.171499
291.8166667,282.8166667,297.0388889,0.538020086,0.000599357,9786.171499
291.8166667,282.8166667,297.0388889,0.538020086,0.000624593,9813.660745
291.8166667,282.8166667,297.0388889,0.538020086,0.000681374,9841.14999
291.8166667,282.8166667,297.0388889,0.566336933,0.000372232,9944.72201
291.8166667,282.8166667,297.0388889,0.566336933,0.000454249,10029.47816
291.8166667,282.8166667,297.0388889,0.566336933,0.000511031,10057.73021
291.8166667,282.8166667,297.0388889,0.566336933,0.000567812,10057.73021
291.8166667,282.8166667,297.0388889,0.566336933,0.000599357,10057.73021
291.8166667,282.8166667,297.0388889,0.566336933,0.000624593,10085.98227
291.8166667,282.8166667,297.0388889,0.566336933,0.000681374,10114.23432
291.8166667,282.8166667,297.0388889,0.622970626,0.000372232,10351.409
291.8166667,282.8166667,297.0388889,0.622970626,0.000454249,10419.81038
291.8166667,282.8166667,297.0388889,0.622970626,0.000511031,10442.61084
291.8166667,282.8166667,297.0388889,0.622970626,0.000567812,10465.4113
291.8166667,282.8166667,297.0388889,0.622970626,0.000599357,10465.4113
291.8166667,282.8166667,297.0388889,0.622970626,0.000624593,10488.21176
291.8166667,282.8166667,297.0388889,0.622970626,0.000681374,10511.01222
291.8166667,282.8166667,297.0388889,0.651287473,0.000372232,10412.7204
291.8166667,282.8166667,297.0388889,0.651287473,0.000454249,10481.52693
291.8166667,282.8166667,297.0388889,0.651287473,0.000511031,10504.46243
291.8166667,282.8166667,297.0388889,0.651287473,0.000567812,10527.39794
291.8166667,282.8166667,297.0388889,0.651287473,0.000599357,10527.39794
291.8166667,282.8166667,297.0388889,0.651287473,0.000624593,10550.33345
291.8166667,282.8166667,297.0388889,0.651287473,0.000681374,10573.26896
291.8166667,282.8166667,297.0388889,0.679604319,0.000372232,10474.03181
291.8166667,282.8166667,297.0388889,0.679604319,0.000454249,10543.24347
291.8166667,282.8166667,297.0388889,0.679604319,0.000511031,10566.31403
291.8166667,282.8166667,297.0388889,0.679604319,0.000567812,10589.38458
291.8166667,282.8166667,297.0388889,0.679604319,0.000599357,10589.38458
291.8166667,282.8166667,297.0388889,0.679604319,0.000624593,10612.45514
291.8166667,282.8166667,297.0388889,0.679604319,0.000681374,10635.52569
291.8166667,282.8166667,303.15,0.453069546,0.000372232,8624.503659
291.8166667,282.8166667,303.15,0.453069546,0.000454249,8674.79231
291.8166667,282.8166667,303.15,0.453069546,0.000511031,8699.936636
291.8166667,282.8166667,303.15,0.453069546,0.000567812,8725.080961
291.8166667,282.8166667,303.15,0.453069546,0.000599357,8750.225287
291.8166667,282.8166667,303.15,0.453069546,0.000624593,8750.225287
291.8166667,282.8166667,303.15,0.453069546,0.000681374,8775.369612
291.8166667,282.8166667,303.15,0.481386393,0.000372232,8895.836358
291.8166667,282.8166667,303.15,0.481386393,0.000454249,8947.707124
291.8166667,282.8166667,303.15,0.481386393,0.000511031,8973.642507
291.8166667,282.8166667,303.15,0.481386393,0.000567812,8999.57789
291.8166667,282.8166667,303.15,0.481386393,0.000599357,9025.513273
291.8166667,282.8166667,303.15,0.481386393,0.000624593,9025.513273
291.8166667,282.8166667,303.15,0.481386393,0.000681374,9051.448656
291.8166667,282.8166667,303.15,0.509703239,0.000372232,9167.169058
291.8166667,282.8166667,303.15,0.509703239,0.000454249,9220.621939
291.8166667,282.8166667,303.15,0.509703239,0.000511031,9247.348379
291.8166667,282.8166667,303.15,0.509703239,0.000567812,9274.074819
291.8166667,282.8166667,303.15,0.509703239,0.000599357,9300.80126
291.8166667,282.8166667,303.15,0.509703239,0.000624593,9300.80126
291.8166667,282.8166667,303.15,0.509703239,0.000681374,9327.5277
291.8166667,282.8166667,303.15,0.538020086,0.000372232,9428.811304
291.8166667,282.8166667,303.15,0.538020086,0.000454249,9483.789795
291.8166667,282.8166667,303.15,0.538020086,0.000511031,9511.279041
291.8166667,282.8166667,303.15,0.538020086,0.000567812,9538.768287
291.8166667,282.8166667,303.15,0.538020086,0.000599357,9566.257533
291.8166667,282.8166667,303.15,0.538020086,0.000624593,9566.257533
291.8166667,282.8166667,303.15,0.538020086,0.000681374,9593.746778
291.8166667,282.8166667,303.15,0.566336933,0.000372232,9690.453549
291.8166667,282.8166667,303.15,0.566336933,0.000454249,9746.957652
291.8166667,282.8166667,303.15,0.566336933,0.000511031,9775.209703
291.8166667,282.8166667,303.15,0.566336933,0.000567812,9803.461754
291.8166667,282.8166667,303.15,0.566336933,0.000599357,9831.713805
291.8166667,282.8166667,303.15,0.566336933,0.000624593,9831.713805
291.8166667,282.8166667,303.15,0.566336933,0.000681374,9859.965856
291.8166667,282.8166667,303.15,0.622970626,0.000372232,9826.998409
291.8166667,282.8166667,303.15,0.622970626,0.000454249,9895.39979
291.8166667,282.8166667,303.15,0.622970626,0.000511031,9918.20025
291.8166667,282.8166667,303.15,0.622970626,0.000567812,9941.000711
291.8166667,282.8166667,303.15,0.622970626,0.000599357,9963.801171
291.8166667,282.8166667,303.15,0.622970626,0.000624593,9963.801171
291.8166667,282.8166667,303.15,0.622970626,0.000681374,10009.40209
291.8166667,282.8166667,303.15,0.651287473,0.000372232,9885.20373
291.8166667,282.8166667,303.15,0.651287473,0.000454249,9954.010253
291.8166667,282.8166667,303.15,0.651287473,0.000511031,9976.94576
291.8166667,282.8166667,303.15,0.651287473,0.000567812,9999.881268
291.8166667,282.8166667,303.15,0.651287473,0.000599357,10022.81678
291.8166667,282.8166667,303.15,0.651287473,0.000624593,10022.81678
291.8166667,282.8166667,303.15,0.651287473,0.000681374,10068.68779
291.8166667,282.8166667,303.15,0.679604319,0.000372232,9943.409052
291.8166667,282.8166667,303.15,0.679604319,0.000454249,10012.62072
291.8166667,282.8166667,303.15,0.679604319,0.000511031,10035.69127
291.8166667,282.8166667,303.15,0.679604319,0.000567812,10058.76182
291.8166667,282.8166667,303.15,0.679604319,0.000599357,10081.83238
291.8166667,282.8166667,303.15,0.679604319,0.000624593,10081.83238
291.8166667,282.8166667,303.15,0.679604319,0.000681374,10127.97349
291.8166667,282.8166667,308.15,0.453069546,0.000372232,8448.49338
291.8166667,282.8166667,308.15,0.453069546,0.000454249,8498.782031
291.8166667,282.8166667,308.15,0.453069546,0.000511031,8523.926357
291.8166667,282.8166667,308.15,0.453069546,0.000567812,8549.070682
291.8166667,282.8166667,308.15,0.453069546,0.000599357,8549.070682
291.8166667,282.8166667,308.15,0.453069546,0.000624593,8549.070682
291.8166667,282.8166667,308.15,0.453069546,0.000681374,8574.215008
291.8166667,282.8166667,308.15,0.481386393,0.000372232,8714.288678
291.8166667,282.8166667,308.15,0.481386393,0.000454249,8766.159444
291.8166667,282.8166667,308.15,0.481386393,0.000511031,8792.094827
291.8166667,282.8166667,308.15,0.481386393,0.000567812,8818.030209
291.8166667,282.8166667,308.15,0.481386393,0.000599357,8818.030209
291.8166667,282.8166667,308.15,0.481386393,0.000624593,8818.030209
291.8166667,282.8166667,308.15,0.481386393,0.000681374,8843.965592
291.8166667,282.8166667,308.15,0.509703239,0.000372232,8980.083975
291.8166667,282.8166667,308.15,0.509703239,0.000454249,9033.536856
291.8166667,282.8166667,308.15,0.509703239,0.000511031,9060.263296
291.8166667,282.8166667,308.15,0.509703239,0.000567812,9086.989737
291.8166667,282.8166667,308.15,0.509703239,0.000599357,9086.989737
291.8166667,282.8166667,308.15,0.509703239,0.000624593,9086.989737
291.8166667,282.8166667,308.15,0.509703239,0.000681374,9113.716177
291.8166667,282.8166667,308.15,0.538020086,0.000372232,9221.379469
291.8166667,282.8166667,308.15,0.538020086,0.000454249,9288.362855
291.8166667,282.8166667,308.15,0.538020086,0.000511031,9310.69065
291.8166667,282.8166667,308.15,0.538020086,0.000567812,9333.018445
291.8166667,282.8166667,308.15,0.538020086,0.000599357,9346.343566
291.8166667,282.8166667,308.15,0.538020086,0.000624593,9346.343566
291.8166667,282.8166667,308.15,0.538020086,0.000681374,9373.832812
291.8166667,282.8166667,308.15,0.566336933,0.000372232,9295.745432
291.8166667,282.8166667,308.15,0.566336933,0.000454249,9363.269007
291.8166667,282.8166667,308.15,0.566336933,0.000511031,9385.776865
291.8166667,282.8166667,308.15,0.566336933,0.000567812,9408.284723
291.8166667,282.8166667,308.15,0.566336933,0.000599357,9430.792581
291.8166667,282.8166667,308.15,0.566336933,0.000624593,9430.792581
291.8166667,282.8166667,308.15,0.566336933,0.000681374,9453.300439
291.8166667,282.8166667,308.15,0.622970626,0.000372232,9416.590123
291.8166667,282.8166667,308.15,0.622970626,0.000454249,9484.991504
291.8166667,282.8166667,308.15,0.622970626,0.000511031,9507.791964
291.8166667,282.8166667,308.15,0.622970626,0.000567812,9530.592424
291.8166667,282.8166667,308.15,0.622970626,0.000599357,9553.392885
291.8166667,282.8166667,308.15,0.622970626,0.000624593,9553.392885
291.8166667,282.8166667,308.15,0.622970626,0.000681374,9576.193345
291.8166667,282.8166667,308.15,0.651287473,0.000372232,9472.364595
291.8166667,282.8166667,308.15,0.651287473,0.000454249,9541.171118
291.8166667,282.8166667,308.15,0.651287473,0.000511031,9564.106625
291.8166667,282.8166667,308.15,0.651287473,0.000567812,9587.042133
291.8166667,282.8166667,308.15,0.651287473,0.000599357,9609.97764
291.8166667,282.8166667,308.15,0.651287473,0.000624593,9609.97764
291.8166667,282.8166667,308.15,0.651287473,0.000681374,9632.913148
291.8166667,282.8166667,308.15,0.679604319,0.000372232,9528.139068
291.8166667,282.8166667,308.15,0.679604319,0.000454249,9597.350732
291.8166667,282.8166667,308.15,0.679604319,0.000511031,9620.421287
291.8166667,282.8166667,308.15,0.679604319,0.000567812,9643.491841
291.8166667,282.8166667,308.15,0.679604319,0.000599357,9666.562396
291.8166667,282.8166667,308.15,0.679604319,0.000624593,9666.562396
291.8166667,282.8166667,308.15,0.679604319,0.000681374,9689.63295
291.8166667,282.8166667,313.7055556,0.453069546,0.000372232,8222.19445
291.8166667,282.8166667,313.7055556,0.453069546,0.000454249,8272.483102
291.8166667,282.8166667,313.7055556,0.453069546,0.000511031,8322.771753
291.8166667,282.8166667,313.7055556,0.453069546,0.000567812,8347.916078
291.8166667,282.8166667,313.7055556,0.453069546,0.000599357,8347.916078
291.8166667,282.8166667,313.7055556,0.453069546,0.000624593,8373.060404
291.8166667,282.8166667,313.7055556,0.453069546,0.000681374,8398.204729
291.8166667,282.8166667,313.7055556,0.481386393,0.000372232,8480.870231
291.8166667,282.8166667,313.7055556,0.481386393,0.000454249,8532.740997
291.8166667,282.8166667,313.7055556,0.481386393,0.000511031,8584.611763
291.8166667,282.8166667,313.7055556,0.481386393,0.000567812,8610.547146
291.8166667,282.8166667,313.7055556,0.481386393,0.000599357,8610.547146
291.8166667,282.8166667,313.7055556,0.481386393,0.000624593,8636.482529
291.8166667,282.8166667,313.7055556,0.481386393,0.000681374,8662.417912
291.8166667,282.8166667,313.7055556,0.509703239,0.000372232,8681.911124
291.8166667,282.8166667,313.7055556,0.509703239,0.000454249,8748.354321
291.8166667,282.8166667,313.7055556,0.509703239,0.000511031,8792.649786
291.8166667,282.8166667,313.7055556,0.509703239,0.000567812,8814.797518
291.8166667,282.8166667,313.7055556,0.509703239,0.000599357,8814.797518
291.8166667,282.8166667,313.7055556,0.509703239,0.000624593,8836.945251
291.8166667,282.8166667,313.7055556,0.509703239,0.000681374,8859.092983
291.8166667,282.8166667,313.7055556,0.538020086,0.000372232,8752.495767
291.8166667,282.8166667,313.7055556,0.538020086,0.000454249,8819.479153
291.8166667,282.8166667,313.7055556,0.538020086,0.000511031,8864.134744
291.8166667,282.8166667,313.7055556,0.538020086,0.000567812,8886.462539
291.8166667,282.8166667,313.7055556,0.538020086,0.000599357,8886.462539
291.8166667,282.8166667,313.7055556,0.538020086,0.000624593,8908.790334
291.8166667,282.8166667,313.7055556,0.538020086,0.000681374,8931.118129
291.8166667,282.8166667,313.7055556,0.566336933,0.000372232,8823.08041
291.8166667,282.8166667,313.7055556,0.566336933,0.000454249,8890.603985
291.8166667,282.8166667,313.7055556,0.566336933,0.000511031,8935.619701
291.8166667,282.8166667,313.7055556,0.566336933,0.000567812,8958.127559
291.8166667,282.8166667,313.7055556,0.566336933,0.000599357,8958.127559
291.8166667,282.8166667,313.7055556,0.566336933,0.000624593,8980.635418
291.8166667,282.8166667,313.7055556,0.566336933,0.000681374,9003.143276
291.8166667,282.8166667,313.7055556,0.622970626,0.000372232,8937.780456
291.8166667,282.8166667,313.7055556,0.622970626,0.000454249,9006.181837
291.8166667,282.8166667,313.7055556,0.622970626,0.000511031,9051.782757
291.8166667,282.8166667,313.7055556,0.622970626,0.000567812,9074.583218
291.8166667,282.8166667,313.7055556,0.622970626,0.000599357,9074.583218
291.8166667,282.8166667,313.7055556,0.622970626,0.000624593,9097.383678
291.8166667,282.8166667,313.7055556,0.622970626,0.000681374,9120.184138
291.8166667,282.8166667,313.7055556,0.651287473,0.000372232,8990.718938
291.8166667,282.8166667,313.7055556,0.651287473,0.000454249,9059.52546
291.8166667,282.8166667,313.7055556,0.651287473,0.000511031,9105.396475
291.8166667,282.8166667,313.7055556,0.651287473,0.000567812,9128.331983
291.8166667,282.8166667,313.7055556,0.651287473,0.000599357,9128.331983
291.8166667,282.8166667,313.7055556,0.651287473,0.000624593,9151.26749
291.8166667,282.8166667,313.7055556,0.651287473,0.000681374,9174.202998
291.8166667,282.8166667,313.7055556,0.679604319,0.000372232,9043.65742
291.8166667,282.8166667,313.7055556,0.679604319,0.000454249,9112.869084
291.8166667,282.8166667,313.7055556,0.679604319,0.000511031,9159.010194
291.8166667,282.8166667,313.7055556,0.679604319,0.000567812,9182.080748
291.8166667,282.8166667,313.7055556,0.679604319,0.000599357,9182.080748
291.8166667,282.8166667,313.7055556,0.679604319,0.000624593,9205.151303
291.8166667,282.8166667,313.7055556,0.679604319,0.000681374,9228.221858
291.8166667,282.8166667,319.2611111,0.453069546,0.000372232,8021.039846
291.8166667,282.8166667,319.2611111,0.453069546,0.000454249,8071.328497
291.8166667,282.8166667,319.2611111,0.453069546,0.000511031,8096.472823
291.8166667,282.8166667,319.2611111,0.453069546,0.000567812,8121.617148
291.8166667,282.8166667,319.2611111,0.453069546,0.000599357,8146.761474
291.8166667,282.8166667,319.2611111,0.453069546,0.000624593,8146.761474
291.8166667,282.8166667,319.2611111,0.453069546,0.000681374,8171.905799
291.8166667,282.8166667,319.2611111,0.481386393,0.000372232,8133.304588
291.8166667,282.8166667,319.2611111,0.481386393,0.000454249,8199.07255
291.8166667,282.8166667,319.2611111,0.481386393,0.000511031,8220.995204
291.8166667,282.8166667,319.2611111,0.481386393,0.000567812,8242.917857
291.8166667,282.8166667,319.2611111,0.481386393,0.000599357,8264.840511
291.8166667,282.8166667,319.2611111,0.481386393,0.000624593,8264.840511
291.8166667,282.8166667,319.2611111,0.481386393,0.000681374,8286.763165
291.8166667,282.8166667,319.2611111,0.509703239,0.000372232,8216.808742
291.8166667,282.8166667,319.2611111,0.509703239,0.000454249,8283.251939
291.8166667,282.8166667,319.2611111,0.509703239,0.000511031,8305.399672
291.8166667,282.8166667,319.2611111,0.509703239,0.000567812,8327.547404
291.8166667,282.8166667,319.2611111,0.509703239,0.000599357,8349.695137
291.8166667,282.8166667,319.2611111,0.509703239,0.000624593,8349.695137
291.8166667,282.8166667,319.2611111,0.509703239,0.000681374,8371.842869
291.8166667,282.8166667,319.2611111,0.538020086,0.000372232,8283.612065
291.8166667,282.8166667,319.2611111,0.538020086,0.000454249,8350.595451
291.8166667,282.8166667,319.2611111,0.538020086,0.000511031,8372.923246
291.8166667,282.8166667,319.2611111,0.538020086,0.000567812,8395.251042
291.8166667,282.8166667,319.2611111,0.538020086,0.000599357,8417.578837
291.8166667,282.8166667,319.2611111,0.538020086,0.000624593,8417.578837
291.8166667,282.8166667,319.2611111,0.538020086,0.000681374,8439.906632
291.8166667,282.8166667,319.2611111,0.566336933,0.000372232,8350.415388
291.8166667,282.8166667,319.2611111,0.566336933,0.000454249,8417.938963
291.8166667,282.8166667,319.2611111,0.566336933,0.000511031,8440.446821
291.8166667,282.8166667,319.2611111,0.566336933,0.000567812,8462.954679
291.8166667,282.8166667,319.2611111,0.566336933,0.000599357,8485.462537
291.8166667,282.8166667,319.2611111,0.566336933,0.000624593,8485.462537
291.8166667,282.8166667,319.2611111,0.566336933,0.000681374,8507.970396
291.8166667,282.8166667,319.2611111,0.622970626,0.000372232,8458.970788
291.8166667,282.8166667,319.2611111,0.622970626,0.000454249,8527.372169
291.8166667,282.8166667,319.2611111,0.622970626,0.000511031,8550.17263
291.8166667,282.8166667,319.2611111,0.622970626,0.000567812,8572.97309
291.8166667,282.8166667,319.2611111,0.622970626,0.000599357,8595.77355
291.8166667,282.8166667,319.2611111,0.622970626,0.000624593,8595.77355
291.8166667,282.8166667,319.2611111,0.622970626,0.000681374,8618.574011
291.8166667,282.8166667,319.2611111,0.651287473,0.000372232,8509.073281
291.8166667,282.8166667,319.2611111,0.651287473,0.000454249,8577.879803
291.8166667,282.8166667,319.2611111,0.651287473,0.000511031,8600.815311
291.8166667,282.8166667,319.2611111,0.651287473,0.000567812,8623.750818
291.8166667,282.8166667,319.2611111,0.651287473,0.000599357,8646.686326
291.8166667,282.8166667,319.2611111,0.651287473,0.000624593,8646.686326
291.8166667,282.8166667,319.2611111,0.651287473,0.000681374,8669.621833
291.8166667,282.8166667,319.2611111,0.679604319,0.000372232,8559.175773
291.8166667,282.8166667,319.2611111,0.679604319,0.000454249,8628.387437
291.8166667,282.8166667,319.2611111,0.679604319,0.000511031,8651.457991
291.8166667,282.8166667,319.2611111,0.679604319,0.000567812,8674.528546
291.8166667,282.8166667,319.2611111,0.679604319,0.000599357,8697.599101
291.8166667,282.8166667,319.2611111,0.679604319,0.000624593,8697.599101
291.8166667,282.8166667,319.2611111,0.679604319,0.000681374,8720.669655
291.8166667,286.65,280.3722222,0.453069546,0.000372232,8026.491261
291.8166667,286.65,280.3722222,0.453069546,0.000454249,8091.047491
291.8166667,286.65,280.3722222,0.453069546,0.000511031,8112.566234
291.8166667,286.65,280.3722222,0.453069546,0.000567812,8134.084978
291.8166667,286.65,280.3722222,0.453069546,0.000599357,8134.084978
291.8166667,286.65,280.3722222,0.453069546,0.000624593,8134.084978
291.8166667,286.65,280.3722222,0.453069546,0.000681374,8155.603721
291.8166667,286.65,280.3722222,0.481386393,0.000372232,8279.010087
291.8166667,286.65,280.3722222,0.481386393,0.000454249,8345.5973
291.8166667,286.65,280.3722222,0.481386393,0.000511031,8367.793037
291.8166667,286.65,280.3722222,0.481386393,0.000567812,8389.988775
291.8166667,286.65,280.3722222,0.481386393,0.000599357,8389.988775
291.8166667,286.65,280.3722222,0.481386393,0.000624593,8389.988775
291.8166667,286.65,280.3722222,0.481386393,0.000681374,8412.184512
291.8166667,286.65,280.3722222,0.509703239,0.000372232,8531.528914
291.8166667,286.65,280.3722222,0.509703239,0.000454249,8600.147109
291.8166667,286.65,280.3722222,0.509703239,0.000511031,8623.01984
291.8166667,286.65,280.3722222,0.509703239,0.000567812,8645.892572
291.8166667,286.65,280.3722222,0.509703239,0.000599357,8645.892572
291.8166667,286.65,280.3722222,0.509703239,0.000624593,8645.892572
291.8166667,286.65,280.3722222,0.509703239,0.000681374,8668.765304
291.8166667,286.65,280.3722222,0.538020086,0.000372232,8775.02921
291.8166667,286.65,280.3722222,0.538020086,0.000454249,8845.605853
291.8166667,286.65,280.3722222,0.538020086,0.000511031,8869.1314
291.8166667,286.65,280.3722222,0.538020086,0.000567812,8892.656948
291.8166667,286.65,280.3722222,0.538020086,0.000599357,8892.656948
291.8166667,286.65,280.3722222,0.538020086,0.000624593,8892.656948
291.8166667,286.65,280.3722222,0.538020086,0.000681374,8916.182495
291.8166667,286.65,280.3722222,0.566336933,0.000372232,9018.529507
291.8166667,286.65,280.3722222,0.566336933,0.000454249,9091.064597
291.8166667,286.65,280.3722222,0.566336933,0.000511031,9115.24296
291.8166667,286.65,280.3722222,0.566336933,0.000567812,9139.421323
291.8166667,286.65,280.3722222,0.566336933,0.000599357,9139.421323
291.8166667,286.65,280.3722222,0.566336933,0.000624593,9139.421323
291.8166667,286.65,280.3722222,0.566336933,0.000681374,9163.599687
291.8166667,286.65,280.3722222,0.622970626,0.000372232,9496.511571
291.8166667,286.65,280.3722222,0.622970626,0.000454249,9572.89102
291.8166667,286.65,280.3722222,0.622970626,0.000511031,9598.350837
291.8166667,286.65,280.3722222,0.622970626,0.000567812,9623.810653
291.8166667,286.65,280.3722222,0.622970626,0.000599357,9623.810653
291.8166667,286.65,280.3722222,0.622970626,0.000624593,9623.810653
291.8166667,286.65,280.3722222,0.622970626,0.000681374,9649.27047
291.8166667,286.65,280.3722222,0.651287473,0.000372232,9740.011867
291.8166667,286.65,280.3722222,0.651287473,0.000454249,9818.349764
291.8166667,286.65,280.3722222,0.651287473,0.000511031,9844.462397
291.8166667,286.65,280.3722222,0.651287473,0.000567812,9870.575029
291.8166667,286.65,280.3722222,0.651287473,0.000599357,9870.575029
291.8166667,286.65,280.3722222,0.651287473,0.000624593,9870.575029
291.8166667,286.65,280.3722222,0.651287473,0.000681374,9896.687662
291.8166667,286.65,280.3722222,0.679604319,0.000372232,9974.493635
291.8166667,286.65,280.3722222,0.679604319,0.000454249,10054.71744
291.8166667,286.65,280.3722222,0.679604319,0.000511031,10081.45871
291.8166667,286.65,280.3722222,0.679604319,0.000567812,10108.19998
291.8166667,286.65,280.3722222,0.679604319,0.000599357,10108.19998
291.8166667,286.65,280.3722222,0.679604319,0.000624593,10108.19998
291.8166667,286.65,280.3722222,0.679604319,0.000681374,10134.94125
291.8166667,286.65,285.9277778,0.453069546,0.000372232,7918.897544
291.8166667,286.65,285.9277778,0.453069546,0.000454249,7961.935031
291.8166667,286.65,285.9277778,0.453069546,0.000511031,7983.453774
291.8166667,286.65,285.9277778,0.453069546,0.000567812,7983.453774
291.8166667,286.65,285.9277778,0.453069546,0.000599357,8004.972518
291.8166667,286.65,285.9277778,0.453069546,0.000624593,8004.972518
291.8166667,286.65,285.9277778,0.453069546,0.000681374,8026.491261
291.8166667,286.65,285.9277778,0.481386393,0.000372232,8168.0314
291.8166667,286.65,285.9277778,0.481386393,0.000454249,8212.422875
291.8166667,286.65,285.9277778,0.481386393,0.000511031,8234.618612
291.8166667,286.65,285.9277778,0.481386393,0.000567812,8234.618612
291.8166667,286.65,285.9277778,0.481386393,0.000599357,8256.81435
291.8166667,286.65,285.9277778,0.481386393,0.000624593,8256.81435
291.8166667,286.65,285.9277778,0.481386393,0.000681374,8279.010087
291.8166667,286.65,285.9277778,0.509703239,0.000372232,8417.165255
291.8166667,286.65,285.9277778,0.509703239,0.000454249,8462.910718
291.8166667,286.65,285.9277778,0.509703239,0.000511031,8485.78345
291.8166667,286.65,285.9277778,0.509703239,0.000567812,8485.78345
291.8166667,286.65,285.9277778,0.509703239,0.000599357,8508.656182
291.8166667,286.65,285.9277778,0.509703239,0.000624593,8508.656182
291.8166667,286.65,285.9277778,0.509703239,0.000681374,8531.528914
291.8166667,286.65,285.9277778,0.538020086,0.000372232,8657.401473
291.8166667,286.65,285.9277778,0.538020086,0.000454249,8704.452568
291.8166667,286.65,285.9277778,0.538020086,0.000511031,8727.978115
291.8166667,286.65,285.9277778,0.538020086,0.000567812,8727.978115
291.8166667,286.65,285.9277778,0.538020086,0.000599357,8751.503663
291.8166667,286.65,285.9277778,0.538020086,0.000624593,8751.503663
291.8166667,286.65,285.9277778,0.538020086,0.000681374,8775.02921
291.8166667,286.65,285.9277778,0.566336933,0.000372232,8897.63769
291.8166667,286.65,285.9277778,0.566336933,0.000454249,8945.994417
291.8166667,286.65,285.9277778,0.566336933,0.000511031,8970.17278
291.8166667,286.65,285.9277778,0.566336933,0.000567812,8970.17278
291.8166667,286.65,285.9277778,0.566336933,0.000599357,8994.351144
291.8166667,286.65,285.9277778,0.566336933,0.000624593,8994.351144
291.8166667,286.65,285.9277778,0.566336933,0.000681374,9018.529507
291.8166667,286.65,285.9277778,0.622970626,0.000372232,9369.212488
291.8166667,286.65,285.9277778,0.622970626,0.000454249,9420.132121
291.8166667,286.65,285.9277778,0.622970626,0.000511031,9445.591938
291.8166667,286.65,285.9277778,0.622970626,0.000567812,9445.591938
291.8166667,286.65,285.9277778,0.622970626,0.000599357,9471.051754
291.8166667,286.65,285.9277778,0.622970626,0.000624593,9471.051754
291.8166667,286.65,285.9277778,0.622970626,0.000681374,9496.511571
291.8166667,286.65,285.9277778,0.651287473,0.000372232,9609.448706
291.8166667,286.65,285.9277778,0.651287473,0.000454249,9661.67397
291.8166667,286.65,285.9277778,0.651287473,0.000511031,9687.786603
291.8166667,286.65,285.9277778,0.651287473,0.000567812,9687.786603
291.8166667,286.65,285.9277778,0.651287473,0.000599357,9713.899235
291.8166667,286.65,285.9277778,0.651287473,0.000624593,9713.899235
291.8166667,286.65,285.9277778,0.651287473,0.000681374,9740.011867
291.8166667,286.65,285.9277778,0.679604319,0.000372232,9840.787286
291.8166667,286.65,285.9277778,0.679604319,0.000454249,9894.269825
291.8166667,286.65,285.9277778,0.679604319,0.000511031,9921.011095
291.8166667,286.65,285.9277778,0.679604319,0.000567812,9921.011095
291.8166667,286.65,285.9277778,0.679604319,0.000599357,9947.752365
291.8166667,286.65,285.9277778,0.679604319,0.000624593,9947.752365
291.8166667,286.65,285.9277778,0.679604319,0.000681374,9974.493635
291.8166667,286.65,293.15,0.453069546,0.000372232,7703.710111
291.8166667,286.65,293.15,0.453069546,0.000454249,7746.747598
291.8166667,286.65,293.15,0.453069546,0.000511031,7768.266341
291.8166667,286.65,293.15,0.453069546,0.000567812,7789.785085
291.8166667,286.65,293.15,0.453069546,0.000599357,7789.785085
291.8166667,286.65,293.15,0.453069546,0.000624593,7811.303828
291.8166667,286.65,293.15,0.453069546,0.000681374,7832.822571
291.8166667,286.65,293.15,0.481386393,0.000372232,7946.074025
291.8166667,286.65,293.15,0.481386393,0.000454249,7990.4655
291.8166667,286.65,293.15,0.481386393,0.000511031,8012.661237
291.8166667,286.65,293.15,0.481386393,0.000567812,8034.856975
291.8166667,286.65,293.15,0.481386393,0.000599357,8034.856975
291.8166667,286.65,293.15,0.481386393,0.000624593,8057.052712
291.8166667,286.65,293.15,0.481386393,0.000681374,8079.24845
291.8166667,286.65,293.15,0.509703239,0.000372232,8188.437938
291.8166667,286.65,293.15,0.509703239,0.000454249,8234.183402
291.8166667,286.65,293.15,0.509703239,0.000511031,8257.056133
291.8166667,286.65,293.15,0.509703239,0.000567812,8279.928865
291.8166667,286.65,293.15,0.509703239,0.000599357,8279.928865
291.8166667,286.65,293.15,0.509703239,0.000624593,8302.801597
291.8166667,286.65,293.15,0.509703239,0.000681374,8325.674328
291.8166667,286.65,293.15,0.538020086,0.000372232,8422.145998
291.8166667,286.65,293.15,0.538020086,0.000454249,8469.197093
291.8166667,286.65,293.15,0.538020086,0.000511031,8492.72264
291.8166667,286.65,293.15,0.538020086,0.000567812,8516.248188
291.8166667,286.65,293.15,0.538020086,0.000599357,8516.248188
291.8166667,286.65,293.15,0.538020086,0.000624593,8539.773735
291.8166667,286.65,293.15,0.538020086,0.000681374,8563.299283
291.8166667,286.65,293.15,0.566336933,0.000372232,8655.854058
291.8166667,286.65,293.15,0.566336933,0.000454249,8704.210784
291.8166667,286.65,293.15,0.566336933,0.000511031,8728.389147
291.8166667,286.65,293.15,0.566336933,0.000567812,8752.567511
291.8166667,286.65,293.15,0.566336933,0.000599357,8752.567511
291.8166667,286.65,293.15,0.566336933,0.000624593,8776.745874
291.8166667,286.65,293.15,0.566336933,0.000681374,8800.924237
291.8166667,286.65,293.15,0.622970626,0.000372232,9114.614323
291.8166667,286.65,293.15,0.622970626,0.000454249,9165.533956
291.8166667,286.65,293.15,0.622970626,0.000511031,9190.993772
291.8166667,286.65,293.15,0.622970626,0.000567812,9216.453589
291.8166667,286.65,293.15,0.622970626,0.000599357,9216.453589
291.8166667,286.65,293.15,0.622970626,0.000624593,9241.913405
291.8166667,286.65,293.15,0.622970626,0.000681374,9267.373222
291.8166667,286.65,293.15,0.651287473,0.000372232,9348.322382
291.8166667,286.65,293.15,0.651287473,0.000454249,9400.547647
291.8166667,286.65,293.15,0.651287473,0.000511031,9426.660279
291.8166667,286.65,293.15,0.651287473,0.000567812,9452.772912
291.8166667,286.65,293.15,0.651287473,0.000599357,9452.772912
291.8166667,286.65,293.15,0.651287473,0.000624593,9478.885544
291.8166667,286.65,293.15,0.651287473,0.000681374,9504.998176
291.8166667,286.65,293.15,0.679604319,0.000372232,9573.374588
291.8166667,286.65,293.15,0.679604319,0.000454249,9626.857127
291.8166667,286.65,293.15,0.679604319,0.000511031,9653.598397
291.8166667,286.65,293.15,0.679604319,0.000567812,9680.339667
291.8166667,286.65,293.15,0.679604319,0.000599357,9680.339667
291.8166667,286.65,293.15,0.679604319,0.000624593,9707.080937
291.8166667,286.65,293.15,0.679604319,0.000681374,9733.822206
291.8166667,286.65,297.0388889,0.453069546,0.000372232,7574.597651
291.8166667,286.65,297.0388889,0.453069546,0.000454249,7639.153881
291.8166667,286.65,297.0388889,0.453069546,0.000511031,7660.672625
291.8166667,286.65,297.0388889,0.453069546,0.000567812,7660.672625
291.8166667,286.65,297.0388889,0.453069546,0.000599357,7660.672625
291.8166667,286.65,297.0388889,0.453069546,0.000624593,7682.191368
291.8166667,286.65,297.0388889,0.453069546,0.000681374,7703.710111
291.8166667,286.65,297.0388889,0.481386393,0.000372232,7812.8996
291.8166667,286.65,297.0388889,0.481386393,0.000454249,7879.486812
291.8166667,286.65,297.0388889,0.481386393,0.000511031,7901.68255
291.8166667,286.65,297.0388889,0.481386393,0.000567812,7901.68255
291.8166667,286.65,297.0388889,0.481386393,0.000599357,7901.68255
291.8166667,286.65,297.0388889,0.481386393,0.000624593,7923.878287
291.8166667,286.65,297.0388889,0.481386393,0.000681374,7946.074025
291.8166667,286.65,297.0388889,0.509703239,0.000372232,8051.201548
291.8166667,286.65,297.0388889,0.509703239,0.000454249,8119.819743
291.8166667,286.65,297.0388889,0.509703239,0.000511031,8142.692475
291.8166667,286.65,297.0388889,0.509703239,0.000567812,8142.692475
291.8166667,286.65,297.0388889,0.509703239,0.000599357,8142.692475
291.8166667,286.65,297.0388889,0.509703239,0.000624593,8165.565207
291.8166667,286.65,297.0388889,0.509703239,0.000681374,8188.437938
291.8166667,286.65,297.0388889,0.538020086,0.000372232,8280.992713
291.8166667,286.65,297.0388889,0.538020086,0.000454249,8351.569356
291.8166667,286.65,297.0388889,0.538020086,0.000511031,8375.094903
291.8166667,286.65,297.0388889,0.538020086,0.000567812,8375.094903
291.8166667,286.65,297.0388889,0.538020086,0.000599357,8375.094903
291.8166667,286.65,297.0388889,0.538020086,0.000624593,8398.620451
291.8166667,286.65,297.0388889,0.538020086,0.000681374,8422.145998
291.8166667,286.65,297.0388889,0.566336933,0.000372232,8510.783878
291.8166667,286.65,297.0388889,0.566336933,0.000454249,8583.318968
291.8166667,286.65,297.0388889,0.566336933,0.000511031,8607.497331
291.8166667,286.65,297.0388889,0.566336933,0.000567812,8607.497331
291.8166667,286.65,297.0388889,0.566336933,0.000599357,8607.497331
291.8166667,286.65,297.0388889,0.566336933,0.000624593,8631.675694
291.8166667,286.65,297.0388889,0.566336933,0.000681374,8655.854058
291.8166667,286.65,297.0388889,0.622970626,0.000372232,8961.855423
291.8166667,286.65,297.0388889,0.622970626,0.000454249,9038.234873
291.8166667,286.65,297.0388889,0.622970626,0.000511031,9063.694689
291.8166667,286.65,297.0388889,0.622970626,0.000567812,9063.694689
291.8166667,286.65,297.0388889,0.622970626,0.000599357,9063.694689
291.8166667,286.65,297.0388889,0.622970626,0.000624593,9089.154506
291.8166667,286.65,297.0388889,0.622970626,0.000681374,9114.614323
291.8166667,286.65,297.0388889,0.651287473,0.000372232,9191.646588
291.8166667,286.65,297.0388889,0.651287473,0.000454249,9269.984485
291.8166667,286.65,297.0388889,0.651287473,0.000511031,9296.097117
291.8166667,286.65,297.0388889,0.651287473,0.000567812,9296.097117
291.8166667,286.65,297.0388889,0.651287473,0.000599357,9296.097117
291.8166667,286.65,297.0388889,0.651287473,0.000624593,9322.20975
291.8166667,286.65,297.0388889,0.651287473,0.000681374,9348.322382
291.8166667,286.65,297.0388889,0.679604319,0.000372232,9412.926969
291.8166667,286.65,297.0388889,0.679604319,0.000454249,9493.150778
291.8166667,286.65,297.0388889,0.679604319,0.000511031,9519.892048
291.8166667,286.65,297.0388889,0.679604319,0.000567812,9519.892048
291.8166667,286.65,297.0388889,0.679604319,0.000599357,9519.892048
291.8166667,286.65,297.0388889,0.679604319,0.000624593,9546.633318
291.8166667,286.65,297.0388889,0.679604319,0.000681374,9573.374588
291.8166667,286.65,303.15,0.453069546,0.000372232,7380.928961
291.8166667,286.65,303.15,0.453069546,0.000454249,7423.966448
291.8166667,286.65,303.15,0.453069546,0.000511031,7445.485191
291.8166667,286.65,303.15,0.453069546,0.000567812,7467.003935
291.8166667,286.65,303.15,0.453069546,0.000599357,7488.522678
291.8166667,286.65,303.15,0.453069546,0.000624593,7488.522678
291.8166667,286.65,303.15,0.453069546,0.000681374,7510.041421
291.8166667,286.65,303.15,0.481386393,0.000372232,7613.137962
291.8166667,286.65,303.15,0.481386393,0.000454249,7657.529437
291.8166667,286.65,303.15,0.481386393,0.000511031,7679.725175
291.8166667,286.65,303.15,0.481386393,0.000567812,7701.920912
291.8166667,286.65,303.15,0.481386393,0.000599357,7724.11665
291.8166667,286.65,303.15,0.481386393,0.000624593,7724.11665
291.8166667,286.65,303.15,0.481386393,0.000681374,7746.312387
291.8166667,286.65,303.15,0.509703239,0.000372232,7845.346963
291.8166667,286.65,303.15,0.509703239,0.000454249,7891.092427
291.8166667,286.65,303.15,0.509703239,0.000511031,7913.965158
291.8166667,286.65,303.15,0.509703239,0.000567812,7936.83789
291.8166667,286.65,303.15,0.509703239,0.000599357,7959.710622
291.8166667,286.65,303.15,0.509703239,0.000624593,7959.710622
291.8166667,286.65,303.15,0.509703239,0.000681374,7982.583353
291.8166667,286.65,303.15,0.538020086,0.000372232,8069.262786
291.8166667,286.65,303.15,0.538020086,0.000454249,8116.313881
291.8166667,286.65,303.15,0.538020086,0.000511031,8139.839428
291.8166667,286.65,303.15,0.538020086,0.000567812,8163.364976
291.8166667,286.65,303.15,0.538020086,0.000599357,8186.890523
291.8166667,286.65,303.15,0.538020086,0.000624593,8186.890523
291.8166667,286.65,303.15,0.538020086,0.000681374,8210.416071
291.8166667,286.65,303.15,0.566336933,0.000372232,8293.178608
291.8166667,286.65,303.15,0.566336933,0.000454249,8341.535335
291.8166667,286.65,303.15,0.566336933,0.000511031,8365.713698
