Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
291.8166667,286.65,303.15,0.566336933,0.000567812,8389.892061
291.8166667,286.65,303.15,0.566336933,0.000599357,8414.070425
291.8166667,286.65,303.15,0.566336933,0.000624593,8414.070425
291.8166667,286.65,303.15,0.566336933,0.000681374,8438.248788
291.8166667,286.65,303.15,0.622970626,0.000372232,8732.717074
291.8166667,286.65,303.15,0.622970626,0.000454249,8783.636708
291.8166667,286.65,303.15,0.622970626,0.000511031,8809.096524
291.8166667,286.65,303.15,0.622970626,0.000567812,8834.556341
291.8166667,286.65,303.15,0.622970626,0.000599357,8860.016157
291.8166667,286.65,303.15,0.622970626,0.000624593,8860.016157
291.8166667,286.65,303.15,0.622970626,0.000681374,8885.475974
291.8166667,286.65,303.15,0.651287473,0.000372232,8956.632897
291.8166667,286.65,303.15,0.651287473,0.000454249,9008.858162
291.8166667,286.65,303.15,0.651287473,0.000511031,9034.970794
291.8166667,286.65,303.15,0.651287473,0.000567812,9061.083426
291.8166667,286.65,303.15,0.651287473,0.000599357,9087.196059
291.8166667,286.65,303.15,0.651287473,0.000624593,9087.196059
291.8166667,286.65,303.15,0.651287473,0.000681374,9113.308691
291.8166667,286.65,303.15,0.679604319,0.000372232,9172.255541
291.8166667,286.65,303.15,0.679604319,0.000454249,9225.73808
291.8166667,286.65,303.15,0.679604319,0.000511031,9252.47935
291.8166667,286.65,303.15,0.679604319,0.000567812,9279.22062
291.8166667,286.65,303.15,0.679604319,0.000599357,9305.96189
291.8166667,286.65,303.15,0.679604319,0.000624593,9305.96189
291.8166667,286.65,303.15,0.679604319,0.000681374,9332.703159
291.8166667,286.65,308.15,0.453069546,0.000372232,7230.297758
291.8166667,286.65,308.15,0.453069546,0.000454249,7273.335245
291.8166667,286.65,308.15,0.453069546,0.000511031,7294.853988
291.8166667,286.65,308.15,0.453069546,0.000567812,7316.372731
291.8166667,286.65,308.15,0.453069546,0.000599357,7316.372731
291.8166667,286.65,308.15,0.453069546,0.000624593,7316.372731
291.8166667,286.65,308.15,0.453069546,0.000681374,7337.891475
291.8166667,286.65,308.15,0.481386393,0.000372232,7457.7678
291.8166667,286.65,308.15,0.481386393,0.000454249,7502.159275
291.8166667,286.65,308.15,0.481386393,0.000511031,7524.355012
291.8166667,286.65,308.15,0.481386393,0.000567812,7546.55075
291.8166667,286.65,308.15,0.481386393,0.000599357,7546.55075
291.8166667,286.65,308.15,0.481386393,0.000624593,7546.55075
291.8166667,286.65,308.15,0.481386393,0.000681374,7568.746487
291.8166667,286.65,308.15,0.509703239,0.000372232,7685.237842
291.8166667,286.65,308.15,0.509703239,0.000454249,7730.983305
291.8166667,286.65,308.15,0.509703239,0.000511031,7753.856037
291.8166667,286.65,308.15,0.509703239,0.000567812,7776.728768
291.8166667,286.65,308.15,0.509703239,0.000599357,7776.728768
291.8166667,286.65,308.15,0.509703239,0.000624593,7776.728768
291.8166667,286.65,308.15,0.509703239,0.000681374,7799.6015
291.8166667,286.65,308.15,0.538020086,0.000372232,7904.583953
291.8166667,286.65,308.15,0.538020086,0.000454249,7951.635048
291.8166667,286.65,308.15,0.538020086,0.000511031,7975.160596
291.8166667,286.65,308.15,0.538020086,0.000567812,7998.686143
291.8166667,286.65,308.15,0.538020086,0.000599357,7998.686143
291.8166667,286.65,308.15,0.538020086,0.000624593,7998.686143
291.8166667,286.65,308.15,0.538020086,0.000681374,8022.211691
291.8166667,286.65,308.15,0.566336933,0.000372232,8123.930065
291.8166667,286.65,308.15,0.566336933,0.000454249,8172.286792
291.8166667,286.65,308.15,0.566336933,0.000511031,8196.465155
291.8166667,286.65,308.15,0.566336933,0.000567812,8220.643518
291.8166667,286.65,308.15,0.566336933,0.000599357,8220.643518
291.8166667,286.65,308.15,0.566336933,0.000624593,8220.643518
291.8166667,286.65,308.15,0.566336933,0.000681374,8244.821882
291.8166667,286.65,308.15,0.622970626,0.000372232,8554.498359
291.8166667,286.65,308.15,0.622970626,0.000454249,8605.417992
291.8166667,286.65,308.15,0.622970626,0.000511031,8630.877808
291.8166667,286.65,308.15,0.622970626,0.000567812,8656.337625
291.8166667,286.65,308.15,0.622970626,0.000599357,8656.337625
291.8166667,286.65,308.15,0.622970626,0.000624593,8656.337625
291.8166667,286.65,308.15,0.622970626,0.000681374,8681.797441
291.8166667,286.65,308.15,0.651287473,0.000372232,8773.84447
291.8166667,286.65,308.15,0.651287473,0.000454249,8826.069735
291.8166667,286.65,308.15,0.651287473,0.000511031,8852.182367
291.8166667,286.65,308.15,0.651287473,0.000567812,8878.295
291.8166667,286.65,308.15,0.651287473,0.000599357,8878.295
291.8166667,286.65,308.15,0.651287473,0.000624593,8878.295
291.8166667,286.65,308.15,0.651287473,0.000681374,8904.407632
291.8166667,286.65,308.15,0.679604319,0.000372232,8985.066652
291.8166667,286.65,308.15,0.679604319,0.000454249,9038.549192
291.8166667,286.65,308.15,0.679604319,0.000511031,9065.290461
291.8166667,286.65,308.15,0.679604319,0.000567812,9092.031731
291.8166667,286.65,308.15,0.679604319,0.000599357,9092.031731
291.8166667,286.65,308.15,0.679604319,0.000624593,9092.031731
291.8166667,286.65,308.15,0.679604319,0.000681374,9118.773001
291.8166667,286.65,313.7055556,0.453069546,0.000372232,7036.629068
291.8166667,286.65,313.7055556,0.453069546,0.000454249,7079.666555
291.8166667,286.65,313.7055556,0.453069546,0.000511031,7122.704041
291.8166667,286.65,313.7055556,0.453069546,0.000567812,7144.222785
291.8166667,286.65,313.7055556,0.453069546,0.000599357,7144.222785
291.8166667,286.65,313.7055556,0.453069546,0.000624593,7165.741528
291.8166667,286.65,313.7055556,0.453069546,0.000681374,7187.260271
291.8166667,286.65,313.7055556,0.481386393,0.000372232,7258.006162
291.8166667,286.65,313.7055556,0.481386393,0.000454249,7302.397637
291.8166667,286.65,313.7055556,0.481386393,0.000511031,7346.789112
291.8166667,286.65,313.7055556,0.481386393,0.000567812,7368.98485
291.8166667,286.65,313.7055556,0.481386393,0.000599357,7368.98485
291.8166667,286.65,313.7055556,0.481386393,0.000624593,7391.180587
291.8166667,286.65,313.7055556,0.481386393,0.000681374,7413.376325
291.8166667,286.65,313.7055556,0.509703239,0.000372232,7479.383257
291.8166667,286.65,313.7055556,0.509703239,0.000454249,7525.12872
291.8166667,286.65,313.7055556,0.509703239,0.000511031,7570.874183
291.8166667,286.65,313.7055556,0.509703239,0.000567812,7593.746915
291.8166667,286.65,313.7055556,0.509703239,0.000599357,7593.746915
291.8166667,286.65,313.7055556,0.509703239,0.000624593,7616.619647
291.8166667,286.65,313.7055556,0.509703239,0.000681374,7639.492378
291.8166667,286.65,313.7055556,0.538020086,0.000372232,7692.854026
291.8166667,286.65,313.7055556,0.538020086,0.000454249,7739.905121
291.8166667,286.65,313.7055556,0.538020086,0.000511031,7786.956216
291.8166667,286.65,313.7055556,0.538020086,0.000567812,7810.481763
291.8166667,286.65,313.7055556,0.538020086,0.000599357,7810.481763
291.8166667,286.65,313.7055556,0.538020086,0.000624593,7834.007311
291.8166667,286.65,313.7055556,0.538020086,0.000681374,7857.532858
291.8166667,286.65,313.7055556,0.566336933,0.000372232,7906.324796
291.8166667,286.65,313.7055556,0.566336933,0.000454249,7954.681522
291.8166667,286.65,313.7055556,0.566336933,0.000511031,8003.038249
291.8166667,286.65,313.7055556,0.566336933,0.000567812,8027.216612
291.8166667,286.65,313.7055556,0.566336933,0.000599357,8027.216612
291.8166667,286.65,313.7055556,0.566336933,0.000624593,8051.394975
291.8166667,286.65,313.7055556,0.566336933,0.000681374,8075.573339
291.8166667,286.65,313.7055556,0.622970626,0.000372232,8325.36001
291.8166667,286.65,313.7055556,0.622970626,0.000454249,8376.279643
291.8166667,286.65,313.7055556,0.622970626,0.000511031,8427.199276
291.8166667,286.65,313.7055556,0.622970626,0.000567812,8452.659092
291.8166667,286.65,313.7055556,0.622970626,0.000599357,8452.659092
291.8166667,286.65,313.7055556,0.622970626,0.000624593,8478.118909
291.8166667,286.65,313.7055556,0.622970626,0.000681374,8503.578726
291.8166667,286.65,313.7055556,0.651287473,0.000372232,8538.830779
291.8166667,286.65,313.7055556,0.651287473,0.000454249,8591.056044
291.8166667,286.65,313.7055556,0.651287473,0.000511031,8643.281309
291.8166667,286.65,313.7055556,0.651287473,0.000567812,8669.393941
291.8166667,286.65,313.7055556,0.651287473,0.000599357,8669.393941
291.8166667,286.65,313.7055556,0.651287473,0.000624593,8695.506573
291.8166667,286.65,313.7055556,0.651287473,0.000681374,8721.619206
291.8166667,286.65,313.7055556,0.679604319,0.000372232,8744.395224
291.8166667,286.65,313.7055556,0.679604319,0.000454249,8797.877763
291.8166667,286.65,313.7055556,0.679604319,0.000511031,8851.360303
291.8166667,286.65,313.7055556,0.679604319,0.000567812,8878.101573
291.8166667,286.65,313.7055556,0.679604319,0.000599357,8878.101573
291.8166667,286.65,313.7055556,0.679604319,0.000624593,8904.842843
291.8166667,286.65,313.7055556,0.679604319,0.000681374,8931.584112
291.8166667,286.65,319.2611111,0.453069546,0.000372232,6864.479121
291.8166667,286.65,319.2611111,0.453069546,0.000454249,6907.516608
291.8166667,286.65,319.2611111,0.453069546,0.000511031,6929.035351
291.8166667,286.65,319.2611111,0.453069546,0.000567812,6950.554095
291.8166667,286.65,319.2611111,0.453069546,0.000599357,6972.072838
291.8166667,286.65,319.2611111,0.453069546,0.000624593,6972.072838
291.8166667,286.65,319.2611111,0.453069546,0.000681374,6993.591581
291.8166667,286.65,319.2611111,0.481386393,0.000372232,7080.440262
291.8166667,286.65,319.2611111,0.481386393,0.000454249,7124.831737
291.8166667,286.65,319.2611111,0.481386393,0.000511031,7147.027475
291.8166667,286.65,319.2611111,0.481386393,0.000567812,7169.223212
291.8166667,286.65,319.2611111,0.481386393,0.000599357,7191.41895
291.8166667,286.65,319.2611111,0.481386393,0.000624593,7191.41895
291.8166667,286.65,319.2611111,0.481386393,0.000681374,7213.614687
291.8166667,286.65,319.2611111,0.509703239,0.000372232,7296.401403
291.8166667,286.65,319.2611111,0.509703239,0.000454249,7342.146867
291.8166667,286.65,319.2611111,0.509703239,0.000511031,7365.019598
291.8166667,286.65,319.2611111,0.509703239,0.000567812,7387.89233
291.8166667,286.65,319.2611111,0.509703239,0.000599357,7410.765062
291.8166667,286.65,319.2611111,0.509703239,0.000624593,7410.765062
291.8166667,286.65,319.2611111,0.509703239,0.000681374,7433.637793
291.8166667,286.65,319.2611111,0.538020086,0.000372232,7504.649646
291.8166667,286.65,319.2611111,0.538020086,0.000454249,7551.700741
291.8166667,286.65,319.2611111,0.538020086,0.000511031,7575.226289
291.8166667,286.65,319.2611111,0.538020086,0.000567812,7598.751836
291.8166667,286.65,319.2611111,0.538020086,0.000599357,7622.277384
291.8166667,286.65,319.2611111,0.538020086,0.000624593,7622.277384
291.8166667,286.65,319.2611111,0.538020086,0.000681374,7645.802931
291.8166667,286.65,319.2611111,0.566336933,0.000372232,7712.897889
291.8166667,286.65,319.2611111,0.566336933,0.000454249,7761.254616
291.8166667,286.65,319.2611111,0.566336933,0.000511031,7785.432979
291.8166667,286.65,319.2611111,0.566336933,0.000567812,7809.611342
291.8166667,286.65,319.2611111,0.566336933,0.000599357,7833.789706
291.8166667,286.65,319.2611111,0.566336933,0.000624593,7833.789706
291.8166667,286.65,319.2611111,0.566336933,0.000681374,7857.968069
291.8166667,286.65,319.2611111,0.622970626,0.000372232,8121.681477
291.8166667,286.65,319.2611111,0.622970626,0.000454249,8172.60111
291.8166667,286.65,319.2611111,0.622970626,0.000511031,8198.060927
291.8166667,286.65,319.2611111,0.622970626,0.000567812,8223.520744
291.8166667,286.65,319.2611111,0.622970626,0.000599357,8248.98056
291.8166667,286.65,319.2611111,0.622970626,0.000624593,8248.98056
291.8166667,286.65,319.2611111,0.622970626,0.000681374,8274.440377
291.8166667,286.65,319.2611111,0.651287473,0.000372232,8329.92972
291.8166667,286.65,319.2611111,0.651287473,0.000454249,8382.154985
291.8166667,286.65,319.2611111,0.651287473,0.000511031,8408.267617
291.8166667,286.65,319.2611111,0.651287473,0.000567812,8434.38025
291.8166667,286.65,319.2611111,0.651287473,0.000599357,8460.492882
291.8166667,286.65,319.2611111,0.651287473,0.000624593,8460.492882
291.8166667,286.65,319.2611111,0.651287473,0.000681374,8486.605515
291.8166667,286.65,319.2611111,0.679604319,0.000372232,8530.465066
291.8166667,286.65,319.2611111,0.679604319,0.000454249,8583.947605
291.8166667,286.65,319.2611111,0.679604319,0.000511031,8610.688875
291.8166667,286.65,319.2611111,0.679604319,0.000567812,8637.430145
291.8166667,286.65,319.2611111,0.679604319,0.000599357,8664.171415
291.8166667,286.65,319.2611111,0.679604319,0.000624593,8664.171415
291.8166667,286.65,319.2611111,0.679604319,0.000681374,8690.912684
291.8166667,288.8722222,280.3722222,0.453069546,0.000372232,6664.420017
291.8166667,288.8722222,280.3722222,0.453069546,0.000454249,6718.02125
291.8166667,288.8722222,280.3722222,0.453069546,0.000511031,6735.888328
291.8166667,288.8722222,280.3722222,0.453069546,0.000567812,6753.755406
291.8166667,288.8722222,280.3722222,0.453069546,0.000599357,6753.755406
291.8166667,288.8722222,280.3722222,0.453069546,0.000624593,6753.755406
291.8166667,288.8722222,280.3722222,0.453069546,0.000681374,6771.622484
291.8166667,288.8722222,280.3722222,0.481386393,0.000372232,6874.087163
291.8166667,288.8722222,280.3722222,0.481386393,0.000454249,6929.374728
291.8166667,288.8722222,280.3722222,0.481386393,0.000511031,6947.803916
291.8166667,288.8722222,280.3722222,0.481386393,0.000567812,6966.233104
291.8166667,288.8722222,280.3722222,0.481386393,0.000599357,6966.233104
291.8166667,288.8722222,280.3722222,0.481386393,0.000624593,6966.233104
291.8166667,288.8722222,280.3722222,0.481386393,0.000681374,6984.662292
291.8166667,288.8722222,280.3722222,0.509703239,0.000372232,7083.75431
291.8166667,288.8722222,280.3722222,0.509703239,0.000454249,7140.728205
291.8166667,288.8722222,280.3722222,0.509703239,0.000511031,7159.719504
291.8166667,288.8722222,280.3722222,0.509703239,0.000567812,7178.710802
291.8166667,288.8722222,280.3722222,0.509703239,0.000599357,7178.710802
291.8166667,288.8722222,280.3722222,0.509703239,0.000624593,7178.710802
291.8166667,288.8722222,280.3722222,0.509703239,0.000681374,7197.702101
291.8166667,288.8722222,280.3722222,0.538020086,0.000372232,7285.933344
291.8166667,288.8722222,280.3722222,0.538020086,0.000454249,7344.533344
291.8166667,288.8722222,280.3722222,0.538020086,0.000511031,7364.066678
291.8166667,288.8722222,280.3722222,0.538020086,0.000567812,7383.600011
291.8166667,288.8722222,280.3722222,0.538020086,0.000599357,7383.600011
291.8166667,288.8722222,280.3722222,0.538020086,0.000624593,7383.600011
291.8166667,288.8722222,280.3722222,0.538020086,0.000681374,7403.133344
291.8166667,288.8722222,280.3722222,0.566336933,0.000372232,7488.112378
291.8166667,288.8722222,280.3722222,0.566336933,0.000454249,7548.338483
291.8166667,288.8722222,280.3722222,0.566336933,0.000511031,7568.413852
291.8166667,288.8722222,280.3722222,0.566336933,0.000567812,7588.48922
291.8166667,288.8722222,280.3722222,0.566336933,0.000599357,7588.48922
291.8166667,288.8722222,280.3722222,0.566336933,0.000624593,7588.48922
291.8166667,288.8722222,280.3722222,0.566336933,0.000681374,7608.564588
291.8166667,288.8722222,280.3722222,0.622970626,0.000372232,7884.982334
291.8166667,288.8722222,280.3722222,0.622970626,0.000454249,7948.400423
291.8166667,288.8722222,280.3722222,0.622970626,0.000511031,7969.539786
291.8166667,288.8722222,280.3722222,0.622970626,0.000567812,7990.679149
291.8166667,288.8722222,280.3722222,0.622970626,0.000599357,7990.679149
291.8166667,288.8722222,280.3722222,0.622970626,0.000624593,7990.679149
291.8166667,288.8722222,280.3722222,0.622970626,0.000681374,8011.818511
291.8166667,288.8722222,280.3722222,0.651287473,0.000372232,8087.161369
291.8166667,288.8722222,280.3722222,0.651287473,0.000454249,8152.205562
291.8166667,288.8722222,280.3722222,0.651287473,0.000511031,8173.88696
291.8166667,288.8722222,280.3722222,0.651287473,0.000567812,8195.568358
291.8166667,288.8722222,280.3722222,0.651287473,0.000599357,8195.568358
291.8166667,288.8722222,280.3722222,0.651287473,0.000624593,8195.568358
291.8166667,288.8722222,280.3722222,0.651287473,0.000681374,8217.249755
291.8166667,288.8722222,280.3722222,0.679604319,0.000372232,8281.852291
291.8166667,288.8722222,280.3722222,0.679604319,0.000454249,8348.462363
291.8166667,288.8722222,280.3722222,0.679604319,0.000511031,8370.66572
291.8166667,288.8722222,280.3722222,0.679604319,0.000567812,8392.869077
291.8166667,288.8722222,280.3722222,0.679604319,0.000599357,8392.869077
291.8166667,288.8722222,280.3722222,0.679604319,0.000624593,8392.869077
291.8166667,288.8722222,280.3722222,0.679604319,0.000681374,8415.072435
291.8166667,288.8722222,285.9277778,0.453069546,0.000372232,6575.084628
291.8166667,288.8722222,285.9277778,0.453069546,0.000454249,6610.818783
291.8166667,288.8722222,285.9277778,0.453069546,0.000511031,6628.685861
291.8166667,288.8722222,285.9277778,0.453069546,0.000567812,6628.685861
291.8166667,288.8722222,285.9277778,0.453069546,0.000599357,6646.552939
291.8166667,288.8722222,285.9277778,0.453069546,0.000624593,6646.552939
291.8166667,288.8722222,285.9277778,0.453069546,0.000681374,6664.420017
291.8166667,288.8722222,285.9277778,0.481386393,0.000372232,6781.941223
291.8166667,288.8722222,285.9277778,0.481386393,0.000454249,6818.799599
291.8166667,288.8722222,285.9277778,0.481386393,0.000511031,6837.228787
291.8166667,288.8722222,285.9277778,0.481386393,0.000567812,6837.228787
291.8166667,288.8722222,285.9277778,0.481386393,0.000599357,6855.657975
291.8166667,288.8722222,285.9277778,0.481386393,0.000624593,6855.657975
291.8166667,288.8722222,285.9277778,0.481386393,0.000681374,6874.087163
291.8166667,288.8722222,285.9277778,0.509703239,0.000372232,6988.797818
291.8166667,288.8722222,285.9277778,0.509703239,0.000454249,7026.780415
291.8166667,288.8722222,285.9277778,0.509703239,0.000511031,7045.771713
291.8166667,288.8722222,285.9277778,0.509703239,0.000567812,7045.771713
291.8166667,288.8722222,285.9277778,0.509703239,0.000599357,7064.763012
291.8166667,288.8722222,285.9277778,0.509703239,0.000624593,7064.763012
291.8166667,288.8722222,285.9277778,0.509703239,0.000681374,7083.75431
291.8166667,288.8722222,285.9277778,0.538020086,0.000372232,7188.266677
291.8166667,288.8722222,285.9277778,0.538020086,0.000454249,7227.333344
291.8166667,288.8722222,285.9277778,0.538020086,0.000511031,7246.866677
291.8166667,288.8722222,285.9277778,0.538020086,0.000567812,7246.866677
291.8166667,288.8722222,285.9277778,0.538020086,0.000599357,7266.400011
291.8166667,288.8722222,285.9277778,0.538020086,0.000624593,7266.400011
291.8166667,288.8722222,285.9277778,0.538020086,0.000681374,7285.933344
291.8166667,288.8722222,285.9277778,0.566336933,0.000372232,7387.735537
291.8166667,288.8722222,285.9277778,0.566336933,0.000454249,7427.886274
291.8166667,288.8722222,285.9277778,0.566336933,0.000511031,7447.961642
291.8166667,288.8722222,285.9277778,0.566336933,0.000567812,7447.961642
291.8166667,288.8722222,285.9277778,0.566336933,0.000599357,7468.03701
291.8166667,288.8722222,285.9277778,0.566336933,0.000624593,7468.03701
291.8166667,288.8722222,285.9277778,0.566336933,0.000681374,7488.112378
291.8166667,288.8722222,285.9277778,0.622970626,0.000372232,7779.28552
291.8166667,288.8722222,285.9277778,0.622970626,0.000454249,7821.564246
291.8166667,288.8722222,285.9277778,0.622970626,0.000511031,7842.703609
291.8166667,288.8722222,285.9277778,0.622970626,0.000567812,7842.703609
291.8166667,288.8722222,285.9277778,0.622970626,0.000599357,7863.842972
291.8166667,288.8722222,285.9277778,0.622970626,0.000624593,7863.842972
291.8166667,288.8722222,285.9277778,0.622970626,0.000681374,7884.982334
291.8166667,288.8722222,285.9277778,0.651287473,0.000372232,7978.75438
291.8166667,288.8722222,285.9277778,0.651287473,0.000454249,8022.117175
291.8166667,288.8722222,285.9277778,0.651287473,0.000511031,8043.798573
291.8166667,288.8722222,285.9277778,0.651287473,0.000567812,8043.798573
291.8166667,288.8722222,285.9277778,0.651287473,0.000599357,8065.479971
291.8166667,288.8722222,285.9277778,0.651287473,0.000624593,8065.479971
291.8166667,288.8722222,285.9277778,0.651287473,0.000681374,8087.161369
291.8166667,288.8722222,285.9277778,0.679604319,0.000372232,8170.835504
291.8166667,288.8722222,285.9277778,0.679604319,0.000454249,8215.242219
291.8166667,288.8722222,285.9277778,0.679604319,0.000511031,8237.445576
291.8166667,288.8722222,285.9277778,0.679604319,0.000567812,8237.445576
291.8166667,288.8722222,285.9277778,0.679604319,0.000599357,8259.648933
291.8166667,288.8722222,285.9277778,0.679604319,0.000624593,8259.648933
291.8166667,288.8722222,285.9277778,0.679604319,0.000681374,8281.852291
291.8166667,288.8722222,293.15,0.453069546,0.000372232,6396.41385
291.8166667,288.8722222,293.15,0.453069546,0.000454249,6432.148005
291.8166667,288.8722222,293.15,0.453069546,0.000511031,6450.015083
291.8166667,288.8722222,293.15,0.453069546,0.000567812,6467.882161
291.8166667,288.8722222,293.15,0.453069546,0.000599357,6467.882161
291.8166667,288.8722222,293.15,0.453069546,0.000624593,6485.749239
291.8166667,288.8722222,293.15,0.453069546,0.000681374,6503.616317
291.8166667,288.8722222,293.15,0.481386393,0.000372232,6597.649342
291.8166667,288.8722222,293.15,0.481386393,0.000454249,6634.507718
291.8166667,288.8722222,293.15,0.481386393,0.000511031,6652.936906
291.8166667,288.8722222,293.15,0.481386393,0.000567812,6671.366094
291.8166667,288.8722222,293.15,0.481386393,0.000599357,6671.366094
291.8166667,288.8722222,293.15,0.481386393,0.000624593,6689.795282
291.8166667,288.8722222,293.15,0.481386393,0.000681374,6708.22447
291.8166667,288.8722222,293.15,0.509703239,0.000372232,6798.884834
291.8166667,288.8722222,293.15,0.509703239,0.000454249,6836.867431
291.8166667,288.8722222,293.15,0.509703239,0.000511031,6855.858729
291.8166667,288.8722222,293.15,0.509703239,0.000567812,6874.850027
291.8166667,288.8722222,293.15,0.509703239,0.000599357,6874.850027
291.8166667,288.8722222,293.15,0.509703239,0.000624593,6893.841326
291.8166667,288.8722222,293.15,0.509703239,0.000681374,6912.832624
291.8166667,288.8722222,293.15,0.538020086,0.000372232,6992.933344
291.8166667,288.8722222,293.15,0.538020086,0.000454249,7032.000011
291.8166667,288.8722222,293.15,0.538020086,0.000511031,7051.533344
291.8166667,288.8722222,293.15,0.538020086,0.000567812,7071.066677
291.8166667,288.8722222,293.15,0.538020086,0.000599357,7071.066677
291.8166667,288.8722222,293.15,0.538020086,0.000624593,7090.600011
291.8166667,288.8722222,293.15,0.538020086,0.000681374,7110.133344
291.8166667,288.8722222,293.15,0.566336933,0.000372232,7186.981854
291.8166667,288.8722222,293.15,0.566336933,0.000454249,7227.13259
291.8166667,288.8722222,293.15,0.566336933,0.000511031,7247.207959
291.8166667,288.8722222,293.15,0.566336933,0.000567812,7267.283327
291.8166667,288.8722222,293.15,0.566336933,0.000599357,7267.283327
291.8166667,288.8722222,293.15,0.566336933,0.000624593,7287.358695
291.8166667,288.8722222,293.15,0.566336933,0.000681374,7307.434064
291.8166667,288.8722222,293.15,0.622970626,0.000372232,7567.891892
291.8166667,288.8722222,293.15,0.622970626,0.000454249,7610.170618
291.8166667,288.8722222,293.15,0.622970626,0.000511031,7631.309981
291.8166667,288.8722222,293.15,0.622970626,0.000567812,7652.449343
291.8166667,288.8722222,293.15,0.622970626,0.000599357,7652.449343
291.8166667,288.8722222,293.15,0.622970626,0.000624593,7673.588706
291.8166667,288.8722222,293.15,0.622970626,0.000681374,7694.728069
291.8166667,288.8722222,293.15,0.651287473,0.000372232,7761.940402
291.8166667,288.8722222,293.15,0.651287473,0.000454249,7805.303198
291.8166667,288.8722222,293.15,0.651287473,0.000511031,7826.984595
291.8166667,288.8722222,293.15,0.651287473,0.000567812,7848.665993
291.8166667,288.8722222,293.15,0.651287473,0.000599357,7848.665993
291.8166667,288.8722222,293.15,0.651287473,0.000624593,7870.347391
291.8166667,288.8722222,293.15,0.651287473,0.000681374,7892.028789
291.8166667,288.8722222,293.15,0.679604319,0.000372232,7948.80193
291.8166667,288.8722222,293.15,0.679604319,0.000454249,7993.208645
291.8166667,288.8722222,293.15,0.679604319,0.000511031,8015.412002
291.8166667,288.8722222,293.15,0.679604319,0.000567812,8037.61536
291.8166667,288.8722222,293.15,0.679604319,0.000599357,8037.61536
291.8166667,288.8722222,293.15,0.679604319,0.000624593,8059.818717
291.8166667,288.8722222,293.15,0.679604319,0.000681374,8082.022074
291.8166667,288.8722222,297.0388889,0.453069546,0.000372232,6289.211383
291.8166667,288.8722222,297.0388889,0.453069546,0.000454249,6342.812617
291.8166667,288.8722222,297.0388889,0.453069546,0.000511031,6360.679694
291.8166667,288.8722222,297.0388889,0.453069546,0.000567812,6360.679694
291.8166667,288.8722222,297.0388889,0.453069546,0.000599357,6360.679694
291.8166667,288.8722222,297.0388889,0.453069546,0.000624593,6378.546772
291.8166667,288.8722222,297.0388889,0.453069546,0.000681374,6396.41385
291.8166667,288.8722222,297.0388889,0.481386393,0.000372232,6487.074213
291.8166667,288.8722222,297.0388889,0.481386393,0.000454249,6542.361778
291.8166667,288.8722222,297.0388889,0.481386393,0.000511031,6560.790966
291.8166667,288.8722222,297.0388889,0.481386393,0.000567812,6560.790966
291.8166667,288.8722222,297.0388889,0.481386393,0.000599357,6560.790966
291.8166667,288.8722222,297.0388889,0.481386393,0.000624593,6579.220154
291.8166667,288.8722222,297.0388889,0.481386393,0.000681374,6597.649342
291.8166667,288.8722222,297.0388889,0.509703239,0.000372232,6684.937043
291.8166667,288.8722222,297.0388889,0.509703239,0.000454249,6741.910938
291.8166667,288.8722222,297.0388889,0.509703239,0.000511031,6760.902237
291.8166667,288.8722222,297.0388889,0.509703239,0.000567812,6760.902237
291.8166667,288.8722222,297.0388889,0.509703239,0.000599357,6760.902237
291.8166667,288.8722222,297.0388889,0.509703239,0.000624593,6779.893535
291.8166667,288.8722222,297.0388889,0.509703239,0.000681374,6798.884834
291.8166667,288.8722222,297.0388889,0.538020086,0.000372232,6875.733344
291.8166667,288.8722222,297.0388889,0.538020086,0.000454249,6934.333344
291.8166667,288.8722222,297.0388889,0.538020086,0.000511031,6953.866677
291.8166667,288.8722222,297.0388889,0.538020086,0.000567812,6953.866677
291.8166667,288.8722222,297.0388889,0.538020086,0.000599357,6953.866677
291.8166667,288.8722222,297.0388889,0.538020086,0.000624593,6973.40001
291.8166667,288.8722222,297.0388889,0.538020086,0.000681374,6992.933344
291.8166667,288.8722222,297.0388889,0.566336933,0.000372232,7066.529644
291.8166667,288.8722222,297.0388889,0.566336933,0.000454249,7126.755749
291.8166667,288.8722222,297.0388889,0.566336933,0.000511031,7146.831117
291.8166667,288.8722222,297.0388889,0.566336933,0.000567812,7146.831117
291.8166667,288.8722222,297.0388889,0.566336933,0.000599357,7146.831117
291.8166667,288.8722222,297.0388889,0.566336933,0.000624593,7166.906486
291.8166667,288.8722222,297.0388889,0.566336933,0.000681374,7186.981854
291.8166667,288.8722222,297.0388889,0.622970626,0.000372232,7441.055715
291.8166667,288.8722222,297.0388889,0.622970626,0.000454249,7504.473804
291.8166667,288.8722222,297.0388889,0.622970626,0.000511031,7525.613166
291.8166667,288.8722222,297.0388889,0.622970626,0.000567812,7525.613166
291.8166667,288.8722222,297.0388889,0.622970626,0.000599357,7525.613166
291.8166667,288.8722222,297.0388889,0.622970626,0.000624593,7546.752529
291.8166667,288.8722222,297.0388889,0.622970626,0.000681374,7567.891892
291.8166667,288.8722222,297.0388889,0.651287473,0.000372232,7631.852016
291.8166667,288.8722222,297.0388889,0.651287473,0.000454249,7696.896209
291.8166667,288.8722222,297.0388889,0.651287473,0.000511031,7718.577607
291.8166667,288.8722222,297.0388889,0.651287473,0.000567812,7718.577607
291.8166667,288.8722222,297.0388889,0.651287473,0.000599357,7718.577607
291.8166667,288.8722222,297.0388889,0.651287473,0.000624593,7740.259004
291.8166667,288.8722222,297.0388889,0.651287473,0.000681374,7761.940402
291.8166667,288.8722222,297.0388889,0.679604319,0.000372232,7815.581786
291.8166667,288.8722222,297.0388889,0.679604319,0.000454249,7882.191858
291.8166667,288.8722222,297.0388889,0.679604319,0.000511031,7904.395216
291.8166667,288.8722222,297.0388889,0.679604319,0.000567812,7904.395216
291.8166667,288.8722222,297.0388889,0.679604319,0.000599357,7904.395216
291.8166667,288.8722222,297.0388889,0.679604319,0.000624593,7926.598573
291.8166667,288.8722222,297.0388889,0.679604319,0.000681374,7948.80193
291.8166667,288.8722222,303.15,0.453069546,0.000372232,6128.407683
291.8166667,288.8722222,303.15,0.453069546,0.000454249,6164.141839
291.8166667,288.8722222,303.15,0.453069546,0.000511031,6182.008916
291.8166667,288.8722222,303.15,0.453069546,0.000567812,6199.875994
291.8166667,288.8722222,303.15,0.453069546,0.000599357,6217.743072
291.8166667,288.8722222,303.15,0.453069546,0.000624593,6217.743072
291.8166667,288.8722222,303.15,0.453069546,0.000681374,6235.61015
291.8166667,288.8722222,303.15,0.481386393,0.000372232,6321.21152
291.8166667,288.8722222,303.15,0.481386393,0.000454249,6358.069896
291.8166667,288.8722222,303.15,0.481386393,0.000511031,6376.499085
291.8166667,288.8722222,303.15,0.481386393,0.000567812,6394.928273
291.8166667,288.8722222,303.15,0.481386393,0.000599357,6413.357461
291.8166667,288.8722222,303.15,0.481386393,0.000624593,6413.357461
291.8166667,288.8722222,303.15,0.481386393,0.000681374,6431.786649
291.8166667,288.8722222,303.15,0.509703239,0.000372232,6514.015357
291.8166667,288.8722222,303.15,0.509703239,0.000454249,6551.997954
291.8166667,288.8722222,303.15,0.509703239,0.000511031,6570.989253
291.8166667,288.8722222,303.15,0.509703239,0.000567812,6589.980551
291.8166667,288.8722222,303.15,0.509703239,0.000599357,6608.97185
291.8166667,288.8722222,303.15,0.509703239,0.000624593,6608.97185
291.8166667,288.8722222,303.15,0.509703239,0.000681374,6627.963148
291.8166667,288.8722222,303.15,0.538020086,0.000372232,6699.933343
291.8166667,288.8722222,303.15,0.538020086,0.000454249,6739.00001
291.8166667,288.8722222,303.15,0.538020086,0.000511031,6758.533343
291.8166667,288.8722222,303.15,0.538020086,0.000567812,6778.066677
291.8166667,288.8722222,303.15,0.538020086,0.000599357,6797.60001
291.8166667,288.8722222,303.15,0.538020086,0.000624593,6797.60001
291.8166667,288.8722222,303.15,0.538020086,0.000681374,6817.133344
291.8166667,288.8722222,303.15,0.566336933,0.000372232,6885.851329
291.8166667,288.8722222,303.15,0.566336933,0.000454249,6926.002066
291.8166667,288.8722222,303.15,0.566336933,0.000511031,6946.077434
291.8166667,288.8722222,303.15,0.566336933,0.000567812,6966.152802
291.8166667,288.8722222,303.15,0.566336933,0.000599357,6986.228171
291.8166667,288.8722222,303.15,0.566336933,0.000624593,6986.228171
291.8166667,288.8722222,303.15,0.566336933,0.000681374,7006.303539
291.8166667,288.8722222,303.15,0.622970626,0.000372232,7250.80145
291.8166667,288.8722222,303.15,0.622970626,0.000454249,7293.080175
291.8166667,288.8722222,303.15,0.622970626,0.000511031,7314.219538
291.8166667,288.8722222,303.15,0.622970626,0.000567812,7335.358901
291.8166667,288.8722222,303.15,0.622970626,0.000599357,7356.498264
291.8166667,288.8722222,303.15,0.622970626,0.000624593,7356.498264
291.8166667,288.8722222,303.15,0.622970626,0.000681374,7377.637627
291.8166667,288.8722222,303.15,0.651287473,0.000372232,7436.719436
291.8166667,288.8722222,303.15,0.651287473,0.000454249,7480.082231
291.8166667,288.8722222,303.15,0.651287473,0.000511031,7501.763629
291.8166667,288.8722222,303.15,0.651287473,0.000567812,7523.445027
291.8166667,288.8722222,303.15,0.651287473,0.000599357,7545.126424
291.8166667,288.8722222,303.15,0.651287473,0.000624593,7545.126424
291.8166667,288.8722222,303.15,0.651287473,0.000681374,7566.807822
291.8166667,288.8722222,303.15,0.679604319,0.000372232,7615.75157
291.8166667,288.8722222,303.15,0.679604319,0.000454249,7660.158285
291.8166667,288.8722222,303.15,0.679604319,0.000511031,7682.361642
291.8166667,288.8722222,303.15,0.679604319,0.000567812,7704.565
291.8166667,288.8722222,303.15,0.679604319,0.000599357,7726.768357
291.8166667,288.8722222,303.15,0.679604319,0.000624593,7726.768357
291.8166667,288.8722222,303.15,0.679604319,0.000681374,7748.971714
291.8166667,288.8722222,308.15,0.453069546,0.000372232,6003.338138
291.8166667,288.8722222,308.15,0.453069546,0.000454249,6039.072294
291.8166667,288.8722222,308.15,0.453069546,0.000511031,6056.939372
291.8166667,288.8722222,308.15,0.453069546,0.000567812,6074.80645
291.8166667,288.8722222,308.15,0.453069546,0.000599357,6074.80645
291.8166667,288.8722222,308.15,0.453069546,0.000624593,6074.80645
291.8166667,288.8722222,308.15,0.453069546,0.000681374,6092.673527
291.8166667,288.8722222,308.15,0.481386393,0.000372232,6192.207203
291.8166667,288.8722222,308.15,0.481386393,0.000454249,6229.06558
291.8166667,288.8722222,308.15,0.481386393,0.000511031,6247.494768
291.8166667,288.8722222,308.15,0.481386393,0.000567812,6265.923956
291.8166667,288.8722222,308.15,0.481386393,0.000599357,6265.923956
291.8166667,288.8722222,308.15,0.481386393,0.000624593,6265.923956
291.8166667,288.8722222,308.15,0.481386393,0.000681374,6284.353144
291.8166667,288.8722222,308.15,0.509703239,0.000372232,6381.076269
291.8166667,288.8722222,308.15,0.509703239,0.000454249,6419.058865
291.8166667,288.8722222,308.15,0.509703239,0.000511031,6438.050164
291.8166667,288.8722222,308.15,0.509703239,0.000567812,6457.041462
291.8166667,288.8722222,308.15,0.509703239,0.000599357,6457.041462
291.8166667,288.8722222,308.15,0.509703239,0.000624593,6457.041462
291.8166667,288.8722222,308.15,0.509703239,0.000681374,6476.032761
291.8166667,288.8722222,308.15,0.538020086,0.000372232,6563.20001
291.8166667,288.8722222,308.15,0.538020086,0.000454249,6602.266677
291.8166667,288.8722222,308.15,0.538020086,0.000511031,6621.80001
291.8166667,288.8722222,308.15,0.538020086,0.000567812,6641.333343
291.8166667,288.8722222,308.15,0.538020086,0.000599357,6641.333343
291.8166667,288.8722222,308.15,0.538020086,0.000624593,6641.333343
291.8166667,288.8722222,308.15,0.538020086,0.000681374,6660.866677
291.8166667,288.8722222,308.15,0.566336933,0.000372232,6745.323751
291.8166667,288.8722222,308.15,0.566336933,0.000454249,6785.474488
291.8166667,288.8722222,308.15,0.566336933,0.000511031,6805.549856
291.8166667,288.8722222,308.15,0.566336933,0.000567812,6825.625224
291.8166667,288.8722222,308.15,0.566336933,0.000599357,6825.625224
291.8166667,288.8722222,308.15,0.566336933,0.000624593,6825.625224
291.8166667,288.8722222,308.15,0.566336933,0.000681374,6845.700593
291.8166667,288.8722222,308.15,0.622970626,0.000372232,7102.82591
291.8166667,288.8722222,308.15,0.622970626,0.000454249,7145.104636
291.8166667,288.8722222,308.15,0.622970626,0.000511031,7166.243998
291.8166667,288.8722222,308.15,0.622970626,0.000567812,7187.383361
291.8166667,288.8722222,308.15,0.622970626,0.000599357,7187.383361
291.8166667,288.8722222,308.15,0.622970626,0.000624593,7187.383361
291.8166667,288.8722222,308.15,0.622970626,0.000681374,7208.522724
291.8166667,288.8722222,308.15,0.651287473,0.000372232,7284.949651
291.8166667,288.8722222,308.15,0.651287473,0.000454249,7328.312447
291.8166667,288.8722222,308.15,0.651287473,0.000511031,7349.993844
291.8166667,288.8722222,308.15,0.651287473,0.000567812,7371.675242
291.8166667,288.8722222,308.15,0.651287473,0.000599357,7371.675242
291.8166667,288.8722222,308.15,0.651287473,0.000624593,7371.675242
291.8166667,288.8722222,308.15,0.651287473,0.000681374,7393.35664
291.8166667,288.8722222,308.15,0.679604319,0.000372232,7460.328069
291.8166667,288.8722222,308.15,0.679604319,0.000454249,7504.734783
291.8166667,288.8722222,308.15,0.679604319,0.000511031,7526.938141
291.8166667,288.8722222,308.15,0.679604319,0.000567812,7549.141498
291.8166667,288.8722222,308.15,0.679604319,0.000599357,7549.141498
291.8166667,288.8722222,308.15,0.679604319,0.000624593,7549.141498
291.8166667,288.8722222,308.15,0.679604319,0.000681374,7571.344855
291.8166667,288.8722222,313.7055556,0.453069546,0.000372232,5842.534438
291.8166667,288.8722222,313.7055556,0.453069546,0.000454249,5878.268594
291.8166667,288.8722222,313.7055556,0.453069546,0.000511031,5914.002749
291.8166667,288.8722222,313.7055556,0.453069546,0.000567812,5931.869827
291.8166667,288.8722222,313.7055556,0.453069546,0.000599357,5931.869827
291.8166667,288.8722222,313.7055556,0.453069546,0.000624593,5949.736905
291.8166667,288.8722222,313.7055556,0.453069546,0.000681374,5967.603983
291.8166667,288.8722222,313.7055556,0.481386393,0.000372232,6026.344511
291.8166667,288.8722222,313.7055556,0.481386393,0.000454249,6063.202887
291.8166667,288.8722222,313.7055556,0.481386393,0.000511031,6100.061263
291.8166667,288.8722222,313.7055556,0.481386393,0.000567812,6118.490451
291.8166667,288.8722222,313.7055556,0.481386393,0.000599357,6118.490451
291.8166667,288.8722222,313.7055556,0.481386393,0.000624593,6136.919639
291.8166667,288.8722222,313.7055556,0.481386393,0.000681374,6155.348827
291.8166667,288.8722222,313.7055556,0.509703239,0.000372232,6210.154583
291.8166667,288.8722222,313.7055556,0.509703239,0.000454249,6248.13718
291.8166667,288.8722222,313.7055556,0.509703239,0.000511031,6286.119776
291.8166667,288.8722222,313.7055556,0.509703239,0.000567812,6305.111075
291.8166667,288.8722222,313.7055556,0.509703239,0.000599357,6305.111075
291.8166667,288.8722222,313.7055556,0.509703239,0.000624593,6324.102373
291.8166667,288.8722222,313.7055556,0.509703239,0.000681374,6343.093672
291.8166667,288.8722222,313.7055556,0.538020086,0.000372232,6387.40001
291.8166667,288.8722222,313.7055556,0.538020086,0.000454249,6426.466676
291.8166667,288.8722222,313.7055556,0.538020086,0.000511031,6465.533343
291.8166667,288.8722222,313.7055556,0.538020086,0.000567812,6485.066676
291.8166667,288.8722222,313.7055556,0.538020086,0.000599357,6485.066676
291.8166667,288.8722222,313.7055556,0.538020086,0.000624593,6504.60001
291.8166667,288.8722222,313.7055556,0.538020086,0.000681374,6524.133343
291.8166667,288.8722222,313.7055556,0.566336933,0.000372232,6564.645436
291.8166667,288.8722222,313.7055556,0.566336933,0.000454249,6604.796173
291.8166667,288.8722222,313.7055556,0.566336933,0.000511031,6644.94691
291.8166667,288.8722222,313.7055556,0.566336933,0.000567812,6665.022278
291.8166667,288.8722222,313.7055556,0.566336933,0.000599357,6665.022278
291.8166667,288.8722222,313.7055556,0.566336933,0.000624593,6685.097646
291.8166667,288.8722222,313.7055556,0.566336933,0.000681374,6705.173014
291.8166667,288.8722222,313.7055556,0.622970626,0.000372232,6912.571644
291.8166667,288.8722222,313.7055556,0.622970626,0.000454249,6954.85037
291.8166667,288.8722222,313.7055556,0.622970626,0.000511031,6997.129096
291.8166667,288.8722222,313.7055556,0.622970626,0.000567812,7018.268459
291.8166667,288.8722222,313.7055556,0.622970626,0.000599357,7018.268459
291.8166667,288.8722222,313.7055556,0.622970626,0.000624593,7039.407821
291.8166667,288.8722222,313.7055556,0.622970626,0.000681374,7060.547184
291.8166667,288.8722222,313.7055556,0.651287473,0.000372232,7089.817071
291.8166667,288.8722222,313.7055556,0.651287473,0.000454249,7133.179867
291.8166667,288.8722222,313.7055556,0.651287473,0.000511031,7176.542662
291.8166667,288.8722222,313.7055556,0.651287473,0.000567812,7198.22406
291.8166667,288.8722222,313.7055556,0.651287473,0.000599357,7198.22406
291.8166667,288.8722222,313.7055556,0.651287473,0.000624593,7219.905458
291.8166667,288.8722222,313.7055556,0.651287473,0.000681374,7241.586856
291.8166667,288.8722222,313.7055556,0.679604319,0.000372232,7260.497853
291.8166667,288.8722222,313.7055556,0.679604319,0.000454249,7304.904567
291.8166667,288.8722222,313.7055556,0.679604319,0.000511031,7349.311282
291.8166667,288.8722222,313.7055556,0.679604319,0.000567812,7371.514639
291.8166667,288.8722222,313.7055556,0.679604319,0.000599357,7371.514639
291.8166667,288.8722222,313.7055556,0.679604319,0.000624593,7393.717997
291.8166667,288.8722222,313.7055556,0.679604319,0.000681374,7415.921354
291.8166667,288.8722222,319.2611111,0.453069546,0.000372232,5699.597816
291.8166667,288.8722222,319.2611111,0.453069546,0.000454249,5735.331972
291.8166667,288.8722222,319.2611111,0.453069546,0.000511031,5753.199049
291.8166667,288.8722222,319.2611111,0.453069546,0.000567812,5771.066127
291.8166667,288.8722222,319.2611111,0.453069546,0.000599357,5788.933205
291.8166667,288.8722222,319.2611111,0.453069546,0.000624593,5788.933205
291.8166667,288.8722222,319.2611111,0.453069546,0.000681374,5806.800283
291.8166667,288.8722222,319.2611111,0.481386393,0.000372232,5878.911006
291.8166667,288.8722222,319.2611111,0.481386393,0.000454249,5915.769382
291.8166667,288.8722222,319.2611111,0.481386393,0.000511031,5934.19857
291.8166667,288.8722222,319.2611111,0.481386393,0.000567812,5952.627758
291.8166667,288.8722222,319.2611111,0.481386393,0.000599357,5971.056946
291.8166667,288.8722222,319.2611111,0.481386393,0.000624593,5971.056946
291.8166667,288.8722222,319.2611111,0.481386393,0.000681374,5989.486134
291.8166667,288.8722222,319.2611111,0.509703239,0.000372232,6058.224195
291.8166667,288.8722222,319.2611111,0.509703239,0.000454249,6096.206792
291.8166667,288.8722222,319.2611111,0.509703239,0.000511031,6115.198091
291.8166667,288.8722222,319.2611111,0.509703239,0.000567812,6134.189389
291.8166667,288.8722222,319.2611111,0.509703239,0.000599357,6153.180688
291.8166667,288.8722222,319.2611111,0.509703239,0.000624593,6153.180688
291.8166667,288.8722222,319.2611111,0.509703239,0.000681374,6172.171986
291.8166667,288.8722222,319.2611111,0.538020086,0.000372232,6231.133343
291.8166667,288.8722222,319.2611111,0.538020086,0.000454249,6270.200009
291.8166667,288.8722222,319.2611111,0.538020086,0.000511031,6289.733343
291.8166667,288.8722222,319.2611111,0.538020086,0.000567812,6309.266676
291.8166667,288.8722222,319.2611111,0.538020086,0.000599357,6328.800009
291.8166667,288.8722222,319.2611111,0.538020086,0.000624593,6328.800009
291.8166667,288.8722222,319.2611111,0.538020086,0.000681374,6348.333343
291.8166667,288.8722222,319.2611111,0.566336933,0.000372232,6404.04249
291.8166667,288.8722222,319.2611111,0.566336933,0.000454249,6444.193226
291.8166667,288.8722222,319.2611111,0.566336933,0.000511031,6464.268595
291.8166667,288.8722222,319.2611111,0.566336933,0.000567812,6484.343963
291.8166667,288.8722222,319.2611111,0.566336933,0.000599357,6504.419331
291.8166667,288.8722222,319.2611111,0.566336933,0.000624593,6504.419331
291.8166667,288.8722222,319.2611111,0.566336933,0.000681374,6524.4947
291.8166667,288.8722222,319.2611111,0.622970626,0.000372232,6743.456742
291.8166667,288.8722222,319.2611111,0.622970626,0.000454249,6785.735467
291.8166667,288.8722222,319.2611111,0.622970626,0.000511031,6806.87483
291.8166667,288.8722222,319.2611111,0.622970626,0.000567812,6828.014193
291.8166667,288.8722222,319.2611111,0.622970626,0.000599357,6849.153556
291.8166667,288.8722222,319.2611111,0.622970626,0.000624593,6849.153556
291.8166667,288.8722222,319.2611111,0.622970626,0.000681374,6870.292919
291.8166667,288.8722222,319.2611111,0.651287473,0.000372232,6916.365889
291.8166667,288.8722222,319.2611111,0.651287473,0.000454249,6959.728685
291.8166667,288.8722222,319.2611111,0.651287473,0.000511031,6981.410082
291.8166667,288.8722222,319.2611111,0.651287473,0.000567812,7003.09148
291.8166667,288.8722222,319.2611111,0.651287473,0.000599357,7024.772878
291.8166667,288.8722222,319.2611111,0.651287473,0.000624593,7024.772878
291.8166667,288.8722222,319.2611111,0.651287473,0.000681374,7046.454276
291.8166667,288.8722222,319.2611111,0.679604319,0.000372232,7082.870994
291.8166667,288.8722222,319.2611111,0.679604319,0.000454249,7127.277708
291.8166667,288.8722222,319.2611111,0.679604319,0.000511031,7149.481066
291.8166667,288.8722222,319.2611111,0.679604319,0.000567812,7171.684423
291.8166667,288.8722222,319.2611111,0.679604319,0.000599357,7193.887781
291.8166667,288.8722222,319.2611111,0.679604319,0.000624593,7193.887781
291.8166667,288.8722222,319.2611111,0.679604319,0.000681374,7216.091138
291.8166667,290.4833333,280.3722222,0.453069546,0.000372232,5360.723254
291.8166667,290.4833333,280.3722222,0.453069546,0.000454249,5403.838991
291.8166667,290.4833333,280.3722222,0.453069546,0.000511031,5418.210903
291.8166667,290.4833333,280.3722222,0.453069546,0.000567812,5432.582815
291.8166667,290.4833333,280.3722222,0.453069546,0.000599357,5432.582815
291.8166667,290.4833333,280.3722222,0.453069546,0.000624593,5432.582815
291.8166667,290.4833333,280.3722222,0.453069546,0.000681374,5446.954728
291.8166667,290.4833333,280.3722222,0.481386393,0.000372232,5529.375222
291.8166667,290.4833333,280.3722222,0.481386393,0.000454249,5573.847409
291.8166667,290.4833333,280.3722222,0.481386393,0.000511031,5588.671471
291.8166667,290.4833333,280.3722222,0.481386393,0.000567812,5603.495533
291.8166667,290.4833333,280.3722222,0.481386393,0.000599357,5603.495533
291.8166667,290.4833333,280.3722222,0.481386393,0.000624593,5603.495533
291.8166667,290.4833333,280.3722222,0.481386393,0.000681374,5618.319595
291.8166667,290.4833333,280.3722222,0.509703239,0.000372232,5698.02719
291.8166667,290.4833333,280.3722222,0.509703239,0.000454249,5743.855826
291.8166667,290.4833333,280.3722222,0.509703239,0.000511031,5759.132039
291.8166667,290.4833333,280.3722222,0.509703239,0.000567812,5774.408251
291.8166667,290.4833333,280.3722222,0.509703239,0.000599357,5774.408251
291.8166667,290.4833333,280.3722222,0.509703239,0.000624593,5774.408251
291.8166667,290.4833333,280.3722222,0.509703239,0.000681374,5789.684463
291.8166667,290.4833333,280.3722222,0.538020086,0.000372232,5860.655873
291.8166667,290.4833333,280.3722222,0.538020086,0.000454249,5907.792515
291.8166667,290.4833333,280.3722222,0.538020086,0.000511031,5923.504729
291.8166667,290.4833333,280.3722222,0.538020086,0.000567812,5939.216943
291.8166667,290.4833333,280.3722222,0.538020086,0.000599357,5939.216943
291.8166667,290.4833333,280.3722222,0.538020086,0.000624593,5939.216943
291.8166667,290.4833333,280.3722222,0.538020086,0.000681374,5954.929157
291.8166667,290.4833333,280.3722222,0.566336933,0.000372232,6023.284556
291.8166667,290.4833333,280.3722222,0.566336933,0.000454249,6071.729203
291.8166667,290.4833333,280.3722222,0.566336933,0.000511031,6087.877419
291.8166667,290.4833333,280.3722222,0.566336933,0.000567812,6104.025635
291.8166667,290.4833333,280.3722222,0.566336933,0.000599357,6104.025635
291.8166667,290.4833333,280.3722222,0.566336933,0.000624593,6104.025635
291.8166667,290.4833333,280.3722222,0.566336933,0.000681374,6120.173851
291.8166667,290.4833333,280.3722222,0.622970626,0.000372232,6342.518637
291.8166667,290.4833333,280.3722222,0.622970626,0.000454249,6393.530851
291.8166667,290.4833333,280.3722222,0.622970626,0.000511031,6410.534923
291.8166667,290.4833333,280.3722222,0.622970626,0.000567812,6427.538994
291.8166667,290.4833333,280.3722222,0.622970626,0.000599357,6427.538994
291.8166667,290.4833333,280.3722222,0.622970626,0.000624593,6427.538994
291.8166667,290.4833333,280.3722222,0.622970626,0.000681374,6444.543065
291.8166667,290.4833333,280.3722222,0.651287473,0.000372232,6505.14732
291.8166667,290.4833333,280.3722222,0.651287473,0.000454249,6557.46754
291.8166667,290.4833333,280.3722222,0.651287473,0.000511031,6574.907613
291.8166667,290.4833333,280.3722222,0.651287473,0.000567812,6592.347686
291.8166667,290.4833333,280.3722222,0.651287473,0.000599357,6592.347686
291.8166667,290.4833333,280.3722222,0.651287473,0.000624593,6592.347686
291.8166667,290.4833333,280.3722222,0.651287473,0.000681374,6609.787759
291.8166667,290.4833333,280.3722222,0.679604319,0.000372232,6661.752718
291.8166667,290.4833333,280.3722222,0.679604319,0.000454249,6715.332499
291.8166667,290.4833333,280.3722222,0.679604319,0.000511031,6733.192426
291.8166667,290.4833333,280.3722222,0.679604319,0.000567812,6751.052353
291.8166667,290.4833333,280.3722222,0.679604319,0.000599357,6751.052353
291.8166667,290.4833333,280.3722222,0.679604319,0.000624593,6751.052353
291.8166667,290.4833333,280.3722222,0.679604319,0.000681374,6768.91228
291.8166667,290.4833333,285.9277778,0.453069546,0.000372232,5288.863693
