Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
291.8166667,290.4833333,285.9277778,0.453069546,0.000454249,5317.607518
291.8166667,290.4833333,285.9277778,0.453069546,0.000511031,5331.97943
291.8166667,290.4833333,285.9277778,0.453069546,0.000567812,5331.97943
291.8166667,290.4833333,285.9277778,0.453069546,0.000599357,5346.351342
291.8166667,290.4833333,285.9277778,0.453069546,0.000624593,5346.351342
291.8166667,290.4833333,285.9277778,0.453069546,0.000681374,5360.723254
291.8166667,290.4833333,285.9277778,0.481386393,0.000372232,5455.254911
291.8166667,290.4833333,285.9277778,0.481386393,0.000454249,5484.903035
291.8166667,290.4833333,285.9277778,0.481386393,0.000511031,5499.727097
291.8166667,290.4833333,285.9277778,0.481386393,0.000567812,5499.727097
291.8166667,290.4833333,285.9277778,0.481386393,0.000599357,5514.55116
291.8166667,290.4833333,285.9277778,0.481386393,0.000624593,5514.55116
291.8166667,290.4833333,285.9277778,0.481386393,0.000681374,5529.375222
291.8166667,290.4833333,285.9277778,0.509703239,0.000372232,5621.646128
291.8166667,290.4833333,285.9277778,0.509703239,0.000454249,5652.198553
291.8166667,290.4833333,285.9277778,0.509703239,0.000511031,5667.474765
291.8166667,290.4833333,285.9277778,0.509703239,0.000567812,5667.474765
291.8166667,290.4833333,285.9277778,0.509703239,0.000599357,5682.750977
291.8166667,290.4833333,285.9277778,0.509703239,0.000624593,5682.750977
291.8166667,290.4833333,285.9277778,0.509703239,0.000681374,5698.02719
291.8166667,290.4833333,285.9277778,0.538020086,0.000372232,5782.094802
291.8166667,290.4833333,285.9277778,0.538020086,0.000454249,5813.51923
291.8166667,290.4833333,285.9277778,0.538020086,0.000511031,5829.231444
291.8166667,290.4833333,285.9277778,0.538020086,0.000567812,5829.231444
291.8166667,290.4833333,285.9277778,0.538020086,0.000599357,5844.943658
291.8166667,290.4833333,285.9277778,0.538020086,0.000624593,5844.943658
291.8166667,290.4833333,285.9277778,0.538020086,0.000681374,5860.655873
291.8166667,290.4833333,285.9277778,0.566336933,0.000372232,5942.543476
291.8166667,290.4833333,285.9277778,0.566336933,0.000454249,5974.839908
291.8166667,290.4833333,285.9277778,0.566336933,0.000511031,5990.988124
291.8166667,290.4833333,285.9277778,0.566336933,0.000567812,5990.988124
291.8166667,290.4833333,285.9277778,0.566336933,0.000599357,6007.13634
291.8166667,290.4833333,285.9277778,0.566336933,0.000624593,6007.13634
291.8166667,290.4833333,285.9277778,0.566336933,0.000681374,6023.284556
291.8166667,290.4833333,285.9277778,0.622970626,0.000372232,6257.49828
291.8166667,290.4833333,285.9277778,0.622970626,0.000454249,6291.506423
291.8166667,290.4833333,285.9277778,0.622970626,0.000511031,6308.510494
291.8166667,290.4833333,285.9277778,0.622970626,0.000567812,6308.510494
291.8166667,290.4833333,285.9277778,0.622970626,0.000599357,6325.514566
291.8166667,290.4833333,285.9277778,0.622970626,0.000624593,6325.514566
291.8166667,290.4833333,285.9277778,0.622970626,0.000681374,6342.518637
291.8166667,290.4833333,285.9277778,0.651287473,0.000372232,6417.946954
291.8166667,290.4833333,285.9277778,0.651287473,0.000454249,6452.8271
291.8166667,290.4833333,285.9277778,0.651287473,0.000511031,6470.267173
291.8166667,290.4833333,285.9277778,0.651287473,0.000567812,6470.267173
291.8166667,290.4833333,285.9277778,0.651287473,0.000599357,6487.707247
291.8166667,290.4833333,285.9277778,0.651287473,0.000624593,6487.707247
291.8166667,290.4833333,285.9277778,0.651287473,0.000681374,6505.14732
291.8166667,290.4833333,285.9277778,0.679604319,0.000372232,6572.453084
291.8166667,290.4833333,285.9277778,0.679604319,0.000454249,6608.172938
291.8166667,290.4833333,285.9277778,0.679604319,0.000511031,6626.032865
291.8166667,290.4833333,285.9277778,0.679604319,0.000567812,6626.032865
291.8166667,290.4833333,285.9277778,0.679604319,0.000599357,6643.892792
291.8166667,290.4833333,285.9277778,0.679604319,0.000624593,6643.892792
291.8166667,290.4833333,285.9277778,0.679604319,0.000681374,6661.752718
291.8166667,290.4833333,293.15,0.453069546,0.000372232,5145.144571
291.8166667,290.4833333,293.15,0.453069546,0.000454249,5173.888396
291.8166667,290.4833333,293.15,0.453069546,0.000511031,5188.260308
291.8166667,290.4833333,293.15,0.453069546,0.000567812,5202.63222
291.8166667,290.4833333,293.15,0.453069546,0.000599357,5202.63222
291.8166667,290.4833333,293.15,0.453069546,0.000624593,5217.004132
291.8166667,290.4833333,293.15,0.453069546,0.000681374,5231.376045
291.8166667,290.4833333,293.15,0.481386393,0.000372232,5307.014288
291.8166667,290.4833333,293.15,0.481386393,0.000454249,5336.662413
291.8166667,290.4833333,293.15,0.481386393,0.000511031,5351.486475
291.8166667,290.4833333,293.15,0.481386393,0.000567812,5366.310537
291.8166667,290.4833333,293.15,0.481386393,0.000599357,5366.310537
291.8166667,290.4833333,293.15,0.481386393,0.000624593,5381.134599
291.8166667,290.4833333,293.15,0.481386393,0.000681374,5395.958662
291.8166667,290.4833333,293.15,0.509703239,0.000372232,5468.884005
291.8166667,290.4833333,293.15,0.509703239,0.000454249,5499.43643
291.8166667,290.4833333,293.15,0.509703239,0.000511031,5514.712642
291.8166667,290.4833333,293.15,0.509703239,0.000567812,5529.988854
291.8166667,290.4833333,293.15,0.509703239,0.000599357,5529.988854
291.8166667,290.4833333,293.15,0.509703239,0.000624593,5545.265066
291.8166667,290.4833333,293.15,0.509703239,0.000681374,5560.541279
291.8166667,290.4833333,293.15,0.538020086,0.000372232,5624.97266
291.8166667,290.4833333,293.15,0.538020086,0.000454249,5656.397089
291.8166667,290.4833333,293.15,0.538020086,0.000511031,5672.109303
291.8166667,290.4833333,293.15,0.538020086,0.000567812,5687.821517
291.8166667,290.4833333,293.15,0.538020086,0.000599357,5687.821517
291.8166667,290.4833333,293.15,0.538020086,0.000624593,5703.533731
291.8166667,290.4833333,293.15,0.538020086,0.000681374,5719.245945
291.8166667,290.4833333,293.15,0.566336933,0.000372232,5781.061316
291.8166667,290.4833333,293.15,0.566336933,0.000454249,5813.357748
291.8166667,290.4833333,293.15,0.566336933,0.000511031,5829.505964
291.8166667,290.4833333,293.15,0.566336933,0.000567812,5845.65418
291.8166667,290.4833333,293.15,0.566336933,0.000599357,5845.65418
291.8166667,290.4833333,293.15,0.566336933,0.000624593,5861.802396
291.8166667,290.4833333,293.15,0.566336933,0.000681374,5877.950612
291.8166667,290.4833333,293.15,0.622970626,0.000372232,6087.457566
291.8166667,290.4833333,293.15,0.622970626,0.000454249,6121.465709
291.8166667,290.4833333,293.15,0.622970626,0.000511031,6138.46978
291.8166667,290.4833333,293.15,0.622970626,0.000567812,6155.473851
291.8166667,290.4833333,293.15,0.622970626,0.000599357,6155.473851
291.8166667,290.4833333,293.15,0.622970626,0.000624593,6172.477923
291.8166667,290.4833333,293.15,0.622970626,0.000681374,6189.481994
291.8166667,290.4833333,293.15,0.651287473,0.000372232,6243.546221
291.8166667,290.4833333,293.15,0.651287473,0.000454249,6278.426368
291.8166667,290.4833333,293.15,0.651287473,0.000511031,6295.866441
291.8166667,290.4833333,293.15,0.651287473,0.000567812,6313.306514
291.8166667,290.4833333,293.15,0.651287473,0.000599357,6313.306514
291.8166667,290.4833333,293.15,0.651287473,0.000624593,6330.746588
291.8166667,290.4833333,293.15,0.651287473,0.000681374,6348.186661
291.8166667,290.4833333,293.15,0.679604319,0.000372232,6393.853815
291.8166667,290.4833333,293.15,0.679604319,0.000454249,6429.573669
291.8166667,290.4833333,293.15,0.679604319,0.000511031,6447.433596
291.8166667,290.4833333,293.15,0.679604319,0.000567812,6465.293523
291.8166667,290.4833333,293.15,0.679604319,0.000599357,6465.293523
291.8166667,290.4833333,293.15,0.679604319,0.000624593,6483.15345
291.8166667,290.4833333,293.15,0.679604319,0.000681374,6501.013377
291.8166667,290.4833333,297.0388889,0.453069546,0.000372232,5058.913098
291.8166667,290.4833333,297.0388889,0.453069546,0.000454249,5102.028835
291.8166667,290.4833333,297.0388889,0.453069546,0.000511031,5116.400747
291.8166667,290.4833333,297.0388889,0.453069546,0.000567812,5116.400747
291.8166667,290.4833333,297.0388889,0.453069546,0.000599357,5116.400747
291.8166667,290.4833333,297.0388889,0.453069546,0.000624593,5130.772659
291.8166667,290.4833333,297.0388889,0.453069546,0.000681374,5145.144571
291.8166667,290.4833333,297.0388889,0.481386393,0.000372232,5218.069915
291.8166667,290.4833333,297.0388889,0.481386393,0.000454249,5262.542101
291.8166667,290.4833333,297.0388889,0.481386393,0.000511031,5277.366164
291.8166667,290.4833333,297.0388889,0.481386393,0.000567812,5277.366164
291.8166667,290.4833333,297.0388889,0.481386393,0.000599357,5277.366164
291.8166667,290.4833333,297.0388889,0.481386393,0.000624593,5292.190226
291.8166667,290.4833333,297.0388889,0.481386393,0.000681374,5307.014288
291.8166667,290.4833333,297.0388889,0.509703239,0.000372232,5377.226731
291.8166667,290.4833333,297.0388889,0.509703239,0.000454249,5423.055368
291.8166667,290.4833333,297.0388889,0.509703239,0.000511031,5438.33158
291.8166667,290.4833333,297.0388889,0.509703239,0.000567812,5438.33158
291.8166667,290.4833333,297.0388889,0.509703239,0.000599357,5438.33158
291.8166667,290.4833333,297.0388889,0.509703239,0.000624593,5453.607793
291.8166667,290.4833333,297.0388889,0.509703239,0.000681374,5468.884005
291.8166667,290.4833333,297.0388889,0.538020086,0.000372232,5530.699376
291.8166667,290.4833333,297.0388889,0.538020086,0.000454249,5577.836018
291.8166667,290.4833333,297.0388889,0.538020086,0.000511031,5593.548232
291.8166667,290.4833333,297.0388889,0.538020086,0.000567812,5593.548232
291.8166667,290.4833333,297.0388889,0.538020086,0.000599357,5593.548232
291.8166667,290.4833333,297.0388889,0.538020086,0.000624593,5609.260446
291.8166667,290.4833333,297.0388889,0.538020086,0.000681374,5624.97266
291.8166667,290.4833333,297.0388889,0.566336933,0.000372232,5684.17202
291.8166667,290.4833333,297.0388889,0.566336933,0.000454249,5732.616668
291.8166667,290.4833333,297.0388889,0.566336933,0.000511031,5748.764884
291.8166667,290.4833333,297.0388889,0.566336933,0.000567812,5748.764884
291.8166667,290.4833333,297.0388889,0.566336933,0.000599357,5748.764884
291.8166667,290.4833333,297.0388889,0.566336933,0.000624593,5764.9131
291.8166667,290.4833333,297.0388889,0.566336933,0.000681374,5781.061316
291.8166667,290.4833333,297.0388889,0.622970626,0.000372232,5985.433137
291.8166667,290.4833333,297.0388889,0.622970626,0.000454249,6036.445352
291.8166667,290.4833333,297.0388889,0.622970626,0.000511031,6053.449423
291.8166667,290.4833333,297.0388889,0.622970626,0.000567812,6053.449423
291.8166667,290.4833333,297.0388889,0.622970626,0.000599357,6053.449423
291.8166667,290.4833333,297.0388889,0.622970626,0.000624593,6070.453494
291.8166667,290.4833333,297.0388889,0.622970626,0.000681374,6087.457566
291.8166667,290.4833333,297.0388889,0.651287473,0.000372232,6138.905782
291.8166667,290.4833333,297.0388889,0.651287473,0.000454249,6191.226002
291.8166667,290.4833333,297.0388889,0.651287473,0.000511031,6208.666075
291.8166667,290.4833333,297.0388889,0.651287473,0.000567812,6208.666075
291.8166667,290.4833333,297.0388889,0.651287473,0.000599357,6208.666075
291.8166667,290.4833333,297.0388889,0.651287473,0.000624593,6226.106148
291.8166667,290.4833333,297.0388889,0.651287473,0.000681374,6243.546221
291.8166667,290.4833333,297.0388889,0.679604319,0.000372232,6286.694254
291.8166667,290.4833333,297.0388889,0.679604319,0.000454249,6340.274035
291.8166667,290.4833333,297.0388889,0.679604319,0.000511031,6358.133962
291.8166667,290.4833333,297.0388889,0.679604319,0.000567812,6358.133962
291.8166667,290.4833333,297.0388889,0.679604319,0.000599357,6358.133962
291.8166667,290.4833333,297.0388889,0.679604319,0.000624593,6375.993889
291.8166667,290.4833333,297.0388889,0.679604319,0.000681374,6393.853815
291.8166667,290.4833333,303.15,0.453069546,0.000372232,4929.565888
291.8166667,290.4833333,303.15,0.453069546,0.000454249,4958.309713
291.8166667,290.4833333,303.15,0.453069546,0.000511031,4972.681625
291.8166667,290.4833333,303.15,0.453069546,0.000567812,4987.053537
291.8166667,290.4833333,303.15,0.453069546,0.000599357,5001.425449
291.8166667,290.4833333,303.15,0.453069546,0.000624593,5001.425449
291.8166667,290.4833333,303.15,0.453069546,0.000681374,5015.797361
291.8166667,290.4833333,303.15,0.481386393,0.000372232,5084.653354
291.8166667,290.4833333,303.15,0.481386393,0.000454249,5114.301479
291.8166667,290.4833333,303.15,0.481386393,0.000511031,5129.125541
291.8166667,290.4833333,303.15,0.481386393,0.000567812,5143.949603
291.8166667,290.4833333,303.15,0.481386393,0.000599357,5158.773666
291.8166667,290.4833333,303.15,0.481386393,0.000624593,5158.773666
291.8166667,290.4833333,303.15,0.481386393,0.000681374,5173.597728
291.8166667,290.4833333,303.15,0.509703239,0.000372232,5239.74082
291.8166667,290.4833333,303.15,0.509703239,0.000454249,5270.293245
291.8166667,290.4833333,303.15,0.509703239,0.000511031,5285.569457
291.8166667,290.4833333,303.15,0.509703239,0.000567812,5300.84567
291.8166667,290.4833333,303.15,0.509703239,0.000599357,5316.121882
291.8166667,290.4833333,303.15,0.509703239,0.000624593,5316.121882
291.8166667,290.4833333,303.15,0.509703239,0.000681374,5331.398094
291.8166667,290.4833333,303.15,0.538020086,0.000372232,5389.289448
291.8166667,290.4833333,303.15,0.538020086,0.000454249,5420.713877
291.8166667,290.4833333,303.15,0.538020086,0.000511031,5436.426091
291.8166667,290.4833333,303.15,0.538020086,0.000567812,5452.138305
291.8166667,290.4833333,303.15,0.538020086,0.000599357,5467.850519
291.8166667,290.4833333,303.15,0.538020086,0.000624593,5467.850519
291.8166667,290.4833333,303.15,0.538020086,0.000681374,5483.562733
291.8166667,290.4833333,303.15,0.566336933,0.000372232,5538.838077
291.8166667,290.4833333,303.15,0.566336933,0.000454249,5571.134508
291.8166667,290.4833333,303.15,0.566336933,0.000511031,5587.282724
291.8166667,290.4833333,303.15,0.566336933,0.000567812,5603.43094
291.8166667,290.4833333,303.15,0.566336933,0.000599357,5619.579156
291.8166667,290.4833333,303.15,0.566336933,0.000624593,5619.579156
291.8166667,290.4833333,303.15,0.566336933,0.000681374,5635.727372
291.8166667,290.4833333,303.15,0.622970626,0.000372232,5832.396495
291.8166667,290.4833333,303.15,0.622970626,0.000454249,5866.404637
291.8166667,290.4833333,303.15,0.622970626,0.000511031,5883.408709
291.8166667,290.4833333,303.15,0.622970626,0.000567812,5900.41278
291.8166667,290.4833333,303.15,0.622970626,0.000599357,5917.416852
291.8166667,290.4833333,303.15,0.622970626,0.000624593,5917.416852
291.8166667,290.4833333,303.15,0.622970626,0.000681374,5934.420923
291.8166667,290.4833333,303.15,0.651287473,0.000372232,5981.945123
291.8166667,290.4833333,303.15,0.651287473,0.000454249,6016.825269
291.8166667,290.4833333,303.15,0.651287473,0.000511031,6034.265342
291.8166667,290.4833333,303.15,0.651287473,0.000567812,6051.705416
291.8166667,290.4833333,303.15,0.651287473,0.000599357,6069.145489
291.8166667,290.4833333,303.15,0.651287473,0.000624593,6069.145489
291.8166667,290.4833333,303.15,0.651287473,0.000681374,6086.585562
291.8166667,290.4833333,303.15,0.679604319,0.000372232,6125.954913
291.8166667,290.4833333,303.15,0.679604319,0.000454249,6161.674766
291.8166667,290.4833333,303.15,0.679604319,0.000511031,6179.534693
291.8166667,290.4833333,303.15,0.679604319,0.000567812,6197.39462
291.8166667,290.4833333,303.15,0.679604319,0.000599357,6215.254547
291.8166667,290.4833333,303.15,0.679604319,0.000624593,6215.254547
291.8166667,290.4833333,303.15,0.679604319,0.000681374,6233.114474
291.8166667,290.4833333,308.15,0.453069546,0.000372232,4828.962503
291.8166667,290.4833333,308.15,0.453069546,0.000454249,4857.706327
291.8166667,290.4833333,308.15,0.453069546,0.000511031,4872.078239
291.8166667,290.4833333,308.15,0.453069546,0.000567812,4886.450151
291.8166667,290.4833333,308.15,0.453069546,0.000599357,4886.450151
291.8166667,290.4833333,308.15,0.453069546,0.000624593,4886.450151
291.8166667,290.4833333,308.15,0.453069546,0.000681374,4900.822064
291.8166667,290.4833333,308.15,0.481386393,0.000372232,4980.884918
291.8166667,290.4833333,308.15,0.481386393,0.000454249,5010.533043
291.8166667,290.4833333,308.15,0.481386393,0.000511031,5025.357105
291.8166667,290.4833333,308.15,0.481386393,0.000567812,5040.181167
291.8166667,290.4833333,308.15,0.481386393,0.000599357,5040.181167
291.8166667,290.4833333,308.15,0.481386393,0.000624593,5040.181167
291.8166667,290.4833333,308.15,0.481386393,0.000681374,5055.00523
291.8166667,290.4833333,308.15,0.509703239,0.000372232,5132.807334
291.8166667,290.4833333,308.15,0.509703239,0.000454249,5163.359759
291.8166667,290.4833333,308.15,0.509703239,0.000511031,5178.635971
291.8166667,290.4833333,308.15,0.509703239,0.000567812,5193.912183
291.8166667,290.4833333,308.15,0.509703239,0.000599357,5193.912183
291.8166667,290.4833333,308.15,0.509703239,0.000624593,5193.912183
291.8166667,290.4833333,308.15,0.509703239,0.000681374,5209.188396
291.8166667,290.4833333,308.15,0.538020086,0.000372232,5279.303949
291.8166667,290.4833333,308.15,0.538020086,0.000454249,5310.728378
291.8166667,290.4833333,308.15,0.538020086,0.000511031,5326.440592
291.8166667,290.4833333,308.15,0.538020086,0.000567812,5342.152806
291.8166667,290.4833333,308.15,0.538020086,0.000599357,5342.152806
291.8166667,290.4833333,308.15,0.538020086,0.000624593,5342.152806
291.8166667,290.4833333,308.15,0.538020086,0.000681374,5357.86502
291.8166667,290.4833333,308.15,0.566336933,0.000372232,5425.800565
291.8166667,290.4833333,308.15,0.566336933,0.000454249,5458.096997
291.8166667,290.4833333,308.15,0.566336933,0.000511031,5474.245213
291.8166667,290.4833333,308.15,0.566336933,0.000567812,5490.393429
291.8166667,290.4833333,308.15,0.566336933,0.000599357,5490.393429
291.8166667,290.4833333,308.15,0.566336933,0.000624593,5490.393429
291.8166667,290.4833333,308.15,0.566336933,0.000681374,5506.541645
291.8166667,290.4833333,308.15,0.622970626,0.000372232,5713.367995
291.8166667,290.4833333,308.15,0.622970626,0.000454249,5747.376137
291.8166667,290.4833333,308.15,0.622970626,0.000511031,5764.380209
291.8166667,290.4833333,308.15,0.622970626,0.000567812,5781.38428
291.8166667,290.4833333,308.15,0.622970626,0.000599357,5781.38428
291.8166667,290.4833333,308.15,0.622970626,0.000624593,5781.38428
291.8166667,290.4833333,308.15,0.622970626,0.000681374,5798.388352
291.8166667,290.4833333,308.15,0.651287473,0.000372232,5859.86461
291.8166667,290.4833333,308.15,0.651287473,0.000454249,5894.744756
291.8166667,290.4833333,308.15,0.651287473,0.000511031,5912.18483
291.8166667,290.4833333,308.15,0.651287473,0.000567812,5929.624903
291.8166667,290.4833333,308.15,0.651287473,0.000599357,5929.624903
291.8166667,290.4833333,308.15,0.651287473,0.000624593,5929.624903
291.8166667,290.4833333,308.15,0.651287473,0.000681374,5947.064976
291.8166667,290.4833333,308.15,0.679604319,0.000372232,6000.935425
291.8166667,290.4833333,308.15,0.679604319,0.000454249,6036.655278
291.8166667,290.4833333,308.15,0.679604319,0.000511031,6054.515205
291.8166667,290.4833333,308.15,0.679604319,0.000567812,6072.375132
291.8166667,290.4833333,308.15,0.679604319,0.000599357,6072.375132
291.8166667,290.4833333,308.15,0.679604319,0.000624593,6072.375132
291.8166667,290.4833333,308.15,0.679604319,0.000681374,6090.235059
291.8166667,290.4833333,313.7055556,0.453069546,0.000372232,4699.615293
291.8166667,290.4833333,313.7055556,0.453069546,0.000454249,4728.359117
291.8166667,290.4833333,313.7055556,0.453069546,0.000511031,4757.102942
291.8166667,290.4833333,313.7055556,0.453069546,0.000567812,4771.474854
291.8166667,290.4833333,313.7055556,0.453069546,0.000599357,4771.474854
291.8166667,290.4833333,313.7055556,0.453069546,0.000624593,4785.846766
291.8166667,290.4833333,313.7055556,0.453069546,0.000681374,4800.218678
291.8166667,290.4833333,313.7055556,0.481386393,0.000372232,4847.468358
291.8166667,290.4833333,313.7055556,0.481386393,0.000454249,4877.116483
291.8166667,290.4833333,313.7055556,0.481386393,0.000511031,4906.764607
291.8166667,290.4833333,313.7055556,0.481386393,0.000567812,4921.588669
291.8166667,290.4833333,313.7055556,0.481386393,0.000599357,4921.588669
291.8166667,290.4833333,313.7055556,0.481386393,0.000624593,4936.412732
291.8166667,290.4833333,313.7055556,0.481386393,0.000681374,4951.236794
291.8166667,290.4833333,313.7055556,0.509703239,0.000372232,4995.321424
291.8166667,290.4833333,313.7055556,0.509703239,0.000454249,5025.873848
291.8166667,290.4833333,313.7055556,0.509703239,0.000511031,5056.426273
291.8166667,290.4833333,313.7055556,0.509703239,0.000567812,5071.702485
291.8166667,290.4833333,313.7055556,0.509703239,0.000599357,5071.702485
291.8166667,290.4833333,313.7055556,0.509703239,0.000624593,5086.978697
291.8166667,290.4833333,313.7055556,0.509703239,0.000681374,5102.25491
291.8166667,290.4833333,313.7055556,0.538020086,0.000372232,5137.894022
291.8166667,290.4833333,313.7055556,0.538020086,0.000454249,5169.318451
291.8166667,290.4833333,313.7055556,0.538020086,0.000511031,5200.742879
291.8166667,290.4833333,313.7055556,0.538020086,0.000567812,5216.455093
291.8166667,290.4833333,313.7055556,0.538020086,0.000599357,5216.455093
291.8166667,290.4833333,313.7055556,0.538020086,0.000624593,5232.167307
291.8166667,290.4833333,313.7055556,0.538020086,0.000681374,5247.879521
291.8166667,290.4833333,313.7055556,0.566336933,0.000372232,5280.466621
291.8166667,290.4833333,313.7055556,0.566336933,0.000454249,5312.763053
291.8166667,290.4833333,313.7055556,0.566336933,0.000511031,5345.059485
291.8166667,290.4833333,313.7055556,0.566336933,0.000567812,5361.207701
291.8166667,290.4833333,313.7055556,0.566336933,0.000599357,5361.207701
291.8166667,290.4833333,313.7055556,0.566336933,0.000624593,5377.355917
291.8166667,290.4833333,313.7055556,0.566336933,0.000681374,5393.504133
291.8166667,290.4833333,313.7055556,0.622970626,0.000372232,5560.331352
291.8166667,290.4833333,313.7055556,0.622970626,0.000454249,5594.339495
291.8166667,290.4833333,313.7055556,0.622970626,0.000511031,5628.347638
291.8166667,290.4833333,313.7055556,0.622970626,0.000567812,5645.351709
291.8166667,290.4833333,313.7055556,0.622970626,0.000599357,5645.351709
291.8166667,290.4833333,313.7055556,0.622970626,0.000624593,5662.35578
291.8166667,290.4833333,313.7055556,0.622970626,0.000681374,5679.359852
291.8166667,290.4833333,313.7055556,0.651287473,0.000372232,5702.903951
291.8166667,290.4833333,313.7055556,0.651287473,0.000454249,5737.784097
291.8166667,290.4833333,313.7055556,0.651287473,0.000511031,5772.664244
291.8166667,290.4833333,313.7055556,0.651287473,0.000567812,5790.104317
291.8166667,290.4833333,313.7055556,0.651287473,0.000599357,5790.104317
291.8166667,290.4833333,313.7055556,0.651287473,0.000624593,5807.54439
291.8166667,290.4833333,313.7055556,0.651287473,0.000681374,5824.984463
291.8166667,290.4833333,313.7055556,0.679604319,0.000372232,5840.196083
291.8166667,290.4833333,313.7055556,0.679604319,0.000454249,5875.915937
291.8166667,290.4833333,313.7055556,0.679604319,0.000511031,5911.63579
291.8166667,290.4833333,313.7055556,0.679604319,0.000567812,5929.495717
291.8166667,290.4833333,313.7055556,0.679604319,0.000599357,5929.495717
291.8166667,290.4833333,313.7055556,0.679604319,0.000624593,5947.355644
291.8166667,290.4833333,313.7055556,0.679604319,0.000681374,5965.215571
291.8166667,290.4833333,319.2611111,0.453069546,0.000372232,4584.639995
291.8166667,290.4833333,319.2611111,0.453069546,0.000454249,4613.383819
291.8166667,290.4833333,319.2611111,0.453069546,0.000511031,4627.755732
291.8166667,290.4833333,319.2611111,0.453069546,0.000567812,4642.127644
291.8166667,290.4833333,319.2611111,0.453069546,0.000599357,4656.499556
291.8166667,290.4833333,319.2611111,0.453069546,0.000624593,4656.499556
291.8166667,290.4833333,319.2611111,0.453069546,0.000681374,4670.871468
291.8166667,290.4833333,319.2611111,0.481386393,0.000372232,4728.87586
291.8166667,290.4833333,319.2611111,0.481386393,0.000454249,4758.523985
291.8166667,290.4833333,319.2611111,0.481386393,0.000511031,4773.348047
291.8166667,290.4833333,319.2611111,0.481386393,0.000567812,4788.172109
291.8166667,290.4833333,319.2611111,0.481386393,0.000599357,4802.996171
291.8166667,290.4833333,319.2611111,0.481386393,0.000624593,4802.996171
291.8166667,290.4833333,319.2611111,0.481386393,0.000681374,4817.820234
291.8166667,290.4833333,319.2611111,0.509703239,0.000372232,4873.111725
291.8166667,290.4833333,319.2611111,0.509703239,0.000454249,4903.66415
291.8166667,290.4833333,319.2611111,0.509703239,0.000511031,4918.940362
291.8166667,290.4833333,319.2611111,0.509703239,0.000567812,4934.216574
291.8166667,290.4833333,319.2611111,0.509703239,0.000599357,4949.492787
291.8166667,290.4833333,319.2611111,0.509703239,0.000624593,4949.492787
291.8166667,290.4833333,319.2611111,0.509703239,0.000681374,4964.768999
291.8166667,290.4833333,319.2611111,0.538020086,0.000372232,5012.196309
291.8166667,290.4833333,319.2611111,0.538020086,0.000454249,5043.620737
291.8166667,290.4833333,319.2611111,0.538020086,0.000511031,5059.332952
291.8166667,290.4833333,319.2611111,0.538020086,0.000567812,5075.045166
291.8166667,290.4833333,319.2611111,0.538020086,0.000599357,5090.75738
291.8166667,290.4833333,319.2611111,0.538020086,0.000624593,5090.75738
291.8166667,290.4833333,319.2611111,0.538020086,0.000681374,5106.469594
291.8166667,290.4833333,319.2611111,0.566336933,0.000372232,5151.280893
291.8166667,290.4833333,319.2611111,0.566336933,0.000454249,5183.577325
291.8166667,290.4833333,319.2611111,0.566336933,0.000511031,5199.725541
291.8166667,290.4833333,319.2611111,0.566336933,0.000567812,5215.873757
291.8166667,290.4833333,319.2611111,0.566336933,0.000599357,5232.021973
291.8166667,290.4833333,319.2611111,0.566336933,0.000624593,5232.021973
291.8166667,290.4833333,319.2611111,0.566336933,0.000681374,5248.170189
291.8166667,290.4833333,319.2611111,0.622970626,0.000372232,5424.298781
291.8166667,290.4833333,319.2611111,0.622970626,0.000454249,5458.306923
291.8166667,290.4833333,319.2611111,0.622970626,0.000511031,5475.310995
291.8166667,290.4833333,319.2611111,0.622970626,0.000567812,5492.315066
291.8166667,290.4833333,319.2611111,0.622970626,0.000599357,5509.319138
291.8166667,290.4833333,319.2611111,0.622970626,0.000624593,5509.319138
291.8166667,290.4833333,319.2611111,0.622970626,0.000681374,5526.323209
291.8166667,290.4833333,319.2611111,0.651287473,0.000372232,5563.383365
291.8166667,290.4833333,319.2611111,0.651287473,0.000454249,5598.263511
291.8166667,290.4833333,319.2611111,0.651287473,0.000511031,5615.703585
291.8166667,290.4833333,319.2611111,0.651287473,0.000567812,5633.143658
291.8166667,290.4833333,319.2611111,0.651287473,0.000599357,5650.583731
291.8166667,290.4833333,319.2611111,0.651287473,0.000624593,5650.583731
291.8166667,290.4833333,319.2611111,0.651287473,0.000681374,5668.023804
291.8166667,290.4833333,319.2611111,0.679604319,0.000372232,5697.316668
291.8166667,290.4833333,319.2611111,0.679604319,0.000454249,5733.036522
291.8166667,290.4833333,319.2611111,0.679604319,0.000511031,5750.896449
291.8166667,290.4833333,319.2611111,0.679604319,0.000567812,5768.756375
291.8166667,290.4833333,319.2611111,0.679604319,0.000599357,5786.616302
291.8166667,290.4833333,319.2611111,0.679604319,0.000624593,5786.616302
291.8166667,290.4833333,319.2611111,0.679604319,0.000681374,5804.476229
291.8166667,292.15,280.3722222,0.453069546,0.000372232,0
291.8166667,292.15,280.3722222,0.453069546,0.000454249,0
291.8166667,292.15,280.3722222,0.453069546,0.000511031,0
291.8166667,292.15,280.3722222,0.453069546,0.000567812,0
291.8166667,292.15,280.3722222,0.453069546,0.000599357,0
291.8166667,292.15,280.3722222,0.453069546,0.000624593,0
291.8166667,292.15,280.3722222,0.453069546,0.000681374,0
291.8166667,292.15,280.3722222,0.481386393,0.000372232,0
291.8166667,292.15,280.3722222,0.481386393,0.000454249,0
291.8166667,292.15,280.3722222,0.481386393,0.000511031,0
291.8166667,292.15,280.3722222,0.481386393,0.000567812,0
291.8166667,292.15,280.3722222,0.481386393,0.000599357,0
291.8166667,292.15,280.3722222,0.481386393,0.000624593,0
291.8166667,292.15,280.3722222,0.481386393,0.000681374,0
291.8166667,292.15,280.3722222,0.509703239,0.000372232,0
291.8166667,292.15,280.3722222,0.509703239,0.000454249,0
291.8166667,292.15,280.3722222,0.509703239,0.000511031,0
291.8166667,292.15,280.3722222,0.509703239,0.000567812,0
291.8166667,292.15,280.3722222,0.509703239,0.000599357,0
291.8166667,292.15,280.3722222,0.509703239,0.000624593,0
291.8166667,292.15,280.3722222,0.509703239,0.000681374,0
291.8166667,292.15,280.3722222,0.538020086,0.000372232,0
291.8166667,292.15,280.3722222,0.538020086,0.000454249,0
291.8166667,292.15,280.3722222,0.538020086,0.000511031,0
291.8166667,292.15,280.3722222,0.538020086,0.000567812,0
291.8166667,292.15,280.3722222,0.538020086,0.000599357,0
291.8166667,292.15,280.3722222,0.538020086,0.000624593,0
291.8166667,292.15,280.3722222,0.538020086,0.000681374,0
291.8166667,292.15,280.3722222,0.566336933,0.000372232,0
291.8166667,292.15,280.3722222,0.566336933,0.000454249,0
291.8166667,292.15,280.3722222,0.566336933,0.000511031,0
291.8166667,292.15,280.3722222,0.566336933,0.000567812,0
291.8166667,292.15,280.3722222,0.566336933,0.000599357,0
291.8166667,292.15,280.3722222,0.566336933,0.000624593,0
291.8166667,292.15,280.3722222,0.566336933,0.000681374,0
291.8166667,292.15,280.3722222,0.622970626,0.000372232,0
291.8166667,292.15,280.3722222,0.622970626,0.000454249,0
291.8166667,292.15,280.3722222,0.622970626,0.000511031,0
291.8166667,292.15,280.3722222,0.622970626,0.000567812,0
291.8166667,292.15,280.3722222,0.622970626,0.000599357,0
291.8166667,292.15,280.3722222,0.622970626,0.000624593,0
291.8166667,292.15,280.3722222,0.622970626,0.000681374,0
291.8166667,292.15,280.3722222,0.651287473,0.000372232,0
291.8166667,292.15,280.3722222,0.651287473,0.000454249,0
291.8166667,292.15,280.3722222,0.651287473,0.000511031,0
291.8166667,292.15,280.3722222,0.651287473,0.000567812,0
291.8166667,292.15,280.3722222,0.651287473,0.000599357,0
291.8166667,292.15,280.3722222,0.651287473,0.000624593,0
291.8166667,292.15,280.3722222,0.651287473,0.000681374,0
291.8166667,292.15,280.3722222,0.679604319,0.000372232,0
291.8166667,292.15,280.3722222,0.679604319,0.000454249,0
291.8166667,292.15,280.3722222,0.679604319,0.000511031,0
291.8166667,292.15,280.3722222,0.679604319,0.000567812,0
291.8166667,292.15,280.3722222,0.679604319,0.000599357,0
291.8166667,292.15,280.3722222,0.679604319,0.000624593,0
291.8166667,292.15,280.3722222,0.679604319,0.000681374,0
291.8166667,292.15,285.9277778,0.453069546,0.000372232,0
291.8166667,292.15,285.9277778,0.453069546,0.000454249,0
291.8166667,292.15,285.9277778,0.453069546,0.000511031,0
291.8166667,292.15,285.9277778,0.453069546,0.000567812,0
291.8166667,292.15,285.9277778,0.453069546,0.000599357,0
291.8166667,292.15,285.9277778,0.453069546,0.000624593,0
291.8166667,292.15,285.9277778,0.453069546,0.000681374,0
291.8166667,292.15,285.9277778,0.481386393,0.000372232,0
291.8166667,292.15,285.9277778,0.481386393,0.000454249,0
291.8166667,292.15,285.9277778,0.481386393,0.000511031,0
291.8166667,292.15,285.9277778,0.481386393,0.000567812,0
291.8166667,292.15,285.9277778,0.481386393,0.000599357,0
291.8166667,292.15,285.9277778,0.481386393,0.000624593,0
291.8166667,292.15,285.9277778,0.481386393,0.000681374,0
291.8166667,292.15,285.9277778,0.509703239,0.000372232,0
291.8166667,292.15,285.9277778,0.509703239,0.000454249,0
291.8166667,292.15,285.9277778,0.509703239,0.000511031,0
291.8166667,292.15,285.9277778,0.509703239,0.000567812,0
291.8166667,292.15,285.9277778,0.509703239,0.000599357,0
291.8166667,292.15,285.9277778,0.509703239,0.000624593,0
291.8166667,292.15,285.9277778,0.509703239,0.000681374,0
291.8166667,292.15,285.9277778,0.538020086,0.000372232,0
291.8166667,292.15,285.9277778,0.538020086,0.000454249,0
291.8166667,292.15,285.9277778,0.538020086,0.000511031,0
291.8166667,292.15,285.9277778,0.538020086,0.000567812,0
291.8166667,292.15,285.9277778,0.538020086,0.000599357,0
291.8166667,292.15,285.9277778,0.538020086,0.000624593,0
291.8166667,292.15,285.9277778,0.538020086,0.000681374,0
291.8166667,292.15,285.9277778,0.566336933,0.000372232,0
291.8166667,292.15,285.9277778,0.566336933,0.000454249,0
291.8166667,292.15,285.9277778,0.566336933,0.000511031,0
291.8166667,292.15,285.9277778,0.566336933,0.000567812,0
291.8166667,292.15,285.9277778,0.566336933,0.000599357,0
291.8166667,292.15,285.9277778,0.566336933,0.000624593,0
291.8166667,292.15,285.9277778,0.566336933,0.000681374,0
291.8166667,292.15,285.9277778,0.622970626,0.000372232,0
291.8166667,292.15,285.9277778,0.622970626,0.000454249,0
291.8166667,292.15,285.9277778,0.622970626,0.000511031,0
291.8166667,292.15,285.9277778,0.622970626,0.000567812,0
291.8166667,292.15,285.9277778,0.622970626,0.000599357,0
291.8166667,292.15,285.9277778,0.622970626,0.000624593,0
291.8166667,292.15,285.9277778,0.622970626,0.000681374,0
291.8166667,292.15,285.9277778,0.651287473,0.000372232,0
291.8166667,292.15,285.9277778,0.651287473,0.000454249,0
291.8166667,292.15,285.9277778,0.651287473,0.000511031,0
291.8166667,292.15,285.9277778,0.651287473,0.000567812,0
291.8166667,292.15,285.9277778,0.651287473,0.000599357,0
291.8166667,292.15,285.9277778,0.651287473,0.000624593,0
291.8166667,292.15,285.9277778,0.651287473,0.000681374,0
291.8166667,292.15,285.9277778,0.679604319,0.000372232,0
291.8166667,292.15,285.9277778,0.679604319,0.000454249,0
291.8166667,292.15,285.9277778,0.679604319,0.000511031,0
291.8166667,292.15,285.9277778,0.679604319,0.000567812,0
291.8166667,292.15,285.9277778,0.679604319,0.000599357,0
291.8166667,292.15,285.9277778,0.679604319,0.000624593,0
291.8166667,292.15,285.9277778,0.679604319,0.000681374,0
291.8166667,292.15,293.15,0.453069546,0.000372232,0
291.8166667,292.15,293.15,0.453069546,0.000454249,0
291.8166667,292.15,293.15,0.453069546,0.000511031,0
291.8166667,292.15,293.15,0.453069546,0.000567812,0
291.8166667,292.15,293.15,0.453069546,0.000599357,0
291.8166667,292.15,293.15,0.453069546,0.000624593,0
291.8166667,292.15,293.15,0.453069546,0.000681374,0
291.8166667,292.15,293.15,0.481386393,0.000372232,0
291.8166667,292.15,293.15,0.481386393,0.000454249,0
291.8166667,292.15,293.15,0.481386393,0.000511031,0
291.8166667,292.15,293.15,0.481386393,0.000567812,0
291.8166667,292.15,293.15,0.481386393,0.000599357,0
291.8166667,292.15,293.15,0.481386393,0.000624593,0
291.8166667,292.15,293.15,0.481386393,0.000681374,0
291.8166667,292.15,293.15,0.509703239,0.000372232,0
291.8166667,292.15,293.15,0.509703239,0.000454249,0
291.8166667,292.15,293.15,0.509703239,0.000511031,0
291.8166667,292.15,293.15,0.509703239,0.000567812,0
291.8166667,292.15,293.15,0.509703239,0.000599357,0
291.8166667,292.15,293.15,0.509703239,0.000624593,0
291.8166667,292.15,293.15,0.509703239,0.000681374,0
291.8166667,292.15,293.15,0.538020086,0.000372232,0
291.8166667,292.15,293.15,0.538020086,0.000454249,0
291.8166667,292.15,293.15,0.538020086,0.000511031,0
291.8166667,292.15,293.15,0.538020086,0.000567812,0
291.8166667,292.15,293.15,0.538020086,0.000599357,0
291.8166667,292.15,293.15,0.538020086,0.000624593,0
291.8166667,292.15,293.15,0.538020086,0.000681374,0
291.8166667,292.15,293.15,0.566336933,0.000372232,0
291.8166667,292.15,293.15,0.566336933,0.000454249,0
291.8166667,292.15,293.15,0.566336933,0.000511031,0
291.8166667,292.15,293.15,0.566336933,0.000567812,0
291.8166667,292.15,293.15,0.566336933,0.000599357,0
291.8166667,292.15,293.15,0.566336933,0.000624593,0
291.8166667,292.15,293.15,0.566336933,0.000681374,0
291.8166667,292.15,293.15,0.622970626,0.000372232,0
291.8166667,292.15,293.15,0.622970626,0.000454249,0
291.8166667,292.15,293.15,0.622970626,0.000511031,0
291.8166667,292.15,293.15,0.622970626,0.000567812,0
291.8166667,292.15,293.15,0.622970626,0.000599357,0
291.8166667,292.15,293.15,0.622970626,0.000624593,0
291.8166667,292.15,293.15,0.622970626,0.000681374,0
291.8166667,292.15,293.15,0.651287473,0.000372232,0
291.8166667,292.15,293.15,0.651287473,0.000454249,0
291.8166667,292.15,293.15,0.651287473,0.000511031,0
291.8166667,292.15,293.15,0.651287473,0.000567812,0
291.8166667,292.15,293.15,0.651287473,0.000599357,0
291.8166667,292.15,293.15,0.651287473,0.000624593,0
291.8166667,292.15,293.15,0.651287473,0.000681374,0
291.8166667,292.15,293.15,0.679604319,0.000372232,0
291.8166667,292.15,293.15,0.679604319,0.000454249,0
291.8166667,292.15,293.15,0.679604319,0.000511031,0
291.8166667,292.15,293.15,0.679604319,0.000567812,0
291.8166667,292.15,293.15,0.679604319,0.000599357,0
291.8166667,292.15,293.15,0.679604319,0.000624593,0
291.8166667,292.15,293.15,0.679604319,0.000681374,0
291.8166667,292.15,297.0388889,0.453069546,0.000372232,0
291.8166667,292.15,297.0388889,0.453069546,0.000454249,0
291.8166667,292.15,297.0388889,0.453069546,0.000511031,0
291.8166667,292.15,297.0388889,0.453069546,0.000567812,0
291.8166667,292.15,297.0388889,0.453069546,0.000599357,0
291.8166667,292.15,297.0388889,0.453069546,0.000624593,0
291.8166667,292.15,297.0388889,0.453069546,0.000681374,0
291.8166667,292.15,297.0388889,0.481386393,0.000372232,0
291.8166667,292.15,297.0388889,0.481386393,0.000454249,0
291.8166667,292.15,297.0388889,0.481386393,0.000511031,0
291.8166667,292.15,297.0388889,0.481386393,0.000567812,0
291.8166667,292.15,297.0388889,0.481386393,0.000599357,0
291.8166667,292.15,297.0388889,0.481386393,0.000624593,0
291.8166667,292.15,297.0388889,0.481386393,0.000681374,0
291.8166667,292.15,297.0388889,0.509703239,0.000372232,0
291.8166667,292.15,297.0388889,0.509703239,0.000454249,0
291.8166667,292.15,297.0388889,0.509703239,0.000511031,0
291.8166667,292.15,297.0388889,0.509703239,0.000567812,0
291.8166667,292.15,297.0388889,0.509703239,0.000599357,0
291.8166667,292.15,297.0388889,0.509703239,0.000624593,0
291.8166667,292.15,297.0388889,0.509703239,0.000681374,0
291.8166667,292.15,297.0388889,0.538020086,0.000372232,0
291.8166667,292.15,297.0388889,0.538020086,0.000454249,0
291.8166667,292.15,297.0388889,0.538020086,0.000511031,0
291.8166667,292.15,297.0388889,0.538020086,0.000567812,0
291.8166667,292.15,297.0388889,0.538020086,0.000599357,0
291.8166667,292.15,297.0388889,0.538020086,0.000624593,0
291.8166667,292.15,297.0388889,0.538020086,0.000681374,0
291.8166667,292.15,297.0388889,0.566336933,0.000372232,0
291.8166667,292.15,297.0388889,0.566336933,0.000454249,0
291.8166667,292.15,297.0388889,0.566336933,0.000511031,0
291.8166667,292.15,297.0388889,0.566336933,0.000567812,0
291.8166667,292.15,297.0388889,0.566336933,0.000599357,0
291.8166667,292.15,297.0388889,0.566336933,0.000624593,0
291.8166667,292.15,297.0388889,0.566336933,0.000681374,0
291.8166667,292.15,297.0388889,0.622970626,0.000372232,0
291.8166667,292.15,297.0388889,0.622970626,0.000454249,0
291.8166667,292.15,297.0388889,0.622970626,0.000511031,0
291.8166667,292.15,297.0388889,0.622970626,0.000567812,0
291.8166667,292.15,297.0388889,0.622970626,0.000599357,0
291.8166667,292.15,297.0388889,0.622970626,0.000624593,0
291.8166667,292.15,297.0388889,0.622970626,0.000681374,0
291.8166667,292.15,297.0388889,0.651287473,0.000372232,0
291.8166667,292.15,297.0388889,0.651287473,0.000454249,0
291.8166667,292.15,297.0388889,0.651287473,0.000511031,0
291.8166667,292.15,297.0388889,0.651287473,0.000567812,0
291.8166667,292.15,297.0388889,0.651287473,0.000599357,0
291.8166667,292.15,297.0388889,0.651287473,0.000624593,0
291.8166667,292.15,297.0388889,0.651287473,0.000681374,0
291.8166667,292.15,297.0388889,0.679604319,0.000372232,0
291.8166667,292.15,297.0388889,0.679604319,0.000454249,0
291.8166667,292.15,297.0388889,0.679604319,0.000511031,0
291.8166667,292.15,297.0388889,0.679604319,0.000567812,0
291.8166667,292.15,297.0388889,0.679604319,0.000599357,0
291.8166667,292.15,297.0388889,0.679604319,0.000624593,0
291.8166667,292.15,297.0388889,0.679604319,0.000681374,0
291.8166667,292.15,303.15,0.453069546,0.000372232,0
291.8166667,292.15,303.15,0.453069546,0.000454249,0
291.8166667,292.15,303.15,0.453069546,0.000511031,0
291.8166667,292.15,303.15,0.453069546,0.000567812,0
291.8166667,292.15,303.15,0.453069546,0.000599357,0
291.8166667,292.15,303.15,0.453069546,0.000624593,0
291.8166667,292.15,303.15,0.453069546,0.000681374,0
291.8166667,292.15,303.15,0.481386393,0.000372232,0
291.8166667,292.15,303.15,0.481386393,0.000454249,0
291.8166667,292.15,303.15,0.481386393,0.000511031,0
291.8166667,292.15,303.15,0.481386393,0.000567812,0
291.8166667,292.15,303.15,0.481386393,0.000599357,0
291.8166667,292.15,303.15,0.481386393,0.000624593,0
291.8166667,292.15,303.15,0.481386393,0.000681374,0
291.8166667,292.15,303.15,0.509703239,0.000372232,0
291.8166667,292.15,303.15,0.509703239,0.000454249,0
291.8166667,292.15,303.15,0.509703239,0.000511031,0
291.8166667,292.15,303.15,0.509703239,0.000567812,0
291.8166667,292.15,303.15,0.509703239,0.000599357,0
291.8166667,292.15,303.15,0.509703239,0.000624593,0
291.8166667,292.15,303.15,0.509703239,0.000681374,0
291.8166667,292.15,303.15,0.538020086,0.000372232,0
291.8166667,292.15,303.15,0.538020086,0.000454249,0
291.8166667,292.15,303.15,0.538020086,0.000511031,0
291.8166667,292.15,303.15,0.538020086,0.000567812,0
291.8166667,292.15,303.15,0.538020086,0.000599357,0
291.8166667,292.15,303.15,0.538020086,0.000624593,0
291.8166667,292.15,303.15,0.538020086,0.000681374,0
291.8166667,292.15,303.15,0.566336933,0.000372232,0
291.8166667,292.15,303.15,0.566336933,0.000454249,0
291.8166667,292.15,303.15,0.566336933,0.000511031,0
291.8166667,292.15,303.15,0.566336933,0.000567812,0
291.8166667,292.15,303.15,0.566336933,0.000599357,0
291.8166667,292.15,303.15,0.566336933,0.000624593,0
291.8166667,292.15,303.15,0.566336933,0.000681374,0
291.8166667,292.15,303.15,0.622970626,0.000372232,0
291.8166667,292.15,303.15,0.622970626,0.000454249,0
291.8166667,292.15,303.15,0.622970626,0.000511031,0
291.8166667,292.15,303.15,0.622970626,0.000567812,0
291.8166667,292.15,303.15,0.622970626,0.000599357,0
291.8166667,292.15,303.15,0.622970626,0.000624593,0
291.8166667,292.15,303.15,0.622970626,0.000681374,0
291.8166667,292.15,303.15,0.651287473,0.000372232,0
291.8166667,292.15,303.15,0.651287473,0.000454249,0
291.8166667,292.15,303.15,0.651287473,0.000511031,0
291.8166667,292.15,303.15,0.651287473,0.000567812,0
291.8166667,292.15,303.15,0.651287473,0.000599357,0
291.8166667,292.15,303.15,0.651287473,0.000624593,0
291.8166667,292.15,303.15,0.651287473,0.000681374,0
291.8166667,292.15,303.15,0.679604319,0.000372232,0
291.8166667,292.15,303.15,0.679604319,0.000454249,0
291.8166667,292.15,303.15,0.679604319,0.000511031,0
291.8166667,292.15,303.15,0.679604319,0.000567812,0
291.8166667,292.15,303.15,0.679604319,0.000599357,0
291.8166667,292.15,303.15,0.679604319,0.000624593,0
291.8166667,292.15,303.15,0.679604319,0.000681374,0
291.8166667,292.15,308.15,0.453069546,0.000372232,0
291.8166667,292.15,308.15,0.453069546,0.000454249,0
291.8166667,292.15,308.15,0.453069546,0.000511031,0
291.8166667,292.15,308.15,0.453069546,0.000567812,0
291.8166667,292.15,308.15,0.453069546,0.000599357,0
291.8166667,292.15,308.15,0.453069546,0.000624593,0
291.8166667,292.15,308.15,0.453069546,0.000681374,0
291.8166667,292.15,308.15,0.481386393,0.000372232,0
291.8166667,292.15,308.15,0.481386393,0.000454249,0
291.8166667,292.15,308.15,0.481386393,0.000511031,0
291.8166667,292.15,308.15,0.481386393,0.000567812,0
291.8166667,292.15,308.15,0.481386393,0.000599357,0
291.8166667,292.15,308.15,0.481386393,0.000624593,0
291.8166667,292.15,308.15,0.481386393,0.000681374,0
291.8166667,292.15,308.15,0.509703239,0.000372232,0
291.8166667,292.15,308.15,0.509703239,0.000454249,0
291.8166667,292.15,308.15,0.509703239,0.000511031,0
291.8166667,292.15,308.15,0.509703239,0.000567812,0
291.8166667,292.15,308.15,0.509703239,0.000599357,0
291.8166667,292.15,308.15,0.509703239,0.000624593,0
291.8166667,292.15,308.15,0.509703239,0.000681374,0
291.8166667,292.15,308.15,0.538020086,0.000372232,0
291.8166667,292.15,308.15,0.538020086,0.000454249,0
291.8166667,292.15,308.15,0.538020086,0.000511031,0
291.8166667,292.15,308.15,0.538020086,0.000567812,0
291.8166667,292.15,308.15,0.538020086,0.000599357,0
291.8166667,292.15,308.15,0.538020086,0.000624593,0
291.8166667,292.15,308.15,0.538020086,0.000681374,0
291.8166667,292.15,308.15,0.566336933,0.000372232,0
291.8166667,292.15,308.15,0.566336933,0.000454249,0
291.8166667,292.15,308.15,0.566336933,0.000511031,0
291.8166667,292.15,308.15,0.566336933,0.000567812,0
291.8166667,292.15,308.15,0.566336933,0.000599357,0
291.8166667,292.15,308.15,0.566336933,0.000624593,0
291.8166667,292.15,308.15,0.566336933,0.000681374,0
291.8166667,292.15,308.15,0.622970626,0.000372232,0
291.8166667,292.15,308.15,0.622970626,0.000454249,0
291.8166667,292.15,308.15,0.622970626,0.000511031,0
291.8166667,292.15,308.15,0.622970626,0.000567812,0
291.8166667,292.15,308.15,0.622970626,0.000599357,0
291.8166667,292.15,308.15,0.622970626,0.000624593,0
291.8166667,292.15,308.15,0.622970626,0.000681374,0
291.8166667,292.15,308.15,0.651287473,0.000372232,0
291.8166667,292.15,308.15,0.651287473,0.000454249,0
291.8166667,292.15,308.15,0.651287473,0.000511031,0
291.8166667,292.15,308.15,0.651287473,0.000567812,0
291.8166667,292.15,308.15,0.651287473,0.000599357,0
291.8166667,292.15,308.15,0.651287473,0.000624593,0
291.8166667,292.15,308.15,0.651287473,0.000681374,0
291.8166667,292.15,308.15,0.679604319,0.000372232,0
291.8166667,292.15,308.15,0.679604319,0.000454249,0
291.8166667,292.15,308.15,0.679604319,0.000511031,0
291.8166667,292.15,308.15,0.679604319,0.000567812,0
291.8166667,292.15,308.15,0.679604319,0.000599357,0
291.8166667,292.15,308.15,0.679604319,0.000624593,0
291.8166667,292.15,308.15,0.679604319,0.000681374,0
291.8166667,292.15,313.7055556,0.453069546,0.000372232,0
291.8166667,292.15,313.7055556,0.453069546,0.000454249,0
291.8166667,292.15,313.7055556,0.453069546,0.000511031,0
291.8166667,292.15,313.7055556,0.453069546,0.000567812,0
291.8166667,292.15,313.7055556,0.453069546,0.000599357,0
291.8166667,292.15,313.7055556,0.453069546,0.000624593,0
291.8166667,292.15,313.7055556,0.453069546,0.000681374,0
291.8166667,292.15,313.7055556,0.481386393,0.000372232,0
291.8166667,292.15,313.7055556,0.481386393,0.000454249,0
291.8166667,292.15,313.7055556,0.481386393,0.000511031,0
291.8166667,292.15,313.7055556,0.481386393,0.000567812,0
291.8166667,292.15,313.7055556,0.481386393,0.000599357,0
291.8166667,292.15,313.7055556,0.481386393,0.000624593,0
291.8166667,292.15,313.7055556,0.481386393,0.000681374,0
291.8166667,292.15,313.7055556,0.509703239,0.000372232,0
291.8166667,292.15,313.7055556,0.509703239,0.000454249,0
291.8166667,292.15,313.7055556,0.509703239,0.000511031,0
291.8166667,292.15,313.7055556,0.509703239,0.000567812,0
291.8166667,292.15,313.7055556,0.509703239,0.000599357,0
291.8166667,292.15,313.7055556,0.509703239,0.000624593,0
291.8166667,292.15,313.7055556,0.509703239,0.000681374,0
291.8166667,292.15,313.7055556,0.538020086,0.000372232,0
291.8166667,292.15,313.7055556,0.538020086,0.000454249,0
291.8166667,292.15,313.7055556,0.538020086,0.000511031,0
291.8166667,292.15,313.7055556,0.538020086,0.000567812,0
291.8166667,292.15,313.7055556,0.538020086,0.000599357,0
291.8166667,292.15,313.7055556,0.538020086,0.000624593,0
291.8166667,292.15,313.7055556,0.538020086,0.000681374,0
291.8166667,292.15,313.7055556,0.566336933,0.000372232,0
291.8166667,292.15,313.7055556,0.566336933,0.000454249,0
291.8166667,292.15,313.7055556,0.566336933,0.000511031,0
291.8166667,292.15,313.7055556,0.566336933,0.000567812,0
291.8166667,292.15,313.7055556,0.566336933,0.000599357,0
291.8166667,292.15,313.7055556,0.566336933,0.000624593,0
291.8166667,292.15,313.7055556,0.566336933,0.000681374,0
291.8166667,292.15,313.7055556,0.622970626,0.000372232,0
291.8166667,292.15,313.7055556,0.622970626,0.000454249,0
291.8166667,292.15,313.7055556,0.622970626,0.000511031,0
291.8166667,292.15,313.7055556,0.622970626,0.000567812,0
291.8166667,292.15,313.7055556,0.622970626,0.000599357,0
291.8166667,292.15,313.7055556,0.622970626,0.000624593,0
291.8166667,292.15,313.7055556,0.622970626,0.000681374,0
