Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
291.8166667,292.15,313.7055556,0.651287473,0.000372232,0
291.8166667,292.15,313.7055556,0.651287473,0.000454249,0
291.8166667,292.15,313.7055556,0.651287473,0.000511031,0
291.8166667,292.15,313.7055556,0.651287473,0.000567812,0
291.8166667,292.15,313.7055556,0.651287473,0.000599357,0
291.8166667,292.15,313.7055556,0.651287473,0.000624593,0
291.8166667,292.15,313.7055556,0.651287473,0.000681374,0
291.8166667,292.15,313.7055556,0.679604319,0.000372232,0
291.8166667,292.15,313.7055556,0.679604319,0.000454249,0
291.8166667,292.15,313.7055556,0.679604319,0.000511031,0
291.8166667,292.15,313.7055556,0.679604319,0.000567812,0
291.8166667,292.15,313.7055556,0.679604319,0.000599357,0
291.8166667,292.15,313.7055556,0.679604319,0.000624593,0
291.8166667,292.15,313.7055556,0.679604319,0.000681374,0
291.8166667,292.15,319.2611111,0.453069546,0.000372232,0
291.8166667,292.15,319.2611111,0.453069546,0.000454249,0
291.8166667,292.15,319.2611111,0.453069546,0.000511031,0
291.8166667,292.15,319.2611111,0.453069546,0.000567812,0
291.8166667,292.15,319.2611111,0.453069546,0.000599357,0
291.8166667,292.15,319.2611111,0.453069546,0.000624593,0
291.8166667,292.15,319.2611111,0.453069546,0.000681374,0
291.8166667,292.15,319.2611111,0.481386393,0.000372232,0
291.8166667,292.15,319.2611111,0.481386393,0.000454249,0
291.8166667,292.15,319.2611111,0.481386393,0.000511031,0
291.8166667,292.15,319.2611111,0.481386393,0.000567812,0
291.8166667,292.15,319.2611111,0.481386393,0.000599357,0
291.8166667,292.15,319.2611111,0.481386393,0.000624593,0
291.8166667,292.15,319.2611111,0.481386393,0.000681374,0
291.8166667,292.15,319.2611111,0.509703239,0.000372232,0
291.8166667,292.15,319.2611111,0.509703239,0.000454249,0
291.8166667,292.15,319.2611111,0.509703239,0.000511031,0
291.8166667,292.15,319.2611111,0.509703239,0.000567812,0
291.8166667,292.15,319.2611111,0.509703239,0.000599357,0
291.8166667,292.15,319.2611111,0.509703239,0.000624593,0
291.8166667,292.15,319.2611111,0.509703239,0.000681374,0
291.8166667,292.15,319.2611111,0.538020086,0.000372232,0
291.8166667,292.15,319.2611111,0.538020086,0.000454249,0
291.8166667,292.15,319.2611111,0.538020086,0.000511031,0
291.8166667,292.15,319.2611111,0.538020086,0.000567812,0
291.8166667,292.15,319.2611111,0.538020086,0.000599357,0
291.8166667,292.15,319.2611111,0.538020086,0.000624593,0
291.8166667,292.15,319.2611111,0.538020086,0.000681374,0
291.8166667,292.15,319.2611111,0.566336933,0.000372232,0
291.8166667,292.15,319.2611111,0.566336933,0.000454249,0
291.8166667,292.15,319.2611111,0.566336933,0.000511031,0
291.8166667,292.15,319.2611111,0.566336933,0.000567812,0
291.8166667,292.15,319.2611111,0.566336933,0.000599357,0
291.8166667,292.15,319.2611111,0.566336933,0.000624593,0
291.8166667,292.15,319.2611111,0.566336933,0.000681374,0
291.8166667,292.15,319.2611111,0.622970626,0.000372232,0
291.8166667,292.15,319.2611111,0.622970626,0.000454249,0
291.8166667,292.15,319.2611111,0.622970626,0.000511031,0
291.8166667,292.15,319.2611111,0.622970626,0.000567812,0
291.8166667,292.15,319.2611111,0.622970626,0.000599357,0
291.8166667,292.15,319.2611111,0.622970626,0.000624593,0
291.8166667,292.15,319.2611111,0.622970626,0.000681374,0
291.8166667,292.15,319.2611111,0.651287473,0.000372232,0
291.8166667,292.15,319.2611111,0.651287473,0.000454249,0
291.8166667,292.15,319.2611111,0.651287473,0.000511031,0
291.8166667,292.15,319.2611111,0.651287473,0.000567812,0
291.8166667,292.15,319.2611111,0.651287473,0.000599357,0
291.8166667,292.15,319.2611111,0.651287473,0.000624593,0
291.8166667,292.15,319.2611111,0.651287473,0.000681374,0
291.8166667,292.15,319.2611111,0.679604319,0.000372232,0
291.8166667,292.15,319.2611111,0.679604319,0.000454249,0
291.8166667,292.15,319.2611111,0.679604319,0.000511031,0
291.8166667,292.15,319.2611111,0.679604319,0.000567812,0
291.8166667,292.15,319.2611111,0.679604319,0.000599357,0
291.8166667,292.15,319.2611111,0.679604319,0.000624593,0
291.8166667,292.15,319.2611111,0.679604319,0.000681374,0
291.8166667,295.4277778,280.3722222,0.453069546,0.000372232,0
291.8166667,295.4277778,280.3722222,0.453069546,0.000454249,0
291.8166667,295.4277778,280.3722222,0.453069546,0.000511031,0
291.8166667,295.4277778,280.3722222,0.453069546,0.000567812,0
291.8166667,295.4277778,280.3722222,0.453069546,0.000599357,0
291.8166667,295.4277778,280.3722222,0.453069546,0.000624593,0
291.8166667,295.4277778,280.3722222,0.453069546,0.000681374,0
291.8166667,295.4277778,280.3722222,0.481386393,0.000372232,0
291.8166667,295.4277778,280.3722222,0.481386393,0.000454249,0
291.8166667,295.4277778,280.3722222,0.481386393,0.000511031,0
291.8166667,295.4277778,280.3722222,0.481386393,0.000567812,0
291.8166667,295.4277778,280.3722222,0.481386393,0.000599357,0
291.8166667,295.4277778,280.3722222,0.481386393,0.000624593,0
291.8166667,295.4277778,280.3722222,0.481386393,0.000681374,0
291.8166667,295.4277778,280.3722222,0.509703239,0.000372232,0
291.8166667,295.4277778,280.3722222,0.509703239,0.000454249,0
291.8166667,295.4277778,280.3722222,0.509703239,0.000511031,0
291.8166667,295.4277778,280.3722222,0.509703239,0.000567812,0
291.8166667,295.4277778,280.3722222,0.509703239,0.000599357,0
291.8166667,295.4277778,280.3722222,0.509703239,0.000624593,0
291.8166667,295.4277778,280.3722222,0.509703239,0.000681374,0
291.8166667,295.4277778,280.3722222,0.538020086,0.000372232,0
291.8166667,295.4277778,280.3722222,0.538020086,0.000454249,0
291.8166667,295.4277778,280.3722222,0.538020086,0.000511031,0
291.8166667,295.4277778,280.3722222,0.538020086,0.000567812,0
291.8166667,295.4277778,280.3722222,0.538020086,0.000599357,0
291.8166667,295.4277778,280.3722222,0.538020086,0.000624593,0
291.8166667,295.4277778,280.3722222,0.538020086,0.000681374,0
291.8166667,295.4277778,280.3722222,0.566336933,0.000372232,0
291.8166667,295.4277778,280.3722222,0.566336933,0.000454249,0
291.8166667,295.4277778,280.3722222,0.566336933,0.000511031,0
291.8166667,295.4277778,280.3722222,0.566336933,0.000567812,0
291.8166667,295.4277778,280.3722222,0.566336933,0.000599357,0
291.8166667,295.4277778,280.3722222,0.566336933,0.000624593,0
291.8166667,295.4277778,280.3722222,0.566336933,0.000681374,0
291.8166667,295.4277778,280.3722222,0.622970626,0.000372232,0
291.8166667,295.4277778,280.3722222,0.622970626,0.000454249,0
291.8166667,295.4277778,280.3722222,0.622970626,0.000511031,0
291.8166667,295.4277778,280.3722222,0.622970626,0.000567812,0
291.8166667,295.4277778,280.3722222,0.622970626,0.000599357,0
291.8166667,295.4277778,280.3722222,0.622970626,0.000624593,0
291.8166667,295.4277778,280.3722222,0.622970626,0.000681374,0
291.8166667,295.4277778,280.3722222,0.651287473,0.000372232,0
291.8166667,295.4277778,280.3722222,0.651287473,0.000454249,0
291.8166667,295.4277778,280.3722222,0.651287473,0.000511031,0
291.8166667,295.4277778,280.3722222,0.651287473,0.000567812,0
291.8166667,295.4277778,280.3722222,0.651287473,0.000599357,0
291.8166667,295.4277778,280.3722222,0.651287473,0.000624593,0
291.8166667,295.4277778,280.3722222,0.651287473,0.000681374,0
291.8166667,295.4277778,280.3722222,0.679604319,0.000372232,0
291.8166667,295.4277778,280.3722222,0.679604319,0.000454249,0
291.8166667,295.4277778,280.3722222,0.679604319,0.000511031,0
291.8166667,295.4277778,280.3722222,0.679604319,0.000567812,0
291.8166667,295.4277778,280.3722222,0.679604319,0.000599357,0
291.8166667,295.4277778,280.3722222,0.679604319,0.000624593,0
291.8166667,295.4277778,280.3722222,0.679604319,0.000681374,0
291.8166667,295.4277778,285.9277778,0.453069546,0.000372232,0
291.8166667,295.4277778,285.9277778,0.453069546,0.000454249,0
291.8166667,295.4277778,285.9277778,0.453069546,0.000511031,0
291.8166667,295.4277778,285.9277778,0.453069546,0.000567812,0
291.8166667,295.4277778,285.9277778,0.453069546,0.000599357,0
291.8166667,295.4277778,285.9277778,0.453069546,0.000624593,0
291.8166667,295.4277778,285.9277778,0.453069546,0.000681374,0
291.8166667,295.4277778,285.9277778,0.481386393,0.000372232,0
291.8166667,295.4277778,285.9277778,0.481386393,0.000454249,0
291.8166667,295.4277778,285.9277778,0.481386393,0.000511031,0
291.8166667,295.4277778,285.9277778,0.481386393,0.000567812,0
291.8166667,295.4277778,285.9277778,0.481386393,0.000599357,0
291.8166667,295.4277778,285.9277778,0.481386393,0.000624593,0
291.8166667,295.4277778,285.9277778,0.481386393,0.000681374,0
291.8166667,295.4277778,285.9277778,0.509703239,0.000372232,0
291.8166667,295.4277778,285.9277778,0.509703239,0.000454249,0
291.8166667,295.4277778,285.9277778,0.509703239,0.000511031,0
291.8166667,295.4277778,285.9277778,0.509703239,0.000567812,0
291.8166667,295.4277778,285.9277778,0.509703239,0.000599357,0
291.8166667,295.4277778,285.9277778,0.509703239,0.000624593,0
291.8166667,295.4277778,285.9277778,0.509703239,0.000681374,0
291.8166667,295.4277778,285.9277778,0.538020086,0.000372232,0
291.8166667,295.4277778,285.9277778,0.538020086,0.000454249,0
291.8166667,295.4277778,285.9277778,0.538020086,0.000511031,0
291.8166667,295.4277778,285.9277778,0.538020086,0.000567812,0
291.8166667,295.4277778,285.9277778,0.538020086,0.000599357,0
291.8166667,295.4277778,285.9277778,0.538020086,0.000624593,0
291.8166667,295.4277778,285.9277778,0.538020086,0.000681374,0
291.8166667,295.4277778,285.9277778,0.566336933,0.000372232,0
291.8166667,295.4277778,285.9277778,0.566336933,0.000454249,0
291.8166667,295.4277778,285.9277778,0.566336933,0.000511031,0
291.8166667,295.4277778,285.9277778,0.566336933,0.000567812,0
291.8166667,295.4277778,285.9277778,0.566336933,0.000599357,0
291.8166667,295.4277778,285.9277778,0.566336933,0.000624593,0
291.8166667,295.4277778,285.9277778,0.566336933,0.000681374,0
291.8166667,295.4277778,285.9277778,0.622970626,0.000372232,0
291.8166667,295.4277778,285.9277778,0.622970626,0.000454249,0
291.8166667,295.4277778,285.9277778,0.622970626,0.000511031,0
291.8166667,295.4277778,285.9277778,0.622970626,0.000567812,0
291.8166667,295.4277778,285.9277778,0.622970626,0.000599357,0
291.8166667,295.4277778,285.9277778,0.622970626,0.000624593,0
291.8166667,295.4277778,285.9277778,0.622970626,0.000681374,0
291.8166667,295.4277778,285.9277778,0.651287473,0.000372232,0
291.8166667,295.4277778,285.9277778,0.651287473,0.000454249,0
291.8166667,295.4277778,285.9277778,0.651287473,0.000511031,0
291.8166667,295.4277778,285.9277778,0.651287473,0.000567812,0
291.8166667,295.4277778,285.9277778,0.651287473,0.000599357,0
291.8166667,295.4277778,285.9277778,0.651287473,0.000624593,0
291.8166667,295.4277778,285.9277778,0.651287473,0.000681374,0
291.8166667,295.4277778,285.9277778,0.679604319,0.000372232,0
291.8166667,295.4277778,285.9277778,0.679604319,0.000454249,0
291.8166667,295.4277778,285.9277778,0.679604319,0.000511031,0
291.8166667,295.4277778,285.9277778,0.679604319,0.000567812,0
291.8166667,295.4277778,285.9277778,0.679604319,0.000599357,0
291.8166667,295.4277778,285.9277778,0.679604319,0.000624593,0
291.8166667,295.4277778,285.9277778,0.679604319,0.000681374,0
291.8166667,295.4277778,293.15,0.453069546,0.000372232,0
291.8166667,295.4277778,293.15,0.453069546,0.000454249,0
291.8166667,295.4277778,293.15,0.453069546,0.000511031,0
291.8166667,295.4277778,293.15,0.453069546,0.000567812,0
291.8166667,295.4277778,293.15,0.453069546,0.000599357,0
291.8166667,295.4277778,293.15,0.453069546,0.000624593,0
291.8166667,295.4277778,293.15,0.453069546,0.000681374,0
291.8166667,295.4277778,293.15,0.481386393,0.000372232,0
291.8166667,295.4277778,293.15,0.481386393,0.000454249,0
291.8166667,295.4277778,293.15,0.481386393,0.000511031,0
291.8166667,295.4277778,293.15,0.481386393,0.000567812,0
291.8166667,295.4277778,293.15,0.481386393,0.000599357,0
291.8166667,295.4277778,293.15,0.481386393,0.000624593,0
291.8166667,295.4277778,293.15,0.481386393,0.000681374,0
291.8166667,295.4277778,293.15,0.509703239,0.000372232,0
291.8166667,295.4277778,293.15,0.509703239,0.000454249,0
291.8166667,295.4277778,293.15,0.509703239,0.000511031,0
291.8166667,295.4277778,293.15,0.509703239,0.000567812,0
291.8166667,295.4277778,293.15,0.509703239,0.000599357,0
291.8166667,295.4277778,293.15,0.509703239,0.000624593,0
291.8166667,295.4277778,293.15,0.509703239,0.000681374,0
291.8166667,295.4277778,293.15,0.538020086,0.000372232,0
291.8166667,295.4277778,293.15,0.538020086,0.000454249,0
291.8166667,295.4277778,293.15,0.538020086,0.000511031,0
291.8166667,295.4277778,293.15,0.538020086,0.000567812,0
291.8166667,295.4277778,293.15,0.538020086,0.000599357,0
291.8166667,295.4277778,293.15,0.538020086,0.000624593,0
291.8166667,295.4277778,293.15,0.538020086,0.000681374,0
291.8166667,295.4277778,293.15,0.566336933,0.000372232,0
291.8166667,295.4277778,293.15,0.566336933,0.000454249,0
291.8166667,295.4277778,293.15,0.566336933,0.000511031,0
291.8166667,295.4277778,293.15,0.566336933,0.000567812,0
291.8166667,295.4277778,293.15,0.566336933,0.000599357,0
291.8166667,295.4277778,293.15,0.566336933,0.000624593,0
291.8166667,295.4277778,293.15,0.566336933,0.000681374,0
291.8166667,295.4277778,293.15,0.622970626,0.000372232,0
291.8166667,295.4277778,293.15,0.622970626,0.000454249,0
291.8166667,295.4277778,293.15,0.622970626,0.000511031,0
291.8166667,295.4277778,293.15,0.622970626,0.000567812,0
291.8166667,295.4277778,293.15,0.622970626,0.000599357,0
291.8166667,295.4277778,293.15,0.622970626,0.000624593,0
291.8166667,295.4277778,293.15,0.622970626,0.000681374,0
291.8166667,295.4277778,293.15,0.651287473,0.000372232,0
291.8166667,295.4277778,293.15,0.651287473,0.000454249,0
291.8166667,295.4277778,293.15,0.651287473,0.000511031,0
291.8166667,295.4277778,293.15,0.651287473,0.000567812,0
291.8166667,295.4277778,293.15,0.651287473,0.000599357,0
291.8166667,295.4277778,293.15,0.651287473,0.000624593,0
291.8166667,295.4277778,293.15,0.651287473,0.000681374,0
291.8166667,295.4277778,293.15,0.679604319,0.000372232,0
291.8166667,295.4277778,293.15,0.679604319,0.000454249,0
291.8166667,295.4277778,293.15,0.679604319,0.000511031,0
291.8166667,295.4277778,293.15,0.679604319,0.000567812,0
291.8166667,295.4277778,293.15,0.679604319,0.000599357,0
291.8166667,295.4277778,293.15,0.679604319,0.000624593,0
291.8166667,295.4277778,293.15,0.679604319,0.000681374,0
291.8166667,295.4277778,297.0388889,0.453069546,0.000372232,0
291.8166667,295.4277778,297.0388889,0.453069546,0.000454249,0
291.8166667,295.4277778,297.0388889,0.453069546,0.000511031,0
291.8166667,295.4277778,297.0388889,0.453069546,0.000567812,0
291.8166667,295.4277778,297.0388889,0.453069546,0.000599357,0
291.8166667,295.4277778,297.0388889,0.453069546,0.000624593,0
291.8166667,295.4277778,297.0388889,0.453069546,0.000681374,0
291.8166667,295.4277778,297.0388889,0.481386393,0.000372232,0
291.8166667,295.4277778,297.0388889,0.481386393,0.000454249,0
291.8166667,295.4277778,297.0388889,0.481386393,0.000511031,0
291.8166667,295.4277778,297.0388889,0.481386393,0.000567812,0
291.8166667,295.4277778,297.0388889,0.481386393,0.000599357,0
291.8166667,295.4277778,297.0388889,0.481386393,0.000624593,0
291.8166667,295.4277778,297.0388889,0.481386393,0.000681374,0
291.8166667,295.4277778,297.0388889,0.509703239,0.000372232,0
291.8166667,295.4277778,297.0388889,0.509703239,0.000454249,0
291.8166667,295.4277778,297.0388889,0.509703239,0.000511031,0
291.8166667,295.4277778,297.0388889,0.509703239,0.000567812,0
291.8166667,295.4277778,297.0388889,0.509703239,0.000599357,0
291.8166667,295.4277778,297.0388889,0.509703239,0.000624593,0
291.8166667,295.4277778,297.0388889,0.509703239,0.000681374,0
291.8166667,295.4277778,297.0388889,0.538020086,0.000372232,0
291.8166667,295.4277778,297.0388889,0.538020086,0.000454249,0
291.8166667,295.4277778,297.0388889,0.538020086,0.000511031,0
291.8166667,295.4277778,297.0388889,0.538020086,0.000567812,0
291.8166667,295.4277778,297.0388889,0.538020086,0.000599357,0
291.8166667,295.4277778,297.0388889,0.538020086,0.000624593,0
291.8166667,295.4277778,297.0388889,0.538020086,0.000681374,0
291.8166667,295.4277778,297.0388889,0.566336933,0.000372232,0
291.8166667,295.4277778,297.0388889,0.566336933,0.000454249,0
291.8166667,295.4277778,297.0388889,0.566336933,0.000511031,0
291.8166667,295.4277778,297.0388889,0.566336933,0.000567812,0
291.8166667,295.4277778,297.0388889,0.566336933,0.000599357,0
291.8166667,295.4277778,297.0388889,0.566336933,0.000624593,0
291.8166667,295.4277778,297.0388889,0.566336933,0.000681374,0
291.8166667,295.4277778,297.0388889,0.622970626,0.000372232,0
291.8166667,295.4277778,297.0388889,0.622970626,0.000454249,0
291.8166667,295.4277778,297.0388889,0.622970626,0.000511031,0
291.8166667,295.4277778,297.0388889,0.622970626,0.000567812,0
291.8166667,295.4277778,297.0388889,0.622970626,0.000599357,0
291.8166667,295.4277778,297.0388889,0.622970626,0.000624593,0
291.8166667,295.4277778,297.0388889,0.622970626,0.000681374,0
291.8166667,295.4277778,297.0388889,0.651287473,0.000372232,0
291.8166667,295.4277778,297.0388889,0.651287473,0.000454249,0
291.8166667,295.4277778,297.0388889,0.651287473,0.000511031,0
291.8166667,295.4277778,297.0388889,0.651287473,0.000567812,0
291.8166667,295.4277778,297.0388889,0.651287473,0.000599357,0
291.8166667,295.4277778,297.0388889,0.651287473,0.000624593,0
291.8166667,295.4277778,297.0388889,0.651287473,0.000681374,0
291.8166667,295.4277778,297.0388889,0.679604319,0.000372232,0
291.8166667,295.4277778,297.0388889,0.679604319,0.000454249,0
291.8166667,295.4277778,297.0388889,0.679604319,0.000511031,0
291.8166667,295.4277778,297.0388889,0.679604319,0.000567812,0
291.8166667,295.4277778,297.0388889,0.679604319,0.000599357,0
291.8166667,295.4277778,297.0388889,0.679604319,0.000624593,0
291.8166667,295.4277778,297.0388889,0.679604319,0.000681374,0
291.8166667,295.4277778,303.15,0.453069546,0.000372232,0
291.8166667,295.4277778,303.15,0.453069546,0.000454249,0
291.8166667,295.4277778,303.15,0.453069546,0.000511031,0
291.8166667,295.4277778,303.15,0.453069546,0.000567812,0
291.8166667,295.4277778,303.15,0.453069546,0.000599357,0
291.8166667,295.4277778,303.15,0.453069546,0.000624593,0
291.8166667,295.4277778,303.15,0.453069546,0.000681374,0
291.8166667,295.4277778,303.15,0.481386393,0.000372232,0
291.8166667,295.4277778,303.15,0.481386393,0.000454249,0
291.8166667,295.4277778,303.15,0.481386393,0.000511031,0
291.8166667,295.4277778,303.15,0.481386393,0.000567812,0
291.8166667,295.4277778,303.15,0.481386393,0.000599357,0
291.8166667,295.4277778,303.15,0.481386393,0.000624593,0
291.8166667,295.4277778,303.15,0.481386393,0.000681374,0
291.8166667,295.4277778,303.15,0.509703239,0.000372232,0
291.8166667,295.4277778,303.15,0.509703239,0.000454249,0
291.8166667,295.4277778,303.15,0.509703239,0.000511031,0
291.8166667,295.4277778,303.15,0.509703239,0.000567812,0
291.8166667,295.4277778,303.15,0.509703239,0.000599357,0
291.8166667,295.4277778,303.15,0.509703239,0.000624593,0
291.8166667,295.4277778,303.15,0.509703239,0.000681374,0
291.8166667,295.4277778,303.15,0.538020086,0.000372232,0
291.8166667,295.4277778,303.15,0.538020086,0.000454249,0
291.8166667,295.4277778,303.15,0.538020086,0.000511031,0
291.8166667,295.4277778,303.15,0.538020086,0.000567812,0
291.8166667,295.4277778,303.15,0.538020086,0.000599357,0
291.8166667,295.4277778,303.15,0.538020086,0.000624593,0
291.8166667,295.4277778,303.15,0.538020086,0.000681374,0
291.8166667,295.4277778,303.15,0.566336933,0.000372232,0
291.8166667,295.4277778,303.15,0.566336933,0.000454249,0
291.8166667,295.4277778,303.15,0.566336933,0.000511031,0
291.8166667,295.4277778,303.15,0.566336933,0.000567812,0
291.8166667,295.4277778,303.15,0.566336933,0.000599357,0
291.8166667,295.4277778,303.15,0.566336933,0.000624593,0
291.8166667,295.4277778,303.15,0.566336933,0.000681374,0
291.8166667,295.4277778,303.15,0.622970626,0.000372232,0
291.8166667,295.4277778,303.15,0.622970626,0.000454249,0
291.8166667,295.4277778,303.15,0.622970626,0.000511031,0
291.8166667,295.4277778,303.15,0.622970626,0.000567812,0
291.8166667,295.4277778,303.15,0.622970626,0.000599357,0
291.8166667,295.4277778,303.15,0.622970626,0.000624593,0
291.8166667,295.4277778,303.15,0.622970626,0.000681374,0
291.8166667,295.4277778,303.15,0.651287473,0.000372232,0
291.8166667,295.4277778,303.15,0.651287473,0.000454249,0
291.8166667,295.4277778,303.15,0.651287473,0.000511031,0
291.8166667,295.4277778,303.15,0.651287473,0.000567812,0
291.8166667,295.4277778,303.15,0.651287473,0.000599357,0
291.8166667,295.4277778,303.15,0.651287473,0.000624593,0
291.8166667,295.4277778,303.15,0.651287473,0.000681374,0
291.8166667,295.4277778,303.15,0.679604319,0.000372232,0
291.8166667,295.4277778,303.15,0.679604319,0.000454249,0
291.8166667,295.4277778,303.15,0.679604319,0.000511031,0
291.8166667,295.4277778,303.15,0.679604319,0.000567812,0
291.8166667,295.4277778,303.15,0.679604319,0.000599357,0
291.8166667,295.4277778,303.15,0.679604319,0.000624593,0
291.8166667,295.4277778,303.15,0.679604319,0.000681374,0
291.8166667,295.4277778,308.15,0.453069546,0.000372232,0
291.8166667,295.4277778,308.15,0.453069546,0.000454249,0
291.8166667,295.4277778,308.15,0.453069546,0.000511031,0
291.8166667,295.4277778,308.15,0.453069546,0.000567812,0
291.8166667,295.4277778,308.15,0.453069546,0.000599357,0
291.8166667,295.4277778,308.15,0.453069546,0.000624593,0
291.8166667,295.4277778,308.15,0.453069546,0.000681374,0
291.8166667,295.4277778,308.15,0.481386393,0.000372232,0
291.8166667,295.4277778,308.15,0.481386393,0.000454249,0
291.8166667,295.4277778,308.15,0.481386393,0.000511031,0
291.8166667,295.4277778,308.15,0.481386393,0.000567812,0
291.8166667,295.4277778,308.15,0.481386393,0.000599357,0
291.8166667,295.4277778,308.15,0.481386393,0.000624593,0
291.8166667,295.4277778,308.15,0.481386393,0.000681374,0
291.8166667,295.4277778,308.15,0.509703239,0.000372232,0
291.8166667,295.4277778,308.15,0.509703239,0.000454249,0
291.8166667,295.4277778,308.15,0.509703239,0.000511031,0
291.8166667,295.4277778,308.15,0.509703239,0.000567812,0
291.8166667,295.4277778,308.15,0.509703239,0.000599357,0
291.8166667,295.4277778,308.15,0.509703239,0.000624593,0
291.8166667,295.4277778,308.15,0.509703239,0.000681374,0
291.8166667,295.4277778,308.15,0.538020086,0.000372232,0
291.8166667,295.4277778,308.15,0.538020086,0.000454249,0
291.8166667,295.4277778,308.15,0.538020086,0.000511031,0
291.8166667,295.4277778,308.15,0.538020086,0.000567812,0
291.8166667,295.4277778,308.15,0.538020086,0.000599357,0
291.8166667,295.4277778,308.15,0.538020086,0.000624593,0
291.8166667,295.4277778,308.15,0.538020086,0.000681374,0
291.8166667,295.4277778,308.15,0.566336933,0.000372232,0
291.8166667,295.4277778,308.15,0.566336933,0.000454249,0
291.8166667,295.4277778,308.15,0.566336933,0.000511031,0
291.8166667,295.4277778,308.15,0.566336933,0.000567812,0
291.8166667,295.4277778,308.15,0.566336933,0.000599357,0
291.8166667,295.4277778,308.15,0.566336933,0.000624593,0
291.8166667,295.4277778,308.15,0.566336933,0.000681374,0
291.8166667,295.4277778,308.15,0.622970626,0.000372232,0
291.8166667,295.4277778,308.15,0.622970626,0.000454249,0
291.8166667,295.4277778,308.15,0.622970626,0.000511031,0
291.8166667,295.4277778,308.15,0.622970626,0.000567812,0
291.8166667,295.4277778,308.15,0.622970626,0.000599357,0
291.8166667,295.4277778,308.15,0.622970626,0.000624593,0
291.8166667,295.4277778,308.15,0.622970626,0.000681374,0
291.8166667,295.4277778,308.15,0.651287473,0.000372232,0
291.8166667,295.4277778,308.15,0.651287473,0.000454249,0
291.8166667,295.4277778,308.15,0.651287473,0.000511031,0
291.8166667,295.4277778,308.15,0.651287473,0.000567812,0
291.8166667,295.4277778,308.15,0.651287473,0.000599357,0
291.8166667,295.4277778,308.15,0.651287473,0.000624593,0
291.8166667,295.4277778,308.15,0.651287473,0.000681374,0
291.8166667,295.4277778,308.15,0.679604319,0.000372232,0
291.8166667,295.4277778,308.15,0.679604319,0.000454249,0
291.8166667,295.4277778,308.15,0.679604319,0.000511031,0
291.8166667,295.4277778,308.15,0.679604319,0.000567812,0
291.8166667,295.4277778,308.15,0.679604319,0.000599357,0
291.8166667,295.4277778,308.15,0.679604319,0.000624593,0
291.8166667,295.4277778,308.15,0.679604319,0.000681374,0
291.8166667,295.4277778,313.7055556,0.453069546,0.000372232,0
291.8166667,295.4277778,313.7055556,0.453069546,0.000454249,0
291.8166667,295.4277778,313.7055556,0.453069546,0.000511031,0
291.8166667,295.4277778,313.7055556,0.453069546,0.000567812,0
291.8166667,295.4277778,313.7055556,0.453069546,0.000599357,0
291.8166667,295.4277778,313.7055556,0.453069546,0.000624593,0
291.8166667,295.4277778,313.7055556,0.453069546,0.000681374,0
291.8166667,295.4277778,313.7055556,0.481386393,0.000372232,0
291.8166667,295.4277778,313.7055556,0.481386393,0.000454249,0
291.8166667,295.4277778,313.7055556,0.481386393,0.000511031,0
291.8166667,295.4277778,313.7055556,0.481386393,0.000567812,0
291.8166667,295.4277778,313.7055556,0.481386393,0.000599357,0
291.8166667,295.4277778,313.7055556,0.481386393,0.000624593,0
291.8166667,295.4277778,313.7055556,0.481386393,0.000681374,0
291.8166667,295.4277778,313.7055556,0.509703239,0.000372232,0
291.8166667,295.4277778,313.7055556,0.509703239,0.000454249,0
291.8166667,295.4277778,313.7055556,0.509703239,0.000511031,0
291.8166667,295.4277778,313.7055556,0.509703239,0.000567812,0
291.8166667,295.4277778,313.7055556,0.509703239,0.000599357,0
291.8166667,295.4277778,313.7055556,0.509703239,0.000624593,0
291.8166667,295.4277778,313.7055556,0.509703239,0.000681374,0
291.8166667,295.4277778,313.7055556,0.538020086,0.000372232,0
291.8166667,295.4277778,313.7055556,0.538020086,0.000454249,0
291.8166667,295.4277778,313.7055556,0.538020086,0.000511031,0
291.8166667,295.4277778,313.7055556,0.538020086,0.000567812,0
291.8166667,295.4277778,313.7055556,0.538020086,0.000599357,0
291.8166667,295.4277778,313.7055556,0.538020086,0.000624593,0
291.8166667,295.4277778,313.7055556,0.538020086,0.000681374,0
291.8166667,295.4277778,313.7055556,0.566336933,0.000372232,0
291.8166667,295.4277778,313.7055556,0.566336933,0.000454249,0
291.8166667,295.4277778,313.7055556,0.566336933,0.000511031,0
291.8166667,295.4277778,313.7055556,0.566336933,0.000567812,0
291.8166667,295.4277778,313.7055556,0.566336933,0.000599357,0
291.8166667,295.4277778,313.7055556,0.566336933,0.000624593,0
291.8166667,295.4277778,313.7055556,0.566336933,0.000681374,0
291.8166667,295.4277778,313.7055556,0.622970626,0.000372232,0
291.8166667,295.4277778,313.7055556,0.622970626,0.000454249,0
291.8166667,295.4277778,313.7055556,0.622970626,0.000511031,0
291.8166667,295.4277778,313.7055556,0.622970626,0.000567812,0
291.8166667,295.4277778,313.7055556,0.622970626,0.000599357,0
291.8166667,295.4277778,313.7055556,0.622970626,0.000624593,0
291.8166667,295.4277778,313.7055556,0.622970626,0.000681374,0
291.8166667,295.4277778,313.7055556,0.651287473,0.000372232,0
291.8166667,295.4277778,313.7055556,0.651287473,0.000454249,0
291.8166667,295.4277778,313.7055556,0.651287473,0.000511031,0
291.8166667,295.4277778,313.7055556,0.651287473,0.000567812,0
291.8166667,295.4277778,313.7055556,0.651287473,0.000599357,0
291.8166667,295.4277778,313.7055556,0.651287473,0.000624593,0
291.8166667,295.4277778,313.7055556,0.651287473,0.000681374,0
291.8166667,295.4277778,313.7055556,0.679604319,0.000372232,0
291.8166667,295.4277778,313.7055556,0.679604319,0.000454249,0
291.8166667,295.4277778,313.7055556,0.679604319,0.000511031,0
291.8166667,295.4277778,313.7055556,0.679604319,0.000567812,0
291.8166667,295.4277778,313.7055556,0.679604319,0.000599357,0
291.8166667,295.4277778,313.7055556,0.679604319,0.000624593,0
291.8166667,295.4277778,313.7055556,0.679604319,0.000681374,0
291.8166667,295.4277778,319.2611111,0.453069546,0.000372232,0
291.8166667,295.4277778,319.2611111,0.453069546,0.000454249,0
291.8166667,295.4277778,319.2611111,0.453069546,0.000511031,0
291.8166667,295.4277778,319.2611111,0.453069546,0.000567812,0
291.8166667,295.4277778,319.2611111,0.453069546,0.000599357,0
291.8166667,295.4277778,319.2611111,0.453069546,0.000624593,0
291.8166667,295.4277778,319.2611111,0.453069546,0.000681374,0
291.8166667,295.4277778,319.2611111,0.481386393,0.000372232,0
291.8166667,295.4277778,319.2611111,0.481386393,0.000454249,0
291.8166667,295.4277778,319.2611111,0.481386393,0.000511031,0
291.8166667,295.4277778,319.2611111,0.481386393,0.000567812,0
291.8166667,295.4277778,319.2611111,0.481386393,0.000599357,0
291.8166667,295.4277778,319.2611111,0.481386393,0.000624593,0
291.8166667,295.4277778,319.2611111,0.481386393,0.000681374,0
291.8166667,295.4277778,319.2611111,0.509703239,0.000372232,0
291.8166667,295.4277778,319.2611111,0.509703239,0.000454249,0
291.8166667,295.4277778,319.2611111,0.509703239,0.000511031,0
291.8166667,295.4277778,319.2611111,0.509703239,0.000567812,0
291.8166667,295.4277778,319.2611111,0.509703239,0.000599357,0
291.8166667,295.4277778,319.2611111,0.509703239,0.000624593,0
291.8166667,295.4277778,319.2611111,0.509703239,0.000681374,0
291.8166667,295.4277778,319.2611111,0.538020086,0.000372232,0
291.8166667,295.4277778,319.2611111,0.538020086,0.000454249,0
291.8166667,295.4277778,319.2611111,0.538020086,0.000511031,0
291.8166667,295.4277778,319.2611111,0.538020086,0.000567812,0
291.8166667,295.4277778,319.2611111,0.538020086,0.000599357,0
291.8166667,295.4277778,319.2611111,0.538020086,0.000624593,0
291.8166667,295.4277778,319.2611111,0.538020086,0.000681374,0
291.8166667,295.4277778,319.2611111,0.566336933,0.000372232,0
291.8166667,295.4277778,319.2611111,0.566336933,0.000454249,0
291.8166667,295.4277778,319.2611111,0.566336933,0.000511031,0
291.8166667,295.4277778,319.2611111,0.566336933,0.000567812,0
291.8166667,295.4277778,319.2611111,0.566336933,0.000599357,0
291.8166667,295.4277778,319.2611111,0.566336933,0.000624593,0
291.8166667,295.4277778,319.2611111,0.566336933,0.000681374,0
291.8166667,295.4277778,319.2611111,0.622970626,0.000372232,0
291.8166667,295.4277778,319.2611111,0.622970626,0.000454249,0
291.8166667,295.4277778,319.2611111,0.622970626,0.000511031,0
291.8166667,295.4277778,319.2611111,0.622970626,0.000567812,0
291.8166667,295.4277778,319.2611111,0.622970626,0.000599357,0
291.8166667,295.4277778,319.2611111,0.622970626,0.000624593,0
291.8166667,295.4277778,319.2611111,0.622970626,0.000681374,0
291.8166667,295.4277778,319.2611111,0.651287473,0.000372232,0
291.8166667,295.4277778,319.2611111,0.651287473,0.000454249,0
291.8166667,295.4277778,319.2611111,0.651287473,0.000511031,0
291.8166667,295.4277778,319.2611111,0.651287473,0.000567812,0
291.8166667,295.4277778,319.2611111,0.651287473,0.000599357,0
291.8166667,295.4277778,319.2611111,0.651287473,0.000624593,0
291.8166667,295.4277778,319.2611111,0.651287473,0.000681374,0
291.8166667,295.4277778,319.2611111,0.679604319,0.000372232,0
291.8166667,295.4277778,319.2611111,0.679604319,0.000454249,0
291.8166667,295.4277778,319.2611111,0.679604319,0.000511031,0
291.8166667,295.4277778,319.2611111,0.679604319,0.000567812,0
291.8166667,295.4277778,319.2611111,0.679604319,0.000599357,0
291.8166667,295.4277778,319.2611111,0.679604319,0.000624593,0
291.8166667,295.4277778,319.2611111,0.679604319,0.000681374,0
291.8166667,298.2055556,280.3722222,0.453069546,0.000372232,0
291.8166667,298.2055556,280.3722222,0.453069546,0.000454249,0
291.8166667,298.2055556,280.3722222,0.453069546,0.000511031,0
291.8166667,298.2055556,280.3722222,0.453069546,0.000567812,0
291.8166667,298.2055556,280.3722222,0.453069546,0.000599357,0
291.8166667,298.2055556,280.3722222,0.453069546,0.000624593,0
291.8166667,298.2055556,280.3722222,0.453069546,0.000681374,0
291.8166667,298.2055556,280.3722222,0.481386393,0.000372232,0
291.8166667,298.2055556,280.3722222,0.481386393,0.000454249,0
291.8166667,298.2055556,280.3722222,0.481386393,0.000511031,0
291.8166667,298.2055556,280.3722222,0.481386393,0.000567812,0
291.8166667,298.2055556,280.3722222,0.481386393,0.000599357,0
291.8166667,298.2055556,280.3722222,0.481386393,0.000624593,0
291.8166667,298.2055556,280.3722222,0.481386393,0.000681374,0
291.8166667,298.2055556,280.3722222,0.509703239,0.000372232,0
291.8166667,298.2055556,280.3722222,0.509703239,0.000454249,0
291.8166667,298.2055556,280.3722222,0.509703239,0.000511031,0
291.8166667,298.2055556,280.3722222,0.509703239,0.000567812,0
291.8166667,298.2055556,280.3722222,0.509703239,0.000599357,0
291.8166667,298.2055556,280.3722222,0.509703239,0.000624593,0
291.8166667,298.2055556,280.3722222,0.509703239,0.000681374,0
291.8166667,298.2055556,280.3722222,0.538020086,0.000372232,0
291.8166667,298.2055556,280.3722222,0.538020086,0.000454249,0
291.8166667,298.2055556,280.3722222,0.538020086,0.000511031,0
291.8166667,298.2055556,280.3722222,0.538020086,0.000567812,0
291.8166667,298.2055556,280.3722222,0.538020086,0.000599357,0
291.8166667,298.2055556,280.3722222,0.538020086,0.000624593,0
291.8166667,298.2055556,280.3722222,0.538020086,0.000681374,0
291.8166667,298.2055556,280.3722222,0.566336933,0.000372232,0
291.8166667,298.2055556,280.3722222,0.566336933,0.000454249,0
291.8166667,298.2055556,280.3722222,0.566336933,0.000511031,0
291.8166667,298.2055556,280.3722222,0.566336933,0.000567812,0
291.8166667,298.2055556,280.3722222,0.566336933,0.000599357,0
291.8166667,298.2055556,280.3722222,0.566336933,0.000624593,0
291.8166667,298.2055556,280.3722222,0.566336933,0.000681374,0
291.8166667,298.2055556,280.3722222,0.622970626,0.000372232,0
291.8166667,298.2055556,280.3722222,0.622970626,0.000454249,0
291.8166667,298.2055556,280.3722222,0.622970626,0.000511031,0
291.8166667,298.2055556,280.3722222,0.622970626,0.000567812,0
291.8166667,298.2055556,280.3722222,0.622970626,0.000599357,0
291.8166667,298.2055556,280.3722222,0.622970626,0.000624593,0
291.8166667,298.2055556,280.3722222,0.622970626,0.000681374,0
291.8166667,298.2055556,280.3722222,0.651287473,0.000372232,0
291.8166667,298.2055556,280.3722222,0.651287473,0.000454249,0
291.8166667,298.2055556,280.3722222,0.651287473,0.000511031,0
291.8166667,298.2055556,280.3722222,0.651287473,0.000567812,0
291.8166667,298.2055556,280.3722222,0.651287473,0.000599357,0
291.8166667,298.2055556,280.3722222,0.651287473,0.000624593,0
291.8166667,298.2055556,280.3722222,0.651287473,0.000681374,0
291.8166667,298.2055556,280.3722222,0.679604319,0.000372232,0
291.8166667,298.2055556,280.3722222,0.679604319,0.000454249,0
291.8166667,298.2055556,280.3722222,0.679604319,0.000511031,0
291.8166667,298.2055556,280.3722222,0.679604319,0.000567812,0
291.8166667,298.2055556,280.3722222,0.679604319,0.000599357,0
291.8166667,298.2055556,280.3722222,0.679604319,0.000624593,0
291.8166667,298.2055556,280.3722222,0.679604319,0.000681374,0
291.8166667,298.2055556,285.9277778,0.453069546,0.000372232,0
291.8166667,298.2055556,285.9277778,0.453069546,0.000454249,0
291.8166667,298.2055556,285.9277778,0.453069546,0.000511031,0
291.8166667,298.2055556,285.9277778,0.453069546,0.000567812,0
291.8166667,298.2055556,285.9277778,0.453069546,0.000599357,0
291.8166667,298.2055556,285.9277778,0.453069546,0.000624593,0
291.8166667,298.2055556,285.9277778,0.453069546,0.000681374,0
291.8166667,298.2055556,285.9277778,0.481386393,0.000372232,0
291.8166667,298.2055556,285.9277778,0.481386393,0.000454249,0
291.8166667,298.2055556,285.9277778,0.481386393,0.000511031,0
291.8166667,298.2055556,285.9277778,0.481386393,0.000567812,0
291.8166667,298.2055556,285.9277778,0.481386393,0.000599357,0
291.8166667,298.2055556,285.9277778,0.481386393,0.000624593,0
291.8166667,298.2055556,285.9277778,0.481386393,0.000681374,0
291.8166667,298.2055556,285.9277778,0.509703239,0.000372232,0
291.8166667,298.2055556,285.9277778,0.509703239,0.000454249,0
291.8166667,298.2055556,285.9277778,0.509703239,0.000511031,0
291.8166667,298.2055556,285.9277778,0.509703239,0.000567812,0
291.8166667,298.2055556,285.9277778,0.509703239,0.000599357,0
291.8166667,298.2055556,285.9277778,0.509703239,0.000624593,0
291.8166667,298.2055556,285.9277778,0.509703239,0.000681374,0
291.8166667,298.2055556,285.9277778,0.538020086,0.000372232,0
291.8166667,298.2055556,285.9277778,0.538020086,0.000454249,0
291.8166667,298.2055556,285.9277778,0.538020086,0.000511031,0
291.8166667,298.2055556,285.9277778,0.538020086,0.000567812,0
291.8166667,298.2055556,285.9277778,0.538020086,0.000599357,0
291.8166667,298.2055556,285.9277778,0.538020086,0.000624593,0
291.8166667,298.2055556,285.9277778,0.538020086,0.000681374,0
291.8166667,298.2055556,285.9277778,0.566336933,0.000372232,0
291.8166667,298.2055556,285.9277778,0.566336933,0.000454249,0
291.8166667,298.2055556,285.9277778,0.566336933,0.000511031,0
291.8166667,298.2055556,285.9277778,0.566336933,0.000567812,0
291.8166667,298.2055556,285.9277778,0.566336933,0.000599357,0
291.8166667,298.2055556,285.9277778,0.566336933,0.000624593,0
291.8166667,298.2055556,285.9277778,0.566336933,0.000681374,0
291.8166667,298.2055556,285.9277778,0.622970626,0.000372232,0
291.8166667,298.2055556,285.9277778,0.622970626,0.000454249,0
291.8166667,298.2055556,285.9277778,0.622970626,0.000511031,0
291.8166667,298.2055556,285.9277778,0.622970626,0.000567812,0
291.8166667,298.2055556,285.9277778,0.622970626,0.000599357,0
291.8166667,298.2055556,285.9277778,0.622970626,0.000624593,0
291.8166667,298.2055556,285.9277778,0.622970626,0.000681374,0
291.8166667,298.2055556,285.9277778,0.651287473,0.000372232,0
291.8166667,298.2055556,285.9277778,0.651287473,0.000454249,0
291.8166667,298.2055556,285.9277778,0.651287473,0.000511031,0
291.8166667,298.2055556,285.9277778,0.651287473,0.000567812,0
291.8166667,298.2055556,285.9277778,0.651287473,0.000599357,0
291.8166667,298.2055556,285.9277778,0.651287473,0.000624593,0
291.8166667,298.2055556,285.9277778,0.651287473,0.000681374,0
291.8166667,298.2055556,285.9277778,0.679604319,0.000372232,0
291.8166667,298.2055556,285.9277778,0.679604319,0.000454249,0
291.8166667,298.2055556,285.9277778,0.679604319,0.000511031,0
291.8166667,298.2055556,285.9277778,0.679604319,0.000567812,0
291.8166667,298.2055556,285.9277778,0.679604319,0.000599357,0
291.8166667,298.2055556,285.9277778,0.679604319,0.000624593,0
291.8166667,298.2055556,285.9277778,0.679604319,0.000681374,0
291.8166667,298.2055556,293.15,0.453069546,0.000372232,0
291.8166667,298.2055556,293.15,0.453069546,0.000454249,0
291.8166667,298.2055556,293.15,0.453069546,0.000511031,0
291.8166667,298.2055556,293.15,0.453069546,0.000567812,0
291.8166667,298.2055556,293.15,0.453069546,0.000599357,0
291.8166667,298.2055556,293.15,0.453069546,0.000624593,0
291.8166667,298.2055556,293.15,0.453069546,0.000681374,0
291.8166667,298.2055556,293.15,0.481386393,0.000372232,0
291.8166667,298.2055556,293.15,0.481386393,0.000454249,0
291.8166667,298.2055556,293.15,0.481386393,0.000511031,0
291.8166667,298.2055556,293.15,0.481386393,0.000567812,0
291.8166667,298.2055556,293.15,0.481386393,0.000599357,0
291.8166667,298.2055556,293.15,0.481386393,0.000624593,0
291.8166667,298.2055556,293.15,0.481386393,0.000681374,0
291.8166667,298.2055556,293.15,0.509703239,0.000372232,0
291.8166667,298.2055556,293.15,0.509703239,0.000454249,0
291.8166667,298.2055556,293.15,0.509703239,0.000511031,0
291.8166667,298.2055556,293.15,0.509703239,0.000567812,0
291.8166667,298.2055556,293.15,0.509703239,0.000599357,0
291.8166667,298.2055556,293.15,0.509703239,0.000624593,0
291.8166667,298.2055556,293.15,0.509703239,0.000681374,0
291.8166667,298.2055556,293.15,0.538020086,0.000372232,0
291.8166667,298.2055556,293.15,0.538020086,0.000454249,0
291.8166667,298.2055556,293.15,0.538020086,0.000511031,0
291.8166667,298.2055556,293.15,0.538020086,0.000567812,0
291.8166667,298.2055556,293.15,0.538020086,0.000599357,0
291.8166667,298.2055556,293.15,0.538020086,0.000624593,0
291.8166667,298.2055556,293.15,0.538020086,0.000681374,0
291.8166667,298.2055556,293.15,0.566336933,0.000372232,0
291.8166667,298.2055556,293.15,0.566336933,0.000454249,0
291.8166667,298.2055556,293.15,0.566336933,0.000511031,0
291.8166667,298.2055556,293.15,0.566336933,0.000567812,0
291.8166667,298.2055556,293.15,0.566336933,0.000599357,0
291.8166667,298.2055556,293.15,0.566336933,0.000624593,0
291.8166667,298.2055556,293.15,0.566336933,0.000681374,0
291.8166667,298.2055556,293.15,0.622970626,0.000372232,0
291.8166667,298.2055556,293.15,0.622970626,0.000454249,0
291.8166667,298.2055556,293.15,0.622970626,0.000511031,0
291.8166667,298.2055556,293.15,0.622970626,0.000567812,0
291.8166667,298.2055556,293.15,0.622970626,0.000599357,0
291.8166667,298.2055556,293.15,0.622970626,0.000624593,0
291.8166667,298.2055556,293.15,0.622970626,0.000681374,0
291.8166667,298.2055556,293.15,0.651287473,0.000372232,0
291.8166667,298.2055556,293.15,0.651287473,0.000454249,0
291.8166667,298.2055556,293.15,0.651287473,0.000511031,0
291.8166667,298.2055556,293.15,0.651287473,0.000567812,0
291.8166667,298.2055556,293.15,0.651287473,0.000599357,0
291.8166667,298.2055556,293.15,0.651287473,0.000624593,0
291.8166667,298.2055556,293.15,0.651287473,0.000681374,0
291.8166667,298.2055556,293.15,0.679604319,0.000372232,0
291.8166667,298.2055556,293.15,0.679604319,0.000454249,0
291.8166667,298.2055556,293.15,0.679604319,0.000511031,0
291.8166667,298.2055556,293.15,0.679604319,0.000567812,0
291.8166667,298.2055556,293.15,0.679604319,0.000599357,0
291.8166667,298.2055556,293.15,0.679604319,0.000624593,0
291.8166667,298.2055556,293.15,0.679604319,0.000681374,0
291.8166667,298.2055556,297.0388889,0.453069546,0.000372232,0
291.8166667,298.2055556,297.0388889,0.453069546,0.000454249,0
291.8166667,298.2055556,297.0388889,0.453069546,0.000511031,0
291.8166667,298.2055556,297.0388889,0.453069546,0.000567812,0
291.8166667,298.2055556,297.0388889,0.453069546,0.000599357,0
291.8166667,298.2055556,297.0388889,0.453069546,0.000624593,0
291.8166667,298.2055556,297.0388889,0.453069546,0.000681374,0
291.8166667,298.2055556,297.0388889,0.481386393,0.000372232,0
291.8166667,298.2055556,297.0388889,0.481386393,0.000454249,0
291.8166667,298.2055556,297.0388889,0.481386393,0.000511031,0
291.8166667,298.2055556,297.0388889,0.481386393,0.000567812,0
291.8166667,298.2055556,297.0388889,0.481386393,0.000599357,0
291.8166667,298.2055556,297.0388889,0.481386393,0.000624593,0
291.8166667,298.2055556,297.0388889,0.481386393,0.000681374,0
291.8166667,298.2055556,297.0388889,0.509703239,0.000372232,0
291.8166667,298.2055556,297.0388889,0.509703239,0.000454249,0
291.8166667,298.2055556,297.0388889,0.509703239,0.000511031,0
291.8166667,298.2055556,297.0388889,0.509703239,0.000567812,0
291.8166667,298.2055556,297.0388889,0.509703239,0.000599357,0
291.8166667,298.2055556,297.0388889,0.509703239,0.000624593,0
291.8166667,298.2055556,297.0388889,0.509703239,0.000681374,0
291.8166667,298.2055556,297.0388889,0.538020086,0.000372232,0
291.8166667,298.2055556,297.0388889,0.538020086,0.000454249,0
291.8166667,298.2055556,297.0388889,0.538020086,0.000511031,0
291.8166667,298.2055556,297.0388889,0.538020086,0.000567812,0
291.8166667,298.2055556,297.0388889,0.538020086,0.000599357,0
291.8166667,298.2055556,297.0388889,0.538020086,0.000624593,0
291.8166667,298.2055556,297.0388889,0.538020086,0.000681374,0
291.8166667,298.2055556,297.0388889,0.566336933,0.000372232,0
291.8166667,298.2055556,297.0388889,0.566336933,0.000454249,0
291.8166667,298.2055556,297.0388889,0.566336933,0.000511031,0
291.8166667,298.2055556,297.0388889,0.566336933,0.000567812,0
291.8166667,298.2055556,297.0388889,0.566336933,0.000599357,0
291.8166667,298.2055556,297.0388889,0.566336933,0.000624593,0
291.8166667,298.2055556,297.0388889,0.566336933,0.000681374,0
291.8166667,298.2055556,297.0388889,0.622970626,0.000372232,0
291.8166667,298.2055556,297.0388889,0.622970626,0.000454249,0
291.8166667,298.2055556,297.0388889,0.622970626,0.000511031,0
291.8166667,298.2055556,297.0388889,0.622970626,0.000567812,0
291.8166667,298.2055556,297.0388889,0.622970626,0.000599357,0
291.8166667,298.2055556,297.0388889,0.622970626,0.000624593,0
291.8166667,298.2055556,297.0388889,0.622970626,0.000681374,0
291.8166667,298.2055556,297.0388889,0.651287473,0.000372232,0
291.8166667,298.2055556,297.0388889,0.651287473,0.000454249,0
291.8166667,298.2055556,297.0388889,0.651287473,0.000511031,0
291.8166667,298.2055556,297.0388889,0.651287473,0.000567812,0
291.8166667,298.2055556,297.0388889,0.651287473,0.000599357,0
291.8166667,298.2055556,297.0388889,0.651287473,0.000624593,0
291.8166667,298.2055556,297.0388889,0.651287473,0.000681374,0
291.8166667,298.2055556,297.0388889,0.679604319,0.000372232,0
291.8166667,298.2055556,297.0388889,0.679604319,0.000454249,0
291.8166667,298.2055556,297.0388889,0.679604319,0.000511031,0
291.8166667,298.2055556,297.0388889,0.679604319,0.000567812,0
291.8166667,298.2055556,297.0388889,0.679604319,0.000599357,0
291.8166667,298.2055556,297.0388889,0.679604319,0.000624593,0
291.8166667,298.2055556,297.0388889,0.679604319,0.000681374,0
291.8166667,298.2055556,303.15,0.453069546,0.000372232,0
291.8166667,298.2055556,303.15,0.453069546,0.000454249,0
291.8166667,298.2055556,303.15,0.453069546,0.000511031,0
291.8166667,298.2055556,303.15,0.453069546,0.000567812,0
291.8166667,298.2055556,303.15,0.453069546,0.000599357,0
291.8166667,298.2055556,303.15,0.453069546,0.000624593,0
291.8166667,298.2055556,303.15,0.453069546,0.000681374,0
291.8166667,298.2055556,303.15,0.481386393,0.000372232,0
291.8166667,298.2055556,303.15,0.481386393,0.000454249,0
291.8166667,298.2055556,303.15,0.481386393,0.000511031,0
291.8166667,298.2055556,303.15,0.481386393,0.000567812,0
291.8166667,298.2055556,303.15,0.481386393,0.000599357,0
291.8166667,298.2055556,303.15,0.481386393,0.000624593,0
291.8166667,298.2055556,303.15,0.481386393,0.000681374,0
291.8166667,298.2055556,303.15,0.509703239,0.000372232,0
291.8166667,298.2055556,303.15,0.509703239,0.000454249,0
291.8166667,298.2055556,303.15,0.509703239,0.000511031,0
291.8166667,298.2055556,303.15,0.509703239,0.000567812,0
291.8166667,298.2055556,303.15,0.509703239,0.000599357,0
291.8166667,298.2055556,303.15,0.509703239,0.000624593,0
291.8166667,298.2055556,303.15,0.509703239,0.000681374,0
291.8166667,298.2055556,303.15,0.538020086,0.000372232,0
291.8166667,298.2055556,303.15,0.538020086,0.000454249,0
291.8166667,298.2055556,303.15,0.538020086,0.000511031,0
291.8166667,298.2055556,303.15,0.538020086,0.000567812,0
291.8166667,298.2055556,303.15,0.538020086,0.000599357,0
291.8166667,298.2055556,303.15,0.538020086,0.000624593,0
291.8166667,298.2055556,303.15,0.538020086,0.000681374,0
291.8166667,298.2055556,303.15,0.566336933,0.000372232,0
291.8166667,298.2055556,303.15,0.566336933,0.000454249,0
291.8166667,298.2055556,303.15,0.566336933,0.000511031,0
291.8166667,298.2055556,303.15,0.566336933,0.000567812,0
291.8166667,298.2055556,303.15,0.566336933,0.000599357,0
291.8166667,298.2055556,303.15,0.566336933,0.000624593,0
291.8166667,298.2055556,303.15,0.566336933,0.000681374,0
291.8166667,298.2055556,303.15,0.622970626,0.000372232,0
291.8166667,298.2055556,303.15,0.622970626,0.000454249,0
291.8166667,298.2055556,303.15,0.622970626,0.000511031,0
291.8166667,298.2055556,303.15,0.622970626,0.000567812,0
291.8166667,298.2055556,303.15,0.622970626,0.000599357,0
291.8166667,298.2055556,303.15,0.622970626,0.000624593,0
291.8166667,298.2055556,303.15,0.622970626,0.000681374,0
291.8166667,298.2055556,303.15,0.651287473,0.000372232,0
291.8166667,298.2055556,303.15,0.651287473,0.000454249,0
291.8166667,298.2055556,303.15,0.651287473,0.000511031,0
291.8166667,298.2055556,303.15,0.651287473,0.000567812,0
291.8166667,298.2055556,303.15,0.651287473,0.000599357,0
291.8166667,298.2055556,303.15,0.651287473,0.000624593,0
291.8166667,298.2055556,303.15,0.651287473,0.000681374,0
291.8166667,298.2055556,303.15,0.679604319,0.000372232,0
291.8166667,298.2055556,303.15,0.679604319,0.000454249,0
291.8166667,298.2055556,303.15,0.679604319,0.000511031,0
291.8166667,298.2055556,303.15,0.679604319,0.000567812,0
291.8166667,298.2055556,303.15,0.679604319,0.000599357,0
291.8166667,298.2055556,303.15,0.679604319,0.000624593,0
291.8166667,298.2055556,303.15,0.679604319,0.000681374,0
291.8166667,298.2055556,308.15,0.453069546,0.000372232,0
291.8166667,298.2055556,308.15,0.453069546,0.000454249,0
291.8166667,298.2055556,308.15,0.453069546,0.000511031,0
291.8166667,298.2055556,308.15,0.453069546,0.000567812,0
