Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
291.8166667,298.2055556,308.15,0.453069546,0.000599357,0
291.8166667,298.2055556,308.15,0.453069546,0.000624593,0
291.8166667,298.2055556,308.15,0.453069546,0.000681374,0
291.8166667,298.2055556,308.15,0.481386393,0.000372232,0
291.8166667,298.2055556,308.15,0.481386393,0.000454249,0
291.8166667,298.2055556,308.15,0.481386393,0.000511031,0
291.8166667,298.2055556,308.15,0.481386393,0.000567812,0
291.8166667,298.2055556,308.15,0.481386393,0.000599357,0
291.8166667,298.2055556,308.15,0.481386393,0.000624593,0
291.8166667,298.2055556,308.15,0.481386393,0.000681374,0
291.8166667,298.2055556,308.15,0.509703239,0.000372232,0
291.8166667,298.2055556,308.15,0.509703239,0.000454249,0
291.8166667,298.2055556,308.15,0.509703239,0.000511031,0
291.8166667,298.2055556,308.15,0.509703239,0.000567812,0
291.8166667,298.2055556,308.15,0.509703239,0.000599357,0
291.8166667,298.2055556,308.15,0.509703239,0.000624593,0
291.8166667,298.2055556,308.15,0.509703239,0.000681374,0
291.8166667,298.2055556,308.15,0.538020086,0.000372232,0
291.8166667,298.2055556,308.15,0.538020086,0.000454249,0
291.8166667,298.2055556,308.15,0.538020086,0.000511031,0
291.8166667,298.2055556,308.15,0.538020086,0.000567812,0
291.8166667,298.2055556,308.15,0.538020086,0.000599357,0
291.8166667,298.2055556,308.15,0.538020086,0.000624593,0
291.8166667,298.2055556,308.15,0.538020086,0.000681374,0
291.8166667,298.2055556,308.15,0.566336933,0.000372232,0
291.8166667,298.2055556,308.15,0.566336933,0.000454249,0
291.8166667,298.2055556,308.15,0.566336933,0.000511031,0
291.8166667,298.2055556,308.15,0.566336933,0.000567812,0
291.8166667,298.2055556,308.15,0.566336933,0.000599357,0
291.8166667,298.2055556,308.15,0.566336933,0.000624593,0
291.8166667,298.2055556,308.15,0.566336933,0.000681374,0
291.8166667,298.2055556,308.15,0.622970626,0.000372232,0
291.8166667,298.2055556,308.15,0.622970626,0.000454249,0
291.8166667,298.2055556,308.15,0.622970626,0.000511031,0
291.8166667,298.2055556,308.15,0.622970626,0.000567812,0
291.8166667,298.2055556,308.15,0.622970626,0.000599357,0
291.8166667,298.2055556,308.15,0.622970626,0.000624593,0
291.8166667,298.2055556,308.15,0.622970626,0.000681374,0
291.8166667,298.2055556,308.15,0.651287473,0.000372232,0
291.8166667,298.2055556,308.15,0.651287473,0.000454249,0
291.8166667,298.2055556,308.15,0.651287473,0.000511031,0
291.8166667,298.2055556,308.15,0.651287473,0.000567812,0
291.8166667,298.2055556,308.15,0.651287473,0.000599357,0
291.8166667,298.2055556,308.15,0.651287473,0.000624593,0
291.8166667,298.2055556,308.15,0.651287473,0.000681374,0
291.8166667,298.2055556,308.15,0.679604319,0.000372232,0
291.8166667,298.2055556,308.15,0.679604319,0.000454249,0
291.8166667,298.2055556,308.15,0.679604319,0.000511031,0
291.8166667,298.2055556,308.15,0.679604319,0.000567812,0
291.8166667,298.2055556,308.15,0.679604319,0.000599357,0
291.8166667,298.2055556,308.15,0.679604319,0.000624593,0
291.8166667,298.2055556,308.15,0.679604319,0.000681374,0
291.8166667,298.2055556,313.7055556,0.453069546,0.000372232,0
291.8166667,298.2055556,313.7055556,0.453069546,0.000454249,0
291.8166667,298.2055556,313.7055556,0.453069546,0.000511031,0
291.8166667,298.2055556,313.7055556,0.453069546,0.000567812,0
291.8166667,298.2055556,313.7055556,0.453069546,0.000599357,0
291.8166667,298.2055556,313.7055556,0.453069546,0.000624593,0
291.8166667,298.2055556,313.7055556,0.453069546,0.000681374,0
291.8166667,298.2055556,313.7055556,0.481386393,0.000372232,0
291.8166667,298.2055556,313.7055556,0.481386393,0.000454249,0
291.8166667,298.2055556,313.7055556,0.481386393,0.000511031,0
291.8166667,298.2055556,313.7055556,0.481386393,0.000567812,0
291.8166667,298.2055556,313.7055556,0.481386393,0.000599357,0
291.8166667,298.2055556,313.7055556,0.481386393,0.000624593,0
291.8166667,298.2055556,313.7055556,0.481386393,0.000681374,0
291.8166667,298.2055556,313.7055556,0.509703239,0.000372232,0
291.8166667,298.2055556,313.7055556,0.509703239,0.000454249,0
291.8166667,298.2055556,313.7055556,0.509703239,0.000511031,0
291.8166667,298.2055556,313.7055556,0.509703239,0.000567812,0
291.8166667,298.2055556,313.7055556,0.509703239,0.000599357,0
291.8166667,298.2055556,313.7055556,0.509703239,0.000624593,0
291.8166667,298.2055556,313.7055556,0.509703239,0.000681374,0
291.8166667,298.2055556,313.7055556,0.538020086,0.000372232,0
291.8166667,298.2055556,313.7055556,0.538020086,0.000454249,0
291.8166667,298.2055556,313.7055556,0.538020086,0.000511031,0
291.8166667,298.2055556,313.7055556,0.538020086,0.000567812,0
291.8166667,298.2055556,313.7055556,0.538020086,0.000599357,0
291.8166667,298.2055556,313.7055556,0.538020086,0.000624593,0
291.8166667,298.2055556,313.7055556,0.538020086,0.000681374,0
291.8166667,298.2055556,313.7055556,0.566336933,0.000372232,0
291.8166667,298.2055556,313.7055556,0.566336933,0.000454249,0
291.8166667,298.2055556,313.7055556,0.566336933,0.000511031,0
291.8166667,298.2055556,313.7055556,0.566336933,0.000567812,0
291.8166667,298.2055556,313.7055556,0.566336933,0.000599357,0
291.8166667,298.2055556,313.7055556,0.566336933,0.000624593,0
291.8166667,298.2055556,313.7055556,0.566336933,0.000681374,0
291.8166667,298.2055556,313.7055556,0.622970626,0.000372232,0
291.8166667,298.2055556,313.7055556,0.622970626,0.000454249,0
291.8166667,298.2055556,313.7055556,0.622970626,0.000511031,0
291.8166667,298.2055556,313.7055556,0.622970626,0.000567812,0
291.8166667,298.2055556,313.7055556,0.622970626,0.000599357,0
291.8166667,298.2055556,313.7055556,0.622970626,0.000624593,0
291.8166667,298.2055556,313.7055556,0.622970626,0.000681374,0
291.8166667,298.2055556,313.7055556,0.651287473,0.000372232,0
291.8166667,298.2055556,313.7055556,0.651287473,0.000454249,0
291.8166667,298.2055556,313.7055556,0.651287473,0.000511031,0
291.8166667,298.2055556,313.7055556,0.651287473,0.000567812,0
291.8166667,298.2055556,313.7055556,0.651287473,0.000599357,0
291.8166667,298.2055556,313.7055556,0.651287473,0.000624593,0
291.8166667,298.2055556,313.7055556,0.651287473,0.000681374,0
291.8166667,298.2055556,313.7055556,0.679604319,0.000372232,0
291.8166667,298.2055556,313.7055556,0.679604319,0.000454249,0
291.8166667,298.2055556,313.7055556,0.679604319,0.000511031,0
291.8166667,298.2055556,313.7055556,0.679604319,0.000567812,0
291.8166667,298.2055556,313.7055556,0.679604319,0.000599357,0
291.8166667,298.2055556,313.7055556,0.679604319,0.000624593,0
291.8166667,298.2055556,313.7055556,0.679604319,0.000681374,0
291.8166667,298.2055556,319.2611111,0.453069546,0.000372232,0
291.8166667,298.2055556,319.2611111,0.453069546,0.000454249,0
291.8166667,298.2055556,319.2611111,0.453069546,0.000511031,0
291.8166667,298.2055556,319.2611111,0.453069546,0.000567812,0
291.8166667,298.2055556,319.2611111,0.453069546,0.000599357,0
291.8166667,298.2055556,319.2611111,0.453069546,0.000624593,0
291.8166667,298.2055556,319.2611111,0.453069546,0.000681374,0
291.8166667,298.2055556,319.2611111,0.481386393,0.000372232,0
291.8166667,298.2055556,319.2611111,0.481386393,0.000454249,0
291.8166667,298.2055556,319.2611111,0.481386393,0.000511031,0
291.8166667,298.2055556,319.2611111,0.481386393,0.000567812,0
291.8166667,298.2055556,319.2611111,0.481386393,0.000599357,0
291.8166667,298.2055556,319.2611111,0.481386393,0.000624593,0
291.8166667,298.2055556,319.2611111,0.481386393,0.000681374,0
291.8166667,298.2055556,319.2611111,0.509703239,0.000372232,0
291.8166667,298.2055556,319.2611111,0.509703239,0.000454249,0
291.8166667,298.2055556,319.2611111,0.509703239,0.000511031,0
291.8166667,298.2055556,319.2611111,0.509703239,0.000567812,0
291.8166667,298.2055556,319.2611111,0.509703239,0.000599357,0
291.8166667,298.2055556,319.2611111,0.509703239,0.000624593,0
291.8166667,298.2055556,319.2611111,0.509703239,0.000681374,0
291.8166667,298.2055556,319.2611111,0.538020086,0.000372232,0
291.8166667,298.2055556,319.2611111,0.538020086,0.000454249,0
291.8166667,298.2055556,319.2611111,0.538020086,0.000511031,0
291.8166667,298.2055556,319.2611111,0.538020086,0.000567812,0
291.8166667,298.2055556,319.2611111,0.538020086,0.000599357,0
291.8166667,298.2055556,319.2611111,0.538020086,0.000624593,0
291.8166667,298.2055556,319.2611111,0.538020086,0.000681374,0
291.8166667,298.2055556,319.2611111,0.566336933,0.000372232,0
291.8166667,298.2055556,319.2611111,0.566336933,0.000454249,0
291.8166667,298.2055556,319.2611111,0.566336933,0.000511031,0
291.8166667,298.2055556,319.2611111,0.566336933,0.000567812,0
291.8166667,298.2055556,319.2611111,0.566336933,0.000599357,0
291.8166667,298.2055556,319.2611111,0.566336933,0.000624593,0
291.8166667,298.2055556,319.2611111,0.566336933,0.000681374,0
291.8166667,298.2055556,319.2611111,0.622970626,0.000372232,0
291.8166667,298.2055556,319.2611111,0.622970626,0.000454249,0
291.8166667,298.2055556,319.2611111,0.622970626,0.000511031,0
291.8166667,298.2055556,319.2611111,0.622970626,0.000567812,0
291.8166667,298.2055556,319.2611111,0.622970626,0.000599357,0
291.8166667,298.2055556,319.2611111,0.622970626,0.000624593,0
291.8166667,298.2055556,319.2611111,0.622970626,0.000681374,0
291.8166667,298.2055556,319.2611111,0.651287473,0.000372232,0
291.8166667,298.2055556,319.2611111,0.651287473,0.000454249,0
291.8166667,298.2055556,319.2611111,0.651287473,0.000511031,0
291.8166667,298.2055556,319.2611111,0.651287473,0.000567812,0
291.8166667,298.2055556,319.2611111,0.651287473,0.000599357,0
291.8166667,298.2055556,319.2611111,0.651287473,0.000624593,0
291.8166667,298.2055556,319.2611111,0.651287473,0.000681374,0
291.8166667,298.2055556,319.2611111,0.679604319,0.000372232,0
291.8166667,298.2055556,319.2611111,0.679604319,0.000454249,0
291.8166667,298.2055556,319.2611111,0.679604319,0.000511031,0
291.8166667,298.2055556,319.2611111,0.679604319,0.000567812,0
291.8166667,298.2055556,319.2611111,0.679604319,0.000599357,0
291.8166667,298.2055556,319.2611111,0.679604319,0.000624593,0
291.8166667,298.2055556,319.2611111,0.679604319,0.000681374,0
294.5944444,282.8166667,280.3722222,0.453069546,0.000372232,10098.78537
294.5944444,282.8166667,280.3722222,0.453069546,0.000454249,10180.00884
294.5944444,282.8166667,280.3722222,0.453069546,0.000511031,10207.08333
294.5944444,282.8166667,280.3722222,0.453069546,0.000567812,10234.15783
294.5944444,282.8166667,280.3722222,0.453069546,0.000599357,10234.15783
294.5944444,282.8166667,280.3722222,0.453069546,0.000624593,10234.15783
294.5944444,282.8166667,280.3722222,0.453069546,0.000681374,10261.23232
294.5944444,282.8166667,280.3722222,0.481386393,0.000372232,10416.49996
294.5944444,282.8166667,280.3722222,0.481386393,0.000454249,10500.27878
294.5944444,282.8166667,280.3722222,0.481386393,0.000511031,10528.20506
294.5944444,282.8166667,280.3722222,0.481386393,0.000567812,10556.13133
294.5944444,282.8166667,280.3722222,0.481386393,0.000599357,10556.13133
294.5944444,282.8166667,280.3722222,0.481386393,0.000624593,10556.13133
294.5944444,282.8166667,280.3722222,0.481386393,0.000681374,10584.0576
294.5944444,282.8166667,280.3722222,0.509703239,0.000372232,10734.21456
294.5944444,282.8166667,280.3722222,0.509703239,0.000454249,10820.54873
294.5944444,282.8166667,280.3722222,0.509703239,0.000511031,10849.32678
294.5944444,282.8166667,280.3722222,0.509703239,0.000567812,10878.10484
294.5944444,282.8166667,280.3722222,0.509703239,0.000599357,10878.10484
294.5944444,282.8166667,280.3722222,0.509703239,0.000624593,10878.10484
294.5944444,282.8166667,280.3722222,0.509703239,0.000681374,10906.88289
294.5944444,282.8166667,280.3722222,0.538020086,0.000372232,11040.58221
294.5944444,282.8166667,280.3722222,0.538020086,0.000454249,11129.38045
294.5944444,282.8166667,280.3722222,0.538020086,0.000511031,11158.97987
294.5944444,282.8166667,280.3722222,0.538020086,0.000567812,11188.57929
294.5944444,282.8166667,280.3722222,0.538020086,0.000599357,11188.57929
294.5944444,282.8166667,280.3722222,0.538020086,0.000624593,11188.57929
294.5944444,282.8166667,280.3722222,0.538020086,0.000681374,11218.1787
294.5944444,282.8166667,280.3722222,0.566336933,0.000372232,11298.94481
294.5944444,282.8166667,280.3722222,0.566336933,0.000454249,11366.46839
294.5944444,282.8166667,280.3722222,0.566336933,0.000511031,11411.4841
294.5944444,282.8166667,280.3722222,0.566336933,0.000567812,11433.99196
294.5944444,282.8166667,280.3722222,0.566336933,0.000599357,11433.99196
294.5944444,282.8166667,280.3722222,0.566336933,0.000624593,11456.49982
294.5944444,282.8166667,280.3722222,0.566336933,0.000681374,11479.00768
294.5944444,282.8166667,280.3722222,0.622970626,0.000372232,11445.83109
294.5944444,282.8166667,280.3722222,0.622970626,0.000454249,11514.23247
294.5944444,282.8166667,280.3722222,0.622970626,0.000511031,11559.8334
294.5944444,282.8166667,280.3722222,0.622970626,0.000567812,11582.63386
294.5944444,282.8166667,280.3722222,0.622970626,0.000599357,11582.63386
294.5944444,282.8166667,280.3722222,0.622970626,0.000624593,11605.43432
294.5944444,282.8166667,280.3722222,0.622970626,0.000681374,11628.23478
294.5944444,282.8166667,280.3722222,0.651287473,0.000372232,11513.62476
294.5944444,282.8166667,280.3722222,0.651287473,0.000454249,11582.43128
294.5944444,282.8166667,280.3722222,0.651287473,0.000511031,11628.3023
294.5944444,282.8166667,280.3722222,0.651287473,0.000567812,11651.23781
294.5944444,282.8166667,280.3722222,0.651287473,0.000599357,11651.23781
294.5944444,282.8166667,280.3722222,0.651287473,0.000624593,11674.17331
294.5944444,282.8166667,280.3722222,0.651287473,0.000681374,11697.10882
294.5944444,282.8166667,280.3722222,0.679604319,0.000372232,11581.41843
294.5944444,282.8166667,280.3722222,0.679604319,0.000454249,11650.6301
294.5944444,282.8166667,280.3722222,0.679604319,0.000511031,11696.7712
294.5944444,282.8166667,280.3722222,0.679604319,0.000567812,11719.84176
294.5944444,282.8166667,280.3722222,0.679604319,0.000599357,11719.84176
294.5944444,282.8166667,280.3722222,0.679604319,0.000624593,11742.91231
294.5944444,282.8166667,280.3722222,0.679604319,0.000681374,11765.98287
294.5944444,282.8166667,285.9277778,0.453069546,0.000372232,9963.412911
294.5944444,282.8166667,285.9277778,0.453069546,0.000454249,10017.56189
294.5944444,282.8166667,285.9277778,0.453069546,0.000511031,10044.63639
294.5944444,282.8166667,285.9277778,0.453069546,0.000567812,10044.63639
294.5944444,282.8166667,285.9277778,0.453069546,0.000599357,10071.71088
294.5944444,282.8166667,285.9277778,0.453069546,0.000624593,10071.71088
294.5944444,282.8166667,285.9277778,0.453069546,0.000681374,10098.78537
294.5944444,282.8166667,285.9277778,0.481386393,0.000372232,10276.8686
294.5944444,282.8166667,285.9277778,0.481386393,0.000454249,10332.72114
294.5944444,282.8166667,285.9277778,0.481386393,0.000511031,10360.64742
294.5944444,282.8166667,285.9277778,0.481386393,0.000567812,10360.64742
294.5944444,282.8166667,285.9277778,0.481386393,0.000599357,10388.57369
294.5944444,282.8166667,285.9277778,0.481386393,0.000624593,10388.57369
294.5944444,282.8166667,285.9277778,0.481386393,0.000681374,10416.49996
294.5944444,282.8166667,285.9277778,0.509703239,0.000372232,10590.32428
294.5944444,282.8166667,285.9277778,0.509703239,0.000454249,10647.88039
294.5944444,282.8166667,285.9277778,0.509703239,0.000511031,10676.65845
294.5944444,282.8166667,285.9277778,0.509703239,0.000567812,10676.65845
294.5944444,282.8166667,285.9277778,0.509703239,0.000599357,10705.43651
294.5944444,282.8166667,285.9277778,0.509703239,0.000624593,10705.43651
294.5944444,282.8166667,285.9277778,0.509703239,0.000681374,10734.21456
294.5944444,282.8166667,285.9277778,0.538020086,0.000372232,10892.58513
294.5944444,282.8166667,285.9277778,0.538020086,0.000454249,10951.78396
294.5944444,282.8166667,285.9277778,0.538020086,0.000511031,10981.38337
294.5944444,282.8166667,285.9277778,0.538020086,0.000567812,10981.38337
294.5944444,282.8166667,285.9277778,0.538020086,0.000599357,11010.98279
294.5944444,282.8166667,285.9277778,0.538020086,0.000624593,11010.98279
294.5944444,282.8166667,285.9277778,0.538020086,0.000681374,11040.58221
294.5944444,282.8166667,285.9277778,0.566336933,0.000372232,11028.85051
294.5944444,282.8166667,285.9277778,0.566336933,0.000454249,11096.37409
294.5944444,282.8166667,285.9277778,0.566336933,0.000511031,11118.88195
294.5944444,282.8166667,285.9277778,0.566336933,0.000567812,11141.3898
294.5944444,282.8166667,285.9277778,0.566336933,0.000599357,11163.89766
294.5944444,282.8166667,285.9277778,0.566336933,0.000624593,11163.89766
294.5944444,282.8166667,285.9277778,0.566336933,0.000681374,11186.40552
294.5944444,282.8166667,285.9277778,0.622970626,0.000372232,11172.22557
294.5944444,282.8166667,285.9277778,0.622970626,0.000454249,11240.62695
294.5944444,282.8166667,285.9277778,0.622970626,0.000511031,11263.42741
294.5944444,282.8166667,285.9277778,0.622970626,0.000567812,11286.22787
294.5944444,282.8166667,285.9277778,0.622970626,0.000599357,11309.02833
294.5944444,282.8166667,285.9277778,0.622970626,0.000624593,11309.02833
294.5944444,282.8166667,285.9277778,0.622970626,0.000681374,11331.82879
294.5944444,282.8166667,285.9277778,0.651287473,0.000372232,11238.39867
294.5944444,282.8166667,285.9277778,0.651287473,0.000454249,11307.20519
294.5944444,282.8166667,285.9277778,0.651287473,0.000511031,11330.1407
294.5944444,282.8166667,285.9277778,0.651287473,0.000567812,11353.07621
294.5944444,282.8166667,285.9277778,0.651287473,0.000599357,11376.01172
294.5944444,282.8166667,285.9277778,0.651287473,0.000624593,11376.01172
294.5944444,282.8166667,285.9277778,0.651287473,0.000681374,11398.94722
294.5944444,282.8166667,285.9277778,0.679604319,0.000372232,11304.57178
294.5944444,282.8166667,285.9277778,0.679604319,0.000454249,11373.78344
294.5944444,282.8166667,285.9277778,0.679604319,0.000511031,11396.85399
294.5944444,282.8166667,285.9277778,0.679604319,0.000567812,11419.92455
294.5944444,282.8166667,285.9277778,0.679604319,0.000599357,11442.9951
294.5944444,282.8166667,285.9277778,0.679604319,0.000624593,11442.9951
294.5944444,282.8166667,285.9277778,0.679604319,0.000681374,11466.06566
294.5944444,282.8166667,293.15,0.453069546,0.000372232,9692.667994
294.5944444,282.8166667,293.15,0.453069546,0.000454249,9746.816978
294.5944444,282.8166667,293.15,0.453069546,0.000511031,9773.891469
294.5944444,282.8166667,293.15,0.453069546,0.000567812,9800.965961
294.5944444,282.8166667,293.15,0.453069546,0.000599357,9800.965961
294.5944444,282.8166667,293.15,0.453069546,0.000624593,9828.040452
294.5944444,282.8166667,293.15,0.453069546,0.000681374,9855.114944
294.5944444,282.8166667,293.15,0.481386393,0.000372232,9997.605864
294.5944444,282.8166667,293.15,0.481386393,0.000454249,10053.45841
294.5944444,282.8166667,293.15,0.481386393,0.000511031,10081.38468
294.5944444,282.8166667,293.15,0.481386393,0.000567812,10109.31096
294.5944444,282.8166667,293.15,0.481386393,0.000599357,10109.31096
294.5944444,282.8166667,293.15,0.481386393,0.000624593,10137.23723
294.5944444,282.8166667,293.15,0.481386393,0.000681374,10165.1635
294.5944444,282.8166667,293.15,0.509703239,0.000372232,10302.54373
294.5944444,282.8166667,293.15,0.509703239,0.000454249,10360.09984
294.5944444,282.8166667,293.15,0.509703239,0.000511031,10388.8779
294.5944444,282.8166667,293.15,0.509703239,0.000567812,10417.65595
294.5944444,282.8166667,293.15,0.509703239,0.000599357,10417.65595
294.5944444,282.8166667,293.15,0.509703239,0.000624593,10446.43401
294.5944444,282.8166667,293.15,0.509703239,0.000681374,10475.21206
294.5944444,282.8166667,293.15,0.538020086,0.000372232,10427.08042
294.5944444,282.8166667,293.15,0.538020086,0.000454249,10494.0638
294.5944444,282.8166667,293.15,0.538020086,0.000511031,10538.71939
294.5944444,282.8166667,293.15,0.538020086,0.000567812,10561.04719
294.5944444,282.8166667,293.15,0.538020086,0.000599357,10561.04719
294.5944444,282.8166667,293.15,0.538020086,0.000624593,10583.37498
294.5944444,282.8166667,293.15,0.538020086,0.000681374,10605.70278
294.5944444,282.8166667,293.15,0.566336933,0.000372232,10511.16977
294.5944444,282.8166667,293.15,0.566336933,0.000454249,10578.69335
294.5944444,282.8166667,293.15,0.566336933,0.000511031,10623.70907
294.5944444,282.8166667,293.15,0.566336933,0.000567812,10646.21692
294.5944444,282.8166667,293.15,0.566336933,0.000599357,10646.21692
294.5944444,282.8166667,293.15,0.566336933,0.000624593,10668.72478
294.5944444,282.8166667,293.15,0.566336933,0.000681374,10691.23264
294.5944444,282.8166667,293.15,0.622970626,0.000372232,10647.81498
294.5944444,282.8166667,293.15,0.622970626,0.000454249,10716.21636
294.5944444,282.8166667,293.15,0.622970626,0.000511031,10761.81728
294.5944444,282.8166667,293.15,0.622970626,0.000567812,10784.61774
294.5944444,282.8166667,293.15,0.622970626,0.000599357,10784.61774
294.5944444,282.8166667,293.15,0.622970626,0.000624593,10807.4182
294.5944444,282.8166667,293.15,0.622970626,0.000681374,10830.21866
294.5944444,282.8166667,293.15,0.651287473,0.000372232,10710.882
294.5944444,282.8166667,293.15,0.651287473,0.000454249,10779.68852
294.5944444,282.8166667,293.15,0.651287473,0.000511031,10825.55954
294.5944444,282.8166667,293.15,0.651287473,0.000567812,10848.49505
294.5944444,282.8166667,293.15,0.651287473,0.000599357,10848.49505
294.5944444,282.8166667,293.15,0.651287473,0.000624593,10871.43055
294.5944444,282.8166667,293.15,0.651287473,0.000681374,10894.36606
294.5944444,282.8166667,293.15,0.679604319,0.000372232,10773.94902
294.5944444,282.8166667,293.15,0.679604319,0.000454249,10843.16068
294.5944444,282.8166667,293.15,0.679604319,0.000511031,10889.30179
294.5944444,282.8166667,293.15,0.679604319,0.000567812,10912.37235
294.5944444,282.8166667,293.15,0.679604319,0.000599357,10912.37235
294.5944444,282.8166667,293.15,0.679604319,0.000624593,10935.4429
294.5944444,282.8166667,293.15,0.679604319,0.000681374,10958.51346
294.5944444,282.8166667,297.0388889,0.453069546,0.000372232,9530.221045
294.5944444,282.8166667,297.0388889,0.453069546,0.000454249,9611.44452
294.5944444,282.8166667,297.0388889,0.453069546,0.000511031,9638.519011
294.5944444,282.8166667,297.0388889,0.453069546,0.000567812,9638.519011
294.5944444,282.8166667,297.0388889,0.453069546,0.000599357,9638.519011
294.5944444,282.8166667,297.0388889,0.453069546,0.000624593,9665.593503
294.5944444,282.8166667,297.0388889,0.453069546,0.000681374,9692.667994
294.5944444,282.8166667,297.0388889,0.481386393,0.000372232,9830.048224
294.5944444,282.8166667,297.0388889,0.481386393,0.000454249,9913.827044
294.5944444,282.8166667,297.0388889,0.481386393,0.000511031,9941.753317
294.5944444,282.8166667,297.0388889,0.481386393,0.000567812,9941.753317
294.5944444,282.8166667,297.0388889,0.481386393,0.000599357,9941.753317
294.5944444,282.8166667,297.0388889,0.481386393,0.000624593,9969.679591
294.5944444,282.8166667,297.0388889,0.481386393,0.000681374,9997.605864
294.5944444,282.8166667,297.0388889,0.509703239,0.000372232,10055.07054
294.5944444,282.8166667,297.0388889,0.509703239,0.000454249,10121.51373
294.5944444,282.8166667,297.0388889,0.509703239,0.000511031,10143.66147
294.5944444,282.8166667,297.0388889,0.509703239,0.000567812,10165.8092
294.5944444,282.8166667,297.0388889,0.509703239,0.000599357,10165.8092
294.5944444,282.8166667,297.0388889,0.509703239,0.000624593,10187.95693
294.5944444,282.8166667,297.0388889,0.509703239,0.000681374,10210.10466
294.5944444,282.8166667,297.0388889,0.538020086,0.000372232,10136.81908
294.5944444,282.8166667,297.0388889,0.538020086,0.000454249,10203.80246
294.5944444,282.8166667,297.0388889,0.538020086,0.000511031,10226.13026
294.5944444,282.8166667,297.0388889,0.538020086,0.000567812,10248.45805
294.5944444,282.8166667,297.0388889,0.538020086,0.000599357,10248.45805
294.5944444,282.8166667,297.0388889,0.538020086,0.000624593,10270.78585
294.5944444,282.8166667,297.0388889,0.538020086,0.000681374,10293.11364
294.5944444,282.8166667,297.0388889,0.566336933,0.000372232,10218.56762
294.5944444,282.8166667,297.0388889,0.566336933,0.000454249,10286.09119
294.5944444,282.8166667,297.0388889,0.566336933,0.000511031,10308.59905
294.5944444,282.8166667,297.0388889,0.566336933,0.000567812,10331.10691
294.5944444,282.8166667,297.0388889,0.566336933,0.000599357,10331.10691
294.5944444,282.8166667,297.0388889,0.566336933,0.000624593,10353.61477
294.5944444,282.8166667,297.0388889,0.566336933,0.000681374,10376.12263
294.5944444,282.8166667,297.0388889,0.622970626,0.000372232,10351.409
294.5944444,282.8166667,297.0388889,0.622970626,0.000454249,10419.81038
294.5944444,282.8166667,297.0388889,0.622970626,0.000511031,10442.61084
294.5944444,282.8166667,297.0388889,0.622970626,0.000567812,10465.4113
294.5944444,282.8166667,297.0388889,0.622970626,0.000599357,10465.4113
294.5944444,282.8166667,297.0388889,0.622970626,0.000624593,10488.21176
294.5944444,282.8166667,297.0388889,0.622970626,0.000681374,10511.01222
294.5944444,282.8166667,297.0388889,0.651287473,0.000372232,10412.7204
294.5944444,282.8166667,297.0388889,0.651287473,0.000454249,10481.52693
294.5944444,282.8166667,297.0388889,0.651287473,0.000511031,10504.46243
294.5944444,282.8166667,297.0388889,0.651287473,0.000567812,10527.39794
294.5944444,282.8166667,297.0388889,0.651287473,0.000599357,10527.39794
294.5944444,282.8166667,297.0388889,0.651287473,0.000624593,10550.33345
294.5944444,282.8166667,297.0388889,0.651287473,0.000681374,10573.26896
294.5944444,282.8166667,297.0388889,0.679604319,0.000372232,10474.03181
294.5944444,282.8166667,297.0388889,0.679604319,0.000454249,10543.24347
294.5944444,282.8166667,297.0388889,0.679604319,0.000511031,10566.31403
294.5944444,282.8166667,297.0388889,0.679604319,0.000567812,10589.38458
294.5944444,282.8166667,297.0388889,0.679604319,0.000599357,10589.38458
294.5944444,282.8166667,297.0388889,0.679604319,0.000624593,10612.45514
294.5944444,282.8166667,297.0388889,0.679604319,0.000681374,10635.52569
294.5944444,282.8166667,303.15,0.453069546,0.000372232,9286.55062
294.5944444,282.8166667,303.15,0.453069546,0.000454249,9340.699604
294.5944444,282.8166667,303.15,0.453069546,0.000511031,9367.774095
294.5944444,282.8166667,303.15,0.453069546,0.000567812,9394.848587
294.5944444,282.8166667,303.15,0.453069546,0.000599357,9421.923078
294.5944444,282.8166667,303.15,0.453069546,0.000624593,9421.923078
294.5944444,282.8166667,303.15,0.453069546,0.000681374,9448.99757
294.5944444,282.8166667,303.15,0.481386393,0.000372232,9448.663821
294.5944444,282.8166667,303.15,0.481386393,0.000454249,9514.431782
294.5944444,282.8166667,303.15,0.481386393,0.000511031,9536.354436
294.5944444,282.8166667,303.15,0.481386393,0.000567812,9558.27709
294.5944444,282.8166667,303.15,0.481386393,0.000599357,9580.199744
294.5944444,282.8166667,303.15,0.481386393,0.000624593,9580.199744
294.5944444,282.8166667,303.15,0.481386393,0.000681374,9624.045052
294.5944444,282.8166667,303.15,0.509703239,0.000372232,9545.672689
294.5944444,282.8166667,303.15,0.509703239,0.000454249,9612.115887
294.5944444,282.8166667,303.15,0.509703239,0.000511031,9634.263619
294.5944444,282.8166667,303.15,0.509703239,0.000567812,9656.411352
294.5944444,282.8166667,303.15,0.509703239,0.000599357,9678.559084
294.5944444,282.8166667,303.15,0.509703239,0.000624593,9678.559084
294.5944444,282.8166667,303.15,0.509703239,0.000681374,9722.854549
294.5944444,282.8166667,303.15,0.538020086,0.000372232,9623.279785
294.5944444,282.8166667,303.15,0.538020086,0.000454249,9690.26317
294.5944444,282.8166667,303.15,0.538020086,0.000511031,9712.590966
294.5944444,282.8166667,303.15,0.538020086,0.000567812,9734.918761
294.5944444,282.8166667,303.15,0.538020086,0.000599357,9757.246556
294.5944444,282.8166667,303.15,0.538020086,0.000624593,9757.246556
294.5944444,282.8166667,303.15,0.538020086,0.000681374,9801.902147
294.5944444,282.8166667,303.15,0.566336933,0.000372232,9700.88688
294.5944444,282.8166667,303.15,0.566336933,0.000454249,9768.410454
294.5944444,282.8166667,303.15,0.566336933,0.000511031,9790.918312
294.5944444,282.8166667,303.15,0.566336933,0.000567812,9813.426171
294.5944444,282.8166667,303.15,0.566336933,0.000599357,9835.934029
294.5944444,282.8166667,303.15,0.566336933,0.000624593,9835.934029
294.5944444,282.8166667,303.15,0.566336933,0.000681374,9880.949745
294.5944444,282.8166667,303.15,0.622970626,0.000372232,9826.998409
294.5944444,282.8166667,303.15,0.622970626,0.000454249,9895.39979
294.5944444,282.8166667,303.15,0.622970626,0.000511031,9918.20025
294.5944444,282.8166667,303.15,0.622970626,0.000567812,9941.000711
294.5944444,282.8166667,303.15,0.622970626,0.000599357,9963.801171
294.5944444,282.8166667,303.15,0.622970626,0.000624593,9963.801171
294.5944444,282.8166667,303.15,0.622970626,0.000681374,10009.40209
294.5944444,282.8166667,303.15,0.651287473,0.000372232,9885.20373
294.5944444,282.8166667,303.15,0.651287473,0.000454249,9954.010253
294.5944444,282.8166667,303.15,0.651287473,0.000511031,9976.94576
294.5944444,282.8166667,303.15,0.651287473,0.000567812,9999.881268
294.5944444,282.8166667,303.15,0.651287473,0.000599357,10022.81678
294.5944444,282.8166667,303.15,0.651287473,0.000624593,10022.81678
294.5944444,282.8166667,303.15,0.651287473,0.000681374,10068.68779
294.5944444,282.8166667,303.15,0.679604319,0.000372232,9943.409052
294.5944444,282.8166667,303.15,0.679604319,0.000454249,10012.62072
294.5944444,282.8166667,303.15,0.679604319,0.000511031,10035.69127
294.5944444,282.8166667,303.15,0.679604319,0.000567812,10058.76182
294.5944444,282.8166667,303.15,0.679604319,0.000599357,10081.83238
294.5944444,282.8166667,303.15,0.679604319,0.000624593,10081.83238
294.5944444,282.8166667,303.15,0.679604319,0.000681374,10127.97349
294.5944444,282.8166667,308.15,0.453069546,0.000372232,8951.802851
294.5944444,282.8166667,308.15,0.453069546,0.000454249,9016.828053
294.5944444,282.8166667,308.15,0.453069546,0.000511031,9038.503121
294.5944444,282.8166667,308.15,0.453069546,0.000567812,9060.178188
294.5944444,282.8166667,308.15,0.453069546,0.000599357,9081.853256
294.5944444,282.8166667,308.15,0.453069546,0.000624593,9081.853256
294.5944444,282.8166667,308.15,0.453069546,0.000681374,9103.528323
294.5944444,282.8166667,308.15,0.481386393,0.000372232,9054.056051
294.5944444,282.8166667,308.15,0.481386393,0.000454249,9119.824013
294.5944444,282.8166667,308.15,0.481386393,0.000511031,9141.746666
294.5944444,282.8166667,308.15,0.481386393,0.000567812,9163.66932
294.5944444,282.8166667,308.15,0.481386393,0.000599357,9185.591974
294.5944444,282.8166667,308.15,0.481386393,0.000624593,9185.591974
294.5944444,282.8166667,308.15,0.481386393,0.000681374,9207.514628
294.5944444,282.8166667,308.15,0.509703239,0.000372232,9147.013505
294.5944444,282.8166667,308.15,0.509703239,0.000454249,9213.456703
294.5944444,282.8166667,308.15,0.509703239,0.000511031,9235.604435
294.5944444,282.8166667,308.15,0.509703239,0.000567812,9257.752168
294.5944444,282.8166667,308.15,0.509703239,0.000599357,9279.8999
294.5944444,282.8166667,308.15,0.509703239,0.000624593,9279.8999
294.5944444,282.8166667,308.15,0.509703239,0.000681374,9302.047632
294.5944444,282.8166667,308.15,0.538020086,0.000372232,9221.379469
294.5944444,282.8166667,308.15,0.538020086,0.000454249,9288.362855
294.5944444,282.8166667,308.15,0.538020086,0.000511031,9310.69065
294.5944444,282.8166667,308.15,0.538020086,0.000567812,9333.018445
294.5944444,282.8166667,308.15,0.538020086,0.000599357,9355.346241
294.5944444,282.8166667,308.15,0.538020086,0.000624593,9355.346241
294.5944444,282.8166667,308.15,0.538020086,0.000681374,9377.674036
294.5944444,282.8166667,308.15,0.566336933,0.000372232,9295.745432
294.5944444,282.8166667,308.15,0.566336933,0.000454249,9363.269007
294.5944444,282.8166667,308.15,0.566336933,0.000511031,9385.776865
294.5944444,282.8166667,308.15,0.566336933,0.000567812,9408.284723
294.5944444,282.8166667,308.15,0.566336933,0.000599357,9430.792581
294.5944444,282.8166667,308.15,0.566336933,0.000624593,9430.792581
294.5944444,282.8166667,308.15,0.566336933,0.000681374,9453.300439
294.5944444,282.8166667,308.15,0.622970626,0.000372232,9416.590123
294.5944444,282.8166667,308.15,0.622970626,0.000454249,9484.991504
294.5944444,282.8166667,308.15,0.622970626,0.000511031,9507.791964
294.5944444,282.8166667,308.15,0.622970626,0.000567812,9530.592424
294.5944444,282.8166667,308.15,0.622970626,0.000599357,9553.392885
294.5944444,282.8166667,308.15,0.622970626,0.000624593,9553.392885
294.5944444,282.8166667,308.15,0.622970626,0.000681374,9576.193345
294.5944444,282.8166667,308.15,0.651287473,0.000372232,9472.364595
294.5944444,282.8166667,308.15,0.651287473,0.000454249,9541.171118
294.5944444,282.8166667,308.15,0.651287473,0.000511031,9564.106625
294.5944444,282.8166667,308.15,0.651287473,0.000567812,9587.042133
294.5944444,282.8166667,308.15,0.651287473,0.000599357,9609.97764
294.5944444,282.8166667,308.15,0.651287473,0.000624593,9609.97764
294.5944444,282.8166667,308.15,0.651287473,0.000681374,9632.913148
294.5944444,282.8166667,308.15,0.679604319,0.000372232,9528.139068
294.5944444,282.8166667,308.15,0.679604319,0.000454249,9597.350732
294.5944444,282.8166667,308.15,0.679604319,0.000511031,9620.421287
294.5944444,282.8166667,308.15,0.679604319,0.000567812,9643.491841
294.5944444,282.8166667,308.15,0.679604319,0.000599357,9666.562396
294.5944444,282.8166667,308.15,0.679604319,0.000624593,9666.562396
294.5944444,282.8166667,308.15,0.679604319,0.000681374,9689.63295
294.5944444,282.8166667,313.7055556,0.453069546,0.000372232,8496.626435
294.5944444,282.8166667,313.7055556,0.453069546,0.000454249,8561.651637
294.5944444,282.8166667,313.7055556,0.453069546,0.000511031,8605.001772
294.5944444,282.8166667,313.7055556,0.453069546,0.000567812,8626.67684
294.5944444,282.8166667,313.7055556,0.453069546,0.000599357,8626.67684
294.5944444,282.8166667,313.7055556,0.453069546,0.000624593,8648.351907
294.5944444,282.8166667,313.7055556,0.453069546,0.000681374,8670.026974
294.5944444,282.8166667,313.7055556,0.481386393,0.000372232,8593.68032
294.5944444,282.8166667,313.7055556,0.481386393,0.000454249,8659.448281
294.5944444,282.8166667,313.7055556,0.481386393,0.000511031,8703.293589
294.5944444,282.8166667,313.7055556,0.481386393,0.000567812,8725.216243
294.5944444,282.8166667,313.7055556,0.481386393,0.000599357,8725.216243
294.5944444,282.8166667,313.7055556,0.481386393,0.000624593,8747.138897
294.5944444,282.8166667,313.7055556,0.481386393,0.000681374,8769.061551
294.5944444,282.8166667,313.7055556,0.509703239,0.000372232,8681.911124
294.5944444,282.8166667,313.7055556,0.509703239,0.000454249,8748.354321
294.5944444,282.8166667,313.7055556,0.509703239,0.000511031,8792.649786
294.5944444,282.8166667,313.7055556,0.509703239,0.000567812,8814.797518
294.5944444,282.8166667,313.7055556,0.509703239,0.000599357,8814.797518
294.5944444,282.8166667,313.7055556,0.509703239,0.000624593,8836.945251
294.5944444,282.8166667,313.7055556,0.509703239,0.000681374,8859.092983
294.5944444,282.8166667,313.7055556,0.538020086,0.000372232,8752.495767
294.5944444,282.8166667,313.7055556,0.538020086,0.000454249,8819.479153
294.5944444,282.8166667,313.7055556,0.538020086,0.000511031,8864.134744
294.5944444,282.8166667,313.7055556,0.538020086,0.000567812,8886.462539
294.5944444,282.8166667,313.7055556,0.538020086,0.000599357,8886.462539
294.5944444,282.8166667,313.7055556,0.538020086,0.000624593,8908.790334
294.5944444,282.8166667,313.7055556,0.538020086,0.000681374,8931.118129
294.5944444,282.8166667,313.7055556,0.566336933,0.000372232,8823.08041
294.5944444,282.8166667,313.7055556,0.566336933,0.000454249,8890.603985
294.5944444,282.8166667,313.7055556,0.566336933,0.000511031,8935.619701
294.5944444,282.8166667,313.7055556,0.566336933,0.000567812,8958.127559
294.5944444,282.8166667,313.7055556,0.566336933,0.000599357,8958.127559
294.5944444,282.8166667,313.7055556,0.566336933,0.000624593,8980.635418
294.5944444,282.8166667,313.7055556,0.566336933,0.000681374,9003.143276
294.5944444,282.8166667,313.7055556,0.622970626,0.000372232,8937.780456
294.5944444,282.8166667,313.7055556,0.622970626,0.000454249,9006.181837
294.5944444,282.8166667,313.7055556,0.622970626,0.000511031,9051.782757
294.5944444,282.8166667,313.7055556,0.622970626,0.000567812,9074.583218
294.5944444,282.8166667,313.7055556,0.622970626,0.000599357,9074.583218
294.5944444,282.8166667,313.7055556,0.622970626,0.000624593,9097.383678
294.5944444,282.8166667,313.7055556,0.622970626,0.000681374,9120.184138
294.5944444,282.8166667,313.7055556,0.651287473,0.000372232,8990.718938
294.5944444,282.8166667,313.7055556,0.651287473,0.000454249,9059.52546
294.5944444,282.8166667,313.7055556,0.651287473,0.000511031,9105.396475
294.5944444,282.8166667,313.7055556,0.651287473,0.000567812,9128.331983
294.5944444,282.8166667,313.7055556,0.651287473,0.000599357,9128.331983
294.5944444,282.8166667,313.7055556,0.651287473,0.000624593,9151.26749
294.5944444,282.8166667,313.7055556,0.651287473,0.000681374,9174.202998
294.5944444,282.8166667,313.7055556,0.679604319,0.000372232,9043.65742
294.5944444,282.8166667,313.7055556,0.679604319,0.000454249,9112.869084
294.5944444,282.8166667,313.7055556,0.679604319,0.000511031,9159.010194
294.5944444,282.8166667,313.7055556,0.679604319,0.000567812,9182.080748
294.5944444,282.8166667,313.7055556,0.679604319,0.000599357,9182.080748
294.5944444,282.8166667,313.7055556,0.679604319,0.000624593,9205.151303
294.5944444,282.8166667,313.7055556,0.679604319,0.000681374,9228.221858
294.5944444,282.8166667,319.2611111,0.453069546,0.000372232,8041.450019
294.5944444,282.8166667,319.2611111,0.453069546,0.000454249,8106.475221
294.5944444,282.8166667,319.2611111,0.453069546,0.000511031,8128.150289
294.5944444,282.8166667,319.2611111,0.453069546,0.000567812,8149.825356
294.5944444,282.8166667,319.2611111,0.453069546,0.000599357,8171.500423
294.5944444,282.8166667,319.2611111,0.453069546,0.000624593,8171.500423
294.5944444,282.8166667,319.2611111,0.453069546,0.000681374,8193.175491
294.5944444,282.8166667,319.2611111,0.481386393,0.000372232,8133.304588
294.5944444,282.8166667,319.2611111,0.481386393,0.000454249,8199.07255
294.5944444,282.8166667,319.2611111,0.481386393,0.000511031,8220.995204
294.5944444,282.8166667,319.2611111,0.481386393,0.000567812,8242.917857
294.5944444,282.8166667,319.2611111,0.481386393,0.000599357,8264.840511
294.5944444,282.8166667,319.2611111,0.481386393,0.000624593,8264.840511
294.5944444,282.8166667,319.2611111,0.481386393,0.000681374,8286.763165
294.5944444,282.8166667,319.2611111,0.509703239,0.000372232,8216.808742
294.5944444,282.8166667,319.2611111,0.509703239,0.000454249,8283.251939
294.5944444,282.8166667,319.2611111,0.509703239,0.000511031,8305.399672
294.5944444,282.8166667,319.2611111,0.509703239,0.000567812,8327.547404
294.5944444,282.8166667,319.2611111,0.509703239,0.000599357,8349.695137
294.5944444,282.8166667,319.2611111,0.509703239,0.000624593,8349.695137
294.5944444,282.8166667,319.2611111,0.509703239,0.000681374,8371.842869
294.5944444,282.8166667,319.2611111,0.538020086,0.000372232,8283.612065
294.5944444,282.8166667,319.2611111,0.538020086,0.000454249,8350.595451
294.5944444,282.8166667,319.2611111,0.538020086,0.000511031,8372.923246
294.5944444,282.8166667,319.2611111,0.538020086,0.000567812,8395.251042
294.5944444,282.8166667,319.2611111,0.538020086,0.000599357,8417.578837
294.5944444,282.8166667,319.2611111,0.538020086,0.000624593,8417.578837
294.5944444,282.8166667,319.2611111,0.538020086,0.000681374,8439.906632
294.5944444,282.8166667,319.2611111,0.566336933,0.000372232,8350.415388
294.5944444,282.8166667,319.2611111,0.566336933,0.000454249,8417.938963
294.5944444,282.8166667,319.2611111,0.566336933,0.000511031,8440.446821
294.5944444,282.8166667,319.2611111,0.566336933,0.000567812,8462.954679
294.5944444,282.8166667,319.2611111,0.566336933,0.000599357,8485.462537
294.5944444,282.8166667,319.2611111,0.566336933,0.000624593,8485.462537
294.5944444,282.8166667,319.2611111,0.566336933,0.000681374,8507.970396
294.5944444,282.8166667,319.2611111,0.622970626,0.000372232,8458.970788
294.5944444,282.8166667,319.2611111,0.622970626,0.000454249,8527.372169
294.5944444,282.8166667,319.2611111,0.622970626,0.000511031,8550.17263
294.5944444,282.8166667,319.2611111,0.622970626,0.000567812,8572.97309
294.5944444,282.8166667,319.2611111,0.622970626,0.000599357,8595.77355
294.5944444,282.8166667,319.2611111,0.622970626,0.000624593,8595.77355
294.5944444,282.8166667,319.2611111,0.622970626,0.000681374,8618.574011
294.5944444,282.8166667,319.2611111,0.651287473,0.000372232,8509.073281
294.5944444,282.8166667,319.2611111,0.651287473,0.000454249,8577.879803
294.5944444,282.8166667,319.2611111,0.651287473,0.000511031,8600.815311
294.5944444,282.8166667,319.2611111,0.651287473,0.000567812,8623.750818
294.5944444,282.8166667,319.2611111,0.651287473,0.000599357,8646.686326
294.5944444,282.8166667,319.2611111,0.651287473,0.000624593,8646.686326
294.5944444,282.8166667,319.2611111,0.651287473,0.000681374,8669.621833
294.5944444,282.8166667,319.2611111,0.679604319,0.000372232,8559.175773
294.5944444,282.8166667,319.2611111,0.679604319,0.000454249,8628.387437
294.5944444,282.8166667,319.2611111,0.679604319,0.000511031,8651.457991
294.5944444,282.8166667,319.2611111,0.679604319,0.000567812,8674.528546
294.5944444,282.8166667,319.2611111,0.679604319,0.000599357,8697.599101
294.5944444,282.8166667,319.2611111,0.679604319,0.000624593,8697.599101
294.5944444,282.8166667,319.2611111,0.679604319,0.000681374,8720.669655
294.5944444,286.65,280.3722222,0.453069546,0.000372232,9330.188024
294.5944444,286.65,280.3722222,0.453069546,0.000454249,9405.22975
294.5944444,286.65,280.3722222,0.453069546,0.000511031,9430.243659
294.5944444,286.65,280.3722222,0.453069546,0.000567812,9455.257568
294.5944444,286.65,280.3722222,0.453069546,0.000599357,9455.257568
294.5944444,286.65,280.3722222,0.453069546,0.000624593,9455.257568
294.5944444,286.65,280.3722222,0.453069546,0.000681374,9480.271477
294.5944444,286.65,280.3722222,0.481386393,0.000372232,9623.722029
294.5944444,286.65,280.3722222,0.481386393,0.000454249,9701.124619
294.5944444,286.65,280.3722222,0.481386393,0.000511031,9726.925482
294.5944444,286.65,280.3722222,0.481386393,0.000567812,9752.726346
294.5944444,286.65,280.3722222,0.481386393,0.000599357,9752.726346
294.5944444,286.65,280.3722222,0.481386393,0.000624593,9752.726346
294.5944444,286.65,280.3722222,0.481386393,0.000681374,9778.527209
294.5944444,286.65,280.3722222,0.509703239,0.000372232,9917.256034
294.5944444,286.65,280.3722222,0.509703239,0.000454249,9997.019487
294.5944444,286.65,280.3722222,0.509703239,0.000511031,10023.60731
294.5944444,286.65,280.3722222,0.509703239,0.000567812,10050.19512
294.5944444,286.65,280.3722222,0.509703239,0.000599357,10050.19512
294.5944444,286.65,280.3722222,0.509703239,0.000624593,10050.19512
294.5944444,286.65,280.3722222,0.509703239,0.000681374,10076.78294
294.5944444,286.65,280.3722222,0.538020086,0.000372232,10200.30668
294.5944444,286.65,280.3722222,0.538020086,0.000454249,10282.34668
294.5944444,286.65,280.3722222,0.538020086,0.000511031,10309.69335
294.5944444,286.65,280.3722222,0.538020086,0.000567812,10337.04002
294.5944444,286.65,280.3722222,0.538020086,0.000599357,10337.04002
294.5944444,286.65,280.3722222,0.538020086,0.000624593,10337.04002
294.5944444,286.65,280.3722222,0.538020086,0.000681374,10364.38668
294.5944444,286.65,280.3722222,0.566336933,0.000372232,10483.35733
294.5944444,286.65,280.3722222,0.566336933,0.000454249,10567.67388
294.5944444,286.65,280.3722222,0.566336933,0.000511031,10595.77939
294.5944444,286.65,280.3722222,0.566336933,0.000567812,10623.88491
294.5944444,286.65,280.3722222,0.566336933,0.000599357,10623.88491
294.5944444,286.65,280.3722222,0.566336933,0.000624593,10623.88491
294.5944444,286.65,280.3722222,0.566336933,0.000681374,10651.99042
294.5944444,286.65,280.3722222,0.622970626,0.000372232,11038.97527
294.5944444,286.65,280.3722222,0.622970626,0.000454249,11127.76059
294.5944444,286.65,280.3722222,0.622970626,0.000511031,11157.3557
294.5944444,286.65,280.3722222,0.622970626,0.000567812,11186.95081
294.5944444,286.65,280.3722222,0.622970626,0.000599357,11186.95081
294.5944444,286.65,280.3722222,0.622970626,0.000624593,11186.95081
294.5944444,286.65,280.3722222,0.622970626,0.000681374,11216.54592
294.5944444,286.65,280.3722222,0.651287473,0.000372232,11322.02592
294.5944444,286.65,280.3722222,0.651287473,0.000454249,11413.08779
294.5944444,286.65,280.3722222,0.651287473,0.000511031,11443.44174
294.5944444,286.65,280.3722222,0.651287473,0.000567812,11473.7957
294.5944444,286.65,280.3722222,0.651287473,0.000599357,11473.7957
294.5944444,286.65,280.3722222,0.651287473,0.000624593,11473.7957
294.5944444,286.65,280.3722222,0.651287473,0.000681374,11504.14966
294.5944444,286.65,280.3722222,0.679604319,0.000372232,11594.59321
294.5944444,286.65,280.3722222,0.679604319,0.000454249,11687.84731
294.5944444,286.65,280.3722222,0.679604319,0.000511031,11718.93201
294.5944444,286.65,280.3722222,0.679604319,0.000567812,11750.01671
294.5944444,286.65,280.3722222,0.679604319,0.000599357,11750.01671
294.5944444,286.65,280.3722222,0.679604319,0.000624593,11750.01671
294.5944444,286.65,280.3722222,0.679604319,0.000681374,11781.10141
294.5944444,286.65,285.9277778,0.453069546,0.000372232,9205.118479
294.5944444,286.65,285.9277778,0.453069546,0.000454249,9255.146297
294.5944444,286.65,285.9277778,0.453069546,0.000511031,9280.160206
294.5944444,286.65,285.9277778,0.453069546,0.000567812,9280.160206
294.5944444,286.65,285.9277778,0.453069546,0.000599357,9305.174115
294.5944444,286.65,285.9277778,0.453069546,0.000624593,9305.174115
294.5944444,286.65,285.9277778,0.453069546,0.000681374,9330.188024
294.5944444,286.65,285.9277778,0.481386393,0.000372232,9494.717712
294.5944444,286.65,285.9277778,0.481386393,0.000454249,9546.319439
294.5944444,286.65,285.9277778,0.481386393,0.000511031,9572.120302
294.5944444,286.65,285.9277778,0.481386393,0.000567812,9572.120302
294.5944444,286.65,285.9277778,0.481386393,0.000599357,9597.921165
294.5944444,286.65,285.9277778,0.481386393,0.000624593,9597.921165
294.5944444,286.65,285.9277778,0.481386393,0.000681374,9623.722029
294.5944444,286.65,285.9277778,0.509703239,0.000372232,9784.316945
294.5944444,286.65,285.9277778,0.509703239,0.000454249,9837.492581
294.5944444,286.65,285.9277778,0.509703239,0.000511031,9864.080398
294.5944444,286.65,285.9277778,0.509703239,0.000567812,9864.080398
294.5944444,286.65,285.9277778,0.509703239,0.000599357,9890.668216
294.5944444,286.65,285.9277778,0.509703239,0.000624593,9890.668216
294.5944444,286.65,285.9277778,0.509703239,0.000681374,9917.256034
294.5944444,286.65,285.9277778,0.538020086,0.000372232,10063.57335
294.5944444,286.65,285.9277778,0.538020086,0.000454249,10118.26668
294.5944444,286.65,285.9277778,0.538020086,0.000511031,10145.61335
294.5944444,286.65,285.9277778,0.538020086,0.000567812,10145.61335
294.5944444,286.65,285.9277778,0.538020086,0.000599357,10172.96002
294.5944444,286.65,285.9277778,0.538020086,0.000624593,10172.96002
294.5944444,286.65,285.9277778,0.538020086,0.000681374,10200.30668
294.5944444,286.65,285.9277778,0.566336933,0.000372232,10342.82975
294.5944444,286.65,285.9277778,0.566336933,0.000454249,10399.04078
294.5944444,286.65,285.9277778,0.566336933,0.000511031,10427.1463
294.5944444,286.65,285.9277778,0.566336933,0.000567812,10427.1463
294.5944444,286.65,285.9277778,0.566336933,0.000599357,10455.25181
294.5944444,286.65,285.9277778,0.566336933,0.000624593,10455.25181
294.5944444,286.65,285.9277778,0.566336933,0.000681374,10483.35733
294.5944444,286.65,285.9277778,0.622970626,0.000372232,10890.99973
294.5944444,286.65,285.9277778,0.622970626,0.000454249,10950.18994
294.5944444,286.65,285.9277778,0.622970626,0.000511031,10979.78505
294.5944444,286.65,285.9277778,0.622970626,0.000567812,10979.78505
294.5944444,286.65,285.9277778,0.622970626,0.000599357,11009.38016
294.5944444,286.65,285.9277778,0.622970626,0.000624593,11009.38016
294.5944444,286.65,285.9277778,0.622970626,0.000681374,11038.97527
294.5944444,286.65,285.9277778,0.651287473,0.000372232,11170.25613
294.5944444,286.65,285.9277778,0.651287473,0.000454249,11230.96405
