Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
294.5944444,286.65,285.9277778,0.651287473,0.000511031,11261.318
294.5944444,286.65,285.9277778,0.651287473,0.000567812,11261.318
294.5944444,286.65,285.9277778,0.651287473,0.000599357,11291.67196
294.5944444,286.65,285.9277778,0.651287473,0.000624593,11291.67196
294.5944444,286.65,285.9277778,0.651287473,0.000681374,11322.02592
294.5944444,286.65,285.9277778,0.679604319,0.000372232,11439.16971
294.5944444,286.65,285.9277778,0.679604319,0.000454249,11501.33911
294.5944444,286.65,285.9277778,0.679604319,0.000511031,11532.42381
294.5944444,286.65,285.9277778,0.679604319,0.000567812,11532.42381
294.5944444,286.65,285.9277778,0.679604319,0.000599357,11563.50851
294.5944444,286.65,285.9277778,0.679604319,0.000624593,11563.50851
294.5944444,286.65,285.9277778,0.679604319,0.000681374,11594.59321
294.5944444,286.65,293.15,0.453069546,0.000372232,8954.97939
294.5944444,286.65,293.15,0.453069546,0.000454249,9005.007208
294.5944444,286.65,293.15,0.453069546,0.000511031,9030.021117
294.5944444,286.65,293.15,0.453069546,0.000567812,9055.035026
294.5944444,286.65,293.15,0.453069546,0.000599357,9055.035026
294.5944444,286.65,293.15,0.453069546,0.000624593,9080.048934
294.5944444,286.65,293.15,0.453069546,0.000681374,9105.062843
294.5944444,286.65,293.15,0.481386393,0.000372232,9236.709079
294.5944444,286.65,293.15,0.481386393,0.000454249,9288.310805
294.5944444,286.65,293.15,0.481386393,0.000511031,9314.111669
294.5944444,286.65,293.15,0.481386393,0.000567812,9339.912532
294.5944444,286.65,293.15,0.481386393,0.000599357,9339.912532
294.5944444,286.65,293.15,0.481386393,0.000624593,9365.713395
294.5944444,286.65,293.15,0.481386393,0.000681374,9391.514259
294.5944444,286.65,293.15,0.509703239,0.000372232,9518.438767
294.5944444,286.65,293.15,0.509703239,0.000454249,9571.614403
294.5944444,286.65,293.15,0.509703239,0.000511031,9598.202221
294.5944444,286.65,293.15,0.509703239,0.000567812,9624.790038
294.5944444,286.65,293.15,0.509703239,0.000599357,9624.790038
294.5944444,286.65,293.15,0.509703239,0.000624593,9651.377856
294.5944444,286.65,293.15,0.509703239,0.000681374,9677.965674
294.5944444,286.65,293.15,0.538020086,0.000372232,9790.106681
294.5944444,286.65,293.15,0.538020086,0.000454249,9844.800015
294.5944444,286.65,293.15,0.538020086,0.000511031,9872.146681
294.5944444,286.65,293.15,0.538020086,0.000567812,9899.493348
294.5944444,286.65,293.15,0.538020086,0.000599357,9899.493348
294.5944444,286.65,293.15,0.538020086,0.000624593,9926.840015
294.5944444,286.65,293.15,0.538020086,0.000681374,9954.186682
294.5944444,286.65,293.15,0.566336933,0.000372232,10061.7746
294.5944444,286.65,293.15,0.566336933,0.000454249,10117.98563
294.5944444,286.65,293.15,0.566336933,0.000511031,10146.09114
294.5944444,286.65,293.15,0.566336933,0.000567812,10174.19666
294.5944444,286.65,293.15,0.566336933,0.000599357,10174.19666
294.5944444,286.65,293.15,0.566336933,0.000624593,10202.30217
294.5944444,286.65,293.15,0.566336933,0.000681374,10230.40769
294.5944444,286.65,293.15,0.622970626,0.000372232,10595.04865
294.5944444,286.65,293.15,0.622970626,0.000454249,10654.23886
294.5944444,286.65,293.15,0.622970626,0.000511031,10683.83397
294.5944444,286.65,293.15,0.622970626,0.000567812,10713.42908
294.5944444,286.65,293.15,0.622970626,0.000599357,10713.42908
294.5944444,286.65,293.15,0.622970626,0.000624593,10743.02419
294.5944444,286.65,293.15,0.622970626,0.000681374,10772.6193
294.5944444,286.65,293.15,0.651287473,0.000372232,10866.71656
294.5944444,286.65,293.15,0.651287473,0.000454249,10927.42448
294.5944444,286.65,293.15,0.651287473,0.000511031,10957.77843
294.5944444,286.65,293.15,0.651287473,0.000567812,10988.13239
294.5944444,286.65,293.15,0.651287473,0.000599357,10988.13239
294.5944444,286.65,293.15,0.651287473,0.000624593,11018.48635
294.5944444,286.65,293.15,0.651287473,0.000681374,11048.8403
294.5944444,286.65,293.15,0.679604319,0.000372232,11128.3227
294.5944444,286.65,293.15,0.679604319,0.000454249,11190.4921
294.5944444,286.65,293.15,0.679604319,0.000511031,11221.5768
294.5944444,286.65,293.15,0.679604319,0.000567812,11252.6615
294.5944444,286.65,293.15,0.679604319,0.000599357,11252.6615
294.5944444,286.65,293.15,0.679604319,0.000624593,11283.7462
294.5944444,286.65,293.15,0.679604319,0.000681374,11314.8309
294.5944444,286.65,297.0388889,0.453069546,0.000372232,8804.895936
294.5944444,286.65,297.0388889,0.453069546,0.000454249,8879.937663
294.5944444,286.65,297.0388889,0.453069546,0.000511031,8904.951572
294.5944444,286.65,297.0388889,0.453069546,0.000567812,8904.951572
294.5944444,286.65,297.0388889,0.453069546,0.000599357,8904.951572
294.5944444,286.65,297.0388889,0.453069546,0.000624593,8929.965481
294.5944444,286.65,297.0388889,0.453069546,0.000681374,8954.97939
294.5944444,286.65,297.0388889,0.481386393,0.000372232,9081.903898
294.5944444,286.65,297.0388889,0.481386393,0.000454249,9159.306489
294.5944444,286.65,297.0388889,0.481386393,0.000511031,9185.107352
294.5944444,286.65,297.0388889,0.481386393,0.000567812,9185.107352
294.5944444,286.65,297.0388889,0.481386393,0.000599357,9185.107352
294.5944444,286.65,297.0388889,0.481386393,0.000624593,9210.908215
294.5944444,286.65,297.0388889,0.481386393,0.000681374,9236.709079
294.5944444,286.65,297.0388889,0.509703239,0.000372232,9358.911861
294.5944444,286.65,297.0388889,0.509703239,0.000454249,9438.675314
294.5944444,286.65,297.0388889,0.509703239,0.000511031,9465.263132
294.5944444,286.65,297.0388889,0.509703239,0.000567812,9465.263132
294.5944444,286.65,297.0388889,0.509703239,0.000599357,9465.263132
294.5944444,286.65,297.0388889,0.509703239,0.000624593,9491.850949
294.5944444,286.65,297.0388889,0.509703239,0.000681374,9518.438767
294.5944444,286.65,297.0388889,0.538020086,0.000372232,9626.026681
294.5944444,286.65,297.0388889,0.538020086,0.000454249,9708.066681
294.5944444,286.65,297.0388889,0.538020086,0.000511031,9735.413348
294.5944444,286.65,297.0388889,0.538020086,0.000567812,9735.413348
294.5944444,286.65,297.0388889,0.538020086,0.000599357,9735.413348
294.5944444,286.65,297.0388889,0.538020086,0.000624593,9762.760015
294.5944444,286.65,297.0388889,0.538020086,0.000681374,9790.106681
294.5944444,286.65,297.0388889,0.566336933,0.000372232,9893.141502
294.5944444,286.65,297.0388889,0.566336933,0.000454249,9977.458048
294.5944444,286.65,297.0388889,0.566336933,0.000511031,10005.56356
294.5944444,286.65,297.0388889,0.566336933,0.000567812,10005.56356
294.5944444,286.65,297.0388889,0.566336933,0.000599357,10005.56356
294.5944444,286.65,297.0388889,0.566336933,0.000624593,10033.66908
294.5944444,286.65,297.0388889,0.566336933,0.000681374,10061.7746
294.5944444,286.65,297.0388889,0.622970626,0.000372232,10417.478
294.5944444,286.65,297.0388889,0.622970626,0.000454249,10506.26333
294.5944444,286.65,297.0388889,0.622970626,0.000511031,10535.85843
294.5944444,286.65,297.0388889,0.622970626,0.000567812,10535.85843
294.5944444,286.65,297.0388889,0.622970626,0.000599357,10535.85843
294.5944444,286.65,297.0388889,0.622970626,0.000624593,10565.45354
294.5944444,286.65,297.0388889,0.622970626,0.000681374,10595.04865
294.5944444,286.65,297.0388889,0.651287473,0.000372232,10684.59282
294.5944444,286.65,297.0388889,0.651287473,0.000454249,10775.65469
294.5944444,286.65,297.0388889,0.651287473,0.000511031,10806.00865
294.5944444,286.65,297.0388889,0.651287473,0.000567812,10806.00865
294.5944444,286.65,297.0388889,0.651287473,0.000599357,10806.00865
294.5944444,286.65,297.0388889,0.651287473,0.000624593,10836.36261
294.5944444,286.65,297.0388889,0.651287473,0.000681374,10866.71656
294.5944444,286.65,297.0388889,0.679604319,0.000372232,10941.8145
294.5944444,286.65,297.0388889,0.679604319,0.000454249,11035.0686
294.5944444,286.65,297.0388889,0.679604319,0.000511031,11066.1533
294.5944444,286.65,297.0388889,0.679604319,0.000567812,11066.1533
294.5944444,286.65,297.0388889,0.679604319,0.000599357,11066.1533
294.5944444,286.65,297.0388889,0.679604319,0.000624593,11097.238
294.5944444,286.65,297.0388889,0.679604319,0.000681374,11128.3227
294.5944444,286.65,303.15,0.453069546,0.000372232,8579.770756
294.5944444,286.65,303.15,0.453069546,0.000454249,8629.798574
294.5944444,286.65,303.15,0.453069546,0.000511031,8654.812483
294.5944444,286.65,303.15,0.453069546,0.000567812,8679.826392
294.5944444,286.65,303.15,0.453069546,0.000599357,8704.840301
294.5944444,286.65,303.15,0.453069546,0.000624593,8704.840301
294.5944444,286.65,303.15,0.453069546,0.000681374,8729.85421
294.5944444,286.65,303.15,0.481386393,0.000372232,8849.696128
294.5944444,286.65,303.15,0.481386393,0.000454249,8901.297855
294.5944444,286.65,303.15,0.481386393,0.000511031,8927.098718
294.5944444,286.65,303.15,0.481386393,0.000567812,8952.899582
294.5944444,286.65,303.15,0.481386393,0.000599357,8978.700445
294.5944444,286.65,303.15,0.481386393,0.000624593,8978.700445
294.5944444,286.65,303.15,0.481386393,0.000681374,9004.501308
294.5944444,286.65,303.15,0.509703239,0.000372232,9119.6215
294.5944444,286.65,303.15,0.509703239,0.000454249,9172.797136
294.5944444,286.65,303.15,0.509703239,0.000511031,9199.384954
294.5944444,286.65,303.15,0.509703239,0.000567812,9225.972772
294.5944444,286.65,303.15,0.509703239,0.000599357,9252.560589
294.5944444,286.65,303.15,0.509703239,0.000624593,9252.560589
294.5944444,286.65,303.15,0.509703239,0.000681374,9279.148407
294.5944444,286.65,303.15,0.538020086,0.000372232,9379.906681
294.5944444,286.65,303.15,0.538020086,0.000454249,9434.600014
294.5944444,286.65,303.15,0.538020086,0.000511031,9461.946681
294.5944444,286.65,303.15,0.538020086,0.000567812,9489.293348
294.5944444,286.65,303.15,0.538020086,0.000599357,9516.640014
294.5944444,286.65,303.15,0.538020086,0.000624593,9516.640014
294.5944444,286.65,303.15,0.538020086,0.000681374,9543.986681
294.5944444,286.65,303.15,0.566336933,0.000372232,9640.191861
294.5944444,286.65,303.15,0.566336933,0.000454249,9696.402892
294.5944444,286.65,303.15,0.566336933,0.000511031,9724.508408
294.5944444,286.65,303.15,0.566336933,0.000567812,9752.613923
294.5944444,286.65,303.15,0.566336933,0.000599357,9780.719439
294.5944444,286.65,303.15,0.566336933,0.000624593,9780.719439
294.5944444,286.65,303.15,0.566336933,0.000681374,9808.824955
294.5944444,286.65,303.15,0.622970626,0.000372232,10151.12203
294.5944444,286.65,303.15,0.622970626,0.000454249,10210.31225
294.5944444,286.65,303.15,0.622970626,0.000511031,10239.90735
294.5944444,286.65,303.15,0.622970626,0.000567812,10269.50246
294.5944444,286.65,303.15,0.622970626,0.000599357,10299.09757
294.5944444,286.65,303.15,0.622970626,0.000624593,10299.09757
294.5944444,286.65,303.15,0.622970626,0.000681374,10328.69268
294.5944444,286.65,303.15,0.651287473,0.000372232,10411.40721
294.5944444,286.65,303.15,0.651287473,0.000454249,10472.11512
294.5944444,286.65,303.15,0.651287473,0.000511031,10502.46908
294.5944444,286.65,303.15,0.651287473,0.000567812,10532.82304
294.5944444,286.65,303.15,0.651287473,0.000599357,10563.17699
294.5944444,286.65,303.15,0.651287473,0.000624593,10563.17699
294.5944444,286.65,303.15,0.651287473,0.000681374,10593.53095
294.5944444,286.65,303.15,0.679604319,0.000372232,10662.0522
294.5944444,286.65,303.15,0.679604319,0.000454249,10724.2216
294.5944444,286.65,303.15,0.679604319,0.000511031,10755.3063
294.5944444,286.65,303.15,0.679604319,0.000567812,10786.391
294.5944444,286.65,303.15,0.679604319,0.000599357,10817.4757
294.5944444,286.65,303.15,0.679604319,0.000624593,10817.4757
294.5944444,286.65,303.15,0.679604319,0.000681374,10848.5604
294.5944444,286.65,308.15,0.453069546,0.000372232,8404.673394
294.5944444,286.65,308.15,0.453069546,0.000454249,8454.701212
294.5944444,286.65,308.15,0.453069546,0.000511031,8479.715121
294.5944444,286.65,308.15,0.453069546,0.000567812,8504.729029
294.5944444,286.65,308.15,0.453069546,0.000599357,8504.729029
294.5944444,286.65,308.15,0.453069546,0.000624593,8504.729029
294.5944444,286.65,308.15,0.453069546,0.000681374,8529.742938
294.5944444,286.65,308.15,0.481386393,0.000372232,8669.090085
294.5944444,286.65,308.15,0.481386393,0.000454249,8720.691812
294.5944444,286.65,308.15,0.481386393,0.000511031,8746.492675
294.5944444,286.65,308.15,0.481386393,0.000567812,8772.293538
294.5944444,286.65,308.15,0.481386393,0.000599357,8772.293538
294.5944444,286.65,308.15,0.481386393,0.000624593,8772.293538
294.5944444,286.65,308.15,0.481386393,0.000681374,8798.094402
294.5944444,286.65,308.15,0.509703239,0.000372232,8933.506776
294.5944444,286.65,308.15,0.509703239,0.000454249,8986.682412
294.5944444,286.65,308.15,0.509703239,0.000511031,9013.270229
294.5944444,286.65,308.15,0.509703239,0.000567812,9039.858047
294.5944444,286.65,308.15,0.509703239,0.000599357,9039.858047
294.5944444,286.65,308.15,0.509703239,0.000624593,9039.858047
294.5944444,286.65,308.15,0.509703239,0.000681374,9066.445865
294.5944444,286.65,308.15,0.538020086,0.000372232,9188.480014
294.5944444,286.65,308.15,0.538020086,0.000454249,9243.173347
294.5944444,286.65,308.15,0.538020086,0.000511031,9270.520014
294.5944444,286.65,308.15,0.538020086,0.000567812,9297.866681
294.5944444,286.65,308.15,0.538020086,0.000599357,9297.866681
294.5944444,286.65,308.15,0.538020086,0.000624593,9297.866681
294.5944444,286.65,308.15,0.538020086,0.000681374,9325.213347
294.5944444,286.65,308.15,0.566336933,0.000372232,9443.453252
294.5944444,286.65,308.15,0.566336933,0.000454249,9499.664283
294.5944444,286.65,308.15,0.566336933,0.000511031,9527.769798
294.5944444,286.65,308.15,0.566336933,0.000567812,9555.875314
294.5944444,286.65,308.15,0.566336933,0.000599357,9555.875314
294.5944444,286.65,308.15,0.566336933,0.000624593,9555.875314
294.5944444,286.65,308.15,0.566336933,0.000681374,9583.98083
294.5944444,286.65,308.15,0.622970626,0.000372232,9943.956274
294.5944444,286.65,308.15,0.622970626,0.000454249,10003.14649
294.5944444,286.65,308.15,0.622970626,0.000511031,10032.7416
294.5944444,286.65,308.15,0.622970626,0.000567812,10062.33671
294.5944444,286.65,308.15,0.622970626,0.000599357,10062.33671
294.5944444,286.65,308.15,0.622970626,0.000624593,10062.33671
294.5944444,286.65,308.15,0.622970626,0.000681374,10091.93181
294.5944444,286.65,308.15,0.651287473,0.000372232,10198.92951
294.5944444,286.65,308.15,0.651287473,0.000454249,10259.63743
294.5944444,286.65,308.15,0.651287473,0.000511031,10289.99138
294.5944444,286.65,308.15,0.651287473,0.000567812,10320.34534
294.5944444,286.65,308.15,0.651287473,0.000599357,10320.34534
294.5944444,286.65,308.15,0.651287473,0.000624593,10320.34534
294.5944444,286.65,308.15,0.651287473,0.000681374,10350.6993
294.5944444,286.65,308.15,0.679604319,0.000372232,10444.4593
294.5944444,286.65,308.15,0.679604319,0.000454249,10506.6287
294.5944444,286.65,308.15,0.679604319,0.000511031,10537.7134
294.5944444,286.65,308.15,0.679604319,0.000567812,10568.7981
294.5944444,286.65,308.15,0.679604319,0.000599357,10568.7981
294.5944444,286.65,308.15,0.679604319,0.000624593,10568.7981
294.5944444,286.65,308.15,0.679604319,0.000681374,10599.8828
294.5944444,286.65,313.7055556,0.453069546,0.000372232,8179.548214
294.5944444,286.65,313.7055556,0.453069546,0.000454249,8229.576031
294.5944444,286.65,313.7055556,0.453069546,0.000511031,8279.603849
294.5944444,286.65,313.7055556,0.453069546,0.000567812,8304.617758
294.5944444,286.65,313.7055556,0.453069546,0.000599357,8304.617758
294.5944444,286.65,313.7055556,0.453069546,0.000624593,8329.631667
294.5944444,286.65,313.7055556,0.453069546,0.000681374,8354.645576
294.5944444,286.65,313.7055556,0.481386393,0.000372232,8436.882315
294.5944444,286.65,313.7055556,0.481386393,0.000454249,8488.484041
294.5944444,286.65,313.7055556,0.481386393,0.000511031,8540.085768
294.5944444,286.65,313.7055556,0.481386393,0.000567812,8565.886632
294.5944444,286.65,313.7055556,0.481386393,0.000599357,8565.886632
294.5944444,286.65,313.7055556,0.481386393,0.000624593,8591.687495
294.5944444,286.65,313.7055556,0.481386393,0.000681374,8617.488358
294.5944444,286.65,313.7055556,0.509703239,0.000372232,8694.216416
294.5944444,286.65,313.7055556,0.509703239,0.000454249,8747.392051
294.5944444,286.65,313.7055556,0.509703239,0.000511031,8800.567687
294.5944444,286.65,313.7055556,0.509703239,0.000567812,8827.155505
294.5944444,286.65,313.7055556,0.509703239,0.000599357,8827.155505
294.5944444,286.65,313.7055556,0.509703239,0.000624593,8853.743323
294.5944444,286.65,313.7055556,0.509703239,0.000681374,8880.33114
294.5944444,286.65,313.7055556,0.538020086,0.000372232,8942.360013
294.5944444,286.65,313.7055556,0.538020086,0.000454249,8997.053347
294.5944444,286.65,313.7055556,0.538020086,0.000511031,9051.74668
294.5944444,286.65,313.7055556,0.538020086,0.000567812,9079.093347
294.5944444,286.65,313.7055556,0.538020086,0.000599357,9079.093347
294.5944444,286.65,313.7055556,0.538020086,0.000624593,9106.440014
294.5944444,286.65,313.7055556,0.538020086,0.000681374,9133.78668
294.5944444,286.65,313.7055556,0.566336933,0.000372232,9190.503611
294.5944444,286.65,313.7055556,0.566336933,0.000454249,9246.714642
294.5944444,286.65,313.7055556,0.566336933,0.000511031,9302.925673
294.5944444,286.65,313.7055556,0.566336933,0.000567812,9331.031189
294.5944444,286.65,313.7055556,0.566336933,0.000599357,9331.031189
294.5944444,286.65,313.7055556,0.566336933,0.000624593,9359.136705
294.5944444,286.65,313.7055556,0.566336933,0.000681374,9387.24222
294.5944444,286.65,313.7055556,0.622970626,0.000372232,9677.600302
294.5944444,286.65,313.7055556,0.622970626,0.000454249,9736.790518
294.5944444,286.65,313.7055556,0.622970626,0.000511031,9795.980734
294.5944444,286.65,313.7055556,0.622970626,0.000567812,9825.575842
294.5944444,286.65,313.7055556,0.622970626,0.000599357,9825.575842
294.5944444,286.65,313.7055556,0.622970626,0.000624593,9855.17095
294.5944444,286.65,313.7055556,0.622970626,0.000681374,9884.766058
294.5944444,286.65,313.7055556,0.651287473,0.000372232,9925.7439
294.5944444,286.65,313.7055556,0.651287473,0.000454249,9986.451813
294.5944444,286.65,313.7055556,0.651287473,0.000511031,10047.15973
294.5944444,286.65,313.7055556,0.651287473,0.000567812,10077.51368
294.5944444,286.65,313.7055556,0.651287473,0.000599357,10077.51368
294.5944444,286.65,313.7055556,0.651287473,0.000624593,10107.86764
294.5944444,286.65,313.7055556,0.651287473,0.000681374,10138.2216
294.5944444,286.65,313.7055556,0.679604319,0.000372232,10162.339
294.5944444,286.65,313.7055556,0.679604319,0.000454249,10226.86639
294.5944444,286.65,313.7055556,0.679604319,0.000511031,10289.03579
294.5944444,286.65,313.7055556,0.679604319,0.000567812,10317.88501
294.5944444,286.65,313.7055556,0.679604319,0.000599357,10317.88501
294.5944444,286.65,313.7055556,0.679604319,0.000624593,10343.80934
294.5944444,286.65,313.7055556,0.679604319,0.000681374,10369.73368
294.5944444,286.65,319.2611111,0.453069546,0.000372232,7979.436942
294.5944444,286.65,319.2611111,0.453069546,0.000454249,8029.46476
294.5944444,286.65,319.2611111,0.453069546,0.000511031,8054.478669
294.5944444,286.65,319.2611111,0.453069546,0.000567812,8079.492578
294.5944444,286.65,319.2611111,0.453069546,0.000599357,8104.506487
294.5944444,286.65,319.2611111,0.453069546,0.000624593,8104.506487
294.5944444,286.65,319.2611111,0.453069546,0.000681374,8129.520396
294.5944444,286.65,319.2611111,0.481386393,0.000372232,8230.475408
294.5944444,286.65,319.2611111,0.481386393,0.000454249,8282.077135
294.5944444,286.65,319.2611111,0.481386393,0.000511031,8307.877998
294.5944444,286.65,319.2611111,0.481386393,0.000567812,8333.678861
294.5944444,286.65,319.2611111,0.481386393,0.000599357,8359.479725
294.5944444,286.65,319.2611111,0.481386393,0.000624593,8359.479725
294.5944444,286.65,319.2611111,0.481386393,0.000681374,8385.280588
294.5944444,286.65,319.2611111,0.509703239,0.000372232,8481.513874
294.5944444,286.65,319.2611111,0.509703239,0.000454249,8534.689509
294.5944444,286.65,319.2611111,0.509703239,0.000511031,8561.277327
294.5944444,286.65,319.2611111,0.509703239,0.000567812,8587.865145
294.5944444,286.65,319.2611111,0.509703239,0.000599357,8614.452963
294.5944444,286.65,319.2611111,0.509703239,0.000624593,8614.452963
294.5944444,286.65,319.2611111,0.509703239,0.000681374,8641.04078
294.5944444,286.65,319.2611111,0.538020086,0.000372232,8723.58668
294.5944444,286.65,319.2611111,0.538020086,0.000454249,8778.280013
294.5944444,286.65,319.2611111,0.538020086,0.000511031,8805.62668
294.5944444,286.65,319.2611111,0.538020086,0.000567812,8832.973347
294.5944444,286.65,319.2611111,0.538020086,0.000599357,8860.320013
294.5944444,286.65,319.2611111,0.538020086,0.000624593,8860.320013
294.5944444,286.65,319.2611111,0.538020086,0.000681374,8887.66668
294.5944444,286.65,319.2611111,0.566336933,0.000372232,8965.659486
294.5944444,286.65,319.2611111,0.566336933,0.000454249,9021.870517
294.5944444,286.65,319.2611111,0.566336933,0.000511031,9049.976033
294.5944444,286.65,319.2611111,0.566336933,0.000567812,9078.081548
294.5944444,286.65,319.2611111,0.566336933,0.000599357,9106.187064
294.5944444,286.65,319.2611111,0.566336933,0.000624593,9106.187064
294.5944444,286.65,319.2611111,0.566336933,0.000681374,9134.29258
294.5944444,286.65,319.2611111,0.622970626,0.000372232,9440.839439
294.5944444,286.65,319.2611111,0.622970626,0.000454249,9500.029654
294.5944444,286.65,319.2611111,0.622970626,0.000511031,9529.624762
294.5944444,286.65,319.2611111,0.622970626,0.000567812,9559.21987
294.5944444,286.65,319.2611111,0.622970626,0.000599357,9588.814978
294.5944444,286.65,319.2611111,0.622970626,0.000624593,9588.814978
294.5944444,286.65,319.2611111,0.622970626,0.000681374,9618.410086
294.5944444,286.65,319.2611111,0.651287473,0.000372232,9561.627918
294.5944444,286.65,319.2611111,0.651287473,0.000454249,9638.945664
294.5944444,286.65,319.2611111,0.651287473,0.000511031,9664.718246
294.5944444,286.65,319.2611111,0.651287473,0.000567812,9690.490828
294.5944444,286.65,319.2611111,0.651287473,0.000599357,9716.26341
294.5944444,286.65,319.2611111,0.651287473,0.000624593,9716.26341
294.5944444,286.65,319.2611111,0.651287473,0.000681374,9742.035992
294.5944444,286.65,319.2611111,0.679604319,0.000372232,9617.927984
294.5944444,286.65,319.2611111,0.679604319,0.000454249,9695.700987
294.5944444,286.65,319.2611111,0.679604319,0.000511031,9721.625321
294.5944444,286.65,319.2611111,0.679604319,0.000567812,9747.549655
294.5944444,286.65,319.2611111,0.679604319,0.000599357,9773.47399
294.5944444,286.65,319.2611111,0.679604319,0.000624593,9773.47399
294.5944444,286.65,319.2611111,0.679604319,0.000681374,9799.398324
294.5944444,288.8722222,280.3722222,0.453069546,0.000372232,8405.925393
294.5944444,288.8722222,280.3722222,0.453069546,0.000454249,8473.533372
294.5944444,288.8722222,280.3722222,0.453069546,0.000511031,8496.069366
294.5944444,288.8722222,280.3722222,0.453069546,0.000567812,8518.605359
294.5944444,288.8722222,280.3722222,0.453069546,0.000599357,8518.605359
294.5944444,288.8722222,280.3722222,0.453069546,0.000624593,8518.605359
294.5944444,288.8722222,280.3722222,0.453069546,0.000681374,8541.141352
294.5944444,288.8722222,280.3722222,0.481386393,0.000372232,8670.381473
294.5944444,288.8722222,280.3722222,0.481386393,0.000454249,8740.116445
294.5944444,288.8722222,280.3722222,0.481386393,0.000511031,8763.361435
294.5944444,288.8722222,280.3722222,0.481386393,0.000567812,8786.606426
294.5944444,288.8722222,280.3722222,0.481386393,0.000599357,8786.606426
294.5944444,288.8722222,280.3722222,0.481386393,0.000624593,8786.606426
294.5944444,288.8722222,280.3722222,0.481386393,0.000681374,8809.851417
294.5944444,288.8722222,280.3722222,0.509703239,0.000372232,8934.837553
294.5944444,288.8722222,280.3722222,0.509703239,0.000454249,9006.699517
294.5944444,288.8722222,280.3722222,0.509703239,0.000511031,9030.653505
294.5944444,288.8722222,280.3722222,0.509703239,0.000567812,9054.607493
294.5944444,288.8722222,280.3722222,0.509703239,0.000599357,9054.607493
294.5944444,288.8722222,280.3722222,0.509703239,0.000624593,9054.607493
294.5944444,288.8722222,280.3722222,0.509703239,0.000681374,9078.561482
294.5944444,288.8722222,280.3722222,0.538020086,0.000372232,9189.848773
294.5944444,288.8722222,280.3722222,0.538020086,0.000454249,9263.761766
294.5944444,288.8722222,280.3722222,0.538020086,0.000511031,9288.39943
294.5944444,288.8722222,280.3722222,0.538020086,0.000567812,9313.037094
294.5944444,288.8722222,280.3722222,0.538020086,0.000599357,9313.037094
294.5944444,288.8722222,280.3722222,0.538020086,0.000624593,9313.037094
294.5944444,288.8722222,280.3722222,0.538020086,0.000681374,9337.674758
294.5944444,288.8722222,280.3722222,0.566336933,0.000372232,9444.859993
294.5944444,288.8722222,280.3722222,0.566336933,0.000454249,9520.824014
294.5944444,288.8722222,280.3722222,0.566336933,0.000511031,9546.145355
294.5944444,288.8722222,280.3722222,0.566336933,0.000567812,9571.466695
294.5944444,288.8722222,280.3722222,0.566336933,0.000599357,9571.466695
294.5944444,288.8722222,280.3722222,0.566336933,0.000624593,9571.466695
294.5944444,288.8722222,280.3722222,0.566336933,0.000681374,9596.788035
294.5944444,288.8722222,280.3722222,0.622970626,0.000372232,9945.437572
294.5944444,288.8722222,280.3722222,0.622970626,0.000454249,10025.42769
294.5944444,288.8722222,280.3722222,0.622970626,0.000511031,10052.09106
294.5944444,288.8722222,280.3722222,0.622970626,0.000567812,10078.75443
294.5944444,288.8722222,280.3722222,0.622970626,0.000599357,10078.75443
294.5944444,288.8722222,280.3722222,0.622970626,0.000624593,10078.75443
294.5944444,288.8722222,280.3722222,0.622970626,0.000681374,10105.4178
294.5944444,288.8722222,280.3722222,0.651287473,0.000372232,10200.44879
294.5944444,288.8722222,280.3722222,0.651287473,0.000454249,10282.48994
294.5944444,288.8722222,280.3722222,0.651287473,0.000511031,10309.83698
294.5944444,288.8722222,280.3722222,0.651287473,0.000567812,10337.18403
294.5944444,288.8722222,280.3722222,0.651287473,0.000599357,10337.18403
294.5944444,288.8722222,280.3722222,0.651287473,0.000624593,10337.18403
294.5944444,288.8722222,280.3722222,0.651287473,0.000681374,10364.53108
294.5944444,288.8722222,280.3722222,0.679604319,0.000372232,10446.01515
294.5944444,288.8722222,280.3722222,0.679604319,0.000454249,10530.03136
294.5944444,288.8722222,280.3722222,0.679604319,0.000511031,10558.03676
294.5944444,288.8722222,280.3722222,0.679604319,0.000567812,10586.04216
294.5944444,288.8722222,280.3722222,0.679604319,0.000599357,10586.04216
294.5944444,288.8722222,280.3722222,0.679604319,0.000624593,10586.04216
294.5944444,288.8722222,280.3722222,0.679604319,0.000681374,10614.04757
294.5944444,288.8722222,285.9277778,0.453069546,0.000372232,8293.245428
294.5944444,288.8722222,285.9277778,0.453069546,0.000454249,8338.317414
294.5944444,288.8722222,285.9277778,0.453069546,0.000511031,8360.853407
294.5944444,288.8722222,285.9277778,0.453069546,0.000567812,8360.853407
294.5944444,288.8722222,285.9277778,0.453069546,0.000599357,8383.3894
294.5944444,288.8722222,285.9277778,0.453069546,0.000624593,8383.3894
294.5944444,288.8722222,285.9277778,0.453069546,0.000681374,8405.925393
294.5944444,288.8722222,285.9277778,0.481386393,0.000372232,8554.156521
294.5944444,288.8722222,285.9277778,0.481386393,0.000454249,8600.646502
294.5944444,288.8722222,285.9277778,0.481386393,0.000511031,8623.891492
294.5944444,288.8722222,285.9277778,0.481386393,0.000567812,8623.891492
294.5944444,288.8722222,285.9277778,0.481386393,0.000599357,8647.136483
294.5944444,288.8722222,285.9277778,0.481386393,0.000624593,8647.136483
294.5944444,288.8722222,285.9277778,0.481386393,0.000681374,8670.381473
294.5944444,288.8722222,285.9277778,0.509703239,0.000372232,8815.067613
294.5944444,288.8722222,285.9277778,0.509703239,0.000454249,8862.975589
294.5944444,288.8722222,285.9277778,0.509703239,0.000511031,8886.929577
294.5944444,288.8722222,285.9277778,0.509703239,0.000567812,8886.929577
294.5944444,288.8722222,285.9277778,0.509703239,0.000599357,8910.883565
294.5944444,288.8722222,285.9277778,0.509703239,0.000624593,8910.883565
294.5944444,288.8722222,285.9277778,0.509703239,0.000681374,8934.837553
294.5944444,288.8722222,285.9277778,0.538020086,0.000372232,9066.660452
294.5944444,288.8722222,285.9277778,0.538020086,0.000454249,9115.93578
294.5944444,288.8722222,285.9277778,0.538020086,0.000511031,9140.573444
294.5944444,288.8722222,285.9277778,0.538020086,0.000567812,9140.573444
294.5944444,288.8722222,285.9277778,0.538020086,0.000599357,9165.211109
294.5944444,288.8722222,285.9277778,0.538020086,0.000624593,9165.211109
294.5944444,288.8722222,285.9277778,0.538020086,0.000681374,9189.848773
294.5944444,288.8722222,285.9277778,0.566336933,0.000372232,9318.25329
294.5944444,288.8722222,285.9277778,0.566336933,0.000454249,9368.895971
294.5944444,288.8722222,285.9277778,0.566336933,0.000511031,9394.217312
294.5944444,288.8722222,285.9277778,0.566336933,0.000567812,9394.217312
294.5944444,288.8722222,285.9277778,0.566336933,0.000599357,9419.538652
294.5944444,288.8722222,285.9277778,0.566336933,0.000624593,9419.538652
294.5944444,288.8722222,285.9277778,0.566336933,0.000681374,9444.859993
294.5944444,288.8722222,285.9277778,0.622970626,0.000372232,9812.120715
294.5944444,288.8722222,285.9277778,0.622970626,0.000454249,9865.447458
294.5944444,288.8722222,285.9277778,0.622970626,0.000511031,9892.110829
294.5944444,288.8722222,285.9277778,0.622970626,0.000567812,9892.110829
294.5944444,288.8722222,285.9277778,0.622970626,0.000599357,9918.774201
294.5944444,288.8722222,285.9277778,0.622970626,0.000624593,9918.774201
294.5944444,288.8722222,285.9277778,0.622970626,0.000681374,9945.437572
294.5944444,288.8722222,285.9277778,0.651287473,0.000372232,10063.71355
294.5944444,288.8722222,285.9277778,0.651287473,0.000454249,10118.40765
294.5944444,288.8722222,285.9277778,0.651287473,0.000511031,10145.7547
294.5944444,288.8722222,285.9277778,0.651287473,0.000567812,10145.7547
294.5944444,288.8722222,285.9277778,0.651287473,0.000599357,10173.10174
294.5944444,288.8722222,285.9277778,0.651287473,0.000624593,10173.10174
294.5944444,288.8722222,285.9277778,0.651287473,0.000681374,10200.44879
294.5944444,288.8722222,285.9277778,0.679604319,0.000372232,10305.98814
294.5944444,288.8722222,285.9277778,0.679604319,0.000454249,10361.99894
294.5944444,288.8722222,285.9277778,0.679604319,0.000511031,10390.00435
294.5944444,288.8722222,285.9277778,0.679604319,0.000567812,10390.00435
294.5944444,288.8722222,285.9277778,0.679604319,0.000599357,10418.00975
294.5944444,288.8722222,285.9277778,0.679604319,0.000624593,10418.00975
294.5944444,288.8722222,285.9277778,0.679604319,0.000681374,10446.01515
294.5944444,288.8722222,293.15,0.453069546,0.000372232,8067.885498
294.5944444,288.8722222,293.15,0.453069546,0.000454249,8112.957484
294.5944444,288.8722222,293.15,0.453069546,0.000511031,8135.493477
294.5944444,288.8722222,293.15,0.453069546,0.000567812,8158.02947
294.5944444,288.8722222,293.15,0.453069546,0.000599357,8158.02947
294.5944444,288.8722222,293.15,0.453069546,0.000624593,8180.565463
294.5944444,288.8722222,293.15,0.453069546,0.000681374,8203.101456
294.5944444,288.8722222,293.15,0.481386393,0.000372232,8321.706615
294.5944444,288.8722222,293.15,0.481386393,0.000454249,8368.196596
294.5944444,288.8722222,293.15,0.481386393,0.000511031,8391.441587
294.5944444,288.8722222,293.15,0.481386393,0.000567812,8414.686577
294.5944444,288.8722222,293.15,0.481386393,0.000599357,8414.686577
294.5944444,288.8722222,293.15,0.481386393,0.000624593,8437.931568
294.5944444,288.8722222,293.15,0.481386393,0.000681374,8461.176558
294.5944444,288.8722222,293.15,0.509703239,0.000372232,8575.527732
294.5944444,288.8722222,293.15,0.509703239,0.000454249,8623.435708
294.5944444,288.8722222,293.15,0.509703239,0.000511031,8647.389696
294.5944444,288.8722222,293.15,0.509703239,0.000567812,8671.343684
294.5944444,288.8722222,293.15,0.509703239,0.000599357,8671.343684
294.5944444,288.8722222,293.15,0.509703239,0.000624593,8695.297672
294.5944444,288.8722222,293.15,0.509703239,0.000681374,8719.25166
294.5944444,288.8722222,293.15,0.538020086,0.000372232,8820.283809
294.5944444,288.8722222,293.15,0.538020086,0.000454249,8869.559137
294.5944444,288.8722222,293.15,0.538020086,0.000511031,8894.196802
294.5944444,288.8722222,293.15,0.538020086,0.000567812,8918.834466
294.5944444,288.8722222,293.15,0.538020086,0.000599357,8918.834466
294.5944444,288.8722222,293.15,0.538020086,0.000624593,8943.47213
294.5944444,288.8722222,293.15,0.538020086,0.000681374,8968.109794
294.5944444,288.8722222,293.15,0.566336933,0.000372232,9065.039886
294.5944444,288.8722222,293.15,0.566336933,0.000454249,9115.682567
294.5944444,288.8722222,293.15,0.566336933,0.000511031,9141.003907
294.5944444,288.8722222,293.15,0.566336933,0.000567812,9166.325248
294.5944444,288.8722222,293.15,0.566336933,0.000599357,9166.325248
294.5944444,288.8722222,293.15,0.566336933,0.000624593,9191.646588
294.5944444,288.8722222,293.15,0.566336933,0.000681374,9216.967928
294.5944444,288.8722222,293.15,0.622970626,0.000372232,9545.487
294.5944444,288.8722222,293.15,0.622970626,0.000454249,9598.813743
294.5944444,288.8722222,293.15,0.622970626,0.000511031,9625.477114
294.5944444,288.8722222,293.15,0.622970626,0.000567812,9652.140486
294.5944444,288.8722222,293.15,0.622970626,0.000599357,9652.140486
294.5944444,288.8722222,293.15,0.622970626,0.000624593,9678.803857
294.5944444,288.8722222,293.15,0.622970626,0.000681374,9705.467229
294.5944444,288.8722222,293.15,0.651287473,0.000372232,9790.243077
294.5944444,288.8722222,293.15,0.651287473,0.000454249,9844.937172
294.5944444,288.8722222,293.15,0.651287473,0.000511031,9872.28422
294.5944444,288.8722222,293.15,0.651287473,0.000567812,9899.631267
294.5944444,288.8722222,293.15,0.651287473,0.000599357,9899.631267
294.5944444,288.8722222,293.15,0.651287473,0.000624593,9926.978315
294.5944444,288.8722222,293.15,0.651287473,0.000681374,9954.325363
294.5944444,288.8722222,293.15,0.679604319,0.000372232,10025.93411
294.5944444,288.8722222,293.15,0.679604319,0.000454249,10081.94492
294.5944444,288.8722222,293.15,0.679604319,0.000511031,10109.95032
294.5944444,288.8722222,293.15,0.679604319,0.000567812,10137.95572
294.5944444,288.8722222,293.15,0.679604319,0.000599357,10137.95572
294.5944444,288.8722222,293.15,0.679604319,0.000624593,10165.96113
294.5944444,288.8722222,293.15,0.679604319,0.000681374,10193.96653
294.5944444,288.8722222,297.0388889,0.453069546,0.000372232,7932.66954
294.5944444,288.8722222,297.0388889,0.453069546,0.000454249,8000.277519
294.5944444,288.8722222,297.0388889,0.453069546,0.000511031,8022.813512
294.5944444,288.8722222,297.0388889,0.453069546,0.000567812,8022.813512
294.5944444,288.8722222,297.0388889,0.453069546,0.000599357,8022.813512
294.5944444,288.8722222,297.0388889,0.453069546,0.000624593,8045.349505
294.5944444,288.8722222,297.0388889,0.453069546,0.000681374,8067.885498
294.5944444,288.8722222,297.0388889,0.481386393,0.000372232,8182.236672
294.5944444,288.8722222,297.0388889,0.481386393,0.000454249,8251.971643
294.5944444,288.8722222,297.0388889,0.481386393,0.000511031,8275.216634
294.5944444,288.8722222,297.0388889,0.481386393,0.000567812,8275.216634
294.5944444,288.8722222,297.0388889,0.481386393,0.000599357,8275.216634
294.5944444,288.8722222,297.0388889,0.481386393,0.000624593,8298.461625
294.5944444,288.8722222,297.0388889,0.481386393,0.000681374,8321.706615
294.5944444,288.8722222,297.0388889,0.509703239,0.000372232,8431.803803
294.5944444,288.8722222,297.0388889,0.509703239,0.000454249,8503.665768
294.5944444,288.8722222,297.0388889,0.509703239,0.000511031,8527.619756
294.5944444,288.8722222,297.0388889,0.509703239,0.000567812,8527.619756
294.5944444,288.8722222,297.0388889,0.509703239,0.000599357,8527.619756
294.5944444,288.8722222,297.0388889,0.509703239,0.000624593,8551.573744
294.5944444,288.8722222,297.0388889,0.509703239,0.000681374,8575.527732
294.5944444,288.8722222,297.0388889,0.538020086,0.000372232,8672.457823
294.5944444,288.8722222,297.0388889,0.538020086,0.000454249,8746.370816
294.5944444,288.8722222,297.0388889,0.538020086,0.000511031,8771.00848
294.5944444,288.8722222,297.0388889,0.538020086,0.000567812,8771.00848
294.5944444,288.8722222,297.0388889,0.538020086,0.000599357,8771.00848
294.5944444,288.8722222,297.0388889,0.538020086,0.000624593,8795.646145
294.5944444,288.8722222,297.0388889,0.538020086,0.000681374,8820.283809
294.5944444,288.8722222,297.0388889,0.566336933,0.000372232,8913.111843
294.5944444,288.8722222,297.0388889,0.566336933,0.000454249,8989.075864
294.5944444,288.8722222,297.0388889,0.566336933,0.000511031,9014.397205
294.5944444,288.8722222,297.0388889,0.566336933,0.000567812,9014.397205
294.5944444,288.8722222,297.0388889,0.566336933,0.000599357,9014.397205
294.5944444,288.8722222,297.0388889,0.566336933,0.000624593,9039.718545
294.5944444,288.8722222,297.0388889,0.566336933,0.000681374,9065.039886
294.5944444,288.8722222,297.0388889,0.622970626,0.000372232,9385.506771
294.5944444,288.8722222,297.0388889,0.622970626,0.000454249,9465.496885
294.5944444,288.8722222,297.0388889,0.622970626,0.000511031,9492.160257
294.5944444,288.8722222,297.0388889,0.622970626,0.000567812,9492.160257
294.5944444,288.8722222,297.0388889,0.622970626,0.000599357,9492.160257
294.5944444,288.8722222,297.0388889,0.622970626,0.000624593,9518.823628
294.5944444,288.8722222,297.0388889,0.622970626,0.000681374,9545.487
294.5944444,288.8722222,297.0388889,0.651287473,0.000372232,9626.16079
294.5944444,288.8722222,297.0388889,0.651287473,0.000454249,9708.201933
294.5944444,288.8722222,297.0388889,0.651287473,0.000511031,9735.548981
294.5944444,288.8722222,297.0388889,0.651287473,0.000567812,9735.548981
294.5944444,288.8722222,297.0388889,0.651287473,0.000599357,9735.548981
294.5944444,288.8722222,297.0388889,0.651287473,0.000624593,9762.896029
294.5944444,288.8722222,297.0388889,0.651287473,0.000681374,9790.243077
294.5944444,288.8722222,297.0388889,0.679604319,0.000372232,9857.901698
294.5944444,288.8722222,297.0388889,0.679604319,0.000454249,9941.917906
294.5944444,288.8722222,297.0388889,0.679604319,0.000511031,9969.923308
294.5944444,288.8722222,297.0388889,0.679604319,0.000567812,9969.923308
294.5944444,288.8722222,297.0388889,0.679604319,0.000599357,9969.923308
294.5944444,288.8722222,297.0388889,0.679604319,0.000624593,9997.928711
294.5944444,288.8722222,297.0388889,0.679604319,0.000681374,10025.93411
294.5944444,288.8722222,303.15,0.453069546,0.000372232,7729.845603
294.5944444,288.8722222,303.15,0.453069546,0.000454249,7774.917589
294.5944444,288.8722222,303.15,0.453069546,0.000511031,7797.453582
294.5944444,288.8722222,303.15,0.453069546,0.000567812,7819.989575
294.5944444,288.8722222,303.15,0.453069546,0.000599357,7842.525568
294.5944444,288.8722222,303.15,0.453069546,0.000624593,7842.525568
294.5944444,288.8722222,303.15,0.453069546,0.000681374,7865.061561
294.5944444,288.8722222,303.15,0.481386393,0.000372232,7973.031757
294.5944444,288.8722222,303.15,0.481386393,0.000454249,8019.521738
294.5944444,288.8722222,303.15,0.481386393,0.000511031,8042.766729
294.5944444,288.8722222,303.15,0.481386393,0.000567812,8066.011719
294.5944444,288.8722222,303.15,0.481386393,0.000599357,8089.25671
294.5944444,288.8722222,303.15,0.481386393,0.000624593,8089.25671
294.5944444,288.8722222,303.15,0.481386393,0.000681374,8112.5017
294.5944444,288.8722222,303.15,0.509703239,0.000372232,8216.217911
294.5944444,288.8722222,303.15,0.509703239,0.000454249,8264.125887
294.5944444,288.8722222,303.15,0.509703239,0.000511031,8288.079875
294.5944444,288.8722222,303.15,0.509703239,0.000567812,8312.033863
294.5944444,288.8722222,303.15,0.509703239,0.000599357,8335.987851
294.5944444,288.8722222,303.15,0.509703239,0.000624593,8335.987851
294.5944444,288.8722222,303.15,0.509703239,0.000681374,8359.941839
294.5944444,288.8722222,303.15,0.538020086,0.000372232,8450.718845
294.5944444,288.8722222,303.15,0.538020086,0.000454249,8499.994173
294.5944444,288.8722222,303.15,0.538020086,0.000511031,8524.631838
294.5944444,288.8722222,303.15,0.538020086,0.000567812,8549.269502
294.5944444,288.8722222,303.15,0.538020086,0.000599357,8573.907166
294.5944444,288.8722222,303.15,0.538020086,0.000624593,8573.907166
294.5944444,288.8722222,303.15,0.538020086,0.000681374,8598.54483
294.5944444,288.8722222,303.15,0.566336933,0.000372232,8685.219779
294.5944444,288.8722222,303.15,0.566336933,0.000454249,8735.86246
294.5944444,288.8722222,303.15,0.566336933,0.000511031,8761.1838
294.5944444,288.8722222,303.15,0.566336933,0.000567812,8786.505141
294.5944444,288.8722222,303.15,0.566336933,0.000599357,8811.826481
294.5944444,288.8722222,303.15,0.566336933,0.000624593,8811.826481
294.5944444,288.8722222,303.15,0.566336933,0.000681374,8837.147822
294.5944444,288.8722222,303.15,0.622970626,0.000372232,9145.536427
294.5944444,288.8722222,303.15,0.622970626,0.000454249,9198.86317
294.5944444,288.8722222,303.15,0.622970626,0.000511031,9225.526542
294.5944444,288.8722222,303.15,0.622970626,0.000567812,9252.189913
294.5944444,288.8722222,303.15,0.622970626,0.000599357,9278.853285
294.5944444,288.8722222,303.15,0.622970626,0.000624593,9278.853285
294.5944444,288.8722222,303.15,0.622970626,0.000681374,9305.516656
294.5944444,288.8722222,303.15,0.651287473,0.000372232,9380.037361
294.5944444,288.8722222,303.15,0.651287473,0.000454249,9434.731456
294.5944444,288.8722222,303.15,0.651287473,0.000511031,9462.078504
294.5944444,288.8722222,303.15,0.651287473,0.000567812,9489.425552
294.5944444,288.8722222,303.15,0.651287473,0.000599357,9516.7726
294.5944444,288.8722222,303.15,0.651287473,0.000624593,9516.7726
294.5944444,288.8722222,303.15,0.651287473,0.000681374,9544.119647
294.5944444,288.8722222,303.15,0.679604319,0.000372232,9605.853075
294.5944444,288.8722222,303.15,0.679604319,0.000454249,9661.86388
294.5944444,288.8722222,303.15,0.679604319,0.000511031,9689.869283
294.5944444,288.8722222,303.15,0.679604319,0.000567812,9717.874686
294.5944444,288.8722222,303.15,0.679604319,0.000599357,9745.880088
294.5944444,288.8722222,303.15,0.679604319,0.000624593,9745.880088
294.5944444,288.8722222,303.15,0.679604319,0.000681374,9773.885491
294.5944444,288.8722222,308.15,0.453069546,0.000372232,7572.093652
294.5944444,288.8722222,308.15,0.453069546,0.000454249,7617.165638
294.5944444,288.8722222,308.15,0.453069546,0.000511031,7639.701631
294.5944444,288.8722222,308.15,0.453069546,0.000567812,7662.237624
294.5944444,288.8722222,308.15,0.453069546,0.000599357,7662.237624
294.5944444,288.8722222,308.15,0.453069546,0.000624593,7662.237624
294.5944444,288.8722222,308.15,0.453069546,0.000681374,7684.773617
294.5944444,288.8722222,308.15,0.481386393,0.000372232,7810.316823
294.5944444,288.8722222,308.15,0.481386393,0.000454249,7856.806804
294.5944444,288.8722222,308.15,0.481386393,0.000511031,7880.051795
294.5944444,288.8722222,308.15,0.481386393,0.000567812,7903.296785
294.5944444,288.8722222,308.15,0.481386393,0.000599357,7903.296785
294.5944444,288.8722222,308.15,0.481386393,0.000624593,7903.296785
294.5944444,288.8722222,308.15,0.481386393,0.000681374,7926.541776
294.5944444,288.8722222,308.15,0.509703239,0.000372232,8048.539994
294.5944444,288.8722222,308.15,0.509703239,0.000454249,8096.44797
294.5944444,288.8722222,308.15,0.509703239,0.000511031,8120.401958
294.5944444,288.8722222,308.15,0.509703239,0.000567812,8144.355946
294.5944444,288.8722222,308.15,0.509703239,0.000599357,8144.355946
294.5944444,288.8722222,308.15,0.509703239,0.000624593,8144.355946
294.5944444,288.8722222,308.15,0.509703239,0.000681374,8168.309935
294.5944444,288.8722222,308.15,0.538020086,0.000372232,8278.255195
294.5944444,288.8722222,308.15,0.538020086,0.000454249,8327.530523
294.5944444,288.8722222,308.15,0.538020086,0.000511031,8352.168188
294.5944444,288.8722222,308.15,0.538020086,0.000567812,8376.805852
294.5944444,288.8722222,308.15,0.538020086,0.000599357,8376.805852
294.5944444,288.8722222,308.15,0.538020086,0.000624593,8376.805852
294.5944444,288.8722222,308.15,0.538020086,0.000681374,8401.443516
294.5944444,288.8722222,308.15,0.566336933,0.000372232,8507.970396
294.5944444,288.8722222,308.15,0.566336933,0.000454249,8558.613076
294.5944444,288.8722222,308.15,0.566336933,0.000511031,8583.934417
294.5944444,288.8722222,308.15,0.566336933,0.000567812,8609.255757
294.5944444,288.8722222,308.15,0.566336933,0.000599357,8609.255757
294.5944444,288.8722222,308.15,0.566336933,0.000624593,8609.255757
294.5944444,288.8722222,308.15,0.566336933,0.000681374,8634.577098
294.5944444,288.8722222,308.15,0.622970626,0.000372232,8958.892826
294.5944444,288.8722222,308.15,0.622970626,0.000454249,9012.21957
294.5944444,288.8722222,308.15,0.622970626,0.000511031,9038.882941
294.5944444,288.8722222,308.15,0.622970626,0.000567812,9065.546313
294.5944444,288.8722222,308.15,0.622970626,0.000599357,9065.546313
294.5944444,288.8722222,308.15,0.622970626,0.000624593,9065.546313
294.5944444,288.8722222,308.15,0.622970626,0.000681374,9092.209684
294.5944444,288.8722222,308.15,0.651287473,0.000372232,9188.608027
294.5944444,288.8722222,308.15,0.651287473,0.000454249,9243.302123
294.5944444,288.8722222,308.15,0.651287473,0.000511031,9270.64917
294.5944444,288.8722222,308.15,0.651287473,0.000567812,9297.996218
294.5944444,288.8722222,308.15,0.651287473,0.000599357,9297.996218
294.5944444,288.8722222,308.15,0.651287473,0.000624593,9297.996218
294.5944444,288.8722222,308.15,0.651287473,0.000681374,9325.343266
294.5944444,288.8722222,308.15,0.679604319,0.000372232,9409.815257
294.5944444,288.8722222,308.15,0.679604319,0.000454249,9465.826063
294.5944444,288.8722222,308.15,0.679604319,0.000511031,9493.831465
294.5944444,288.8722222,308.15,0.679604319,0.000567812,9521.836868
294.5944444,288.8722222,308.15,0.679604319,0.000599357,9521.836868
294.5944444,288.8722222,308.15,0.679604319,0.000624593,9521.836868
294.5944444,288.8722222,308.15,0.679604319,0.000681374,9549.84227
294.5944444,288.8722222,313.7055556,0.453069546,0.000372232,7369.269715
294.5944444,288.8722222,313.7055556,0.453069546,0.000454249,7414.341701
294.5944444,288.8722222,313.7055556,0.453069546,0.000511031,7459.413687
294.5944444,288.8722222,313.7055556,0.453069546,0.000567812,7481.94968
294.5944444,288.8722222,313.7055556,0.453069546,0.000599357,7481.94968
294.5944444,288.8722222,313.7055556,0.453069546,0.000624593,7504.485673
294.5944444,288.8722222,313.7055556,0.453069546,0.000681374,7527.021666
294.5944444,288.8722222,313.7055556,0.481386393,0.000372232,7601.111908
294.5944444,288.8722222,313.7055556,0.481386393,0.000454249,7647.601889
294.5944444,288.8722222,313.7055556,0.481386393,0.000511031,7694.09187
294.5944444,288.8722222,313.7055556,0.481386393,0.000567812,7717.336861
294.5944444,288.8722222,313.7055556,0.481386393,0.000599357,7717.336861
294.5944444,288.8722222,313.7055556,0.481386393,0.000624593,7740.581851
294.5944444,288.8722222,313.7055556,0.481386393,0.000681374,7763.826842
294.5944444,288.8722222,313.7055556,0.509703239,0.000372232,7832.954101
294.5944444,288.8722222,313.7055556,0.509703239,0.000454249,7880.862078
294.5944444,288.8722222,313.7055556,0.509703239,0.000511031,7928.770054
294.5944444,288.8722222,313.7055556,0.509703239,0.000567812,7952.724042
294.5944444,288.8722222,313.7055556,0.509703239,0.000599357,7952.724042
294.5944444,288.8722222,313.7055556,0.509703239,0.000624593,7976.67803
294.5944444,288.8722222,313.7055556,0.509703239,0.000681374,8000.632018
294.5944444,288.8722222,313.7055556,0.538020086,0.000372232,8056.516216
294.5944444,288.8722222,313.7055556,0.538020086,0.000454249,8105.791545
294.5944444,288.8722222,313.7055556,0.538020086,0.000511031,8155.066873
294.5944444,288.8722222,313.7055556,0.538020086,0.000567812,8179.704538
294.5944444,288.8722222,313.7055556,0.538020086,0.000599357,8179.704538
294.5944444,288.8722222,313.7055556,0.538020086,0.000624593,8204.342202
294.5944444,288.8722222,313.7055556,0.538020086,0.000681374,8228.979866
294.5944444,288.8722222,313.7055556,0.566336933,0.000372232,8280.078331
294.5944444,288.8722222,313.7055556,0.566336933,0.000454249,8330.721012
294.5944444,288.8722222,313.7055556,0.566336933,0.000511031,8381.363693
