Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
294.5944444,288.8722222,313.7055556,0.566336933,0.000567812,8406.685034
294.5944444,288.8722222,313.7055556,0.566336933,0.000599357,8406.685034
294.5944444,288.8722222,313.7055556,0.566336933,0.000624593,8432.006374
294.5944444,288.8722222,313.7055556,0.566336933,0.000681374,8457.327715
294.5944444,288.8722222,313.7055556,0.622970626,0.000372232,8718.922483
294.5944444,288.8722222,313.7055556,0.622970626,0.000454249,8772.249226
294.5944444,288.8722222,313.7055556,0.622970626,0.000511031,8825.575969
294.5944444,288.8722222,313.7055556,0.622970626,0.000567812,8852.23934
294.5944444,288.8722222,313.7055556,0.622970626,0.000599357,8852.23934
294.5944444,288.8722222,313.7055556,0.622970626,0.000624593,8878.902712
294.5944444,288.8722222,313.7055556,0.622970626,0.000681374,8905.566083
294.5944444,288.8722222,313.7055556,0.651287473,0.000372232,8942.484598
294.5944444,288.8722222,313.7055556,0.651287473,0.000454249,8997.178693
294.5944444,288.8722222,313.7055556,0.651287473,0.000511031,9051.872789
294.5944444,288.8722222,313.7055556,0.651287473,0.000567812,9079.219836
294.5944444,288.8722222,313.7055556,0.651287473,0.000599357,9079.219836
294.5944444,288.8722222,313.7055556,0.651287473,0.000624593,9106.566884
294.5944444,288.8722222,313.7055556,0.651287473,0.000681374,9133.913932
294.5944444,288.8722222,313.7055556,0.679604319,0.000372232,9157.766634
294.5944444,288.8722222,313.7055556,0.679604319,0.000454249,9213.77744
294.5944444,288.8722222,313.7055556,0.679604319,0.000511031,9269.788245
294.5944444,288.8722222,313.7055556,0.679604319,0.000567812,9297.793647
294.5944444,288.8722222,313.7055556,0.679604319,0.000599357,9297.793647
294.5944444,288.8722222,313.7055556,0.679604319,0.000624593,9325.79905
294.5944444,288.8722222,313.7055556,0.679604319,0.000681374,9353.804452
294.5944444,288.8722222,319.2611111,0.453069546,0.000372232,7188.981771
294.5944444,288.8722222,319.2611111,0.453069546,0.000454249,7234.053757
294.5944444,288.8722222,319.2611111,0.453069546,0.000511031,7256.58975
294.5944444,288.8722222,319.2611111,0.453069546,0.000567812,7279.125743
294.5944444,288.8722222,319.2611111,0.453069546,0.000599357,7301.661736
294.5944444,288.8722222,319.2611111,0.453069546,0.000624593,7301.661736
294.5944444,288.8722222,319.2611111,0.453069546,0.000681374,7324.197729
294.5944444,288.8722222,319.2611111,0.481386393,0.000372232,7415.151984
294.5944444,288.8722222,319.2611111,0.481386393,0.000454249,7461.641965
294.5944444,288.8722222,319.2611111,0.481386393,0.000511031,7484.886955
294.5944444,288.8722222,319.2611111,0.481386393,0.000567812,7508.131946
294.5944444,288.8722222,319.2611111,0.481386393,0.000599357,7531.376937
294.5944444,288.8722222,319.2611111,0.481386393,0.000624593,7531.376937
294.5944444,288.8722222,319.2611111,0.481386393,0.000681374,7554.621927
294.5944444,288.8722222,319.2611111,0.509703239,0.000372232,7641.322197
294.5944444,288.8722222,319.2611111,0.509703239,0.000454249,7689.230173
294.5944444,288.8722222,319.2611111,0.509703239,0.000511031,7713.184161
294.5944444,288.8722222,319.2611111,0.509703239,0.000567812,7737.138149
294.5944444,288.8722222,319.2611111,0.509703239,0.000599357,7761.092137
294.5944444,288.8722222,319.2611111,0.509703239,0.000624593,7761.092137
294.5944444,288.8722222,319.2611111,0.509703239,0.000681374,7785.046125
294.5944444,288.8722222,319.2611111,0.538020086,0.000372232,7859.414902
294.5944444,288.8722222,319.2611111,0.538020086,0.000454249,7908.690231
294.5944444,288.8722222,319.2611111,0.538020086,0.000511031,7933.327895
294.5944444,288.8722222,319.2611111,0.538020086,0.000567812,7957.965559
294.5944444,288.8722222,319.2611111,0.538020086,0.000599357,7982.603224
294.5944444,288.8722222,319.2611111,0.538020086,0.000624593,7982.603224
294.5944444,288.8722222,319.2611111,0.538020086,0.000681374,8007.240888
294.5944444,288.8722222,319.2611111,0.566336933,0.000372232,8077.507608
294.5944444,288.8722222,319.2611111,0.566336933,0.000454249,8128.150289
294.5944444,288.8722222,319.2611111,0.566336933,0.000511031,8153.471629
294.5944444,288.8722222,319.2611111,0.566336933,0.000567812,8178.79297
294.5944444,288.8722222,319.2611111,0.566336933,0.000599357,8204.11431
294.5944444,288.8722222,319.2611111,0.566336933,0.000624593,8204.11431
294.5944444,288.8722222,319.2611111,0.566336933,0.000681374,8229.43565
294.5944444,288.8722222,319.2611111,0.622970626,0.000372232,8505.615511
294.5944444,288.8722222,319.2611111,0.622970626,0.000454249,8558.942254
294.5944444,288.8722222,319.2611111,0.622970626,0.000511031,8585.605625
294.5944444,288.8722222,319.2611111,0.622970626,0.000567812,8612.268997
294.5944444,288.8722222,319.2611111,0.622970626,0.000599357,8638.932368
294.5944444,288.8722222,319.2611111,0.622970626,0.000624593,8638.932368
294.5944444,288.8722222,319.2611111,0.622970626,0.000681374,8665.59574
294.5944444,288.8722222,319.2611111,0.651287473,0.000372232,8723.708216
294.5944444,288.8722222,319.2611111,0.651287473,0.000454249,8778.402312
294.5944444,288.8722222,319.2611111,0.651287473,0.000511031,8805.749359
294.5944444,288.8722222,319.2611111,0.651287473,0.000567812,8833.096407
294.5944444,288.8722222,319.2611111,0.651287473,0.000599357,8860.443455
294.5944444,288.8722222,319.2611111,0.651287473,0.000624593,8860.443455
294.5944444,288.8722222,319.2611111,0.651287473,0.000681374,8887.790502
294.5944444,288.8722222,319.2611111,0.679604319,0.000372232,8933.723414
294.5944444,288.8722222,319.2611111,0.679604319,0.000454249,8989.734219
294.5944444,288.8722222,319.2611111,0.679604319,0.000511031,9017.739622
294.5944444,288.8722222,319.2611111,0.679604319,0.000567812,9045.745024
294.5944444,288.8722222,319.2611111,0.679604319,0.000599357,9073.750427
294.5944444,288.8722222,319.2611111,0.679604319,0.000624593,9073.750427
294.5944444,288.8722222,319.2611111,0.679604319,0.000681374,9101.755829
294.5944444,290.4833333,280.3722222,0.453069546,0.000372232,7462.204603
294.5944444,290.4833333,280.3722222,0.453069546,0.000454249,7522.222334
294.5944444,290.4833333,280.3722222,0.453069546,0.000511031,7542.228245
294.5944444,290.4833333,280.3722222,0.453069546,0.000567812,7562.234155
294.5944444,290.4833333,280.3722222,0.453069546,0.000599357,7562.234155
294.5944444,290.4833333,280.3722222,0.453069546,0.000624593,7562.234155
294.5944444,290.4833333,280.3722222,0.453069546,0.000681374,7582.240066
294.5944444,290.4833333,280.3722222,0.481386393,0.000372232,7696.97059
294.5944444,290.4833333,280.3722222,0.481386393,0.000454249,7758.87652
294.5944444,290.4833333,280.3722222,0.481386393,0.000511031,7779.51183
294.5944444,290.4833333,280.3722222,0.481386393,0.000567812,7800.14714
294.5944444,290.4833333,280.3722222,0.481386393,0.000599357,7800.14714
294.5944444,290.4833333,280.3722222,0.481386393,0.000624593,7800.14714
294.5944444,290.4833333,280.3722222,0.481386393,0.000681374,7820.78245
294.5944444,290.4833333,280.3722222,0.509703239,0.000372232,7931.736578
294.5944444,290.4833333,280.3722222,0.509703239,0.000454249,7995.530706
294.5944444,290.4833333,280.3722222,0.509703239,0.000511031,8016.795415
294.5944444,290.4833333,280.3722222,0.509703239,0.000567812,8038.060124
294.5944444,290.4833333,280.3722222,0.509703239,0.000599357,8038.060124
294.5944444,290.4833333,280.3722222,0.509703239,0.000624593,8038.060124
294.5944444,290.4833333,280.3722222,0.509703239,0.000681374,8059.324834
294.5944444,290.4833333,280.3722222,0.538020086,0.000372232,8158.118066
294.5944444,290.4833333,280.3722222,0.538020086,0.000454249,8223.732956
294.5944444,290.4833333,280.3722222,0.538020086,0.000511031,8245.604587
294.5944444,290.4833333,280.3722222,0.538020086,0.000567812,8267.476217
294.5944444,290.4833333,280.3722222,0.538020086,0.000599357,8267.476217
294.5944444,290.4833333,280.3722222,0.538020086,0.000624593,8267.476217
294.5944444,290.4833333,280.3722222,0.538020086,0.000681374,8289.347847
294.5944444,290.4833333,280.3722222,0.566336933,0.000372232,8384.499554
294.5944444,290.4833333,280.3722222,0.566336933,0.000454249,8451.935207
294.5944444,290.4833333,280.3722222,0.566336933,0.000511031,8474.413758
294.5944444,290.4833333,280.3722222,0.566336933,0.000567812,8496.892309
294.5944444,290.4833333,280.3722222,0.566336933,0.000599357,8496.892309
294.5944444,290.4833333,280.3722222,0.566336933,0.000624593,8496.892309
294.5944444,290.4833333,280.3722222,0.566336933,0.000681374,8519.37086
294.5944444,290.4833333,280.3722222,0.622970626,0.000372232,8828.87803
294.5944444,290.4833333,280.3722222,0.622970626,0.000454249,8899.887773
294.5944444,290.4833333,280.3722222,0.622970626,0.000511031,8923.557687
294.5944444,290.4833333,280.3722222,0.622970626,0.000567812,8947.227601
294.5944444,290.4833333,280.3722222,0.622970626,0.000599357,8947.227601
294.5944444,290.4833333,280.3722222,0.622970626,0.000624593,8947.227601
294.5944444,290.4833333,280.3722222,0.622970626,0.000681374,8970.897516
294.5944444,290.4833333,280.3722222,0.651287473,0.000372232,9055.259518
294.5944444,290.4833333,280.3722222,0.651287473,0.000454249,9128.090023
294.5944444,290.4833333,280.3722222,0.651287473,0.000511031,9152.366859
294.5944444,290.4833333,280.3722222,0.651287473,0.000567812,9176.643694
294.5944444,290.4833333,280.3722222,0.651287473,0.000599357,9176.643694
294.5944444,290.4833333,280.3722222,0.651287473,0.000624593,9176.643694
294.5944444,290.4833333,280.3722222,0.651287473,0.000681374,9200.920529
294.5944444,290.4833333,280.3722222,0.679604319,0.000372232,9273.256506
294.5944444,290.4833333,280.3722222,0.679604319,0.000454249,9347.840339
294.5944444,290.4833333,280.3722222,0.679604319,0.000511031,9372.701616
294.5944444,290.4833333,280.3722222,0.679604319,0.000567812,9397.562894
294.5944444,290.4833333,280.3722222,0.679604319,0.000599357,9397.562894
294.5944444,290.4833333,280.3722222,0.679604319,0.000624593,9397.562894
294.5944444,290.4833333,280.3722222,0.679604319,0.000681374,9422.424171
294.5944444,290.4833333,285.9277778,0.453069546,0.000372232,7362.17505
294.5944444,290.4833333,285.9277778,0.453069546,0.000454249,7402.186871
294.5944444,290.4833333,285.9277778,0.453069546,0.000511031,7422.192782
294.5944444,290.4833333,285.9277778,0.453069546,0.000567812,7422.192782
294.5944444,290.4833333,285.9277778,0.453069546,0.000599357,7442.198692
294.5944444,290.4833333,285.9277778,0.453069546,0.000624593,7442.198692
294.5944444,290.4833333,285.9277778,0.453069546,0.000681374,7462.204603
294.5944444,290.4833333,285.9277778,0.481386393,0.000372232,7593.794041
294.5944444,290.4833333,285.9277778,0.481386393,0.000454249,7635.064661
294.5944444,290.4833333,285.9277778,0.481386393,0.000511031,7655.69997
294.5944444,290.4833333,285.9277778,0.481386393,0.000567812,7655.69997
294.5944444,290.4833333,285.9277778,0.481386393,0.000599357,7676.33528
294.5944444,290.4833333,285.9277778,0.481386393,0.000624593,7676.33528
294.5944444,290.4833333,285.9277778,0.481386393,0.000681374,7696.97059
294.5944444,290.4833333,285.9277778,0.509703239,0.000372232,7825.413031
294.5944444,290.4833333,285.9277778,0.509703239,0.000454249,7867.94245
294.5944444,290.4833333,285.9277778,0.509703239,0.000511031,7889.207159
294.5944444,290.4833333,285.9277778,0.509703239,0.000567812,7889.207159
294.5944444,290.4833333,285.9277778,0.509703239,0.000599357,7910.471868
294.5944444,290.4833333,285.9277778,0.509703239,0.000624593,7910.471868
294.5944444,290.4833333,285.9277778,0.509703239,0.000681374,7931.736578
294.5944444,290.4833333,285.9277778,0.538020086,0.000372232,8048.759915
294.5944444,290.4833333,285.9277778,0.538020086,0.000454249,8092.503175
294.5944444,290.4833333,285.9277778,0.538020086,0.000511031,8114.374805
294.5944444,290.4833333,285.9277778,0.538020086,0.000567812,8114.374805
294.5944444,290.4833333,285.9277778,0.538020086,0.000599357,8136.246436
294.5944444,290.4833333,285.9277778,0.538020086,0.000624593,8136.246436
294.5944444,290.4833333,285.9277778,0.538020086,0.000681374,8158.118066
294.5944444,290.4833333,285.9277778,0.566336933,0.000372232,8272.106798
294.5944444,290.4833333,285.9277778,0.566336933,0.000454249,8317.0639
294.5944444,290.4833333,285.9277778,0.566336933,0.000511031,8339.542451
294.5944444,290.4833333,285.9277778,0.566336933,0.000567812,8339.542451
294.5944444,290.4833333,285.9277778,0.566336933,0.000599357,8362.021003
294.5944444,290.4833333,285.9277778,0.566336933,0.000624593,8362.021003
294.5944444,290.4833333,285.9277778,0.566336933,0.000681374,8384.499554
294.5944444,290.4833333,285.9277778,0.622970626,0.000372232,8710.528459
294.5944444,290.4833333,285.9277778,0.622970626,0.000454249,8757.868287
294.5944444,290.4833333,285.9277778,0.622970626,0.000511031,8781.538201
294.5944444,290.4833333,285.9277778,0.622970626,0.000567812,8781.538201
294.5944444,290.4833333,285.9277778,0.622970626,0.000599357,8805.208116
294.5944444,290.4833333,285.9277778,0.622970626,0.000624593,8805.208116
294.5944444,290.4833333,285.9277778,0.622970626,0.000681374,8828.87803
294.5944444,290.4833333,285.9277778,0.651287473,0.000372232,8933.875342
294.5944444,290.4833333,285.9277778,0.651287473,0.000454249,8982.429012
294.5944444,290.4833333,285.9277778,0.651287473,0.000511031,9006.705848
294.5944444,290.4833333,285.9277778,0.651287473,0.000567812,9006.705848
294.5944444,290.4833333,285.9277778,0.651287473,0.000599357,9030.982683
294.5944444,290.4833333,285.9277778,0.651287473,0.000624593,9030.982683
294.5944444,290.4833333,285.9277778,0.651287473,0.000681374,9055.259518
294.5944444,290.4833333,285.9277778,0.679604319,0.000372232,9148.950119
294.5944444,290.4833333,285.9277778,0.679604319,0.000454249,9198.672674
294.5944444,290.4833333,285.9277778,0.679604319,0.000511031,9223.533951
294.5944444,290.4833333,285.9277778,0.679604319,0.000567812,9223.533951
294.5944444,290.4833333,285.9277778,0.679604319,0.000599357,9248.395229
294.5944444,290.4833333,285.9277778,0.679604319,0.000624593,9248.395229
294.5944444,290.4833333,285.9277778,0.679604319,0.000681374,9273.256506
294.5944444,290.4833333,293.15,0.453069546,0.000372232,7162.115946
294.5944444,290.4833333,293.15,0.453069546,0.000454249,7202.127767
294.5944444,290.4833333,293.15,0.453069546,0.000511031,7222.133677
294.5944444,290.4833333,293.15,0.453069546,0.000567812,7242.139588
294.5944444,290.4833333,293.15,0.453069546,0.000599357,7242.139588
294.5944444,290.4833333,293.15,0.453069546,0.000624593,7262.145498
294.5944444,290.4833333,293.15,0.453069546,0.000681374,7282.151409
294.5944444,290.4833333,293.15,0.481386393,0.000372232,7387.440942
294.5944444,290.4833333,293.15,0.481386393,0.000454249,7428.711562
294.5944444,290.4833333,293.15,0.481386393,0.000511031,7449.346872
294.5944444,290.4833333,293.15,0.481386393,0.000567812,7469.982181
294.5944444,290.4833333,293.15,0.481386393,0.000599357,7469.982181
294.5944444,290.4833333,293.15,0.481386393,0.000624593,7490.617491
294.5944444,290.4833333,293.15,0.481386393,0.000681374,7511.252801
294.5944444,290.4833333,293.15,0.509703239,0.000372232,7612.765938
294.5944444,290.4833333,293.15,0.509703239,0.000454249,7655.295357
294.5944444,290.4833333,293.15,0.509703239,0.000511031,7676.560066
294.5944444,290.4833333,293.15,0.509703239,0.000567812,7697.824775
294.5944444,290.4833333,293.15,0.509703239,0.000599357,7697.824775
294.5944444,290.4833333,293.15,0.509703239,0.000624593,7719.089485
294.5944444,290.4833333,293.15,0.509703239,0.000681374,7740.354194
294.5944444,290.4833333,293.15,0.538020086,0.000372232,7830.043613
294.5944444,290.4833333,293.15,0.538020086,0.000454249,7873.786873
294.5944444,290.4833333,293.15,0.538020086,0.000511031,7895.658503
294.5944444,290.4833333,293.15,0.538020086,0.000567812,7917.530133
294.5944444,290.4833333,293.15,0.538020086,0.000599357,7917.530133
294.5944444,290.4833333,293.15,0.538020086,0.000624593,7939.401764
294.5944444,290.4833333,293.15,0.538020086,0.000681374,7961.273394
294.5944444,290.4833333,293.15,0.566336933,0.000372232,8047.321287
294.5944444,290.4833333,293.15,0.566336933,0.000454249,8092.27839
294.5944444,290.4833333,293.15,0.566336933,0.000511031,8114.756941
294.5944444,290.4833333,293.15,0.566336933,0.000567812,8137.235492
294.5944444,290.4833333,293.15,0.566336933,0.000599357,8137.235492
294.5944444,290.4833333,293.15,0.566336933,0.000624593,8159.714043
294.5944444,290.4833333,293.15,0.566336933,0.000681374,8182.192594
294.5944444,290.4833333,293.15,0.622970626,0.000372232,8473.829316
294.5944444,290.4833333,293.15,0.622970626,0.000454249,8521.169144
294.5944444,290.4833333,293.15,0.622970626,0.000511031,8544.839059
294.5944444,290.4833333,293.15,0.622970626,0.000567812,8568.508973
294.5944444,290.4833333,293.15,0.622970626,0.000599357,8568.508973
294.5944444,290.4833333,293.15,0.622970626,0.000624593,8592.178887
294.5944444,290.4833333,293.15,0.622970626,0.000681374,8615.848801
294.5944444,290.4833333,293.15,0.651287473,0.000372232,8691.10699
294.5944444,290.4833333,293.15,0.651287473,0.000454249,8739.660661
294.5944444,290.4833333,293.15,0.651287473,0.000511031,8763.937496
294.5944444,290.4833333,293.15,0.651287473,0.000567812,8788.214331
294.5944444,290.4833333,293.15,0.651287473,0.000599357,8788.214331
294.5944444,290.4833333,293.15,0.651287473,0.000624593,8812.491166
294.5944444,290.4833333,293.15,0.651287473,0.000681374,8836.768001
294.5944444,290.4833333,293.15,0.679604319,0.000372232,8900.337344
294.5944444,290.4833333,293.15,0.679604319,0.000454249,8950.059899
294.5944444,290.4833333,293.15,0.679604319,0.000511031,8974.921176
294.5944444,290.4833333,293.15,0.679604319,0.000567812,8999.782454
294.5944444,290.4833333,293.15,0.679604319,0.000599357,8999.782454
294.5944444,290.4833333,293.15,0.679604319,0.000624593,9024.643731
294.5944444,290.4833333,293.15,0.679604319,0.000681374,9049.505009
294.5944444,290.4833333,297.0388889,0.453069546,0.000372232,7042.080483
294.5944444,290.4833333,297.0388889,0.453069546,0.000454249,7102.098214
294.5944444,290.4833333,297.0388889,0.453069546,0.000511031,7122.104125
294.5944444,290.4833333,297.0388889,0.453069546,0.000567812,7122.104125
294.5944444,290.4833333,297.0388889,0.453069546,0.000599357,7122.104125
294.5944444,290.4833333,297.0388889,0.453069546,0.000624593,7142.110035
294.5944444,290.4833333,297.0388889,0.453069546,0.000681374,7162.115946
294.5944444,290.4833333,297.0388889,0.481386393,0.000372232,7263.629083
294.5944444,290.4833333,297.0388889,0.481386393,0.000454249,7325.535012
294.5944444,290.4833333,297.0388889,0.481386393,0.000511031,7346.170322
294.5944444,290.4833333,297.0388889,0.481386393,0.000567812,7346.170322
294.5944444,290.4833333,297.0388889,0.481386393,0.000599357,7346.170322
294.5944444,290.4833333,297.0388889,0.481386393,0.000624593,7366.805632
294.5944444,290.4833333,297.0388889,0.481386393,0.000681374,7387.440942
294.5944444,290.4833333,297.0388889,0.509703239,0.000372232,7485.177682
294.5944444,290.4833333,297.0388889,0.509703239,0.000454249,7548.97181
294.5944444,290.4833333,297.0388889,0.509703239,0.000511031,7570.236519
294.5944444,290.4833333,297.0388889,0.509703239,0.000567812,7570.236519
294.5944444,290.4833333,297.0388889,0.509703239,0.000599357,7570.236519
294.5944444,290.4833333,297.0388889,0.509703239,0.000624593,7591.501229
294.5944444,290.4833333,297.0388889,0.509703239,0.000681374,7612.765938
294.5944444,290.4833333,297.0388889,0.538020086,0.000372232,7698.813831
294.5944444,290.4833333,297.0388889,0.538020086,0.000454249,7764.428722
294.5944444,290.4833333,297.0388889,0.538020086,0.000511031,7786.300352
294.5944444,290.4833333,297.0388889,0.538020086,0.000567812,7786.300352
294.5944444,290.4833333,297.0388889,0.538020086,0.000599357,7786.300352
294.5944444,290.4833333,297.0388889,0.538020086,0.000624593,7808.171982
294.5944444,290.4833333,297.0388889,0.538020086,0.000681374,7830.043613
294.5944444,290.4833333,297.0388889,0.566336933,0.000372232,7912.449981
294.5944444,290.4833333,297.0388889,0.566336933,0.000454249,7979.885634
294.5944444,290.4833333,297.0388889,0.566336933,0.000511031,8002.364185
294.5944444,290.4833333,297.0388889,0.566336933,0.000567812,8002.364185
294.5944444,290.4833333,297.0388889,0.566336933,0.000599357,8002.364185
294.5944444,290.4833333,297.0388889,0.566336933,0.000624593,8024.842736
294.5944444,290.4833333,297.0388889,0.566336933,0.000681374,8047.321287
294.5944444,290.4833333,297.0388889,0.622970626,0.000372232,8331.80983
294.5944444,290.4833333,297.0388889,0.622970626,0.000454249,8402.819573
294.5944444,290.4833333,297.0388889,0.622970626,0.000511031,8426.489487
294.5944444,290.4833333,297.0388889,0.622970626,0.000567812,8426.489487
294.5944444,290.4833333,297.0388889,0.622970626,0.000599357,8426.489487
294.5944444,290.4833333,297.0388889,0.622970626,0.000624593,8450.159401
294.5944444,290.4833333,297.0388889,0.622970626,0.000681374,8473.829316
294.5944444,290.4833333,297.0388889,0.651287473,0.000372232,8545.445979
294.5944444,290.4833333,297.0388889,0.651287473,0.000454249,8618.276485
294.5944444,290.4833333,297.0388889,0.651287473,0.000511031,8642.55332
294.5944444,290.4833333,297.0388889,0.651287473,0.000567812,8642.55332
294.5944444,290.4833333,297.0388889,0.651287473,0.000599357,8642.55332
294.5944444,290.4833333,297.0388889,0.651287473,0.000624593,8666.830155
294.5944444,290.4833333,297.0388889,0.651287473,0.000681374,8691.10699
294.5944444,290.4833333,297.0388889,0.679604319,0.000372232,8751.169679
294.5944444,290.4833333,297.0388889,0.679604319,0.000454249,8825.753511
294.5944444,290.4833333,297.0388889,0.679604319,0.000511031,8850.614789
294.5944444,290.4833333,297.0388889,0.679604319,0.000567812,8850.614789
294.5944444,290.4833333,297.0388889,0.679604319,0.000599357,8850.614789
294.5944444,290.4833333,297.0388889,0.679604319,0.000624593,8875.476066
294.5944444,290.4833333,297.0388889,0.679604319,0.000681374,8900.337344
294.5944444,290.4833333,303.15,0.453069546,0.000372232,6862.027289
294.5944444,290.4833333,303.15,0.453069546,0.000454249,6902.03911
294.5944444,290.4833333,303.15,0.453069546,0.000511031,6922.04502
294.5944444,290.4833333,303.15,0.453069546,0.000567812,6942.050931
294.5944444,290.4833333,303.15,0.453069546,0.000599357,6962.056841
294.5944444,290.4833333,303.15,0.453069546,0.000624593,6962.056841
294.5944444,290.4833333,303.15,0.453069546,0.000681374,6982.062752
294.5944444,290.4833333,303.15,0.481386393,0.000372232,7077.911293
294.5944444,290.4833333,303.15,0.481386393,0.000454249,7119.181913
294.5944444,290.4833333,303.15,0.481386393,0.000511031,7139.817223
294.5944444,290.4833333,303.15,0.481386393,0.000567812,7160.452533
294.5944444,290.4833333,303.15,0.481386393,0.000599357,7181.087843
294.5944444,290.4833333,303.15,0.481386393,0.000624593,7181.087843
294.5944444,290.4833333,303.15,0.481386393,0.000681374,7201.723153
294.5944444,290.4833333,303.15,0.509703239,0.000372232,7293.795298
294.5944444,290.4833333,303.15,0.509703239,0.000454249,7336.324717
294.5944444,290.4833333,303.15,0.509703239,0.000511031,7357.589426
294.5944444,290.4833333,303.15,0.509703239,0.000567812,7378.854135
294.5944444,290.4833333,303.15,0.509703239,0.000599357,7400.118845
294.5944444,290.4833333,303.15,0.509703239,0.000624593,7400.118845
294.5944444,290.4833333,303.15,0.509703239,0.000681374,7421.383554
294.5944444,290.4833333,303.15,0.538020086,0.000372232,7501.96916
294.5944444,290.4833333,303.15,0.538020086,0.000454249,7545.71242
294.5944444,290.4833333,303.15,0.538020086,0.000511031,7567.58405
294.5944444,290.4833333,303.15,0.538020086,0.000567812,7589.45568
294.5944444,290.4833333,303.15,0.538020086,0.000599357,7611.327311
294.5944444,290.4833333,303.15,0.538020086,0.000624593,7611.327311
294.5944444,290.4833333,303.15,0.538020086,0.000681374,7633.198941
294.5944444,290.4833333,303.15,0.566336933,0.000372232,7710.143021
294.5944444,290.4833333,303.15,0.566336933,0.000454249,7755.100123
294.5944444,290.4833333,303.15,0.566336933,0.000511031,7777.578674
294.5944444,290.4833333,303.15,0.566336933,0.000567812,7800.057226
294.5944444,290.4833333,303.15,0.566336933,0.000599357,7822.535777
294.5944444,290.4833333,303.15,0.566336933,0.000624593,7822.535777
294.5944444,290.4833333,303.15,0.566336933,0.000681374,7845.014328
294.5944444,290.4833333,303.15,0.622970626,0.000372232,8118.780601
294.5944444,290.4833333,303.15,0.622970626,0.000454249,8166.12043
294.5944444,290.4833333,303.15,0.622970626,0.000511031,8189.790344
294.5944444,290.4833333,303.15,0.622970626,0.000567812,8213.460258
294.5944444,290.4833333,303.15,0.622970626,0.000599357,8237.130173
294.5944444,290.4833333,303.15,0.622970626,0.000624593,8237.130173
294.5944444,290.4833333,303.15,0.622970626,0.000681374,8260.800087
294.5944444,290.4833333,303.15,0.651287473,0.000372232,8326.954463
294.5944444,290.4833333,303.15,0.651287473,0.000454249,8375.508133
294.5944444,290.4833333,303.15,0.651287473,0.000511031,8399.784968
294.5944444,290.4833333,303.15,0.651287473,0.000567812,8424.061804
294.5944444,290.4833333,303.15,0.651287473,0.000599357,8448.338639
294.5944444,290.4833333,303.15,0.651287473,0.000624593,8448.338639
294.5944444,290.4833333,303.15,0.651287473,0.000681374,8472.615474
294.5944444,290.4833333,303.15,0.679604319,0.000372232,8527.418181
294.5944444,290.4833333,303.15,0.679604319,0.000454249,8577.140736
294.5944444,290.4833333,303.15,0.679604319,0.000511031,8602.002014
294.5944444,290.4833333,303.15,0.679604319,0.000567812,8626.863291
294.5944444,290.4833333,303.15,0.679604319,0.000599357,8651.724569
294.5944444,290.4833333,303.15,0.679604319,0.000624593,8651.724569
294.5944444,290.4833333,303.15,0.679604319,0.000681374,8676.585846
294.5944444,290.4833333,308.15,0.453069546,0.000372232,6721.985916
294.5944444,290.4833333,308.15,0.453069546,0.000454249,6761.997737
294.5944444,290.4833333,308.15,0.453069546,0.000511031,6782.003647
294.5944444,290.4833333,308.15,0.453069546,0.000567812,6802.009557
294.5944444,290.4833333,308.15,0.453069546,0.000599357,6802.009557
294.5944444,290.4833333,308.15,0.453069546,0.000624593,6802.009557
294.5944444,290.4833333,308.15,0.453069546,0.000681374,6822.015468
294.5944444,290.4833333,308.15,0.481386393,0.000372232,6933.464124
294.5944444,290.4833333,308.15,0.481386393,0.000454249,6974.734744
294.5944444,290.4833333,308.15,0.481386393,0.000511031,6995.370054
294.5944444,290.4833333,308.15,0.481386393,0.000567812,7016.005364
294.5944444,290.4833333,308.15,0.481386393,0.000599357,7016.005364
294.5944444,290.4833333,308.15,0.481386393,0.000624593,7016.005364
294.5944444,290.4833333,308.15,0.481386393,0.000681374,7036.640674
294.5944444,290.4833333,308.15,0.509703239,0.000372232,7144.942333
294.5944444,290.4833333,308.15,0.509703239,0.000454249,7187.471751
294.5944444,290.4833333,308.15,0.509703239,0.000511031,7208.736461
294.5944444,290.4833333,308.15,0.509703239,0.000567812,7230.00117
294.5944444,290.4833333,308.15,0.509703239,0.000599357,7230.00117
294.5944444,290.4833333,308.15,0.509703239,0.000624593,7230.00117
294.5944444,290.4833333,308.15,0.509703239,0.000681374,7251.265879
294.5944444,290.4833333,308.15,0.538020086,0.000372232,7348.867748
294.5944444,290.4833333,308.15,0.538020086,0.000454249,7392.611009
294.5944444,290.4833333,308.15,0.538020086,0.000511031,7414.482639
294.5944444,290.4833333,308.15,0.538020086,0.000567812,7436.354269
294.5944444,290.4833333,308.15,0.538020086,0.000599357,7436.354269
294.5944444,290.4833333,308.15,0.538020086,0.000624593,7436.354269
294.5944444,290.4833333,308.15,0.538020086,0.000681374,7458.225899
294.5944444,290.4833333,308.15,0.566336933,0.000372232,7552.793164
294.5944444,290.4833333,308.15,0.566336933,0.000454249,7597.750266
294.5944444,290.4833333,308.15,0.566336933,0.000511031,7620.228817
294.5944444,290.4833333,308.15,0.566336933,0.000567812,7642.707368
294.5944444,290.4833333,308.15,0.566336933,0.000599357,7642.707368
294.5944444,290.4833333,308.15,0.566336933,0.000624593,7642.707368
294.5944444,290.4833333,308.15,0.566336933,0.000681374,7665.185919
294.5944444,290.4833333,308.15,0.622970626,0.000372232,7953.091201
294.5944444,290.4833333,308.15,0.622970626,0.000454249,8000.43103
294.5944444,290.4833333,308.15,0.622970626,0.000511031,8024.100944
294.5944444,290.4833333,308.15,0.622970626,0.000567812,8047.770858
294.5944444,290.4833333,308.15,0.622970626,0.000599357,8047.770858
294.5944444,290.4833333,308.15,0.622970626,0.000624593,8047.770858
294.5944444,290.4833333,308.15,0.622970626,0.000681374,8071.440773
294.5944444,290.4833333,308.15,0.651287473,0.000372232,8157.016617
294.5944444,290.4833333,308.15,0.651287473,0.000454249,8205.570287
294.5944444,290.4833333,308.15,0.651287473,0.000511031,8229.847122
294.5944444,290.4833333,308.15,0.651287473,0.000567812,8254.123957
294.5944444,290.4833333,308.15,0.651287473,0.000599357,8254.123957
294.5944444,290.4833333,308.15,0.651287473,0.000624593,8254.123957
294.5944444,290.4833333,308.15,0.651287473,0.000681374,8278.400793
294.5944444,290.4833333,308.15,0.679604319,0.000372232,8353.389239
294.5944444,290.4833333,308.15,0.679604319,0.000454249,8403.111794
294.5944444,290.4833333,308.15,0.679604319,0.000511031,8427.973071
294.5944444,290.4833333,308.15,0.679604319,0.000567812,8452.834349
294.5944444,290.4833333,308.15,0.679604319,0.000599357,8452.834349
294.5944444,290.4833333,308.15,0.679604319,0.000624593,8452.834349
294.5944444,290.4833333,308.15,0.679604319,0.000681374,8477.695626
294.5944444,290.4833333,313.7055556,0.453069546,0.000372232,6541.932721
294.5944444,290.4833333,313.7055556,0.453069546,0.000454249,6581.944542
294.5944444,290.4833333,313.7055556,0.453069546,0.000511031,6621.956363
294.5944444,290.4833333,313.7055556,0.453069546,0.000567812,6641.962274
294.5944444,290.4833333,313.7055556,0.453069546,0.000599357,6641.962274
294.5944444,290.4833333,313.7055556,0.453069546,0.000624593,6661.968184
294.5944444,290.4833333,313.7055556,0.453069546,0.000681374,6681.974095
294.5944444,290.4833333,313.7055556,0.481386393,0.000372232,6747.746335
294.5944444,290.4833333,313.7055556,0.481386393,0.000454249,6789.016955
294.5944444,290.4833333,313.7055556,0.481386393,0.000511031,6830.287575
294.5944444,290.4833333,313.7055556,0.481386393,0.000567812,6850.922885
294.5944444,290.4833333,313.7055556,0.481386393,0.000599357,6850.922885
294.5944444,290.4833333,313.7055556,0.481386393,0.000624593,6871.558195
294.5944444,290.4833333,313.7055556,0.481386393,0.000681374,6892.193504
294.5944444,290.4833333,313.7055556,0.509703239,0.000372232,6953.559949
294.5944444,290.4833333,313.7055556,0.509703239,0.000454249,6996.089368
294.5944444,290.4833333,313.7055556,0.509703239,0.000511031,7038.618786
294.5944444,290.4833333,313.7055556,0.509703239,0.000567812,7059.883495
294.5944444,290.4833333,313.7055556,0.509703239,0.000599357,7059.883495
294.5944444,290.4833333,313.7055556,0.509703239,0.000624593,7081.148205
294.5944444,290.4833333,313.7055556,0.509703239,0.000681374,7102.412914
294.5944444,290.4833333,313.7055556,0.538020086,0.000372232,7152.023076
294.5944444,290.4833333,313.7055556,0.538020086,0.000454249,7195.766337
294.5944444,290.4833333,313.7055556,0.538020086,0.000511031,7239.509597
294.5944444,290.4833333,313.7055556,0.538020086,0.000567812,7261.381227
294.5944444,290.4833333,313.7055556,0.538020086,0.000599357,7261.381227
294.5944444,290.4833333,313.7055556,0.538020086,0.000624593,7283.252858
294.5944444,290.4833333,313.7055556,0.538020086,0.000681374,7305.124488
294.5944444,290.4833333,313.7055556,0.566336933,0.000372232,7350.486204
294.5944444,290.4833333,313.7055556,0.566336933,0.000454249,7395.443306
294.5944444,290.4833333,313.7055556,0.566336933,0.000511031,7440.400408
294.5944444,290.4833333,313.7055556,0.566336933,0.000567812,7462.878959
294.5944444,290.4833333,313.7055556,0.566336933,0.000599357,7462.878959
294.5944444,290.4833333,313.7055556,0.566336933,0.000624593,7485.35751
294.5944444,290.4833333,313.7055556,0.566336933,0.000681374,7507.836061
294.5944444,290.4833333,313.7055556,0.622970626,0.000372232,7740.061973
294.5944444,290.4833333,313.7055556,0.622970626,0.000454249,7787.401801
294.5944444,290.4833333,313.7055556,0.622970626,0.000511031,7834.74163
294.5944444,290.4833333,313.7055556,0.622970626,0.000567812,7858.411544
294.5944444,290.4833333,313.7055556,0.622970626,0.000599357,7858.411544
294.5944444,290.4833333,313.7055556,0.622970626,0.000624593,7882.081458
294.5944444,290.4833333,313.7055556,0.622970626,0.000681374,7905.751373
294.5944444,290.4833333,313.7055556,0.651287473,0.000372232,7938.5251
294.5944444,290.4833333,313.7055556,0.651287473,0.000454249,7987.078771
294.5944444,290.4833333,313.7055556,0.651287473,0.000511031,8035.632441
294.5944444,290.4833333,313.7055556,0.651287473,0.000567812,8059.909276
294.5944444,290.4833333,313.7055556,0.651287473,0.000599357,8059.909276
294.5944444,290.4833333,313.7055556,0.651287473,0.000624593,8084.186111
294.5944444,290.4833333,313.7055556,0.651287473,0.000681374,8108.462946
294.5944444,290.4833333,313.7055556,0.679604319,0.000372232,8129.637741
294.5944444,290.4833333,313.7055556,0.679604319,0.000454249,8179.360296
294.5944444,290.4833333,313.7055556,0.679604319,0.000511031,8229.082851
294.5944444,290.4833333,313.7055556,0.679604319,0.000567812,8253.944129
294.5944444,290.4833333,313.7055556,0.679604319,0.000599357,8253.944129
294.5944444,290.4833333,313.7055556,0.679604319,0.000624593,8278.805406
294.5944444,290.4833333,313.7055556,0.679604319,0.000681374,8303.666684
294.5944444,290.4833333,319.2611111,0.453069546,0.000372232,6381.885438
294.5944444,290.4833333,319.2611111,0.453069546,0.000454249,6421.897259
294.5944444,290.4833333,319.2611111,0.453069546,0.000511031,6441.903169
294.5944444,290.4833333,319.2611111,0.453069546,0.000567812,6461.90908
294.5944444,290.4833333,319.2611111,0.453069546,0.000599357,6481.91499
294.5944444,290.4833333,319.2611111,0.453069546,0.000624593,6481.91499
294.5944444,290.4833333,319.2611111,0.453069546,0.000681374,6501.920901
294.5944444,290.4833333,319.2611111,0.481386393,0.000372232,6582.663856
294.5944444,290.4833333,319.2611111,0.481386393,0.000454249,6623.934476
294.5944444,290.4833333,319.2611111,0.481386393,0.000511031,6644.569786
294.5944444,290.4833333,319.2611111,0.481386393,0.000567812,6665.205096
294.5944444,290.4833333,319.2611111,0.481386393,0.000599357,6685.840405
294.5944444,290.4833333,319.2611111,0.481386393,0.000624593,6685.840405
294.5944444,290.4833333,319.2611111,0.481386393,0.000681374,6706.475715
294.5944444,290.4833333,319.2611111,0.509703239,0.000372232,6783.442274
294.5944444,290.4833333,319.2611111,0.509703239,0.000454249,6825.971693
294.5944444,290.4833333,319.2611111,0.509703239,0.000511031,6847.236402
294.5944444,290.4833333,319.2611111,0.509703239,0.000567812,6868.501112
294.5944444,290.4833333,319.2611111,0.509703239,0.000599357,6889.765821
294.5944444,290.4833333,319.2611111,0.509703239,0.000624593,6889.765821
294.5944444,290.4833333,319.2611111,0.509703239,0.000681374,6911.03053
294.5944444,290.4833333,319.2611111,0.538020086,0.000372232,6977.050035
294.5944444,290.4833333,319.2611111,0.538020086,0.000454249,7020.793295
294.5944444,290.4833333,319.2611111,0.538020086,0.000511031,7042.664925
294.5944444,290.4833333,319.2611111,0.538020086,0.000567812,7064.536556
294.5944444,290.4833333,319.2611111,0.538020086,0.000599357,7086.408186
294.5944444,290.4833333,319.2611111,0.538020086,0.000624593,7086.408186
294.5944444,290.4833333,319.2611111,0.538020086,0.000681374,7108.279816
294.5944444,290.4833333,319.2611111,0.566336933,0.000372232,7170.657795
294.5944444,290.4833333,319.2611111,0.566336933,0.000454249,7215.614897
294.5944444,290.4833333,319.2611111,0.566336933,0.000511031,7238.093448
294.5944444,290.4833333,319.2611111,0.566336933,0.000567812,7260.572
294.5944444,290.4833333,319.2611111,0.566336933,0.000599357,7283.050551
294.5944444,290.4833333,319.2611111,0.566336933,0.000624593,7283.050551
294.5944444,290.4833333,319.2611111,0.566336933,0.000681374,7305.529102
294.5944444,290.4833333,319.2611111,0.622970626,0.000372232,7550.702658
294.5944444,290.4833333,319.2611111,0.622970626,0.000454249,7598.042487
294.5944444,290.4833333,319.2611111,0.622970626,0.000511031,7621.712401
294.5944444,290.4833333,319.2611111,0.622970626,0.000567812,7645.382316
294.5944444,290.4833333,319.2611111,0.622970626,0.000599357,7669.05223
294.5944444,290.4833333,319.2611111,0.622970626,0.000624593,7669.05223
294.5944444,290.4833333,319.2611111,0.622970626,0.000681374,7692.722144
294.5944444,290.4833333,319.2611111,0.651287473,0.000372232,7744.310419
294.5944444,290.4833333,319.2611111,0.651287473,0.000454249,7792.864089
294.5944444,290.4833333,319.2611111,0.651287473,0.000511031,7817.140924
294.5944444,290.4833333,319.2611111,0.651287473,0.000567812,7841.41776
294.5944444,290.4833333,319.2611111,0.651287473,0.000599357,7865.694595
294.5944444,290.4833333,319.2611111,0.651287473,0.000624593,7865.694595
294.5944444,290.4833333,319.2611111,0.651287473,0.000681374,7889.97143
294.5944444,290.4833333,319.2611111,0.679604319,0.000372232,7930.747522
294.5944444,290.4833333,319.2611111,0.679604319,0.000454249,7980.470077
294.5944444,290.4833333,319.2611111,0.679604319,0.000511031,8005.331354
294.5944444,290.4833333,319.2611111,0.679604319,0.000567812,8030.192632
294.5944444,290.4833333,319.2611111,0.679604319,0.000599357,8055.053909
294.5944444,290.4833333,319.2611111,0.679604319,0.000624593,8055.053909
294.5944444,290.4833333,319.2611111,0.679604319,0.000681374,8079.915187
294.5944444,292.15,280.3722222,0.453069546,0.000372232,6177.966001
294.5944444,292.15,280.3722222,0.453069546,0.000454249,6227.654736
294.5944444,292.15,280.3722222,0.453069546,0.000511031,6244.217647
294.5944444,292.15,280.3722222,0.453069546,0.000567812,6260.780559
294.5944444,292.15,280.3722222,0.453069546,0.000599357,6260.780559
294.5944444,292.15,280.3722222,0.453069546,0.000624593,6260.780559
294.5944444,292.15,280.3722222,0.453069546,0.000681374,6277.34347
294.5944444,292.15,280.3722222,0.481386393,0.000372232,6372.328976
294.5944444,292.15,280.3722222,0.481386393,0.000454249,6423.580952
294.5944444,292.15,280.3722222,0.481386393,0.000511031,6440.664944
294.5944444,292.15,280.3722222,0.481386393,0.000567812,6457.748936
294.5944444,292.15,280.3722222,0.481386393,0.000599357,6457.748936
294.5944444,292.15,280.3722222,0.481386393,0.000624593,6457.748936
294.5944444,292.15,280.3722222,0.481386393,0.000681374,6474.832928
294.5944444,292.15,280.3722222,0.509703239,0.000372232,6566.691952
294.5944444,292.15,280.3722222,0.509703239,0.000454249,6619.507168
294.5944444,292.15,280.3722222,0.509703239,0.000511031,6637.112241
294.5944444,292.15,280.3722222,0.509703239,0.000567812,6654.717313
294.5944444,292.15,280.3722222,0.509703239,0.000599357,6654.717313
294.5944444,292.15,280.3722222,0.509703239,0.000624593,6654.717313
294.5944444,292.15,280.3722222,0.509703239,0.000681374,6672.322385
294.5944444,292.15,280.3722222,0.538020086,0.000372232,6754.113392
294.5944444,292.15,280.3722222,0.538020086,0.000454249,6808.43602
294.5944444,292.15,280.3722222,0.538020086,0.000511031,6826.543563
294.5944444,292.15,280.3722222,0.538020086,0.000567812,6844.651105
294.5944444,292.15,280.3722222,0.538020086,0.000599357,6844.651105
294.5944444,292.15,280.3722222,0.538020086,0.000624593,6844.651105
294.5944444,292.15,280.3722222,0.538020086,0.000681374,6862.758648
294.5944444,292.15,280.3722222,0.566336933,0.000372232,6941.534833
294.5944444,292.15,280.3722222,0.566336933,0.000454249,6997.364871
294.5944444,292.15,280.3722222,0.566336933,0.000511031,7015.974884
294.5944444,292.15,280.3722222,0.566336933,0.000567812,7034.584897
294.5944444,292.15,280.3722222,0.566336933,0.000599357,7034.584897
294.5944444,292.15,280.3722222,0.566336933,0.000624593,7034.584897
294.5944444,292.15,280.3722222,0.566336933,0.000681374,7053.19491
294.5944444,292.15,280.3722222,0.622970626,0.000372232,7309.436179
294.5944444,292.15,280.3722222,0.622970626,0.000454249,7368.22521
294.5944444,292.15,280.3722222,0.622970626,0.000511031,7387.821553
294.5944444,292.15,280.3722222,0.622970626,0.000567812,7407.417897
294.5944444,292.15,280.3722222,0.622970626,0.000599357,7407.417897
294.5944444,292.15,280.3722222,0.622970626,0.000624593,7407.417897
294.5944444,292.15,280.3722222,0.622970626,0.000681374,7427.014241
294.5944444,292.15,280.3722222,0.651287473,0.000372232,7496.857619
294.5944444,292.15,280.3722222,0.651287473,0.000454249,7557.154061
294.5944444,292.15,280.3722222,0.651287473,0.000511031,7577.252875
294.5944444,292.15,280.3722222,0.651287473,0.000567812,7597.351689
294.5944444,292.15,280.3722222,0.651287473,0.000599357,7597.351689
294.5944444,292.15,280.3722222,0.651287473,0.000624593,7597.351689
294.5944444,292.15,280.3722222,0.651287473,0.000681374,7617.450503
294.5944444,292.15,280.3722222,0.679604319,0.000372232,7677.337525
294.5944444,292.15,280.3722222,0.679604319,0.000454249,7739.085548
294.5944444,292.15,280.3722222,0.679604319,0.000511031,7759.668222
294.5944444,292.15,280.3722222,0.679604319,0.000567812,7780.250896
294.5944444,292.15,280.3722222,0.679604319,0.000599357,7780.250896
294.5944444,292.15,280.3722222,0.679604319,0.000624593,7780.250896
294.5944444,292.15,280.3722222,0.679604319,0.000681374,7800.833571
294.5944444,292.15,285.9277778,0.453069546,0.000372232,6095.151443
294.5944444,292.15,285.9277778,0.453069546,0.000454249,6128.277266
294.5944444,292.15,285.9277778,0.453069546,0.000511031,6144.840178
294.5944444,292.15,285.9277778,0.453069546,0.000567812,6144.840178
294.5944444,292.15,285.9277778,0.453069546,0.000599357,6161.403089
294.5944444,292.15,285.9277778,0.453069546,0.000624593,6161.403089
294.5944444,292.15,285.9277778,0.453069546,0.000681374,6177.966001
294.5944444,292.15,285.9277778,0.481386393,0.000372232,6286.909017
294.5944444,292.15,285.9277778,0.481386393,0.000454249,6321.077001
294.5944444,292.15,285.9277778,0.481386393,0.000511031,6338.160993
294.5944444,292.15,285.9277778,0.481386393,0.000567812,6338.160993
294.5944444,292.15,285.9277778,0.481386393,0.000599357,6355.244984
294.5944444,292.15,285.9277778,0.481386393,0.000624593,6355.244984
294.5944444,292.15,285.9277778,0.481386393,0.000681374,6372.328976
294.5944444,292.15,285.9277778,0.509703239,0.000372232,6478.66659
294.5944444,292.15,285.9277778,0.509703239,0.000454249,6513.876735
294.5944444,292.15,285.9277778,0.509703239,0.000511031,6531.481807
294.5944444,292.15,285.9277778,0.509703239,0.000567812,6531.481807
294.5944444,292.15,285.9277778,0.509703239,0.000599357,6549.086879
294.5944444,292.15,285.9277778,0.509703239,0.000624593,6549.086879
294.5944444,292.15,285.9277778,0.509703239,0.000681374,6566.691952
294.5944444,292.15,285.9277778,0.538020086,0.000372232,6663.575679
294.5944444,292.15,285.9277778,0.538020086,0.000454249,6699.790764
294.5944444,292.15,285.9277778,0.538020086,0.000511031,6717.898307
294.5944444,292.15,285.9277778,0.538020086,0.000567812,6717.898307
294.5944444,292.15,285.9277778,0.538020086,0.000599357,6736.005849
294.5944444,292.15,285.9277778,0.538020086,0.000624593,6736.005849
294.5944444,292.15,285.9277778,0.538020086,0.000681374,6754.113392
294.5944444,292.15,285.9277778,0.566336933,0.000372232,6848.484768
294.5944444,292.15,285.9277778,0.566336933,0.000454249,6885.704794
294.5944444,292.15,285.9277778,0.566336933,0.000511031,6904.314807
294.5944444,292.15,285.9277778,0.566336933,0.000567812,6904.314807
294.5944444,292.15,285.9277778,0.566336933,0.000599357,6922.92482
294.5944444,292.15,285.9277778,0.566336933,0.000624593,6922.92482
294.5944444,292.15,285.9277778,0.566336933,0.000681374,6941.534833
294.5944444,292.15,285.9277778,0.622970626,0.000372232,7211.45446
294.5944444,292.15,285.9277778,0.622970626,0.000454249,7250.647148
294.5944444,292.15,285.9277778,0.622970626,0.000511031,7270.243491
294.5944444,292.15,285.9277778,0.622970626,0.000567812,7270.243491
294.5944444,292.15,285.9277778,0.622970626,0.000599357,7289.839835
294.5944444,292.15,285.9277778,0.622970626,0.000624593,7289.839835
294.5944444,292.15,285.9277778,0.622970626,0.000681374,7309.436179
294.5944444,292.15,285.9277778,0.651287473,0.000372232,7396.363549
294.5944444,292.15,285.9277778,0.651287473,0.000454249,7436.561177
294.5944444,292.15,285.9277778,0.651287473,0.000511031,7456.659991
294.5944444,292.15,285.9277778,0.651287473,0.000567812,7456.659991
294.5944444,292.15,285.9277778,0.651287473,0.000599357,7476.758805
294.5944444,292.15,285.9277778,0.651287473,0.000624593,7476.758805
294.5944444,292.15,285.9277778,0.651287473,0.000681374,7496.857619
294.5944444,292.15,285.9277778,0.679604319,0.000372232,7574.424153
294.5944444,292.15,285.9277778,0.679604319,0.000454249,7615.589502
294.5944444,292.15,285.9277778,0.679604319,0.000511031,7636.172176
294.5944444,292.15,285.9277778,0.679604319,0.000567812,7636.172176
294.5944444,292.15,285.9277778,0.679604319,0.000599357,7656.75485
294.5944444,292.15,285.9277778,0.679604319,0.000624593,7656.75485
294.5944444,292.15,285.9277778,0.679604319,0.000681374,7677.337525
294.5944444,292.15,293.15,0.453069546,0.000372232,5929.522328
294.5944444,292.15,293.15,0.453069546,0.000454249,5962.648151
294.5944444,292.15,293.15,0.453069546,0.000511031,5979.211063
294.5944444,292.15,293.15,0.453069546,0.000567812,5995.773974
294.5944444,292.15,293.15,0.453069546,0.000599357,5995.773974
294.5944444,292.15,293.15,0.453069546,0.000624593,6012.336886
294.5944444,292.15,293.15,0.453069546,0.000681374,6028.899797
294.5944444,292.15,293.15,0.481386393,0.000372232,6116.069098
294.5944444,292.15,293.15,0.481386393,0.000454249,6150.237082
294.5944444,292.15,293.15,0.481386393,0.000511031,6167.321074
294.5944444,292.15,293.15,0.481386393,0.000567812,6184.405065
294.5944444,292.15,293.15,0.481386393,0.000599357,6184.405065
294.5944444,292.15,293.15,0.481386393,0.000624593,6201.489057
294.5944444,292.15,293.15,0.481386393,0.000681374,6218.573049
294.5944444,292.15,293.15,0.509703239,0.000372232,6302.615868
294.5944444,292.15,293.15,0.509703239,0.000454249,6337.826012
294.5944444,292.15,293.15,0.509703239,0.000511031,6355.431085
294.5944444,292.15,293.15,0.509703239,0.000567812,6373.036157
294.5944444,292.15,293.15,0.509703239,0.000599357,6373.036157
294.5944444,292.15,293.15,0.509703239,0.000624593,6390.641229
294.5944444,292.15,293.15,0.509703239,0.000681374,6408.246301
294.5944444,292.15,293.15,0.538020086,0.000372232,6482.500253
294.5944444,292.15,293.15,0.538020086,0.000454249,6518.715338
294.5944444,292.15,293.15,0.538020086,0.000511031,6536.822881
294.5944444,292.15,293.15,0.538020086,0.000567812,6554.930423
294.5944444,292.15,293.15,0.538020086,0.000599357,6554.930423
294.5944444,292.15,293.15,0.538020086,0.000624593,6573.037966
294.5944444,292.15,293.15,0.538020086,0.000681374,6591.145509
294.5944444,292.15,293.15,0.566336933,0.000372232,6662.384638
294.5944444,292.15,293.15,0.566336933,0.000454249,6699.604664
294.5944444,292.15,293.15,0.566336933,0.000511031,6718.214677
294.5944444,292.15,293.15,0.566336933,0.000567812,6736.82469
294.5944444,292.15,293.15,0.566336933,0.000599357,6736.82469
294.5944444,292.15,293.15,0.566336933,0.000624593,6755.434703
294.5944444,292.15,293.15,0.566336933,0.000681374,6774.044716
294.5944444,292.15,293.15,0.622970626,0.000372232,7015.491024
294.5944444,292.15,293.15,0.622970626,0.000454249,7054.683711
294.5944444,292.15,293.15,0.622970626,0.000511031,7074.280055
294.5944444,292.15,293.15,0.622970626,0.000567812,7093.876399
294.5944444,292.15,293.15,0.622970626,0.000599357,7093.876399
294.5944444,292.15,293.15,0.622970626,0.000624593,7113.472742
294.5944444,292.15,293.15,0.622970626,0.000681374,7133.069086
294.5944444,292.15,293.15,0.651287473,0.000372232,7195.375409
294.5944444,292.15,293.15,0.651287473,0.000454249,7235.573037
294.5944444,292.15,293.15,0.651287473,0.000511031,7255.671851
294.5944444,292.15,293.15,0.651287473,0.000567812,7275.770665
294.5944444,292.15,293.15,0.651287473,0.000599357,7275.770665
294.5944444,292.15,293.15,0.651287473,0.000624593,7295.869479
294.5944444,292.15,293.15,0.651287473,0.000681374,7315.968293
294.5944444,292.15,293.15,0.679604319,0.000372232,7368.59741
294.5944444,292.15,293.15,0.679604319,0.000454249,7409.762759
294.5944444,292.15,293.15,0.679604319,0.000511031,7430.345433
294.5944444,292.15,293.15,0.679604319,0.000567812,7450.928107
