Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
294.5944444,292.15,293.15,0.679604319,0.000599357,7450.928107
294.5944444,292.15,293.15,0.679604319,0.000624593,7471.510782
294.5944444,292.15,293.15,0.679604319,0.000681374,7492.093456
294.5944444,292.15,297.0388889,0.453069546,0.000372232,5830.144859
294.5944444,292.15,297.0388889,0.453069546,0.000454249,5879.833593
294.5944444,292.15,297.0388889,0.453069546,0.000511031,5896.396505
294.5944444,292.15,297.0388889,0.453069546,0.000567812,5896.396505
294.5944444,292.15,297.0388889,0.453069546,0.000599357,5896.396505
294.5944444,292.15,297.0388889,0.453069546,0.000624593,5912.959416
294.5944444,292.15,297.0388889,0.453069546,0.000681374,5929.522328
294.5944444,292.15,297.0388889,0.481386393,0.000372232,6013.565147
294.5944444,292.15,297.0388889,0.481386393,0.000454249,6064.817122
294.5944444,292.15,297.0388889,0.481386393,0.000511031,6081.901114
294.5944444,292.15,297.0388889,0.481386393,0.000567812,6081.901114
294.5944444,292.15,297.0388889,0.481386393,0.000599357,6081.901114
294.5944444,292.15,297.0388889,0.481386393,0.000624593,6098.985106
294.5944444,292.15,297.0388889,0.481386393,0.000681374,6116.069098
294.5944444,292.15,297.0388889,0.509703239,0.000372232,6196.985434
294.5944444,292.15,297.0388889,0.509703239,0.000454249,6249.800651
294.5944444,292.15,297.0388889,0.509703239,0.000511031,6267.405723
294.5944444,292.15,297.0388889,0.509703239,0.000567812,6267.405723
294.5944444,292.15,297.0388889,0.509703239,0.000599357,6267.405723
294.5944444,292.15,297.0388889,0.509703239,0.000624593,6285.010796
294.5944444,292.15,297.0388889,0.509703239,0.000681374,6302.615868
294.5944444,292.15,297.0388889,0.538020086,0.000372232,6373.854997
294.5944444,292.15,297.0388889,0.538020086,0.000454249,6428.177625
294.5944444,292.15,297.0388889,0.538020086,0.000511031,6446.285168
294.5944444,292.15,297.0388889,0.538020086,0.000567812,6446.285168
294.5944444,292.15,297.0388889,0.538020086,0.000599357,6446.285168
294.5944444,292.15,297.0388889,0.538020086,0.000624593,6464.39271
294.5944444,292.15,297.0388889,0.538020086,0.000681374,6482.500253
294.5944444,292.15,297.0388889,0.566336933,0.000372232,6550.72456
294.5944444,292.15,297.0388889,0.566336933,0.000454249,6606.554599
294.5944444,292.15,297.0388889,0.566336933,0.000511031,6625.164612
294.5944444,292.15,297.0388889,0.566336933,0.000567812,6625.164612
294.5944444,292.15,297.0388889,0.566336933,0.000599357,6625.164612
294.5944444,292.15,297.0388889,0.566336933,0.000624593,6643.774625
294.5944444,292.15,297.0388889,0.566336933,0.000681374,6662.384638
294.5944444,292.15,297.0388889,0.622970626,0.000372232,6897.912962
294.5944444,292.15,297.0388889,0.622970626,0.000454249,6956.701993
294.5944444,292.15,297.0388889,0.622970626,0.000511031,6976.298337
294.5944444,292.15,297.0388889,0.622970626,0.000567812,6976.298337
294.5944444,292.15,297.0388889,0.622970626,0.000599357,6976.298337
294.5944444,292.15,297.0388889,0.622970626,0.000624593,6995.89468
294.5944444,292.15,297.0388889,0.622970626,0.000681374,7015.491024
294.5944444,292.15,297.0388889,0.651287473,0.000372232,7074.782525
294.5944444,292.15,297.0388889,0.651287473,0.000454249,7135.078967
294.5944444,292.15,297.0388889,0.651287473,0.000511031,7155.177781
294.5944444,292.15,297.0388889,0.651287473,0.000567812,7155.177781
294.5944444,292.15,297.0388889,0.651287473,0.000599357,7155.177781
294.5944444,292.15,297.0388889,0.651287473,0.000624593,7175.276595
294.5944444,292.15,297.0388889,0.651287473,0.000681374,7195.375409
294.5944444,292.15,297.0388889,0.679604319,0.000372232,7245.101364
294.5944444,292.15,297.0388889,0.679604319,0.000454249,7306.849387
294.5944444,292.15,297.0388889,0.679604319,0.000511031,7327.432061
294.5944444,292.15,297.0388889,0.679604319,0.000567812,7327.432061
294.5944444,292.15,297.0388889,0.679604319,0.000599357,7327.432061
294.5944444,292.15,297.0388889,0.679604319,0.000624593,7348.014736
294.5944444,292.15,297.0388889,0.679604319,0.000681374,7368.59741
294.5944444,292.15,303.15,0.453069546,0.000372232,5681.078655
294.5944444,292.15,303.15,0.453069546,0.000454249,5714.204478
294.5944444,292.15,303.15,0.453069546,0.000511031,5730.76739
294.5944444,292.15,303.15,0.453069546,0.000567812,5747.330301
294.5944444,292.15,303.15,0.453069546,0.000599357,5763.893213
294.5944444,292.15,303.15,0.453069546,0.000624593,5763.893213
294.5944444,292.15,303.15,0.453069546,0.000681374,5780.456124
294.5944444,292.15,303.15,0.481386393,0.000372232,5859.809219
294.5944444,292.15,303.15,0.481386393,0.000454249,5893.977203
294.5944444,292.15,303.15,0.481386393,0.000511031,5911.061195
294.5944444,292.15,303.15,0.481386393,0.000567812,5928.145187
294.5944444,292.15,303.15,0.481386393,0.000599357,5945.229179
294.5944444,292.15,303.15,0.481386393,0.000624593,5945.229179
294.5944444,292.15,303.15,0.481386393,0.000681374,5962.313171
294.5944444,292.15,303.15,0.509703239,0.000372232,6038.539784
294.5944444,292.15,303.15,0.509703239,0.000454249,6073.749928
294.5944444,292.15,303.15,0.509703239,0.000511031,6091.355001
294.5944444,292.15,303.15,0.509703239,0.000567812,6108.960073
294.5944444,292.15,303.15,0.509703239,0.000599357,6126.565145
294.5944444,292.15,303.15,0.509703239,0.000624593,6126.565145
294.5944444,292.15,303.15,0.509703239,0.000681374,6144.170217
294.5944444,292.15,303.15,0.538020086,0.000372232,6210.887114
294.5944444,292.15,303.15,0.538020086,0.000454249,6247.102199
294.5944444,292.15,303.15,0.538020086,0.000511031,6265.209742
294.5944444,292.15,303.15,0.538020086,0.000567812,6283.317284
294.5944444,292.15,303.15,0.538020086,0.000599357,6301.424827
294.5944444,292.15,303.15,0.538020086,0.000624593,6301.424827
294.5944444,292.15,303.15,0.538020086,0.000681374,6319.53237
294.5944444,292.15,303.15,0.566336933,0.000372232,6383.234444
294.5944444,292.15,303.15,0.566336933,0.000454249,6420.45447
294.5944444,292.15,303.15,0.566336933,0.000511031,6439.064483
294.5944444,292.15,303.15,0.566336933,0.000567812,6457.674496
294.5944444,292.15,303.15,0.566336933,0.000599357,6476.284509
294.5944444,292.15,303.15,0.566336933,0.000624593,6476.284509
294.5944444,292.15,303.15,0.566336933,0.000681374,6494.894522
294.5944444,292.15,303.15,0.622970626,0.000372232,6721.545869
294.5944444,292.15,303.15,0.622970626,0.000454249,6760.738557
294.5944444,292.15,303.15,0.622970626,0.000511031,6780.3349
294.5944444,292.15,303.15,0.622970626,0.000567812,6799.931244
294.5944444,292.15,303.15,0.622970626,0.000599357,6819.527588
294.5944444,292.15,303.15,0.622970626,0.000624593,6819.527588
294.5944444,292.15,303.15,0.622970626,0.000681374,6839.123931
294.5944444,292.15,303.15,0.651287473,0.000372232,6893.893199
294.5944444,292.15,303.15,0.651287473,0.000454249,6934.090827
294.5944444,292.15,303.15,0.651287473,0.000511031,6954.189641
294.5944444,292.15,303.15,0.651287473,0.000567812,6974.288455
294.5944444,292.15,303.15,0.651287473,0.000599357,6994.387269
294.5944444,292.15,303.15,0.651287473,0.000624593,6994.387269
294.5944444,292.15,303.15,0.651287473,0.000681374,7014.486083
294.5944444,292.15,303.15,0.679604319,0.000372232,7059.857295
294.5944444,292.15,303.15,0.679604319,0.000454249,7101.022644
294.5944444,292.15,303.15,0.679604319,0.000511031,7121.605318
294.5944444,292.15,303.15,0.679604319,0.000567812,7142.187992
294.5944444,292.15,303.15,0.679604319,0.000599357,7162.770667
294.5944444,292.15,303.15,0.679604319,0.000624593,7162.770667
294.5944444,292.15,303.15,0.679604319,0.000681374,7183.353341
294.5944444,292.15,308.15,0.453069546,0.000372232,5565.138274
294.5944444,292.15,308.15,0.453069546,0.000454249,5598.264097
294.5944444,292.15,308.15,0.453069546,0.000511031,5614.827009
294.5944444,292.15,308.15,0.453069546,0.000567812,5631.38992
294.5944444,292.15,308.15,0.453069546,0.000599357,5631.38992
294.5944444,292.15,308.15,0.453069546,0.000624593,5631.38992
294.5944444,292.15,308.15,0.453069546,0.000681374,5647.952832
294.5944444,292.15,308.15,0.481386393,0.000372232,5740.221276
294.5944444,292.15,308.15,0.481386393,0.000454249,5774.38926
294.5944444,292.15,308.15,0.481386393,0.000511031,5791.473252
294.5944444,292.15,308.15,0.481386393,0.000567812,5808.557244
294.5944444,292.15,308.15,0.481386393,0.000599357,5808.557244
294.5944444,292.15,308.15,0.481386393,0.000624593,5808.557244
294.5944444,292.15,308.15,0.481386393,0.000681374,5825.641236
294.5944444,292.15,308.15,0.509703239,0.000372232,5915.304278
294.5944444,292.15,308.15,0.509703239,0.000454249,5950.514423
294.5944444,292.15,308.15,0.509703239,0.000511031,5968.119495
294.5944444,292.15,308.15,0.509703239,0.000567812,5985.724567
294.5944444,292.15,308.15,0.509703239,0.000599357,5985.724567
294.5944444,292.15,308.15,0.509703239,0.000624593,5985.724567
294.5944444,292.15,308.15,0.509703239,0.000681374,6003.329639
294.5944444,292.15,308.15,0.538020086,0.000372232,6084.134316
294.5944444,292.15,308.15,0.538020086,0.000454249,6120.349401
294.5944444,292.15,308.15,0.538020086,0.000511031,6138.456943
294.5944444,292.15,308.15,0.538020086,0.000567812,6156.564486
294.5944444,292.15,308.15,0.538020086,0.000599357,6156.564486
294.5944444,292.15,308.15,0.538020086,0.000624593,6156.564486
294.5944444,292.15,308.15,0.538020086,0.000681374,6174.672029
294.5944444,292.15,308.15,0.566336933,0.000372232,6252.964353
294.5944444,292.15,308.15,0.566336933,0.000454249,6290.184379
294.5944444,292.15,308.15,0.566336933,0.000511031,6308.794392
294.5944444,292.15,308.15,0.566336933,0.000567812,6327.404405
294.5944444,292.15,308.15,0.566336933,0.000599357,6327.404405
294.5944444,292.15,308.15,0.566336933,0.000624593,6327.404405
294.5944444,292.15,308.15,0.566336933,0.000681374,6346.014418
294.5944444,292.15,308.15,0.622970626,0.000372232,6584.371464
294.5944444,292.15,308.15,0.622970626,0.000454249,6623.564151
294.5944444,292.15,308.15,0.622970626,0.000511031,6643.160495
294.5944444,292.15,308.15,0.622970626,0.000567812,6662.756838
294.5944444,292.15,308.15,0.622970626,0.000599357,6662.756838
294.5944444,292.15,308.15,0.622970626,0.000624593,6662.756838
294.5944444,292.15,308.15,0.622970626,0.000681374,6682.353182
294.5944444,292.15,308.15,0.651287473,0.000372232,6753.201501
294.5944444,292.15,308.15,0.651287473,0.000454249,6793.399129
294.5944444,292.15,308.15,0.651287473,0.000511031,6813.497943
294.5944444,292.15,308.15,0.651287473,0.000567812,6833.596757
294.5944444,292.15,308.15,0.651287473,0.000599357,6833.596757
294.5944444,292.15,308.15,0.651287473,0.000624593,6833.596757
294.5944444,292.15,308.15,0.651287473,0.000681374,6853.695571
294.5944444,292.15,308.15,0.679604319,0.000372232,6915.778575
294.5944444,292.15,308.15,0.679604319,0.000454249,6956.943923
294.5944444,292.15,308.15,0.679604319,0.000511031,6977.526598
294.5944444,292.15,308.15,0.679604319,0.000567812,6998.109272
294.5944444,292.15,308.15,0.679604319,0.000599357,6998.109272
294.5944444,292.15,308.15,0.679604319,0.000624593,6998.109272
294.5944444,292.15,308.15,0.679604319,0.000681374,7018.691946
294.5944444,292.15,313.7055556,0.453069546,0.000372232,5416.072071
294.5944444,292.15,313.7055556,0.453069546,0.000454249,5449.197894
294.5944444,292.15,313.7055556,0.453069546,0.000511031,5482.323717
294.5944444,292.15,313.7055556,0.453069546,0.000567812,5498.886628
294.5944444,292.15,313.7055556,0.453069546,0.000599357,5498.886628
294.5944444,292.15,313.7055556,0.453069546,0.000624593,5515.44954
294.5944444,292.15,313.7055556,0.453069546,0.000681374,5532.012451
294.5944444,292.15,313.7055556,0.481386393,0.000372232,5586.465349
294.5944444,292.15,313.7055556,0.481386393,0.000454249,5620.633333
294.5944444,292.15,313.7055556,0.481386393,0.000511031,5654.801317
294.5944444,292.15,313.7055556,0.481386393,0.000567812,5671.885309
294.5944444,292.15,313.7055556,0.481386393,0.000599357,5671.885309
294.5944444,292.15,313.7055556,0.481386393,0.000624593,5688.969301
294.5944444,292.15,313.7055556,0.481386393,0.000681374,5706.053292
294.5944444,292.15,313.7055556,0.509703239,0.000372232,5756.858628
294.5944444,292.15,313.7055556,0.509703239,0.000454249,5792.068772
294.5944444,292.15,313.7055556,0.509703239,0.000511031,5827.278917
294.5944444,292.15,313.7055556,0.509703239,0.000567812,5844.883989
294.5944444,292.15,313.7055556,0.509703239,0.000599357,5844.883989
294.5944444,292.15,313.7055556,0.509703239,0.000624593,5862.489061
294.5944444,292.15,313.7055556,0.509703239,0.000681374,5880.094134
294.5944444,292.15,313.7055556,0.538020086,0.000372232,5921.166432
294.5944444,292.15,313.7055556,0.538020086,0.000454249,5957.381517
294.5944444,292.15,313.7055556,0.538020086,0.000511031,5993.596603
294.5944444,292.15,313.7055556,0.538020086,0.000567812,6011.704145
294.5944444,292.15,313.7055556,0.538020086,0.000599357,6011.704145
294.5944444,292.15,313.7055556,0.538020086,0.000624593,6029.811688
294.5944444,292.15,313.7055556,0.538020086,0.000681374,6047.91923
294.5944444,292.15,313.7055556,0.566336933,0.000372232,6085.474237
294.5944444,292.15,313.7055556,0.566336933,0.000454249,6122.694263
294.5944444,292.15,313.7055556,0.566336933,0.000511031,6159.914288
294.5944444,292.15,313.7055556,0.566336933,0.000567812,6178.524301
294.5944444,292.15,313.7055556,0.566336933,0.000599357,6178.524301
294.5944444,292.15,313.7055556,0.566336933,0.000624593,6197.134314
294.5944444,292.15,313.7055556,0.566336933,0.000681374,6215.744327
294.5944444,292.15,313.7055556,0.622970626,0.000372232,6408.004371
294.5944444,292.15,313.7055556,0.622970626,0.000454249,6447.197058
294.5944444,292.15,313.7055556,0.622970626,0.000511031,6486.389746
294.5944444,292.15,313.7055556,0.622970626,0.000567812,6505.986089
294.5944444,292.15,313.7055556,0.622970626,0.000599357,6505.986089
294.5944444,292.15,313.7055556,0.622970626,0.000624593,6525.582433
294.5944444,292.15,313.7055556,0.622970626,0.000681374,6545.178777
294.5944444,292.15,313.7055556,0.651287473,0.000372232,6572.312176
294.5944444,292.15,313.7055556,0.651287473,0.000454249,6612.509804
294.5944444,292.15,313.7055556,0.651287473,0.000511031,6652.707431
294.5944444,292.15,313.7055556,0.651287473,0.000567812,6672.806245
294.5944444,292.15,313.7055556,0.651287473,0.000599357,6672.806245
294.5944444,292.15,313.7055556,0.651287473,0.000624593,6692.905059
294.5944444,292.15,313.7055556,0.651287473,0.000681374,6713.003873
294.5944444,292.15,313.7055556,0.679604319,0.000372232,6730.534506
294.5944444,292.15,313.7055556,0.679604319,0.000454249,6771.699854
294.5944444,292.15,313.7055556,0.679604319,0.000511031,6812.865203
294.5944444,292.15,313.7055556,0.679604319,0.000567812,6833.447877
294.5944444,292.15,313.7055556,0.679604319,0.000599357,6833.447877
294.5944444,292.15,313.7055556,0.679604319,0.000624593,6854.030552
294.5944444,292.15,313.7055556,0.679604319,0.000681374,6874.613226
294.5944444,292.15,319.2611111,0.453069546,0.000372232,5283.568778
294.5944444,292.15,319.2611111,0.453069546,0.000454249,5316.694601
294.5944444,292.15,319.2611111,0.453069546,0.000511031,5333.257513
294.5944444,292.15,319.2611111,0.453069546,0.000567812,5349.820424
294.5944444,292.15,319.2611111,0.453069546,0.000599357,5366.383336
294.5944444,292.15,319.2611111,0.453069546,0.000624593,5366.383336
294.5944444,292.15,319.2611111,0.453069546,0.000681374,5382.946248
294.5944444,292.15,319.2611111,0.481386393,0.000372232,5449.793414
294.5944444,292.15,319.2611111,0.481386393,0.000454249,5483.961398
294.5944444,292.15,319.2611111,0.481386393,0.000511031,5501.04539
294.5944444,292.15,319.2611111,0.481386393,0.000567812,5518.129382
294.5944444,292.15,319.2611111,0.481386393,0.000599357,5535.213374
294.5944444,292.15,319.2611111,0.481386393,0.000624593,5535.213374
294.5944444,292.15,319.2611111,0.481386393,0.000681374,5552.297365
294.5944444,292.15,319.2611111,0.509703239,0.000372232,5616.01805
294.5944444,292.15,319.2611111,0.509703239,0.000454249,5651.228194
294.5944444,292.15,319.2611111,0.509703239,0.000511031,5668.833267
294.5944444,292.15,319.2611111,0.509703239,0.000567812,5686.438339
294.5944444,292.15,319.2611111,0.509703239,0.000599357,5704.043411
294.5944444,292.15,319.2611111,0.509703239,0.000624593,5704.043411
294.5944444,292.15,319.2611111,0.509703239,0.000681374,5721.648483
294.5944444,292.15,319.2611111,0.538020086,0.000372232,5776.306091
294.5944444,292.15,319.2611111,0.538020086,0.000454249,5812.521177
294.5944444,292.15,319.2611111,0.538020086,0.000511031,5830.628719
294.5944444,292.15,319.2611111,0.538020086,0.000567812,5848.736262
294.5944444,292.15,319.2611111,0.538020086,0.000599357,5866.843804
294.5944444,292.15,319.2611111,0.538020086,0.000624593,5866.843804
294.5944444,292.15,319.2611111,0.538020086,0.000681374,5884.951347
294.5944444,292.15,319.2611111,0.566336933,0.000372232,5936.594133
294.5944444,292.15,319.2611111,0.566336933,0.000454249,5973.814159
294.5944444,292.15,319.2611111,0.566336933,0.000511031,5992.424172
294.5944444,292.15,319.2611111,0.566336933,0.000567812,6011.034185
294.5944444,292.15,319.2611111,0.566336933,0.000599357,6029.644198
294.5944444,292.15,319.2611111,0.566336933,0.000624593,6029.644198
294.5944444,292.15,319.2611111,0.566336933,0.000681374,6048.254211
294.5944444,292.15,319.2611111,0.622970626,0.000372232,6251.233622
294.5944444,292.15,319.2611111,0.622970626,0.000454249,6290.426309
294.5944444,292.15,319.2611111,0.622970626,0.000511031,6310.022653
294.5944444,292.15,319.2611111,0.622970626,0.000567812,6329.618997
294.5944444,292.15,319.2611111,0.622970626,0.000599357,6349.21534
294.5944444,292.15,319.2611111,0.622970626,0.000624593,6349.21534
294.5944444,292.15,319.2611111,0.622970626,0.000681374,6368.811684
294.5944444,292.15,319.2611111,0.651287473,0.000372232,6411.521664
294.5944444,292.15,319.2611111,0.651287473,0.000454249,6451.719292
294.5944444,292.15,319.2611111,0.651287473,0.000511031,6471.818106
294.5944444,292.15,319.2611111,0.651287473,0.000567812,6491.91692
294.5944444,292.15,319.2611111,0.651287473,0.000599357,6512.015734
294.5944444,292.15,319.2611111,0.651287473,0.000624593,6512.015734
294.5944444,292.15,319.2611111,0.651287473,0.000681374,6532.114548
294.5944444,292.15,319.2611111,0.679604319,0.000372232,6565.873111
294.5944444,292.15,319.2611111,0.679604319,0.000454249,6607.03846
294.5944444,292.15,319.2611111,0.679604319,0.000511031,6627.621134
294.5944444,292.15,319.2611111,0.679604319,0.000567812,6648.203808
294.5944444,292.15,319.2611111,0.679604319,0.000599357,6668.786483
294.5944444,292.15,319.2611111,0.679604319,0.000624593,6668.786483
294.5944444,292.15,319.2611111,0.679604319,0.000681374,6689.369157
294.5944444,295.4277778,280.3722222,0.453069546,0.000372232,0
294.5944444,295.4277778,280.3722222,0.453069546,0.000454249,0
294.5944444,295.4277778,280.3722222,0.453069546,0.000511031,0
294.5944444,295.4277778,280.3722222,0.453069546,0.000567812,0
294.5944444,295.4277778,280.3722222,0.453069546,0.000599357,0
294.5944444,295.4277778,280.3722222,0.453069546,0.000624593,0
294.5944444,295.4277778,280.3722222,0.453069546,0.000681374,0
294.5944444,295.4277778,280.3722222,0.481386393,0.000372232,0
294.5944444,295.4277778,280.3722222,0.481386393,0.000454249,0
294.5944444,295.4277778,280.3722222,0.481386393,0.000511031,0
294.5944444,295.4277778,280.3722222,0.481386393,0.000567812,0
294.5944444,295.4277778,280.3722222,0.481386393,0.000599357,0
294.5944444,295.4277778,280.3722222,0.481386393,0.000624593,0
294.5944444,295.4277778,280.3722222,0.481386393,0.000681374,0
294.5944444,295.4277778,280.3722222,0.509703239,0.000372232,0
294.5944444,295.4277778,280.3722222,0.509703239,0.000454249,0
294.5944444,295.4277778,280.3722222,0.509703239,0.000511031,0
294.5944444,295.4277778,280.3722222,0.509703239,0.000567812,0
294.5944444,295.4277778,280.3722222,0.509703239,0.000599357,0
294.5944444,295.4277778,280.3722222,0.509703239,0.000624593,0
294.5944444,295.4277778,280.3722222,0.509703239,0.000681374,0
294.5944444,295.4277778,280.3722222,0.538020086,0.000372232,0
294.5944444,295.4277778,280.3722222,0.538020086,0.000454249,0
294.5944444,295.4277778,280.3722222,0.538020086,0.000511031,0
294.5944444,295.4277778,280.3722222,0.538020086,0.000567812,0
294.5944444,295.4277778,280.3722222,0.538020086,0.000599357,0
294.5944444,295.4277778,280.3722222,0.538020086,0.000624593,0
294.5944444,295.4277778,280.3722222,0.538020086,0.000681374,0
294.5944444,295.4277778,280.3722222,0.566336933,0.000372232,0
294.5944444,295.4277778,280.3722222,0.566336933,0.000454249,0
294.5944444,295.4277778,280.3722222,0.566336933,0.000511031,0
294.5944444,295.4277778,280.3722222,0.566336933,0.000567812,0
294.5944444,295.4277778,280.3722222,0.566336933,0.000599357,0
294.5944444,295.4277778,280.3722222,0.566336933,0.000624593,0
294.5944444,295.4277778,280.3722222,0.566336933,0.000681374,0
294.5944444,295.4277778,280.3722222,0.622970626,0.000372232,0
294.5944444,295.4277778,280.3722222,0.622970626,0.000454249,0
294.5944444,295.4277778,280.3722222,0.622970626,0.000511031,0
294.5944444,295.4277778,280.3722222,0.622970626,0.000567812,0
294.5944444,295.4277778,280.3722222,0.622970626,0.000599357,0
294.5944444,295.4277778,280.3722222,0.622970626,0.000624593,0
294.5944444,295.4277778,280.3722222,0.622970626,0.000681374,0
294.5944444,295.4277778,280.3722222,0.651287473,0.000372232,0
294.5944444,295.4277778,280.3722222,0.651287473,0.000454249,0
294.5944444,295.4277778,280.3722222,0.651287473,0.000511031,0
294.5944444,295.4277778,280.3722222,0.651287473,0.000567812,0
294.5944444,295.4277778,280.3722222,0.651287473,0.000599357,0
294.5944444,295.4277778,280.3722222,0.651287473,0.000624593,0
294.5944444,295.4277778,280.3722222,0.651287473,0.000681374,0
294.5944444,295.4277778,280.3722222,0.679604319,0.000372232,0
294.5944444,295.4277778,280.3722222,0.679604319,0.000454249,0
294.5944444,295.4277778,280.3722222,0.679604319,0.000511031,0
294.5944444,295.4277778,280.3722222,0.679604319,0.000567812,0
294.5944444,295.4277778,280.3722222,0.679604319,0.000599357,0
294.5944444,295.4277778,280.3722222,0.679604319,0.000624593,0
294.5944444,295.4277778,280.3722222,0.679604319,0.000681374,0
294.5944444,295.4277778,285.9277778,0.453069546,0.000372232,0
294.5944444,295.4277778,285.9277778,0.453069546,0.000454249,0
294.5944444,295.4277778,285.9277778,0.453069546,0.000511031,0
294.5944444,295.4277778,285.9277778,0.453069546,0.000567812,0
294.5944444,295.4277778,285.9277778,0.453069546,0.000599357,0
294.5944444,295.4277778,285.9277778,0.453069546,0.000624593,0
294.5944444,295.4277778,285.9277778,0.453069546,0.000681374,0
294.5944444,295.4277778,285.9277778,0.481386393,0.000372232,0
294.5944444,295.4277778,285.9277778,0.481386393,0.000454249,0
294.5944444,295.4277778,285.9277778,0.481386393,0.000511031,0
294.5944444,295.4277778,285.9277778,0.481386393,0.000567812,0
294.5944444,295.4277778,285.9277778,0.481386393,0.000599357,0
294.5944444,295.4277778,285.9277778,0.481386393,0.000624593,0
294.5944444,295.4277778,285.9277778,0.481386393,0.000681374,0
294.5944444,295.4277778,285.9277778,0.509703239,0.000372232,0
294.5944444,295.4277778,285.9277778,0.509703239,0.000454249,0
294.5944444,295.4277778,285.9277778,0.509703239,0.000511031,0
294.5944444,295.4277778,285.9277778,0.509703239,0.000567812,0
294.5944444,295.4277778,285.9277778,0.509703239,0.000599357,0
294.5944444,295.4277778,285.9277778,0.509703239,0.000624593,0
294.5944444,295.4277778,285.9277778,0.509703239,0.000681374,0
294.5944444,295.4277778,285.9277778,0.538020086,0.000372232,0
294.5944444,295.4277778,285.9277778,0.538020086,0.000454249,0
294.5944444,295.4277778,285.9277778,0.538020086,0.000511031,0
294.5944444,295.4277778,285.9277778,0.538020086,0.000567812,0
294.5944444,295.4277778,285.9277778,0.538020086,0.000599357,0
294.5944444,295.4277778,285.9277778,0.538020086,0.000624593,0
294.5944444,295.4277778,285.9277778,0.538020086,0.000681374,0
294.5944444,295.4277778,285.9277778,0.566336933,0.000372232,0
294.5944444,295.4277778,285.9277778,0.566336933,0.000454249,0
294.5944444,295.4277778,285.9277778,0.566336933,0.000511031,0
294.5944444,295.4277778,285.9277778,0.566336933,0.000567812,0
294.5944444,295.4277778,285.9277778,0.566336933,0.000599357,0
294.5944444,295.4277778,285.9277778,0.566336933,0.000624593,0
294.5944444,295.4277778,285.9277778,0.566336933,0.000681374,0
294.5944444,295.4277778,285.9277778,0.622970626,0.000372232,0
294.5944444,295.4277778,285.9277778,0.622970626,0.000454249,0
294.5944444,295.4277778,285.9277778,0.622970626,0.000511031,0
294.5944444,295.4277778,285.9277778,0.622970626,0.000567812,0
294.5944444,295.4277778,285.9277778,0.622970626,0.000599357,0
294.5944444,295.4277778,285.9277778,0.622970626,0.000624593,0
294.5944444,295.4277778,285.9277778,0.622970626,0.000681374,0
294.5944444,295.4277778,285.9277778,0.651287473,0.000372232,0
294.5944444,295.4277778,285.9277778,0.651287473,0.000454249,0
294.5944444,295.4277778,285.9277778,0.651287473,0.000511031,0
294.5944444,295.4277778,285.9277778,0.651287473,0.000567812,0
294.5944444,295.4277778,285.9277778,0.651287473,0.000599357,0
294.5944444,295.4277778,285.9277778,0.651287473,0.000624593,0
294.5944444,295.4277778,285.9277778,0.651287473,0.000681374,0
294.5944444,295.4277778,285.9277778,0.679604319,0.000372232,0
294.5944444,295.4277778,285.9277778,0.679604319,0.000454249,0
294.5944444,295.4277778,285.9277778,0.679604319,0.000511031,0
294.5944444,295.4277778,285.9277778,0.679604319,0.000567812,0
294.5944444,295.4277778,285.9277778,0.679604319,0.000599357,0
294.5944444,295.4277778,285.9277778,0.679604319,0.000624593,0
294.5944444,295.4277778,285.9277778,0.679604319,0.000681374,0
294.5944444,295.4277778,293.15,0.453069546,0.000372232,0
294.5944444,295.4277778,293.15,0.453069546,0.000454249,0
294.5944444,295.4277778,293.15,0.453069546,0.000511031,0
294.5944444,295.4277778,293.15,0.453069546,0.000567812,0
294.5944444,295.4277778,293.15,0.453069546,0.000599357,0
294.5944444,295.4277778,293.15,0.453069546,0.000624593,0
294.5944444,295.4277778,293.15,0.453069546,0.000681374,0
294.5944444,295.4277778,293.15,0.481386393,0.000372232,0
294.5944444,295.4277778,293.15,0.481386393,0.000454249,0
294.5944444,295.4277778,293.15,0.481386393,0.000511031,0
294.5944444,295.4277778,293.15,0.481386393,0.000567812,0
294.5944444,295.4277778,293.15,0.481386393,0.000599357,0
294.5944444,295.4277778,293.15,0.481386393,0.000624593,0
294.5944444,295.4277778,293.15,0.481386393,0.000681374,0
294.5944444,295.4277778,293.15,0.509703239,0.000372232,0
294.5944444,295.4277778,293.15,0.509703239,0.000454249,0
294.5944444,295.4277778,293.15,0.509703239,0.000511031,0
294.5944444,295.4277778,293.15,0.509703239,0.000567812,0
294.5944444,295.4277778,293.15,0.509703239,0.000599357,0
294.5944444,295.4277778,293.15,0.509703239,0.000624593,0
294.5944444,295.4277778,293.15,0.509703239,0.000681374,0
294.5944444,295.4277778,293.15,0.538020086,0.000372232,0
294.5944444,295.4277778,293.15,0.538020086,0.000454249,0
294.5944444,295.4277778,293.15,0.538020086,0.000511031,0
294.5944444,295.4277778,293.15,0.538020086,0.000567812,0
294.5944444,295.4277778,293.15,0.538020086,0.000599357,0
294.5944444,295.4277778,293.15,0.538020086,0.000624593,0
294.5944444,295.4277778,293.15,0.538020086,0.000681374,0
294.5944444,295.4277778,293.15,0.566336933,0.000372232,0
294.5944444,295.4277778,293.15,0.566336933,0.000454249,0
294.5944444,295.4277778,293.15,0.566336933,0.000511031,0
294.5944444,295.4277778,293.15,0.566336933,0.000567812,0
294.5944444,295.4277778,293.15,0.566336933,0.000599357,0
294.5944444,295.4277778,293.15,0.566336933,0.000624593,0
294.5944444,295.4277778,293.15,0.566336933,0.000681374,0
294.5944444,295.4277778,293.15,0.622970626,0.000372232,0
294.5944444,295.4277778,293.15,0.622970626,0.000454249,0
294.5944444,295.4277778,293.15,0.622970626,0.000511031,0
294.5944444,295.4277778,293.15,0.622970626,0.000567812,0
294.5944444,295.4277778,293.15,0.622970626,0.000599357,0
294.5944444,295.4277778,293.15,0.622970626,0.000624593,0
294.5944444,295.4277778,293.15,0.622970626,0.000681374,0
294.5944444,295.4277778,293.15,0.651287473,0.000372232,0
294.5944444,295.4277778,293.15,0.651287473,0.000454249,0
294.5944444,295.4277778,293.15,0.651287473,0.000511031,0
294.5944444,295.4277778,293.15,0.651287473,0.000567812,0
294.5944444,295.4277778,293.15,0.651287473,0.000599357,0
294.5944444,295.4277778,293.15,0.651287473,0.000624593,0
294.5944444,295.4277778,293.15,0.651287473,0.000681374,0
294.5944444,295.4277778,293.15,0.679604319,0.000372232,0
294.5944444,295.4277778,293.15,0.679604319,0.000454249,0
294.5944444,295.4277778,293.15,0.679604319,0.000511031,0
294.5944444,295.4277778,293.15,0.679604319,0.000567812,0
294.5944444,295.4277778,293.15,0.679604319,0.000599357,0
294.5944444,295.4277778,293.15,0.679604319,0.000624593,0
294.5944444,295.4277778,293.15,0.679604319,0.000681374,0
294.5944444,295.4277778,297.0388889,0.453069546,0.000372232,0
294.5944444,295.4277778,297.0388889,0.453069546,0.000454249,0
294.5944444,295.4277778,297.0388889,0.453069546,0.000511031,0
294.5944444,295.4277778,297.0388889,0.453069546,0.000567812,0
294.5944444,295.4277778,297.0388889,0.453069546,0.000599357,0
294.5944444,295.4277778,297.0388889,0.453069546,0.000624593,0
294.5944444,295.4277778,297.0388889,0.453069546,0.000681374,0
294.5944444,295.4277778,297.0388889,0.481386393,0.000372232,0
294.5944444,295.4277778,297.0388889,0.481386393,0.000454249,0
294.5944444,295.4277778,297.0388889,0.481386393,0.000511031,0
294.5944444,295.4277778,297.0388889,0.481386393,0.000567812,0
294.5944444,295.4277778,297.0388889,0.481386393,0.000599357,0
294.5944444,295.4277778,297.0388889,0.481386393,0.000624593,0
294.5944444,295.4277778,297.0388889,0.481386393,0.000681374,0
294.5944444,295.4277778,297.0388889,0.509703239,0.000372232,0
294.5944444,295.4277778,297.0388889,0.509703239,0.000454249,0
294.5944444,295.4277778,297.0388889,0.509703239,0.000511031,0
294.5944444,295.4277778,297.0388889,0.509703239,0.000567812,0
294.5944444,295.4277778,297.0388889,0.509703239,0.000599357,0
294.5944444,295.4277778,297.0388889,0.509703239,0.000624593,0
294.5944444,295.4277778,297.0388889,0.509703239,0.000681374,0
294.5944444,295.4277778,297.0388889,0.538020086,0.000372232,0
294.5944444,295.4277778,297.0388889,0.538020086,0.000454249,0
294.5944444,295.4277778,297.0388889,0.538020086,0.000511031,0
294.5944444,295.4277778,297.0388889,0.538020086,0.000567812,0
294.5944444,295.4277778,297.0388889,0.538020086,0.000599357,0
294.5944444,295.4277778,297.0388889,0.538020086,0.000624593,0
294.5944444,295.4277778,297.0388889,0.538020086,0.000681374,0
294.5944444,295.4277778,297.0388889,0.566336933,0.000372232,0
294.5944444,295.4277778,297.0388889,0.566336933,0.000454249,0
294.5944444,295.4277778,297.0388889,0.566336933,0.000511031,0
294.5944444,295.4277778,297.0388889,0.566336933,0.000567812,0
294.5944444,295.4277778,297.0388889,0.566336933,0.000599357,0
294.5944444,295.4277778,297.0388889,0.566336933,0.000624593,0
294.5944444,295.4277778,297.0388889,0.566336933,0.000681374,0
294.5944444,295.4277778,297.0388889,0.622970626,0.000372232,0
294.5944444,295.4277778,297.0388889,0.622970626,0.000454249,0
294.5944444,295.4277778,297.0388889,0.622970626,0.000511031,0
294.5944444,295.4277778,297.0388889,0.622970626,0.000567812,0
294.5944444,295.4277778,297.0388889,0.622970626,0.000599357,0
294.5944444,295.4277778,297.0388889,0.622970626,0.000624593,0
294.5944444,295.4277778,297.0388889,0.622970626,0.000681374,0
294.5944444,295.4277778,297.0388889,0.651287473,0.000372232,0
294.5944444,295.4277778,297.0388889,0.651287473,0.000454249,0
294.5944444,295.4277778,297.0388889,0.651287473,0.000511031,0
294.5944444,295.4277778,297.0388889,0.651287473,0.000567812,0
294.5944444,295.4277778,297.0388889,0.651287473,0.000599357,0
294.5944444,295.4277778,297.0388889,0.651287473,0.000624593,0
294.5944444,295.4277778,297.0388889,0.651287473,0.000681374,0
294.5944444,295.4277778,297.0388889,0.679604319,0.000372232,0
294.5944444,295.4277778,297.0388889,0.679604319,0.000454249,0
294.5944444,295.4277778,297.0388889,0.679604319,0.000511031,0
294.5944444,295.4277778,297.0388889,0.679604319,0.000567812,0
294.5944444,295.4277778,297.0388889,0.679604319,0.000599357,0
294.5944444,295.4277778,297.0388889,0.679604319,0.000624593,0
294.5944444,295.4277778,297.0388889,0.679604319,0.000681374,0
294.5944444,295.4277778,303.15,0.453069546,0.000372232,0
294.5944444,295.4277778,303.15,0.453069546,0.000454249,0
294.5944444,295.4277778,303.15,0.453069546,0.000511031,0
294.5944444,295.4277778,303.15,0.453069546,0.000567812,0
294.5944444,295.4277778,303.15,0.453069546,0.000599357,0
294.5944444,295.4277778,303.15,0.453069546,0.000624593,0
294.5944444,295.4277778,303.15,0.453069546,0.000681374,0
294.5944444,295.4277778,303.15,0.481386393,0.000372232,0
294.5944444,295.4277778,303.15,0.481386393,0.000454249,0
294.5944444,295.4277778,303.15,0.481386393,0.000511031,0
294.5944444,295.4277778,303.15,0.481386393,0.000567812,0
294.5944444,295.4277778,303.15,0.481386393,0.000599357,0
294.5944444,295.4277778,303.15,0.481386393,0.000624593,0
294.5944444,295.4277778,303.15,0.481386393,0.000681374,0
294.5944444,295.4277778,303.15,0.509703239,0.000372232,0
294.5944444,295.4277778,303.15,0.509703239,0.000454249,0
294.5944444,295.4277778,303.15,0.509703239,0.000511031,0
294.5944444,295.4277778,303.15,0.509703239,0.000567812,0
294.5944444,295.4277778,303.15,0.509703239,0.000599357,0
294.5944444,295.4277778,303.15,0.509703239,0.000624593,0
294.5944444,295.4277778,303.15,0.509703239,0.000681374,0
294.5944444,295.4277778,303.15,0.538020086,0.000372232,0
294.5944444,295.4277778,303.15,0.538020086,0.000454249,0
294.5944444,295.4277778,303.15,0.538020086,0.000511031,0
294.5944444,295.4277778,303.15,0.538020086,0.000567812,0
294.5944444,295.4277778,303.15,0.538020086,0.000599357,0
294.5944444,295.4277778,303.15,0.538020086,0.000624593,0
294.5944444,295.4277778,303.15,0.538020086,0.000681374,0
294.5944444,295.4277778,303.15,0.566336933,0.000372232,0
294.5944444,295.4277778,303.15,0.566336933,0.000454249,0
294.5944444,295.4277778,303.15,0.566336933,0.000511031,0
294.5944444,295.4277778,303.15,0.566336933,0.000567812,0
294.5944444,295.4277778,303.15,0.566336933,0.000599357,0
294.5944444,295.4277778,303.15,0.566336933,0.000624593,0
294.5944444,295.4277778,303.15,0.566336933,0.000681374,0
294.5944444,295.4277778,303.15,0.622970626,0.000372232,0
294.5944444,295.4277778,303.15,0.622970626,0.000454249,0
294.5944444,295.4277778,303.15,0.622970626,0.000511031,0
294.5944444,295.4277778,303.15,0.622970626,0.000567812,0
294.5944444,295.4277778,303.15,0.622970626,0.000599357,0
294.5944444,295.4277778,303.15,0.622970626,0.000624593,0
294.5944444,295.4277778,303.15,0.622970626,0.000681374,0
294.5944444,295.4277778,303.15,0.651287473,0.000372232,0
294.5944444,295.4277778,303.15,0.651287473,0.000454249,0
294.5944444,295.4277778,303.15,0.651287473,0.000511031,0
294.5944444,295.4277778,303.15,0.651287473,0.000567812,0
294.5944444,295.4277778,303.15,0.651287473,0.000599357,0
294.5944444,295.4277778,303.15,0.651287473,0.000624593,0
294.5944444,295.4277778,303.15,0.651287473,0.000681374,0
294.5944444,295.4277778,303.15,0.679604319,0.000372232,0
294.5944444,295.4277778,303.15,0.679604319,0.000454249,0
294.5944444,295.4277778,303.15,0.679604319,0.000511031,0
294.5944444,295.4277778,303.15,0.679604319,0.000567812,0
294.5944444,295.4277778,303.15,0.679604319,0.000599357,0
294.5944444,295.4277778,303.15,0.679604319,0.000624593,0
294.5944444,295.4277778,303.15,0.679604319,0.000681374,0
294.5944444,295.4277778,308.15,0.453069546,0.000372232,0
294.5944444,295.4277778,308.15,0.453069546,0.000454249,0
294.5944444,295.4277778,308.15,0.453069546,0.000511031,0
294.5944444,295.4277778,308.15,0.453069546,0.000567812,0
294.5944444,295.4277778,308.15,0.453069546,0.000599357,0
294.5944444,295.4277778,308.15,0.453069546,0.000624593,0
294.5944444,295.4277778,308.15,0.453069546,0.000681374,0
294.5944444,295.4277778,308.15,0.481386393,0.000372232,0
294.5944444,295.4277778,308.15,0.481386393,0.000454249,0
294.5944444,295.4277778,308.15,0.481386393,0.000511031,0
294.5944444,295.4277778,308.15,0.481386393,0.000567812,0
294.5944444,295.4277778,308.15,0.481386393,0.000599357,0
294.5944444,295.4277778,308.15,0.481386393,0.000624593,0
294.5944444,295.4277778,308.15,0.481386393,0.000681374,0
294.5944444,295.4277778,308.15,0.509703239,0.000372232,0
294.5944444,295.4277778,308.15,0.509703239,0.000454249,0
294.5944444,295.4277778,308.15,0.509703239,0.000511031,0
294.5944444,295.4277778,308.15,0.509703239,0.000567812,0
294.5944444,295.4277778,308.15,0.509703239,0.000599357,0
294.5944444,295.4277778,308.15,0.509703239,0.000624593,0
294.5944444,295.4277778,308.15,0.509703239,0.000681374,0
294.5944444,295.4277778,308.15,0.538020086,0.000372232,0
294.5944444,295.4277778,308.15,0.538020086,0.000454249,0
294.5944444,295.4277778,308.15,0.538020086,0.000511031,0
294.5944444,295.4277778,308.15,0.538020086,0.000567812,0
294.5944444,295.4277778,308.15,0.538020086,0.000599357,0
294.5944444,295.4277778,308.15,0.538020086,0.000624593,0
294.5944444,295.4277778,308.15,0.538020086,0.000681374,0
294.5944444,295.4277778,308.15,0.566336933,0.000372232,0
294.5944444,295.4277778,308.15,0.566336933,0.000454249,0
294.5944444,295.4277778,308.15,0.566336933,0.000511031,0
294.5944444,295.4277778,308.15,0.566336933,0.000567812,0
294.5944444,295.4277778,308.15,0.566336933,0.000599357,0
294.5944444,295.4277778,308.15,0.566336933,0.000624593,0
294.5944444,295.4277778,308.15,0.566336933,0.000681374,0
294.5944444,295.4277778,308.15,0.622970626,0.000372232,0
294.5944444,295.4277778,308.15,0.622970626,0.000454249,0
294.5944444,295.4277778,308.15,0.622970626,0.000511031,0
294.5944444,295.4277778,308.15,0.622970626,0.000567812,0
294.5944444,295.4277778,308.15,0.622970626,0.000599357,0
294.5944444,295.4277778,308.15,0.622970626,0.000624593,0
294.5944444,295.4277778,308.15,0.622970626,0.000681374,0
294.5944444,295.4277778,308.15,0.651287473,0.000372232,0
294.5944444,295.4277778,308.15,0.651287473,0.000454249,0
294.5944444,295.4277778,308.15,0.651287473,0.000511031,0
294.5944444,295.4277778,308.15,0.651287473,0.000567812,0
294.5944444,295.4277778,308.15,0.651287473,0.000599357,0
294.5944444,295.4277778,308.15,0.651287473,0.000624593,0
294.5944444,295.4277778,308.15,0.651287473,0.000681374,0
294.5944444,295.4277778,308.15,0.679604319,0.000372232,0
294.5944444,295.4277778,308.15,0.679604319,0.000454249,0
294.5944444,295.4277778,308.15,0.679604319,0.000511031,0
294.5944444,295.4277778,308.15,0.679604319,0.000567812,0
294.5944444,295.4277778,308.15,0.679604319,0.000599357,0
294.5944444,295.4277778,308.15,0.679604319,0.000624593,0
294.5944444,295.4277778,308.15,0.679604319,0.000681374,0
294.5944444,295.4277778,313.7055556,0.453069546,0.000372232,0
294.5944444,295.4277778,313.7055556,0.453069546,0.000454249,0
294.5944444,295.4277778,313.7055556,0.453069546,0.000511031,0
294.5944444,295.4277778,313.7055556,0.453069546,0.000567812,0
294.5944444,295.4277778,313.7055556,0.453069546,0.000599357,0
294.5944444,295.4277778,313.7055556,0.453069546,0.000624593,0
294.5944444,295.4277778,313.7055556,0.453069546,0.000681374,0
294.5944444,295.4277778,313.7055556,0.481386393,0.000372232,0
294.5944444,295.4277778,313.7055556,0.481386393,0.000454249,0
294.5944444,295.4277778,313.7055556,0.481386393,0.000511031,0
294.5944444,295.4277778,313.7055556,0.481386393,0.000567812,0
294.5944444,295.4277778,313.7055556,0.481386393,0.000599357,0
294.5944444,295.4277778,313.7055556,0.481386393,0.000624593,0
294.5944444,295.4277778,313.7055556,0.481386393,0.000681374,0
294.5944444,295.4277778,313.7055556,0.509703239,0.000372232,0
294.5944444,295.4277778,313.7055556,0.509703239,0.000454249,0
294.5944444,295.4277778,313.7055556,0.509703239,0.000511031,0
294.5944444,295.4277778,313.7055556,0.509703239,0.000567812,0
294.5944444,295.4277778,313.7055556,0.509703239,0.000599357,0
294.5944444,295.4277778,313.7055556,0.509703239,0.000624593,0
294.5944444,295.4277778,313.7055556,0.509703239,0.000681374,0
294.5944444,295.4277778,313.7055556,0.538020086,0.000372232,0
294.5944444,295.4277778,313.7055556,0.538020086,0.000454249,0
294.5944444,295.4277778,313.7055556,0.538020086,0.000511031,0
294.5944444,295.4277778,313.7055556,0.538020086,0.000567812,0
294.5944444,295.4277778,313.7055556,0.538020086,0.000599357,0
294.5944444,295.4277778,313.7055556,0.538020086,0.000624593,0
294.5944444,295.4277778,313.7055556,0.538020086,0.000681374,0
294.5944444,295.4277778,313.7055556,0.566336933,0.000372232,0
294.5944444,295.4277778,313.7055556,0.566336933,0.000454249,0
294.5944444,295.4277778,313.7055556,0.566336933,0.000511031,0
294.5944444,295.4277778,313.7055556,0.566336933,0.000567812,0
294.5944444,295.4277778,313.7055556,0.566336933,0.000599357,0
294.5944444,295.4277778,313.7055556,0.566336933,0.000624593,0
294.5944444,295.4277778,313.7055556,0.566336933,0.000681374,0
294.5944444,295.4277778,313.7055556,0.622970626,0.000372232,0
294.5944444,295.4277778,313.7055556,0.622970626,0.000454249,0
294.5944444,295.4277778,313.7055556,0.622970626,0.000511031,0
294.5944444,295.4277778,313.7055556,0.622970626,0.000567812,0
294.5944444,295.4277778,313.7055556,0.622970626,0.000599357,0
294.5944444,295.4277778,313.7055556,0.622970626,0.000624593,0
294.5944444,295.4277778,313.7055556,0.622970626,0.000681374,0
294.5944444,295.4277778,313.7055556,0.651287473,0.000372232,0
294.5944444,295.4277778,313.7055556,0.651287473,0.000454249,0
294.5944444,295.4277778,313.7055556,0.651287473,0.000511031,0
294.5944444,295.4277778,313.7055556,0.651287473,0.000567812,0
294.5944444,295.4277778,313.7055556,0.651287473,0.000599357,0
294.5944444,295.4277778,313.7055556,0.651287473,0.000624593,0
294.5944444,295.4277778,313.7055556,0.651287473,0.000681374,0
294.5944444,295.4277778,313.7055556,0.679604319,0.000372232,0
294.5944444,295.4277778,313.7055556,0.679604319,0.000454249,0
294.5944444,295.4277778,313.7055556,0.679604319,0.000511031,0
294.5944444,295.4277778,313.7055556,0.679604319,0.000567812,0
294.5944444,295.4277778,313.7055556,0.679604319,0.000599357,0
294.5944444,295.4277778,313.7055556,0.679604319,0.000624593,0
294.5944444,295.4277778,313.7055556,0.679604319,0.000681374,0
294.5944444,295.4277778,319.2611111,0.453069546,0.000372232,0
294.5944444,295.4277778,319.2611111,0.453069546,0.000454249,0
294.5944444,295.4277778,319.2611111,0.453069546,0.000511031,0
294.5944444,295.4277778,319.2611111,0.453069546,0.000567812,0
294.5944444,295.4277778,319.2611111,0.453069546,0.000599357,0
294.5944444,295.4277778,319.2611111,0.453069546,0.000624593,0
294.5944444,295.4277778,319.2611111,0.453069546,0.000681374,0
294.5944444,295.4277778,319.2611111,0.481386393,0.000372232,0
294.5944444,295.4277778,319.2611111,0.481386393,0.000454249,0
294.5944444,295.4277778,319.2611111,0.481386393,0.000511031,0
294.5944444,295.4277778,319.2611111,0.481386393,0.000567812,0
294.5944444,295.4277778,319.2611111,0.481386393,0.000599357,0
294.5944444,295.4277778,319.2611111,0.481386393,0.000624593,0
294.5944444,295.4277778,319.2611111,0.481386393,0.000681374,0
294.5944444,295.4277778,319.2611111,0.509703239,0.000372232,0
294.5944444,295.4277778,319.2611111,0.509703239,0.000454249,0
294.5944444,295.4277778,319.2611111,0.509703239,0.000511031,0
294.5944444,295.4277778,319.2611111,0.509703239,0.000567812,0
294.5944444,295.4277778,319.2611111,0.509703239,0.000599357,0
294.5944444,295.4277778,319.2611111,0.509703239,0.000624593,0
294.5944444,295.4277778,319.2611111,0.509703239,0.000681374,0
294.5944444,295.4277778,319.2611111,0.538020086,0.000372232,0
294.5944444,295.4277778,319.2611111,0.538020086,0.000454249,0
294.5944444,295.4277778,319.2611111,0.538020086,0.000511031,0
294.5944444,295.4277778,319.2611111,0.538020086,0.000567812,0
294.5944444,295.4277778,319.2611111,0.538020086,0.000599357,0
294.5944444,295.4277778,319.2611111,0.538020086,0.000624593,0
294.5944444,295.4277778,319.2611111,0.538020086,0.000681374,0
294.5944444,295.4277778,319.2611111,0.566336933,0.000372232,0
294.5944444,295.4277778,319.2611111,0.566336933,0.000454249,0
294.5944444,295.4277778,319.2611111,0.566336933,0.000511031,0
294.5944444,295.4277778,319.2611111,0.566336933,0.000567812,0
294.5944444,295.4277778,319.2611111,0.566336933,0.000599357,0
294.5944444,295.4277778,319.2611111,0.566336933,0.000624593,0
294.5944444,295.4277778,319.2611111,0.566336933,0.000681374,0
294.5944444,295.4277778,319.2611111,0.622970626,0.000372232,0
294.5944444,295.4277778,319.2611111,0.622970626,0.000454249,0
294.5944444,295.4277778,319.2611111,0.622970626,0.000511031,0
294.5944444,295.4277778,319.2611111,0.622970626,0.000567812,0
294.5944444,295.4277778,319.2611111,0.622970626,0.000599357,0
294.5944444,295.4277778,319.2611111,0.622970626,0.000624593,0
294.5944444,295.4277778,319.2611111,0.622970626,0.000681374,0
294.5944444,295.4277778,319.2611111,0.651287473,0.000372232,0
294.5944444,295.4277778,319.2611111,0.651287473,0.000454249,0
294.5944444,295.4277778,319.2611111,0.651287473,0.000511031,0
294.5944444,295.4277778,319.2611111,0.651287473,0.000567812,0
294.5944444,295.4277778,319.2611111,0.651287473,0.000599357,0
294.5944444,295.4277778,319.2611111,0.651287473,0.000624593,0
294.5944444,295.4277778,319.2611111,0.651287473,0.000681374,0
294.5944444,295.4277778,319.2611111,0.679604319,0.000372232,0
294.5944444,295.4277778,319.2611111,0.679604319,0.000454249,0
294.5944444,295.4277778,319.2611111,0.679604319,0.000511031,0
294.5944444,295.4277778,319.2611111,0.679604319,0.000567812,0
294.5944444,295.4277778,319.2611111,0.679604319,0.000599357,0
294.5944444,295.4277778,319.2611111,0.679604319,0.000624593,0
294.5944444,295.4277778,319.2611111,0.679604319,0.000681374,0
294.5944444,298.2055556,280.3722222,0.453069546,0.000372232,0
294.5944444,298.2055556,280.3722222,0.453069546,0.000454249,0
294.5944444,298.2055556,280.3722222,0.453069546,0.000511031,0
294.5944444,298.2055556,280.3722222,0.453069546,0.000567812,0
294.5944444,298.2055556,280.3722222,0.453069546,0.000599357,0
294.5944444,298.2055556,280.3722222,0.453069546,0.000624593,0
294.5944444,298.2055556,280.3722222,0.453069546,0.000681374,0
294.5944444,298.2055556,280.3722222,0.481386393,0.000372232,0
294.5944444,298.2055556,280.3722222,0.481386393,0.000454249,0
294.5944444,298.2055556,280.3722222,0.481386393,0.000511031,0
294.5944444,298.2055556,280.3722222,0.481386393,0.000567812,0
294.5944444,298.2055556,280.3722222,0.481386393,0.000599357,0
294.5944444,298.2055556,280.3722222,0.481386393,0.000624593,0
294.5944444,298.2055556,280.3722222,0.481386393,0.000681374,0
294.5944444,298.2055556,280.3722222,0.509703239,0.000372232,0
294.5944444,298.2055556,280.3722222,0.509703239,0.000454249,0
294.5944444,298.2055556,280.3722222,0.509703239,0.000511031,0
294.5944444,298.2055556,280.3722222,0.509703239,0.000567812,0
294.5944444,298.2055556,280.3722222,0.509703239,0.000599357,0
294.5944444,298.2055556,280.3722222,0.509703239,0.000624593,0
294.5944444,298.2055556,280.3722222,0.509703239,0.000681374,0
294.5944444,298.2055556,280.3722222,0.538020086,0.000372232,0
294.5944444,298.2055556,280.3722222,0.538020086,0.000454249,0
294.5944444,298.2055556,280.3722222,0.538020086,0.000511031,0
294.5944444,298.2055556,280.3722222,0.538020086,0.000567812,0
294.5944444,298.2055556,280.3722222,0.538020086,0.000599357,0
294.5944444,298.2055556,280.3722222,0.538020086,0.000624593,0
294.5944444,298.2055556,280.3722222,0.538020086,0.000681374,0
294.5944444,298.2055556,280.3722222,0.566336933,0.000372232,0
294.5944444,298.2055556,280.3722222,0.566336933,0.000454249,0
294.5944444,298.2055556,280.3722222,0.566336933,0.000511031,0
294.5944444,298.2055556,280.3722222,0.566336933,0.000567812,0
294.5944444,298.2055556,280.3722222,0.566336933,0.000599357,0
294.5944444,298.2055556,280.3722222,0.566336933,0.000624593,0
294.5944444,298.2055556,280.3722222,0.566336933,0.000681374,0
294.5944444,298.2055556,280.3722222,0.622970626,0.000372232,0
294.5944444,298.2055556,280.3722222,0.622970626,0.000454249,0
294.5944444,298.2055556,280.3722222,0.622970626,0.000511031,0
294.5944444,298.2055556,280.3722222,0.622970626,0.000567812,0
294.5944444,298.2055556,280.3722222,0.622970626,0.000599357,0
294.5944444,298.2055556,280.3722222,0.622970626,0.000624593,0
294.5944444,298.2055556,280.3722222,0.622970626,0.000681374,0
294.5944444,298.2055556,280.3722222,0.651287473,0.000372232,0
