Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
294.5944444,298.2055556,280.3722222,0.651287473,0.000454249,0
294.5944444,298.2055556,280.3722222,0.651287473,0.000511031,0
294.5944444,298.2055556,280.3722222,0.651287473,0.000567812,0
294.5944444,298.2055556,280.3722222,0.651287473,0.000599357,0
294.5944444,298.2055556,280.3722222,0.651287473,0.000624593,0
294.5944444,298.2055556,280.3722222,0.651287473,0.000681374,0
294.5944444,298.2055556,280.3722222,0.679604319,0.000372232,0
294.5944444,298.2055556,280.3722222,0.679604319,0.000454249,0
294.5944444,298.2055556,280.3722222,0.679604319,0.000511031,0
294.5944444,298.2055556,280.3722222,0.679604319,0.000567812,0
294.5944444,298.2055556,280.3722222,0.679604319,0.000599357,0
294.5944444,298.2055556,280.3722222,0.679604319,0.000624593,0
294.5944444,298.2055556,280.3722222,0.679604319,0.000681374,0
294.5944444,298.2055556,285.9277778,0.453069546,0.000372232,0
294.5944444,298.2055556,285.9277778,0.453069546,0.000454249,0
294.5944444,298.2055556,285.9277778,0.453069546,0.000511031,0
294.5944444,298.2055556,285.9277778,0.453069546,0.000567812,0
294.5944444,298.2055556,285.9277778,0.453069546,0.000599357,0
294.5944444,298.2055556,285.9277778,0.453069546,0.000624593,0
294.5944444,298.2055556,285.9277778,0.453069546,0.000681374,0
294.5944444,298.2055556,285.9277778,0.481386393,0.000372232,0
294.5944444,298.2055556,285.9277778,0.481386393,0.000454249,0
294.5944444,298.2055556,285.9277778,0.481386393,0.000511031,0
294.5944444,298.2055556,285.9277778,0.481386393,0.000567812,0
294.5944444,298.2055556,285.9277778,0.481386393,0.000599357,0
294.5944444,298.2055556,285.9277778,0.481386393,0.000624593,0
294.5944444,298.2055556,285.9277778,0.481386393,0.000681374,0
294.5944444,298.2055556,285.9277778,0.509703239,0.000372232,0
294.5944444,298.2055556,285.9277778,0.509703239,0.000454249,0
294.5944444,298.2055556,285.9277778,0.509703239,0.000511031,0
294.5944444,298.2055556,285.9277778,0.509703239,0.000567812,0
294.5944444,298.2055556,285.9277778,0.509703239,0.000599357,0
294.5944444,298.2055556,285.9277778,0.509703239,0.000624593,0
294.5944444,298.2055556,285.9277778,0.509703239,0.000681374,0
294.5944444,298.2055556,285.9277778,0.538020086,0.000372232,0
294.5944444,298.2055556,285.9277778,0.538020086,0.000454249,0
294.5944444,298.2055556,285.9277778,0.538020086,0.000511031,0
294.5944444,298.2055556,285.9277778,0.538020086,0.000567812,0
294.5944444,298.2055556,285.9277778,0.538020086,0.000599357,0
294.5944444,298.2055556,285.9277778,0.538020086,0.000624593,0
294.5944444,298.2055556,285.9277778,0.538020086,0.000681374,0
294.5944444,298.2055556,285.9277778,0.566336933,0.000372232,0
294.5944444,298.2055556,285.9277778,0.566336933,0.000454249,0
294.5944444,298.2055556,285.9277778,0.566336933,0.000511031,0
294.5944444,298.2055556,285.9277778,0.566336933,0.000567812,0
294.5944444,298.2055556,285.9277778,0.566336933,0.000599357,0
294.5944444,298.2055556,285.9277778,0.566336933,0.000624593,0
294.5944444,298.2055556,285.9277778,0.566336933,0.000681374,0
294.5944444,298.2055556,285.9277778,0.622970626,0.000372232,0
294.5944444,298.2055556,285.9277778,0.622970626,0.000454249,0
294.5944444,298.2055556,285.9277778,0.622970626,0.000511031,0
294.5944444,298.2055556,285.9277778,0.622970626,0.000567812,0
294.5944444,298.2055556,285.9277778,0.622970626,0.000599357,0
294.5944444,298.2055556,285.9277778,0.622970626,0.000624593,0
294.5944444,298.2055556,285.9277778,0.622970626,0.000681374,0
294.5944444,298.2055556,285.9277778,0.651287473,0.000372232,0
294.5944444,298.2055556,285.9277778,0.651287473,0.000454249,0
294.5944444,298.2055556,285.9277778,0.651287473,0.000511031,0
294.5944444,298.2055556,285.9277778,0.651287473,0.000567812,0
294.5944444,298.2055556,285.9277778,0.651287473,0.000599357,0
294.5944444,298.2055556,285.9277778,0.651287473,0.000624593,0
294.5944444,298.2055556,285.9277778,0.651287473,0.000681374,0
294.5944444,298.2055556,285.9277778,0.679604319,0.000372232,0
294.5944444,298.2055556,285.9277778,0.679604319,0.000454249,0
294.5944444,298.2055556,285.9277778,0.679604319,0.000511031,0
294.5944444,298.2055556,285.9277778,0.679604319,0.000567812,0
294.5944444,298.2055556,285.9277778,0.679604319,0.000599357,0
294.5944444,298.2055556,285.9277778,0.679604319,0.000624593,0
294.5944444,298.2055556,285.9277778,0.679604319,0.000681374,0
294.5944444,298.2055556,293.15,0.453069546,0.000372232,0
294.5944444,298.2055556,293.15,0.453069546,0.000454249,0
294.5944444,298.2055556,293.15,0.453069546,0.000511031,0
294.5944444,298.2055556,293.15,0.453069546,0.000567812,0
294.5944444,298.2055556,293.15,0.453069546,0.000599357,0
294.5944444,298.2055556,293.15,0.453069546,0.000624593,0
294.5944444,298.2055556,293.15,0.453069546,0.000681374,0
294.5944444,298.2055556,293.15,0.481386393,0.000372232,0
294.5944444,298.2055556,293.15,0.481386393,0.000454249,0
294.5944444,298.2055556,293.15,0.481386393,0.000511031,0
294.5944444,298.2055556,293.15,0.481386393,0.000567812,0
294.5944444,298.2055556,293.15,0.481386393,0.000599357,0
294.5944444,298.2055556,293.15,0.481386393,0.000624593,0
294.5944444,298.2055556,293.15,0.481386393,0.000681374,0
294.5944444,298.2055556,293.15,0.509703239,0.000372232,0
294.5944444,298.2055556,293.15,0.509703239,0.000454249,0
294.5944444,298.2055556,293.15,0.509703239,0.000511031,0
294.5944444,298.2055556,293.15,0.509703239,0.000567812,0
294.5944444,298.2055556,293.15,0.509703239,0.000599357,0
294.5944444,298.2055556,293.15,0.509703239,0.000624593,0
294.5944444,298.2055556,293.15,0.509703239,0.000681374,0
294.5944444,298.2055556,293.15,0.538020086,0.000372232,0
294.5944444,298.2055556,293.15,0.538020086,0.000454249,0
294.5944444,298.2055556,293.15,0.538020086,0.000511031,0
294.5944444,298.2055556,293.15,0.538020086,0.000567812,0
294.5944444,298.2055556,293.15,0.538020086,0.000599357,0
294.5944444,298.2055556,293.15,0.538020086,0.000624593,0
294.5944444,298.2055556,293.15,0.538020086,0.000681374,0
294.5944444,298.2055556,293.15,0.566336933,0.000372232,0
294.5944444,298.2055556,293.15,0.566336933,0.000454249,0
294.5944444,298.2055556,293.15,0.566336933,0.000511031,0
294.5944444,298.2055556,293.15,0.566336933,0.000567812,0
294.5944444,298.2055556,293.15,0.566336933,0.000599357,0
294.5944444,298.2055556,293.15,0.566336933,0.000624593,0
294.5944444,298.2055556,293.15,0.566336933,0.000681374,0
294.5944444,298.2055556,293.15,0.622970626,0.000372232,0
294.5944444,298.2055556,293.15,0.622970626,0.000454249,0
294.5944444,298.2055556,293.15,0.622970626,0.000511031,0
294.5944444,298.2055556,293.15,0.622970626,0.000567812,0
294.5944444,298.2055556,293.15,0.622970626,0.000599357,0
294.5944444,298.2055556,293.15,0.622970626,0.000624593,0
294.5944444,298.2055556,293.15,0.622970626,0.000681374,0
294.5944444,298.2055556,293.15,0.651287473,0.000372232,0
294.5944444,298.2055556,293.15,0.651287473,0.000454249,0
294.5944444,298.2055556,293.15,0.651287473,0.000511031,0
294.5944444,298.2055556,293.15,0.651287473,0.000567812,0
294.5944444,298.2055556,293.15,0.651287473,0.000599357,0
294.5944444,298.2055556,293.15,0.651287473,0.000624593,0
294.5944444,298.2055556,293.15,0.651287473,0.000681374,0
294.5944444,298.2055556,293.15,0.679604319,0.000372232,0
294.5944444,298.2055556,293.15,0.679604319,0.000454249,0
294.5944444,298.2055556,293.15,0.679604319,0.000511031,0
294.5944444,298.2055556,293.15,0.679604319,0.000567812,0
294.5944444,298.2055556,293.15,0.679604319,0.000599357,0
294.5944444,298.2055556,293.15,0.679604319,0.000624593,0
294.5944444,298.2055556,293.15,0.679604319,0.000681374,0
294.5944444,298.2055556,297.0388889,0.453069546,0.000372232,0
294.5944444,298.2055556,297.0388889,0.453069546,0.000454249,0
294.5944444,298.2055556,297.0388889,0.453069546,0.000511031,0
294.5944444,298.2055556,297.0388889,0.453069546,0.000567812,0
294.5944444,298.2055556,297.0388889,0.453069546,0.000599357,0
294.5944444,298.2055556,297.0388889,0.453069546,0.000624593,0
294.5944444,298.2055556,297.0388889,0.453069546,0.000681374,0
294.5944444,298.2055556,297.0388889,0.481386393,0.000372232,0
294.5944444,298.2055556,297.0388889,0.481386393,0.000454249,0
294.5944444,298.2055556,297.0388889,0.481386393,0.000511031,0
294.5944444,298.2055556,297.0388889,0.481386393,0.000567812,0
294.5944444,298.2055556,297.0388889,0.481386393,0.000599357,0
294.5944444,298.2055556,297.0388889,0.481386393,0.000624593,0
294.5944444,298.2055556,297.0388889,0.481386393,0.000681374,0
294.5944444,298.2055556,297.0388889,0.509703239,0.000372232,0
294.5944444,298.2055556,297.0388889,0.509703239,0.000454249,0
294.5944444,298.2055556,297.0388889,0.509703239,0.000511031,0
294.5944444,298.2055556,297.0388889,0.509703239,0.000567812,0
294.5944444,298.2055556,297.0388889,0.509703239,0.000599357,0
294.5944444,298.2055556,297.0388889,0.509703239,0.000624593,0
294.5944444,298.2055556,297.0388889,0.509703239,0.000681374,0
294.5944444,298.2055556,297.0388889,0.538020086,0.000372232,0
294.5944444,298.2055556,297.0388889,0.538020086,0.000454249,0
294.5944444,298.2055556,297.0388889,0.538020086,0.000511031,0
294.5944444,298.2055556,297.0388889,0.538020086,0.000567812,0
294.5944444,298.2055556,297.0388889,0.538020086,0.000599357,0
294.5944444,298.2055556,297.0388889,0.538020086,0.000624593,0
294.5944444,298.2055556,297.0388889,0.538020086,0.000681374,0
294.5944444,298.2055556,297.0388889,0.566336933,0.000372232,0
294.5944444,298.2055556,297.0388889,0.566336933,0.000454249,0
294.5944444,298.2055556,297.0388889,0.566336933,0.000511031,0
294.5944444,298.2055556,297.0388889,0.566336933,0.000567812,0
294.5944444,298.2055556,297.0388889,0.566336933,0.000599357,0
294.5944444,298.2055556,297.0388889,0.566336933,0.000624593,0
294.5944444,298.2055556,297.0388889,0.566336933,0.000681374,0
294.5944444,298.2055556,297.0388889,0.622970626,0.000372232,0
294.5944444,298.2055556,297.0388889,0.622970626,0.000454249,0
294.5944444,298.2055556,297.0388889,0.622970626,0.000511031,0
294.5944444,298.2055556,297.0388889,0.622970626,0.000567812,0
294.5944444,298.2055556,297.0388889,0.622970626,0.000599357,0
294.5944444,298.2055556,297.0388889,0.622970626,0.000624593,0
294.5944444,298.2055556,297.0388889,0.622970626,0.000681374,0
294.5944444,298.2055556,297.0388889,0.651287473,0.000372232,0
294.5944444,298.2055556,297.0388889,0.651287473,0.000454249,0
294.5944444,298.2055556,297.0388889,0.651287473,0.000511031,0
294.5944444,298.2055556,297.0388889,0.651287473,0.000567812,0
294.5944444,298.2055556,297.0388889,0.651287473,0.000599357,0
294.5944444,298.2055556,297.0388889,0.651287473,0.000624593,0
294.5944444,298.2055556,297.0388889,0.651287473,0.000681374,0
294.5944444,298.2055556,297.0388889,0.679604319,0.000372232,0
294.5944444,298.2055556,297.0388889,0.679604319,0.000454249,0
294.5944444,298.2055556,297.0388889,0.679604319,0.000511031,0
294.5944444,298.2055556,297.0388889,0.679604319,0.000567812,0
294.5944444,298.2055556,297.0388889,0.679604319,0.000599357,0
294.5944444,298.2055556,297.0388889,0.679604319,0.000624593,0
294.5944444,298.2055556,297.0388889,0.679604319,0.000681374,0
294.5944444,298.2055556,303.15,0.453069546,0.000372232,0
294.5944444,298.2055556,303.15,0.453069546,0.000454249,0
294.5944444,298.2055556,303.15,0.453069546,0.000511031,0
294.5944444,298.2055556,303.15,0.453069546,0.000567812,0
294.5944444,298.2055556,303.15,0.453069546,0.000599357,0
294.5944444,298.2055556,303.15,0.453069546,0.000624593,0
294.5944444,298.2055556,303.15,0.453069546,0.000681374,0
294.5944444,298.2055556,303.15,0.481386393,0.000372232,0
294.5944444,298.2055556,303.15,0.481386393,0.000454249,0
294.5944444,298.2055556,303.15,0.481386393,0.000511031,0
294.5944444,298.2055556,303.15,0.481386393,0.000567812,0
294.5944444,298.2055556,303.15,0.481386393,0.000599357,0
294.5944444,298.2055556,303.15,0.481386393,0.000624593,0
294.5944444,298.2055556,303.15,0.481386393,0.000681374,0
294.5944444,298.2055556,303.15,0.509703239,0.000372232,0
294.5944444,298.2055556,303.15,0.509703239,0.000454249,0
294.5944444,298.2055556,303.15,0.509703239,0.000511031,0
294.5944444,298.2055556,303.15,0.509703239,0.000567812,0
294.5944444,298.2055556,303.15,0.509703239,0.000599357,0
294.5944444,298.2055556,303.15,0.509703239,0.000624593,0
294.5944444,298.2055556,303.15,0.509703239,0.000681374,0
294.5944444,298.2055556,303.15,0.538020086,0.000372232,0
294.5944444,298.2055556,303.15,0.538020086,0.000454249,0
294.5944444,298.2055556,303.15,0.538020086,0.000511031,0
294.5944444,298.2055556,303.15,0.538020086,0.000567812,0
294.5944444,298.2055556,303.15,0.538020086,0.000599357,0
294.5944444,298.2055556,303.15,0.538020086,0.000624593,0
294.5944444,298.2055556,303.15,0.538020086,0.000681374,0
294.5944444,298.2055556,303.15,0.566336933,0.000372232,0
294.5944444,298.2055556,303.15,0.566336933,0.000454249,0
294.5944444,298.2055556,303.15,0.566336933,0.000511031,0
294.5944444,298.2055556,303.15,0.566336933,0.000567812,0
294.5944444,298.2055556,303.15,0.566336933,0.000599357,0
294.5944444,298.2055556,303.15,0.566336933,0.000624593,0
294.5944444,298.2055556,303.15,0.566336933,0.000681374,0
294.5944444,298.2055556,303.15,0.622970626,0.000372232,0
294.5944444,298.2055556,303.15,0.622970626,0.000454249,0
294.5944444,298.2055556,303.15,0.622970626,0.000511031,0
294.5944444,298.2055556,303.15,0.622970626,0.000567812,0
294.5944444,298.2055556,303.15,0.622970626,0.000599357,0
294.5944444,298.2055556,303.15,0.622970626,0.000624593,0
294.5944444,298.2055556,303.15,0.622970626,0.000681374,0
294.5944444,298.2055556,303.15,0.651287473,0.000372232,0
294.5944444,298.2055556,303.15,0.651287473,0.000454249,0
294.5944444,298.2055556,303.15,0.651287473,0.000511031,0
294.5944444,298.2055556,303.15,0.651287473,0.000567812,0
294.5944444,298.2055556,303.15,0.651287473,0.000599357,0
294.5944444,298.2055556,303.15,0.651287473,0.000624593,0
294.5944444,298.2055556,303.15,0.651287473,0.000681374,0
294.5944444,298.2055556,303.15,0.679604319,0.000372232,0
294.5944444,298.2055556,303.15,0.679604319,0.000454249,0
294.5944444,298.2055556,303.15,0.679604319,0.000511031,0
294.5944444,298.2055556,303.15,0.679604319,0.000567812,0
294.5944444,298.2055556,303.15,0.679604319,0.000599357,0
294.5944444,298.2055556,303.15,0.679604319,0.000624593,0
294.5944444,298.2055556,303.15,0.679604319,0.000681374,0
294.5944444,298.2055556,308.15,0.453069546,0.000372232,0
294.5944444,298.2055556,308.15,0.453069546,0.000454249,0
294.5944444,298.2055556,308.15,0.453069546,0.000511031,0
294.5944444,298.2055556,308.15,0.453069546,0.000567812,0
294.5944444,298.2055556,308.15,0.453069546,0.000599357,0
294.5944444,298.2055556,308.15,0.453069546,0.000624593,0
294.5944444,298.2055556,308.15,0.453069546,0.000681374,0
294.5944444,298.2055556,308.15,0.481386393,0.000372232,0
294.5944444,298.2055556,308.15,0.481386393,0.000454249,0
294.5944444,298.2055556,308.15,0.481386393,0.000511031,0
294.5944444,298.2055556,308.15,0.481386393,0.000567812,0
294.5944444,298.2055556,308.15,0.481386393,0.000599357,0
294.5944444,298.2055556,308.15,0.481386393,0.000624593,0
294.5944444,298.2055556,308.15,0.481386393,0.000681374,0
294.5944444,298.2055556,308.15,0.509703239,0.000372232,0
294.5944444,298.2055556,308.15,0.509703239,0.000454249,0
294.5944444,298.2055556,308.15,0.509703239,0.000511031,0
294.5944444,298.2055556,308.15,0.509703239,0.000567812,0
294.5944444,298.2055556,308.15,0.509703239,0.000599357,0
294.5944444,298.2055556,308.15,0.509703239,0.000624593,0
294.5944444,298.2055556,308.15,0.509703239,0.000681374,0
294.5944444,298.2055556,308.15,0.538020086,0.000372232,0
294.5944444,298.2055556,308.15,0.538020086,0.000454249,0
294.5944444,298.2055556,308.15,0.538020086,0.000511031,0
294.5944444,298.2055556,308.15,0.538020086,0.000567812,0
294.5944444,298.2055556,308.15,0.538020086,0.000599357,0
294.5944444,298.2055556,308.15,0.538020086,0.000624593,0
294.5944444,298.2055556,308.15,0.538020086,0.000681374,0
294.5944444,298.2055556,308.15,0.566336933,0.000372232,0
294.5944444,298.2055556,308.15,0.566336933,0.000454249,0
294.5944444,298.2055556,308.15,0.566336933,0.000511031,0
294.5944444,298.2055556,308.15,0.566336933,0.000567812,0
294.5944444,298.2055556,308.15,0.566336933,0.000599357,0
294.5944444,298.2055556,308.15,0.566336933,0.000624593,0
294.5944444,298.2055556,308.15,0.566336933,0.000681374,0
294.5944444,298.2055556,308.15,0.622970626,0.000372232,0
294.5944444,298.2055556,308.15,0.622970626,0.000454249,0
294.5944444,298.2055556,308.15,0.622970626,0.000511031,0
294.5944444,298.2055556,308.15,0.622970626,0.000567812,0
294.5944444,298.2055556,308.15,0.622970626,0.000599357,0
294.5944444,298.2055556,308.15,0.622970626,0.000624593,0
294.5944444,298.2055556,308.15,0.622970626,0.000681374,0
294.5944444,298.2055556,308.15,0.651287473,0.000372232,0
294.5944444,298.2055556,308.15,0.651287473,0.000454249,0
294.5944444,298.2055556,308.15,0.651287473,0.000511031,0
294.5944444,298.2055556,308.15,0.651287473,0.000567812,0
294.5944444,298.2055556,308.15,0.651287473,0.000599357,0
294.5944444,298.2055556,308.15,0.651287473,0.000624593,0
294.5944444,298.2055556,308.15,0.651287473,0.000681374,0
294.5944444,298.2055556,308.15,0.679604319,0.000372232,0
294.5944444,298.2055556,308.15,0.679604319,0.000454249,0
294.5944444,298.2055556,308.15,0.679604319,0.000511031,0
294.5944444,298.2055556,308.15,0.679604319,0.000567812,0
294.5944444,298.2055556,308.15,0.679604319,0.000599357,0
294.5944444,298.2055556,308.15,0.679604319,0.000624593,0
294.5944444,298.2055556,308.15,0.679604319,0.000681374,0
294.5944444,298.2055556,313.7055556,0.453069546,0.000372232,0
294.5944444,298.2055556,313.7055556,0.453069546,0.000454249,0
294.5944444,298.2055556,313.7055556,0.453069546,0.000511031,0
294.5944444,298.2055556,313.7055556,0.453069546,0.000567812,0
294.5944444,298.2055556,313.7055556,0.453069546,0.000599357,0
294.5944444,298.2055556,313.7055556,0.453069546,0.000624593,0
294.5944444,298.2055556,313.7055556,0.453069546,0.000681374,0
294.5944444,298.2055556,313.7055556,0.481386393,0.000372232,0
294.5944444,298.2055556,313.7055556,0.481386393,0.000454249,0
294.5944444,298.2055556,313.7055556,0.481386393,0.000511031,0
294.5944444,298.2055556,313.7055556,0.481386393,0.000567812,0
294.5944444,298.2055556,313.7055556,0.481386393,0.000599357,0
294.5944444,298.2055556,313.7055556,0.481386393,0.000624593,0
294.5944444,298.2055556,313.7055556,0.481386393,0.000681374,0
294.5944444,298.2055556,313.7055556,0.509703239,0.000372232,0
294.5944444,298.2055556,313.7055556,0.509703239,0.000454249,0
294.5944444,298.2055556,313.7055556,0.509703239,0.000511031,0
294.5944444,298.2055556,313.7055556,0.509703239,0.000567812,0
294.5944444,298.2055556,313.7055556,0.509703239,0.000599357,0
294.5944444,298.2055556,313.7055556,0.509703239,0.000624593,0
294.5944444,298.2055556,313.7055556,0.509703239,0.000681374,0
294.5944444,298.2055556,313.7055556,0.538020086,0.000372232,0
294.5944444,298.2055556,313.7055556,0.538020086,0.000454249,0
294.5944444,298.2055556,313.7055556,0.538020086,0.000511031,0
294.5944444,298.2055556,313.7055556,0.538020086,0.000567812,0
294.5944444,298.2055556,313.7055556,0.538020086,0.000599357,0
294.5944444,298.2055556,313.7055556,0.538020086,0.000624593,0
294.5944444,298.2055556,313.7055556,0.538020086,0.000681374,0
294.5944444,298.2055556,313.7055556,0.566336933,0.000372232,0
294.5944444,298.2055556,313.7055556,0.566336933,0.000454249,0
294.5944444,298.2055556,313.7055556,0.566336933,0.000511031,0
294.5944444,298.2055556,313.7055556,0.566336933,0.000567812,0
294.5944444,298.2055556,313.7055556,0.566336933,0.000599357,0
294.5944444,298.2055556,313.7055556,0.566336933,0.000624593,0
294.5944444,298.2055556,313.7055556,0.566336933,0.000681374,0
294.5944444,298.2055556,313.7055556,0.622970626,0.000372232,0
294.5944444,298.2055556,313.7055556,0.622970626,0.000454249,0
294.5944444,298.2055556,313.7055556,0.622970626,0.000511031,0
294.5944444,298.2055556,313.7055556,0.622970626,0.000567812,0
294.5944444,298.2055556,313.7055556,0.622970626,0.000599357,0
294.5944444,298.2055556,313.7055556,0.622970626,0.000624593,0
294.5944444,298.2055556,313.7055556,0.622970626,0.000681374,0
294.5944444,298.2055556,313.7055556,0.651287473,0.000372232,0
294.5944444,298.2055556,313.7055556,0.651287473,0.000454249,0
294.5944444,298.2055556,313.7055556,0.651287473,0.000511031,0
294.5944444,298.2055556,313.7055556,0.651287473,0.000567812,0
294.5944444,298.2055556,313.7055556,0.651287473,0.000599357,0
294.5944444,298.2055556,313.7055556,0.651287473,0.000624593,0
294.5944444,298.2055556,313.7055556,0.651287473,0.000681374,0
294.5944444,298.2055556,313.7055556,0.679604319,0.000372232,0
294.5944444,298.2055556,313.7055556,0.679604319,0.000454249,0
294.5944444,298.2055556,313.7055556,0.679604319,0.000511031,0
294.5944444,298.2055556,313.7055556,0.679604319,0.000567812,0
294.5944444,298.2055556,313.7055556,0.679604319,0.000599357,0
294.5944444,298.2055556,313.7055556,0.679604319,0.000624593,0
294.5944444,298.2055556,313.7055556,0.679604319,0.000681374,0
294.5944444,298.2055556,319.2611111,0.453069546,0.000372232,0
294.5944444,298.2055556,319.2611111,0.453069546,0.000454249,0
294.5944444,298.2055556,319.2611111,0.453069546,0.000511031,0
294.5944444,298.2055556,319.2611111,0.453069546,0.000567812,0
294.5944444,298.2055556,319.2611111,0.453069546,0.000599357,0
294.5944444,298.2055556,319.2611111,0.453069546,0.000624593,0
294.5944444,298.2055556,319.2611111,0.453069546,0.000681374,0
294.5944444,298.2055556,319.2611111,0.481386393,0.000372232,0
294.5944444,298.2055556,319.2611111,0.481386393,0.000454249,0
294.5944444,298.2055556,319.2611111,0.481386393,0.000511031,0
294.5944444,298.2055556,319.2611111,0.481386393,0.000567812,0
294.5944444,298.2055556,319.2611111,0.481386393,0.000599357,0
294.5944444,298.2055556,319.2611111,0.481386393,0.000624593,0
294.5944444,298.2055556,319.2611111,0.481386393,0.000681374,0
294.5944444,298.2055556,319.2611111,0.509703239,0.000372232,0
294.5944444,298.2055556,319.2611111,0.509703239,0.000454249,0
294.5944444,298.2055556,319.2611111,0.509703239,0.000511031,0
294.5944444,298.2055556,319.2611111,0.509703239,0.000567812,0
294.5944444,298.2055556,319.2611111,0.509703239,0.000599357,0
294.5944444,298.2055556,319.2611111,0.509703239,0.000624593,0
294.5944444,298.2055556,319.2611111,0.509703239,0.000681374,0
294.5944444,298.2055556,319.2611111,0.538020086,0.000372232,0
294.5944444,298.2055556,319.2611111,0.538020086,0.000454249,0
294.5944444,298.2055556,319.2611111,0.538020086,0.000511031,0
294.5944444,298.2055556,319.2611111,0.538020086,0.000567812,0
294.5944444,298.2055556,319.2611111,0.538020086,0.000599357,0
294.5944444,298.2055556,319.2611111,0.538020086,0.000624593,0
294.5944444,298.2055556,319.2611111,0.538020086,0.000681374,0
294.5944444,298.2055556,319.2611111,0.566336933,0.000372232,0
294.5944444,298.2055556,319.2611111,0.566336933,0.000454249,0
294.5944444,298.2055556,319.2611111,0.566336933,0.000511031,0
294.5944444,298.2055556,319.2611111,0.566336933,0.000567812,0
294.5944444,298.2055556,319.2611111,0.566336933,0.000599357,0
294.5944444,298.2055556,319.2611111,0.566336933,0.000624593,0
294.5944444,298.2055556,319.2611111,0.566336933,0.000681374,0
294.5944444,298.2055556,319.2611111,0.622970626,0.000372232,0
294.5944444,298.2055556,319.2611111,0.622970626,0.000454249,0
294.5944444,298.2055556,319.2611111,0.622970626,0.000511031,0
294.5944444,298.2055556,319.2611111,0.622970626,0.000567812,0
294.5944444,298.2055556,319.2611111,0.622970626,0.000599357,0
294.5944444,298.2055556,319.2611111,0.622970626,0.000624593,0
294.5944444,298.2055556,319.2611111,0.622970626,0.000681374,0
294.5944444,298.2055556,319.2611111,0.651287473,0.000372232,0
294.5944444,298.2055556,319.2611111,0.651287473,0.000454249,0
294.5944444,298.2055556,319.2611111,0.651287473,0.000511031,0
294.5944444,298.2055556,319.2611111,0.651287473,0.000567812,0
294.5944444,298.2055556,319.2611111,0.651287473,0.000599357,0
294.5944444,298.2055556,319.2611111,0.651287473,0.000624593,0
294.5944444,298.2055556,319.2611111,0.651287473,0.000681374,0
294.5944444,298.2055556,319.2611111,0.679604319,0.000372232,0
294.5944444,298.2055556,319.2611111,0.679604319,0.000454249,0
294.5944444,298.2055556,319.2611111,0.679604319,0.000511031,0
294.5944444,298.2055556,319.2611111,0.679604319,0.000567812,0
294.5944444,298.2055556,319.2611111,0.679604319,0.000599357,0
294.5944444,298.2055556,319.2611111,0.679604319,0.000624593,0
294.5944444,298.2055556,319.2611111,0.679604319,0.000681374,0
297.3722222,282.8166667,280.3722222,0.453069546,0.000372232,10614.42663
297.3722222,282.8166667,280.3722222,0.453069546,0.000454249,10699.79735
297.3722222,282.8166667,280.3722222,0.453069546,0.000511031,10728.25426
297.3722222,282.8166667,280.3722222,0.453069546,0.000567812,10756.71116
297.3722222,282.8166667,280.3722222,0.453069546,0.000599357,10756.71116
297.3722222,282.8166667,280.3722222,0.453069546,0.000624593,10756.71116
297.3722222,282.8166667,280.3722222,0.453069546,0.000681374,10785.16807
297.3722222,282.8166667,280.3722222,0.481386393,0.000372232,10948.36364
297.3722222,282.8166667,280.3722222,0.481386393,0.000454249,11036.42019
297.3722222,282.8166667,280.3722222,0.481386393,0.000511031,11065.77237
297.3722222,282.8166667,280.3722222,0.481386393,0.000567812,11095.12455
297.3722222,282.8166667,280.3722222,0.481386393,0.000599357,11095.12455
297.3722222,282.8166667,280.3722222,0.481386393,0.000624593,11095.12455
297.3722222,282.8166667,280.3722222,0.481386393,0.000681374,11124.47673
297.3722222,282.8166667,280.3722222,0.509703239,0.000372232,11118.16169
297.3722222,282.8166667,280.3722222,0.509703239,0.000454249,11184.60489
297.3722222,282.8166667,280.3722222,0.509703239,0.000511031,11228.90036
297.3722222,282.8166667,280.3722222,0.509703239,0.000567812,11251.04809
297.3722222,282.8166667,280.3722222,0.509703239,0.000599357,11251.04809
297.3722222,282.8166667,280.3722222,0.509703239,0.000624593,11273.19582
297.3722222,282.8166667,280.3722222,0.509703239,0.000681374,11295.34355
297.3722222,282.8166667,280.3722222,0.538020086,0.000372232,11208.55325
297.3722222,282.8166667,280.3722222,0.538020086,0.000454249,11275.53664
297.3722222,282.8166667,280.3722222,0.538020086,0.000511031,11320.19223
297.3722222,282.8166667,280.3722222,0.538020086,0.000567812,11342.52002
297.3722222,282.8166667,280.3722222,0.538020086,0.000599357,11342.52002
297.3722222,282.8166667,280.3722222,0.538020086,0.000624593,11364.84782
297.3722222,282.8166667,280.3722222,0.538020086,0.000681374,11387.17562
297.3722222,282.8166667,280.3722222,0.566336933,0.000372232,11298.94481
297.3722222,282.8166667,280.3722222,0.566336933,0.000454249,11366.46839
297.3722222,282.8166667,280.3722222,0.566336933,0.000511031,11411.4841
297.3722222,282.8166667,280.3722222,0.566336933,0.000567812,11433.99196
297.3722222,282.8166667,280.3722222,0.566336933,0.000599357,11433.99196
297.3722222,282.8166667,280.3722222,0.566336933,0.000624593,11456.49982
297.3722222,282.8166667,280.3722222,0.566336933,0.000681374,11479.00768
297.3722222,282.8166667,280.3722222,0.622970626,0.000372232,11445.83109
297.3722222,282.8166667,280.3722222,0.622970626,0.000454249,11514.23247
297.3722222,282.8166667,280.3722222,0.622970626,0.000511031,11559.8334
297.3722222,282.8166667,280.3722222,0.622970626,0.000567812,11582.63386
297.3722222,282.8166667,280.3722222,0.622970626,0.000599357,11582.63386
297.3722222,282.8166667,280.3722222,0.622970626,0.000624593,11605.43432
297.3722222,282.8166667,280.3722222,0.622970626,0.000681374,11628.23478
297.3722222,282.8166667,280.3722222,0.651287473,0.000372232,11513.62476
297.3722222,282.8166667,280.3722222,0.651287473,0.000454249,11582.43128
297.3722222,282.8166667,280.3722222,0.651287473,0.000511031,11628.3023
297.3722222,282.8166667,280.3722222,0.651287473,0.000567812,11651.23781
297.3722222,282.8166667,280.3722222,0.651287473,0.000599357,11651.23781
297.3722222,282.8166667,280.3722222,0.651287473,0.000624593,11674.17331
297.3722222,282.8166667,280.3722222,0.651287473,0.000681374,11697.10882
297.3722222,282.8166667,280.3722222,0.679604319,0.000372232,11581.41843
297.3722222,282.8166667,280.3722222,0.679604319,0.000454249,11650.6301
297.3722222,282.8166667,280.3722222,0.679604319,0.000511031,11696.7712
297.3722222,282.8166667,280.3722222,0.679604319,0.000567812,11719.84176
297.3722222,282.8166667,280.3722222,0.679604319,0.000599357,11719.84176
297.3722222,282.8166667,280.3722222,0.679604319,0.000624593,11742.91231
297.3722222,282.8166667,280.3722222,0.679604319,0.000681374,11765.98287
297.3722222,282.8166667,285.9277778,0.453069546,0.000372232,10472.14209
297.3722222,282.8166667,285.9277778,0.453069546,0.000454249,10529.0559
297.3722222,282.8166667,285.9277778,0.453069546,0.000511031,10557.51281
297.3722222,282.8166667,285.9277778,0.453069546,0.000567812,10557.51281
297.3722222,282.8166667,285.9277778,0.453069546,0.000599357,10585.96972
297.3722222,282.8166667,285.9277778,0.453069546,0.000624593,10585.96972
297.3722222,282.8166667,285.9277778,0.453069546,0.000681374,10614.42663
297.3722222,282.8166667,285.9277778,0.481386393,0.000372232,10742.1004
297.3722222,282.8166667,285.9277778,0.481386393,0.000454249,10807.86836
297.3722222,282.8166667,285.9277778,0.481386393,0.000511031,10829.79101
297.3722222,282.8166667,285.9277778,0.481386393,0.000567812,10851.71367
297.3722222,282.8166667,285.9277778,0.481386393,0.000599357,10873.63632
297.3722222,282.8166667,285.9277778,0.481386393,0.000624593,10873.63632
297.3722222,282.8166667,285.9277778,0.481386393,0.000681374,10895.55898
297.3722222,282.8166667,285.9277778,0.509703239,0.000372232,10852.3889
297.3722222,282.8166667,285.9277778,0.509703239,0.000454249,10918.8321
297.3722222,282.8166667,285.9277778,0.509703239,0.000511031,10940.97983
297.3722222,282.8166667,285.9277778,0.509703239,0.000567812,10963.12757
297.3722222,282.8166667,285.9277778,0.509703239,0.000599357,10985.2753
297.3722222,282.8166667,285.9277778,0.509703239,0.000624593,10985.2753
297.3722222,282.8166667,285.9277778,0.509703239,0.000681374,11007.42303
297.3722222,282.8166667,285.9277778,0.538020086,0.000372232,10940.61971
297.3722222,282.8166667,285.9277778,0.538020086,0.000454249,11007.60309
297.3722222,282.8166667,285.9277778,0.538020086,0.000511031,11029.93089
297.3722222,282.8166667,285.9277778,0.538020086,0.000567812,11052.25869
297.3722222,282.8166667,285.9277778,0.538020086,0.000599357,11074.58648
297.3722222,282.8166667,285.9277778,0.538020086,0.000624593,11074.58648
297.3722222,282.8166667,285.9277778,0.538020086,0.000681374,11096.91428
297.3722222,282.8166667,285.9277778,0.566336933,0.000372232,11028.85051
297.3722222,282.8166667,285.9277778,0.566336933,0.000454249,11096.37409
297.3722222,282.8166667,285.9277778,0.566336933,0.000511031,11118.88195
297.3722222,282.8166667,285.9277778,0.566336933,0.000567812,11141.3898
297.3722222,282.8166667,285.9277778,0.566336933,0.000599357,11163.89766
297.3722222,282.8166667,285.9277778,0.566336933,0.000624593,11163.89766
297.3722222,282.8166667,285.9277778,0.566336933,0.000681374,11186.40552
297.3722222,282.8166667,285.9277778,0.622970626,0.000372232,11172.22557
297.3722222,282.8166667,285.9277778,0.622970626,0.000454249,11240.62695
297.3722222,282.8166667,285.9277778,0.622970626,0.000511031,11263.42741
297.3722222,282.8166667,285.9277778,0.622970626,0.000567812,11286.22787
297.3722222,282.8166667,285.9277778,0.622970626,0.000599357,11309.02833
297.3722222,282.8166667,285.9277778,0.622970626,0.000624593,11309.02833
297.3722222,282.8166667,285.9277778,0.622970626,0.000681374,11331.82879
297.3722222,282.8166667,285.9277778,0.651287473,0.000372232,11238.39867
297.3722222,282.8166667,285.9277778,0.651287473,0.000454249,11307.20519
297.3722222,282.8166667,285.9277778,0.651287473,0.000511031,11330.1407
297.3722222,282.8166667,285.9277778,0.651287473,0.000567812,11353.07621
297.3722222,282.8166667,285.9277778,0.651287473,0.000599357,11376.01172
297.3722222,282.8166667,285.9277778,0.651287473,0.000624593,11376.01172
297.3722222,282.8166667,285.9277778,0.651287473,0.000681374,11398.94722
297.3722222,282.8166667,285.9277778,0.679604319,0.000372232,11304.57178
297.3722222,282.8166667,285.9277778,0.679604319,0.000454249,11373.78344
297.3722222,282.8166667,285.9277778,0.679604319,0.000511031,11396.85399
297.3722222,282.8166667,285.9277778,0.679604319,0.000567812,11419.92455
297.3722222,282.8166667,285.9277778,0.679604319,0.000599357,11442.9951
297.3722222,282.8166667,285.9277778,0.679604319,0.000624593,11442.9951
297.3722222,282.8166667,285.9277778,0.679604319,0.000681374,11466.06566
297.3722222,282.8166667,293.15,0.453069546,0.000372232,10122.25649
297.3722222,282.8166667,293.15,0.453069546,0.000454249,10187.2817
297.3722222,282.8166667,293.15,0.453069546,0.000511031,10230.63183
297.3722222,282.8166667,293.15,0.453069546,0.000567812,10252.3069
297.3722222,282.8166667,293.15,0.453069546,0.000599357,10252.3069
297.3722222,282.8166667,293.15,0.453069546,0.000624593,10273.98196
297.3722222,282.8166667,293.15,0.453069546,0.000681374,10295.65703
297.3722222,282.8166667,293.15,0.481386393,0.000372232,10237.87936
297.3722222,282.8166667,293.15,0.481386393,0.000454249,10303.64732
297.3722222,282.8166667,293.15,0.481386393,0.000511031,10347.49263
297.3722222,282.8166667,293.15,0.481386393,0.000567812,10369.41528
297.3722222,282.8166667,293.15,0.481386393,0.000599357,10369.41528
297.3722222,282.8166667,293.15,0.481386393,0.000624593,10391.33794
297.3722222,282.8166667,293.15,0.481386393,0.000681374,10413.26059
297.3722222,282.8166667,293.15,0.509703239,0.000372232,10342.99106
297.3722222,282.8166667,293.15,0.509703239,0.000454249,10409.43426
297.3722222,282.8166667,293.15,0.509703239,0.000511031,10453.72972
297.3722222,282.8166667,293.15,0.509703239,0.000567812,10475.87745
297.3722222,282.8166667,293.15,0.509703239,0.000599357,10475.87745
297.3722222,282.8166667,293.15,0.509703239,0.000624593,10498.02519
297.3722222,282.8166667,293.15,0.509703239,0.000681374,10520.17292
297.3722222,282.8166667,293.15,0.538020086,0.000372232,10427.08042
297.3722222,282.8166667,293.15,0.538020086,0.000454249,10494.0638
297.3722222,282.8166667,293.15,0.538020086,0.000511031,10538.71939
297.3722222,282.8166667,293.15,0.538020086,0.000567812,10561.04719
297.3722222,282.8166667,293.15,0.538020086,0.000599357,10561.04719
297.3722222,282.8166667,293.15,0.538020086,0.000624593,10583.37498
297.3722222,282.8166667,293.15,0.538020086,0.000681374,10605.70278
297.3722222,282.8166667,293.15,0.566336933,0.000372232,10511.16977
297.3722222,282.8166667,293.15,0.566336933,0.000454249,10578.69335
297.3722222,282.8166667,293.15,0.566336933,0.000511031,10623.70907
297.3722222,282.8166667,293.15,0.566336933,0.000567812,10646.21692
297.3722222,282.8166667,293.15,0.566336933,0.000599357,10646.21692
297.3722222,282.8166667,293.15,0.566336933,0.000624593,10668.72478
297.3722222,282.8166667,293.15,0.566336933,0.000681374,10691.23264
297.3722222,282.8166667,293.15,0.622970626,0.000372232,10647.81498
297.3722222,282.8166667,293.15,0.622970626,0.000454249,10716.21636
297.3722222,282.8166667,293.15,0.622970626,0.000511031,10761.81728
297.3722222,282.8166667,293.15,0.622970626,0.000567812,10784.61774
297.3722222,282.8166667,293.15,0.622970626,0.000599357,10784.61774
297.3722222,282.8166667,293.15,0.622970626,0.000624593,10807.4182
297.3722222,282.8166667,293.15,0.622970626,0.000681374,10830.21866
297.3722222,282.8166667,293.15,0.651287473,0.000372232,10710.882
297.3722222,282.8166667,293.15,0.651287473,0.000454249,10779.68852
297.3722222,282.8166667,293.15,0.651287473,0.000511031,10825.55954
297.3722222,282.8166667,293.15,0.651287473,0.000567812,10848.49505
297.3722222,282.8166667,293.15,0.651287473,0.000599357,10848.49505
297.3722222,282.8166667,293.15,0.651287473,0.000624593,10871.43055
297.3722222,282.8166667,293.15,0.651287473,0.000681374,10894.36606
297.3722222,282.8166667,293.15,0.679604319,0.000372232,10773.94902
297.3722222,282.8166667,293.15,0.679604319,0.000454249,10843.16068
297.3722222,282.8166667,293.15,0.679604319,0.000511031,10889.30179
297.3722222,282.8166667,293.15,0.679604319,0.000567812,10912.37235
297.3722222,282.8166667,293.15,0.679604319,0.000599357,10912.37235
297.3722222,282.8166667,293.15,0.679604319,0.000624593,10935.4429
297.3722222,282.8166667,293.15,0.679604319,0.000681374,10958.51346
297.3722222,282.8166667,297.0388889,0.453069546,0.000372232,9840.480616
297.3722222,282.8166667,297.0388889,0.453069546,0.000454249,9905.505818
297.3722222,282.8166667,297.0388889,0.453069546,0.000511031,9927.180886
297.3722222,282.8166667,297.0388889,0.453069546,0.000567812,9948.855953
297.3722222,282.8166667,297.0388889,0.453069546,0.000599357,9948.855953
297.3722222,282.8166667,297.0388889,0.453069546,0.000624593,9970.531021
297.3722222,282.8166667,297.0388889,0.453069546,0.000681374,9992.206088
297.3722222,282.8166667,297.0388889,0.481386393,0.000372232,9952.88486
297.3722222,282.8166667,297.0388889,0.481386393,0.000454249,10018.65282
297.3722222,282.8166667,297.0388889,0.481386393,0.000511031,10040.57548
297.3722222,282.8166667,297.0388889,0.481386393,0.000567812,10062.49813
297.3722222,282.8166667,297.0388889,0.481386393,0.000599357,10062.49813
297.3722222,282.8166667,297.0388889,0.481386393,0.000624593,10084.42078
297.3722222,282.8166667,297.0388889,0.481386393,0.000681374,10106.34344
297.3722222,282.8166667,297.0388889,0.509703239,0.000372232,10055.07054
297.3722222,282.8166667,297.0388889,0.509703239,0.000454249,10121.51373
297.3722222,282.8166667,297.0388889,0.509703239,0.000511031,10143.66147
297.3722222,282.8166667,297.0388889,0.509703239,0.000567812,10165.8092
297.3722222,282.8166667,297.0388889,0.509703239,0.000599357,10165.8092
297.3722222,282.8166667,297.0388889,0.509703239,0.000624593,10187.95693
297.3722222,282.8166667,297.0388889,0.509703239,0.000681374,10210.10466
297.3722222,282.8166667,297.0388889,0.538020086,0.000372232,10136.81908
297.3722222,282.8166667,297.0388889,0.538020086,0.000454249,10203.80246
297.3722222,282.8166667,297.0388889,0.538020086,0.000511031,10226.13026
297.3722222,282.8166667,297.0388889,0.538020086,0.000567812,10248.45805
297.3722222,282.8166667,297.0388889,0.538020086,0.000599357,10248.45805
297.3722222,282.8166667,297.0388889,0.538020086,0.000624593,10270.78585
297.3722222,282.8166667,297.0388889,0.538020086,0.000681374,10293.11364
297.3722222,282.8166667,297.0388889,0.566336933,0.000372232,10218.56762
297.3722222,282.8166667,297.0388889,0.566336933,0.000454249,10286.09119
297.3722222,282.8166667,297.0388889,0.566336933,0.000511031,10308.59905
297.3722222,282.8166667,297.0388889,0.566336933,0.000567812,10331.10691
297.3722222,282.8166667,297.0388889,0.566336933,0.000599357,10331.10691
297.3722222,282.8166667,297.0388889,0.566336933,0.000624593,10353.61477
297.3722222,282.8166667,297.0388889,0.566336933,0.000681374,10376.12263
297.3722222,282.8166667,297.0388889,0.622970626,0.000372232,10351.409
297.3722222,282.8166667,297.0388889,0.622970626,0.000454249,10419.81038
297.3722222,282.8166667,297.0388889,0.622970626,0.000511031,10442.61084
297.3722222,282.8166667,297.0388889,0.622970626,0.000567812,10465.4113
297.3722222,282.8166667,297.0388889,0.622970626,0.000599357,10465.4113
297.3722222,282.8166667,297.0388889,0.622970626,0.000624593,10488.21176
297.3722222,282.8166667,297.0388889,0.622970626,0.000681374,10511.01222
297.3722222,282.8166667,297.0388889,0.651287473,0.000372232,10412.7204
297.3722222,282.8166667,297.0388889,0.651287473,0.000454249,10481.52693
297.3722222,282.8166667,297.0388889,0.651287473,0.000511031,10504.46243
297.3722222,282.8166667,297.0388889,0.651287473,0.000567812,10527.39794
297.3722222,282.8166667,297.0388889,0.651287473,0.000599357,10527.39794
297.3722222,282.8166667,297.0388889,0.651287473,0.000624593,10550.33345
297.3722222,282.8166667,297.0388889,0.651287473,0.000681374,10573.26896
297.3722222,282.8166667,297.0388889,0.679604319,0.000372232,10474.03181
297.3722222,282.8166667,297.0388889,0.679604319,0.000454249,10543.24347
297.3722222,282.8166667,297.0388889,0.679604319,0.000511031,10566.31403
297.3722222,282.8166667,297.0388889,0.679604319,0.000567812,10589.38458
297.3722222,282.8166667,297.0388889,0.679604319,0.000599357,10589.38458
297.3722222,282.8166667,297.0388889,0.679604319,0.000624593,10612.45514
297.3722222,282.8166667,297.0388889,0.679604319,0.000681374,10635.52569
297.3722222,282.8166667,303.15,0.453069546,0.000372232,9341.954065
297.3722222,282.8166667,303.15,0.453069546,0.000454249,9406.979267
297.3722222,282.8166667,303.15,0.453069546,0.000511031,9428.654335
297.3722222,282.8166667,303.15,0.453069546,0.000567812,9450.329402
297.3722222,282.8166667,303.15,0.453069546,0.000599357,9472.00447
297.3722222,282.8166667,303.15,0.453069546,0.000624593,9472.00447
297.3722222,282.8166667,303.15,0.453069546,0.000681374,9515.354605
297.3722222,282.8166667,303.15,0.481386393,0.000372232,9448.663821
297.3722222,282.8166667,303.15,0.481386393,0.000454249,9514.431782
297.3722222,282.8166667,303.15,0.481386393,0.000511031,9536.354436
297.3722222,282.8166667,303.15,0.481386393,0.000567812,9558.27709
297.3722222,282.8166667,303.15,0.481386393,0.000599357,9580.199744
297.3722222,282.8166667,303.15,0.481386393,0.000624593,9580.199744
297.3722222,282.8166667,303.15,0.481386393,0.000681374,9624.045052
297.3722222,282.8166667,303.15,0.509703239,0.000372232,9545.672689
297.3722222,282.8166667,303.15,0.509703239,0.000454249,9612.115887
297.3722222,282.8166667,303.15,0.509703239,0.000511031,9634.263619
297.3722222,282.8166667,303.15,0.509703239,0.000567812,9656.411352
297.3722222,282.8166667,303.15,0.509703239,0.000599357,9678.559084
297.3722222,282.8166667,303.15,0.509703239,0.000624593,9678.559084
297.3722222,282.8166667,303.15,0.509703239,0.000681374,9722.854549
297.3722222,282.8166667,303.15,0.538020086,0.000372232,9623.279785
297.3722222,282.8166667,303.15,0.538020086,0.000454249,9690.26317
297.3722222,282.8166667,303.15,0.538020086,0.000511031,9712.590966
297.3722222,282.8166667,303.15,0.538020086,0.000567812,9734.918761
297.3722222,282.8166667,303.15,0.538020086,0.000599357,9757.246556
297.3722222,282.8166667,303.15,0.538020086,0.000624593,9757.246556
297.3722222,282.8166667,303.15,0.538020086,0.000681374,9801.902147
297.3722222,282.8166667,303.15,0.566336933,0.000372232,9700.88688
297.3722222,282.8166667,303.15,0.566336933,0.000454249,9768.410454
297.3722222,282.8166667,303.15,0.566336933,0.000511031,9790.918312
297.3722222,282.8166667,303.15,0.566336933,0.000567812,9813.426171
297.3722222,282.8166667,303.15,0.566336933,0.000599357,9835.934029
297.3722222,282.8166667,303.15,0.566336933,0.000624593,9835.934029
297.3722222,282.8166667,303.15,0.566336933,0.000681374,9880.949745
297.3722222,282.8166667,303.15,0.622970626,0.000372232,9826.998409
297.3722222,282.8166667,303.15,0.622970626,0.000454249,9895.39979
297.3722222,282.8166667,303.15,0.622970626,0.000511031,9918.20025
297.3722222,282.8166667,303.15,0.622970626,0.000567812,9941.000711
297.3722222,282.8166667,303.15,0.622970626,0.000599357,9963.801171
297.3722222,282.8166667,303.15,0.622970626,0.000624593,9963.801171
297.3722222,282.8166667,303.15,0.622970626,0.000681374,10009.40209
297.3722222,282.8166667,303.15,0.651287473,0.000372232,9885.20373
297.3722222,282.8166667,303.15,0.651287473,0.000454249,9954.010253
297.3722222,282.8166667,303.15,0.651287473,0.000511031,9976.94576
297.3722222,282.8166667,303.15,0.651287473,0.000567812,9999.881268
297.3722222,282.8166667,303.15,0.651287473,0.000599357,10022.81678
297.3722222,282.8166667,303.15,0.651287473,0.000624593,10022.81678
297.3722222,282.8166667,303.15,0.651287473,0.000681374,10068.68779
297.3722222,282.8166667,303.15,0.679604319,0.000372232,9943.409052
297.3722222,282.8166667,303.15,0.679604319,0.000454249,10012.62072
297.3722222,282.8166667,303.15,0.679604319,0.000511031,10035.69127
297.3722222,282.8166667,303.15,0.679604319,0.000567812,10058.76182
297.3722222,282.8166667,303.15,0.679604319,0.000599357,10081.83238
297.3722222,282.8166667,303.15,0.679604319,0.000624593,10081.83238
297.3722222,282.8166667,303.15,0.679604319,0.000681374,10127.97349
297.3722222,282.8166667,308.15,0.453069546,0.000372232,8951.802851
297.3722222,282.8166667,308.15,0.453069546,0.000454249,9016.828053
297.3722222,282.8166667,308.15,0.453069546,0.000511031,9038.503121
297.3722222,282.8166667,308.15,0.453069546,0.000567812,9060.178188
297.3722222,282.8166667,308.15,0.453069546,0.000599357,9081.853256
297.3722222,282.8166667,308.15,0.453069546,0.000624593,9081.853256
297.3722222,282.8166667,308.15,0.453069546,0.000681374,9103.528323
297.3722222,282.8166667,308.15,0.481386393,0.000372232,9054.056051
297.3722222,282.8166667,308.15,0.481386393,0.000454249,9119.824013
297.3722222,282.8166667,308.15,0.481386393,0.000511031,9141.746666
297.3722222,282.8166667,308.15,0.481386393,0.000567812,9163.66932
297.3722222,282.8166667,308.15,0.481386393,0.000599357,9185.591974
297.3722222,282.8166667,308.15,0.481386393,0.000624593,9185.591974
297.3722222,282.8166667,308.15,0.481386393,0.000681374,9207.514628
297.3722222,282.8166667,308.15,0.509703239,0.000372232,9147.013505
297.3722222,282.8166667,308.15,0.509703239,0.000454249,9213.456703
297.3722222,282.8166667,308.15,0.509703239,0.000511031,9235.604435
297.3722222,282.8166667,308.15,0.509703239,0.000567812,9257.752168
297.3722222,282.8166667,308.15,0.509703239,0.000599357,9279.8999
297.3722222,282.8166667,308.15,0.509703239,0.000624593,9279.8999
297.3722222,282.8166667,308.15,0.509703239,0.000681374,9302.047632
297.3722222,282.8166667,308.15,0.538020086,0.000372232,9221.379469
297.3722222,282.8166667,308.15,0.538020086,0.000454249,9288.362855
297.3722222,282.8166667,308.15,0.538020086,0.000511031,9310.69065
297.3722222,282.8166667,308.15,0.538020086,0.000567812,9333.018445
297.3722222,282.8166667,308.15,0.538020086,0.000599357,9355.346241
297.3722222,282.8166667,308.15,0.538020086,0.000624593,9355.346241
297.3722222,282.8166667,308.15,0.538020086,0.000681374,9377.674036
297.3722222,282.8166667,308.15,0.566336933,0.000372232,9295.745432
297.3722222,282.8166667,308.15,0.566336933,0.000454249,9363.269007
297.3722222,282.8166667,308.15,0.566336933,0.000511031,9385.776865
297.3722222,282.8166667,308.15,0.566336933,0.000567812,9408.284723
297.3722222,282.8166667,308.15,0.566336933,0.000599357,9430.792581
297.3722222,282.8166667,308.15,0.566336933,0.000624593,9430.792581
297.3722222,282.8166667,308.15,0.566336933,0.000681374,9453.300439
297.3722222,282.8166667,308.15,0.622970626,0.000372232,9416.590123
297.3722222,282.8166667,308.15,0.622970626,0.000454249,9484.991504
297.3722222,282.8166667,308.15,0.622970626,0.000511031,9507.791964
297.3722222,282.8166667,308.15,0.622970626,0.000567812,9530.592424
297.3722222,282.8166667,308.15,0.622970626,0.000599357,9553.392885
297.3722222,282.8166667,308.15,0.622970626,0.000624593,9553.392885
297.3722222,282.8166667,308.15,0.622970626,0.000681374,9576.193345
297.3722222,282.8166667,308.15,0.651287473,0.000372232,9472.364595
297.3722222,282.8166667,308.15,0.651287473,0.000454249,9541.171118
297.3722222,282.8166667,308.15,0.651287473,0.000511031,9564.106625
297.3722222,282.8166667,308.15,0.651287473,0.000567812,9587.042133
297.3722222,282.8166667,308.15,0.651287473,0.000599357,9609.97764
297.3722222,282.8166667,308.15,0.651287473,0.000624593,9609.97764
297.3722222,282.8166667,308.15,0.651287473,0.000681374,9632.913148
297.3722222,282.8166667,308.15,0.679604319,0.000372232,9528.139068
297.3722222,282.8166667,308.15,0.679604319,0.000454249,9597.350732
297.3722222,282.8166667,308.15,0.679604319,0.000511031,9620.421287
297.3722222,282.8166667,308.15,0.679604319,0.000567812,9643.491841
297.3722222,282.8166667,308.15,0.679604319,0.000599357,9666.562396
297.3722222,282.8166667,308.15,0.679604319,0.000624593,9666.562396
297.3722222,282.8166667,308.15,0.679604319,0.000681374,9689.63295
297.3722222,282.8166667,313.7055556,0.453069546,0.000372232,8496.626435
297.3722222,282.8166667,313.7055556,0.453069546,0.000454249,8561.651637
297.3722222,282.8166667,313.7055556,0.453069546,0.000511031,8605.001772
297.3722222,282.8166667,313.7055556,0.453069546,0.000567812,8626.67684
297.3722222,282.8166667,313.7055556,0.453069546,0.000599357,8626.67684
