Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
297.3722222,288.8722222,293.15,0.651287473,0.000599357,11469.36447
297.3722222,288.8722222,293.15,0.651287473,0.000624593,11501.04779
297.3722222,288.8722222,293.15,0.651287473,0.000681374,11532.73112
297.3722222,288.8722222,293.15,0.679604319,0.000372232,11615.6945
297.3722222,288.8722222,293.15,0.679604319,0.000454249,11680.58665
297.3722222,288.8722222,293.15,0.679604319,0.000511031,11713.03272
297.3722222,288.8722222,293.15,0.679604319,0.000567812,11745.4788
297.3722222,288.8722222,293.15,0.679604319,0.000599357,11745.4788
297.3722222,288.8722222,293.15,0.679604319,0.000624593,11777.92487
297.3722222,288.8722222,293.15,0.679604319,0.000681374,11810.37094
297.3722222,288.8722222,297.0388889,0.453069546,0.000372232,9190.511817
297.3722222,288.8722222,297.0388889,0.453069546,0.000454249,9268.840043
297.3722222,288.8722222,297.0388889,0.453069546,0.000511031,9294.949451
297.3722222,288.8722222,297.0388889,0.453069546,0.000567812,9294.949451
297.3722222,288.8722222,297.0388889,0.453069546,0.000599357,9294.949451
297.3722222,288.8722222,297.0388889,0.453069546,0.000624593,9321.05886
297.3722222,288.8722222,297.0388889,0.453069546,0.000681374,9347.168268
297.3722222,288.8722222,297.0388889,0.481386393,0.000372232,9479.651514
297.3722222,288.8722222,297.0388889,0.481386393,0.000454249,9560.443999
297.3722222,288.8722222,297.0388889,0.481386393,0.000511031,9587.374827
297.3722222,288.8722222,297.0388889,0.481386393,0.000567812,9587.374827
297.3722222,288.8722222,297.0388889,0.481386393,0.000599357,9587.374827
297.3722222,288.8722222,297.0388889,0.481386393,0.000624593,9614.305655
297.3722222,288.8722222,297.0388889,0.481386393,0.000681374,9641.236483
297.3722222,288.8722222,297.0388889,0.509703239,0.000372232,9768.791212
297.3722222,288.8722222,297.0388889,0.509703239,0.000454249,9852.047955
297.3722222,288.8722222,297.0388889,0.509703239,0.000511031,9879.800203
297.3722222,288.8722222,297.0388889,0.509703239,0.000567812,9879.800203
297.3722222,288.8722222,297.0388889,0.509703239,0.000599357,9879.800203
297.3722222,288.8722222,297.0388889,0.509703239,0.000624593,9907.552451
297.3722222,288.8722222,297.0388889,0.509703239,0.000681374,9935.304699
297.3722222,288.8722222,297.0388889,0.538020086,0.000372232,10047.60449
297.3722222,288.8722222,297.0388889,0.538020086,0.000454249,10133.23748
297.3722222,288.8722222,297.0388889,0.538020086,0.000511031,10161.78182
297.3722222,288.8722222,297.0388889,0.538020086,0.000567812,10161.78182
297.3722222,288.8722222,297.0388889,0.538020086,0.000599357,10161.78182
297.3722222,288.8722222,297.0388889,0.538020086,0.000624593,10190.32615
297.3722222,288.8722222,297.0388889,0.538020086,0.000681374,10218.87048
297.3722222,288.8722222,297.0388889,0.566336933,0.000372232,10326.41777
297.3722222,288.8722222,297.0388889,0.566336933,0.000454249,10414.42701
297.3722222,288.8722222,297.0388889,0.566336933,0.000511031,10443.76343
297.3722222,288.8722222,297.0388889,0.566336933,0.000567812,10443.76343
297.3722222,288.8722222,297.0388889,0.566336933,0.000599357,10443.76343
297.3722222,288.8722222,297.0388889,0.566336933,0.000624593,10473.09984
297.3722222,288.8722222,297.0388889,0.566336933,0.000681374,10502.43626
297.3722222,288.8722222,297.0388889,0.622970626,0.000372232,10873.71791
297.3722222,288.8722222,297.0388889,0.622970626,0.000454249,10966.39165
297.3722222,288.8722222,297.0388889,0.622970626,0.000511031,10997.28289
297.3722222,288.8722222,297.0388889,0.622970626,0.000567812,10997.28289
297.3722222,288.8722222,297.0388889,0.622970626,0.000599357,10997.28289
297.3722222,288.8722222,297.0388889,0.622970626,0.000624593,11028.17413
297.3722222,288.8722222,297.0388889,0.622970626,0.000681374,11059.06538
297.3722222,288.8722222,297.0388889,0.651287473,0.000372232,11152.53119
297.3722222,288.8722222,297.0388889,0.651287473,0.000454249,11247.58118
297.3722222,288.8722222,297.0388889,0.651287473,0.000511031,11279.2645
297.3722222,288.8722222,297.0388889,0.651287473,0.000567812,11279.2645
297.3722222,288.8722222,297.0388889,0.651287473,0.000599357,11279.2645
297.3722222,288.8722222,297.0388889,0.651287473,0.000624593,11310.94783
297.3722222,288.8722222,297.0388889,0.651287473,0.000681374,11342.63116
297.3722222,288.8722222,297.0388889,0.679604319,0.000372232,11421.01806
297.3722222,288.8722222,297.0388889,0.679604319,0.000454249,11518.35628
297.3722222,288.8722222,297.0388889,0.679604319,0.000511031,11550.80235
297.3722222,288.8722222,297.0388889,0.679604319,0.000567812,11550.80235
297.3722222,288.8722222,297.0388889,0.679604319,0.000599357,11550.80235
297.3722222,288.8722222,297.0388889,0.679604319,0.000624593,11583.24843
297.3722222,288.8722222,297.0388889,0.679604319,0.000681374,11615.6945
297.3722222,288.8722222,303.15,0.453069546,0.000372232,8955.52714
297.3722222,288.8722222,303.15,0.453069546,0.000454249,9007.745957
297.3722222,288.8722222,303.15,0.453069546,0.000511031,9033.855365
297.3722222,288.8722222,303.15,0.453069546,0.000567812,9059.964774
297.3722222,288.8722222,303.15,0.453069546,0.000599357,9086.074183
297.3722222,288.8722222,303.15,0.453069546,0.000624593,9086.074183
297.3722222,288.8722222,303.15,0.453069546,0.000681374,9112.183591
297.3722222,288.8722222,303.15,0.481386393,0.000372232,9237.274061
297.3722222,288.8722222,303.15,0.481386393,0.000454249,9291.135717
297.3722222,288.8722222,303.15,0.481386393,0.000511031,9318.066545
297.3722222,288.8722222,303.15,0.481386393,0.000567812,9344.997374
297.3722222,288.8722222,303.15,0.481386393,0.000599357,9371.928202
297.3722222,288.8722222,303.15,0.481386393,0.000624593,9371.928202
297.3722222,288.8722222,303.15,0.481386393,0.000681374,9398.85903
297.3722222,288.8722222,303.15,0.509703239,0.000372232,9519.020982
297.3722222,288.8722222,303.15,0.509703239,0.000454249,9574.525478
297.3722222,288.8722222,303.15,0.509703239,0.000511031,9602.277725
297.3722222,288.8722222,303.15,0.509703239,0.000567812,9630.029973
297.3722222,288.8722222,303.15,0.509703239,0.000599357,9657.782221
297.3722222,288.8722222,303.15,0.509703239,0.000624593,9657.782221
297.3722222,288.8722222,303.15,0.509703239,0.000681374,9685.534469
297.3722222,288.8722222,303.15,0.538020086,0.000372232,9790.705513
297.3722222,288.8722222,303.15,0.538020086,0.000454249,9847.794175
297.3722222,288.8722222,303.15,0.538020086,0.000511031,9876.338506
297.3722222,288.8722222,303.15,0.538020086,0.000567812,9904.882837
297.3722222,288.8722222,303.15,0.538020086,0.000599357,9933.427168
297.3722222,288.8722222,303.15,0.538020086,0.000624593,9933.427168
297.3722222,288.8722222,303.15,0.538020086,0.000681374,9961.971499
297.3722222,288.8722222,303.15,0.566336933,0.000372232,10062.39004
297.3722222,288.8722222,303.15,0.566336933,0.000454249,10121.06287
297.3722222,288.8722222,303.15,0.566336933,0.000511031,10150.39929
297.3722222,288.8722222,303.15,0.566336933,0.000567812,10179.7357
297.3722222,288.8722222,303.15,0.566336933,0.000599357,10209.07212
297.3722222,288.8722222,303.15,0.566336933,0.000624593,10209.07212
297.3722222,288.8722222,303.15,0.566336933,0.000681374,10238.40853
297.3722222,288.8722222,303.15,0.622970626,0.000372232,10595.69672
297.3722222,288.8722222,303.15,0.622970626,0.000454249,10657.47921
297.3722222,288.8722222,303.15,0.622970626,0.000511031,10688.37045
297.3722222,288.8722222,303.15,0.622970626,0.000567812,10719.26169
297.3722222,288.8722222,303.15,0.622970626,0.000599357,10750.15294
297.3722222,288.8722222,303.15,0.622970626,0.000624593,10750.15294
297.3722222,288.8722222,303.15,0.622970626,0.000681374,10781.04418
297.3722222,288.8722222,303.15,0.651287473,0.000372232,10867.38125
297.3722222,288.8722222,303.15,0.651287473,0.000454249,10930.7479
297.3722222,288.8722222,303.15,0.651287473,0.000511031,10962.43123
297.3722222,288.8722222,303.15,0.651287473,0.000567812,10994.11456
297.3722222,288.8722222,303.15,0.651287473,0.000599357,11025.79788
297.3722222,288.8722222,303.15,0.651287473,0.000624593,11025.79788
297.3722222,288.8722222,303.15,0.651287473,0.000681374,11057.48121
297.3722222,288.8722222,303.15,0.679604319,0.000372232,11129.00339
297.3722222,288.8722222,303.15,0.679604319,0.000454249,11193.89554
297.3722222,288.8722222,303.15,0.679604319,0.000511031,11226.34161
297.3722222,288.8722222,303.15,0.679604319,0.000567812,11258.78769
297.3722222,288.8722222,303.15,0.679604319,0.000599357,11291.23376
297.3722222,288.8722222,303.15,0.679604319,0.000624593,11291.23376
297.3722222,288.8722222,303.15,0.679604319,0.000681374,11323.67983
297.3722222,288.8722222,308.15,0.453069546,0.000372232,8772.76128
297.3722222,288.8722222,308.15,0.453069546,0.000454249,8824.980097
297.3722222,288.8722222,308.15,0.453069546,0.000511031,8851.089505
297.3722222,288.8722222,308.15,0.453069546,0.000567812,8877.198914
297.3722222,288.8722222,308.15,0.453069546,0.000599357,8877.198914
297.3722222,288.8722222,308.15,0.453069546,0.000624593,8877.198914
297.3722222,288.8722222,308.15,0.453069546,0.000681374,8903.308323
297.3722222,288.8722222,308.15,0.481386393,0.000372232,9048.758264
297.3722222,288.8722222,308.15,0.481386393,0.000454249,9102.61992
297.3722222,288.8722222,308.15,0.481386393,0.000511031,9129.550748
297.3722222,288.8722222,308.15,0.481386393,0.000567812,9156.481576
297.3722222,288.8722222,308.15,0.481386393,0.000599357,9156.481576
297.3722222,288.8722222,308.15,0.481386393,0.000624593,9156.481576
297.3722222,288.8722222,308.15,0.481386393,0.000681374,9183.412405
297.3722222,288.8722222,308.15,0.509703239,0.000372232,9324.755248
297.3722222,288.8722222,308.15,0.509703239,0.000454249,9380.259743
297.3722222,288.8722222,308.15,0.509703239,0.000511031,9408.011991
297.3722222,288.8722222,308.15,0.509703239,0.000567812,9435.764239
297.3722222,288.8722222,308.15,0.509703239,0.000599357,9435.764239
297.3722222,288.8722222,308.15,0.509703239,0.000624593,9435.764239
297.3722222,288.8722222,308.15,0.509703239,0.000681374,9463.516487
297.3722222,288.8722222,308.15,0.538020086,0.000372232,9590.895197
297.3722222,288.8722222,308.15,0.538020086,0.000454249,9647.983859
297.3722222,288.8722222,308.15,0.538020086,0.000511031,9676.52819
297.3722222,288.8722222,308.15,0.538020086,0.000567812,9705.072521
297.3722222,288.8722222,308.15,0.538020086,0.000599357,9705.072521
297.3722222,288.8722222,308.15,0.538020086,0.000624593,9705.072521
297.3722222,288.8722222,308.15,0.538020086,0.000681374,9733.616852
297.3722222,288.8722222,308.15,0.566336933,0.000372232,9857.035146
297.3722222,288.8722222,308.15,0.566336933,0.000454249,9915.707974
297.3722222,288.8722222,308.15,0.566336933,0.000511031,9945.044388
297.3722222,288.8722222,308.15,0.566336933,0.000567812,9974.380802
297.3722222,288.8722222,308.15,0.566336933,0.000599357,9974.380802
297.3722222,288.8722222,308.15,0.566336933,0.000624593,9974.380802
297.3722222,288.8722222,308.15,0.566336933,0.000681374,10003.71722
297.3722222,288.8722222,308.15,0.622970626,0.000372232,10379.45801
297.3722222,288.8722222,308.15,0.622970626,0.000454249,10441.2405
297.3722222,288.8722222,308.15,0.622970626,0.000511031,10472.13174
297.3722222,288.8722222,308.15,0.622970626,0.000567812,10503.02298
297.3722222,288.8722222,308.15,0.622970626,0.000599357,10503.02298
297.3722222,288.8722222,308.15,0.622970626,0.000624593,10503.02298
297.3722222,288.8722222,308.15,0.622970626,0.000681374,10533.91423
297.3722222,288.8722222,308.15,0.651287473,0.000372232,10645.59796
297.3722222,288.8722222,308.15,0.651287473,0.000454249,10708.96461
297.3722222,288.8722222,308.15,0.651287473,0.000511031,10740.64794
297.3722222,288.8722222,308.15,0.651287473,0.000567812,10772.33127
297.3722222,288.8722222,308.15,0.651287473,0.000599357,10772.33127
297.3722222,288.8722222,308.15,0.651287473,0.000624593,10772.33127
297.3722222,288.8722222,308.15,0.651287473,0.000681374,10804.01459
297.3722222,288.8722222,308.15,0.679604319,0.000372232,10901.88087
297.3722222,288.8722222,308.15,0.679604319,0.000454249,10966.77302
297.3722222,288.8722222,308.15,0.679604319,0.000511031,10999.21909
297.3722222,288.8722222,308.15,0.679604319,0.000567812,11031.66517
297.3722222,288.8722222,308.15,0.679604319,0.000599357,11031.66517
297.3722222,288.8722222,308.15,0.679604319,0.000624593,11031.66517
297.3722222,288.8722222,308.15,0.679604319,0.000681374,11064.11124
297.3722222,288.8722222,313.7055556,0.453069546,0.000372232,8537.776603
297.3722222,288.8722222,313.7055556,0.453069546,0.000454249,8589.99542
297.3722222,288.8722222,313.7055556,0.453069546,0.000511031,8642.214237
297.3722222,288.8722222,313.7055556,0.453069546,0.000567812,8668.323645
297.3722222,288.8722222,313.7055556,0.453069546,0.000599357,8668.323645
297.3722222,288.8722222,313.7055556,0.453069546,0.000624593,8694.433054
297.3722222,288.8722222,313.7055556,0.453069546,0.000681374,8720.542463
297.3722222,288.8722222,313.7055556,0.481386393,0.000372232,8806.38081
297.3722222,288.8722222,313.7055556,0.481386393,0.000454249,8860.242467
297.3722222,288.8722222,313.7055556,0.481386393,0.000511031,8914.104123
297.3722222,288.8722222,313.7055556,0.481386393,0.000567812,8941.034951
297.3722222,288.8722222,313.7055556,0.481386393,0.000599357,8941.034951
297.3722222,288.8722222,313.7055556,0.481386393,0.000624593,8967.965779
297.3722222,288.8722222,313.7055556,0.481386393,0.000681374,8994.896607
297.3722222,288.8722222,313.7055556,0.509703239,0.000372232,9074.985018
297.3722222,288.8722222,313.7055556,0.509703239,0.000454249,9130.489514
297.3722222,288.8722222,313.7055556,0.509703239,0.000511031,9185.994009
297.3722222,288.8722222,313.7055556,0.509703239,0.000567812,9213.746257
297.3722222,288.8722222,313.7055556,0.509703239,0.000599357,9213.746257
297.3722222,288.8722222,313.7055556,0.509703239,0.000624593,9241.498505
297.3722222,288.8722222,313.7055556,0.509703239,0.000681374,9269.250752
297.3722222,288.8722222,313.7055556,0.538020086,0.000372232,9333.996218
297.3722222,288.8722222,313.7055556,0.538020086,0.000454249,9391.08488
297.3722222,288.8722222,313.7055556,0.538020086,0.000511031,9448.173542
297.3722222,288.8722222,313.7055556,0.538020086,0.000567812,9476.717873
297.3722222,288.8722222,313.7055556,0.538020086,0.000599357,9476.717873
297.3722222,288.8722222,313.7055556,0.538020086,0.000624593,9505.262204
297.3722222,288.8722222,313.7055556,0.538020086,0.000681374,9533.806535
297.3722222,288.8722222,313.7055556,0.566336933,0.000372232,9593.007419
297.3722222,288.8722222,313.7055556,0.566336933,0.000454249,9651.680247
297.3722222,288.8722222,313.7055556,0.566336933,0.000511031,9710.353075
297.3722222,288.8722222,313.7055556,0.566336933,0.000567812,9739.689489
297.3722222,288.8722222,313.7055556,0.566336933,0.000599357,9739.689489
297.3722222,288.8722222,313.7055556,0.566336933,0.000624593,9769.025903
297.3722222,288.8722222,313.7055556,0.566336933,0.000681374,9798.362317
297.3722222,288.8722222,313.7055556,0.622970626,0.000372232,10101.43681
297.3722222,288.8722222,313.7055556,0.622970626,0.000454249,10163.2193
297.3722222,288.8722222,313.7055556,0.622970626,0.000511031,10225.00179
297.3722222,288.8722222,313.7055556,0.622970626,0.000567812,10255.89303
297.3722222,288.8722222,313.7055556,0.622970626,0.000599357,10255.89303
297.3722222,288.8722222,313.7055556,0.622970626,0.000624593,10286.78428
297.3722222,288.8722222,313.7055556,0.622970626,0.000681374,10317.67552
297.3722222,288.8722222,313.7055556,0.651287473,0.000372232,10360.44801
297.3722222,288.8722222,313.7055556,0.651287473,0.000454249,10423.81467
297.3722222,288.8722222,313.7055556,0.651287473,0.000511031,10487.18132
297.3722222,288.8722222,313.7055556,0.651287473,0.000567812,10518.86465
297.3722222,288.8722222,313.7055556,0.651287473,0.000599357,10518.86465
297.3722222,288.8722222,313.7055556,0.651287473,0.000624593,10550.54798
297.3722222,288.8722222,313.7055556,0.651287473,0.000681374,10582.2313
297.3722222,288.8722222,313.7055556,0.679604319,0.000372232,10609.86621
297.3722222,288.8722222,313.7055556,0.679604319,0.000454249,10674.75835
297.3722222,288.8722222,313.7055556,0.679604319,0.000511031,10739.6505
297.3722222,288.8722222,313.7055556,0.679604319,0.000567812,10772.09658
297.3722222,288.8722222,313.7055556,0.679604319,0.000599357,10772.09658
297.3722222,288.8722222,313.7055556,0.679604319,0.000624593,10804.54265
297.3722222,288.8722222,313.7055556,0.679604319,0.000681374,10836.98872
297.3722222,288.8722222,319.2611111,0.453069546,0.000372232,8328.901334
297.3722222,288.8722222,319.2611111,0.453069546,0.000454249,8381.120151
297.3722222,288.8722222,319.2611111,0.453069546,0.000511031,8407.22956
297.3722222,288.8722222,319.2611111,0.453069546,0.000567812,8433.338968
297.3722222,288.8722222,319.2611111,0.453069546,0.000599357,8459.448377
297.3722222,288.8722222,319.2611111,0.453069546,0.000624593,8459.448377
297.3722222,288.8722222,319.2611111,0.453069546,0.000681374,8485.557785
297.3722222,288.8722222,319.2611111,0.481386393,0.000372232,8590.934185
297.3722222,288.8722222,319.2611111,0.481386393,0.000454249,8644.795841
297.3722222,288.8722222,319.2611111,0.481386393,0.000511031,8671.726669
297.3722222,288.8722222,319.2611111,0.481386393,0.000567812,8698.657498
297.3722222,288.8722222,319.2611111,0.481386393,0.000599357,8725.588326
297.3722222,288.8722222,319.2611111,0.481386393,0.000624593,8725.588326
297.3722222,288.8722222,319.2611111,0.481386393,0.000681374,8752.519154
297.3722222,288.8722222,319.2611111,0.509703239,0.000372232,8852.967036
297.3722222,288.8722222,319.2611111,0.509703239,0.000454249,8908.471531
297.3722222,288.8722222,319.2611111,0.509703239,0.000511031,8936.223779
297.3722222,288.8722222,319.2611111,0.509703239,0.000567812,8963.976027
297.3722222,288.8722222,319.2611111,0.509703239,0.000599357,8991.728275
297.3722222,288.8722222,319.2611111,0.509703239,0.000624593,8991.728275
297.3722222,288.8722222,319.2611111,0.509703239,0.000681374,9019.480522
297.3722222,288.8722222,319.2611111,0.538020086,0.000372232,9105.641571
297.3722222,288.8722222,319.2611111,0.538020086,0.000454249,9162.730233
297.3722222,288.8722222,319.2611111,0.538020086,0.000511031,9191.274564
297.3722222,288.8722222,319.2611111,0.538020086,0.000567812,9219.818895
297.3722222,288.8722222,319.2611111,0.538020086,0.000599357,9248.363225
297.3722222,288.8722222,319.2611111,0.538020086,0.000624593,9248.363225
297.3722222,288.8722222,319.2611111,0.538020086,0.000681374,9276.907556
297.3722222,288.8722222,319.2611111,0.566336933,0.000372232,9358.316106
297.3722222,288.8722222,319.2611111,0.566336933,0.000454249,9416.988934
297.3722222,288.8722222,319.2611111,0.566336933,0.000511031,9446.325348
297.3722222,288.8722222,319.2611111,0.566336933,0.000567812,9475.661762
297.3722222,288.8722222,319.2611111,0.566336933,0.000599357,9504.998176
297.3722222,288.8722222,319.2611111,0.566336933,0.000624593,9504.998176
297.3722222,288.8722222,319.2611111,0.566336933,0.000681374,9534.33459
297.3722222,288.8722222,319.2611111,0.622970626,0.000372232,9854.306859
297.3722222,288.8722222,319.2611111,0.622970626,0.000454249,9916.089347
297.3722222,288.8722222,319.2611111,0.622970626,0.000511031,9946.980591
297.3722222,288.8722222,319.2611111,0.622970626,0.000567812,9977.871836
297.3722222,288.8722222,319.2611111,0.622970626,0.000599357,10008.76308
297.3722222,288.8722222,319.2611111,0.622970626,0.000624593,10008.76308
297.3722222,288.8722222,319.2611111,0.622970626,0.000681374,10039.65432
297.3722222,288.8722222,319.2611111,0.651287473,0.000372232,10106.98139
297.3722222,288.8722222,319.2611111,0.651287473,0.000454249,10170.34805
297.3722222,288.8722222,319.2611111,0.651287473,0.000511031,10202.03138
297.3722222,288.8722222,319.2611111,0.651287473,0.000567812,10233.7147
297.3722222,288.8722222,319.2611111,0.651287473,0.000599357,10265.39803
297.3722222,288.8722222,319.2611111,0.651287473,0.000624593,10265.39803
297.3722222,288.8722222,319.2611111,0.651287473,0.000681374,10297.08136
297.3722222,288.8722222,319.2611111,0.679604319,0.000372232,10230.88979
297.3722222,288.8722222,319.2611111,0.679604319,0.000454249,10313.61936
297.3722222,288.8722222,319.2611111,0.679604319,0.000511031,10341.19588
297.3722222,288.8722222,319.2611111,0.679604319,0.000567812,10368.7724
297.3722222,288.8722222,319.2611111,0.679604319,0.000599357,10396.34893
297.3722222,288.8722222,319.2611111,0.679604319,0.000624593,10396.34893
297.3722222,288.8722222,319.2611111,0.679604319,0.000681374,10423.92545
297.3722222,290.4833333,280.3722222,0.453069546,0.000372232,9086.961016
297.3722222,290.4833333,280.3722222,0.453069546,0.000454249,9160.046493
297.3722222,290.4833333,280.3722222,0.453069546,0.000511031,9184.408319
297.3722222,290.4833333,280.3722222,0.453069546,0.000567812,9208.770145
297.3722222,290.4833333,280.3722222,0.453069546,0.000599357,9208.770145
297.3722222,290.4833333,280.3722222,0.453069546,0.000624593,9208.770145
297.3722222,290.4833333,280.3722222,0.453069546,0.000681374,9233.13197
297.3722222,290.4833333,280.3722222,0.481386393,0.000372232,9372.842935
297.3722222,290.4833333,280.3722222,0.481386393,0.000454249,9448.227731
297.3722222,290.4833333,280.3722222,0.481386393,0.000511031,9473.355996
297.3722222,290.4833333,280.3722222,0.481386393,0.000567812,9498.484261
297.3722222,290.4833333,280.3722222,0.481386393,0.000599357,9498.484261
297.3722222,290.4833333,280.3722222,0.481386393,0.000624593,9498.484261
297.3722222,290.4833333,280.3722222,0.481386393,0.000681374,9523.612527
297.3722222,290.4833333,280.3722222,0.509703239,0.000372232,9658.724855
297.3722222,290.4833333,280.3722222,0.509703239,0.000454249,9736.408969
297.3722222,290.4833333,280.3722222,0.509703239,0.000511031,9762.303674
297.3722222,290.4833333,280.3722222,0.509703239,0.000567812,9788.198378
297.3722222,290.4833333,280.3722222,0.509703239,0.000599357,9788.198378
297.3722222,290.4833333,280.3722222,0.509703239,0.000624593,9788.198378
297.3722222,290.4833333,280.3722222,0.509703239,0.000681374,9814.093083
297.3722222,290.4833333,280.3722222,0.538020086,0.000372232,9934.396706
297.3722222,290.4833333,280.3722222,0.538020086,0.000454249,10014.29802
297.3722222,290.4833333,280.3722222,0.538020086,0.000511031,10040.93179
297.3722222,290.4833333,280.3722222,0.538020086,0.000567812,10067.56556
297.3722222,290.4833333,280.3722222,0.538020086,0.000599357,10067.56556
297.3722222,290.4833333,280.3722222,0.538020086,0.000624593,10067.56556
297.3722222,290.4833333,280.3722222,0.538020086,0.000681374,10094.19933
297.3722222,290.4833333,280.3722222,0.566336933,0.000372232,10210.06856
297.3722222,290.4833333,280.3722222,0.566336933,0.000454249,10292.18707
297.3722222,290.4833333,280.3722222,0.566336933,0.000511031,10319.55991
297.3722222,290.4833333,280.3722222,0.566336933,0.000567812,10346.93275
297.3722222,290.4833333,280.3722222,0.566336933,0.000599357,10346.93275
297.3722222,290.4833333,280.3722222,0.566336933,0.000624593,10346.93275
297.3722222,290.4833333,280.3722222,0.566336933,0.000681374,10374.30558
297.3722222,290.4833333,280.3722222,0.622970626,0.000372232,10751.20219
297.3722222,290.4833333,280.3722222,0.622970626,0.000454249,10837.67299
297.3722222,290.4833333,280.3722222,0.622970626,0.000511031,10866.49658
297.3722222,290.4833333,280.3722222,0.622970626,0.000567812,10895.32018
297.3722222,290.4833333,280.3722222,0.622970626,0.000599357,10895.32018
297.3722222,290.4833333,280.3722222,0.622970626,0.000624593,10895.32018
297.3722222,290.4833333,280.3722222,0.622970626,0.000681374,10924.14378
297.3722222,290.4833333,280.3722222,0.651287473,0.000372232,11026.87404
297.3722222,290.4833333,280.3722222,0.651287473,0.000454249,11115.56204
297.3722222,290.4833333,280.3722222,0.651287473,0.000511031,11145.1247
297.3722222,290.4833333,280.3722222,0.651287473,0.000567812,11174.68737
297.3722222,290.4833333,280.3722222,0.651287473,0.000599357,11174.68737
297.3722222,290.4833333,280.3722222,0.651287473,0.000624593,11174.68737
297.3722222,290.4833333,280.3722222,0.651287473,0.000681374,11204.25003
297.3722222,290.4833333,280.3722222,0.679604319,0.000372232,11292.33582
297.3722222,290.4833333,280.3722222,0.679604319,0.000454249,11383.1589
297.3722222,290.4833333,280.3722222,0.679604319,0.000511031,11413.43326
297.3722222,290.4833333,280.3722222,0.679604319,0.000567812,11443.70762
297.3722222,290.4833333,280.3722222,0.679604319,0.000599357,11443.70762
297.3722222,290.4833333,280.3722222,0.679604319,0.000624593,11443.70762
297.3722222,290.4833333,280.3722222,0.679604319,0.000681374,11473.98198
297.3722222,290.4833333,285.9277778,0.453069546,0.000372232,8965.151887
297.3722222,290.4833333,285.9277778,0.453069546,0.000454249,9013.875538
297.3722222,290.4833333,285.9277778,0.453069546,0.000511031,9038.237364
297.3722222,290.4833333,285.9277778,0.453069546,0.000567812,9038.237364
297.3722222,290.4833333,285.9277778,0.453069546,0.000599357,9062.59919
297.3722222,290.4833333,285.9277778,0.453069546,0.000624593,9062.59919
297.3722222,290.4833333,285.9277778,0.453069546,0.000681374,9086.961016
297.3722222,290.4833333,285.9277778,0.481386393,0.000372232,9247.201609
297.3722222,290.4833333,285.9277778,0.481386393,0.000454249,9297.458139
297.3722222,290.4833333,285.9277778,0.481386393,0.000511031,9322.586405
297.3722222,290.4833333,285.9277778,0.481386393,0.000567812,9322.586405
297.3722222,290.4833333,285.9277778,0.481386393,0.000599357,9347.71467
297.3722222,290.4833333,285.9277778,0.481386393,0.000624593,9347.71467
297.3722222,290.4833333,285.9277778,0.481386393,0.000681374,9372.842935
297.3722222,290.4833333,285.9277778,0.509703239,0.000372232,9529.251331
297.3722222,290.4833333,285.9277778,0.509703239,0.000454249,9581.040741
297.3722222,290.4833333,285.9277778,0.509703239,0.000511031,9606.935445
297.3722222,290.4833333,285.9277778,0.509703239,0.000567812,9606.935445
297.3722222,290.4833333,285.9277778,0.509703239,0.000599357,9632.83015
297.3722222,290.4833333,285.9277778,0.509703239,0.000624593,9632.83015
297.3722222,290.4833333,285.9277778,0.509703239,0.000681374,9658.724855
297.3722222,290.4833333,285.9277778,0.538020086,0.000372232,9801.227849
297.3722222,290.4833333,285.9277778,0.538020086,0.000454249,9854.495392
297.3722222,290.4833333,285.9277778,0.538020086,0.000511031,9881.129163
297.3722222,290.4833333,285.9277778,0.538020086,0.000567812,9881.129163
297.3722222,290.4833333,285.9277778,0.538020086,0.000599357,9907.762935
297.3722222,290.4833333,285.9277778,0.538020086,0.000624593,9907.762935
297.3722222,290.4833333,285.9277778,0.538020086,0.000681374,9934.396706
297.3722222,290.4833333,285.9277778,0.566336933,0.000372232,10073.20437
297.3722222,290.4833333,285.9277778,0.566336933,0.000454249,10127.95004
297.3722222,290.4833333,285.9277778,0.566336933,0.000511031,10155.32288
297.3722222,290.4833333,285.9277778,0.566336933,0.000567812,10155.32288
297.3722222,290.4833333,285.9277778,0.566336933,0.000599357,10182.69572
297.3722222,290.4833333,285.9277778,0.566336933,0.000624593,10182.69572
297.3722222,290.4833333,285.9277778,0.566336933,0.000681374,10210.06856
297.3722222,290.4833333,285.9277778,0.622970626,0.000372232,10607.0842
297.3722222,290.4833333,285.9277778,0.622970626,0.000454249,10664.7314
297.3722222,290.4833333,285.9277778,0.622970626,0.000511031,10693.55499
297.3722222,290.4833333,285.9277778,0.622970626,0.000567812,10693.55499
297.3722222,290.4833333,285.9277778,0.622970626,0.000599357,10722.37859
297.3722222,290.4833333,285.9277778,0.622970626,0.000624593,10722.37859
297.3722222,290.4833333,285.9277778,0.622970626,0.000681374,10751.20219
297.3722222,290.4833333,285.9277778,0.651287473,0.000372232,10879.06072
297.3722222,290.4833333,285.9277778,0.651287473,0.000454249,10938.18605
297.3722222,290.4833333,285.9277778,0.651287473,0.000511031,10967.74871
297.3722222,290.4833333,285.9277778,0.651287473,0.000567812,10967.74871
297.3722222,290.4833333,285.9277778,0.651287473,0.000599357,10997.31138
297.3722222,290.4833333,285.9277778,0.651287473,0.000624593,10997.31138
297.3722222,290.4833333,285.9277778,0.651287473,0.000681374,11026.87404
297.3722222,290.4833333,285.9277778,0.679604319,0.000372232,11140.96403
297.3722222,290.4833333,285.9277778,0.679604319,0.000454249,11201.51275
297.3722222,290.4833333,285.9277778,0.679604319,0.000511031,11231.78711
297.3722222,290.4833333,285.9277778,0.679604319,0.000567812,11231.78711
297.3722222,290.4833333,285.9277778,0.679604319,0.000599357,11262.06147
297.3722222,290.4833333,285.9277778,0.679604319,0.000624593,11262.06147
297.3722222,290.4833333,285.9277778,0.679604319,0.000681374,11292.33582
297.3722222,290.4833333,293.15,0.453069546,0.000372232,8721.533629
297.3722222,290.4833333,293.15,0.453069546,0.000454249,8770.25728
297.3722222,290.4833333,293.15,0.453069546,0.000511031,8794.619106
297.3722222,290.4833333,293.15,0.453069546,0.000567812,8818.980932
297.3722222,290.4833333,293.15,0.453069546,0.000599357,8818.980932
297.3722222,290.4833333,293.15,0.453069546,0.000624593,8843.342758
297.3722222,290.4833333,293.15,0.453069546,0.000681374,8867.704584
297.3722222,290.4833333,293.15,0.481386393,0.000372232,8995.918957
297.3722222,290.4833333,293.15,0.481386393,0.000454249,9046.175487
297.3722222,290.4833333,293.15,0.481386393,0.000511031,9071.303752
297.3722222,290.4833333,293.15,0.481386393,0.000567812,9096.432018
297.3722222,290.4833333,293.15,0.481386393,0.000599357,9096.432018
297.3722222,290.4833333,293.15,0.481386393,0.000624593,9121.560283
297.3722222,290.4833333,293.15,0.481386393,0.000681374,9146.688548
297.3722222,290.4833333,293.15,0.509703239,0.000372232,9270.304284
297.3722222,290.4833333,293.15,0.509703239,0.000454249,9322.093694
297.3722222,290.4833333,293.15,0.509703239,0.000511031,9347.988398
297.3722222,290.4833333,293.15,0.509703239,0.000567812,9373.883103
297.3722222,290.4833333,293.15,0.509703239,0.000599357,9373.883103
297.3722222,290.4833333,293.15,0.509703239,0.000624593,9399.777808
297.3722222,290.4833333,293.15,0.509703239,0.000681374,9425.672512
297.3722222,290.4833333,293.15,0.538020086,0.000372232,9534.890136
297.3722222,290.4833333,293.15,0.538020086,0.000454249,9588.157679
297.3722222,290.4833333,293.15,0.538020086,0.000511031,9614.79145
297.3722222,290.4833333,293.15,0.538020086,0.000567812,9641.425221
297.3722222,290.4833333,293.15,0.538020086,0.000599357,9641.425221
297.3722222,290.4833333,293.15,0.538020086,0.000624593,9668.058993
297.3722222,290.4833333,293.15,0.538020086,0.000681374,9694.692764
297.3722222,290.4833333,293.15,0.566336933,0.000372232,9799.475988
297.3722222,290.4833333,293.15,0.566336933,0.000454249,9854.221663
297.3722222,290.4833333,293.15,0.566336933,0.000511031,9881.594501
297.3722222,290.4833333,293.15,0.566336933,0.000567812,9908.967339
297.3722222,290.4833333,293.15,0.566336933,0.000599357,9908.967339
297.3722222,290.4833333,293.15,0.566336933,0.000624593,9936.340177
297.3722222,290.4833333,293.15,0.566336933,0.000681374,9963.713015
297.3722222,290.4833333,293.15,0.622970626,0.000372232,10318.84821
297.3722222,290.4833333,293.15,0.622970626,0.000454249,10376.49541
297.3722222,290.4833333,293.15,0.622970626,0.000511031,10405.31901
297.3722222,290.4833333,293.15,0.622970626,0.000567812,10434.14261
297.3722222,290.4833333,293.15,0.622970626,0.000599357,10434.14261
297.3722222,290.4833333,293.15,0.622970626,0.000624593,10462.96621
297.3722222,290.4833333,293.15,0.622970626,0.000681374,10491.78981
297.3722222,290.4833333,293.15,0.651287473,0.000372232,10583.43407
297.3722222,290.4833333,293.15,0.651287473,0.000454249,10642.5594
297.3722222,290.4833333,293.15,0.651287473,0.000511031,10672.12206
297.3722222,290.4833333,293.15,0.651287473,0.000567812,10701.68473
297.3722222,290.4833333,293.15,0.651287473,0.000599357,10701.68473
297.3722222,290.4833333,293.15,0.651287473,0.000624593,10731.24739
297.3722222,290.4833333,293.15,0.651287473,0.000681374,10760.81006
297.3722222,290.4833333,293.15,0.679604319,0.000372232,10838.22044
297.3722222,290.4833333,293.15,0.679604319,0.000454249,10898.76916
297.3722222,290.4833333,293.15,0.679604319,0.000511031,10929.04352
297.3722222,290.4833333,293.15,0.679604319,0.000567812,10959.31788
297.3722222,290.4833333,293.15,0.679604319,0.000599357,10959.31788
297.3722222,290.4833333,293.15,0.679604319,0.000624593,10989.59224
297.3722222,290.4833333,293.15,0.679604319,0.000681374,11019.86659
297.3722222,290.4833333,297.0388889,0.453069546,0.000372232,8575.362674
297.3722222,290.4833333,297.0388889,0.453069546,0.000454249,8648.448152
297.3722222,290.4833333,297.0388889,0.453069546,0.000511031,8672.809977
297.3722222,290.4833333,297.0388889,0.453069546,0.000567812,8672.809977
297.3722222,290.4833333,297.0388889,0.453069546,0.000599357,8672.809977
297.3722222,290.4833333,297.0388889,0.453069546,0.000624593,8697.171803
297.3722222,290.4833333,297.0388889,0.453069546,0.000681374,8721.533629
297.3722222,290.4833333,297.0388889,0.481386393,0.000372232,8845.149365
297.3722222,290.4833333,297.0388889,0.481386393,0.000454249,8920.534161
297.3722222,290.4833333,297.0388889,0.481386393,0.000511031,8945.662426
297.3722222,290.4833333,297.0388889,0.481386393,0.000567812,8945.662426
297.3722222,290.4833333,297.0388889,0.481386393,0.000599357,8945.662426
297.3722222,290.4833333,297.0388889,0.481386393,0.000624593,8970.790691
297.3722222,290.4833333,297.0388889,0.481386393,0.000681374,8995.918957
297.3722222,290.4833333,297.0388889,0.509703239,0.000372232,9114.936056
297.3722222,290.4833333,297.0388889,0.509703239,0.000454249,9192.62017
297.3722222,290.4833333,297.0388889,0.509703239,0.000511031,9218.514875
297.3722222,290.4833333,297.0388889,0.509703239,0.000567812,9218.514875
297.3722222,290.4833333,297.0388889,0.509703239,0.000599357,9218.514875
297.3722222,290.4833333,297.0388889,0.509703239,0.000624593,9244.40958
297.3722222,290.4833333,297.0388889,0.509703239,0.000681374,9270.304284
297.3722222,290.4833333,297.0388889,0.538020086,0.000372232,9375.087508
297.3722222,290.4833333,297.0388889,0.538020086,0.000454249,9454.988822
297.3722222,290.4833333,297.0388889,0.538020086,0.000511031,9481.622593
297.3722222,290.4833333,297.0388889,0.538020086,0.000567812,9481.622593
297.3722222,290.4833333,297.0388889,0.538020086,0.000599357,9481.622593
297.3722222,290.4833333,297.0388889,0.538020086,0.000624593,9508.256365
297.3722222,290.4833333,297.0388889,0.538020086,0.000681374,9534.890136
297.3722222,290.4833333,297.0388889,0.566336933,0.000372232,9635.23896
297.3722222,290.4833333,297.0388889,0.566336933,0.000454249,9717.357474
297.3722222,290.4833333,297.0388889,0.566336933,0.000511031,9744.730312
297.3722222,290.4833333,297.0388889,0.566336933,0.000567812,9744.730312
297.3722222,290.4833333,297.0388889,0.566336933,0.000599357,9744.730312
297.3722222,290.4833333,297.0388889,0.566336933,0.000624593,9772.10315
297.3722222,290.4833333,297.0388889,0.566336933,0.000681374,9799.475988
297.3722222,290.4833333,297.0388889,0.622970626,0.000372232,10145.90662
297.3722222,290.4833333,297.0388889,0.622970626,0.000454249,10232.37742
297.3722222,290.4833333,297.0388889,0.622970626,0.000511031,10261.20102
297.3722222,290.4833333,297.0388889,0.622970626,0.000567812,10261.20102
297.3722222,290.4833333,297.0388889,0.622970626,0.000599357,10261.20102
297.3722222,290.4833333,297.0388889,0.622970626,0.000624593,10290.02462
297.3722222,290.4833333,297.0388889,0.622970626,0.000681374,10318.84821
297.3722222,290.4833333,297.0388889,0.651287473,0.000372232,10406.05808
297.3722222,290.4833333,297.0388889,0.651287473,0.000454249,10494.74607
297.3722222,290.4833333,297.0388889,0.651287473,0.000511031,10524.30874
297.3722222,290.4833333,297.0388889,0.651287473,0.000567812,10524.30874
297.3722222,290.4833333,297.0388889,0.651287473,0.000599357,10524.30874
297.3722222,290.4833333,297.0388889,0.651287473,0.000624593,10553.8714
297.3722222,290.4833333,297.0388889,0.651287473,0.000681374,10583.43407
297.3722222,290.4833333,297.0388889,0.679604319,0.000372232,10656.57429
297.3722222,290.4833333,297.0388889,0.679604319,0.000454249,10747.39737
297.3722222,290.4833333,297.0388889,0.679604319,0.000511031,10777.67172
297.3722222,290.4833333,297.0388889,0.679604319,0.000567812,10777.67172
297.3722222,290.4833333,297.0388889,0.679604319,0.000599357,10777.67172
297.3722222,290.4833333,297.0388889,0.679604319,0.000624593,10807.94608
297.3722222,290.4833333,297.0388889,0.679604319,0.000681374,10838.22044
297.3722222,290.4833333,303.15,0.453069546,0.000372232,8356.106242
297.3722222,290.4833333,303.15,0.453069546,0.000454249,8404.829894
297.3722222,290.4833333,303.15,0.453069546,0.000511031,8429.19172
297.3722222,290.4833333,303.15,0.453069546,0.000567812,8453.553545
297.3722222,290.4833333,303.15,0.453069546,0.000599357,8477.915371
297.3722222,290.4833333,303.15,0.453069546,0.000624593,8477.915371
297.3722222,290.4833333,303.15,0.453069546,0.000681374,8502.277197
297.3722222,290.4833333,303.15,0.481386393,0.000372232,8618.994978
297.3722222,290.4833333,303.15,0.481386393,0.000454249,8669.251508
297.3722222,290.4833333,303.15,0.481386393,0.000511031,8694.379774
297.3722222,290.4833333,303.15,0.481386393,0.000567812,8719.508039
297.3722222,290.4833333,303.15,0.481386393,0.000599357,8744.636304
297.3722222,290.4833333,303.15,0.481386393,0.000624593,8744.636304
297.3722222,290.4833333,303.15,0.481386393,0.000681374,8769.764569
297.3722222,290.4833333,303.15,0.509703239,0.000372232,8881.883714
297.3722222,290.4833333,303.15,0.509703239,0.000454249,8933.673123
297.3722222,290.4833333,303.15,0.509703239,0.000511031,8959.567828
297.3722222,290.4833333,303.15,0.509703239,0.000567812,8985.462532
297.3722222,290.4833333,303.15,0.509703239,0.000599357,9011.357237
297.3722222,290.4833333,303.15,0.509703239,0.000624593,9011.357237
297.3722222,290.4833333,303.15,0.509703239,0.000681374,9037.251942
297.3722222,290.4833333,303.15,0.538020086,0.000372232,9135.383566
297.3722222,290.4833333,303.15,0.538020086,0.000454249,9188.651109
297.3722222,290.4833333,303.15,0.538020086,0.000511031,9215.28488
297.3722222,290.4833333,303.15,0.538020086,0.000567812,9241.918651
297.3722222,290.4833333,303.15,0.538020086,0.000599357,9268.552423
297.3722222,290.4833333,303.15,0.538020086,0.000624593,9268.552423
297.3722222,290.4833333,303.15,0.538020086,0.000681374,9295.186194
297.3722222,290.4833333,303.15,0.566336933,0.000372232,9388.883418
297.3722222,290.4833333,303.15,0.566336933,0.000454249,9443.629094
297.3722222,290.4833333,303.15,0.566336933,0.000511031,9471.001932
297.3722222,290.4833333,303.15,0.566336933,0.000567812,9498.37477
297.3722222,290.4833333,303.15,0.566336933,0.000599357,9525.747608
297.3722222,290.4833333,303.15,0.566336933,0.000624593,9525.747608
297.3722222,290.4833333,303.15,0.566336933,0.000681374,9553.120446
297.3722222,290.4833333,303.15,0.622970626,0.000372232,9886.494239
297.3722222,290.4833333,303.15,0.622970626,0.000454249,9944.141436
297.3722222,290.4833333,303.15,0.622970626,0.000511031,9972.965035
297.3722222,290.4833333,303.15,0.622970626,0.000567812,10001.78863
297.3722222,290.4833333,303.15,0.622970626,0.000599357,10030.61223
297.3722222,290.4833333,303.15,0.622970626,0.000624593,10030.61223
297.3722222,290.4833333,303.15,0.622970626,0.000681374,10059.43583
297.3722222,290.4833333,303.15,0.651287473,0.000372232,10139.99409
297.3722222,290.4833333,303.15,0.651287473,0.000454249,10199.11942
297.3722222,290.4833333,303.15,0.651287473,0.000511031,10228.68209
297.3722222,290.4833333,303.15,0.651287473,0.000567812,10258.24475
297.3722222,290.4833333,303.15,0.651287473,0.000599357,10287.80742
297.3722222,290.4833333,303.15,0.651287473,0.000624593,10287.80742
297.3722222,290.4833333,303.15,0.651287473,0.000681374,10317.37008
297.3722222,290.4833333,303.15,0.679604319,0.000372232,10384.10506
297.3722222,290.4833333,303.15,0.679604319,0.000454249,10444.65378
297.3722222,290.4833333,303.15,0.679604319,0.000511031,10474.92814
297.3722222,290.4833333,303.15,0.679604319,0.000567812,10505.2025
297.3722222,290.4833333,303.15,0.679604319,0.000599357,10535.47685
297.3722222,290.4833333,303.15,0.679604319,0.000624593,10535.47685
297.3722222,290.4833333,303.15,0.679604319,0.000681374,10565.75121
297.3722222,290.4833333,308.15,0.453069546,0.000372232,8185.573462
297.3722222,290.4833333,308.15,0.453069546,0.000454249,8234.297113
297.3722222,290.4833333,308.15,0.453069546,0.000511031,8258.658939
297.3722222,290.4833333,308.15,0.453069546,0.000567812,8283.020765
297.3722222,290.4833333,308.15,0.453069546,0.000599357,8283.020765
297.3722222,290.4833333,308.15,0.453069546,0.000624593,8283.020765
297.3722222,290.4833333,308.15,0.453069546,0.000681374,8307.382591
297.3722222,290.4833333,308.15,0.481386393,0.000372232,8443.097121
297.3722222,290.4833333,308.15,0.481386393,0.000454249,8493.353652
297.3722222,290.4833333,308.15,0.481386393,0.000511031,8518.481917
297.3722222,290.4833333,308.15,0.481386393,0.000567812,8543.610182
297.3722222,290.4833333,308.15,0.481386393,0.000599357,8543.610182
297.3722222,290.4833333,308.15,0.481386393,0.000624593,8543.610182
297.3722222,290.4833333,308.15,0.481386393,0.000681374,8568.738447
297.3722222,290.4833333,308.15,0.509703239,0.000372232,8700.620781
297.3722222,290.4833333,308.15,0.509703239,0.000454249,8752.41019
297.3722222,290.4833333,308.15,0.509703239,0.000511031,8778.304895
297.3722222,290.4833333,308.15,0.509703239,0.000567812,8804.1996
297.3722222,290.4833333,308.15,0.509703239,0.000599357,8804.1996
297.3722222,290.4833333,308.15,0.509703239,0.000624593,8804.1996
297.3722222,290.4833333,308.15,0.509703239,0.000681374,8830.094304
297.3722222,290.4833333,308.15,0.538020086,0.000372232,8948.947167
297.3722222,290.4833333,308.15,0.538020086,0.000454249,9002.214709
297.3722222,290.4833333,308.15,0.538020086,0.000511031,9028.848481
297.3722222,290.4833333,308.15,0.538020086,0.000567812,9055.482252
297.3722222,290.4833333,308.15,0.538020086,0.000599357,9055.482252
297.3722222,290.4833333,308.15,0.538020086,0.000624593,9055.482252
297.3722222,290.4833333,308.15,0.538020086,0.000681374,9082.116023
297.3722222,290.4833333,308.15,0.566336933,0.000372232,9197.273553
297.3722222,290.4833333,308.15,0.566336933,0.000454249,9252.019228
297.3722222,290.4833333,308.15,0.566336933,0.000511031,9279.392066
297.3722222,290.4833333,308.15,0.566336933,0.000567812,9306.764904
297.3722222,290.4833333,308.15,0.566336933,0.000599357,9306.764904
297.3722222,290.4833333,308.15,0.566336933,0.000624593,9306.764904
297.3722222,290.4833333,308.15,0.566336933,0.000681374,9334.137742
297.3722222,290.4833333,308.15,0.622970626,0.000372232,9684.729051
297.3722222,290.4833333,308.15,0.622970626,0.000454249,9742.376248
297.3722222,290.4833333,308.15,0.622970626,0.000511031,9771.199846
297.3722222,290.4833333,308.15,0.622970626,0.000567812,9800.023444
297.3722222,290.4833333,308.15,0.622970626,0.000599357,9800.023444
297.3722222,290.4833333,308.15,0.622970626,0.000624593,9800.023444
297.3722222,290.4833333,308.15,0.622970626,0.000681374,9828.847043
297.3722222,290.4833333,308.15,0.651287473,0.000372232,9933.055437
297.3722222,290.4833333,308.15,0.651287473,0.000454249,9992.180767
297.3722222,290.4833333,308.15,0.651287473,0.000511031,10021.74343
297.3722222,290.4833333,308.15,0.651287473,0.000567812,10051.3061
297.3722222,290.4833333,308.15,0.651287473,0.000599357,10051.3061
297.3722222,290.4833333,308.15,0.651287473,0.000624593,10051.3061
297.3722222,290.4833333,308.15,0.651287473,0.000681374,10080.86876
297.3722222,290.4833333,308.15,0.679604319,0.000372232,10172.18455
297.3722222,290.4833333,308.15,0.679604319,0.000454249,10232.73327
297.3722222,290.4833333,308.15,0.679604319,0.000511031,10263.00763
297.3722222,290.4833333,308.15,0.679604319,0.000567812,10293.28198
297.3722222,290.4833333,308.15,0.679604319,0.000599357,10293.28198
297.3722222,290.4833333,308.15,0.679604319,0.000624593,10293.28198
297.3722222,290.4833333,308.15,0.679604319,0.000681374,10323.55634
297.3722222,290.4833333,313.7055556,0.453069546,0.000372232,7966.31703
297.3722222,290.4833333,313.7055556,0.453069546,0.000454249,8015.040681
297.3722222,290.4833333,313.7055556,0.453069546,0.000511031,8063.764333
297.3722222,290.4833333,313.7055556,0.453069546,0.000567812,8088.126159
297.3722222,290.4833333,313.7055556,0.453069546,0.000599357,8088.126159
297.3722222,290.4833333,313.7055556,0.453069546,0.000624593,8112.487984
297.3722222,290.4833333,313.7055556,0.453069546,0.000681374,8136.84981
297.3722222,290.4833333,313.7055556,0.481386393,0.000372232,8216.942734
297.3722222,290.4833333,313.7055556,0.481386393,0.000454249,8267.199265
297.3722222,290.4833333,313.7055556,0.481386393,0.000511031,8317.455795
297.3722222,290.4833333,313.7055556,0.481386393,0.000567812,8342.58406
297.3722222,290.4833333,313.7055556,0.481386393,0.000599357,8342.58406
297.3722222,290.4833333,313.7055556,0.481386393,0.000624593,8367.712326
297.3722222,290.4833333,313.7055556,0.481386393,0.000681374,8392.840591
297.3722222,290.4833333,313.7055556,0.509703239,0.000372232,8467.568438
297.3722222,290.4833333,313.7055556,0.509703239,0.000454249,8519.357848
297.3722222,290.4833333,313.7055556,0.509703239,0.000511031,8571.147257
297.3722222,290.4833333,313.7055556,0.509703239,0.000567812,8597.041962
297.3722222,290.4833333,313.7055556,0.509703239,0.000599357,8597.041962
297.3722222,290.4833333,313.7055556,0.509703239,0.000624593,8622.936667
297.3722222,290.4833333,313.7055556,0.509703239,0.000681374,8648.831371
297.3722222,290.4833333,313.7055556,0.538020086,0.000372232,8709.243225
297.3722222,290.4833333,313.7055556,0.538020086,0.000454249,8762.510767
297.3722222,290.4833333,313.7055556,0.538020086,0.000511031,8815.77831
297.3722222,290.4833333,313.7055556,0.538020086,0.000567812,8842.412081
297.3722222,290.4833333,313.7055556,0.538020086,0.000599357,8842.412081
297.3722222,290.4833333,313.7055556,0.538020086,0.000624593,8869.045853
297.3722222,290.4833333,313.7055556,0.538020086,0.000681374,8895.679624
297.3722222,290.4833333,313.7055556,0.566336933,0.000372232,8950.918011
297.3722222,290.4833333,313.7055556,0.566336933,0.000454249,9005.663687
297.3722222,290.4833333,313.7055556,0.566336933,0.000511031,9060.409363
297.3722222,290.4833333,313.7055556,0.566336933,0.000567812,9087.782201
297.3722222,290.4833333,313.7055556,0.566336933,0.000599357,9087.782201
297.3722222,290.4833333,313.7055556,0.566336933,0.000624593,9115.155039
297.3722222,290.4833333,313.7055556,0.566336933,0.000681374,9142.527877
297.3722222,290.4833333,313.7055556,0.622970626,0.000372232,9425.316666
297.3722222,290.4833333,313.7055556,0.622970626,0.000454249,9482.963862
297.3722222,290.4833333,313.7055556,0.622970626,0.000511031,9540.611059
297.3722222,290.4833333,313.7055556,0.622970626,0.000567812,9569.434657
297.3722222,290.4833333,313.7055556,0.622970626,0.000599357,9569.434657
297.3722222,290.4833333,313.7055556,0.622970626,0.000624593,9598.258256
297.3722222,290.4833333,313.7055556,0.622970626,0.000681374,9627.081854
297.3722222,290.4833333,313.7055556,0.651287473,0.000372232,9666.991452
297.3722222,290.4833333,313.7055556,0.651287473,0.000454249,9726.116782
297.3722222,290.4833333,313.7055556,0.651287473,0.000511031,9785.242112
297.3722222,290.4833333,313.7055556,0.651287473,0.000567812,9814.804777
297.3722222,290.4833333,313.7055556,0.651287473,0.000599357,9814.804777
297.3722222,290.4833333,313.7055556,0.651287473,0.000624593,9844.367442
297.3722222,290.4833333,313.7055556,0.651287473,0.000681374,9873.930107
297.3722222,290.4833333,313.7055556,0.679604319,0.000372232,9899.71532
297.3722222,290.4833333,313.7055556,0.679604319,0.000454249,9960.264038
297.3722222,290.4833333,313.7055556,0.679604319,0.000511031,10020.81276
297.3722222,290.4833333,313.7055556,0.679604319,0.000567812,10051.08711
297.3722222,290.4833333,313.7055556,0.679604319,0.000599357,10051.08711
297.3722222,290.4833333,313.7055556,0.679604319,0.000624593,10081.36147
297.3722222,290.4833333,313.7055556,0.679604319,0.000681374,10111.63583
297.3722222,290.4833333,319.2611111,0.453069546,0.000372232,7771.422424
297.3722222,290.4833333,319.2611111,0.453069546,0.000454249,7820.146075
297.3722222,290.4833333,319.2611111,0.453069546,0.000511031,7844.507901
297.3722222,290.4833333,319.2611111,0.453069546,0.000567812,7868.869727
297.3722222,290.4833333,319.2611111,0.453069546,0.000599357,7893.231552
