Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
297.3722222,290.4833333,319.2611111,0.453069546,0.000624593,7893.231552
297.3722222,290.4833333,319.2611111,0.453069546,0.000681374,7917.593378
297.3722222,290.4833333,319.2611111,0.481386393,0.000372232,8015.916612
297.3722222,290.4833333,319.2611111,0.481386393,0.000454249,8066.173143
297.3722222,290.4833333,319.2611111,0.481386393,0.000511031,8091.301408
297.3722222,290.4833333,319.2611111,0.481386393,0.000567812,8116.429673
297.3722222,290.4833333,319.2611111,0.481386393,0.000599357,8141.557938
297.3722222,290.4833333,319.2611111,0.481386393,0.000624593,8141.557938
297.3722222,290.4833333,319.2611111,0.481386393,0.000681374,8166.686204
297.3722222,290.4833333,319.2611111,0.509703239,0.000372232,8260.410801
297.3722222,290.4833333,319.2611111,0.509703239,0.000454249,8312.20021
297.3722222,290.4833333,319.2611111,0.509703239,0.000511031,8338.094915
297.3722222,290.4833333,319.2611111,0.509703239,0.000567812,8363.98962
297.3722222,290.4833333,319.2611111,0.509703239,0.000599357,8389.884324
297.3722222,290.4833333,319.2611111,0.509703239,0.000624593,8389.884324
297.3722222,290.4833333,319.2611111,0.509703239,0.000681374,8415.779029
297.3722222,290.4833333,319.2611111,0.538020086,0.000372232,8496.173054
297.3722222,290.4833333,319.2611111,0.538020086,0.000454249,8549.440597
297.3722222,290.4833333,319.2611111,0.538020086,0.000511031,8576.074368
297.3722222,290.4833333,319.2611111,0.538020086,0.000567812,8602.708139
297.3722222,290.4833333,319.2611111,0.538020086,0.000599357,8629.341911
297.3722222,290.4833333,319.2611111,0.538020086,0.000624593,8629.341911
297.3722222,290.4833333,319.2611111,0.538020086,0.000681374,8655.975682
297.3722222,290.4833333,319.2611111,0.566336933,0.000372232,8731.935307
297.3722222,290.4833333,319.2611111,0.566336933,0.000454249,8786.680983
297.3722222,290.4833333,319.2611111,0.566336933,0.000511031,8814.053821
297.3722222,290.4833333,319.2611111,0.566336933,0.000567812,8841.426659
297.3722222,290.4833333,319.2611111,0.566336933,0.000599357,8868.799497
297.3722222,290.4833333,319.2611111,0.566336933,0.000624593,8868.799497
297.3722222,290.4833333,319.2611111,0.566336933,0.000681374,8896.172335
297.3722222,290.4833333,319.2611111,0.622970626,0.000372232,9194.727879
297.3722222,290.4833333,319.2611111,0.622970626,0.000454249,9252.375075
297.3722222,290.4833333,319.2611111,0.622970626,0.000511031,9281.198674
297.3722222,290.4833333,319.2611111,0.622970626,0.000567812,9310.022272
297.3722222,290.4833333,319.2611111,0.622970626,0.000599357,9338.84587
297.3722222,290.4833333,319.2611111,0.622970626,0.000624593,9338.84587
297.3722222,290.4833333,319.2611111,0.622970626,0.000681374,9367.669469
297.3722222,290.4833333,319.2611111,0.651287473,0.000372232,9430.490132
297.3722222,290.4833333,319.2611111,0.651287473,0.000454249,9489.615462
297.3722222,290.4833333,319.2611111,0.651287473,0.000511031,9519.178127
297.3722222,290.4833333,319.2611111,0.651287473,0.000567812,9548.740792
297.3722222,290.4833333,319.2611111,0.651287473,0.000599357,9578.303457
297.3722222,290.4833333,319.2611111,0.651287473,0.000624593,9578.303457
297.3722222,290.4833333,319.2611111,0.651287473,0.000681374,9607.866122
297.3722222,290.4833333,319.2611111,0.679604319,0.000372232,9657.52045
297.3722222,290.4833333,319.2611111,0.679604319,0.000454249,9718.069167
297.3722222,290.4833333,319.2611111,0.679604319,0.000511031,9748.343526
297.3722222,290.4833333,319.2611111,0.679604319,0.000567812,9778.617885
297.3722222,290.4833333,319.2611111,0.679604319,0.000599357,9808.892244
297.3722222,290.4833333,319.2611111,0.679604319,0.000624593,9808.892244
297.3722222,290.4833333,319.2611111,0.679604319,0.000681374,9839.166603
297.3722222,292.15,280.3722222,0.453069546,0.000372232,8162.698386
297.3722222,292.15,280.3722222,0.453069546,0.000454249,8228.350115
297.3722222,292.15,280.3722222,0.453069546,0.000511031,8250.234025
297.3722222,292.15,280.3722222,0.453069546,0.000567812,8272.117935
297.3722222,292.15,280.3722222,0.453069546,0.000599357,8272.117935
297.3722222,292.15,280.3722222,0.453069546,0.000624593,8272.117935
297.3722222,292.15,280.3722222,0.453069546,0.000681374,8294.001845
297.3722222,292.15,280.3722222,0.481386393,0.000372232,8419.50238
297.3722222,292.15,280.3722222,0.481386393,0.000454249,8487.219557
297.3722222,292.15,280.3722222,0.481386393,0.000511031,8509.791949
297.3722222,292.15,280.3722222,0.481386393,0.000567812,8532.364342
297.3722222,292.15,280.3722222,0.481386393,0.000599357,8532.364342
297.3722222,292.15,280.3722222,0.481386393,0.000624593,8532.364342
297.3722222,292.15,280.3722222,0.481386393,0.000681374,8554.936734
297.3722222,292.15,280.3722222,0.509703239,0.000372232,8676.306374
297.3722222,292.15,280.3722222,0.509703239,0.000454249,8746.088999
297.3722222,292.15,280.3722222,0.509703239,0.000511031,8769.349874
297.3722222,292.15,280.3722222,0.509703239,0.000567812,8792.610749
297.3722222,292.15,280.3722222,0.509703239,0.000599357,8792.610749
297.3722222,292.15,280.3722222,0.509703239,0.000624593,8792.610749
297.3722222,292.15,280.3722222,0.509703239,0.000681374,8815.871624
297.3722222,292.15,280.3722222,0.538020086,0.000372232,8923.938797
297.3722222,292.15,280.3722222,0.538020086,0.000454249,8995.713103
297.3722222,292.15,280.3722222,0.538020086,0.000511031,9019.637872
297.3722222,292.15,280.3722222,0.538020086,0.000567812,9043.562641
297.3722222,292.15,280.3722222,0.538020086,0.000599357,9043.562641
297.3722222,292.15,280.3722222,0.538020086,0.000624593,9043.562641
297.3722222,292.15,280.3722222,0.538020086,0.000681374,9067.48741
297.3722222,292.15,280.3722222,0.566336933,0.000372232,9171.57122
297.3722222,292.15,280.3722222,0.566336933,0.000454249,9245.337208
297.3722222,292.15,280.3722222,0.566336933,0.000511031,9269.925871
297.3722222,292.15,280.3722222,0.566336933,0.000567812,9294.514534
297.3722222,292.15,280.3722222,0.566336933,0.000599357,9294.514534
297.3722222,292.15,280.3722222,0.566336933,0.000624593,9294.514534
297.3722222,292.15,280.3722222,0.566336933,0.000681374,9319.103196
297.3722222,292.15,280.3722222,0.622970626,0.000372232,9657.664494
297.3722222,292.15,280.3722222,0.622970626,0.000454249,9735.34008
297.3722222,292.15,280.3722222,0.622970626,0.000511031,9761.231942
297.3722222,292.15,280.3722222,0.622970626,0.000567812,9787.123804
297.3722222,292.15,280.3722222,0.622970626,0.000599357,9787.123804
297.3722222,292.15,280.3722222,0.622970626,0.000624593,9787.123804
297.3722222,292.15,280.3722222,0.622970626,0.000681374,9813.015666
297.3722222,292.15,280.3722222,0.651287473,0.000372232,9905.296917
297.3722222,292.15,280.3722222,0.651287473,0.000454249,9984.964185
297.3722222,292.15,280.3722222,0.651287473,0.000511031,10011.51994
297.3722222,292.15,280.3722222,0.651287473,0.000567812,10038.0757
297.3722222,292.15,280.3722222,0.651287473,0.000599357,10038.0757
297.3722222,292.15,280.3722222,0.651287473,0.000624593,10038.0757
297.3722222,292.15,280.3722222,0.651287473,0.000681374,10064.63145
297.3722222,292.15,280.3722222,0.679604319,0.000372232,10143.75777
297.3722222,292.15,280.3722222,0.679604319,0.000454249,10225.34295
297.3722222,292.15,280.3722222,0.679604319,0.000511031,10252.53801
297.3722222,292.15,280.3722222,0.679604319,0.000567812,10279.73307
297.3722222,292.15,280.3722222,0.679604319,0.000599357,10279.73307
297.3722222,292.15,280.3722222,0.679604319,0.000624593,10279.73307
297.3722222,292.15,280.3722222,0.679604319,0.000681374,10306.92814
297.3722222,292.15,285.9277778,0.453069546,0.000372232,8053.278836
297.3722222,292.15,285.9277778,0.453069546,0.000454249,8097.046656
297.3722222,292.15,285.9277778,0.453069546,0.000511031,8118.930566
297.3722222,292.15,285.9277778,0.453069546,0.000567812,8118.930566
297.3722222,292.15,285.9277778,0.453069546,0.000599357,8140.814476
297.3722222,292.15,285.9277778,0.453069546,0.000624593,8140.814476
297.3722222,292.15,285.9277778,0.453069546,0.000681374,8162.698386
297.3722222,292.15,285.9277778,0.481386393,0.000372232,8306.640418
297.3722222,292.15,285.9277778,0.481386393,0.000454249,8351.785202
297.3722222,292.15,285.9277778,0.481386393,0.000511031,8374.357595
297.3722222,292.15,285.9277778,0.481386393,0.000567812,8374.357595
297.3722222,292.15,285.9277778,0.481386393,0.000599357,8396.929987
297.3722222,292.15,285.9277778,0.481386393,0.000624593,8396.929987
297.3722222,292.15,285.9277778,0.481386393,0.000681374,8419.50238
297.3722222,292.15,285.9277778,0.509703239,0.000372232,8560.001999
297.3722222,292.15,285.9277778,0.509703239,0.000454249,8606.523749
297.3722222,292.15,285.9277778,0.509703239,0.000511031,8629.784624
297.3722222,292.15,285.9277778,0.509703239,0.000567812,8629.784624
297.3722222,292.15,285.9277778,0.509703239,0.000599357,8653.045499
297.3722222,292.15,285.9277778,0.509703239,0.000624593,8653.045499
297.3722222,292.15,285.9277778,0.509703239,0.000681374,8676.306374
297.3722222,292.15,285.9277778,0.538020086,0.000372232,8804.314952
297.3722222,292.15,285.9277778,0.538020086,0.000454249,8852.16449
297.3722222,292.15,285.9277778,0.538020086,0.000511031,8876.089259
297.3722222,292.15,285.9277778,0.538020086,0.000567812,8876.089259
297.3722222,292.15,285.9277778,0.538020086,0.000599357,8900.014028
297.3722222,292.15,285.9277778,0.538020086,0.000624593,8900.014028
297.3722222,292.15,285.9277778,0.538020086,0.000681374,8923.938797
297.3722222,292.15,285.9277778,0.566336933,0.000372232,9048.627906
297.3722222,292.15,285.9277778,0.566336933,0.000454249,9097.805231
297.3722222,292.15,285.9277778,0.566336933,0.000511031,9122.393894
297.3722222,292.15,285.9277778,0.566336933,0.000567812,9122.393894
297.3722222,292.15,285.9277778,0.566336933,0.000599357,9146.982557
297.3722222,292.15,285.9277778,0.566336933,0.000624593,9146.982557
297.3722222,292.15,285.9277778,0.566336933,0.000681374,9171.57122
297.3722222,292.15,285.9277778,0.622970626,0.000372232,9528.205185
297.3722222,292.15,285.9277778,0.622970626,0.000454249,9579.988909
297.3722222,292.15,285.9277778,0.622970626,0.000511031,9605.880771
297.3722222,292.15,285.9277778,0.622970626,0.000567812,9605.880771
297.3722222,292.15,285.9277778,0.622970626,0.000599357,9631.772632
297.3722222,292.15,285.9277778,0.622970626,0.000624593,9631.772632
297.3722222,292.15,285.9277778,0.622970626,0.000681374,9657.664494
297.3722222,292.15,285.9277778,0.651287473,0.000372232,9772.518138
297.3722222,292.15,285.9277778,0.651287473,0.000454249,9825.62965
297.3722222,292.15,285.9277778,0.651287473,0.000511031,9852.185406
297.3722222,292.15,285.9277778,0.651287473,0.000567812,9852.185406
297.3722222,292.15,285.9277778,0.651287473,0.000599357,9878.741161
297.3722222,292.15,285.9277778,0.651287473,0.000624593,9878.741161
297.3722222,292.15,285.9277778,0.651287473,0.000681374,9905.296917
297.3722222,292.15,285.9277778,0.679604319,0.000372232,10007.78246
297.3722222,292.15,285.9277778,0.679604319,0.000454249,10062.17259
297.3722222,292.15,285.9277778,0.679604319,0.000511031,10089.36765
297.3722222,292.15,285.9277778,0.679604319,0.000567812,10089.36765
297.3722222,292.15,285.9277778,0.679604319,0.000599357,10116.56271
297.3722222,292.15,285.9277778,0.679604319,0.000624593,10116.56271
297.3722222,292.15,285.9277778,0.679604319,0.000681374,10143.75777
297.3722222,292.15,293.15,0.453069546,0.000372232,7834.439737
297.3722222,292.15,293.15,0.453069546,0.000454249,7878.207557
297.3722222,292.15,293.15,0.453069546,0.000511031,7900.091467
297.3722222,292.15,293.15,0.453069546,0.000567812,7921.975377
297.3722222,292.15,293.15,0.453069546,0.000599357,7921.975377
297.3722222,292.15,293.15,0.453069546,0.000624593,7943.859287
297.3722222,292.15,293.15,0.453069546,0.000681374,7965.743197
297.3722222,292.15,293.15,0.481386393,0.000372232,8080.916493
297.3722222,292.15,293.15,0.481386393,0.000454249,8126.061278
297.3722222,292.15,293.15,0.481386393,0.000511031,8148.63367
297.3722222,292.15,293.15,0.481386393,0.000567812,8171.206063
297.3722222,292.15,293.15,0.481386393,0.000599357,8171.206063
297.3722222,292.15,293.15,0.481386393,0.000624593,8193.778455
297.3722222,292.15,293.15,0.481386393,0.000681374,8216.350848
297.3722222,292.15,293.15,0.509703239,0.000372232,8327.393249
297.3722222,292.15,293.15,0.509703239,0.000454249,8373.914999
297.3722222,292.15,293.15,0.509703239,0.000511031,8397.175874
297.3722222,292.15,293.15,0.509703239,0.000567812,8420.436749
297.3722222,292.15,293.15,0.509703239,0.000599357,8420.436749
297.3722222,292.15,293.15,0.509703239,0.000624593,8443.697624
297.3722222,292.15,293.15,0.509703239,0.000681374,8466.958499
297.3722222,292.15,293.15,0.538020086,0.000372232,8565.067263
297.3722222,292.15,293.15,0.538020086,0.000454249,8612.916801
297.3722222,292.15,293.15,0.538020086,0.000511031,8636.84157
297.3722222,292.15,293.15,0.538020086,0.000567812,8660.766339
297.3722222,292.15,293.15,0.538020086,0.000599357,8660.766339
297.3722222,292.15,293.15,0.538020086,0.000624593,8684.691108
297.3722222,292.15,293.15,0.538020086,0.000681374,8708.615877
297.3722222,292.15,293.15,0.566336933,0.000372232,8802.741278
297.3722222,292.15,293.15,0.566336933,0.000454249,8851.918603
297.3722222,292.15,293.15,0.566336933,0.000511031,8876.507266
297.3722222,292.15,293.15,0.566336933,0.000567812,8901.095929
297.3722222,292.15,293.15,0.566336933,0.000599357,8901.095929
297.3722222,292.15,293.15,0.566336933,0.000624593,8925.684592
297.3722222,292.15,293.15,0.566336933,0.000681374,8950.273255
297.3722222,292.15,293.15,0.622970626,0.000372232,9269.286566
297.3722222,292.15,293.15,0.622970626,0.000454249,9321.070289
297.3722222,292.15,293.15,0.622970626,0.000511031,9346.962151
297.3722222,292.15,293.15,0.622970626,0.000567812,9372.854013
297.3722222,292.15,293.15,0.622970626,0.000599357,9372.854013
297.3722222,292.15,293.15,0.622970626,0.000624593,9398.745875
297.3722222,292.15,293.15,0.622970626,0.000681374,9424.637737
297.3722222,292.15,293.15,0.651287473,0.000372232,9506.96058
297.3722222,292.15,293.15,0.651287473,0.000454249,9560.072092
297.3722222,292.15,293.15,0.651287473,0.000511031,9586.627848
297.3722222,292.15,293.15,0.651287473,0.000567812,9613.183603
297.3722222,292.15,293.15,0.651287473,0.000599357,9613.183603
297.3722222,292.15,293.15,0.651287473,0.000624593,9639.739359
297.3722222,292.15,293.15,0.651287473,0.000681374,9666.295115
297.3722222,292.15,293.15,0.679604319,0.000372232,9735.831853
297.3722222,292.15,293.15,0.679604319,0.000454249,9790.221975
297.3722222,292.15,293.15,0.679604319,0.000511031,9817.417036
297.3722222,292.15,293.15,0.679604319,0.000567812,9844.612098
297.3722222,292.15,293.15,0.679604319,0.000599357,9844.612098
297.3722222,292.15,293.15,0.679604319,0.000624593,9871.807159
297.3722222,292.15,293.15,0.679604319,0.000681374,9899.00222
297.3722222,292.15,297.0388889,0.453069546,0.000372232,7703.136278
297.3722222,292.15,297.0388889,0.453069546,0.000454249,7768.788008
297.3722222,292.15,297.0388889,0.453069546,0.000511031,7790.671918
297.3722222,292.15,297.0388889,0.453069546,0.000567812,7790.671918
297.3722222,292.15,297.0388889,0.453069546,0.000599357,7790.671918
297.3722222,292.15,297.0388889,0.453069546,0.000624593,7812.555827
297.3722222,292.15,297.0388889,0.453069546,0.000681374,7834.439737
297.3722222,292.15,297.0388889,0.481386393,0.000372232,7945.482138
297.3722222,292.15,297.0388889,0.481386393,0.000454249,8013.199316
297.3722222,292.15,297.0388889,0.481386393,0.000511031,8035.771708
297.3722222,292.15,297.0388889,0.481386393,0.000567812,8035.771708
297.3722222,292.15,297.0388889,0.481386393,0.000599357,8035.771708
297.3722222,292.15,297.0388889,0.481386393,0.000624593,8058.344101
297.3722222,292.15,297.0388889,0.481386393,0.000681374,8080.916493
297.3722222,292.15,297.0388889,0.509703239,0.000372232,8187.827999
297.3722222,292.15,297.0388889,0.509703239,0.000454249,8257.610624
297.3722222,292.15,297.0388889,0.509703239,0.000511031,8280.871499
297.3722222,292.15,297.0388889,0.509703239,0.000567812,8280.871499
297.3722222,292.15,297.0388889,0.509703239,0.000599357,8280.871499
297.3722222,292.15,297.0388889,0.509703239,0.000624593,8304.132374
297.3722222,292.15,297.0388889,0.509703239,0.000681374,8327.393249
297.3722222,292.15,297.0388889,0.538020086,0.000372232,8421.51865
297.3722222,292.15,297.0388889,0.538020086,0.000454249,8493.292957
297.3722222,292.15,297.0388889,0.538020086,0.000511031,8517.217726
297.3722222,292.15,297.0388889,0.538020086,0.000567812,8517.217726
297.3722222,292.15,297.0388889,0.538020086,0.000599357,8517.217726
297.3722222,292.15,297.0388889,0.538020086,0.000624593,8541.142495
297.3722222,292.15,297.0388889,0.538020086,0.000681374,8565.067263
297.3722222,292.15,297.0388889,0.566336933,0.000372232,8655.209301
297.3722222,292.15,297.0388889,0.566336933,0.000454249,8728.97529
297.3722222,292.15,297.0388889,0.566336933,0.000511031,8753.563952
297.3722222,292.15,297.0388889,0.566336933,0.000567812,8753.563952
297.3722222,292.15,297.0388889,0.566336933,0.000599357,8753.563952
297.3722222,292.15,297.0388889,0.566336933,0.000624593,8778.152615
297.3722222,292.15,297.0388889,0.566336933,0.000681374,8802.741278
297.3722222,292.15,297.0388889,0.622970626,0.000372232,9113.935394
297.3722222,292.15,297.0388889,0.622970626,0.000454249,9191.61098
297.3722222,292.15,297.0388889,0.622970626,0.000511031,9217.502842
297.3722222,292.15,297.0388889,0.622970626,0.000567812,9217.502842
297.3722222,292.15,297.0388889,0.622970626,0.000599357,9217.502842
297.3722222,292.15,297.0388889,0.622970626,0.000624593,9243.394704
297.3722222,292.15,297.0388889,0.622970626,0.000681374,9269.286566
297.3722222,292.15,297.0388889,0.651287473,0.000372232,9347.626045
297.3722222,292.15,297.0388889,0.651287473,0.000454249,9427.293313
297.3722222,292.15,297.0388889,0.651287473,0.000511031,9453.849069
297.3722222,292.15,297.0388889,0.651287473,0.000567812,9453.849069
297.3722222,292.15,297.0388889,0.651287473,0.000599357,9453.849069
297.3722222,292.15,297.0388889,0.651287473,0.000624593,9480.404824
297.3722222,292.15,297.0388889,0.651287473,0.000681374,9506.96058
297.3722222,292.15,297.0388889,0.679604319,0.000372232,9572.661487
297.3722222,292.15,297.0388889,0.679604319,0.000454249,9654.24667
297.3722222,292.15,297.0388889,0.679604319,0.000511031,9681.441731
297.3722222,292.15,297.0388889,0.679604319,0.000567812,9681.441731
297.3722222,292.15,297.0388889,0.679604319,0.000599357,9681.441731
297.3722222,292.15,297.0388889,0.679604319,0.000624593,9708.636792
297.3722222,292.15,297.0388889,0.679604319,0.000681374,9735.831853
297.3722222,292.15,303.15,0.453069546,0.000372232,7506.181089
297.3722222,292.15,303.15,0.453069546,0.000454249,7549.948909
297.3722222,292.15,303.15,0.453069546,0.000511031,7571.832819
297.3722222,292.15,303.15,0.453069546,0.000567812,7593.716729
297.3722222,292.15,303.15,0.453069546,0.000599357,7615.600639
297.3722222,292.15,303.15,0.453069546,0.000624593,7615.600639
297.3722222,292.15,303.15,0.453069546,0.000681374,7637.484548
297.3722222,292.15,303.15,0.481386393,0.000372232,7742.330607
297.3722222,292.15,303.15,0.481386393,0.000454249,7787.475391
297.3722222,292.15,303.15,0.481386393,0.000511031,7810.047784
297.3722222,292.15,303.15,0.481386393,0.000567812,7832.620176
297.3722222,292.15,303.15,0.481386393,0.000599357,7855.192569
297.3722222,292.15,303.15,0.481386393,0.000624593,7855.192569
297.3722222,292.15,303.15,0.481386393,0.000681374,7877.764961
297.3722222,292.15,303.15,0.509703239,0.000372232,7978.480124
297.3722222,292.15,303.15,0.509703239,0.000454249,8025.001874
297.3722222,292.15,303.15,0.509703239,0.000511031,8048.262749
297.3722222,292.15,303.15,0.509703239,0.000567812,8071.523624
297.3722222,292.15,303.15,0.509703239,0.000599357,8094.784499
297.3722222,292.15,303.15,0.509703239,0.000624593,8094.784499
297.3722222,292.15,303.15,0.509703239,0.000681374,8118.045374
297.3722222,292.15,303.15,0.538020086,0.000372232,8206.19573
297.3722222,292.15,303.15,0.538020086,0.000454249,8254.045268
297.3722222,292.15,303.15,0.538020086,0.000511031,8277.970037
297.3722222,292.15,303.15,0.538020086,0.000567812,8301.894806
297.3722222,292.15,303.15,0.538020086,0.000599357,8325.819574
297.3722222,292.15,303.15,0.538020086,0.000624593,8325.819574
297.3722222,292.15,303.15,0.538020086,0.000681374,8349.744343
297.3722222,292.15,303.15,0.566336933,0.000372232,8433.911336
297.3722222,292.15,303.15,0.566336933,0.000454249,8483.088662
297.3722222,292.15,303.15,0.566336933,0.000511031,8507.677324
297.3722222,292.15,303.15,0.566336933,0.000567812,8532.265987
297.3722222,292.15,303.15,0.566336933,0.000599357,8556.85465
297.3722222,292.15,303.15,0.566336933,0.000624593,8556.85465
297.3722222,292.15,303.15,0.566336933,0.000681374,8581.443313
297.3722222,292.15,303.15,0.622970626,0.000372232,8880.908637
297.3722222,292.15,303.15,0.622970626,0.000454249,8932.692361
297.3722222,292.15,303.15,0.622970626,0.000511031,8958.584223
297.3722222,292.15,303.15,0.622970626,0.000567812,8984.476085
297.3722222,292.15,303.15,0.622970626,0.000599357,9010.367946
297.3722222,292.15,303.15,0.622970626,0.000624593,9010.367946
297.3722222,292.15,303.15,0.622970626,0.000681374,9036.259808
297.3722222,292.15,303.15,0.651287473,0.000372232,9108.624243
297.3722222,292.15,303.15,0.651287473,0.000454249,9161.735755
297.3722222,292.15,303.15,0.651287473,0.000511031,9188.29151
297.3722222,292.15,303.15,0.651287473,0.000567812,9214.847266
297.3722222,292.15,303.15,0.651287473,0.000599357,9241.403022
297.3722222,292.15,303.15,0.651287473,0.000624593,9241.403022
297.3722222,292.15,303.15,0.651287473,0.000681374,9267.958778
297.3722222,292.15,303.15,0.679604319,0.000372232,9327.905938
297.3722222,292.15,303.15,0.679604319,0.000454249,9382.29606
297.3722222,292.15,303.15,0.679604319,0.000511031,9409.491121
297.3722222,292.15,303.15,0.679604319,0.000567812,9436.686182
297.3722222,292.15,303.15,0.679604319,0.000599357,9463.881243
297.3722222,292.15,303.15,0.679604319,0.000624593,9463.881243
297.3722222,292.15,303.15,0.679604319,0.000681374,9491.076304
297.3722222,292.15,308.15,0.453069546,0.000372232,7352.99372
297.3722222,292.15,308.15,0.453069546,0.000454249,7396.76154
297.3722222,292.15,308.15,0.453069546,0.000511031,7418.64545
297.3722222,292.15,308.15,0.453069546,0.000567812,7440.529359
297.3722222,292.15,308.15,0.453069546,0.000599357,7440.529359
297.3722222,292.15,308.15,0.453069546,0.000624593,7440.529359
297.3722222,292.15,308.15,0.453069546,0.000681374,7462.413269
297.3722222,292.15,308.15,0.481386393,0.000372232,7584.323859
297.3722222,292.15,308.15,0.481386393,0.000454249,7629.468644
297.3722222,292.15,308.15,0.481386393,0.000511031,7652.041037
297.3722222,292.15,308.15,0.481386393,0.000567812,7674.613429
297.3722222,292.15,308.15,0.481386393,0.000599357,7674.613429
297.3722222,292.15,308.15,0.481386393,0.000624593,7674.613429
297.3722222,292.15,308.15,0.481386393,0.000681374,7697.185822
297.3722222,292.15,308.15,0.509703239,0.000372232,7815.653999
297.3722222,292.15,308.15,0.509703239,0.000454249,7862.175749
297.3722222,292.15,308.15,0.509703239,0.000511031,7885.436624
297.3722222,292.15,308.15,0.509703239,0.000567812,7908.697499
297.3722222,292.15,308.15,0.509703239,0.000599357,7908.697499
297.3722222,292.15,308.15,0.509703239,0.000624593,7908.697499
297.3722222,292.15,308.15,0.509703239,0.000681374,7931.958374
297.3722222,292.15,308.15,0.538020086,0.000372232,8038.722348
297.3722222,292.15,308.15,0.538020086,0.000454249,8086.571886
297.3722222,292.15,308.15,0.538020086,0.000511031,8110.496654
297.3722222,292.15,308.15,0.538020086,0.000567812,8134.421423
297.3722222,292.15,308.15,0.538020086,0.000599357,8134.421423
297.3722222,292.15,308.15,0.538020086,0.000624593,8134.421423
297.3722222,292.15,308.15,0.538020086,0.000681374,8158.346192
297.3722222,292.15,308.15,0.566336933,0.000372232,8261.790697
297.3722222,292.15,308.15,0.566336933,0.000454249,8310.968022
297.3722222,292.15,308.15,0.566336933,0.000511031,8335.556685
297.3722222,292.15,308.15,0.566336933,0.000567812,8360.145348
297.3722222,292.15,308.15,0.566336933,0.000599357,8360.145348
297.3722222,292.15,308.15,0.566336933,0.000624593,8360.145348
297.3722222,292.15,308.15,0.566336933,0.000681374,8384.734011
297.3722222,292.15,308.15,0.622970626,0.000372232,8699.665604
297.3722222,292.15,308.15,0.622970626,0.000454249,8751.449327
297.3722222,292.15,308.15,0.622970626,0.000511031,8777.341189
297.3722222,292.15,308.15,0.622970626,0.000567812,8803.233051
297.3722222,292.15,308.15,0.622970626,0.000599357,8803.233051
297.3722222,292.15,308.15,0.622970626,0.000624593,8803.233051
297.3722222,292.15,308.15,0.622970626,0.000681374,8829.124913
297.3722222,292.15,308.15,0.651287473,0.000372232,8922.733952
297.3722222,292.15,308.15,0.651287473,0.000454249,8975.845464
297.3722222,292.15,308.15,0.651287473,0.000511031,9002.40122
297.3722222,292.15,308.15,0.651287473,0.000567812,9028.956976
297.3722222,292.15,308.15,0.651287473,0.000599357,9028.956976
297.3722222,292.15,308.15,0.651287473,0.000624593,9028.956976
297.3722222,292.15,308.15,0.651287473,0.000681374,9055.512731
297.3722222,292.15,308.15,0.679604319,0.000372232,9137.54051
297.3722222,292.15,308.15,0.679604319,0.000454249,9191.930633
297.3722222,292.15,308.15,0.679604319,0.000511031,9219.125694
297.3722222,292.15,308.15,0.679604319,0.000567812,9246.320755
297.3722222,292.15,308.15,0.679604319,0.000599357,9246.320755
297.3722222,292.15,308.15,0.679604319,0.000624593,9246.320755
297.3722222,292.15,308.15,0.679604319,0.000681374,9273.515816
297.3722222,292.15,313.7055556,0.453069546,0.000372232,7156.038531
297.3722222,292.15,313.7055556,0.453069546,0.000454249,7199.806351
297.3722222,292.15,313.7055556,0.453069546,0.000511031,7243.574171
297.3722222,292.15,313.7055556,0.453069546,0.000567812,7265.45808
297.3722222,292.15,313.7055556,0.453069546,0.000599357,7265.45808
297.3722222,292.15,313.7055556,0.453069546,0.000624593,7287.34199
297.3722222,292.15,313.7055556,0.453069546,0.000681374,7309.2259
297.3722222,292.15,313.7055556,0.481386393,0.000372232,7381.172328
297.3722222,292.15,313.7055556,0.481386393,0.000454249,7426.317112
297.3722222,292.15,313.7055556,0.481386393,0.000511031,7471.461897
297.3722222,292.15,313.7055556,0.481386393,0.000567812,7494.03429
297.3722222,292.15,313.7055556,0.481386393,0.000599357,7494.03429
297.3722222,292.15,313.7055556,0.481386393,0.000624593,7516.606682
297.3722222,292.15,313.7055556,0.481386393,0.000681374,7539.179075
297.3722222,292.15,313.7055556,0.509703239,0.000372232,7606.306124
297.3722222,292.15,313.7055556,0.509703239,0.000454249,7652.827874
297.3722222,292.15,313.7055556,0.509703239,0.000511031,7699.349624
297.3722222,292.15,313.7055556,0.509703239,0.000567812,7722.610499
297.3722222,292.15,313.7055556,0.509703239,0.000599357,7722.610499
297.3722222,292.15,313.7055556,0.509703239,0.000624593,7745.871374
297.3722222,292.15,313.7055556,0.509703239,0.000681374,7769.132249
297.3722222,292.15,313.7055556,0.538020086,0.000372232,7823.399428
297.3722222,292.15,313.7055556,0.538020086,0.000454249,7871.248966
297.3722222,292.15,313.7055556,0.538020086,0.000511031,7919.098503
297.3722222,292.15,313.7055556,0.538020086,0.000567812,7943.023272
297.3722222,292.15,313.7055556,0.538020086,0.000599357,7943.023272
297.3722222,292.15,313.7055556,0.538020086,0.000624593,7966.948041
297.3722222,292.15,313.7055556,0.538020086,0.000681374,7990.87281
297.3722222,292.15,313.7055556,0.566336933,0.000372232,8040.492731
297.3722222,292.15,313.7055556,0.566336933,0.000454249,8089.670057
297.3722222,292.15,313.7055556,0.566336933,0.000511031,8138.847383
297.3722222,292.15,313.7055556,0.566336933,0.000567812,8163.436045
297.3722222,292.15,313.7055556,0.566336933,0.000599357,8163.436045
297.3722222,292.15,313.7055556,0.566336933,0.000624593,8188.024708
297.3722222,292.15,313.7055556,0.566336933,0.000681374,8212.613371
297.3722222,292.15,313.7055556,0.622970626,0.000372232,8466.638846
297.3722222,292.15,313.7055556,0.622970626,0.000454249,8518.42257
297.3722222,292.15,313.7055556,0.622970626,0.000511031,8570.206294
297.3722222,292.15,313.7055556,0.622970626,0.000567812,8596.098156
297.3722222,292.15,313.7055556,0.622970626,0.000599357,8596.098156
297.3722222,292.15,313.7055556,0.622970626,0.000624593,8621.990018
297.3722222,292.15,313.7055556,0.622970626,0.000681374,8647.88188
297.3722222,292.15,313.7055556,0.651287473,0.000372232,8683.73215
297.3722222,292.15,313.7055556,0.651287473,0.000454249,8736.843662
297.3722222,292.15,313.7055556,0.651287473,0.000511031,8789.955173
297.3722222,292.15,313.7055556,0.651287473,0.000567812,8816.510929
297.3722222,292.15,313.7055556,0.651287473,0.000599357,8816.510929
297.3722222,292.15,313.7055556,0.651287473,0.000624593,8843.066685
297.3722222,292.15,313.7055556,0.651287473,0.000681374,8869.622441
297.3722222,292.15,313.7055556,0.679604319,0.000372232,8892.784961
297.3722222,292.15,313.7055556,0.679604319,0.000454249,8947.175083
297.3722222,292.15,313.7055556,0.679604319,0.000511031,9001.565205
297.3722222,292.15,313.7055556,0.679604319,0.000567812,9028.760266
297.3722222,292.15,313.7055556,0.679604319,0.000599357,9028.760266
297.3722222,292.15,313.7055556,0.679604319,0.000624593,9055.955327
297.3722222,292.15,313.7055556,0.679604319,0.000681374,9083.150388
297.3722222,292.15,319.2611111,0.453069546,0.000372232,6980.967252
297.3722222,292.15,319.2611111,0.453069546,0.000454249,7024.735072
297.3722222,292.15,319.2611111,0.453069546,0.000511031,7046.618982
297.3722222,292.15,319.2611111,0.453069546,0.000567812,7068.502892
297.3722222,292.15,319.2611111,0.453069546,0.000599357,7090.386801
297.3722222,292.15,319.2611111,0.453069546,0.000624593,7090.386801
297.3722222,292.15,319.2611111,0.453069546,0.000681374,7112.270711
297.3722222,292.15,319.2611111,0.481386393,0.000372232,7200.593188
297.3722222,292.15,319.2611111,0.481386393,0.000454249,7245.737973
297.3722222,292.15,319.2611111,0.481386393,0.000511031,7268.310365
297.3722222,292.15,319.2611111,0.481386393,0.000567812,7290.882758
297.3722222,292.15,319.2611111,0.481386393,0.000599357,7313.45515
297.3722222,292.15,319.2611111,0.481386393,0.000624593,7313.45515
297.3722222,292.15,319.2611111,0.481386393,0.000681374,7336.027543
297.3722222,292.15,319.2611111,0.509703239,0.000372232,7420.219124
297.3722222,292.15,319.2611111,0.509703239,0.000454249,7466.740874
297.3722222,292.15,319.2611111,0.509703239,0.000511031,7490.001749
297.3722222,292.15,319.2611111,0.509703239,0.000567812,7513.262624
297.3722222,292.15,319.2611111,0.509703239,0.000599357,7536.523499
297.3722222,292.15,319.2611111,0.509703239,0.000624593,7536.523499
297.3722222,292.15,319.2611111,0.509703239,0.000681374,7559.784374
297.3722222,292.15,319.2611111,0.538020086,0.000372232,7632.001277
297.3722222,292.15,319.2611111,0.538020086,0.000454249,7679.850814
297.3722222,292.15,319.2611111,0.538020086,0.000511031,7703.775583
297.3722222,292.15,319.2611111,0.538020086,0.000567812,7727.700352
297.3722222,292.15,319.2611111,0.538020086,0.000599357,7751.625121
297.3722222,292.15,319.2611111,0.538020086,0.000624593,7751.625121
297.3722222,292.15,319.2611111,0.538020086,0.000681374,7775.54989
297.3722222,292.15,319.2611111,0.566336933,0.000372232,7843.783429
297.3722222,292.15,319.2611111,0.566336933,0.000454249,7892.960755
297.3722222,292.15,319.2611111,0.566336933,0.000511031,7917.549418
297.3722222,292.15,319.2611111,0.566336933,0.000567812,7942.13808
297.3722222,292.15,319.2611111,0.566336933,0.000599357,7966.726743
297.3722222,292.15,319.2611111,0.566336933,0.000624593,7966.726743
297.3722222,292.15,319.2611111,0.566336933,0.000681374,7991.315406
297.3722222,292.15,319.2611111,0.622970626,0.000372232,8259.503951
297.3722222,292.15,319.2611111,0.622970626,0.000454249,8311.287675
297.3722222,292.15,319.2611111,0.622970626,0.000511031,8337.179537
297.3722222,292.15,319.2611111,0.622970626,0.000567812,8363.071399
297.3722222,292.15,319.2611111,0.622970626,0.000599357,8388.963261
297.3722222,292.15,319.2611111,0.622970626,0.000624593,8388.963261
297.3722222,292.15,319.2611111,0.622970626,0.000681374,8414.855122
297.3722222,292.15,319.2611111,0.651287473,0.000372232,8471.286104
297.3722222,292.15,319.2611111,0.651287473,0.000454249,8524.397615
297.3722222,292.15,319.2611111,0.651287473,0.000511031,8550.953371
297.3722222,292.15,319.2611111,0.651287473,0.000567812,8577.509127
297.3722222,292.15,319.2611111,0.651287473,0.000599357,8604.064883
297.3722222,292.15,319.2611111,0.651287473,0.000624593,8604.064883
297.3722222,292.15,319.2611111,0.651287473,0.000681374,8630.620638
297.3722222,292.15,319.2611111,0.679604319,0.000372232,8675.224473
297.3722222,292.15,319.2611111,0.679604319,0.000454249,8729.614595
297.3722222,292.15,319.2611111,0.679604319,0.000511031,8756.809656
297.3722222,292.15,319.2611111,0.679604319,0.000567812,8784.004717
297.3722222,292.15,319.2611111,0.679604319,0.000599357,8811.199778
297.3722222,292.15,319.2611111,0.679604319,0.000624593,8811.199778
297.3722222,292.15,319.2611111,0.679604319,0.000681374,8838.394839
297.3722222,295.4277778,280.3722222,0.453069546,0.000372232,5438.555897
297.3722222,295.4277778,280.3722222,0.453069546,0.000454249,5482.297633
297.3722222,295.4277778,280.3722222,0.453069546,0.000511031,5496.878212
297.3722222,295.4277778,280.3722222,0.453069546,0.000567812,5511.458791
297.3722222,295.4277778,280.3722222,0.453069546,0.000599357,5511.458791
297.3722222,295.4277778,280.3722222,0.453069546,0.000624593,5511.458791
297.3722222,295.4277778,280.3722222,0.453069546,0.000681374,5526.03937
297.3722222,295.4277778,280.3722222,0.481386393,0.000372232,5609.656532
297.3722222,295.4277778,280.3722222,0.481386393,0.000454249,5654.774413
297.3722222,295.4277778,280.3722222,0.481386393,0.000511031,5669.813706
297.3722222,295.4277778,280.3722222,0.481386393,0.000567812,5684.853
297.3722222,295.4277778,280.3722222,0.481386393,0.000599357,5684.853
297.3722222,295.4277778,280.3722222,0.481386393,0.000624593,5684.853
297.3722222,295.4277778,280.3722222,0.481386393,0.000681374,5699.892294
297.3722222,295.4277778,280.3722222,0.509703239,0.000372232,5780.757167
297.3722222,295.4277778,280.3722222,0.509703239,0.000454249,5827.251192
297.3722222,295.4277778,280.3722222,0.509703239,0.000511031,5842.749201
297.3722222,295.4277778,280.3722222,0.509703239,0.000567812,5858.247209
297.3722222,295.4277778,280.3722222,0.509703239,0.000599357,5858.247209
297.3722222,295.4277778,280.3722222,0.509703239,0.000624593,5858.247209
297.3722222,295.4277778,280.3722222,0.509703239,0.000681374,5873.745218
297.3722222,295.4277778,280.3722222,0.538020086,0.000372232,5945.747065
297.3722222,295.4277778,280.3722222,0.538020086,0.000454249,5993.568087
297.3722222,295.4277778,280.3722222,0.538020086,0.000511031,6009.508427
297.3722222,295.4277778,280.3722222,0.538020086,0.000567812,6025.448768
297.3722222,295.4277778,280.3722222,0.538020086,0.000599357,6025.448768
297.3722222,295.4277778,280.3722222,0.538020086,0.000624593,6025.448768
297.3722222,295.4277778,280.3722222,0.538020086,0.000681374,6041.389109
297.3722222,295.4277778,280.3722222,0.566336933,0.000372232,6110.736963
297.3722222,295.4277778,280.3722222,0.566336933,0.000454249,6159.884981
297.3722222,295.4277778,280.3722222,0.566336933,0.000511031,6176.267654
297.3722222,295.4277778,280.3722222,0.566336933,0.000567812,6192.650327
297.3722222,295.4277778,280.3722222,0.566336933,0.000599357,6192.650327
297.3722222,295.4277778,280.3722222,0.566336933,0.000624593,6192.650327
297.3722222,295.4277778,280.3722222,0.566336933,0.000681374,6209.033
297.3722222,295.4277778,280.3722222,0.622970626,0.000372232,6434.606022
297.3722222,295.4277778,280.3722222,0.622970626,0.000454249,6486.358885
297.3722222,295.4277778,280.3722222,0.622970626,0.000511031,6503.60984
297.3722222,295.4277778,280.3722222,0.622970626,0.000567812,6520.860794
297.3722222,295.4277778,280.3722222,0.622970626,0.000599357,6520.860794
297.3722222,295.4277778,280.3722222,0.622970626,0.000624593,6520.860794
297.3722222,295.4277778,280.3722222,0.622970626,0.000681374,6538.111749
297.3722222,295.4277778,280.3722222,0.651287473,0.000372232,6599.59592
297.3722222,295.4277778,280.3722222,0.651287473,0.000454249,6652.67578
297.3722222,295.4277778,280.3722222,0.651287473,0.000511031,6670.369066
297.3722222,295.4277778,280.3722222,0.651287473,0.000567812,6688.062353
297.3722222,295.4277778,280.3722222,0.651287473,0.000599357,6688.062353
297.3722222,295.4277778,280.3722222,0.651287473,0.000624593,6688.062353
297.3722222,295.4277778,280.3722222,0.651287473,0.000681374,6705.75564
297.3722222,295.4277778,280.3722222,0.679604319,0.000372232,6758.475081
297.3722222,295.4277778,280.3722222,0.679604319,0.000454249,6812.832789
297.3722222,295.4277778,280.3722222,0.679604319,0.000511031,6830.952025
297.3722222,295.4277778,280.3722222,0.679604319,0.000567812,6849.071262
297.3722222,295.4277778,280.3722222,0.679604319,0.000599357,6849.071262
297.3722222,295.4277778,280.3722222,0.679604319,0.000624593,6849.071262
297.3722222,295.4277778,280.3722222,0.679604319,0.000681374,6867.190498
297.3722222,295.4277778,285.9277778,0.453069546,0.000372232,5365.653003
297.3722222,295.4277778,285.9277778,0.453069546,0.000454249,5394.81416
297.3722222,295.4277778,285.9277778,0.453069546,0.000511031,5409.394739
297.3722222,295.4277778,285.9277778,0.453069546,0.000567812,5409.394739
297.3722222,295.4277778,285.9277778,0.453069546,0.000599357,5423.975318
297.3722222,295.4277778,285.9277778,0.453069546,0.000624593,5423.975318
297.3722222,295.4277778,285.9277778,0.453069546,0.000681374,5438.555897
297.3722222,295.4277778,285.9277778,0.481386393,0.000372232,5534.460064
297.3722222,295.4277778,285.9277778,0.481386393,0.000454249,5564.538651
297.3722222,295.4277778,285.9277778,0.481386393,0.000511031,5579.577945
297.3722222,295.4277778,285.9277778,0.481386393,0.000567812,5579.577945
297.3722222,295.4277778,285.9277778,0.481386393,0.000599357,5594.617238
297.3722222,295.4277778,285.9277778,0.481386393,0.000624593,5594.617238
297.3722222,295.4277778,285.9277778,0.481386393,0.000681374,5609.656532
297.3722222,295.4277778,285.9277778,0.509703239,0.000372232,5703.267124
297.3722222,295.4277778,285.9277778,0.509703239,0.000454249,5734.263141
297.3722222,295.4277778,285.9277778,0.509703239,0.000511031,5749.76115
297.3722222,295.4277778,285.9277778,0.509703239,0.000567812,5749.76115
297.3722222,295.4277778,285.9277778,0.509703239,0.000599357,5765.259158
297.3722222,295.4277778,285.9277778,0.509703239,0.000624593,5765.259158
297.3722222,295.4277778,285.9277778,0.509703239,0.000681374,5780.757167
297.3722222,295.4277778,285.9277778,0.538020086,0.000372232,5866.045362
297.3722222,295.4277778,285.9277778,0.538020086,0.000454249,5897.926043
297.3722222,295.4277778,285.9277778,0.538020086,0.000511031,5913.866384
297.3722222,295.4277778,285.9277778,0.538020086,0.000567812,5913.866384
297.3722222,295.4277778,285.9277778,0.538020086,0.000599357,5929.806724
297.3722222,295.4277778,285.9277778,0.538020086,0.000624593,5929.806724
297.3722222,295.4277778,285.9277778,0.538020086,0.000681374,5945.747065
297.3722222,295.4277778,285.9277778,0.566336933,0.000372232,6028.823599
297.3722222,295.4277778,285.9277778,0.566336933,0.000454249,6061.588944
297.3722222,295.4277778,285.9277778,0.566336933,0.000511031,6077.971617
297.3722222,295.4277778,285.9277778,0.566336933,0.000567812,6077.971617
297.3722222,295.4277778,285.9277778,0.566336933,0.000599357,6094.35429
297.3722222,295.4277778,285.9277778,0.566336933,0.000624593,6094.35429
297.3722222,295.4277778,285.9277778,0.566336933,0.000681374,6110.736963
297.3722222,295.4277778,285.9277778,0.622970626,0.000372232,6348.351249
297.3722222,295.4277778,285.9277778,0.622970626,0.000454249,6382.853158
297.3722222,295.4277778,285.9277778,0.622970626,0.000511031,6400.104113
297.3722222,295.4277778,285.9277778,0.622970626,0.000567812,6400.104113
297.3722222,295.4277778,285.9277778,0.622970626,0.000599357,6417.355067
297.3722222,295.4277778,285.9277778,0.622970626,0.000624593,6417.355067
297.3722222,295.4277778,285.9277778,0.622970626,0.000681374,6434.606022
297.3722222,295.4277778,285.9277778,0.651287473,0.000372232,6511.129487
297.3722222,295.4277778,285.9277778,0.651287473,0.000454249,6546.51606
297.3722222,295.4277778,285.9277778,0.651287473,0.000511031,6564.209347
297.3722222,295.4277778,285.9277778,0.651287473,0.000567812,6564.209347
297.3722222,295.4277778,285.9277778,0.651287473,0.000599357,6581.902633
297.3722222,295.4277778,285.9277778,0.651287473,0.000624593,6581.902633
297.3722222,295.4277778,285.9277778,0.651287473,0.000681374,6599.59592
297.3722222,295.4277778,285.9277778,0.679604319,0.000372232,6667.8789
297.3722222,295.4277778,285.9277778,0.679604319,0.000454249,6704.117372
297.3722222,295.4277778,285.9277778,0.679604319,0.000511031,6722.236609
297.3722222,295.4277778,285.9277778,0.679604319,0.000567812,6722.236609
297.3722222,295.4277778,285.9277778,0.679604319,0.000599357,6740.355845
297.3722222,295.4277778,285.9277778,0.679604319,0.000624593,6740.355845
297.3722222,295.4277778,285.9277778,0.679604319,0.000681374,6758.475081
297.3722222,295.4277778,293.15,0.453069546,0.000372232,5219.847215
297.3722222,295.4277778,293.15,0.453069546,0.000454249,5249.008372
297.3722222,295.4277778,293.15,0.453069546,0.000511031,5263.588951
297.3722222,295.4277778,293.15,0.453069546,0.000567812,5278.16953
297.3722222,295.4277778,293.15,0.453069546,0.000599357,5278.16953
297.3722222,295.4277778,293.15,0.453069546,0.000624593,5292.750109
297.3722222,295.4277778,293.15,0.453069546,0.000681374,5307.330688
297.3722222,295.4277778,293.15,0.481386393,0.000372232,5384.067127
297.3722222,295.4277778,293.15,0.481386393,0.000454249,5414.145714
297.3722222,295.4277778,293.15,0.481386393,0.000511031,5429.185008
297.3722222,295.4277778,293.15,0.481386393,0.000567812,5444.224302
297.3722222,295.4277778,293.15,0.481386393,0.000599357,5444.224302
297.3722222,295.4277778,293.15,0.481386393,0.000624593,5459.263595
297.3722222,295.4277778,293.15,0.481386393,0.000681374,5474.302889
297.3722222,295.4277778,293.15,0.509703239,0.000372232,5548.287039
297.3722222,295.4277778,293.15,0.509703239,0.000454249,5579.283056
297.3722222,295.4277778,293.15,0.509703239,0.000511031,5594.781065
297.3722222,295.4277778,293.15,0.509703239,0.000567812,5610.279073
297.3722222,295.4277778,293.15,0.509703239,0.000599357,5610.279073
297.3722222,295.4277778,293.15,0.509703239,0.000624593,5625.777082
297.3722222,295.4277778,293.15,0.509703239,0.000681374,5641.27509
297.3722222,295.4277778,293.15,0.538020086,0.000372232,5706.641955
297.3722222,295.4277778,293.15,0.538020086,0.000454249,5738.522636
297.3722222,295.4277778,293.15,0.538020086,0.000511031,5754.462977
297.3722222,295.4277778,293.15,0.538020086,0.000567812,5770.403318
297.3722222,295.4277778,293.15,0.538020086,0.000599357,5770.403318
297.3722222,295.4277778,293.15,0.538020086,0.000624593,5786.343658
297.3722222,295.4277778,293.15,0.538020086,0.000681374,5802.283999
297.3722222,295.4277778,293.15,0.566336933,0.000372232,5864.996871
297.3722222,295.4277778,293.15,0.566336933,0.000454249,5897.762216
297.3722222,295.4277778,293.15,0.566336933,0.000511031,5914.144889
297.3722222,295.4277778,293.15,0.566336933,0.000567812,5930.527562
297.3722222,295.4277778,293.15,0.566336933,0.000599357,5930.527562
297.3722222,295.4277778,293.15,0.566336933,0.000624593,5946.910235
297.3722222,295.4277778,293.15,0.566336933,0.000681374,5963.292907
297.3722222,295.4277778,293.15,0.622970626,0.000372232,6175.841705
297.3722222,295.4277778,293.15,0.622970626,0.000454249,6210.343614
297.3722222,295.4277778,293.15,0.622970626,0.000511031,6227.594568
297.3722222,295.4277778,293.15,0.622970626,0.000567812,6244.845523
297.3722222,295.4277778,293.15,0.622970626,0.000599357,6244.845523
297.3722222,295.4277778,293.15,0.622970626,0.000624593,6262.096477
297.3722222,295.4277778,293.15,0.622970626,0.000681374,6279.347432
297.3722222,295.4277778,293.15,0.651287473,0.000372232,6334.19662
297.3722222,295.4277778,293.15,0.651287473,0.000454249,6369.583193
297.3722222,295.4277778,293.15,0.651287473,0.000511031,6387.27648
297.3722222,295.4277778,293.15,0.651287473,0.000567812,6404.969767
297.3722222,295.4277778,293.15,0.651287473,0.000599357,6404.969767
297.3722222,295.4277778,293.15,0.651287473,0.000624593,6422.663053
297.3722222,295.4277778,293.15,0.651287473,0.000681374,6440.35634
297.3722222,295.4277778,293.15,0.679604319,0.000372232,6486.686539
297.3722222,295.4277778,293.15,0.679604319,0.000454249,6522.925011
297.3722222,295.4277778,293.15,0.679604319,0.000511031,6541.044247
297.3722222,295.4277778,293.15,0.679604319,0.000567812,6559.163483
297.3722222,295.4277778,293.15,0.679604319,0.000599357,6559.163483
297.3722222,295.4277778,293.15,0.679604319,0.000624593,6577.282719
297.3722222,295.4277778,293.15,0.679604319,0.000681374,6595.401956
297.3722222,295.4277778,297.0388889,0.453069546,0.000372232,5132.363742
297.3722222,295.4277778,297.0388889,0.453069546,0.000454249,5176.105478
297.3722222,295.4277778,297.0388889,0.453069546,0.000511031,5190.686057
297.3722222,295.4277778,297.0388889,0.453069546,0.000567812,5190.686057
297.3722222,295.4277778,297.0388889,0.453069546,0.000599357,5190.686057
297.3722222,295.4277778,297.0388889,0.453069546,0.000624593,5205.266636
297.3722222,295.4277778,297.0388889,0.453069546,0.000681374,5219.847215
297.3722222,295.4277778,297.0388889,0.481386393,0.000372232,5293.831365
297.3722222,295.4277778,297.0388889,0.481386393,0.000454249,5338.949246
297.3722222,295.4277778,297.0388889,0.481386393,0.000511031,5353.98854
297.3722222,295.4277778,297.0388889,0.481386393,0.000567812,5353.98854
297.3722222,295.4277778,297.0388889,0.481386393,0.000599357,5353.98854
297.3722222,295.4277778,297.0388889,0.481386393,0.000624593,5369.027833
297.3722222,295.4277778,297.0388889,0.481386393,0.000681374,5384.067127
297.3722222,295.4277778,297.0388889,0.509703239,0.000372232,5455.298989
297.3722222,295.4277778,297.0388889,0.509703239,0.000454249,5501.793014
297.3722222,295.4277778,297.0388889,0.509703239,0.000511031,5517.291023
297.3722222,295.4277778,297.0388889,0.509703239,0.000567812,5517.291023
297.3722222,295.4277778,297.0388889,0.509703239,0.000599357,5517.291023
297.3722222,295.4277778,297.0388889,0.509703239,0.000624593,5532.789031
297.3722222,295.4277778,297.0388889,0.509703239,0.000681374,5548.287039
297.3722222,295.4277778,297.0388889,0.538020086,0.000372232,5610.999911
297.3722222,295.4277778,297.0388889,0.538020086,0.000454249,5658.820933
297.3722222,295.4277778,297.0388889,0.538020086,0.000511031,5674.761274
297.3722222,295.4277778,297.0388889,0.538020086,0.000567812,5674.761274
297.3722222,295.4277778,297.0388889,0.538020086,0.000599357,5674.761274
297.3722222,295.4277778,297.0388889,0.538020086,0.000624593,5690.701614
297.3722222,295.4277778,297.0388889,0.538020086,0.000681374,5706.641955
297.3722222,295.4277778,297.0388889,0.566336933,0.000372232,5766.700834
297.3722222,295.4277778,297.0388889,0.566336933,0.000454249,5815.848852
297.3722222,295.4277778,297.0388889,0.566336933,0.000511031,5832.231525
297.3722222,295.4277778,297.0388889,0.566336933,0.000567812,5832.231525
297.3722222,295.4277778,297.0388889,0.566336933,0.000599357,5832.231525
297.3722222,295.4277778,297.0388889,0.566336933,0.000624593,5848.614198
297.3722222,295.4277778,297.0388889,0.566336933,0.000681374,5864.996871
297.3722222,295.4277778,297.0388889,0.622970626,0.000372232,6072.335978
297.3722222,295.4277778,297.0388889,0.622970626,0.000454249,6124.088841
297.3722222,295.4277778,297.0388889,0.622970626,0.000511031,6141.339796
297.3722222,295.4277778,297.0388889,0.622970626,0.000567812,6141.339796
297.3722222,295.4277778,297.0388889,0.622970626,0.000599357,6141.339796
297.3722222,295.4277778,297.0388889,0.622970626,0.000624593,6158.59075
297.3722222,295.4277778,297.0388889,0.622970626,0.000681374,6175.841705
297.3722222,295.4277778,297.0388889,0.651287473,0.000372232,6228.0369
297.3722222,295.4277778,297.0388889,0.651287473,0.000454249,6281.11676
297.3722222,295.4277778,297.0388889,0.651287473,0.000511031,6298.810047
297.3722222,295.4277778,297.0388889,0.651287473,0.000567812,6298.810047
297.3722222,295.4277778,297.0388889,0.651287473,0.000599357,6298.810047
