Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
297.3722222,295.4277778,297.0388889,0.651287473,0.000624593,6316.503333
297.3722222,295.4277778,297.0388889,0.651287473,0.000681374,6334.19662
297.3722222,295.4277778,297.0388889,0.679604319,0.000372232,6377.971122
297.3722222,295.4277778,297.0388889,0.679604319,0.000454249,6432.32883
297.3722222,295.4277778,297.0388889,0.679604319,0.000511031,6450.448066
297.3722222,295.4277778,297.0388889,0.679604319,0.000567812,6450.448066
297.3722222,295.4277778,297.0388889,0.679604319,0.000599357,6450.448066
297.3722222,295.4277778,297.0388889,0.679604319,0.000624593,6468.567303
297.3722222,295.4277778,297.0388889,0.679604319,0.000681374,6486.686539
297.3722222,295.4277778,303.15,0.453069546,0.000372232,5001.138533
297.3722222,295.4277778,303.15,0.453069546,0.000454249,5030.29969
297.3722222,295.4277778,303.15,0.453069546,0.000511031,5044.880269
297.3722222,295.4277778,303.15,0.453069546,0.000567812,5059.460848
297.3722222,295.4277778,303.15,0.453069546,0.000599357,5074.041427
297.3722222,295.4277778,303.15,0.453069546,0.000624593,5074.041427
297.3722222,295.4277778,303.15,0.453069546,0.000681374,5088.622005
297.3722222,295.4277778,303.15,0.481386393,0.000372232,5158.477722
297.3722222,295.4277778,303.15,0.481386393,0.000454249,5188.55631
297.3722222,295.4277778,303.15,0.481386393,0.000511031,5203.595603
297.3722222,295.4277778,303.15,0.481386393,0.000567812,5218.634897
297.3722222,295.4277778,303.15,0.481386393,0.000599357,5233.674191
297.3722222,295.4277778,303.15,0.481386393,0.000624593,5233.674191
297.3722222,295.4277778,303.15,0.481386393,0.000681374,5248.713484
297.3722222,295.4277778,303.15,0.509703239,0.000372232,5315.816912
297.3722222,295.4277778,303.15,0.509703239,0.000454249,5346.812929
297.3722222,295.4277778,303.15,0.509703239,0.000511031,5362.310938
297.3722222,295.4277778,303.15,0.509703239,0.000567812,5377.808946
297.3722222,295.4277778,303.15,0.509703239,0.000599357,5393.306955
297.3722222,295.4277778,303.15,0.509703239,0.000624593,5393.306955
297.3722222,295.4277778,303.15,0.509703239,0.000681374,5408.804963
297.3722222,295.4277778,303.15,0.538020086,0.000372232,5467.536845
297.3722222,295.4277778,303.15,0.538020086,0.000454249,5499.417526
297.3722222,295.4277778,303.15,0.538020086,0.000511031,5515.357867
297.3722222,295.4277778,303.15,0.538020086,0.000567812,5531.298208
297.3722222,295.4277778,303.15,0.538020086,0.000599357,5547.238548
297.3722222,295.4277778,303.15,0.538020086,0.000624593,5547.238548
297.3722222,295.4277778,303.15,0.538020086,0.000681374,5563.178889
297.3722222,295.4277778,303.15,0.566336933,0.000372232,5619.256778
297.3722222,295.4277778,303.15,0.566336933,0.000454249,5652.022124
297.3722222,295.4277778,303.15,0.566336933,0.000511031,5668.404797
297.3722222,295.4277778,303.15,0.566336933,0.000567812,5684.787469
297.3722222,295.4277778,303.15,0.566336933,0.000599357,5701.170142
297.3722222,295.4277778,303.15,0.566336933,0.000624593,5701.170142
297.3722222,295.4277778,303.15,0.566336933,0.000681374,5717.552815
297.3722222,295.4277778,303.15,0.622970626,0.000372232,5917.077387
297.3722222,295.4277778,303.15,0.622970626,0.000454249,5951.579296
297.3722222,295.4277778,303.15,0.622970626,0.000511031,5968.830251
297.3722222,295.4277778,303.15,0.622970626,0.000567812,5986.081205
297.3722222,295.4277778,303.15,0.622970626,0.000599357,6003.33216
297.3722222,295.4277778,303.15,0.622970626,0.000624593,6003.33216
297.3722222,295.4277778,303.15,0.622970626,0.000681374,6020.583114
297.3722222,295.4277778,303.15,0.651287473,0.000372232,6068.79732
297.3722222,295.4277778,303.15,0.651287473,0.000454249,6104.183894
297.3722222,295.4277778,303.15,0.651287473,0.000511031,6121.87718
297.3722222,295.4277778,303.15,0.651287473,0.000567812,6139.570467
297.3722222,295.4277778,303.15,0.651287473,0.000599357,6157.263754
297.3722222,295.4277778,303.15,0.651287473,0.000624593,6157.263754
297.3722222,295.4277778,303.15,0.651287473,0.000681374,6174.95704
297.3722222,295.4277778,303.15,0.679604319,0.000372232,6214.897997
297.3722222,295.4277778,303.15,0.679604319,0.000454249,6251.136469
297.3722222,295.4277778,303.15,0.679604319,0.000511031,6269.255705
297.3722222,295.4277778,303.15,0.679604319,0.000567812,6287.374941
297.3722222,295.4277778,303.15,0.679604319,0.000599357,6305.494177
297.3722222,295.4277778,303.15,0.679604319,0.000624593,6305.494177
297.3722222,295.4277778,303.15,0.679604319,0.000681374,6323.613413
297.3722222,295.4277778,308.15,0.453069546,0.000372232,4899.074481
297.3722222,295.4277778,308.15,0.453069546,0.000454249,4928.235639
297.3722222,295.4277778,308.15,0.453069546,0.000511031,4942.816217
297.3722222,295.4277778,308.15,0.453069546,0.000567812,4957.396796
297.3722222,295.4277778,308.15,0.453069546,0.000599357,4957.396796
297.3722222,295.4277778,308.15,0.453069546,0.000624593,4957.396796
297.3722222,295.4277778,308.15,0.453069546,0.000681374,4971.977375
297.3722222,295.4277778,308.15,0.481386393,0.000372232,5053.202667
297.3722222,295.4277778,308.15,0.481386393,0.000454249,5083.281254
297.3722222,295.4277778,308.15,0.481386393,0.000511031,5098.320548
297.3722222,295.4277778,308.15,0.481386393,0.000567812,5113.359841
297.3722222,295.4277778,308.15,0.481386393,0.000599357,5113.359841
297.3722222,295.4277778,308.15,0.481386393,0.000624593,5113.359841
297.3722222,295.4277778,308.15,0.481386393,0.000681374,5128.399135
297.3722222,295.4277778,308.15,0.509703239,0.000372232,5207.330853
297.3722222,295.4277778,308.15,0.509703239,0.000454249,5238.32687
297.3722222,295.4277778,308.15,0.509703239,0.000511031,5253.824878
297.3722222,295.4277778,308.15,0.509703239,0.000567812,5269.322887
297.3722222,295.4277778,308.15,0.509703239,0.000599357,5269.322887
297.3722222,295.4277778,308.15,0.509703239,0.000624593,5269.322887
297.3722222,295.4277778,308.15,0.509703239,0.000681374,5284.820895
297.3722222,295.4277778,308.15,0.538020086,0.000372232,5355.954461
297.3722222,295.4277778,308.15,0.538020086,0.000454249,5387.835142
297.3722222,295.4277778,308.15,0.538020086,0.000511031,5403.775483
297.3722222,295.4277778,308.15,0.538020086,0.000567812,5419.715823
297.3722222,295.4277778,308.15,0.538020086,0.000599357,5419.715823
297.3722222,295.4277778,308.15,0.538020086,0.000624593,5419.715823
297.3722222,295.4277778,308.15,0.538020086,0.000681374,5435.656164
297.3722222,295.4277778,308.15,0.566336933,0.000372232,5504.578068
297.3722222,295.4277778,308.15,0.566336933,0.000454249,5537.343414
297.3722222,295.4277778,308.15,0.566336933,0.000511031,5553.726087
297.3722222,295.4277778,308.15,0.566336933,0.000567812,5570.10876
297.3722222,295.4277778,308.15,0.566336933,0.000599357,5570.10876
297.3722222,295.4277778,308.15,0.566336933,0.000624593,5570.10876
297.3722222,295.4277778,308.15,0.566336933,0.000681374,5586.491433
297.3722222,295.4277778,308.15,0.622970626,0.000372232,5796.320706
297.3722222,295.4277778,308.15,0.622970626,0.000454249,5830.822615
297.3722222,295.4277778,308.15,0.622970626,0.000511031,5848.073569
297.3722222,295.4277778,308.15,0.622970626,0.000567812,5865.324524
297.3722222,295.4277778,308.15,0.622970626,0.000599357,5865.324524
297.3722222,295.4277778,308.15,0.622970626,0.000624593,5865.324524
297.3722222,295.4277778,308.15,0.622970626,0.000681374,5882.575478
297.3722222,295.4277778,308.15,0.651287473,0.000372232,5944.944314
297.3722222,295.4277778,308.15,0.651287473,0.000454249,5980.330887
297.3722222,295.4277778,308.15,0.651287473,0.000511031,5998.024174
297.3722222,295.4277778,308.15,0.651287473,0.000567812,6015.71746
297.3722222,295.4277778,308.15,0.651287473,0.000599357,6015.71746
297.3722222,295.4277778,308.15,0.651287473,0.000624593,6015.71746
297.3722222,295.4277778,308.15,0.651287473,0.000681374,6033.410747
297.3722222,295.4277778,308.15,0.679604319,0.000372232,6088.063344
297.3722222,295.4277778,308.15,0.679604319,0.000454249,6124.301816
297.3722222,295.4277778,308.15,0.679604319,0.000511031,6142.421052
297.3722222,295.4277778,308.15,0.679604319,0.000567812,6160.540288
297.3722222,295.4277778,308.15,0.679604319,0.000599357,6160.540288
297.3722222,295.4277778,308.15,0.679604319,0.000624593,6160.540288
297.3722222,295.4277778,308.15,0.679604319,0.000681374,6178.659524
297.3722222,295.4277778,313.7055556,0.453069546,0.000372232,4767.849272
297.3722222,295.4277778,313.7055556,0.453069546,0.000454249,4797.010429
297.3722222,295.4277778,313.7055556,0.453069546,0.000511031,4826.171587
297.3722222,295.4277778,313.7055556,0.453069546,0.000567812,4840.752166
297.3722222,295.4277778,313.7055556,0.453069546,0.000599357,4840.752166
297.3722222,295.4277778,313.7055556,0.453069546,0.000624593,4855.332744
297.3722222,295.4277778,313.7055556,0.453069546,0.000681374,4869.913323
297.3722222,295.4277778,313.7055556,0.481386393,0.000372232,4917.849024
297.3722222,295.4277778,313.7055556,0.481386393,0.000454249,4947.927611
297.3722222,295.4277778,313.7055556,0.481386393,0.000511031,4978.006199
297.3722222,295.4277778,313.7055556,0.481386393,0.000567812,4993.045492
297.3722222,295.4277778,313.7055556,0.481386393,0.000599357,4993.045492
297.3722222,295.4277778,313.7055556,0.481386393,0.000624593,5008.084786
297.3722222,295.4277778,313.7055556,0.481386393,0.000681374,5023.124079
297.3722222,295.4277778,313.7055556,0.509703239,0.000372232,5067.848776
297.3722222,295.4277778,313.7055556,0.509703239,0.000454249,5098.844793
297.3722222,295.4277778,313.7055556,0.509703239,0.000511031,5129.84081
297.3722222,295.4277778,313.7055556,0.509703239,0.000567812,5145.338819
297.3722222,295.4277778,313.7055556,0.509703239,0.000599357,5145.338819
297.3722222,295.4277778,313.7055556,0.509703239,0.000624593,5160.836827
297.3722222,295.4277778,313.7055556,0.509703239,0.000681374,5176.334836
297.3722222,295.4277778,313.7055556,0.538020086,0.000372232,5212.491395
297.3722222,295.4277778,313.7055556,0.538020086,0.000454249,5244.372076
297.3722222,295.4277778,313.7055556,0.538020086,0.000511031,5276.252757
297.3722222,295.4277778,313.7055556,0.538020086,0.000567812,5292.193098
297.3722222,295.4277778,313.7055556,0.538020086,0.000599357,5292.193098
297.3722222,295.4277778,313.7055556,0.538020086,0.000624593,5308.133439
297.3722222,295.4277778,313.7055556,0.538020086,0.000681374,5324.073779
297.3722222,295.4277778,313.7055556,0.566336933,0.000372232,5357.134013
297.3722222,295.4277778,313.7055556,0.566336933,0.000454249,5389.899359
297.3722222,295.4277778,313.7055556,0.566336933,0.000511031,5422.664704
297.3722222,295.4277778,313.7055556,0.566336933,0.000567812,5439.047377
297.3722222,295.4277778,313.7055556,0.566336933,0.000599357,5439.047377
297.3722222,295.4277778,313.7055556,0.566336933,0.000624593,5455.43005
297.3722222,295.4277778,313.7055556,0.566336933,0.000681374,5471.812723
297.3722222,295.4277778,313.7055556,0.622970626,0.000372232,5641.062116
297.3722222,295.4277778,313.7055556,0.622970626,0.000454249,5675.564025
297.3722222,295.4277778,313.7055556,0.622970626,0.000511031,5710.065934
297.3722222,295.4277778,313.7055556,0.622970626,0.000567812,5727.316888
297.3722222,295.4277778,313.7055556,0.622970626,0.000599357,5727.316888
297.3722222,295.4277778,313.7055556,0.622970626,0.000624593,5744.567843
297.3722222,295.4277778,313.7055556,0.622970626,0.000681374,5761.818797
297.3722222,295.4277778,313.7055556,0.651287473,0.000372232,5785.704734
297.3722222,295.4277778,313.7055556,0.651287473,0.000454249,5821.091307
297.3722222,295.4277778,313.7055556,0.651287473,0.000511031,5856.477881
297.3722222,295.4277778,313.7055556,0.651287473,0.000567812,5874.171167
297.3722222,295.4277778,313.7055556,0.651287473,0.000599357,5874.171167
297.3722222,295.4277778,313.7055556,0.651287473,0.000624593,5891.864454
297.3722222,295.4277778,313.7055556,0.651287473,0.000681374,5909.557741
297.3722222,295.4277778,313.7055556,0.679604319,0.000372232,5924.990218
297.3722222,295.4277778,313.7055556,0.679604319,0.000454249,5961.228691
297.3722222,295.4277778,313.7055556,0.679604319,0.000511031,5997.467163
297.3722222,295.4277778,313.7055556,0.679604319,0.000567812,6015.586399
297.3722222,295.4277778,313.7055556,0.679604319,0.000599357,6015.586399
297.3722222,295.4277778,313.7055556,0.679604319,0.000624593,6033.705635
297.3722222,295.4277778,313.7055556,0.679604319,0.000681374,6051.824871
297.3722222,295.4277778,319.2611111,0.453069546,0.000372232,4651.204641
297.3722222,295.4277778,319.2611111,0.453069546,0.000454249,4680.365799
297.3722222,295.4277778,319.2611111,0.453069546,0.000511031,4694.946378
297.3722222,295.4277778,319.2611111,0.453069546,0.000567812,4709.526956
297.3722222,295.4277778,319.2611111,0.453069546,0.000599357,4724.107535
297.3722222,295.4277778,319.2611111,0.453069546,0.000624593,4724.107535
297.3722222,295.4277778,319.2611111,0.453069546,0.000681374,4738.688114
297.3722222,295.4277778,319.2611111,0.481386393,0.000372232,4797.534675
297.3722222,295.4277778,319.2611111,0.481386393,0.000454249,4827.613262
297.3722222,295.4277778,319.2611111,0.481386393,0.000511031,4842.652556
297.3722222,295.4277778,319.2611111,0.481386393,0.000567812,4857.691849
297.3722222,295.4277778,319.2611111,0.481386393,0.000599357,4872.731143
297.3722222,295.4277778,319.2611111,0.481386393,0.000624593,4872.731143
297.3722222,295.4277778,319.2611111,0.481386393,0.000681374,4887.770437
297.3722222,295.4277778,319.2611111,0.509703239,0.000372232,4943.864708
297.3722222,295.4277778,319.2611111,0.509703239,0.000454249,4974.860725
297.3722222,295.4277778,319.2611111,0.509703239,0.000511031,4990.358734
297.3722222,295.4277778,319.2611111,0.509703239,0.000567812,5005.856742
297.3722222,295.4277778,319.2611111,0.509703239,0.000599357,5021.354751
297.3722222,295.4277778,319.2611111,0.509703239,0.000624593,5021.354751
297.3722222,295.4277778,319.2611111,0.509703239,0.000681374,5036.852759
297.3722222,295.4277778,319.2611111,0.538020086,0.000372232,5084.968669
297.3722222,295.4277778,319.2611111,0.538020086,0.000454249,5116.849351
297.3722222,295.4277778,319.2611111,0.538020086,0.000511031,5132.789691
297.3722222,295.4277778,319.2611111,0.538020086,0.000567812,5148.730032
297.3722222,295.4277778,319.2611111,0.538020086,0.000599357,5164.670373
297.3722222,295.4277778,319.2611111,0.538020086,0.000624593,5164.670373
297.3722222,295.4277778,319.2611111,0.538020086,0.000681374,5180.610713
297.3722222,295.4277778,319.2611111,0.566336933,0.000372232,5226.07263
297.3722222,295.4277778,319.2611111,0.566336933,0.000454249,5258.837976
297.3722222,295.4277778,319.2611111,0.566336933,0.000511031,5275.220649
297.3722222,295.4277778,319.2611111,0.566336933,0.000567812,5291.603322
297.3722222,295.4277778,319.2611111,0.566336933,0.000599357,5307.985995
297.3722222,295.4277778,319.2611111,0.566336933,0.000624593,5307.985995
297.3722222,295.4277778,319.2611111,0.566336933,0.000681374,5324.368667
297.3722222,295.4277778,319.2611111,0.622970626,0.000372232,5503.05448
297.3722222,295.4277778,319.2611111,0.622970626,0.000454249,5537.556389
297.3722222,295.4277778,319.2611111,0.622970626,0.000511031,5554.807343
297.3722222,295.4277778,319.2611111,0.622970626,0.000567812,5572.058298
297.3722222,295.4277778,319.2611111,0.622970626,0.000599357,5589.309252
297.3722222,295.4277778,319.2611111,0.622970626,0.000624593,5589.309252
297.3722222,295.4277778,319.2611111,0.622970626,0.000681374,5606.560207
297.3722222,295.4277778,319.2611111,0.651287473,0.000372232,5644.158441
297.3722222,295.4277778,319.2611111,0.651287473,0.000454249,5679.545014
297.3722222,295.4277778,319.2611111,0.651287473,0.000511031,5697.238301
297.3722222,295.4277778,319.2611111,0.651287473,0.000567812,5714.931587
297.3722222,295.4277778,319.2611111,0.651287473,0.000599357,5732.624874
297.3722222,295.4277778,319.2611111,0.651287473,0.000624593,5732.624874
297.3722222,295.4277778,319.2611111,0.651287473,0.000681374,5750.318161
297.3722222,295.4277778,319.2611111,0.679604319,0.000372232,5780.036329
297.3722222,295.4277778,319.2611111,0.679604319,0.000454249,5816.274802
297.3722222,295.4277778,319.2611111,0.679604319,0.000511031,5834.394038
297.3722222,295.4277778,319.2611111,0.679604319,0.000567812,5852.513274
297.3722222,295.4277778,319.2611111,0.679604319,0.000599357,5870.63251
297.3722222,295.4277778,319.2611111,0.679604319,0.000624593,5870.63251
297.3722222,295.4277778,319.2611111,0.679604319,0.000681374,5888.751746
297.3722222,298.2055556,280.3722222,0.453069546,0.000372232,0
297.3722222,298.2055556,280.3722222,0.453069546,0.000454249,0
297.3722222,298.2055556,280.3722222,0.453069546,0.000511031,0
297.3722222,298.2055556,280.3722222,0.453069546,0.000567812,0
297.3722222,298.2055556,280.3722222,0.453069546,0.000599357,0
297.3722222,298.2055556,280.3722222,0.453069546,0.000624593,0
297.3722222,298.2055556,280.3722222,0.453069546,0.000681374,0
297.3722222,298.2055556,280.3722222,0.481386393,0.000372232,0
297.3722222,298.2055556,280.3722222,0.481386393,0.000454249,0
297.3722222,298.2055556,280.3722222,0.481386393,0.000511031,0
297.3722222,298.2055556,280.3722222,0.481386393,0.000567812,0
297.3722222,298.2055556,280.3722222,0.481386393,0.000599357,0
297.3722222,298.2055556,280.3722222,0.481386393,0.000624593,0
297.3722222,298.2055556,280.3722222,0.481386393,0.000681374,0
297.3722222,298.2055556,280.3722222,0.509703239,0.000372232,0
297.3722222,298.2055556,280.3722222,0.509703239,0.000454249,0
297.3722222,298.2055556,280.3722222,0.509703239,0.000511031,0
297.3722222,298.2055556,280.3722222,0.509703239,0.000567812,0
297.3722222,298.2055556,280.3722222,0.509703239,0.000599357,0
297.3722222,298.2055556,280.3722222,0.509703239,0.000624593,0
297.3722222,298.2055556,280.3722222,0.509703239,0.000681374,0
297.3722222,298.2055556,280.3722222,0.538020086,0.000372232,0
297.3722222,298.2055556,280.3722222,0.538020086,0.000454249,0
297.3722222,298.2055556,280.3722222,0.538020086,0.000511031,0
297.3722222,298.2055556,280.3722222,0.538020086,0.000567812,0
297.3722222,298.2055556,280.3722222,0.538020086,0.000599357,0
297.3722222,298.2055556,280.3722222,0.538020086,0.000624593,0
297.3722222,298.2055556,280.3722222,0.538020086,0.000681374,0
297.3722222,298.2055556,280.3722222,0.566336933,0.000372232,0
297.3722222,298.2055556,280.3722222,0.566336933,0.000454249,0
297.3722222,298.2055556,280.3722222,0.566336933,0.000511031,0
297.3722222,298.2055556,280.3722222,0.566336933,0.000567812,0
297.3722222,298.2055556,280.3722222,0.566336933,0.000599357,0
297.3722222,298.2055556,280.3722222,0.566336933,0.000624593,0
297.3722222,298.2055556,280.3722222,0.566336933,0.000681374,0
297.3722222,298.2055556,280.3722222,0.622970626,0.000372232,0
297.3722222,298.2055556,280.3722222,0.622970626,0.000454249,0
297.3722222,298.2055556,280.3722222,0.622970626,0.000511031,0
297.3722222,298.2055556,280.3722222,0.622970626,0.000567812,0
297.3722222,298.2055556,280.3722222,0.622970626,0.000599357,0
297.3722222,298.2055556,280.3722222,0.622970626,0.000624593,0
297.3722222,298.2055556,280.3722222,0.622970626,0.000681374,0
297.3722222,298.2055556,280.3722222,0.651287473,0.000372232,0
297.3722222,298.2055556,280.3722222,0.651287473,0.000454249,0
297.3722222,298.2055556,280.3722222,0.651287473,0.000511031,0
297.3722222,298.2055556,280.3722222,0.651287473,0.000567812,0
297.3722222,298.2055556,280.3722222,0.651287473,0.000599357,0
297.3722222,298.2055556,280.3722222,0.651287473,0.000624593,0
297.3722222,298.2055556,280.3722222,0.651287473,0.000681374,0
297.3722222,298.2055556,280.3722222,0.679604319,0.000372232,0
297.3722222,298.2055556,280.3722222,0.679604319,0.000454249,0
297.3722222,298.2055556,280.3722222,0.679604319,0.000511031,0
297.3722222,298.2055556,280.3722222,0.679604319,0.000567812,0
297.3722222,298.2055556,280.3722222,0.679604319,0.000599357,0
297.3722222,298.2055556,280.3722222,0.679604319,0.000624593,0
297.3722222,298.2055556,280.3722222,0.679604319,0.000681374,0
297.3722222,298.2055556,285.9277778,0.453069546,0.000372232,0
297.3722222,298.2055556,285.9277778,0.453069546,0.000454249,0
297.3722222,298.2055556,285.9277778,0.453069546,0.000511031,0
297.3722222,298.2055556,285.9277778,0.453069546,0.000567812,0
297.3722222,298.2055556,285.9277778,0.453069546,0.000599357,0
297.3722222,298.2055556,285.9277778,0.453069546,0.000624593,0
297.3722222,298.2055556,285.9277778,0.453069546,0.000681374,0
297.3722222,298.2055556,285.9277778,0.481386393,0.000372232,0
297.3722222,298.2055556,285.9277778,0.481386393,0.000454249,0
297.3722222,298.2055556,285.9277778,0.481386393,0.000511031,0
297.3722222,298.2055556,285.9277778,0.481386393,0.000567812,0
297.3722222,298.2055556,285.9277778,0.481386393,0.000599357,0
297.3722222,298.2055556,285.9277778,0.481386393,0.000624593,0
297.3722222,298.2055556,285.9277778,0.481386393,0.000681374,0
297.3722222,298.2055556,285.9277778,0.509703239,0.000372232,0
297.3722222,298.2055556,285.9277778,0.509703239,0.000454249,0
297.3722222,298.2055556,285.9277778,0.509703239,0.000511031,0
297.3722222,298.2055556,285.9277778,0.509703239,0.000567812,0
297.3722222,298.2055556,285.9277778,0.509703239,0.000599357,0
297.3722222,298.2055556,285.9277778,0.509703239,0.000624593,0
297.3722222,298.2055556,285.9277778,0.509703239,0.000681374,0
297.3722222,298.2055556,285.9277778,0.538020086,0.000372232,0
297.3722222,298.2055556,285.9277778,0.538020086,0.000454249,0
297.3722222,298.2055556,285.9277778,0.538020086,0.000511031,0
297.3722222,298.2055556,285.9277778,0.538020086,0.000567812,0
297.3722222,298.2055556,285.9277778,0.538020086,0.000599357,0
297.3722222,298.2055556,285.9277778,0.538020086,0.000624593,0
297.3722222,298.2055556,285.9277778,0.538020086,0.000681374,0
297.3722222,298.2055556,285.9277778,0.566336933,0.000372232,0
297.3722222,298.2055556,285.9277778,0.566336933,0.000454249,0
297.3722222,298.2055556,285.9277778,0.566336933,0.000511031,0
297.3722222,298.2055556,285.9277778,0.566336933,0.000567812,0
297.3722222,298.2055556,285.9277778,0.566336933,0.000599357,0
297.3722222,298.2055556,285.9277778,0.566336933,0.000624593,0
297.3722222,298.2055556,285.9277778,0.566336933,0.000681374,0
297.3722222,298.2055556,285.9277778,0.622970626,0.000372232,0
297.3722222,298.2055556,285.9277778,0.622970626,0.000454249,0
297.3722222,298.2055556,285.9277778,0.622970626,0.000511031,0
297.3722222,298.2055556,285.9277778,0.622970626,0.000567812,0
297.3722222,298.2055556,285.9277778,0.622970626,0.000599357,0
297.3722222,298.2055556,285.9277778,0.622970626,0.000624593,0
297.3722222,298.2055556,285.9277778,0.622970626,0.000681374,0
297.3722222,298.2055556,285.9277778,0.651287473,0.000372232,0
297.3722222,298.2055556,285.9277778,0.651287473,0.000454249,0
297.3722222,298.2055556,285.9277778,0.651287473,0.000511031,0
297.3722222,298.2055556,285.9277778,0.651287473,0.000567812,0
297.3722222,298.2055556,285.9277778,0.651287473,0.000599357,0
297.3722222,298.2055556,285.9277778,0.651287473,0.000624593,0
297.3722222,298.2055556,285.9277778,0.651287473,0.000681374,0
297.3722222,298.2055556,285.9277778,0.679604319,0.000372232,0
297.3722222,298.2055556,285.9277778,0.679604319,0.000454249,0
297.3722222,298.2055556,285.9277778,0.679604319,0.000511031,0
297.3722222,298.2055556,285.9277778,0.679604319,0.000567812,0
297.3722222,298.2055556,285.9277778,0.679604319,0.000599357,0
297.3722222,298.2055556,285.9277778,0.679604319,0.000624593,0
297.3722222,298.2055556,285.9277778,0.679604319,0.000681374,0
297.3722222,298.2055556,293.15,0.453069546,0.000372232,0
297.3722222,298.2055556,293.15,0.453069546,0.000454249,0
297.3722222,298.2055556,293.15,0.453069546,0.000511031,0
297.3722222,298.2055556,293.15,0.453069546,0.000567812,0
297.3722222,298.2055556,293.15,0.453069546,0.000599357,0
297.3722222,298.2055556,293.15,0.453069546,0.000624593,0
297.3722222,298.2055556,293.15,0.453069546,0.000681374,0
297.3722222,298.2055556,293.15,0.481386393,0.000372232,0
297.3722222,298.2055556,293.15,0.481386393,0.000454249,0
297.3722222,298.2055556,293.15,0.481386393,0.000511031,0
297.3722222,298.2055556,293.15,0.481386393,0.000567812,0
297.3722222,298.2055556,293.15,0.481386393,0.000599357,0
297.3722222,298.2055556,293.15,0.481386393,0.000624593,0
297.3722222,298.2055556,293.15,0.481386393,0.000681374,0
297.3722222,298.2055556,293.15,0.509703239,0.000372232,0
297.3722222,298.2055556,293.15,0.509703239,0.000454249,0
297.3722222,298.2055556,293.15,0.509703239,0.000511031,0
297.3722222,298.2055556,293.15,0.509703239,0.000567812,0
297.3722222,298.2055556,293.15,0.509703239,0.000599357,0
297.3722222,298.2055556,293.15,0.509703239,0.000624593,0
297.3722222,298.2055556,293.15,0.509703239,0.000681374,0
297.3722222,298.2055556,293.15,0.538020086,0.000372232,0
297.3722222,298.2055556,293.15,0.538020086,0.000454249,0
297.3722222,298.2055556,293.15,0.538020086,0.000511031,0
297.3722222,298.2055556,293.15,0.538020086,0.000567812,0
297.3722222,298.2055556,293.15,0.538020086,0.000599357,0
297.3722222,298.2055556,293.15,0.538020086,0.000624593,0
297.3722222,298.2055556,293.15,0.538020086,0.000681374,0
297.3722222,298.2055556,293.15,0.566336933,0.000372232,0
297.3722222,298.2055556,293.15,0.566336933,0.000454249,0
297.3722222,298.2055556,293.15,0.566336933,0.000511031,0
297.3722222,298.2055556,293.15,0.566336933,0.000567812,0
297.3722222,298.2055556,293.15,0.566336933,0.000599357,0
297.3722222,298.2055556,293.15,0.566336933,0.000624593,0
297.3722222,298.2055556,293.15,0.566336933,0.000681374,0
297.3722222,298.2055556,293.15,0.622970626,0.000372232,0
297.3722222,298.2055556,293.15,0.622970626,0.000454249,0
297.3722222,298.2055556,293.15,0.622970626,0.000511031,0
297.3722222,298.2055556,293.15,0.622970626,0.000567812,0
297.3722222,298.2055556,293.15,0.622970626,0.000599357,0
297.3722222,298.2055556,293.15,0.622970626,0.000624593,0
297.3722222,298.2055556,293.15,0.622970626,0.000681374,0
297.3722222,298.2055556,293.15,0.651287473,0.000372232,0
297.3722222,298.2055556,293.15,0.651287473,0.000454249,0
297.3722222,298.2055556,293.15,0.651287473,0.000511031,0
297.3722222,298.2055556,293.15,0.651287473,0.000567812,0
297.3722222,298.2055556,293.15,0.651287473,0.000599357,0
297.3722222,298.2055556,293.15,0.651287473,0.000624593,0
297.3722222,298.2055556,293.15,0.651287473,0.000681374,0
297.3722222,298.2055556,293.15,0.679604319,0.000372232,0
297.3722222,298.2055556,293.15,0.679604319,0.000454249,0
297.3722222,298.2055556,293.15,0.679604319,0.000511031,0
297.3722222,298.2055556,293.15,0.679604319,0.000567812,0
297.3722222,298.2055556,293.15,0.679604319,0.000599357,0
297.3722222,298.2055556,293.15,0.679604319,0.000624593,0
297.3722222,298.2055556,293.15,0.679604319,0.000681374,0
297.3722222,298.2055556,297.0388889,0.453069546,0.000372232,0
297.3722222,298.2055556,297.0388889,0.453069546,0.000454249,0
297.3722222,298.2055556,297.0388889,0.453069546,0.000511031,0
297.3722222,298.2055556,297.0388889,0.453069546,0.000567812,0
297.3722222,298.2055556,297.0388889,0.453069546,0.000599357,0
297.3722222,298.2055556,297.0388889,0.453069546,0.000624593,0
297.3722222,298.2055556,297.0388889,0.453069546,0.000681374,0
297.3722222,298.2055556,297.0388889,0.481386393,0.000372232,0
297.3722222,298.2055556,297.0388889,0.481386393,0.000454249,0
297.3722222,298.2055556,297.0388889,0.481386393,0.000511031,0
297.3722222,298.2055556,297.0388889,0.481386393,0.000567812,0
297.3722222,298.2055556,297.0388889,0.481386393,0.000599357,0
297.3722222,298.2055556,297.0388889,0.481386393,0.000624593,0
297.3722222,298.2055556,297.0388889,0.481386393,0.000681374,0
297.3722222,298.2055556,297.0388889,0.509703239,0.000372232,0
297.3722222,298.2055556,297.0388889,0.509703239,0.000454249,0
297.3722222,298.2055556,297.0388889,0.509703239,0.000511031,0
297.3722222,298.2055556,297.0388889,0.509703239,0.000567812,0
297.3722222,298.2055556,297.0388889,0.509703239,0.000599357,0
297.3722222,298.2055556,297.0388889,0.509703239,0.000624593,0
297.3722222,298.2055556,297.0388889,0.509703239,0.000681374,0
297.3722222,298.2055556,297.0388889,0.538020086,0.000372232,0
297.3722222,298.2055556,297.0388889,0.538020086,0.000454249,0
297.3722222,298.2055556,297.0388889,0.538020086,0.000511031,0
297.3722222,298.2055556,297.0388889,0.538020086,0.000567812,0
297.3722222,298.2055556,297.0388889,0.538020086,0.000599357,0
297.3722222,298.2055556,297.0388889,0.538020086,0.000624593,0
297.3722222,298.2055556,297.0388889,0.538020086,0.000681374,0
297.3722222,298.2055556,297.0388889,0.566336933,0.000372232,0
297.3722222,298.2055556,297.0388889,0.566336933,0.000454249,0
297.3722222,298.2055556,297.0388889,0.566336933,0.000511031,0
297.3722222,298.2055556,297.0388889,0.566336933,0.000567812,0
297.3722222,298.2055556,297.0388889,0.566336933,0.000599357,0
297.3722222,298.2055556,297.0388889,0.566336933,0.000624593,0
297.3722222,298.2055556,297.0388889,0.566336933,0.000681374,0
297.3722222,298.2055556,297.0388889,0.622970626,0.000372232,0
297.3722222,298.2055556,297.0388889,0.622970626,0.000454249,0
297.3722222,298.2055556,297.0388889,0.622970626,0.000511031,0
297.3722222,298.2055556,297.0388889,0.622970626,0.000567812,0
297.3722222,298.2055556,297.0388889,0.622970626,0.000599357,0
297.3722222,298.2055556,297.0388889,0.622970626,0.000624593,0
297.3722222,298.2055556,297.0388889,0.622970626,0.000681374,0
297.3722222,298.2055556,297.0388889,0.651287473,0.000372232,0
297.3722222,298.2055556,297.0388889,0.651287473,0.000454249,0
297.3722222,298.2055556,297.0388889,0.651287473,0.000511031,0
297.3722222,298.2055556,297.0388889,0.651287473,0.000567812,0
297.3722222,298.2055556,297.0388889,0.651287473,0.000599357,0
297.3722222,298.2055556,297.0388889,0.651287473,0.000624593,0
297.3722222,298.2055556,297.0388889,0.651287473,0.000681374,0
297.3722222,298.2055556,297.0388889,0.679604319,0.000372232,0
297.3722222,298.2055556,297.0388889,0.679604319,0.000454249,0
297.3722222,298.2055556,297.0388889,0.679604319,0.000511031,0
297.3722222,298.2055556,297.0388889,0.679604319,0.000567812,0
297.3722222,298.2055556,297.0388889,0.679604319,0.000599357,0
297.3722222,298.2055556,297.0388889,0.679604319,0.000624593,0
297.3722222,298.2055556,297.0388889,0.679604319,0.000681374,0
297.3722222,298.2055556,303.15,0.453069546,0.000372232,0
297.3722222,298.2055556,303.15,0.453069546,0.000454249,0
297.3722222,298.2055556,303.15,0.453069546,0.000511031,0
297.3722222,298.2055556,303.15,0.453069546,0.000567812,0
297.3722222,298.2055556,303.15,0.453069546,0.000599357,0
297.3722222,298.2055556,303.15,0.453069546,0.000624593,0
297.3722222,298.2055556,303.15,0.453069546,0.000681374,0
297.3722222,298.2055556,303.15,0.481386393,0.000372232,0
297.3722222,298.2055556,303.15,0.481386393,0.000454249,0
297.3722222,298.2055556,303.15,0.481386393,0.000511031,0
297.3722222,298.2055556,303.15,0.481386393,0.000567812,0
297.3722222,298.2055556,303.15,0.481386393,0.000599357,0
297.3722222,298.2055556,303.15,0.481386393,0.000624593,0
297.3722222,298.2055556,303.15,0.481386393,0.000681374,0
297.3722222,298.2055556,303.15,0.509703239,0.000372232,0
297.3722222,298.2055556,303.15,0.509703239,0.000454249,0
297.3722222,298.2055556,303.15,0.509703239,0.000511031,0
297.3722222,298.2055556,303.15,0.509703239,0.000567812,0
297.3722222,298.2055556,303.15,0.509703239,0.000599357,0
297.3722222,298.2055556,303.15,0.509703239,0.000624593,0
297.3722222,298.2055556,303.15,0.509703239,0.000681374,0
297.3722222,298.2055556,303.15,0.538020086,0.000372232,0
297.3722222,298.2055556,303.15,0.538020086,0.000454249,0
297.3722222,298.2055556,303.15,0.538020086,0.000511031,0
297.3722222,298.2055556,303.15,0.538020086,0.000567812,0
297.3722222,298.2055556,303.15,0.538020086,0.000599357,0
297.3722222,298.2055556,303.15,0.538020086,0.000624593,0
297.3722222,298.2055556,303.15,0.538020086,0.000681374,0
297.3722222,298.2055556,303.15,0.566336933,0.000372232,0
297.3722222,298.2055556,303.15,0.566336933,0.000454249,0
297.3722222,298.2055556,303.15,0.566336933,0.000511031,0
297.3722222,298.2055556,303.15,0.566336933,0.000567812,0
297.3722222,298.2055556,303.15,0.566336933,0.000599357,0
297.3722222,298.2055556,303.15,0.566336933,0.000624593,0
297.3722222,298.2055556,303.15,0.566336933,0.000681374,0
297.3722222,298.2055556,303.15,0.622970626,0.000372232,0
297.3722222,298.2055556,303.15,0.622970626,0.000454249,0
297.3722222,298.2055556,303.15,0.622970626,0.000511031,0
297.3722222,298.2055556,303.15,0.622970626,0.000567812,0
297.3722222,298.2055556,303.15,0.622970626,0.000599357,0
297.3722222,298.2055556,303.15,0.622970626,0.000624593,0
297.3722222,298.2055556,303.15,0.622970626,0.000681374,0
297.3722222,298.2055556,303.15,0.651287473,0.000372232,0
297.3722222,298.2055556,303.15,0.651287473,0.000454249,0
297.3722222,298.2055556,303.15,0.651287473,0.000511031,0
297.3722222,298.2055556,303.15,0.651287473,0.000567812,0
297.3722222,298.2055556,303.15,0.651287473,0.000599357,0
297.3722222,298.2055556,303.15,0.651287473,0.000624593,0
297.3722222,298.2055556,303.15,0.651287473,0.000681374,0
297.3722222,298.2055556,303.15,0.679604319,0.000372232,0
297.3722222,298.2055556,303.15,0.679604319,0.000454249,0
297.3722222,298.2055556,303.15,0.679604319,0.000511031,0
297.3722222,298.2055556,303.15,0.679604319,0.000567812,0
297.3722222,298.2055556,303.15,0.679604319,0.000599357,0
297.3722222,298.2055556,303.15,0.679604319,0.000624593,0
297.3722222,298.2055556,303.15,0.679604319,0.000681374,0
297.3722222,298.2055556,308.15,0.453069546,0.000372232,0
297.3722222,298.2055556,308.15,0.453069546,0.000454249,0
297.3722222,298.2055556,308.15,0.453069546,0.000511031,0
297.3722222,298.2055556,308.15,0.453069546,0.000567812,0
297.3722222,298.2055556,308.15,0.453069546,0.000599357,0
297.3722222,298.2055556,308.15,0.453069546,0.000624593,0
297.3722222,298.2055556,308.15,0.453069546,0.000681374,0
297.3722222,298.2055556,308.15,0.481386393,0.000372232,0
297.3722222,298.2055556,308.15,0.481386393,0.000454249,0
297.3722222,298.2055556,308.15,0.481386393,0.000511031,0
297.3722222,298.2055556,308.15,0.481386393,0.000567812,0
297.3722222,298.2055556,308.15,0.481386393,0.000599357,0
297.3722222,298.2055556,308.15,0.481386393,0.000624593,0
297.3722222,298.2055556,308.15,0.481386393,0.000681374,0
297.3722222,298.2055556,308.15,0.509703239,0.000372232,0
297.3722222,298.2055556,308.15,0.509703239,0.000454249,0
297.3722222,298.2055556,308.15,0.509703239,0.000511031,0
297.3722222,298.2055556,308.15,0.509703239,0.000567812,0
297.3722222,298.2055556,308.15,0.509703239,0.000599357,0
297.3722222,298.2055556,308.15,0.509703239,0.000624593,0
297.3722222,298.2055556,308.15,0.509703239,0.000681374,0
297.3722222,298.2055556,308.15,0.538020086,0.000372232,0
297.3722222,298.2055556,308.15,0.538020086,0.000454249,0
297.3722222,298.2055556,308.15,0.538020086,0.000511031,0
297.3722222,298.2055556,308.15,0.538020086,0.000567812,0
297.3722222,298.2055556,308.15,0.538020086,0.000599357,0
297.3722222,298.2055556,308.15,0.538020086,0.000624593,0
297.3722222,298.2055556,308.15,0.538020086,0.000681374,0
297.3722222,298.2055556,308.15,0.566336933,0.000372232,0
297.3722222,298.2055556,308.15,0.566336933,0.000454249,0
297.3722222,298.2055556,308.15,0.566336933,0.000511031,0
297.3722222,298.2055556,308.15,0.566336933,0.000567812,0
297.3722222,298.2055556,308.15,0.566336933,0.000599357,0
297.3722222,298.2055556,308.15,0.566336933,0.000624593,0
297.3722222,298.2055556,308.15,0.566336933,0.000681374,0
297.3722222,298.2055556,308.15,0.622970626,0.000372232,0
297.3722222,298.2055556,308.15,0.622970626,0.000454249,0
297.3722222,298.2055556,308.15,0.622970626,0.000511031,0
297.3722222,298.2055556,308.15,0.622970626,0.000567812,0
297.3722222,298.2055556,308.15,0.622970626,0.000599357,0
297.3722222,298.2055556,308.15,0.622970626,0.000624593,0
297.3722222,298.2055556,308.15,0.622970626,0.000681374,0
297.3722222,298.2055556,308.15,0.651287473,0.000372232,0
297.3722222,298.2055556,308.15,0.651287473,0.000454249,0
297.3722222,298.2055556,308.15,0.651287473,0.000511031,0
297.3722222,298.2055556,308.15,0.651287473,0.000567812,0
297.3722222,298.2055556,308.15,0.651287473,0.000599357,0
297.3722222,298.2055556,308.15,0.651287473,0.000624593,0
297.3722222,298.2055556,308.15,0.651287473,0.000681374,0
297.3722222,298.2055556,308.15,0.679604319,0.000372232,0
297.3722222,298.2055556,308.15,0.679604319,0.000454249,0
297.3722222,298.2055556,308.15,0.679604319,0.000511031,0
297.3722222,298.2055556,308.15,0.679604319,0.000567812,0
297.3722222,298.2055556,308.15,0.679604319,0.000599357,0
297.3722222,298.2055556,308.15,0.679604319,0.000624593,0
297.3722222,298.2055556,308.15,0.679604319,0.000681374,0
297.3722222,298.2055556,313.7055556,0.453069546,0.000372232,0
297.3722222,298.2055556,313.7055556,0.453069546,0.000454249,0
297.3722222,298.2055556,313.7055556,0.453069546,0.000511031,0
297.3722222,298.2055556,313.7055556,0.453069546,0.000567812,0
297.3722222,298.2055556,313.7055556,0.453069546,0.000599357,0
297.3722222,298.2055556,313.7055556,0.453069546,0.000624593,0
297.3722222,298.2055556,313.7055556,0.453069546,0.000681374,0
297.3722222,298.2055556,313.7055556,0.481386393,0.000372232,0
297.3722222,298.2055556,313.7055556,0.481386393,0.000454249,0
297.3722222,298.2055556,313.7055556,0.481386393,0.000511031,0
297.3722222,298.2055556,313.7055556,0.481386393,0.000567812,0
297.3722222,298.2055556,313.7055556,0.481386393,0.000599357,0
297.3722222,298.2055556,313.7055556,0.481386393,0.000624593,0
297.3722222,298.2055556,313.7055556,0.481386393,0.000681374,0
297.3722222,298.2055556,313.7055556,0.509703239,0.000372232,0
297.3722222,298.2055556,313.7055556,0.509703239,0.000454249,0
297.3722222,298.2055556,313.7055556,0.509703239,0.000511031,0
297.3722222,298.2055556,313.7055556,0.509703239,0.000567812,0
297.3722222,298.2055556,313.7055556,0.509703239,0.000599357,0
297.3722222,298.2055556,313.7055556,0.509703239,0.000624593,0
297.3722222,298.2055556,313.7055556,0.509703239,0.000681374,0
297.3722222,298.2055556,313.7055556,0.538020086,0.000372232,0
297.3722222,298.2055556,313.7055556,0.538020086,0.000454249,0
297.3722222,298.2055556,313.7055556,0.538020086,0.000511031,0
297.3722222,298.2055556,313.7055556,0.538020086,0.000567812,0
297.3722222,298.2055556,313.7055556,0.538020086,0.000599357,0
297.3722222,298.2055556,313.7055556,0.538020086,0.000624593,0
297.3722222,298.2055556,313.7055556,0.538020086,0.000681374,0
297.3722222,298.2055556,313.7055556,0.566336933,0.000372232,0
297.3722222,298.2055556,313.7055556,0.566336933,0.000454249,0
297.3722222,298.2055556,313.7055556,0.566336933,0.000511031,0
297.3722222,298.2055556,313.7055556,0.566336933,0.000567812,0
297.3722222,298.2055556,313.7055556,0.566336933,0.000599357,0
297.3722222,298.2055556,313.7055556,0.566336933,0.000624593,0
297.3722222,298.2055556,313.7055556,0.566336933,0.000681374,0
297.3722222,298.2055556,313.7055556,0.622970626,0.000372232,0
297.3722222,298.2055556,313.7055556,0.622970626,0.000454249,0
297.3722222,298.2055556,313.7055556,0.622970626,0.000511031,0
297.3722222,298.2055556,313.7055556,0.622970626,0.000567812,0
297.3722222,298.2055556,313.7055556,0.622970626,0.000599357,0
297.3722222,298.2055556,313.7055556,0.622970626,0.000624593,0
297.3722222,298.2055556,313.7055556,0.622970626,0.000681374,0
297.3722222,298.2055556,313.7055556,0.651287473,0.000372232,0
297.3722222,298.2055556,313.7055556,0.651287473,0.000454249,0
297.3722222,298.2055556,313.7055556,0.651287473,0.000511031,0
297.3722222,298.2055556,313.7055556,0.651287473,0.000567812,0
297.3722222,298.2055556,313.7055556,0.651287473,0.000599357,0
297.3722222,298.2055556,313.7055556,0.651287473,0.000624593,0
297.3722222,298.2055556,313.7055556,0.651287473,0.000681374,0
297.3722222,298.2055556,313.7055556,0.679604319,0.000372232,0
297.3722222,298.2055556,313.7055556,0.679604319,0.000454249,0
297.3722222,298.2055556,313.7055556,0.679604319,0.000511031,0
297.3722222,298.2055556,313.7055556,0.679604319,0.000567812,0
297.3722222,298.2055556,313.7055556,0.679604319,0.000599357,0
297.3722222,298.2055556,313.7055556,0.679604319,0.000624593,0
297.3722222,298.2055556,313.7055556,0.679604319,0.000681374,0
297.3722222,298.2055556,319.2611111,0.453069546,0.000372232,0
297.3722222,298.2055556,319.2611111,0.453069546,0.000454249,0
297.3722222,298.2055556,319.2611111,0.453069546,0.000511031,0
297.3722222,298.2055556,319.2611111,0.453069546,0.000567812,0
297.3722222,298.2055556,319.2611111,0.453069546,0.000599357,0
297.3722222,298.2055556,319.2611111,0.453069546,0.000624593,0
297.3722222,298.2055556,319.2611111,0.453069546,0.000681374,0
297.3722222,298.2055556,319.2611111,0.481386393,0.000372232,0
297.3722222,298.2055556,319.2611111,0.481386393,0.000454249,0
297.3722222,298.2055556,319.2611111,0.481386393,0.000511031,0
297.3722222,298.2055556,319.2611111,0.481386393,0.000567812,0
297.3722222,298.2055556,319.2611111,0.481386393,0.000599357,0
297.3722222,298.2055556,319.2611111,0.481386393,0.000624593,0
297.3722222,298.2055556,319.2611111,0.481386393,0.000681374,0
297.3722222,298.2055556,319.2611111,0.509703239,0.000372232,0
297.3722222,298.2055556,319.2611111,0.509703239,0.000454249,0
297.3722222,298.2055556,319.2611111,0.509703239,0.000511031,0
297.3722222,298.2055556,319.2611111,0.509703239,0.000567812,0
297.3722222,298.2055556,319.2611111,0.509703239,0.000599357,0
297.3722222,298.2055556,319.2611111,0.509703239,0.000624593,0
297.3722222,298.2055556,319.2611111,0.509703239,0.000681374,0
297.3722222,298.2055556,319.2611111,0.538020086,0.000372232,0
297.3722222,298.2055556,319.2611111,0.538020086,0.000454249,0
297.3722222,298.2055556,319.2611111,0.538020086,0.000511031,0
297.3722222,298.2055556,319.2611111,0.538020086,0.000567812,0
297.3722222,298.2055556,319.2611111,0.538020086,0.000599357,0
297.3722222,298.2055556,319.2611111,0.538020086,0.000624593,0
297.3722222,298.2055556,319.2611111,0.538020086,0.000681374,0
297.3722222,298.2055556,319.2611111,0.566336933,0.000372232,0
297.3722222,298.2055556,319.2611111,0.566336933,0.000454249,0
297.3722222,298.2055556,319.2611111,0.566336933,0.000511031,0
297.3722222,298.2055556,319.2611111,0.566336933,0.000567812,0
297.3722222,298.2055556,319.2611111,0.566336933,0.000599357,0
297.3722222,298.2055556,319.2611111,0.566336933,0.000624593,0
297.3722222,298.2055556,319.2611111,0.566336933,0.000681374,0
297.3722222,298.2055556,319.2611111,0.622970626,0.000372232,0
297.3722222,298.2055556,319.2611111,0.622970626,0.000454249,0
297.3722222,298.2055556,319.2611111,0.622970626,0.000511031,0
297.3722222,298.2055556,319.2611111,0.622970626,0.000567812,0
297.3722222,298.2055556,319.2611111,0.622970626,0.000599357,0
297.3722222,298.2055556,319.2611111,0.622970626,0.000624593,0
297.3722222,298.2055556,319.2611111,0.622970626,0.000681374,0
297.3722222,298.2055556,319.2611111,0.651287473,0.000372232,0
297.3722222,298.2055556,319.2611111,0.651287473,0.000454249,0
297.3722222,298.2055556,319.2611111,0.651287473,0.000511031,0
297.3722222,298.2055556,319.2611111,0.651287473,0.000567812,0
297.3722222,298.2055556,319.2611111,0.651287473,0.000599357,0
297.3722222,298.2055556,319.2611111,0.651287473,0.000624593,0
297.3722222,298.2055556,319.2611111,0.651287473,0.000681374,0
297.3722222,298.2055556,319.2611111,0.679604319,0.000372232,0
297.3722222,298.2055556,319.2611111,0.679604319,0.000454249,0
297.3722222,298.2055556,319.2611111,0.679604319,0.000511031,0
297.3722222,298.2055556,319.2611111,0.679604319,0.000567812,0
297.3722222,298.2055556,319.2611111,0.679604319,0.000599357,0
297.3722222,298.2055556,319.2611111,0.679604319,0.000624593,0
297.3722222,298.2055556,319.2611111,0.679604319,0.000681374,0
300.15,282.8166667,280.3722222,0.453069546,0.000372232,10880.88385
300.15,282.8166667,280.3722222,0.453069546,0.000454249,10945.90906
300.15,282.8166667,280.3722222,0.453069546,0.000511031,10989.25919
300.15,282.8166667,280.3722222,0.453069546,0.000567812,11010.93426
300.15,282.8166667,280.3722222,0.453069546,0.000599357,11010.93426
300.15,282.8166667,280.3722222,0.453069546,0.000624593,11032.60933
300.15,282.8166667,280.3722222,0.453069546,0.000681374,11054.28439
300.15,282.8166667,280.3722222,0.481386393,0.000372232,11005.17225
300.15,282.8166667,280.3722222,0.481386393,0.000454249,11070.94021
300.15,282.8166667,280.3722222,0.481386393,0.000511031,11114.78552
300.15,282.8166667,280.3722222,0.481386393,0.000567812,11136.70817
300.15,282.8166667,280.3722222,0.481386393,0.000599357,11136.70817
300.15,282.8166667,280.3722222,0.481386393,0.000624593,11158.63082
300.15,282.8166667,280.3722222,0.481386393,0.000681374,11180.55348
300.15,282.8166667,280.3722222,0.509703239,0.000372232,11118.16169
300.15,282.8166667,280.3722222,0.509703239,0.000454249,11184.60489
300.15,282.8166667,280.3722222,0.509703239,0.000511031,11228.90036
300.15,282.8166667,280.3722222,0.509703239,0.000567812,11251.04809
300.15,282.8166667,280.3722222,0.509703239,0.000599357,11251.04809
300.15,282.8166667,280.3722222,0.509703239,0.000624593,11273.19582
300.15,282.8166667,280.3722222,0.509703239,0.000681374,11295.34355
300.15,282.8166667,280.3722222,0.538020086,0.000372232,11208.55325
300.15,282.8166667,280.3722222,0.538020086,0.000454249,11275.53664
300.15,282.8166667,280.3722222,0.538020086,0.000511031,11320.19223
300.15,282.8166667,280.3722222,0.538020086,0.000567812,11342.52002
300.15,282.8166667,280.3722222,0.538020086,0.000599357,11342.52002
300.15,282.8166667,280.3722222,0.538020086,0.000624593,11364.84782
300.15,282.8166667,280.3722222,0.538020086,0.000681374,11387.17562
300.15,282.8166667,280.3722222,0.566336933,0.000372232,11298.94481
300.15,282.8166667,280.3722222,0.566336933,0.000454249,11366.46839
300.15,282.8166667,280.3722222,0.566336933,0.000511031,11411.4841
300.15,282.8166667,280.3722222,0.566336933,0.000567812,11433.99196
300.15,282.8166667,280.3722222,0.566336933,0.000599357,11433.99196
300.15,282.8166667,280.3722222,0.566336933,0.000624593,11456.49982
300.15,282.8166667,280.3722222,0.566336933,0.000681374,11479.00768
300.15,282.8166667,280.3722222,0.622970626,0.000372232,11445.83109
300.15,282.8166667,280.3722222,0.622970626,0.000454249,11514.23247
300.15,282.8166667,280.3722222,0.622970626,0.000511031,11559.8334
300.15,282.8166667,280.3722222,0.622970626,0.000567812,11582.63386
300.15,282.8166667,280.3722222,0.622970626,0.000599357,11582.63386
300.15,282.8166667,280.3722222,0.622970626,0.000624593,11605.43432
300.15,282.8166667,280.3722222,0.622970626,0.000681374,11628.23478
300.15,282.8166667,280.3722222,0.651287473,0.000372232,11513.62476
300.15,282.8166667,280.3722222,0.651287473,0.000454249,11582.43128
300.15,282.8166667,280.3722222,0.651287473,0.000511031,11628.3023
300.15,282.8166667,280.3722222,0.651287473,0.000567812,11651.23781
300.15,282.8166667,280.3722222,0.651287473,0.000599357,11651.23781
300.15,282.8166667,280.3722222,0.651287473,0.000624593,11674.17331
300.15,282.8166667,280.3722222,0.651287473,0.000681374,11697.10882
300.15,282.8166667,280.3722222,0.679604319,0.000372232,11581.41843
300.15,282.8166667,280.3722222,0.679604319,0.000454249,11650.6301
300.15,282.8166667,280.3722222,0.679604319,0.000511031,11696.7712
300.15,282.8166667,280.3722222,0.679604319,0.000567812,11719.84176
300.15,282.8166667,280.3722222,0.679604319,0.000599357,11719.84176
300.15,282.8166667,280.3722222,0.679604319,0.000624593,11742.91231
300.15,282.8166667,280.3722222,0.679604319,0.000681374,11765.98287
300.15,282.8166667,285.9277778,0.453069546,0.000372232,10620.78304
300.15,282.8166667,285.9277778,0.453069546,0.000454249,10685.80825
300.15,282.8166667,285.9277778,0.453069546,0.000511031,10707.48331
300.15,282.8166667,285.9277778,0.453069546,0.000567812,10729.15838
300.15,282.8166667,285.9277778,0.453069546,0.000599357,10750.83345
300.15,282.8166667,285.9277778,0.453069546,0.000624593,10750.83345
300.15,282.8166667,285.9277778,0.453069546,0.000681374,10772.50852
300.15,282.8166667,285.9277778,0.481386393,0.000372232,10742.1004
300.15,282.8166667,285.9277778,0.481386393,0.000454249,10807.86836
300.15,282.8166667,285.9277778,0.481386393,0.000511031,10829.79101
300.15,282.8166667,285.9277778,0.481386393,0.000567812,10851.71367
300.15,282.8166667,285.9277778,0.481386393,0.000599357,10873.63632
300.15,282.8166667,285.9277778,0.481386393,0.000624593,10873.63632
300.15,282.8166667,285.9277778,0.481386393,0.000681374,10895.55898
300.15,282.8166667,285.9277778,0.509703239,0.000372232,10852.3889
300.15,282.8166667,285.9277778,0.509703239,0.000454249,10918.8321
