Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
300.15,282.8166667,285.9277778,0.509703239,0.000511031,10940.97983
300.15,282.8166667,285.9277778,0.509703239,0.000567812,10963.12757
300.15,282.8166667,285.9277778,0.509703239,0.000599357,10985.2753
300.15,282.8166667,285.9277778,0.509703239,0.000624593,10985.2753
300.15,282.8166667,285.9277778,0.509703239,0.000681374,11007.42303
300.15,282.8166667,285.9277778,0.538020086,0.000372232,10940.61971
300.15,282.8166667,285.9277778,0.538020086,0.000454249,11007.60309
300.15,282.8166667,285.9277778,0.538020086,0.000511031,11029.93089
300.15,282.8166667,285.9277778,0.538020086,0.000567812,11052.25869
300.15,282.8166667,285.9277778,0.538020086,0.000599357,11074.58648
300.15,282.8166667,285.9277778,0.538020086,0.000624593,11074.58648
300.15,282.8166667,285.9277778,0.538020086,0.000681374,11096.91428
300.15,282.8166667,285.9277778,0.566336933,0.000372232,11028.85051
300.15,282.8166667,285.9277778,0.566336933,0.000454249,11096.37409
300.15,282.8166667,285.9277778,0.566336933,0.000511031,11118.88195
300.15,282.8166667,285.9277778,0.566336933,0.000567812,11141.3898
300.15,282.8166667,285.9277778,0.566336933,0.000599357,11163.89766
300.15,282.8166667,285.9277778,0.566336933,0.000624593,11163.89766
300.15,282.8166667,285.9277778,0.566336933,0.000681374,11186.40552
300.15,282.8166667,285.9277778,0.622970626,0.000372232,11172.22557
300.15,282.8166667,285.9277778,0.622970626,0.000454249,11240.62695
300.15,282.8166667,285.9277778,0.622970626,0.000511031,11263.42741
300.15,282.8166667,285.9277778,0.622970626,0.000567812,11286.22787
300.15,282.8166667,285.9277778,0.622970626,0.000599357,11309.02833
300.15,282.8166667,285.9277778,0.622970626,0.000624593,11309.02833
300.15,282.8166667,285.9277778,0.622970626,0.000681374,11331.82879
300.15,282.8166667,285.9277778,0.651287473,0.000372232,11238.39867
300.15,282.8166667,285.9277778,0.651287473,0.000454249,11307.20519
300.15,282.8166667,285.9277778,0.651287473,0.000511031,11330.1407
300.15,282.8166667,285.9277778,0.651287473,0.000567812,11353.07621
300.15,282.8166667,285.9277778,0.651287473,0.000599357,11376.01172
300.15,282.8166667,285.9277778,0.651287473,0.000624593,11376.01172
300.15,282.8166667,285.9277778,0.651287473,0.000681374,11398.94722
300.15,282.8166667,285.9277778,0.679604319,0.000372232,11304.57178
300.15,282.8166667,285.9277778,0.679604319,0.000454249,11373.78344
300.15,282.8166667,285.9277778,0.679604319,0.000511031,11396.85399
300.15,282.8166667,285.9277778,0.679604319,0.000567812,11419.92455
300.15,282.8166667,285.9277778,0.679604319,0.000599357,11442.9951
300.15,282.8166667,285.9277778,0.679604319,0.000624593,11442.9951
300.15,282.8166667,285.9277778,0.679604319,0.000681374,11466.06566
300.15,282.8166667,293.15,0.453069546,0.000372232,10122.25649
300.15,282.8166667,293.15,0.453069546,0.000454249,10187.2817
300.15,282.8166667,293.15,0.453069546,0.000511031,10230.63183
300.15,282.8166667,293.15,0.453069546,0.000567812,10252.3069
300.15,282.8166667,293.15,0.453069546,0.000599357,10252.3069
300.15,282.8166667,293.15,0.453069546,0.000624593,10273.98196
300.15,282.8166667,293.15,0.453069546,0.000681374,10295.65703
300.15,282.8166667,293.15,0.481386393,0.000372232,10237.87936
300.15,282.8166667,293.15,0.481386393,0.000454249,10303.64732
300.15,282.8166667,293.15,0.481386393,0.000511031,10347.49263
300.15,282.8166667,293.15,0.481386393,0.000567812,10369.41528
300.15,282.8166667,293.15,0.481386393,0.000599357,10369.41528
300.15,282.8166667,293.15,0.481386393,0.000624593,10391.33794
300.15,282.8166667,293.15,0.481386393,0.000681374,10413.26059
300.15,282.8166667,293.15,0.509703239,0.000372232,10342.99106
300.15,282.8166667,293.15,0.509703239,0.000454249,10409.43426
300.15,282.8166667,293.15,0.509703239,0.000511031,10453.72972
300.15,282.8166667,293.15,0.509703239,0.000567812,10475.87745
300.15,282.8166667,293.15,0.509703239,0.000599357,10475.87745
300.15,282.8166667,293.15,0.509703239,0.000624593,10498.02519
300.15,282.8166667,293.15,0.509703239,0.000681374,10520.17292
300.15,282.8166667,293.15,0.538020086,0.000372232,10427.08042
300.15,282.8166667,293.15,0.538020086,0.000454249,10494.0638
300.15,282.8166667,293.15,0.538020086,0.000511031,10538.71939
300.15,282.8166667,293.15,0.538020086,0.000567812,10561.04719
300.15,282.8166667,293.15,0.538020086,0.000599357,10561.04719
300.15,282.8166667,293.15,0.538020086,0.000624593,10583.37498
300.15,282.8166667,293.15,0.538020086,0.000681374,10605.70278
300.15,282.8166667,293.15,0.566336933,0.000372232,10511.16977
300.15,282.8166667,293.15,0.566336933,0.000454249,10578.69335
300.15,282.8166667,293.15,0.566336933,0.000511031,10623.70907
300.15,282.8166667,293.15,0.566336933,0.000567812,10646.21692
300.15,282.8166667,293.15,0.566336933,0.000599357,10646.21692
300.15,282.8166667,293.15,0.566336933,0.000624593,10668.72478
300.15,282.8166667,293.15,0.566336933,0.000681374,10691.23264
300.15,282.8166667,293.15,0.622970626,0.000372232,10647.81498
300.15,282.8166667,293.15,0.622970626,0.000454249,10716.21636
300.15,282.8166667,293.15,0.622970626,0.000511031,10761.81728
300.15,282.8166667,293.15,0.622970626,0.000567812,10784.61774
300.15,282.8166667,293.15,0.622970626,0.000599357,10784.61774
300.15,282.8166667,293.15,0.622970626,0.000624593,10807.4182
300.15,282.8166667,293.15,0.622970626,0.000681374,10830.21866
300.15,282.8166667,293.15,0.651287473,0.000372232,10710.882
300.15,282.8166667,293.15,0.651287473,0.000454249,10779.68852
300.15,282.8166667,293.15,0.651287473,0.000511031,10825.55954
300.15,282.8166667,293.15,0.651287473,0.000567812,10848.49505
300.15,282.8166667,293.15,0.651287473,0.000599357,10848.49505
300.15,282.8166667,293.15,0.651287473,0.000624593,10871.43055
300.15,282.8166667,293.15,0.651287473,0.000681374,10894.36606
300.15,282.8166667,293.15,0.679604319,0.000372232,10773.94902
300.15,282.8166667,293.15,0.679604319,0.000454249,10843.16068
300.15,282.8166667,293.15,0.679604319,0.000511031,10889.30179
300.15,282.8166667,293.15,0.679604319,0.000567812,10912.37235
300.15,282.8166667,293.15,0.679604319,0.000599357,10912.37235
300.15,282.8166667,293.15,0.679604319,0.000624593,10935.4429
300.15,282.8166667,293.15,0.679604319,0.000681374,10958.51346
300.15,282.8166667,297.0388889,0.453069546,0.000372232,9840.480616
300.15,282.8166667,297.0388889,0.453069546,0.000454249,9905.505818
300.15,282.8166667,297.0388889,0.453069546,0.000511031,9927.180886
300.15,282.8166667,297.0388889,0.453069546,0.000567812,9948.855953
300.15,282.8166667,297.0388889,0.453069546,0.000599357,9948.855953
300.15,282.8166667,297.0388889,0.453069546,0.000624593,9970.531021
300.15,282.8166667,297.0388889,0.453069546,0.000681374,9992.206088
300.15,282.8166667,297.0388889,0.481386393,0.000372232,9952.88486
300.15,282.8166667,297.0388889,0.481386393,0.000454249,10018.65282
300.15,282.8166667,297.0388889,0.481386393,0.000511031,10040.57548
300.15,282.8166667,297.0388889,0.481386393,0.000567812,10062.49813
300.15,282.8166667,297.0388889,0.481386393,0.000599357,10062.49813
300.15,282.8166667,297.0388889,0.481386393,0.000624593,10084.42078
300.15,282.8166667,297.0388889,0.481386393,0.000681374,10106.34344
300.15,282.8166667,297.0388889,0.509703239,0.000372232,10055.07054
300.15,282.8166667,297.0388889,0.509703239,0.000454249,10121.51373
300.15,282.8166667,297.0388889,0.509703239,0.000511031,10143.66147
300.15,282.8166667,297.0388889,0.509703239,0.000567812,10165.8092
300.15,282.8166667,297.0388889,0.509703239,0.000599357,10165.8092
300.15,282.8166667,297.0388889,0.509703239,0.000624593,10187.95693
300.15,282.8166667,297.0388889,0.509703239,0.000681374,10210.10466
300.15,282.8166667,297.0388889,0.538020086,0.000372232,10136.81908
300.15,282.8166667,297.0388889,0.538020086,0.000454249,10203.80246
300.15,282.8166667,297.0388889,0.538020086,0.000511031,10226.13026
300.15,282.8166667,297.0388889,0.538020086,0.000567812,10248.45805
300.15,282.8166667,297.0388889,0.538020086,0.000599357,10248.45805
300.15,282.8166667,297.0388889,0.538020086,0.000624593,10270.78585
300.15,282.8166667,297.0388889,0.538020086,0.000681374,10293.11364
300.15,282.8166667,297.0388889,0.566336933,0.000372232,10218.56762
300.15,282.8166667,297.0388889,0.566336933,0.000454249,10286.09119
300.15,282.8166667,297.0388889,0.566336933,0.000511031,10308.59905
300.15,282.8166667,297.0388889,0.566336933,0.000567812,10331.10691
300.15,282.8166667,297.0388889,0.566336933,0.000599357,10331.10691
300.15,282.8166667,297.0388889,0.566336933,0.000624593,10353.61477
300.15,282.8166667,297.0388889,0.566336933,0.000681374,10376.12263
300.15,282.8166667,297.0388889,0.622970626,0.000372232,10351.409
300.15,282.8166667,297.0388889,0.622970626,0.000454249,10419.81038
300.15,282.8166667,297.0388889,0.622970626,0.000511031,10442.61084
300.15,282.8166667,297.0388889,0.622970626,0.000567812,10465.4113
300.15,282.8166667,297.0388889,0.622970626,0.000599357,10465.4113
300.15,282.8166667,297.0388889,0.622970626,0.000624593,10488.21176
300.15,282.8166667,297.0388889,0.622970626,0.000681374,10511.01222
300.15,282.8166667,297.0388889,0.651287473,0.000372232,10412.7204
300.15,282.8166667,297.0388889,0.651287473,0.000454249,10481.52693
300.15,282.8166667,297.0388889,0.651287473,0.000511031,10504.46243
300.15,282.8166667,297.0388889,0.651287473,0.000567812,10527.39794
300.15,282.8166667,297.0388889,0.651287473,0.000599357,10527.39794
300.15,282.8166667,297.0388889,0.651287473,0.000624593,10550.33345
300.15,282.8166667,297.0388889,0.651287473,0.000681374,10573.26896
300.15,282.8166667,297.0388889,0.679604319,0.000372232,10474.03181
300.15,282.8166667,297.0388889,0.679604319,0.000454249,10543.24347
300.15,282.8166667,297.0388889,0.679604319,0.000511031,10566.31403
300.15,282.8166667,297.0388889,0.679604319,0.000567812,10589.38458
300.15,282.8166667,297.0388889,0.679604319,0.000599357,10589.38458
300.15,282.8166667,297.0388889,0.679604319,0.000624593,10612.45514
300.15,282.8166667,297.0388889,0.679604319,0.000681374,10635.52569
300.15,282.8166667,303.15,0.453069546,0.000372232,9341.954065
300.15,282.8166667,303.15,0.453069546,0.000454249,9406.979267
300.15,282.8166667,303.15,0.453069546,0.000511031,9428.654335
300.15,282.8166667,303.15,0.453069546,0.000567812,9450.329402
300.15,282.8166667,303.15,0.453069546,0.000599357,9472.00447
300.15,282.8166667,303.15,0.453069546,0.000624593,9472.00447
300.15,282.8166667,303.15,0.453069546,0.000681374,9515.354605
300.15,282.8166667,303.15,0.481386393,0.000372232,9448.663821
300.15,282.8166667,303.15,0.481386393,0.000454249,9514.431782
300.15,282.8166667,303.15,0.481386393,0.000511031,9536.354436
300.15,282.8166667,303.15,0.481386393,0.000567812,9558.27709
300.15,282.8166667,303.15,0.481386393,0.000599357,9580.199744
300.15,282.8166667,303.15,0.481386393,0.000624593,9580.199744
300.15,282.8166667,303.15,0.481386393,0.000681374,9624.045052
300.15,282.8166667,303.15,0.509703239,0.000372232,9545.672689
300.15,282.8166667,303.15,0.509703239,0.000454249,9612.115887
300.15,282.8166667,303.15,0.509703239,0.000511031,9634.263619
300.15,282.8166667,303.15,0.509703239,0.000567812,9656.411352
300.15,282.8166667,303.15,0.509703239,0.000599357,9678.559084
300.15,282.8166667,303.15,0.509703239,0.000624593,9678.559084
300.15,282.8166667,303.15,0.509703239,0.000681374,9722.854549
300.15,282.8166667,303.15,0.538020086,0.000372232,9623.279785
300.15,282.8166667,303.15,0.538020086,0.000454249,9690.26317
300.15,282.8166667,303.15,0.538020086,0.000511031,9712.590966
300.15,282.8166667,303.15,0.538020086,0.000567812,9734.918761
300.15,282.8166667,303.15,0.538020086,0.000599357,9757.246556
300.15,282.8166667,303.15,0.538020086,0.000624593,9757.246556
300.15,282.8166667,303.15,0.538020086,0.000681374,9801.902147
300.15,282.8166667,303.15,0.566336933,0.000372232,9700.88688
300.15,282.8166667,303.15,0.566336933,0.000454249,9768.410454
300.15,282.8166667,303.15,0.566336933,0.000511031,9790.918312
300.15,282.8166667,303.15,0.566336933,0.000567812,9813.426171
300.15,282.8166667,303.15,0.566336933,0.000599357,9835.934029
300.15,282.8166667,303.15,0.566336933,0.000624593,9835.934029
300.15,282.8166667,303.15,0.566336933,0.000681374,9880.949745
300.15,282.8166667,303.15,0.622970626,0.000372232,9826.998409
300.15,282.8166667,303.15,0.622970626,0.000454249,9895.39979
300.15,282.8166667,303.15,0.622970626,0.000511031,9918.20025
300.15,282.8166667,303.15,0.622970626,0.000567812,9941.000711
300.15,282.8166667,303.15,0.622970626,0.000599357,9963.801171
300.15,282.8166667,303.15,0.622970626,0.000624593,9963.801171
300.15,282.8166667,303.15,0.622970626,0.000681374,10009.40209
300.15,282.8166667,303.15,0.651287473,0.000372232,9885.20373
300.15,282.8166667,303.15,0.651287473,0.000454249,9954.010253
300.15,282.8166667,303.15,0.651287473,0.000511031,9976.94576
300.15,282.8166667,303.15,0.651287473,0.000567812,9999.881268
300.15,282.8166667,303.15,0.651287473,0.000599357,10022.81678
300.15,282.8166667,303.15,0.651287473,0.000624593,10022.81678
300.15,282.8166667,303.15,0.651287473,0.000681374,10068.68779
300.15,282.8166667,303.15,0.679604319,0.000372232,9943.409052
300.15,282.8166667,303.15,0.679604319,0.000454249,10012.62072
300.15,282.8166667,303.15,0.679604319,0.000511031,10035.69127
300.15,282.8166667,303.15,0.679604319,0.000567812,10058.76182
300.15,282.8166667,303.15,0.679604319,0.000599357,10081.83238
300.15,282.8166667,303.15,0.679604319,0.000624593,10081.83238
300.15,282.8166667,303.15,0.679604319,0.000681374,10127.97349
300.15,282.8166667,308.15,0.453069546,0.000372232,8951.802851
300.15,282.8166667,308.15,0.453069546,0.000454249,9016.828053
300.15,282.8166667,308.15,0.453069546,0.000511031,9038.503121
300.15,282.8166667,308.15,0.453069546,0.000567812,9060.178188
300.15,282.8166667,308.15,0.453069546,0.000599357,9081.853256
300.15,282.8166667,308.15,0.453069546,0.000624593,9081.853256
300.15,282.8166667,308.15,0.453069546,0.000681374,9103.528323
300.15,282.8166667,308.15,0.481386393,0.000372232,9054.056051
300.15,282.8166667,308.15,0.481386393,0.000454249,9119.824013
300.15,282.8166667,308.15,0.481386393,0.000511031,9141.746666
300.15,282.8166667,308.15,0.481386393,0.000567812,9163.66932
300.15,282.8166667,308.15,0.481386393,0.000599357,9185.591974
300.15,282.8166667,308.15,0.481386393,0.000624593,9185.591974
300.15,282.8166667,308.15,0.481386393,0.000681374,9207.514628
300.15,282.8166667,308.15,0.509703239,0.000372232,9147.013505
300.15,282.8166667,308.15,0.509703239,0.000454249,9213.456703
300.15,282.8166667,308.15,0.509703239,0.000511031,9235.604435
300.15,282.8166667,308.15,0.509703239,0.000567812,9257.752168
300.15,282.8166667,308.15,0.509703239,0.000599357,9279.8999
300.15,282.8166667,308.15,0.509703239,0.000624593,9279.8999
300.15,282.8166667,308.15,0.509703239,0.000681374,9302.047632
300.15,282.8166667,308.15,0.538020086,0.000372232,9221.379469
300.15,282.8166667,308.15,0.538020086,0.000454249,9288.362855
300.15,282.8166667,308.15,0.538020086,0.000511031,9310.69065
300.15,282.8166667,308.15,0.538020086,0.000567812,9333.018445
300.15,282.8166667,308.15,0.538020086,0.000599357,9355.346241
300.15,282.8166667,308.15,0.538020086,0.000624593,9355.346241
300.15,282.8166667,308.15,0.538020086,0.000681374,9377.674036
300.15,282.8166667,308.15,0.566336933,0.000372232,9295.745432
300.15,282.8166667,308.15,0.566336933,0.000454249,9363.269007
300.15,282.8166667,308.15,0.566336933,0.000511031,9385.776865
300.15,282.8166667,308.15,0.566336933,0.000567812,9408.284723
300.15,282.8166667,308.15,0.566336933,0.000599357,9430.792581
300.15,282.8166667,308.15,0.566336933,0.000624593,9430.792581
300.15,282.8166667,308.15,0.566336933,0.000681374,9453.300439
300.15,282.8166667,308.15,0.622970626,0.000372232,9416.590123
300.15,282.8166667,308.15,0.622970626,0.000454249,9484.991504
300.15,282.8166667,308.15,0.622970626,0.000511031,9507.791964
300.15,282.8166667,308.15,0.622970626,0.000567812,9530.592424
300.15,282.8166667,308.15,0.622970626,0.000599357,9553.392885
300.15,282.8166667,308.15,0.622970626,0.000624593,9553.392885
300.15,282.8166667,308.15,0.622970626,0.000681374,9576.193345
300.15,282.8166667,308.15,0.651287473,0.000372232,9472.364595
300.15,282.8166667,308.15,0.651287473,0.000454249,9541.171118
300.15,282.8166667,308.15,0.651287473,0.000511031,9564.106625
300.15,282.8166667,308.15,0.651287473,0.000567812,9587.042133
300.15,282.8166667,308.15,0.651287473,0.000599357,9609.97764
300.15,282.8166667,308.15,0.651287473,0.000624593,9609.97764
300.15,282.8166667,308.15,0.651287473,0.000681374,9632.913148
300.15,282.8166667,308.15,0.679604319,0.000372232,9528.139068
300.15,282.8166667,308.15,0.679604319,0.000454249,9597.350732
300.15,282.8166667,308.15,0.679604319,0.000511031,9620.421287
300.15,282.8166667,308.15,0.679604319,0.000567812,9643.491841
300.15,282.8166667,308.15,0.679604319,0.000599357,9666.562396
300.15,282.8166667,308.15,0.679604319,0.000624593,9666.562396
300.15,282.8166667,308.15,0.679604319,0.000681374,9689.63295
300.15,282.8166667,313.7055556,0.453069546,0.000372232,8496.626435
300.15,282.8166667,313.7055556,0.453069546,0.000454249,8561.651637
300.15,282.8166667,313.7055556,0.453069546,0.000511031,8605.001772
300.15,282.8166667,313.7055556,0.453069546,0.000567812,8626.67684
300.15,282.8166667,313.7055556,0.453069546,0.000599357,8626.67684
300.15,282.8166667,313.7055556,0.453069546,0.000624593,8648.351907
300.15,282.8166667,313.7055556,0.453069546,0.000681374,8670.026974
300.15,282.8166667,313.7055556,0.481386393,0.000372232,8593.68032
300.15,282.8166667,313.7055556,0.481386393,0.000454249,8659.448281
300.15,282.8166667,313.7055556,0.481386393,0.000511031,8703.293589
300.15,282.8166667,313.7055556,0.481386393,0.000567812,8725.216243
300.15,282.8166667,313.7055556,0.481386393,0.000599357,8725.216243
300.15,282.8166667,313.7055556,0.481386393,0.000624593,8747.138897
300.15,282.8166667,313.7055556,0.481386393,0.000681374,8769.061551
300.15,282.8166667,313.7055556,0.509703239,0.000372232,8681.911124
300.15,282.8166667,313.7055556,0.509703239,0.000454249,8748.354321
300.15,282.8166667,313.7055556,0.509703239,0.000511031,8792.649786
300.15,282.8166667,313.7055556,0.509703239,0.000567812,8814.797518
300.15,282.8166667,313.7055556,0.509703239,0.000599357,8814.797518
300.15,282.8166667,313.7055556,0.509703239,0.000624593,8836.945251
300.15,282.8166667,313.7055556,0.509703239,0.000681374,8859.092983
300.15,282.8166667,313.7055556,0.538020086,0.000372232,8752.495767
300.15,282.8166667,313.7055556,0.538020086,0.000454249,8819.479153
300.15,282.8166667,313.7055556,0.538020086,0.000511031,8864.134744
300.15,282.8166667,313.7055556,0.538020086,0.000567812,8886.462539
300.15,282.8166667,313.7055556,0.538020086,0.000599357,8886.462539
300.15,282.8166667,313.7055556,0.538020086,0.000624593,8908.790334
300.15,282.8166667,313.7055556,0.538020086,0.000681374,8931.118129
300.15,282.8166667,313.7055556,0.566336933,0.000372232,8823.08041
300.15,282.8166667,313.7055556,0.566336933,0.000454249,8890.603985
300.15,282.8166667,313.7055556,0.566336933,0.000511031,8935.619701
300.15,282.8166667,313.7055556,0.566336933,0.000567812,8958.127559
300.15,282.8166667,313.7055556,0.566336933,0.000599357,8958.127559
300.15,282.8166667,313.7055556,0.566336933,0.000624593,8980.635418
300.15,282.8166667,313.7055556,0.566336933,0.000681374,9003.143276
300.15,282.8166667,313.7055556,0.622970626,0.000372232,8937.780456
300.15,282.8166667,313.7055556,0.622970626,0.000454249,9006.181837
300.15,282.8166667,313.7055556,0.622970626,0.000511031,9051.782757
300.15,282.8166667,313.7055556,0.622970626,0.000567812,9074.583218
300.15,282.8166667,313.7055556,0.622970626,0.000599357,9074.583218
300.15,282.8166667,313.7055556,0.622970626,0.000624593,9097.383678
300.15,282.8166667,313.7055556,0.622970626,0.000681374,9120.184138
300.15,282.8166667,313.7055556,0.651287473,0.000372232,8990.718938
300.15,282.8166667,313.7055556,0.651287473,0.000454249,9059.52546
300.15,282.8166667,313.7055556,0.651287473,0.000511031,9105.396475
300.15,282.8166667,313.7055556,0.651287473,0.000567812,9128.331983
300.15,282.8166667,313.7055556,0.651287473,0.000599357,9128.331983
300.15,282.8166667,313.7055556,0.651287473,0.000624593,9151.26749
300.15,282.8166667,313.7055556,0.651287473,0.000681374,9174.202998
300.15,282.8166667,313.7055556,0.679604319,0.000372232,9043.65742
300.15,282.8166667,313.7055556,0.679604319,0.000454249,9112.869084
300.15,282.8166667,313.7055556,0.679604319,0.000511031,9159.010194
300.15,282.8166667,313.7055556,0.679604319,0.000567812,9182.080748
300.15,282.8166667,313.7055556,0.679604319,0.000599357,9182.080748
300.15,282.8166667,313.7055556,0.679604319,0.000624593,9205.151303
300.15,282.8166667,313.7055556,0.679604319,0.000681374,9228.221858
300.15,282.8166667,319.2611111,0.453069546,0.000372232,8041.450019
300.15,282.8166667,319.2611111,0.453069546,0.000454249,8106.475221
300.15,282.8166667,319.2611111,0.453069546,0.000511031,8128.150289
300.15,282.8166667,319.2611111,0.453069546,0.000567812,8149.825356
300.15,282.8166667,319.2611111,0.453069546,0.000599357,8171.500423
300.15,282.8166667,319.2611111,0.453069546,0.000624593,8171.500423
300.15,282.8166667,319.2611111,0.453069546,0.000681374,8193.175491
300.15,282.8166667,319.2611111,0.481386393,0.000372232,8133.304588
300.15,282.8166667,319.2611111,0.481386393,0.000454249,8199.07255
300.15,282.8166667,319.2611111,0.481386393,0.000511031,8220.995204
300.15,282.8166667,319.2611111,0.481386393,0.000567812,8242.917857
300.15,282.8166667,319.2611111,0.481386393,0.000599357,8264.840511
300.15,282.8166667,319.2611111,0.481386393,0.000624593,8264.840511
300.15,282.8166667,319.2611111,0.481386393,0.000681374,8286.763165
300.15,282.8166667,319.2611111,0.509703239,0.000372232,8216.808742
300.15,282.8166667,319.2611111,0.509703239,0.000454249,8283.251939
300.15,282.8166667,319.2611111,0.509703239,0.000511031,8305.399672
300.15,282.8166667,319.2611111,0.509703239,0.000567812,8327.547404
300.15,282.8166667,319.2611111,0.509703239,0.000599357,8349.695137
300.15,282.8166667,319.2611111,0.509703239,0.000624593,8349.695137
300.15,282.8166667,319.2611111,0.509703239,0.000681374,8371.842869
300.15,282.8166667,319.2611111,0.538020086,0.000372232,8283.612065
300.15,282.8166667,319.2611111,0.538020086,0.000454249,8350.595451
300.15,282.8166667,319.2611111,0.538020086,0.000511031,8372.923246
300.15,282.8166667,319.2611111,0.538020086,0.000567812,8395.251042
300.15,282.8166667,319.2611111,0.538020086,0.000599357,8417.578837
300.15,282.8166667,319.2611111,0.538020086,0.000624593,8417.578837
300.15,282.8166667,319.2611111,0.538020086,0.000681374,8439.906632
300.15,282.8166667,319.2611111,0.566336933,0.000372232,8350.415388
300.15,282.8166667,319.2611111,0.566336933,0.000454249,8417.938963
300.15,282.8166667,319.2611111,0.566336933,0.000511031,8440.446821
300.15,282.8166667,319.2611111,0.566336933,0.000567812,8462.954679
300.15,282.8166667,319.2611111,0.566336933,0.000599357,8485.462537
300.15,282.8166667,319.2611111,0.566336933,0.000624593,8485.462537
300.15,282.8166667,319.2611111,0.566336933,0.000681374,8507.970396
300.15,282.8166667,319.2611111,0.622970626,0.000372232,8458.970788
300.15,282.8166667,319.2611111,0.622970626,0.000454249,8527.372169
300.15,282.8166667,319.2611111,0.622970626,0.000511031,8550.17263
300.15,282.8166667,319.2611111,0.622970626,0.000567812,8572.97309
300.15,282.8166667,319.2611111,0.622970626,0.000599357,8595.77355
300.15,282.8166667,319.2611111,0.622970626,0.000624593,8595.77355
300.15,282.8166667,319.2611111,0.622970626,0.000681374,8618.574011
300.15,282.8166667,319.2611111,0.651287473,0.000372232,8509.073281
300.15,282.8166667,319.2611111,0.651287473,0.000454249,8577.879803
300.15,282.8166667,319.2611111,0.651287473,0.000511031,8600.815311
300.15,282.8166667,319.2611111,0.651287473,0.000567812,8623.750818
300.15,282.8166667,319.2611111,0.651287473,0.000599357,8646.686326
300.15,282.8166667,319.2611111,0.651287473,0.000624593,8646.686326
300.15,282.8166667,319.2611111,0.651287473,0.000681374,8669.621833
300.15,282.8166667,319.2611111,0.679604319,0.000372232,8559.175773
300.15,282.8166667,319.2611111,0.679604319,0.000454249,8628.387437
300.15,282.8166667,319.2611111,0.679604319,0.000511031,8651.457991
300.15,282.8166667,319.2611111,0.679604319,0.000567812,8674.528546
300.15,282.8166667,319.2611111,0.679604319,0.000599357,8697.599101
300.15,282.8166667,319.2611111,0.679604319,0.000624593,8697.599101
300.15,282.8166667,319.2611111,0.679604319,0.000681374,8720.669655
300.15,286.65,280.3722222,0.453069546,0.000372232,12226.82652
300.15,286.65,280.3722222,0.453069546,0.000454249,12299.8952
300.15,286.65,280.3722222,0.453069546,0.000511031,12348.60766
300.15,286.65,280.3722222,0.453069546,0.000567812,12372.96389
300.15,286.65,280.3722222,0.453069546,0.000599357,12372.96389
300.15,286.65,280.3722222,0.453069546,0.000624593,12397.32011
300.15,286.65,280.3722222,0.453069546,0.000681374,12421.67634
300.15,286.65,280.3722222,0.481386393,0.000372232,12366.48913
300.15,286.65,280.3722222,0.481386393,0.000454249,12440.39245
300.15,286.65,280.3722222,0.481386393,0.000511031,12489.66133
300.15,286.65,280.3722222,0.481386393,0.000567812,12514.29577
300.15,286.65,280.3722222,0.481386393,0.000599357,12514.29577
300.15,286.65,280.3722222,0.481386393,0.000624593,12538.93021
300.15,286.65,280.3722222,0.481386393,0.000681374,12563.56465
300.15,286.65,280.3722222,0.509703239,0.000372232,12493.45513
300.15,286.65,280.3722222,0.509703239,0.000454249,12568.11722
300.15,286.65,280.3722222,0.509703239,0.000511031,12617.89194
300.15,286.65,280.3722222,0.509703239,0.000567812,12642.7793
300.15,286.65,280.3722222,0.509703239,0.000599357,12642.7793
300.15,286.65,280.3722222,0.509703239,0.000624593,12667.66666
300.15,286.65,280.3722222,0.509703239,0.000681374,12692.55402
300.15,286.65,280.3722222,0.538020086,0.000372232,12595.02794
300.15,286.65,280.3722222,0.538020086,0.000454249,12670.29703
300.15,286.65,280.3722222,0.538020086,0.000511031,12720.47642
300.15,286.65,280.3722222,0.538020086,0.000567812,12745.56612
300.15,286.65,280.3722222,0.538020086,0.000599357,12745.56612
300.15,286.65,280.3722222,0.538020086,0.000624593,12770.65582
300.15,286.65,280.3722222,0.538020086,0.000681374,12795.74552
300.15,286.65,280.3722222,0.566336933,0.000372232,12696.60074
300.15,286.65,280.3722222,0.566336933,0.000454249,12772.47684
300.15,286.65,280.3722222,0.566336933,0.000511031,12823.06091
300.15,286.65,280.3722222,0.566336933,0.000567812,12848.35294
300.15,286.65,280.3722222,0.566336933,0.000599357,12848.35294
300.15,286.65,280.3722222,0.566336933,0.000624593,12873.64498
300.15,286.65,280.3722222,0.566336933,0.000681374,12898.93701
300.15,286.65,280.3722222,0.622970626,0.000372232,12861.65655
300.15,286.65,280.3722222,0.622970626,0.000454249,12938.51904
300.15,286.65,280.3722222,0.622970626,0.000511031,12989.7607
300.15,286.65,280.3722222,0.622970626,0.000567812,13015.38153
300.15,286.65,280.3722222,0.622970626,0.000599357,13015.38153
300.15,286.65,280.3722222,0.622970626,0.000624593,13041.00236
300.15,286.65,280.3722222,0.622970626,0.000681374,13066.62319
300.15,286.65,280.3722222,0.651287473,0.000372232,12937.83616
300.15,286.65,280.3722222,0.651287473,0.000454249,13015.1539
300.15,286.65,280.3722222,0.651287473,0.000511031,13066.69907
300.15,286.65,280.3722222,0.651287473,0.000567812,13092.47165
300.15,286.65,280.3722222,0.651287473,0.000599357,13092.47165
300.15,286.65,280.3722222,0.651287473,0.000624593,13118.24423
300.15,286.65,280.3722222,0.651287473,0.000681374,13144.01681
300.15,286.65,280.3722222,0.679604319,0.000372232,13014.01576
300.15,286.65,280.3722222,0.679604319,0.000454249,13091.78877
300.15,286.65,280.3722222,0.679604319,0.000511031,13143.63743
300.15,286.65,280.3722222,0.679604319,0.000567812,13169.56177
300.15,286.65,280.3722222,0.679604319,0.000599357,13169.56177
300.15,286.65,280.3722222,0.679604319,0.000624593,13195.4861
300.15,286.65,280.3722222,0.679604319,0.000681374,13221.41044
300.15,286.65,285.9277778,0.453069546,0.000372232,11934.55178
300.15,286.65,285.9277778,0.453069546,0.000454249,12007.62046
300.15,286.65,285.9277778,0.453069546,0.000511031,12031.97669
300.15,286.65,285.9277778,0.453069546,0.000567812,12056.33292
300.15,286.65,285.9277778,0.453069546,0.000599357,12080.68915
300.15,286.65,285.9277778,0.453069546,0.000624593,12080.68915
300.15,286.65,285.9277778,0.453069546,0.000681374,12105.04538
300.15,286.65,285.9277778,0.481386393,0.000372232,12070.87584
300.15,286.65,285.9277778,0.481386393,0.000454249,12144.77916
300.15,286.65,285.9277778,0.481386393,0.000511031,12169.4136
300.15,286.65,285.9277778,0.481386393,0.000567812,12194.04804
300.15,286.65,285.9277778,0.481386393,0.000599357,12218.68248
300.15,286.65,285.9277778,0.481386393,0.000624593,12218.68248
300.15,286.65,285.9277778,0.481386393,0.000681374,12243.31692
300.15,286.65,285.9277778,0.509703239,0.000372232,12194.8068
300.15,286.65,285.9277778,0.509703239,0.000454249,12269.46889
300.15,286.65,285.9277778,0.509703239,0.000511031,12294.35625
300.15,286.65,285.9277778,0.509703239,0.000567812,12319.24361
300.15,286.65,285.9277778,0.509703239,0.000599357,12344.13097
300.15,286.65,285.9277778,0.509703239,0.000624593,12344.13097
300.15,286.65,285.9277778,0.509703239,0.000681374,12369.01833
300.15,286.65,285.9277778,0.538020086,0.000372232,12293.95157
300.15,286.65,285.9277778,0.538020086,0.000454249,12369.22066
300.15,286.65,285.9277778,0.538020086,0.000511031,12394.31036
300.15,286.65,285.9277778,0.538020086,0.000567812,12419.40006
300.15,286.65,285.9277778,0.538020086,0.000599357,12444.48976
300.15,286.65,285.9277778,0.538020086,0.000624593,12444.48976
300.15,286.65,285.9277778,0.538020086,0.000681374,12469.57945
300.15,286.65,285.9277778,0.566336933,0.000372232,12393.09634
300.15,286.65,285.9277778,0.566336933,0.000454249,12468.97244
300.15,286.65,285.9277778,0.566336933,0.000511031,12494.26448
300.15,286.65,285.9277778,0.566336933,0.000567812,12519.55651
300.15,286.65,285.9277778,0.566336933,0.000599357,12544.84854
300.15,286.65,285.9277778,0.566336933,0.000624593,12544.84854
300.15,286.65,285.9277778,0.566336933,0.000681374,12570.14058
300.15,286.65,285.9277778,0.622970626,0.000372232,12554.2066
300.15,286.65,285.9277778,0.622970626,0.000454249,12631.06909
300.15,286.65,285.9277778,0.622970626,0.000511031,12656.68992
300.15,286.65,285.9277778,0.622970626,0.000567812,12682.31075
300.15,286.65,285.9277778,0.622970626,0.000599357,12707.93158
300.15,286.65,285.9277778,0.622970626,0.000624593,12707.93158
300.15,286.65,285.9277778,0.622970626,0.000681374,12733.55241
300.15,286.65,285.9277778,0.651287473,0.000372232,12628.56517
300.15,286.65,285.9277778,0.651287473,0.000454249,12705.88292
300.15,286.65,285.9277778,0.651287473,0.000511031,12731.6555
300.15,286.65,285.9277778,0.651287473,0.000567812,12757.42808
300.15,286.65,285.9277778,0.651287473,0.000599357,12783.20067
300.15,286.65,285.9277778,0.651287473,0.000624593,12783.20067
300.15,286.65,285.9277778,0.651287473,0.000681374,12808.97325
300.15,286.65,285.9277778,0.679604319,0.000372232,12702.92375
300.15,286.65,285.9277778,0.679604319,0.000454249,12780.69676
300.15,286.65,285.9277778,0.679604319,0.000511031,12806.62109
300.15,286.65,285.9277778,0.679604319,0.000567812,12832.54542
300.15,286.65,285.9277778,0.679604319,0.000599357,12858.46976
300.15,286.65,285.9277778,0.679604319,0.000624593,12858.46976
300.15,286.65,285.9277778,0.679604319,0.000681374,12884.39409
300.15,286.65,293.15,0.453069546,0.000372232,11374.35853
300.15,286.65,293.15,0.453069546,0.000454249,11447.42722
300.15,286.65,293.15,0.453069546,0.000511031,11496.13967
300.15,286.65,293.15,0.453069546,0.000567812,11520.4959
300.15,286.65,293.15,0.453069546,0.000599357,11520.4959
300.15,286.65,293.15,0.453069546,0.000624593,11544.85213
300.15,286.65,293.15,0.453069546,0.000681374,11569.20836
300.15,286.65,293.15,0.481386393,0.000372232,11504.28371
300.15,286.65,293.15,0.481386393,0.000454249,11578.18703
300.15,286.65,293.15,0.481386393,0.000511031,11627.45591
300.15,286.65,293.15,0.481386393,0.000567812,11652.09035
300.15,286.65,293.15,0.481386393,0.000599357,11652.09035
300.15,286.65,293.15,0.481386393,0.000624593,11676.72479
300.15,286.65,293.15,0.481386393,0.000681374,11701.35923
300.15,286.65,293.15,0.509703239,0.000372232,11622.3975
300.15,286.65,293.15,0.509703239,0.000454249,11697.05959
300.15,286.65,293.15,0.509703239,0.000511031,11746.83431
300.15,286.65,293.15,0.509703239,0.000567812,11771.72167
300.15,286.65,293.15,0.509703239,0.000599357,11771.72167
300.15,286.65,293.15,0.509703239,0.000624593,11796.60903
300.15,286.65,293.15,0.509703239,0.000681374,11821.49639
300.15,286.65,293.15,0.538020086,0.000372232,11716.88854
300.15,286.65,293.15,0.538020086,0.000454249,11792.15763
300.15,286.65,293.15,0.538020086,0.000511031,11842.33703
300.15,286.65,293.15,0.538020086,0.000567812,11867.42672
300.15,286.65,293.15,0.538020086,0.000599357,11867.42672
300.15,286.65,293.15,0.538020086,0.000624593,11892.51642
300.15,286.65,293.15,0.538020086,0.000681374,11917.60612
300.15,286.65,293.15,0.566336933,0.000372232,11811.37958
300.15,286.65,293.15,0.566336933,0.000454249,11887.25568
300.15,286.65,293.15,0.566336933,0.000511031,11937.83974
300.15,286.65,293.15,0.566336933,0.000567812,11963.13178
300.15,286.65,293.15,0.566336933,0.000599357,11963.13178
300.15,286.65,293.15,0.566336933,0.000624593,11988.42381
300.15,286.65,293.15,0.566336933,0.000681374,12013.71584
300.15,286.65,293.15,0.622970626,0.000372232,11964.92751
300.15,286.65,293.15,0.622970626,0.000454249,12041.79
300.15,286.65,293.15,0.622970626,0.000511031,12093.03166
300.15,286.65,293.15,0.622970626,0.000567812,12118.65249
300.15,286.65,293.15,0.622970626,0.000599357,12118.65249
300.15,286.65,293.15,0.622970626,0.000624593,12144.27332
300.15,286.65,293.15,0.622970626,0.000681374,12169.89415
300.15,286.65,293.15,0.651287473,0.000372232,12035.79579
300.15,286.65,293.15,0.651287473,0.000454249,12113.11354
300.15,286.65,293.15,0.651287473,0.000511031,12164.6587
300.15,286.65,293.15,0.651287473,0.000567812,12190.43128
300.15,286.65,293.15,0.651287473,0.000599357,12190.43128
300.15,286.65,293.15,0.651287473,0.000624593,12216.20386
300.15,286.65,293.15,0.651287473,0.000681374,12241.97645
300.15,286.65,293.15,0.679604319,0.000372232,12106.66407
300.15,286.65,293.15,0.679604319,0.000454249,12184.43707
300.15,286.65,293.15,0.679604319,0.000511031,12236.28574
300.15,286.65,293.15,0.679604319,0.000567812,12262.21007
300.15,286.65,293.15,0.679604319,0.000599357,12262.21007
300.15,286.65,293.15,0.679604319,0.000624593,12288.13441
300.15,286.65,293.15,0.679604319,0.000681374,12314.05874
300.15,286.65,297.0388889,0.453069546,0.000372232,11057.72757
300.15,286.65,297.0388889,0.453069546,0.000454249,11130.79625
300.15,286.65,297.0388889,0.453069546,0.000511031,11155.15248
300.15,286.65,297.0388889,0.453069546,0.000567812,11179.50871
300.15,286.65,297.0388889,0.453069546,0.000599357,11179.50871
300.15,286.65,297.0388889,0.453069546,0.000624593,11203.86494
300.15,286.65,297.0388889,0.453069546,0.000681374,11228.22116
300.15,286.65,297.0388889,0.481386393,0.000372232,11184.03598
300.15,286.65,297.0388889,0.481386393,0.000454249,11257.9393
300.15,286.65,297.0388889,0.481386393,0.000511031,11282.57374
300.15,286.65,297.0388889,0.481386393,0.000567812,11307.20818
300.15,286.65,297.0388889,0.481386393,0.000599357,11307.20818
300.15,286.65,297.0388889,0.481386393,0.000624593,11331.84262
300.15,286.65,297.0388889,0.481386393,0.000681374,11356.47707
300.15,286.65,297.0388889,0.509703239,0.000372232,11298.86181
300.15,286.65,297.0388889,0.509703239,0.000454249,11373.5239
300.15,286.65,297.0388889,0.509703239,0.000511031,11398.41126
300.15,286.65,297.0388889,0.509703239,0.000567812,11423.29862
300.15,286.65,297.0388889,0.509703239,0.000599357,11423.29862
300.15,286.65,297.0388889,0.509703239,0.000624593,11448.18598
300.15,286.65,297.0388889,0.509703239,0.000681374,11473.07334
300.15,286.65,297.0388889,0.538020086,0.000372232,11390.72248
300.15,286.65,297.0388889,0.538020086,0.000454249,11465.99157
300.15,286.65,297.0388889,0.538020086,0.000511031,11491.08127
300.15,286.65,297.0388889,0.538020086,0.000567812,11516.17096
300.15,286.65,297.0388889,0.538020086,0.000599357,11516.17096
300.15,286.65,297.0388889,0.538020086,0.000624593,11541.26066
300.15,286.65,297.0388889,0.538020086,0.000681374,11566.35036
300.15,286.65,297.0388889,0.566336933,0.000372232,11482.58314
300.15,286.65,297.0388889,0.566336933,0.000454249,11558.45924
300.15,286.65,297.0388889,0.566336933,0.000511031,11583.75128
300.15,286.65,297.0388889,0.566336933,0.000567812,11609.04331
300.15,286.65,297.0388889,0.566336933,0.000599357,11609.04331
300.15,286.65,297.0388889,0.566336933,0.000624593,11634.33534
300.15,286.65,297.0388889,0.566336933,0.000681374,11659.62738
300.15,286.65,297.0388889,0.622970626,0.000372232,11631.85672
300.15,286.65,297.0388889,0.622970626,0.000454249,11708.71921
300.15,286.65,297.0388889,0.622970626,0.000511031,11734.34004
300.15,286.65,297.0388889,0.622970626,0.000567812,11759.96087
300.15,286.65,297.0388889,0.622970626,0.000599357,11759.96087
300.15,286.65,297.0388889,0.622970626,0.000624593,11785.5817
300.15,286.65,297.0388889,0.622970626,0.000681374,11811.20253
300.15,286.65,297.0388889,0.651287473,0.000372232,11700.75222
300.15,286.65,297.0388889,0.651287473,0.000454249,11778.06997
300.15,286.65,297.0388889,0.651287473,0.000511031,11803.84255
300.15,286.65,297.0388889,0.651287473,0.000567812,11829.61513
300.15,286.65,297.0388889,0.651287473,0.000599357,11829.61513
300.15,286.65,297.0388889,0.651287473,0.000624593,11855.38772
300.15,286.65,297.0388889,0.651287473,0.000681374,11881.1603
300.15,286.65,297.0388889,0.679604319,0.000372232,11769.64772
300.15,286.65,297.0388889,0.679604319,0.000454249,11847.42072
300.15,286.65,297.0388889,0.679604319,0.000511031,11873.34506
300.15,286.65,297.0388889,0.679604319,0.000567812,11899.26939
300.15,286.65,297.0388889,0.679604319,0.000599357,11899.26939
300.15,286.65,297.0388889,0.679604319,0.000624593,11925.19373
300.15,286.65,297.0388889,0.679604319,0.000681374,11951.11806
300.15,286.65,303.15,0.453069546,0.000372232,10497.53432
300.15,286.65,303.15,0.453069546,0.000454249,10570.603
300.15,286.65,303.15,0.453069546,0.000511031,10594.95923
300.15,286.65,303.15,0.453069546,0.000567812,10619.31546
300.15,286.65,303.15,0.453069546,0.000599357,10643.67169
300.15,286.65,303.15,0.453069546,0.000624593,10643.67169
300.15,286.65,303.15,0.453069546,0.000681374,10692.38415
300.15,286.65,303.15,0.481386393,0.000372232,10617.44385
300.15,286.65,303.15,0.481386393,0.000454249,10691.34717
300.15,286.65,303.15,0.481386393,0.000511031,10715.98161
300.15,286.65,303.15,0.481386393,0.000567812,10740.61605
300.15,286.65,303.15,0.481386393,0.000599357,10765.25049
300.15,286.65,303.15,0.481386393,0.000624593,10765.25049
300.15,286.65,303.15,0.481386393,0.000681374,10814.51937
300.15,286.65,303.15,0.509703239,0.000372232,10726.45251
300.15,286.65,303.15,0.509703239,0.000454249,10801.1146
300.15,286.65,303.15,0.509703239,0.000511031,10826.00196
300.15,286.65,303.15,0.509703239,0.000567812,10850.88932
300.15,286.65,303.15,0.509703239,0.000599357,10875.77668
300.15,286.65,303.15,0.509703239,0.000624593,10875.77668
300.15,286.65,303.15,0.509703239,0.000681374,10925.5514
300.15,286.65,303.15,0.538020086,0.000372232,10813.65945
300.15,286.65,303.15,0.538020086,0.000454249,10888.92854
300.15,286.65,303.15,0.538020086,0.000511031,10914.01823
300.15,286.65,303.15,0.538020086,0.000567812,10939.10793
300.15,286.65,303.15,0.538020086,0.000599357,10964.19763
300.15,286.65,303.15,0.538020086,0.000624593,10964.19763
300.15,286.65,303.15,0.538020086,0.000681374,11014.37702
300.15,286.65,303.15,0.566336933,0.000372232,10900.86638
300.15,286.65,303.15,0.566336933,0.000454249,10976.74248
300.15,286.65,303.15,0.566336933,0.000511031,11002.03451
300.15,286.65,303.15,0.566336933,0.000567812,11027.32654
300.15,286.65,303.15,0.566336933,0.000599357,11052.61858
300.15,286.65,303.15,0.566336933,0.000624593,11052.61858
300.15,286.65,303.15,0.566336933,0.000681374,11103.20264
300.15,286.65,303.15,0.622970626,0.000372232,11042.57764
300.15,286.65,303.15,0.622970626,0.000454249,11119.44013
300.15,286.65,303.15,0.622970626,0.000511031,11145.06096
300.15,286.65,303.15,0.622970626,0.000567812,11170.68179
300.15,286.65,303.15,0.622970626,0.000599357,11196.30262
300.15,286.65,303.15,0.622970626,0.000624593,11196.30262
300.15,286.65,303.15,0.622970626,0.000681374,11247.54428
300.15,286.65,303.15,0.651287473,0.000372232,11107.98284
300.15,286.65,303.15,0.651287473,0.000454249,11185.30058
300.15,286.65,303.15,0.651287473,0.000511031,11211.07317
300.15,286.65,303.15,0.651287473,0.000567812,11236.84575
300.15,286.65,303.15,0.651287473,0.000599357,11262.61833
300.15,286.65,303.15,0.651287473,0.000624593,11262.61833
300.15,286.65,303.15,0.651287473,0.000681374,11314.16349
300.15,286.65,303.15,0.679604319,0.000372232,11173.38804
300.15,286.65,303.15,0.679604319,0.000454249,11251.16104
300.15,286.65,303.15,0.679604319,0.000511031,11277.08537
300.15,286.65,303.15,0.679604319,0.000567812,11303.00971
300.15,286.65,303.15,0.679604319,0.000599357,11328.93404
300.15,286.65,303.15,0.679604319,0.000624593,11328.93404
300.15,286.65,303.15,0.679604319,0.000681374,11380.78271
300.15,286.65,308.15,0.453069546,0.000372232,10059.12221
300.15,286.65,308.15,0.453069546,0.000454249,10132.1909
300.15,286.65,308.15,0.453069546,0.000511031,10156.54713
300.15,286.65,308.15,0.453069546,0.000567812,10180.90335
300.15,286.65,308.15,0.453069546,0.000599357,10205.25958
300.15,286.65,308.15,0.453069546,0.000624593,10205.25958
300.15,286.65,308.15,0.453069546,0.000681374,10229.61581
300.15,286.65,308.15,0.481386393,0.000372232,10174.02392
300.15,286.65,308.15,0.481386393,0.000454249,10247.92724
300.15,286.65,308.15,0.481386393,0.000511031,10272.56168
300.15,286.65,308.15,0.481386393,0.000567812,10297.19612
300.15,286.65,308.15,0.481386393,0.000599357,10321.83056
300.15,286.65,308.15,0.481386393,0.000624593,10321.83056
300.15,286.65,308.15,0.481386393,0.000681374,10346.46501
300.15,286.65,308.15,0.509703239,0.000372232,10278.48002
300.15,286.65,308.15,0.509703239,0.000454249,10353.1421
300.15,286.65,308.15,0.509703239,0.000511031,10378.02946
300.15,286.65,308.15,0.509703239,0.000567812,10402.91682
300.15,286.65,308.15,0.509703239,0.000599357,10427.80418
300.15,286.65,308.15,0.509703239,0.000624593,10427.80418
300.15,286.65,308.15,0.509703239,0.000681374,10452.69155
300.15,286.65,308.15,0.538020086,0.000372232,10362.0449
300.15,286.65,308.15,0.538020086,0.000454249,10437.31399
300.15,286.65,308.15,0.538020086,0.000511031,10462.40369
300.15,286.65,308.15,0.538020086,0.000567812,10487.49338
300.15,286.65,308.15,0.538020086,0.000599357,10512.58308
300.15,286.65,308.15,0.538020086,0.000624593,10512.58308
300.15,286.65,308.15,0.538020086,0.000681374,10537.67278
300.15,286.65,308.15,0.566336933,0.000372232,10445.60978
300.15,286.65,308.15,0.566336933,0.000454249,10521.48588
300.15,286.65,308.15,0.566336933,0.000511031,10546.77791
300.15,286.65,308.15,0.566336933,0.000567812,10572.06994
300.15,286.65,308.15,0.566336933,0.000599357,10597.36198
300.15,286.65,308.15,0.566336933,0.000624593,10597.36198
300.15,286.65,308.15,0.566336933,0.000681374,10622.65401
300.15,286.65,308.15,0.622970626,0.000372232,10581.4027
300.15,286.65,308.15,0.622970626,0.000454249,10658.26519
300.15,286.65,308.15,0.622970626,0.000511031,10683.88602
300.15,286.65,308.15,0.622970626,0.000567812,10709.50685
300.15,286.65,308.15,0.622970626,0.000599357,10735.12768
300.15,286.65,308.15,0.622970626,0.000624593,10735.12768
300.15,286.65,308.15,0.622970626,0.000681374,10760.74851
300.15,286.65,308.15,0.651287473,0.000372232,10644.07636
300.15,286.65,308.15,0.651287473,0.000454249,10721.39411
300.15,286.65,308.15,0.651287473,0.000511031,10747.16669
300.15,286.65,308.15,0.651287473,0.000567812,10772.93927
300.15,286.65,308.15,0.651287473,0.000599357,10798.71185
300.15,286.65,308.15,0.651287473,0.000624593,10798.71185
300.15,286.65,308.15,0.651287473,0.000681374,10824.48444
300.15,286.65,308.15,0.679604319,0.000372232,10706.75002
300.15,286.65,308.15,0.679604319,0.000454249,10784.52302
300.15,286.65,308.15,0.679604319,0.000511031,10810.44736
300.15,286.65,308.15,0.679604319,0.000567812,10836.37169
300.15,286.65,308.15,0.679604319,0.000599357,10862.29603
300.15,286.65,308.15,0.679604319,0.000624593,10862.29603
300.15,286.65,308.15,0.679604319,0.000681374,10888.22036
300.15,286.65,313.7055556,0.453069546,0.000372232,9547.641424
300.15,286.65,313.7055556,0.453069546,0.000454249,9620.710108
300.15,286.65,313.7055556,0.453069546,0.000511031,9669.422564
300.15,286.65,313.7055556,0.453069546,0.000567812,9693.778792
300.15,286.65,313.7055556,0.453069546,0.000599357,9693.778792
300.15,286.65,313.7055556,0.453069546,0.000624593,9718.135021
300.15,286.65,313.7055556,0.453069546,0.000681374,9742.491249
300.15,286.65,313.7055556,0.481386393,0.000372232,9656.700672
300.15,286.65,313.7055556,0.481386393,0.000454249,9730.603993
300.15,286.65,313.7055556,0.481386393,0.000511031,9779.872874
300.15,286.65,313.7055556,0.481386393,0.000567812,9804.507314
300.15,286.65,313.7055556,0.481386393,0.000599357,9804.507314
300.15,286.65,313.7055556,0.481386393,0.000624593,9829.141755
300.15,286.65,313.7055556,0.481386393,0.000681374,9853.776195
300.15,286.65,313.7055556,0.509703239,0.000372232,9755.845442
300.15,286.65,313.7055556,0.509703239,0.000454249,9830.507525
300.15,286.65,313.7055556,0.509703239,0.000511031,9880.282246
300.15,286.65,313.7055556,0.509703239,0.000567812,9905.169607
300.15,286.65,313.7055556,0.509703239,0.000599357,9905.169607
300.15,286.65,313.7055556,0.509703239,0.000624593,9930.056968
300.15,286.65,313.7055556,0.509703239,0.000681374,9954.944329
300.15,286.65,313.7055556,0.538020086,0.000372232,9835.161259
300.15,286.65,313.7055556,0.538020086,0.000454249,9910.43035
300.15,286.65,313.7055556,0.538020086,0.000511031,9960.609744
300.15,286.65,313.7055556,0.538020086,0.000567812,9985.699441
300.15,286.65,313.7055556,0.538020086,0.000599357,9985.699441
300.15,286.65,313.7055556,0.538020086,0.000624593,10010.78914
300.15,286.65,313.7055556,0.538020086,0.000681374,10035.87884
300.15,286.65,313.7055556,0.566336933,0.000372232,9914.477075
300.15,286.65,313.7055556,0.566336933,0.000454249,9990.353176
300.15,286.65,313.7055556,0.566336933,0.000511031,10040.93724
300.15,286.65,313.7055556,0.566336933,0.000567812,10066.22928
300.15,286.65,313.7055556,0.566336933,0.000599357,10066.22928
300.15,286.65,313.7055556,0.566336933,0.000624593,10091.52131
300.15,286.65,313.7055556,0.566336933,0.000681374,10116.81334
300.15,286.65,313.7055556,0.622970626,0.000372232,10043.36528
300.15,286.65,313.7055556,0.622970626,0.000454249,10120.22777
300.15,286.65,313.7055556,0.622970626,0.000511031,10171.46943
300.15,286.65,313.7055556,0.622970626,0.000567812,10197.09026
300.15,286.65,313.7055556,0.622970626,0.000599357,10197.09026
300.15,286.65,313.7055556,0.622970626,0.000624593,10222.71109
300.15,286.65,313.7055556,0.622970626,0.000681374,10248.33192
300.15,286.65,313.7055556,0.651287473,0.000372232,10102.85214
300.15,286.65,313.7055556,0.651287473,0.000454249,10180.16989
300.15,286.65,313.7055556,0.651287473,0.000511031,10231.71505
300.15,286.65,313.7055556,0.651287473,0.000567812,10257.48763
300.15,286.65,313.7055556,0.651287473,0.000599357,10257.48763
300.15,286.65,313.7055556,0.651287473,0.000624593,10283.26021
300.15,286.65,313.7055556,0.651287473,0.000681374,10309.0328
300.15,286.65,313.7055556,0.679604319,0.000372232,10162.339
300.15,286.65,313.7055556,0.679604319,0.000454249,10240.112
300.15,286.65,313.7055556,0.679604319,0.000511031,10291.96067
300.15,286.65,313.7055556,0.679604319,0.000567812,10317.88501
300.15,286.65,313.7055556,0.679604319,0.000599357,10317.88501
300.15,286.65,313.7055556,0.679604319,0.000624593,10343.80934
300.15,286.65,313.7055556,0.679604319,0.000681374,10369.73368
300.15,286.65,319.2611111,0.453069546,0.000372232,9036.160633
300.15,286.65,319.2611111,0.453069546,0.000454249,9109.229318
300.15,286.65,319.2611111,0.453069546,0.000511031,9133.585546
300.15,286.65,319.2611111,0.453069546,0.000567812,9157.941774
