Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
300.15,286.65,319.2611111,0.453069546,0.000599357,9182.298002
300.15,286.65,319.2611111,0.453069546,0.000624593,9182.298002
300.15,286.65,319.2611111,0.453069546,0.000681374,9206.65423
300.15,286.65,319.2611111,0.481386393,0.000372232,9139.377421
300.15,286.65,319.2611111,0.481386393,0.000454249,9213.280743
300.15,286.65,319.2611111,0.481386393,0.000511031,9237.915183
300.15,286.65,319.2611111,0.481386393,0.000567812,9262.549624
300.15,286.65,319.2611111,0.481386393,0.000599357,9287.184064
300.15,286.65,319.2611111,0.481386393,0.000624593,9287.184064
300.15,286.65,319.2611111,0.481386393,0.000681374,9311.818505
300.15,286.65,319.2611111,0.509703239,0.000372232,9233.210865
300.15,286.65,319.2611111,0.509703239,0.000454249,9307.872947
300.15,286.65,319.2611111,0.509703239,0.000511031,9332.760308
300.15,286.65,319.2611111,0.509703239,0.000567812,9357.647669
300.15,286.65,319.2611111,0.509703239,0.000599357,9382.53503
300.15,286.65,319.2611111,0.509703239,0.000624593,9382.53503
300.15,286.65,319.2611111,0.509703239,0.000681374,9407.422391
300.15,286.65,319.2611111,0.538020086,0.000372232,9308.27762
300.15,286.65,319.2611111,0.538020086,0.000454249,9383.546711
300.15,286.65,319.2611111,0.538020086,0.000511031,9408.636408
300.15,286.65,319.2611111,0.538020086,0.000567812,9433.726105
300.15,286.65,319.2611111,0.538020086,0.000599357,9458.815803
300.15,286.65,319.2611111,0.538020086,0.000624593,9458.815803
300.15,286.65,319.2611111,0.538020086,0.000681374,9483.9055
300.15,286.65,319.2611111,0.566336933,0.000372232,9383.344375
300.15,286.65,319.2611111,0.566336933,0.000454249,9459.220475
300.15,286.65,319.2611111,0.566336933,0.000511031,9484.512508
300.15,286.65,319.2611111,0.566336933,0.000567812,9509.804542
300.15,286.65,319.2611111,0.566336933,0.000599357,9535.096575
300.15,286.65,319.2611111,0.566336933,0.000624593,9535.096575
300.15,286.65,319.2611111,0.566336933,0.000681374,9560.388609
300.15,286.65,319.2611111,0.622970626,0.000372232,9505.327852
300.15,286.65,319.2611111,0.622970626,0.000454249,9582.190341
300.15,286.65,319.2611111,0.622970626,0.000511031,9607.811171
300.15,286.65,319.2611111,0.622970626,0.000567812,9633.432001
300.15,286.65,319.2611111,0.622970626,0.000599357,9659.052831
300.15,286.65,319.2611111,0.622970626,0.000624593,9659.052831
300.15,286.65,319.2611111,0.622970626,0.000681374,9684.67366
300.15,286.65,319.2611111,0.651287473,0.000372232,9561.627918
300.15,286.65,319.2611111,0.651287473,0.000454249,9638.945664
300.15,286.65,319.2611111,0.651287473,0.000511031,9664.718246
300.15,286.65,319.2611111,0.651287473,0.000567812,9690.490828
300.15,286.65,319.2611111,0.651287473,0.000599357,9716.26341
300.15,286.65,319.2611111,0.651287473,0.000624593,9716.26341
300.15,286.65,319.2611111,0.651287473,0.000681374,9742.035992
300.15,286.65,319.2611111,0.679604319,0.000372232,9617.927984
300.15,286.65,319.2611111,0.679604319,0.000454249,9695.700987
300.15,286.65,319.2611111,0.679604319,0.000511031,9721.625321
300.15,286.65,319.2611111,0.679604319,0.000567812,9747.549655
300.15,286.65,319.2611111,0.679604319,0.000599357,9773.47399
300.15,286.65,319.2611111,0.679604319,0.000624593,9773.47399
300.15,286.65,319.2611111,0.679604319,0.000681374,9799.398324
300.15,288.8722222,280.3722222,0.453069546,0.000372232,10760.36283
300.15,288.8722222,280.3722222,0.453069546,0.000454249,10846.9073
300.15,288.8722222,280.3722222,0.453069546,0.000511031,10875.75546
300.15,288.8722222,280.3722222,0.453069546,0.000567812,10904.60362
300.15,288.8722222,280.3722222,0.453069546,0.000599357,10904.60362
300.15,288.8722222,280.3722222,0.453069546,0.000624593,10904.60362
300.15,288.8722222,280.3722222,0.453069546,0.000681374,10933.45178
300.15,288.8722222,280.3722222,0.481386393,0.000372232,11098.8911
300.15,288.8722222,280.3722222,0.481386393,0.000454249,11188.15832
300.15,288.8722222,280.3722222,0.481386393,0.000511031,11217.91406
300.15,288.8722222,280.3722222,0.481386393,0.000567812,11247.6698
300.15,288.8722222,280.3722222,0.481386393,0.000599357,11247.6698
300.15,288.8722222,280.3722222,0.481386393,0.000624593,11247.6698
300.15,288.8722222,280.3722222,0.481386393,0.000681374,11277.42554
300.15,288.8722222,280.3722222,0.509703239,0.000372232,11437.41937
300.15,288.8722222,280.3722222,0.509703239,0.000454249,11529.40934
300.15,288.8722222,280.3722222,0.509703239,0.000511031,11560.07266
300.15,288.8722222,280.3722222,0.509703239,0.000567812,11590.73598
300.15,288.8722222,280.3722222,0.509703239,0.000599357,11590.73598
300.15,288.8722222,280.3722222,0.509703239,0.000624593,11590.73598
300.15,288.8722222,280.3722222,0.509703239,0.000681374,11621.3993
300.15,288.8722222,280.3722222,0.538020086,0.000372232,11763.85734
300.15,288.8722222,280.3722222,0.538020086,0.000454249,11858.47282
300.15,288.8722222,280.3722222,0.538020086,0.000511031,11890.01131
300.15,288.8722222,280.3722222,0.538020086,0.000567812,11921.5498
300.15,288.8722222,280.3722222,0.538020086,0.000599357,11921.5498
300.15,288.8722222,280.3722222,0.538020086,0.000624593,11921.5498
300.15,288.8722222,280.3722222,0.538020086,0.000681374,11953.08829
300.15,288.8722222,280.3722222,0.566336933,0.000372232,12090.29531
300.15,288.8722222,280.3722222,0.566336933,0.000454249,12187.5363
300.15,288.8722222,280.3722222,0.566336933,0.000511031,12219.94996
300.15,288.8722222,280.3722222,0.566336933,0.000567812,12252.36362
300.15,288.8722222,280.3722222,0.566336933,0.000599357,12252.36362
300.15,288.8722222,280.3722222,0.566336933,0.000624593,12252.36362
300.15,288.8722222,280.3722222,0.566336933,0.000681374,12284.77728
300.15,288.8722222,280.3722222,0.622970626,0.000372232,12731.08097
300.15,288.8722222,280.3722222,0.622970626,0.000454249,12833.47572
300.15,288.8722222,280.3722222,0.622970626,0.000511031,12867.6073
300.15,288.8722222,280.3722222,0.622970626,0.000567812,12901.73889
300.15,288.8722222,280.3722222,0.622970626,0.000599357,12901.73889
300.15,288.8722222,280.3722222,0.622970626,0.000624593,12901.73889
300.15,288.8722222,280.3722222,0.622970626,0.000681374,12935.87047
300.15,288.8722222,280.3722222,0.651287473,0.000372232,13057.51894
300.15,288.8722222,280.3722222,0.651287473,0.000454249,13162.5392
300.15,288.8722222,280.3722222,0.651287473,0.000511031,13197.54595
300.15,288.8722222,280.3722222,0.651287473,0.000567812,13232.55271
300.15,288.8722222,280.3722222,0.651287473,0.000599357,13232.55271
300.15,288.8722222,280.3722222,0.651287473,0.000624593,13232.55271
300.15,288.8722222,280.3722222,0.651287473,0.000681374,13267.55946
300.15,288.8722222,280.3722222,0.679604319,0.000372232,13371.86662
300.15,288.8722222,280.3722222,0.679604319,0.000454249,13479.41514
300.15,288.8722222,280.3722222,0.679604319,0.000511031,13515.26465
300.15,288.8722222,280.3722222,0.679604319,0.000567812,13551.11416
300.15,288.8722222,280.3722222,0.679604319,0.000599357,13551.11416
300.15,288.8722222,280.3722222,0.679604319,0.000624593,13551.11416
300.15,288.8722222,280.3722222,0.679604319,0.000681374,13586.96367
300.15,288.8722222,285.9277778,0.453069546,0.000372232,10616.12204
300.15,288.8722222,285.9277778,0.453069546,0.000454249,10673.81836
300.15,288.8722222,285.9277778,0.453069546,0.000511031,10702.66651
300.15,288.8722222,285.9277778,0.453069546,0.000567812,10702.66651
300.15,288.8722222,285.9277778,0.453069546,0.000599357,10731.51467
300.15,288.8722222,285.9277778,0.453069546,0.000624593,10731.51467
300.15,288.8722222,285.9277778,0.453069546,0.000681374,10760.36283
300.15,288.8722222,285.9277778,0.481386393,0.000372232,10950.1124
300.15,288.8722222,285.9277778,0.481386393,0.000454249,11009.62388
300.15,288.8722222,285.9277778,0.481386393,0.000511031,11039.37962
300.15,288.8722222,285.9277778,0.481386393,0.000567812,11039.37962
300.15,288.8722222,285.9277778,0.481386393,0.000599357,11069.13536
300.15,288.8722222,285.9277778,0.481386393,0.000624593,11069.13536
300.15,288.8722222,285.9277778,0.481386393,0.000681374,11098.8911
300.15,288.8722222,285.9277778,0.509703239,0.000372232,11284.10275
300.15,288.8722222,285.9277778,0.509703239,0.000454249,11345.4294
300.15,288.8722222,285.9277778,0.509703239,0.000511031,11376.09272
300.15,288.8722222,285.9277778,0.509703239,0.000567812,11376.09272
300.15,288.8722222,285.9277778,0.509703239,0.000599357,11406.75604
300.15,288.8722222,285.9277778,0.509703239,0.000624593,11406.75604
300.15,288.8722222,285.9277778,0.509703239,0.000681374,11437.41937
300.15,288.8722222,285.9277778,0.538020086,0.000372232,11606.16488
300.15,288.8722222,285.9277778,0.538020086,0.000454249,11669.24187
300.15,288.8722222,285.9277778,0.538020086,0.000511031,11700.78036
300.15,288.8722222,285.9277778,0.538020086,0.000567812,11700.78036
300.15,288.8722222,285.9277778,0.538020086,0.000599357,11732.31885
300.15,288.8722222,285.9277778,0.538020086,0.000624593,11732.31885
300.15,288.8722222,285.9277778,0.538020086,0.000681374,11763.85734
300.15,288.8722222,285.9277778,0.566336933,0.000372232,11928.22701
300.15,288.8722222,285.9277778,0.566336933,0.000454249,11993.05433
300.15,288.8722222,285.9277778,0.566336933,0.000511031,12025.46799
300.15,288.8722222,285.9277778,0.566336933,0.000567812,12025.46799
300.15,288.8722222,285.9277778,0.566336933,0.000599357,12057.88165
300.15,288.8722222,285.9277778,0.566336933,0.000624593,12057.88165
300.15,288.8722222,285.9277778,0.566336933,0.000681374,12090.29531
300.15,288.8722222,285.9277778,0.622970626,0.000372232,12560.42304
300.15,288.8722222,285.9277778,0.622970626,0.000454249,12628.68621
300.15,288.8722222,285.9277778,0.622970626,0.000511031,12662.8178
300.15,288.8722222,285.9277778,0.622970626,0.000567812,12662.8178
300.15,288.8722222,285.9277778,0.622970626,0.000599357,12696.94938
300.15,288.8722222,285.9277778,0.622970626,0.000624593,12696.94938
300.15,288.8722222,285.9277778,0.622970626,0.000681374,12731.08097
300.15,288.8722222,285.9277778,0.651287473,0.000372232,12882.48517
300.15,288.8722222,285.9277778,0.651287473,0.000454249,12952.49868
300.15,288.8722222,285.9277778,0.651287473,0.000511031,12987.50543
300.15,288.8722222,285.9277778,0.651287473,0.000567812,12987.50543
300.15,288.8722222,285.9277778,0.651287473,0.000599357,13022.51219
300.15,288.8722222,285.9277778,0.651287473,0.000624593,13022.51219
300.15,288.8722222,285.9277778,0.651287473,0.000681374,13057.51894
300.15,288.8722222,285.9277778,0.679604319,0.000372232,13192.61908
300.15,288.8722222,285.9277778,0.679604319,0.000454249,13264.31809
300.15,288.8722222,285.9277778,0.679604319,0.000511031,13300.1676
300.15,288.8722222,285.9277778,0.679604319,0.000567812,13300.1676
300.15,288.8722222,285.9277778,0.679604319,0.000599357,13336.01711
300.15,288.8722222,285.9277778,0.679604319,0.000624593,13336.01711
300.15,288.8722222,285.9277778,0.679604319,0.000681374,13371.86662
300.15,288.8722222,293.15,0.453069546,0.000372232,10327.64046
300.15,288.8722222,293.15,0.453069546,0.000454249,10385.33678
300.15,288.8722222,293.15,0.453069546,0.000511031,10414.18494
300.15,288.8722222,293.15,0.453069546,0.000567812,10443.0331
300.15,288.8722222,293.15,0.453069546,0.000599357,10443.0331
300.15,288.8722222,293.15,0.453069546,0.000624593,10471.88125
300.15,288.8722222,293.15,0.453069546,0.000681374,10500.72941
300.15,288.8722222,293.15,0.481386393,0.000372232,10652.555
300.15,288.8722222,293.15,0.481386393,0.000454249,10712.06648
300.15,288.8722222,293.15,0.481386393,0.000511031,10741.82222
300.15,288.8722222,293.15,0.481386393,0.000567812,10771.57796
300.15,288.8722222,293.15,0.481386393,0.000599357,10771.57796
300.15,288.8722222,293.15,0.481386393,0.000624593,10801.3337
300.15,288.8722222,293.15,0.481386393,0.000681374,10831.08944
300.15,288.8722222,293.15,0.509703239,0.000372232,10977.46953
300.15,288.8722222,293.15,0.509703239,0.000454249,11038.79617
300.15,288.8722222,293.15,0.509703239,0.000511031,11069.4595
300.15,288.8722222,293.15,0.509703239,0.000567812,11100.12282
300.15,288.8722222,293.15,0.509703239,0.000599357,11100.12282
300.15,288.8722222,293.15,0.509703239,0.000624593,11130.78614
300.15,288.8722222,293.15,0.509703239,0.000681374,11161.44946
300.15,288.8722222,293.15,0.538020086,0.000372232,11290.77997
300.15,288.8722222,293.15,0.538020086,0.000454249,11353.85695
300.15,288.8722222,293.15,0.538020086,0.000511031,11385.39544
300.15,288.8722222,293.15,0.538020086,0.000567812,11416.93393
300.15,288.8722222,293.15,0.538020086,0.000599357,11416.93393
300.15,288.8722222,293.15,0.538020086,0.000624593,11448.47243
300.15,288.8722222,293.15,0.538020086,0.000681374,11480.01092
300.15,288.8722222,293.15,0.566336933,0.000372232,11604.09041
300.15,288.8722222,293.15,0.566336933,0.000454249,11668.91773
300.15,288.8722222,293.15,0.566336933,0.000511031,11701.33139
300.15,288.8722222,293.15,0.566336933,0.000567812,11733.74505
300.15,288.8722222,293.15,0.566336933,0.000599357,11733.74505
300.15,288.8722222,293.15,0.566336933,0.000624593,11766.15871
300.15,288.8722222,293.15,0.566336933,0.000681374,11798.57237
300.15,288.8722222,293.15,0.622970626,0.000372232,12219.1072
300.15,288.8722222,293.15,0.622970626,0.000454249,12287.37037
300.15,288.8722222,293.15,0.622970626,0.000511031,12321.50195
300.15,288.8722222,293.15,0.622970626,0.000567812,12355.63354
300.15,288.8722222,293.15,0.622970626,0.000599357,12355.63354
300.15,288.8722222,293.15,0.622970626,0.000624593,12389.76512
300.15,288.8722222,293.15,0.622970626,0.000681374,12423.89671
300.15,288.8722222,293.15,0.651287473,0.000372232,12532.41764
300.15,288.8722222,293.15,0.651287473,0.000454249,12602.43115
300.15,288.8722222,293.15,0.651287473,0.000511031,12637.4379
300.15,288.8722222,293.15,0.651287473,0.000567812,12672.44465
300.15,288.8722222,293.15,0.651287473,0.000599357,12672.44465
300.15,288.8722222,293.15,0.651287473,0.000624593,12707.45141
300.15,288.8722222,293.15,0.651287473,0.000681374,12742.45816
300.15,288.8722222,293.15,0.679604319,0.000372232,12834.12399
300.15,288.8722222,293.15,0.679604319,0.000454249,12905.82301
300.15,288.8722222,293.15,0.679604319,0.000511031,12941.67252
300.15,288.8722222,293.15,0.679604319,0.000567812,12977.52203
300.15,288.8722222,293.15,0.679604319,0.000599357,12977.52203
300.15,288.8722222,293.15,0.679604319,0.000624593,13013.37153
300.15,288.8722222,293.15,0.679604319,0.000681374,13049.22104
300.15,288.8722222,297.0388889,0.453069546,0.000372232,10154.55152
300.15,288.8722222,297.0388889,0.453069546,0.000454249,10241.09599
300.15,288.8722222,297.0388889,0.453069546,0.000511031,10269.94415
300.15,288.8722222,297.0388889,0.453069546,0.000567812,10269.94415
300.15,288.8722222,297.0388889,0.453069546,0.000599357,10269.94415
300.15,288.8722222,297.0388889,0.453069546,0.000624593,10298.79231
300.15,288.8722222,297.0388889,0.453069546,0.000681374,10327.64046
300.15,288.8722222,297.0388889,0.481386393,0.000372232,10474.02055
300.15,288.8722222,297.0388889,0.481386393,0.000454249,10563.28778
300.15,288.8722222,297.0388889,0.481386393,0.000511031,10593.04352
300.15,288.8722222,297.0388889,0.481386393,0.000567812,10593.04352
300.15,288.8722222,297.0388889,0.481386393,0.000599357,10593.04352
300.15,288.8722222,297.0388889,0.481386393,0.000624593,10622.79926
300.15,288.8722222,297.0388889,0.481386393,0.000681374,10652.555
300.15,288.8722222,297.0388889,0.509703239,0.000372232,10793.48959
300.15,288.8722222,297.0388889,0.509703239,0.000454249,10885.47956
300.15,288.8722222,297.0388889,0.509703239,0.000511031,10916.14288
300.15,288.8722222,297.0388889,0.509703239,0.000567812,10916.14288
300.15,288.8722222,297.0388889,0.509703239,0.000599357,10916.14288
300.15,288.8722222,297.0388889,0.509703239,0.000624593,10946.8062
300.15,288.8722222,297.0388889,0.509703239,0.000681374,10977.46953
300.15,288.8722222,297.0388889,0.538020086,0.000372232,11101.54902
300.15,288.8722222,297.0388889,0.538020086,0.000454249,11196.16449
300.15,288.8722222,297.0388889,0.538020086,0.000511031,11227.70299
300.15,288.8722222,297.0388889,0.538020086,0.000567812,11227.70299
300.15,288.8722222,297.0388889,0.538020086,0.000599357,11227.70299
300.15,288.8722222,297.0388889,0.538020086,0.000624593,11259.24148
300.15,288.8722222,297.0388889,0.538020086,0.000681374,11290.77997
300.15,288.8722222,297.0388889,0.566336933,0.000372232,11409.60845
300.15,288.8722222,297.0388889,0.566336933,0.000454249,11506.84943
300.15,288.8722222,297.0388889,0.566336933,0.000511031,11539.26309
300.15,288.8722222,297.0388889,0.566336933,0.000567812,11539.26309
300.15,288.8722222,297.0388889,0.566336933,0.000599357,11539.26309
300.15,288.8722222,297.0388889,0.566336933,0.000624593,11571.67675
300.15,288.8722222,297.0388889,0.566336933,0.000681374,11604.09041
300.15,288.8722222,297.0388889,0.622970626,0.000372232,12014.31769
300.15,288.8722222,297.0388889,0.622970626,0.000454249,12116.71245
300.15,288.8722222,297.0388889,0.622970626,0.000511031,12150.84403
300.15,288.8722222,297.0388889,0.622970626,0.000567812,12150.84403
300.15,288.8722222,297.0388889,0.622970626,0.000599357,12150.84403
300.15,288.8722222,297.0388889,0.622970626,0.000624593,12184.97562
300.15,288.8722222,297.0388889,0.622970626,0.000681374,12219.1072
300.15,288.8722222,297.0388889,0.651287473,0.000372232,12322.37712
300.15,288.8722222,297.0388889,0.651287473,0.000454249,12427.39738
300.15,288.8722222,297.0388889,0.651287473,0.000511031,12462.40414
300.15,288.8722222,297.0388889,0.651287473,0.000567812,12462.40414
300.15,288.8722222,297.0388889,0.651287473,0.000599357,12462.40414
300.15,288.8722222,297.0388889,0.651287473,0.000624593,12497.41089
300.15,288.8722222,297.0388889,0.651287473,0.000681374,12532.41764
300.15,288.8722222,297.0388889,0.679604319,0.000372232,12519.74115
300.15,288.8722222,297.0388889,0.679604319,0.000454249,12602.47071
300.15,288.8722222,297.0388889,0.679604319,0.000511031,12630.04724
300.15,288.8722222,297.0388889,0.679604319,0.000567812,12657.62376
300.15,288.8722222,297.0388889,0.679604319,0.000599357,12657.62376
300.15,288.8722222,297.0388889,0.679604319,0.000624593,12685.20028
300.15,288.8722222,297.0388889,0.679604319,0.000681374,12712.7768
300.15,288.8722222,303.15,0.453069546,0.000372232,9894.918098
300.15,288.8722222,303.15,0.453069546,0.000454249,9952.614414
300.15,288.8722222,303.15,0.453069546,0.000511031,9981.462572
300.15,288.8722222,303.15,0.453069546,0.000567812,10010.31073
300.15,288.8722222,303.15,0.453069546,0.000599357,10039.15889
300.15,288.8722222,303.15,0.453069546,0.000624593,10039.15889
300.15,288.8722222,303.15,0.453069546,0.000681374,10068.00704
300.15,288.8722222,303.15,0.481386393,0.000372232,10206.21889
300.15,288.8722222,303.15,0.481386393,0.000454249,10265.73037
300.15,288.8722222,303.15,0.481386393,0.000511031,10295.48611
300.15,288.8722222,303.15,0.481386393,0.000567812,10325.24185
300.15,288.8722222,303.15,0.481386393,0.000599357,10354.99759
300.15,288.8722222,303.15,0.481386393,0.000624593,10354.99759
300.15,288.8722222,303.15,0.481386393,0.000681374,10384.75333
300.15,288.8722222,303.15,0.509703239,0.000372232,10517.51969
300.15,288.8722222,303.15,0.509703239,0.000454249,10578.84633
300.15,288.8722222,303.15,0.509703239,0.000511031,10609.50965
300.15,288.8722222,303.15,0.509703239,0.000567812,10640.17298
300.15,288.8722222,303.15,0.509703239,0.000599357,10670.8363
300.15,288.8722222,303.15,0.509703239,0.000624593,10670.8363
300.15,288.8722222,303.15,0.509703239,0.000681374,10701.49962
300.15,288.8722222,303.15,0.538020086,0.000372232,10817.7026
300.15,288.8722222,303.15,0.538020086,0.000454249,10880.77958
300.15,288.8722222,303.15,0.538020086,0.000511031,10912.31807
300.15,288.8722222,303.15,0.538020086,0.000567812,10943.85656
300.15,288.8722222,303.15,0.538020086,0.000599357,10975.39505
300.15,288.8722222,303.15,0.538020086,0.000624593,10975.39505
300.15,288.8722222,303.15,0.538020086,0.000681374,11006.93354
300.15,288.8722222,303.15,0.566336933,0.000372232,11117.8855
300.15,288.8722222,303.15,0.566336933,0.000454249,11182.71282
300.15,288.8722222,303.15,0.566336933,0.000511031,11215.12648
300.15,288.8722222,303.15,0.566336933,0.000567812,11247.54015
300.15,288.8722222,303.15,0.566336933,0.000599357,11279.95381
300.15,288.8722222,303.15,0.566336933,0.000624593,11279.95381
300.15,288.8722222,303.15,0.566336933,0.000681374,11312.36747
300.15,288.8722222,303.15,0.622970626,0.000372232,11707.13344
300.15,288.8722222,303.15,0.622970626,0.000454249,11775.3966
300.15,288.8722222,303.15,0.622970626,0.000511031,11809.52819
300.15,288.8722222,303.15,0.622970626,0.000567812,11843.65977
300.15,288.8722222,303.15,0.622970626,0.000599357,11877.79136
300.15,288.8722222,303.15,0.622970626,0.000624593,11877.79136
300.15,288.8722222,303.15,0.622970626,0.000681374,11911.92294
300.15,288.8722222,303.15,0.651287473,0.000372232,11815.90758
300.15,288.8722222,303.15,0.651287473,0.000454249,11898.15288
300.15,288.8722222,303.15,0.651287473,0.000511031,11925.56798
300.15,288.8722222,303.15,0.651287473,0.000567812,11952.98308
300.15,288.8722222,303.15,0.651287473,0.000599357,11980.39818
300.15,288.8722222,303.15,0.651287473,0.000624593,11980.39818
300.15,288.8722222,303.15,0.651287473,0.000681374,12035.22837
300.15,288.8722222,303.15,0.679604319,0.000372232,11885.48113
300.15,288.8722222,303.15,0.679604319,0.000454249,11968.2107
300.15,288.8722222,303.15,0.679604319,0.000511031,11995.78722
300.15,288.8722222,303.15,0.679604319,0.000567812,12023.36374
300.15,288.8722222,303.15,0.679604319,0.000599357,12050.94027
300.15,288.8722222,303.15,0.679604319,0.000624593,12050.94027
300.15,288.8722222,303.15,0.679604319,0.000681374,12106.09331
300.15,288.8722222,308.15,0.453069546,0.000372232,9692.980994
300.15,288.8722222,308.15,0.453069546,0.000454249,9750.67731
300.15,288.8722222,308.15,0.453069546,0.000511031,9779.525468
300.15,288.8722222,308.15,0.453069546,0.000567812,9808.373625
300.15,288.8722222,308.15,0.453069546,0.000599357,9808.373625
300.15,288.8722222,308.15,0.453069546,0.000624593,9808.373625
300.15,288.8722222,308.15,0.453069546,0.000681374,9837.221783
300.15,288.8722222,308.15,0.481386393,0.000372232,9997.928711
300.15,288.8722222,308.15,0.481386393,0.000454249,10057.44019
300.15,288.8722222,308.15,0.481386393,0.000511031,10087.19593
300.15,288.8722222,308.15,0.481386393,0.000567812,10116.95167
300.15,288.8722222,308.15,0.481386393,0.000599357,10116.95167
300.15,288.8722222,308.15,0.481386393,0.000624593,10116.95167
300.15,288.8722222,308.15,0.481386393,0.000681374,10146.70741
300.15,288.8722222,308.15,0.509703239,0.000372232,10302.87643
300.15,288.8722222,308.15,0.509703239,0.000454249,10364.20307
300.15,288.8722222,308.15,0.509703239,0.000511031,10394.8664
300.15,288.8722222,308.15,0.509703239,0.000567812,10425.52972
300.15,288.8722222,308.15,0.509703239,0.000599357,10425.52972
300.15,288.8722222,308.15,0.509703239,0.000624593,10425.52972
300.15,288.8722222,308.15,0.509703239,0.000681374,10456.19304
300.15,288.8722222,308.15,0.538020086,0.000372232,10596.93315
300.15,288.8722222,308.15,0.538020086,0.000454249,10660.01014
300.15,288.8722222,308.15,0.538020086,0.000511031,10691.54863
300.15,288.8722222,308.15,0.538020086,0.000567812,10723.08712
300.15,288.8722222,308.15,0.538020086,0.000599357,10723.08712
300.15,288.8722222,308.15,0.538020086,0.000624593,10723.08712
300.15,288.8722222,308.15,0.538020086,0.000681374,10754.62561
300.15,288.8722222,308.15,0.566336933,0.000372232,10890.98988
300.15,288.8722222,308.15,0.566336933,0.000454249,10955.8172
300.15,288.8722222,308.15,0.566336933,0.000511031,10988.23086
300.15,288.8722222,308.15,0.566336933,0.000567812,11020.64452
300.15,288.8722222,308.15,0.566336933,0.000599357,11020.64452
300.15,288.8722222,308.15,0.566336933,0.000624593,11020.64452
300.15,288.8722222,308.15,0.566336933,0.000681374,11053.05818
300.15,288.8722222,308.15,0.622970626,0.000372232,11255.76788
300.15,288.8722222,308.15,0.622970626,0.000454249,11337.52891
300.15,288.8722222,308.15,0.622970626,0.000511031,11364.78258
300.15,288.8722222,308.15,0.622970626,0.000567812,11392.03626
300.15,288.8722222,308.15,0.622970626,0.000599357,11419.28993
300.15,288.8722222,308.15,0.622970626,0.000624593,11419.28993
300.15,288.8722222,308.15,0.622970626,0.000681374,11446.54361
300.15,288.8722222,308.15,0.651287473,0.000372232,11322.43581
300.15,288.8722222,308.15,0.651287473,0.000454249,11404.6811
300.15,288.8722222,308.15,0.651287473,0.000511031,11432.0962
300.15,288.8722222,308.15,0.651287473,0.000567812,11459.5113
300.15,288.8722222,308.15,0.651287473,0.000599357,11486.9264
300.15,288.8722222,308.15,0.651287473,0.000624593,11486.9264
300.15,288.8722222,308.15,0.651287473,0.000681374,11514.3415
300.15,288.8722222,308.15,0.679604319,0.000372232,11389.10373
300.15,288.8722222,308.15,0.679604319,0.000454249,11471.8333
300.15,288.8722222,308.15,0.679604319,0.000511031,11499.40982
300.15,288.8722222,308.15,0.679604319,0.000567812,11526.98634
300.15,288.8722222,308.15,0.679604319,0.000599357,11554.56286
300.15,288.8722222,308.15,0.679604319,0.000624593,11554.56286
300.15,288.8722222,308.15,0.679604319,0.000681374,11582.13939
300.15,288.8722222,313.7055556,0.453069546,0.000372232,9433.347575
300.15,288.8722222,313.7055556,0.453069546,0.000454249,9491.04389
300.15,288.8722222,313.7055556,0.453069546,0.000511031,9548.740206
300.15,288.8722222,313.7055556,0.453069546,0.000567812,9577.588363
300.15,288.8722222,313.7055556,0.453069546,0.000599357,9577.588363
300.15,288.8722222,313.7055556,0.453069546,0.000624593,9606.436521
300.15,288.8722222,313.7055556,0.453069546,0.000681374,9635.284679
300.15,288.8722222,313.7055556,0.481386393,0.000372232,9730.127049
300.15,288.8722222,313.7055556,0.481386393,0.000454249,9789.63853
300.15,288.8722222,313.7055556,0.481386393,0.000511031,9849.15001
300.15,288.8722222,313.7055556,0.481386393,0.000567812,9878.90575
300.15,288.8722222,313.7055556,0.481386393,0.000599357,9878.90575
300.15,288.8722222,313.7055556,0.481386393,0.000624593,9908.66149
300.15,288.8722222,313.7055556,0.481386393,0.000681374,9938.417231
300.15,288.8722222,313.7055556,0.509703239,0.000372232,10026.90652
300.15,288.8722222,313.7055556,0.509703239,0.000454249,10088.23317
300.15,288.8722222,313.7055556,0.509703239,0.000511031,10149.55981
300.15,288.8722222,313.7055556,0.509703239,0.000567812,10180.22314
300.15,288.8722222,313.7055556,0.509703239,0.000599357,10180.22314
300.15,288.8722222,313.7055556,0.509703239,0.000624593,10210.88646
300.15,288.8722222,313.7055556,0.509703239,0.000681374,10241.54978
300.15,288.8722222,313.7055556,0.538020086,0.000372232,10313.08673
300.15,288.8722222,313.7055556,0.538020086,0.000454249,10376.16371
300.15,288.8722222,313.7055556,0.538020086,0.000511031,10439.2407
300.15,288.8722222,313.7055556,0.538020086,0.000567812,10470.77919
300.15,288.8722222,313.7055556,0.538020086,0.000599357,10470.77919
300.15,288.8722222,313.7055556,0.538020086,0.000624593,10502.31768
300.15,288.8722222,313.7055556,0.538020086,0.000681374,10533.85617
300.15,288.8722222,313.7055556,0.566336933,0.000372232,10546.3383
300.15,288.8722222,313.7055556,0.566336933,0.000454249,10627.05008
300.15,288.8722222,313.7055556,0.566336933,0.000511031,10680.85792
300.15,288.8722222,313.7055556,0.566336933,0.000567812,10707.76185
300.15,288.8722222,313.7055556,0.566336933,0.000599357,10707.76185
300.15,288.8722222,313.7055556,0.566336933,0.000624593,10734.66577
300.15,288.8722222,313.7055556,0.566336933,0.000681374,10761.5697
300.15,288.8722222,313.7055556,0.622970626,0.000372232,10683.4407
300.15,288.8722222,313.7055556,0.622970626,0.000454249,10765.20173
300.15,288.8722222,313.7055556,0.622970626,0.000511031,10819.70908
300.15,288.8722222,313.7055556,0.622970626,0.000567812,10846.96275
300.15,288.8722222,313.7055556,0.622970626,0.000599357,10846.96275
300.15,288.8722222,313.7055556,0.622970626,0.000624593,10874.21643
300.15,288.8722222,313.7055556,0.622970626,0.000681374,10901.4701
300.15,288.8722222,313.7055556,0.651287473,0.000372232,10746.71873
300.15,288.8722222,313.7055556,0.651287473,0.000454249,10828.96403
300.15,288.8722222,313.7055556,0.651287473,0.000511031,10883.79422
300.15,288.8722222,313.7055556,0.651287473,0.000567812,10911.20932
300.15,288.8722222,313.7055556,0.651287473,0.000599357,10911.20932
300.15,288.8722222,313.7055556,0.651287473,0.000624593,10938.62442
300.15,288.8722222,313.7055556,0.651287473,0.000681374,10966.03952
300.15,288.8722222,313.7055556,0.679604319,0.000372232,10809.99676
300.15,288.8722222,313.7055556,0.679604319,0.000454249,10892.72633
300.15,288.8722222,313.7055556,0.679604319,0.000511031,10947.87937
300.15,288.8722222,313.7055556,0.679604319,0.000567812,10975.45589
300.15,288.8722222,313.7055556,0.679604319,0.000599357,10975.45589
300.15,288.8722222,313.7055556,0.679604319,0.000624593,11003.03242
300.15,288.8722222,313.7055556,0.679604319,0.000681374,11030.60894
300.15,288.8722222,319.2611111,0.453069546,0.000372232,9202.562313
300.15,288.8722222,319.2611111,0.453069546,0.000454249,9260.258629
300.15,288.8722222,319.2611111,0.453069546,0.000511031,9289.106786
300.15,288.8722222,319.2611111,0.453069546,0.000567812,9317.954944
300.15,288.8722222,319.2611111,0.453069546,0.000599357,9346.803102
300.15,288.8722222,319.2611111,0.453069546,0.000624593,9346.803102
300.15,288.8722222,319.2611111,0.453069546,0.000681374,9375.651259
300.15,288.8722222,319.2611111,0.481386393,0.000372232,9492.081127
300.15,288.8722222,319.2611111,0.481386393,0.000454249,9551.592608
300.15,288.8722222,319.2611111,0.481386393,0.000511031,9581.348348
300.15,288.8722222,319.2611111,0.481386393,0.000567812,9611.104088
300.15,288.8722222,319.2611111,0.481386393,0.000599357,9640.859829
300.15,288.8722222,319.2611111,0.481386393,0.000624593,9640.859829
300.15,288.8722222,319.2611111,0.481386393,0.000681374,9670.615569
300.15,288.8722222,319.2611111,0.509703239,0.000372232,9781.599942
300.15,288.8722222,319.2611111,0.509703239,0.000454249,9842.926587
300.15,288.8722222,319.2611111,0.509703239,0.000511031,9873.58991
300.15,288.8722222,319.2611111,0.509703239,0.000567812,9904.253233
300.15,288.8722222,319.2611111,0.509703239,0.000599357,9934.916555
300.15,288.8722222,319.2611111,0.509703239,0.000624593,9934.916555
300.15,288.8722222,319.2611111,0.509703239,0.000681374,9965.579878
300.15,288.8722222,319.2611111,0.538020086,0.000372232,9901.505047
300.15,288.8722222,319.2611111,0.538020086,0.000454249,9981.571125
300.15,288.8722222,319.2611111,0.538020086,0.000511031,10008.25982
300.15,288.8722222,319.2611111,0.538020086,0.000567812,10034.94851
300.15,288.8722222,319.2611111,0.538020086,0.000599357,10061.6372
300.15,288.8722222,319.2611111,0.538020086,0.000624593,10061.6372
300.15,288.8722222,319.2611111,0.538020086,0.000681374,10088.3259
300.15,288.8722222,319.2611111,0.566336933,0.000372232,9981.355894
300.15,288.8722222,319.2611111,0.566336933,0.000454249,10062.06767
300.15,288.8722222,319.2611111,0.566336933,0.000511031,10088.97159
300.15,288.8722222,319.2611111,0.566336933,0.000567812,10115.87551
300.15,288.8722222,319.2611111,0.566336933,0.000599357,10142.77944
300.15,288.8722222,319.2611111,0.566336933,0.000624593,10142.77944
300.15,288.8722222,319.2611111,0.566336933,0.000681374,10169.68336
300.15,288.8722222,319.2611111,0.622970626,0.000372232,10111.11352
300.15,288.8722222,319.2611111,0.622970626,0.000454249,10192.87455
300.15,288.8722222,319.2611111,0.622970626,0.000511031,10220.12822
300.15,288.8722222,319.2611111,0.622970626,0.000567812,10247.3819
300.15,288.8722222,319.2611111,0.622970626,0.000599357,10274.63557
300.15,288.8722222,319.2611111,0.622970626,0.000624593,10274.63557
300.15,288.8722222,319.2611111,0.622970626,0.000681374,10301.88925
300.15,288.8722222,319.2611111,0.651287473,0.000372232,10171.00166
300.15,288.8722222,319.2611111,0.651287473,0.000454249,10253.24695
300.15,288.8722222,319.2611111,0.651287473,0.000511031,10280.66205
300.15,288.8722222,319.2611111,0.651287473,0.000567812,10308.07715
300.15,288.8722222,319.2611111,0.651287473,0.000599357,10335.49225
300.15,288.8722222,319.2611111,0.651287473,0.000624593,10335.49225
300.15,288.8722222,319.2611111,0.651287473,0.000681374,10362.90735
300.15,288.8722222,319.2611111,0.679604319,0.000372232,10230.88979
300.15,288.8722222,319.2611111,0.679604319,0.000454249,10313.61936
300.15,288.8722222,319.2611111,0.679604319,0.000511031,10341.19588
300.15,288.8722222,319.2611111,0.679604319,0.000567812,10368.7724
300.15,288.8722222,319.2611111,0.679604319,0.000599357,10396.34893
300.15,288.8722222,319.2611111,0.679604319,0.000624593,10396.34893
300.15,288.8722222,319.2611111,0.679604319,0.000681374,10423.92545
300.15,290.4833333,280.3722222,0.453069546,0.000372232,10361.47054
300.15,290.4833333,280.3722222,0.453069546,0.000454249,10444.80676
300.15,290.4833333,280.3722222,0.453069546,0.000511031,10472.5855
300.15,290.4833333,280.3722222,0.453069546,0.000567812,10500.36424
300.15,290.4833333,280.3722222,0.453069546,0.000599357,10500.36424
300.15,290.4833333,280.3722222,0.453069546,0.000624593,10500.36424
300.15,290.4833333,280.3722222,0.453069546,0.000681374,10528.14299
300.15,290.4833333,280.3722222,0.481386393,0.000372232,10687.44939
300.15,290.4833333,280.3722222,0.481386393,0.000454249,10773.40742
300.15,290.4833333,280.3722222,0.481386393,0.000511031,10802.0601
300.15,290.4833333,280.3722222,0.481386393,0.000567812,10830.71278
300.15,290.4833333,280.3722222,0.481386393,0.000599357,10830.71278
300.15,290.4833333,280.3722222,0.481386393,0.000624593,10830.71278
300.15,290.4833333,280.3722222,0.481386393,0.000681374,10859.36546
300.15,290.4833333,280.3722222,0.509703239,0.000372232,11013.42823
300.15,290.4833333,280.3722222,0.509703239,0.000454249,11102.00809
300.15,290.4833333,280.3722222,0.509703239,0.000511031,11131.5347
300.15,290.4833333,280.3722222,0.509703239,0.000567812,11161.06132
300.15,290.4833333,280.3722222,0.509703239,0.000599357,11161.06132
300.15,290.4833333,280.3722222,0.509703239,0.000624593,11161.06132
300.15,290.4833333,280.3722222,0.509703239,0.000681374,11190.58794
300.15,290.4833333,280.3722222,0.538020086,0.000372232,11327.76498
300.15,290.4833333,280.3722222,0.538020086,0.000454249,11418.87301
300.15,290.4833333,280.3722222,0.538020086,0.000511031,11449.24235
300.15,290.4833333,280.3722222,0.538020086,0.000567812,11479.6117
300.15,290.4833333,280.3722222,0.538020086,0.000599357,11479.6117
300.15,290.4833333,280.3722222,0.538020086,0.000624593,11479.6117
300.15,290.4833333,280.3722222,0.538020086,0.000681374,11509.98104
300.15,290.4833333,280.3722222,0.566336933,0.000372232,11642.10173
300.15,290.4833333,280.3722222,0.566336933,0.000454249,11735.73793
300.15,290.4833333,280.3722222,0.566336933,0.000511031,11766.95
300.15,290.4833333,280.3722222,0.566336933,0.000567812,11798.16207
300.15,290.4833333,280.3722222,0.566336933,0.000599357,11798.16207
300.15,290.4833333,280.3722222,0.566336933,0.000624593,11798.16207
300.15,290.4833333,280.3722222,0.566336933,0.000681374,11829.37414
300.15,290.4833333,280.3722222,0.622970626,0.000372232,12259.13312
300.15,290.4833333,280.3722222,0.622970626,0.000454249,12357.73204
300.15,290.4833333,280.3722222,0.622970626,0.000511031,12390.59835
300.15,290.4833333,280.3722222,0.622970626,0.000567812,12423.46466
300.15,290.4833333,280.3722222,0.622970626,0.000599357,12423.46466
300.15,290.4833333,280.3722222,0.622970626,0.000624593,12423.46466
300.15,290.4833333,280.3722222,0.622970626,0.000681374,12456.33097
300.15,290.4833333,280.3722222,0.651287473,0.000372232,12573.46987
300.15,290.4833333,280.3722222,0.651287473,0.000454249,12674.59697
300.15,290.4833333,280.3722222,0.651287473,0.000511031,12708.306
300.15,290.4833333,280.3722222,0.651287473,0.000567812,12742.01504
300.15,290.4833333,280.3722222,0.651287473,0.000599357,12742.01504
300.15,290.4833333,280.3722222,0.651287473,0.000624593,12742.01504
300.15,290.4833333,280.3722222,0.651287473,0.000681374,12775.72407
300.15,290.4833333,280.3722222,0.679604319,0.000372232,12876.16451
300.15,290.4833333,280.3722222,0.679604319,0.000454249,12979.72615
300.15,290.4833333,280.3722222,0.679604319,0.000511031,13014.2467
300.15,290.4833333,280.3722222,0.679604319,0.000567812,13048.76725
300.15,290.4833333,280.3722222,0.679604319,0.000599357,13048.76725
300.15,290.4833333,280.3722222,0.679604319,0.000624593,13048.76725
300.15,290.4833333,280.3722222,0.679604319,0.000681374,13083.2878
300.15,290.4833333,285.9277778,0.453069546,0.000372232,10222.57683
300.15,290.4833333,285.9277778,0.453069546,0.000454249,10278.13431
300.15,290.4833333,285.9277778,0.453069546,0.000511031,10305.91305
300.15,290.4833333,285.9277778,0.453069546,0.000567812,10305.91305
300.15,290.4833333,285.9277778,0.453069546,0.000599357,10333.6918
300.15,290.4833333,285.9277778,0.453069546,0.000624593,10333.6918
300.15,290.4833333,285.9277778,0.453069546,0.000681374,10361.47054
300.15,290.4833333,285.9277778,0.481386393,0.000372232,10544.18599
300.15,290.4833333,285.9277778,0.481386393,0.000454249,10601.49135
300.15,290.4833333,285.9277778,0.481386393,0.000511031,10630.14403
300.15,290.4833333,285.9277778,0.481386393,0.000567812,10630.14403
300.15,290.4833333,285.9277778,0.481386393,0.000599357,10658.79671
300.15,290.4833333,285.9277778,0.481386393,0.000624593,10658.79671
300.15,290.4833333,285.9277778,0.481386393,0.000681374,10687.44939
300.15,290.4833333,285.9277778,0.509703239,0.000372232,10865.79515
300.15,290.4833333,285.9277778,0.509703239,0.000454249,10924.84838
300.15,290.4833333,285.9277778,0.509703239,0.000511031,10954.375
300.15,290.4833333,285.9277778,0.509703239,0.000567812,10954.375
300.15,290.4833333,285.9277778,0.509703239,0.000599357,10983.90162
300.15,290.4833333,285.9277778,0.509703239,0.000624593,10983.90162
300.15,290.4833333,285.9277778,0.509703239,0.000681374,11013.42823
300.15,290.4833333,285.9277778,0.538020086,0.000372232,11175.91826
300.15,290.4833333,285.9277778,0.538020086,0.000454249,11236.65695
300.15,290.4833333,285.9277778,0.538020086,0.000511031,11267.02629
300.15,290.4833333,285.9277778,0.538020086,0.000567812,11267.02629
300.15,290.4833333,285.9277778,0.538020086,0.000599357,11297.39564
300.15,290.4833333,285.9277778,0.538020086,0.000624593,11297.39564
300.15,290.4833333,285.9277778,0.538020086,0.000681374,11327.76498
300.15,290.4833333,285.9277778,0.566336933,0.000372232,11486.04138
300.15,290.4833333,285.9277778,0.566336933,0.000454249,11548.46552
300.15,290.4833333,285.9277778,0.566336933,0.000511031,11579.67759
300.15,290.4833333,285.9277778,0.566336933,0.000567812,11579.67759
300.15,290.4833333,285.9277778,0.566336933,0.000599357,11610.88966
300.15,290.4833333,285.9277778,0.566336933,0.000624593,11610.88966
300.15,290.4833333,285.9277778,0.566336933,0.000681374,11642.10173
300.15,290.4833333,285.9277778,0.622970626,0.000372232,12094.80158
300.15,290.4833333,285.9277778,0.622970626,0.000454249,12160.53419
300.15,290.4833333,285.9277778,0.622970626,0.000511031,12193.4005
300.15,290.4833333,285.9277778,0.622970626,0.000567812,12193.4005
300.15,290.4833333,285.9277778,0.622970626,0.000599357,12226.26681
300.15,290.4833333,285.9277778,0.622970626,0.000624593,12226.26681
300.15,290.4833333,285.9277778,0.622970626,0.000681374,12259.13312
300.15,290.4833333,285.9277778,0.651287473,0.000372232,12404.92469
300.15,290.4833333,285.9277778,0.651287473,0.000454249,12472.34276
300.15,290.4833333,285.9277778,0.651287473,0.000511031,12506.0518
300.15,290.4833333,285.9277778,0.651287473,0.000567812,12506.0518
300.15,290.4833333,285.9277778,0.651287473,0.000599357,12539.76083
300.15,290.4833333,285.9277778,0.651287473,0.000624593,12539.76083
300.15,290.4833333,285.9277778,0.651287473,0.000681374,12573.46987
300.15,290.4833333,285.9277778,0.679604319,0.000372232,12703.56177
300.15,290.4833333,285.9277778,0.679604319,0.000454249,12772.60287
300.15,290.4833333,285.9277778,0.679604319,0.000511031,12807.12341
300.15,290.4833333,285.9277778,0.679604319,0.000567812,12807.12341
300.15,290.4833333,285.9277778,0.679604319,0.000599357,12841.64396
300.15,290.4833333,285.9277778,0.679604319,0.000624593,12841.64396
300.15,290.4833333,285.9277778,0.679604319,0.000681374,12876.16451
300.15,290.4833333,293.15,0.453069546,0.000372232,9944.789416
300.15,290.4833333,293.15,0.453069546,0.000454249,10000.3469
300.15,290.4833333,293.15,0.453069546,0.000511031,10028.12564
300.15,290.4833333,293.15,0.453069546,0.000567812,10055.90438
300.15,290.4833333,293.15,0.453069546,0.000599357,10055.90438
300.15,290.4833333,293.15,0.453069546,0.000624593,10083.68312
300.15,290.4833333,293.15,0.453069546,0.000681374,10111.46186
300.15,290.4833333,293.15,0.481386393,0.000372232,10257.6592
300.15,290.4833333,293.15,0.481386393,0.000454249,10314.96455
300.15,290.4833333,293.15,0.481386393,0.000511031,10343.61723
300.15,290.4833333,293.15,0.481386393,0.000567812,10372.26991
300.15,290.4833333,293.15,0.481386393,0.000599357,10372.26991
300.15,290.4833333,293.15,0.481386393,0.000624593,10400.92259
300.15,290.4833333,293.15,0.481386393,0.000681374,10429.57527
300.15,290.4833333,293.15,0.509703239,0.000372232,10570.52898
300.15,290.4833333,293.15,0.509703239,0.000454249,10629.58221
300.15,290.4833333,293.15,0.509703239,0.000511031,10659.10883
300.15,290.4833333,293.15,0.509703239,0.000567812,10688.63544
300.15,290.4833333,293.15,0.509703239,0.000599357,10688.63544
300.15,290.4833333,293.15,0.509703239,0.000624593,10718.16206
300.15,290.4833333,293.15,0.509703239,0.000681374,10747.68868
300.15,290.4833333,293.15,0.538020086,0.000372232,10872.22483
300.15,290.4833333,293.15,0.538020086,0.000454249,10932.96352
300.15,290.4833333,293.15,0.538020086,0.000511031,10963.33286
300.15,290.4833333,293.15,0.538020086,0.000567812,10993.70221
300.15,290.4833333,293.15,0.538020086,0.000599357,10993.70221
300.15,290.4833333,293.15,0.538020086,0.000624593,11024.07155
300.15,290.4833333,293.15,0.538020086,0.000681374,11054.44089
300.15,290.4833333,293.15,0.566336933,0.000372232,11173.92069
300.15,290.4833333,293.15,0.566336933,0.000454249,11236.34483
300.15,290.4833333,293.15,0.566336933,0.000511031,11267.5569
300.15,290.4833333,293.15,0.566336933,0.000567812,11298.76897
300.15,290.4833333,293.15,0.566336933,0.000599357,11298.76897
300.15,290.4833333,293.15,0.566336933,0.000624593,11329.98104
300.15,290.4833333,293.15,0.566336933,0.000681374,11361.19311
300.15,290.4833333,293.15,0.622970626,0.000372232,11766.13849
300.15,290.4833333,293.15,0.622970626,0.000454249,11831.87111
300.15,290.4833333,293.15,0.622970626,0.000511031,11864.73742
300.15,290.4833333,293.15,0.622970626,0.000567812,11897.60372
300.15,290.4833333,293.15,0.622970626,0.000599357,11897.60372
300.15,290.4833333,293.15,0.622970626,0.000624593,11930.47003
300.15,290.4833333,293.15,0.622970626,0.000681374,11963.33634
300.15,290.4833333,293.15,0.651287473,0.000372232,12067.83435
300.15,290.4833333,293.15,0.651287473,0.000454249,12135.25242
300.15,290.4833333,293.15,0.651287473,0.000511031,12168.96145
300.15,290.4833333,293.15,0.651287473,0.000567812,12202.67049
300.15,290.4833333,293.15,0.651287473,0.000599357,12202.67049
300.15,290.4833333,293.15,0.651287473,0.000624593,12236.37952
300.15,290.4833333,293.15,0.651287473,0.000681374,12270.08855
300.15,290.4833333,293.15,0.679604319,0.000372232,12358.35629
300.15,290.4833333,293.15,0.679604319,0.000454249,12427.39738
300.15,290.4833333,293.15,0.679604319,0.000511031,12461.91793
300.15,290.4833333,293.15,0.679604319,0.000567812,12496.43848
300.15,290.4833333,293.15,0.679604319,0.000599357,12496.43848
300.15,290.4833333,293.15,0.679604319,0.000624593,12530.95903
300.15,290.4833333,293.15,0.679604319,0.000681374,12565.47958
300.15,290.4833333,297.0388889,0.453069546,0.000372232,9778.116968
300.15,290.4833333,297.0388889,0.453069546,0.000454249,9861.453192
300.15,290.4833333,297.0388889,0.453069546,0.000511031,9889.231934
300.15,290.4833333,297.0388889,0.453069546,0.000567812,9889.231934
300.15,290.4833333,297.0388889,0.453069546,0.000599357,9889.231934
300.15,290.4833333,297.0388889,0.453069546,0.000624593,9917.010675
300.15,290.4833333,297.0388889,0.453069546,0.000681374,9944.789416
300.15,290.4833333,297.0388889,0.481386393,0.000372232,10085.74312
300.15,290.4833333,297.0388889,0.481386393,0.000454249,10171.70116
300.15,290.4833333,297.0388889,0.481386393,0.000511031,10200.35384
300.15,290.4833333,297.0388889,0.481386393,0.000567812,10200.35384
300.15,290.4833333,297.0388889,0.481386393,0.000599357,10200.35384
300.15,290.4833333,297.0388889,0.481386393,0.000624593,10229.00652
300.15,290.4833333,297.0388889,0.481386393,0.000681374,10257.6592
300.15,290.4833333,297.0388889,0.509703239,0.000372232,10393.36927
300.15,290.4833333,297.0388889,0.509703239,0.000454249,10481.94912
300.15,290.4833333,297.0388889,0.509703239,0.000511031,10511.47574
300.15,290.4833333,297.0388889,0.509703239,0.000567812,10511.47574
300.15,290.4833333,297.0388889,0.509703239,0.000599357,10511.47574
300.15,290.4833333,297.0388889,0.509703239,0.000624593,10541.00236
300.15,290.4833333,297.0388889,0.509703239,0.000681374,10570.52898
300.15,290.4833333,297.0388889,0.538020086,0.000372232,10690.00878
300.15,290.4833333,297.0388889,0.538020086,0.000454249,10781.1168
300.15,290.4833333,297.0388889,0.538020086,0.000511031,10811.48615
300.15,290.4833333,297.0388889,0.538020086,0.000567812,10811.48615
300.15,290.4833333,297.0388889,0.538020086,0.000599357,10811.48615
300.15,290.4833333,297.0388889,0.538020086,0.000624593,10841.85549
300.15,290.4833333,297.0388889,0.538020086,0.000681374,10872.22483
300.15,290.4833333,297.0388889,0.566336933,0.000372232,10986.64828
300.15,290.4833333,297.0388889,0.566336933,0.000454249,11080.28449
300.15,290.4833333,297.0388889,0.566336933,0.000511031,11111.49655
300.15,290.4833333,297.0388889,0.566336933,0.000567812,11111.49655
300.15,290.4833333,297.0388889,0.566336933,0.000599357,11111.49655
300.15,290.4833333,297.0388889,0.566336933,0.000624593,11142.70862
300.15,290.4833333,297.0388889,0.566336933,0.000681374,11173.92069
300.15,290.4833333,297.0388889,0.622970626,0.000372232,11568.94064
300.15,290.4833333,297.0388889,0.622970626,0.000454249,11667.53956
300.15,290.4833333,297.0388889,0.622970626,0.000511031,11700.40587
300.15,290.4833333,297.0388889,0.622970626,0.000567812,11700.40587
300.15,290.4833333,297.0388889,0.622970626,0.000599357,11700.40587
300.15,290.4833333,297.0388889,0.622970626,0.000624593,11733.27218
300.15,290.4833333,297.0388889,0.622970626,0.000681374,11766.13849
300.15,290.4833333,297.0388889,0.651287473,0.000372232,11865.58014
300.15,290.4833333,297.0388889,0.651287473,0.000454249,11966.70724
300.15,290.4833333,297.0388889,0.651287473,0.000511031,12000.41628
300.15,290.4833333,297.0388889,0.651287473,0.000567812,12000.41628
300.15,290.4833333,297.0388889,0.651287473,0.000599357,12000.41628
300.15,290.4833333,297.0388889,0.651287473,0.000624593,12034.12531
300.15,290.4833333,297.0388889,0.651287473,0.000681374,12067.83435
300.15,290.4833333,297.0388889,0.679604319,0.000372232,12151.233
300.15,290.4833333,297.0388889,0.679604319,0.000454249,12254.79464
300.15,290.4833333,297.0388889,0.679604319,0.000511031,12289.31519
300.15,290.4833333,297.0388889,0.679604319,0.000567812,12289.31519
300.15,290.4833333,297.0388889,0.679604319,0.000599357,12289.31519
300.15,290.4833333,297.0388889,0.679604319,0.000624593,12323.83574
300.15,290.4833333,297.0388889,0.679604319,0.000681374,12358.35629
300.15,290.4833333,303.15,0.453069546,0.000372232,9528.108295
300.15,290.4833333,303.15,0.453069546,0.000454249,9583.665778
300.15,290.4833333,303.15,0.453069546,0.000511031,9611.44452
300.15,290.4833333,303.15,0.453069546,0.000567812,9639.223261
300.15,290.4833333,303.15,0.453069546,0.000599357,9667.002002
300.15,290.4833333,303.15,0.453069546,0.000624593,9667.002002
300.15,290.4833333,303.15,0.453069546,0.000681374,9694.780744
300.15,290.4833333,303.15,0.481386393,0.000372232,9827.869006
300.15,290.4833333,303.15,0.481386393,0.000454249,9885.174365
300.15,290.4833333,303.15,0.481386393,0.000511031,9913.827044
300.15,290.4833333,303.15,0.481386393,0.000567812,9942.479723
300.15,290.4833333,303.15,0.481386393,0.000599357,9971.132402
300.15,290.4833333,303.15,0.481386393,0.000624593,9971.132402
300.15,290.4833333,303.15,0.481386393,0.000681374,9999.785082
300.15,290.4833333,303.15,0.509703239,0.000372232,10127.62972
