Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
300.15,295.4277778,293.15,0.453069546,0.000511031,7438.703527
300.15,295.4277778,293.15,0.453069546,0.000567812,7459.309354
300.15,295.4277778,293.15,0.453069546,0.000599357,7459.309354
300.15,295.4277778,293.15,0.453069546,0.000624593,7479.915181
300.15,295.4277778,293.15,0.453069546,0.000681374,7500.521008
300.15,295.4277778,293.15,0.481386393,0.000372232,7608.967854
300.15,295.4277778,293.15,0.481386393,0.000454249,7651.476054
300.15,295.4277778,293.15,0.481386393,0.000511031,7672.730155
300.15,295.4277778,293.15,0.481386393,0.000567812,7693.984255
300.15,295.4277778,293.15,0.481386393,0.000599357,7693.984255
300.15,295.4277778,293.15,0.481386393,0.000624593,7715.238355
300.15,295.4277778,293.15,0.481386393,0.000681374,7736.492455
300.15,295.4277778,293.15,0.509703239,0.000372232,7841.049662
300.15,295.4277778,293.15,0.509703239,0.000454249,7884.854409
300.15,295.4277778,293.15,0.509703239,0.000511031,7906.756782
300.15,295.4277778,293.15,0.509703239,0.000567812,7928.659156
300.15,295.4277778,293.15,0.509703239,0.000599357,7928.659156
300.15,295.4277778,293.15,0.509703239,0.000624593,7950.561529
300.15,295.4277778,293.15,0.509703239,0.000681374,7972.463902
300.15,295.4277778,293.15,0.538020086,0.000372232,8064.842834
300.15,295.4277778,293.15,0.538020086,0.000454249,8109.897822
300.15,295.4277778,293.15,0.538020086,0.000511031,8132.425316
300.15,295.4277778,293.15,0.538020086,0.000567812,8154.95281
300.15,295.4277778,293.15,0.538020086,0.000599357,8154.95281
300.15,295.4277778,293.15,0.538020086,0.000624593,8177.480304
300.15,295.4277778,293.15,0.538020086,0.000681374,8200.007798
300.15,295.4277778,293.15,0.566336933,0.000372232,8288.636007
300.15,295.4277778,293.15,0.566336933,0.000454249,8334.941236
300.15,295.4277778,293.15,0.566336933,0.000511031,8358.09385
300.15,295.4277778,293.15,0.566336933,0.000567812,8381.246465
300.15,295.4277778,293.15,0.566336933,0.000599357,8381.246465
300.15,295.4277778,293.15,0.566336933,0.000624593,8404.399079
300.15,295.4277778,293.15,0.566336933,0.000681374,8427.551694
300.15,295.4277778,293.15,0.622970626,0.000372232,8727.933715
300.15,295.4277778,293.15,0.622970626,0.000454249,8776.693121
300.15,295.4277778,293.15,0.622970626,0.000511031,8801.072824
300.15,295.4277778,293.15,0.622970626,0.000567812,8825.452527
300.15,295.4277778,293.15,0.622970626,0.000599357,8825.452527
300.15,295.4277778,293.15,0.622970626,0.000624593,8849.832231
300.15,295.4277778,293.15,0.622970626,0.000681374,8874.211934
300.15,295.4277778,293.15,0.651287473,0.000372232,8951.726887
300.15,295.4277778,293.15,0.651287473,0.000454249,9001.736535
300.15,295.4277778,293.15,0.651287473,0.000511031,9026.741358
300.15,295.4277778,293.15,0.651287473,0.000567812,9051.746182
300.15,295.4277778,293.15,0.651287473,0.000599357,9051.746182
300.15,295.4277778,293.15,0.651287473,0.000624593,9076.751006
300.15,295.4277778,293.15,0.651287473,0.000681374,9101.755829
300.15,295.4277778,293.15,0.679604319,0.000372232,9167.231423
300.15,295.4277778,293.15,0.679604319,0.000454249,9218.445007
300.15,295.4277778,293.15,0.679604319,0.000511031,9244.051798
300.15,295.4277778,293.15,0.679604319,0.000567812,9269.65859
300.15,295.4277778,293.15,0.679604319,0.000599357,9269.65859
300.15,295.4277778,293.15,0.679604319,0.000624593,9295.265382
300.15,295.4277778,293.15,0.679604319,0.000681374,9320.872173
300.15,295.4277778,297.0388889,0.453069546,0.000372232,7253.251084
300.15,295.4277778,297.0388889,0.453069546,0.000454249,7315.068565
300.15,295.4277778,297.0388889,0.453069546,0.000511031,7335.674392
300.15,295.4277778,297.0388889,0.453069546,0.000567812,7335.674392
300.15,295.4277778,297.0388889,0.453069546,0.000599357,7335.674392
300.15,295.4277778,297.0388889,0.453069546,0.000624593,7356.280219
300.15,295.4277778,297.0388889,0.453069546,0.000681374,7376.886046
300.15,295.4277778,297.0388889,0.481386393,0.000372232,7481.443253
300.15,295.4277778,297.0388889,0.481386393,0.000454249,7545.205554
300.15,295.4277778,297.0388889,0.481386393,0.000511031,7566.459654
300.15,295.4277778,297.0388889,0.481386393,0.000567812,7566.459654
300.15,295.4277778,297.0388889,0.481386393,0.000599357,7566.459654
300.15,295.4277778,297.0388889,0.481386393,0.000624593,7587.713754
300.15,295.4277778,297.0388889,0.481386393,0.000681374,7608.967854
300.15,295.4277778,297.0388889,0.509703239,0.000372232,7709.635422
300.15,295.4277778,297.0388889,0.509703239,0.000454249,7775.342542
300.15,295.4277778,297.0388889,0.509703239,0.000511031,7797.244916
300.15,295.4277778,297.0388889,0.509703239,0.000567812,7797.244916
300.15,295.4277778,297.0388889,0.509703239,0.000599357,7797.244916
300.15,295.4277778,297.0388889,0.509703239,0.000624593,7819.147289
300.15,295.4277778,297.0388889,0.509703239,0.000681374,7841.049662
300.15,295.4277778,297.0388889,0.538020086,0.000372232,7929.677871
300.15,295.4277778,297.0388889,0.538020086,0.000454249,7997.260353
300.15,295.4277778,297.0388889,0.538020086,0.000511031,8019.787847
300.15,295.4277778,297.0388889,0.538020086,0.000567812,8019.787847
300.15,295.4277778,297.0388889,0.538020086,0.000599357,8019.787847
300.15,295.4277778,297.0388889,0.538020086,0.000624593,8042.31534
300.15,295.4277778,297.0388889,0.538020086,0.000681374,8064.842834
300.15,295.4277778,297.0388889,0.566336933,0.000372232,8149.720319
300.15,295.4277778,297.0388889,0.566336933,0.000454249,8219.178163
300.15,295.4277778,297.0388889,0.566336933,0.000511031,8242.330778
300.15,295.4277778,297.0388889,0.566336933,0.000567812,8242.330778
300.15,295.4277778,297.0388889,0.566336933,0.000599357,8242.330778
300.15,295.4277778,297.0388889,0.566336933,0.000624593,8265.483392
300.15,295.4277778,297.0388889,0.566336933,0.000681374,8288.636007
300.15,295.4277778,297.0388889,0.622970626,0.000372232,8581.655496
300.15,295.4277778,297.0388889,0.622970626,0.000454249,8654.794606
300.15,295.4277778,297.0388889,0.622970626,0.000511031,8679.174309
300.15,295.4277778,297.0388889,0.622970626,0.000567812,8679.174309
300.15,295.4277778,297.0388889,0.622970626,0.000599357,8679.174309
300.15,295.4277778,297.0388889,0.622970626,0.000624593,8703.554012
300.15,295.4277778,297.0388889,0.622970626,0.000681374,8727.933715
300.15,295.4277778,297.0388889,0.651287473,0.000372232,8801.697945
300.15,295.4277778,297.0388889,0.651287473,0.000454249,8876.712416
300.15,295.4277778,297.0388889,0.651287473,0.000511031,8901.71724
300.15,295.4277778,297.0388889,0.651287473,0.000567812,8901.71724
300.15,295.4277778,297.0388889,0.651287473,0.000599357,8901.71724
300.15,295.4277778,297.0388889,0.651287473,0.000624593,8926.722063
300.15,295.4277778,297.0388889,0.651287473,0.000681374,8951.726887
300.15,295.4277778,297.0388889,0.679604319,0.000372232,9013.590673
300.15,295.4277778,297.0388889,0.679604319,0.000454249,9090.411048
300.15,295.4277778,297.0388889,0.679604319,0.000511031,9116.01784
300.15,295.4277778,297.0388889,0.679604319,0.000567812,9116.01784
300.15,295.4277778,297.0388889,0.679604319,0.000599357,9116.01784
300.15,295.4277778,297.0388889,0.679604319,0.000624593,9141.624632
300.15,295.4277778,297.0388889,0.679604319,0.000681374,9167.231423
300.15,295.4277778,303.15,0.453069546,0.000372232,7067.798642
300.15,295.4277778,303.15,0.453069546,0.000454249,7109.010296
300.15,295.4277778,303.15,0.453069546,0.000511031,7129.616123
300.15,295.4277778,303.15,0.453069546,0.000567812,7150.22195
300.15,295.4277778,303.15,0.453069546,0.000599357,7170.827776
300.15,295.4277778,303.15,0.453069546,0.000624593,7170.827776
300.15,295.4277778,303.15,0.453069546,0.000681374,7191.433603
300.15,295.4277778,303.15,0.481386393,0.000372232,7290.156352
300.15,295.4277778,303.15,0.481386393,0.000454249,7332.664552
300.15,295.4277778,303.15,0.481386393,0.000511031,7353.918652
300.15,295.4277778,303.15,0.481386393,0.000567812,7375.172752
300.15,295.4277778,303.15,0.481386393,0.000599357,7396.426853
300.15,295.4277778,303.15,0.481386393,0.000624593,7396.426853
300.15,295.4277778,303.15,0.481386393,0.000681374,7417.680953
300.15,295.4277778,303.15,0.509703239,0.000372232,7512.514062
300.15,295.4277778,303.15,0.509703239,0.000454249,7556.318809
300.15,295.4277778,303.15,0.509703239,0.000511031,7578.221182
300.15,295.4277778,303.15,0.509703239,0.000567812,7600.123555
300.15,295.4277778,303.15,0.509703239,0.000599357,7622.025929
300.15,295.4277778,303.15,0.509703239,0.000624593,7622.025929
300.15,295.4277778,303.15,0.509703239,0.000681374,7643.928302
300.15,295.4277778,303.15,0.538020086,0.000372232,7726.930425
300.15,295.4277778,303.15,0.538020086,0.000454249,7771.985413
300.15,295.4277778,303.15,0.538020086,0.000511031,7794.512907
300.15,295.4277778,303.15,0.538020086,0.000567812,7817.040401
300.15,295.4277778,303.15,0.538020086,0.000599357,7839.567895
300.15,295.4277778,303.15,0.538020086,0.000624593,7839.567895
300.15,295.4277778,303.15,0.538020086,0.000681374,7862.095389
300.15,295.4277778,303.15,0.566336933,0.000372232,7941.346788
300.15,295.4277778,303.15,0.566336933,0.000454249,7987.652018
300.15,295.4277778,303.15,0.566336933,0.000511031,8010.804632
300.15,295.4277778,303.15,0.566336933,0.000567812,8033.957247
300.15,295.4277778,303.15,0.566336933,0.000599357,8057.109861
300.15,295.4277778,303.15,0.566336933,0.000624593,8057.109861
300.15,295.4277778,303.15,0.566336933,0.000681374,8080.262476
300.15,295.4277778,303.15,0.622970626,0.000372232,8362.238168
300.15,295.4277778,303.15,0.622970626,0.000454249,8410.997574
300.15,295.4277778,303.15,0.622970626,0.000511031,8435.377278
300.15,295.4277778,303.15,0.622970626,0.000567812,8459.756981
300.15,295.4277778,303.15,0.622970626,0.000599357,8484.136684
300.15,295.4277778,303.15,0.622970626,0.000624593,8484.136684
300.15,295.4277778,303.15,0.622970626,0.000681374,8508.516387
300.15,295.4277778,303.15,0.651287473,0.000372232,8576.654532
300.15,295.4277778,303.15,0.651287473,0.000454249,8626.664179
300.15,295.4277778,303.15,0.651287473,0.000511031,8651.669003
300.15,295.4277778,303.15,0.651287473,0.000567812,8676.673826
300.15,295.4277778,303.15,0.651287473,0.000599357,8701.67865
300.15,295.4277778,303.15,0.651287473,0.000624593,8701.67865
300.15,295.4277778,303.15,0.651287473,0.000681374,8726.683474
300.15,295.4277778,303.15,0.679604319,0.000372232,8783.129548
300.15,295.4277778,303.15,0.679604319,0.000454249,8834.343131
300.15,295.4277778,303.15,0.679604319,0.000511031,8859.949923
300.15,295.4277778,303.15,0.679604319,0.000567812,8885.556715
300.15,295.4277778,303.15,0.679604319,0.000599357,8911.163506
300.15,295.4277778,303.15,0.679604319,0.000624593,8911.163506
300.15,295.4277778,303.15,0.679604319,0.000681374,8936.770298
300.15,295.4277778,308.15,0.453069546,0.000372232,6923.557853
300.15,295.4277778,308.15,0.453069546,0.000454249,6964.769507
300.15,295.4277778,308.15,0.453069546,0.000511031,6985.375334
300.15,295.4277778,308.15,0.453069546,0.000567812,7005.981161
300.15,295.4277778,308.15,0.453069546,0.000599357,7005.981161
300.15,295.4277778,308.15,0.453069546,0.000624593,7005.981161
300.15,295.4277778,308.15,0.453069546,0.000681374,7026.586988
300.15,295.4277778,308.15,0.481386393,0.000372232,7141.377651
300.15,295.4277778,308.15,0.481386393,0.000454249,7183.885851
300.15,295.4277778,308.15,0.481386393,0.000511031,7205.139951
300.15,295.4277778,308.15,0.481386393,0.000567812,7226.394051
300.15,295.4277778,308.15,0.481386393,0.000599357,7226.394051
300.15,295.4277778,308.15,0.481386393,0.000624593,7226.394051
300.15,295.4277778,308.15,0.481386393,0.000681374,7247.648152
300.15,295.4277778,308.15,0.509703239,0.000372232,7359.197448
300.15,295.4277778,308.15,0.509703239,0.000454249,7403.002195
300.15,295.4277778,308.15,0.509703239,0.000511031,7424.904568
300.15,295.4277778,308.15,0.509703239,0.000567812,7446.806942
300.15,295.4277778,308.15,0.509703239,0.000599357,7446.806942
300.15,295.4277778,308.15,0.509703239,0.000624593,7446.806942
300.15,295.4277778,308.15,0.509703239,0.000681374,7468.709315
300.15,295.4277778,308.15,0.538020086,0.000372232,7569.237968
300.15,295.4277778,308.15,0.538020086,0.000454249,7614.292955
300.15,295.4277778,308.15,0.538020086,0.000511031,7636.820449
300.15,295.4277778,308.15,0.538020086,0.000567812,7659.347943
300.15,295.4277778,308.15,0.538020086,0.000599357,7659.347943
300.15,295.4277778,308.15,0.538020086,0.000624593,7659.347943
300.15,295.4277778,308.15,0.538020086,0.000681374,7681.875437
300.15,295.4277778,308.15,0.566336933,0.000372232,7779.278487
300.15,295.4277778,308.15,0.566336933,0.000454249,7825.583716
300.15,295.4277778,308.15,0.566336933,0.000511031,7848.73633
300.15,295.4277778,308.15,0.566336933,0.000567812,7871.888945
300.15,295.4277778,308.15,0.566336933,0.000599357,7871.888945
300.15,295.4277778,308.15,0.566336933,0.000624593,7871.888945
300.15,295.4277778,308.15,0.566336933,0.000681374,7895.041559
300.15,295.4277778,308.15,0.622970626,0.000372232,8191.580246
300.15,295.4277778,308.15,0.622970626,0.000454249,8240.339653
300.15,295.4277778,308.15,0.622970626,0.000511031,8264.719356
300.15,295.4277778,308.15,0.622970626,0.000567812,8289.099059
300.15,295.4277778,308.15,0.622970626,0.000599357,8289.099059
300.15,295.4277778,308.15,0.622970626,0.000624593,8289.099059
300.15,295.4277778,308.15,0.622970626,0.000681374,8313.478762
300.15,295.4277778,308.15,0.651287473,0.000372232,8401.620766
300.15,295.4277778,308.15,0.651287473,0.000454249,8451.630413
300.15,295.4277778,308.15,0.651287473,0.000511031,8476.635237
300.15,295.4277778,308.15,0.651287473,0.000567812,8501.64006
300.15,295.4277778,308.15,0.651287473,0.000599357,8501.64006
300.15,295.4277778,308.15,0.651287473,0.000624593,8501.64006
300.15,295.4277778,308.15,0.651287473,0.000681374,8526.644884
300.15,295.4277778,308.15,0.679604319,0.000372232,8603.882006
300.15,295.4277778,308.15,0.679604319,0.000454249,8655.09559
300.15,295.4277778,308.15,0.679604319,0.000511031,8680.702381
300.15,295.4277778,308.15,0.679604319,0.000567812,8706.309173
300.15,295.4277778,308.15,0.679604319,0.000599357,8706.309173
300.15,295.4277778,308.15,0.679604319,0.000624593,8706.309173
300.15,295.4277778,308.15,0.679604319,0.000681374,8731.915965
300.15,295.4277778,313.7055556,0.453069546,0.000372232,6738.105411
300.15,295.4277778,313.7055556,0.453069546,0.000454249,6779.317065
300.15,295.4277778,313.7055556,0.453069546,0.000511031,6820.528718
300.15,295.4277778,313.7055556,0.453069546,0.000567812,6841.134545
300.15,295.4277778,313.7055556,0.453069546,0.000599357,6841.134545
300.15,295.4277778,313.7055556,0.453069546,0.000624593,6861.740372
300.15,295.4277778,313.7055556,0.453069546,0.000681374,6882.346199
300.15,295.4277778,313.7055556,0.481386393,0.000372232,6950.090749
300.15,295.4277778,313.7055556,0.481386393,0.000454249,6992.59895
300.15,295.4277778,313.7055556,0.481386393,0.000511031,7035.10715
300.15,295.4277778,313.7055556,0.481386393,0.000567812,7056.36125
300.15,295.4277778,313.7055556,0.481386393,0.000599357,7056.36125
300.15,295.4277778,313.7055556,0.481386393,0.000624593,7077.61535
300.15,295.4277778,313.7055556,0.481386393,0.000681374,7098.86945
300.15,295.4277778,313.7055556,0.509703239,0.000372232,7162.076088
300.15,295.4277778,313.7055556,0.509703239,0.000454249,7205.880835
300.15,295.4277778,313.7055556,0.509703239,0.000511031,7249.685582
300.15,295.4277778,313.7055556,0.509703239,0.000567812,7271.587955
300.15,295.4277778,313.7055556,0.509703239,0.000599357,7271.587955
300.15,295.4277778,313.7055556,0.509703239,0.000624593,7293.490328
300.15,295.4277778,313.7055556,0.509703239,0.000681374,7315.392702
300.15,295.4277778,313.7055556,0.538020086,0.000372232,7366.490522
300.15,295.4277778,313.7055556,0.538020086,0.000454249,7411.54551
300.15,295.4277778,313.7055556,0.538020086,0.000511031,7456.600498
300.15,295.4277778,313.7055556,0.538020086,0.000567812,7479.127992
300.15,295.4277778,313.7055556,0.538020086,0.000599357,7479.127992
300.15,295.4277778,313.7055556,0.538020086,0.000624593,7501.655486
300.15,295.4277778,313.7055556,0.538020086,0.000681374,7524.18298
300.15,295.4277778,313.7055556,0.566336933,0.000372232,7570.904956
300.15,295.4277778,313.7055556,0.566336933,0.000454249,7617.210185
300.15,295.4277778,313.7055556,0.566336933,0.000511031,7663.515414
300.15,295.4277778,313.7055556,0.566336933,0.000567812,7686.668028
300.15,295.4277778,313.7055556,0.566336933,0.000599357,7686.668028
300.15,295.4277778,313.7055556,0.566336933,0.000624593,7709.820643
300.15,295.4277778,313.7055556,0.566336933,0.000681374,7732.973258
300.15,295.4277778,313.7055556,0.622970626,0.000372232,7972.162918
300.15,295.4277778,313.7055556,0.622970626,0.000454249,8020.922325
300.15,295.4277778,313.7055556,0.622970626,0.000511031,8069.681731
300.15,295.4277778,313.7055556,0.622970626,0.000567812,8094.061434
300.15,295.4277778,313.7055556,0.622970626,0.000599357,8094.061434
300.15,295.4277778,313.7055556,0.622970626,0.000624593,8118.441137
300.15,295.4277778,313.7055556,0.622970626,0.000681374,8142.82084
300.15,295.4277778,313.7055556,0.651287473,0.000372232,8176.577352
300.15,295.4277778,313.7055556,0.651287473,0.000454249,8226.587
300.15,295.4277778,313.7055556,0.651287473,0.000511031,8276.596647
300.15,295.4277778,313.7055556,0.651287473,0.000567812,8301.601471
300.15,295.4277778,313.7055556,0.651287473,0.000599357,8301.601471
300.15,295.4277778,313.7055556,0.651287473,0.000624593,8326.606294
300.15,295.4277778,313.7055556,0.651287473,0.000681374,8351.611118
300.15,295.4277778,313.7055556,0.679604319,0.000372232,8373.420881
300.15,295.4277778,313.7055556,0.679604319,0.000454249,8424.634464
300.15,295.4277778,313.7055556,0.679604319,0.000511031,8475.848048
300.15,295.4277778,313.7055556,0.679604319,0.000567812,8501.454839
300.15,295.4277778,313.7055556,0.679604319,0.000599357,8501.454839
300.15,295.4277778,313.7055556,0.679604319,0.000624593,8527.061631
300.15,295.4277778,313.7055556,0.679604319,0.000681374,8552.668423
300.15,295.4277778,319.2611111,0.453069546,0.000372232,6573.258795
300.15,295.4277778,319.2611111,0.453069546,0.000454249,6614.470449
300.15,295.4277778,319.2611111,0.453069546,0.000511031,6635.076276
300.15,295.4277778,319.2611111,0.453069546,0.000567812,6655.682103
300.15,295.4277778,319.2611111,0.453069546,0.000599357,6676.28793
300.15,295.4277778,319.2611111,0.453069546,0.000624593,6676.28793
300.15,295.4277778,319.2611111,0.453069546,0.000681374,6696.893757
300.15,295.4277778,319.2611111,0.481386393,0.000372232,6780.057948
300.15,295.4277778,319.2611111,0.481386393,0.000454249,6822.566148
300.15,295.4277778,319.2611111,0.481386393,0.000511031,6843.820249
300.15,295.4277778,319.2611111,0.481386393,0.000567812,6865.074349
300.15,295.4277778,319.2611111,0.481386393,0.000599357,6886.328449
300.15,295.4277778,319.2611111,0.481386393,0.000624593,6886.328449
300.15,295.4277778,319.2611111,0.481386393,0.000681374,6907.582549
300.15,295.4277778,319.2611111,0.509703239,0.000372232,6986.857101
300.15,295.4277778,319.2611111,0.509703239,0.000454249,7030.661848
300.15,295.4277778,319.2611111,0.509703239,0.000511031,7052.564221
300.15,295.4277778,319.2611111,0.509703239,0.000567812,7074.466595
300.15,295.4277778,319.2611111,0.509703239,0.000599357,7096.368968
300.15,295.4277778,319.2611111,0.509703239,0.000624593,7096.368968
300.15,295.4277778,319.2611111,0.509703239,0.000681374,7118.271341
300.15,295.4277778,319.2611111,0.538020086,0.000372232,7186.27057
300.15,295.4277778,319.2611111,0.538020086,0.000454249,7231.325558
300.15,295.4277778,319.2611111,0.538020086,0.000511031,7253.853052
300.15,295.4277778,319.2611111,0.538020086,0.000567812,7276.380546
300.15,295.4277778,319.2611111,0.538020086,0.000599357,7298.90804
300.15,295.4277778,319.2611111,0.538020086,0.000624593,7298.90804
300.15,295.4277778,319.2611111,0.538020086,0.000681374,7321.435534
300.15,295.4277778,319.2611111,0.566336933,0.000372232,7385.684039
300.15,295.4277778,319.2611111,0.566336933,0.000454249,7431.989268
300.15,295.4277778,319.2611111,0.566336933,0.000511031,7455.141883
300.15,295.4277778,319.2611111,0.566336933,0.000567812,7478.294498
300.15,295.4277778,319.2611111,0.566336933,0.000599357,7501.447112
300.15,295.4277778,319.2611111,0.566336933,0.000624593,7501.447112
300.15,295.4277778,319.2611111,0.566336933,0.000681374,7524.599727
300.15,295.4277778,319.2611111,0.622970626,0.000372232,7777.125293
300.15,295.4277778,319.2611111,0.622970626,0.000454249,7825.8847
300.15,295.4277778,319.2611111,0.622970626,0.000511031,7850.264403
300.15,295.4277778,319.2611111,0.622970626,0.000567812,7874.644106
300.15,295.4277778,319.2611111,0.622970626,0.000599357,7899.023809
300.15,295.4277778,319.2611111,0.622970626,0.000624593,7899.023809
300.15,295.4277778,319.2611111,0.622970626,0.000681374,7923.403512
300.15,295.4277778,319.2611111,0.651287473,0.000372232,7976.538763
300.15,295.4277778,319.2611111,0.651287473,0.000454249,8026.54841
300.15,295.4277778,319.2611111,0.651287473,0.000511031,8051.553234
300.15,295.4277778,319.2611111,0.651287473,0.000567812,8076.558057
300.15,295.4277778,319.2611111,0.651287473,0.000599357,8101.562881
300.15,295.4277778,319.2611111,0.651287473,0.000624593,8101.562881
300.15,295.4277778,319.2611111,0.651287473,0.000681374,8126.567705
300.15,295.4277778,319.2611111,0.679604319,0.000372232,8168.566548
300.15,295.4277778,319.2611111,0.679604319,0.000454249,8219.780131
300.15,295.4277778,319.2611111,0.679604319,0.000511031,8245.386923
300.15,295.4277778,319.2611111,0.679604319,0.000567812,8270.993714
300.15,295.4277778,319.2611111,0.679604319,0.000599357,8296.600506
300.15,295.4277778,319.2611111,0.679604319,0.000624593,8296.600506
300.15,295.4277778,319.2611111,0.679604319,0.000681374,8322.207298
300.15,298.2055556,280.3722222,0.453069546,0.000372232,0
300.15,298.2055556,280.3722222,0.453069546,0.000454249,0
300.15,298.2055556,280.3722222,0.453069546,0.000511031,0
300.15,298.2055556,280.3722222,0.453069546,0.000567812,0
300.15,298.2055556,280.3722222,0.453069546,0.000599357,0
300.15,298.2055556,280.3722222,0.453069546,0.000624593,0
300.15,298.2055556,280.3722222,0.453069546,0.000681374,0
300.15,298.2055556,280.3722222,0.481386393,0.000372232,0
300.15,298.2055556,280.3722222,0.481386393,0.000454249,0
300.15,298.2055556,280.3722222,0.481386393,0.000511031,0
300.15,298.2055556,280.3722222,0.481386393,0.000567812,0
300.15,298.2055556,280.3722222,0.481386393,0.000599357,0
300.15,298.2055556,280.3722222,0.481386393,0.000624593,0
300.15,298.2055556,280.3722222,0.481386393,0.000681374,0
300.15,298.2055556,280.3722222,0.509703239,0.000372232,0
300.15,298.2055556,280.3722222,0.509703239,0.000454249,0
300.15,298.2055556,280.3722222,0.509703239,0.000511031,0
300.15,298.2055556,280.3722222,0.509703239,0.000567812,0
300.15,298.2055556,280.3722222,0.509703239,0.000599357,0
300.15,298.2055556,280.3722222,0.509703239,0.000624593,0
300.15,298.2055556,280.3722222,0.509703239,0.000681374,0
300.15,298.2055556,280.3722222,0.538020086,0.000372232,0
300.15,298.2055556,280.3722222,0.538020086,0.000454249,0
300.15,298.2055556,280.3722222,0.538020086,0.000511031,0
300.15,298.2055556,280.3722222,0.538020086,0.000567812,0
300.15,298.2055556,280.3722222,0.538020086,0.000599357,0
300.15,298.2055556,280.3722222,0.538020086,0.000624593,0
300.15,298.2055556,280.3722222,0.538020086,0.000681374,0
300.15,298.2055556,280.3722222,0.566336933,0.000372232,0
300.15,298.2055556,280.3722222,0.566336933,0.000454249,0
300.15,298.2055556,280.3722222,0.566336933,0.000511031,0
300.15,298.2055556,280.3722222,0.566336933,0.000567812,0
300.15,298.2055556,280.3722222,0.566336933,0.000599357,0
300.15,298.2055556,280.3722222,0.566336933,0.000624593,0
300.15,298.2055556,280.3722222,0.566336933,0.000681374,0
300.15,298.2055556,280.3722222,0.622970626,0.000372232,0
300.15,298.2055556,280.3722222,0.622970626,0.000454249,0
300.15,298.2055556,280.3722222,0.622970626,0.000511031,0
300.15,298.2055556,280.3722222,0.622970626,0.000567812,0
300.15,298.2055556,280.3722222,0.622970626,0.000599357,0
300.15,298.2055556,280.3722222,0.622970626,0.000624593,0
300.15,298.2055556,280.3722222,0.622970626,0.000681374,0
300.15,298.2055556,280.3722222,0.651287473,0.000372232,0
300.15,298.2055556,280.3722222,0.651287473,0.000454249,0
300.15,298.2055556,280.3722222,0.651287473,0.000511031,0
300.15,298.2055556,280.3722222,0.651287473,0.000567812,0
300.15,298.2055556,280.3722222,0.651287473,0.000599357,0
300.15,298.2055556,280.3722222,0.651287473,0.000624593,0
300.15,298.2055556,280.3722222,0.651287473,0.000681374,0
300.15,298.2055556,280.3722222,0.679604319,0.000372232,0
300.15,298.2055556,280.3722222,0.679604319,0.000454249,0
300.15,298.2055556,280.3722222,0.679604319,0.000511031,0
300.15,298.2055556,280.3722222,0.679604319,0.000567812,0
300.15,298.2055556,280.3722222,0.679604319,0.000599357,0
300.15,298.2055556,280.3722222,0.679604319,0.000624593,0
300.15,298.2055556,280.3722222,0.679604319,0.000681374,0
300.15,298.2055556,285.9277778,0.453069546,0.000372232,0
300.15,298.2055556,285.9277778,0.453069546,0.000454249,0
300.15,298.2055556,285.9277778,0.453069546,0.000511031,0
300.15,298.2055556,285.9277778,0.453069546,0.000567812,0
300.15,298.2055556,285.9277778,0.453069546,0.000599357,0
300.15,298.2055556,285.9277778,0.453069546,0.000624593,0
300.15,298.2055556,285.9277778,0.453069546,0.000681374,0
300.15,298.2055556,285.9277778,0.481386393,0.000372232,0
300.15,298.2055556,285.9277778,0.481386393,0.000454249,0
300.15,298.2055556,285.9277778,0.481386393,0.000511031,0
300.15,298.2055556,285.9277778,0.481386393,0.000567812,0
300.15,298.2055556,285.9277778,0.481386393,0.000599357,0
300.15,298.2055556,285.9277778,0.481386393,0.000624593,0
300.15,298.2055556,285.9277778,0.481386393,0.000681374,0
300.15,298.2055556,285.9277778,0.509703239,0.000372232,0
300.15,298.2055556,285.9277778,0.509703239,0.000454249,0
300.15,298.2055556,285.9277778,0.509703239,0.000511031,0
300.15,298.2055556,285.9277778,0.509703239,0.000567812,0
300.15,298.2055556,285.9277778,0.509703239,0.000599357,0
300.15,298.2055556,285.9277778,0.509703239,0.000624593,0
300.15,298.2055556,285.9277778,0.509703239,0.000681374,0
300.15,298.2055556,285.9277778,0.538020086,0.000372232,0
300.15,298.2055556,285.9277778,0.538020086,0.000454249,0
300.15,298.2055556,285.9277778,0.538020086,0.000511031,0
300.15,298.2055556,285.9277778,0.538020086,0.000567812,0
300.15,298.2055556,285.9277778,0.538020086,0.000599357,0
300.15,298.2055556,285.9277778,0.538020086,0.000624593,0
300.15,298.2055556,285.9277778,0.538020086,0.000681374,0
300.15,298.2055556,285.9277778,0.566336933,0.000372232,0
300.15,298.2055556,285.9277778,0.566336933,0.000454249,0
300.15,298.2055556,285.9277778,0.566336933,0.000511031,0
300.15,298.2055556,285.9277778,0.566336933,0.000567812,0
300.15,298.2055556,285.9277778,0.566336933,0.000599357,0
300.15,298.2055556,285.9277778,0.566336933,0.000624593,0
300.15,298.2055556,285.9277778,0.566336933,0.000681374,0
300.15,298.2055556,285.9277778,0.622970626,0.000372232,0
300.15,298.2055556,285.9277778,0.622970626,0.000454249,0
300.15,298.2055556,285.9277778,0.622970626,0.000511031,0
300.15,298.2055556,285.9277778,0.622970626,0.000567812,0
300.15,298.2055556,285.9277778,0.622970626,0.000599357,0
300.15,298.2055556,285.9277778,0.622970626,0.000624593,0
300.15,298.2055556,285.9277778,0.622970626,0.000681374,0
300.15,298.2055556,285.9277778,0.651287473,0.000372232,0
300.15,298.2055556,285.9277778,0.651287473,0.000454249,0
300.15,298.2055556,285.9277778,0.651287473,0.000511031,0
300.15,298.2055556,285.9277778,0.651287473,0.000567812,0
300.15,298.2055556,285.9277778,0.651287473,0.000599357,0
300.15,298.2055556,285.9277778,0.651287473,0.000624593,0
300.15,298.2055556,285.9277778,0.651287473,0.000681374,0
300.15,298.2055556,285.9277778,0.679604319,0.000372232,0
300.15,298.2055556,285.9277778,0.679604319,0.000454249,0
300.15,298.2055556,285.9277778,0.679604319,0.000511031,0
300.15,298.2055556,285.9277778,0.679604319,0.000567812,0
300.15,298.2055556,285.9277778,0.679604319,0.000599357,0
300.15,298.2055556,285.9277778,0.679604319,0.000624593,0
300.15,298.2055556,285.9277778,0.679604319,0.000681374,0
300.15,298.2055556,293.15,0.453069546,0.000372232,0
300.15,298.2055556,293.15,0.453069546,0.000454249,0
300.15,298.2055556,293.15,0.453069546,0.000511031,0
300.15,298.2055556,293.15,0.453069546,0.000567812,0
300.15,298.2055556,293.15,0.453069546,0.000599357,0
300.15,298.2055556,293.15,0.453069546,0.000624593,0
300.15,298.2055556,293.15,0.453069546,0.000681374,0
300.15,298.2055556,293.15,0.481386393,0.000372232,0
300.15,298.2055556,293.15,0.481386393,0.000454249,0
300.15,298.2055556,293.15,0.481386393,0.000511031,0
300.15,298.2055556,293.15,0.481386393,0.000567812,0
300.15,298.2055556,293.15,0.481386393,0.000599357,0
300.15,298.2055556,293.15,0.481386393,0.000624593,0
300.15,298.2055556,293.15,0.481386393,0.000681374,0
300.15,298.2055556,293.15,0.509703239,0.000372232,0
300.15,298.2055556,293.15,0.509703239,0.000454249,0
300.15,298.2055556,293.15,0.509703239,0.000511031,0
300.15,298.2055556,293.15,0.509703239,0.000567812,0
300.15,298.2055556,293.15,0.509703239,0.000599357,0
300.15,298.2055556,293.15,0.509703239,0.000624593,0
300.15,298.2055556,293.15,0.509703239,0.000681374,0
300.15,298.2055556,293.15,0.538020086,0.000372232,0
300.15,298.2055556,293.15,0.538020086,0.000454249,0
300.15,298.2055556,293.15,0.538020086,0.000511031,0
300.15,298.2055556,293.15,0.538020086,0.000567812,0
300.15,298.2055556,293.15,0.538020086,0.000599357,0
300.15,298.2055556,293.15,0.538020086,0.000624593,0
300.15,298.2055556,293.15,0.538020086,0.000681374,0
300.15,298.2055556,293.15,0.566336933,0.000372232,0
300.15,298.2055556,293.15,0.566336933,0.000454249,0
300.15,298.2055556,293.15,0.566336933,0.000511031,0
300.15,298.2055556,293.15,0.566336933,0.000567812,0
300.15,298.2055556,293.15,0.566336933,0.000599357,0
300.15,298.2055556,293.15,0.566336933,0.000624593,0
300.15,298.2055556,293.15,0.566336933,0.000681374,0
300.15,298.2055556,293.15,0.622970626,0.000372232,0
300.15,298.2055556,293.15,0.622970626,0.000454249,0
300.15,298.2055556,293.15,0.622970626,0.000511031,0
300.15,298.2055556,293.15,0.622970626,0.000567812,0
300.15,298.2055556,293.15,0.622970626,0.000599357,0
300.15,298.2055556,293.15,0.622970626,0.000624593,0
300.15,298.2055556,293.15,0.622970626,0.000681374,0
300.15,298.2055556,293.15,0.651287473,0.000372232,0
300.15,298.2055556,293.15,0.651287473,0.000454249,0
300.15,298.2055556,293.15,0.651287473,0.000511031,0
300.15,298.2055556,293.15,0.651287473,0.000567812,0
300.15,298.2055556,293.15,0.651287473,0.000599357,0
300.15,298.2055556,293.15,0.651287473,0.000624593,0
300.15,298.2055556,293.15,0.651287473,0.000681374,0
300.15,298.2055556,293.15,0.679604319,0.000372232,0
300.15,298.2055556,293.15,0.679604319,0.000454249,0
300.15,298.2055556,293.15,0.679604319,0.000511031,0
300.15,298.2055556,293.15,0.679604319,0.000567812,0
300.15,298.2055556,293.15,0.679604319,0.000599357,0
300.15,298.2055556,293.15,0.679604319,0.000624593,0
300.15,298.2055556,293.15,0.679604319,0.000681374,0
300.15,298.2055556,297.0388889,0.453069546,0.000372232,0
300.15,298.2055556,297.0388889,0.453069546,0.000454249,0
300.15,298.2055556,297.0388889,0.453069546,0.000511031,0
300.15,298.2055556,297.0388889,0.453069546,0.000567812,0
300.15,298.2055556,297.0388889,0.453069546,0.000599357,0
300.15,298.2055556,297.0388889,0.453069546,0.000624593,0
300.15,298.2055556,297.0388889,0.453069546,0.000681374,0
300.15,298.2055556,297.0388889,0.481386393,0.000372232,0
300.15,298.2055556,297.0388889,0.481386393,0.000454249,0
300.15,298.2055556,297.0388889,0.481386393,0.000511031,0
300.15,298.2055556,297.0388889,0.481386393,0.000567812,0
300.15,298.2055556,297.0388889,0.481386393,0.000599357,0
300.15,298.2055556,297.0388889,0.481386393,0.000624593,0
300.15,298.2055556,297.0388889,0.481386393,0.000681374,0
300.15,298.2055556,297.0388889,0.509703239,0.000372232,0
300.15,298.2055556,297.0388889,0.509703239,0.000454249,0
300.15,298.2055556,297.0388889,0.509703239,0.000511031,0
300.15,298.2055556,297.0388889,0.509703239,0.000567812,0
300.15,298.2055556,297.0388889,0.509703239,0.000599357,0
300.15,298.2055556,297.0388889,0.509703239,0.000624593,0
300.15,298.2055556,297.0388889,0.509703239,0.000681374,0
300.15,298.2055556,297.0388889,0.538020086,0.000372232,0
300.15,298.2055556,297.0388889,0.538020086,0.000454249,0
300.15,298.2055556,297.0388889,0.538020086,0.000511031,0
300.15,298.2055556,297.0388889,0.538020086,0.000567812,0
300.15,298.2055556,297.0388889,0.538020086,0.000599357,0
300.15,298.2055556,297.0388889,0.538020086,0.000624593,0
300.15,298.2055556,297.0388889,0.538020086,0.000681374,0
300.15,298.2055556,297.0388889,0.566336933,0.000372232,0
300.15,298.2055556,297.0388889,0.566336933,0.000454249,0
300.15,298.2055556,297.0388889,0.566336933,0.000511031,0
300.15,298.2055556,297.0388889,0.566336933,0.000567812,0
300.15,298.2055556,297.0388889,0.566336933,0.000599357,0
300.15,298.2055556,297.0388889,0.566336933,0.000624593,0
300.15,298.2055556,297.0388889,0.566336933,0.000681374,0
300.15,298.2055556,297.0388889,0.622970626,0.000372232,0
300.15,298.2055556,297.0388889,0.622970626,0.000454249,0
300.15,298.2055556,297.0388889,0.622970626,0.000511031,0
300.15,298.2055556,297.0388889,0.622970626,0.000567812,0
300.15,298.2055556,297.0388889,0.622970626,0.000599357,0
300.15,298.2055556,297.0388889,0.622970626,0.000624593,0
300.15,298.2055556,297.0388889,0.622970626,0.000681374,0
300.15,298.2055556,297.0388889,0.651287473,0.000372232,0
300.15,298.2055556,297.0388889,0.651287473,0.000454249,0
300.15,298.2055556,297.0388889,0.651287473,0.000511031,0
300.15,298.2055556,297.0388889,0.651287473,0.000567812,0
300.15,298.2055556,297.0388889,0.651287473,0.000599357,0
300.15,298.2055556,297.0388889,0.651287473,0.000624593,0
300.15,298.2055556,297.0388889,0.651287473,0.000681374,0
300.15,298.2055556,297.0388889,0.679604319,0.000372232,0
300.15,298.2055556,297.0388889,0.679604319,0.000454249,0
300.15,298.2055556,297.0388889,0.679604319,0.000511031,0
300.15,298.2055556,297.0388889,0.679604319,0.000567812,0
300.15,298.2055556,297.0388889,0.679604319,0.000599357,0
300.15,298.2055556,297.0388889,0.679604319,0.000624593,0
300.15,298.2055556,297.0388889,0.679604319,0.000681374,0
300.15,298.2055556,303.15,0.453069546,0.000372232,0
300.15,298.2055556,303.15,0.453069546,0.000454249,0
300.15,298.2055556,303.15,0.453069546,0.000511031,0
300.15,298.2055556,303.15,0.453069546,0.000567812,0
300.15,298.2055556,303.15,0.453069546,0.000599357,0
300.15,298.2055556,303.15,0.453069546,0.000624593,0
300.15,298.2055556,303.15,0.453069546,0.000681374,0
300.15,298.2055556,303.15,0.481386393,0.000372232,0
300.15,298.2055556,303.15,0.481386393,0.000454249,0
300.15,298.2055556,303.15,0.481386393,0.000511031,0
300.15,298.2055556,303.15,0.481386393,0.000567812,0
300.15,298.2055556,303.15,0.481386393,0.000599357,0
300.15,298.2055556,303.15,0.481386393,0.000624593,0
300.15,298.2055556,303.15,0.481386393,0.000681374,0
300.15,298.2055556,303.15,0.509703239,0.000372232,0
300.15,298.2055556,303.15,0.509703239,0.000454249,0
300.15,298.2055556,303.15,0.509703239,0.000511031,0
300.15,298.2055556,303.15,0.509703239,0.000567812,0
300.15,298.2055556,303.15,0.509703239,0.000599357,0
300.15,298.2055556,303.15,0.509703239,0.000624593,0
300.15,298.2055556,303.15,0.509703239,0.000681374,0
300.15,298.2055556,303.15,0.538020086,0.000372232,0
300.15,298.2055556,303.15,0.538020086,0.000454249,0
300.15,298.2055556,303.15,0.538020086,0.000511031,0
300.15,298.2055556,303.15,0.538020086,0.000567812,0
300.15,298.2055556,303.15,0.538020086,0.000599357,0
300.15,298.2055556,303.15,0.538020086,0.000624593,0
300.15,298.2055556,303.15,0.538020086,0.000681374,0
300.15,298.2055556,303.15,0.566336933,0.000372232,0
300.15,298.2055556,303.15,0.566336933,0.000454249,0
300.15,298.2055556,303.15,0.566336933,0.000511031,0
300.15,298.2055556,303.15,0.566336933,0.000567812,0
300.15,298.2055556,303.15,0.566336933,0.000599357,0
300.15,298.2055556,303.15,0.566336933,0.000624593,0
300.15,298.2055556,303.15,0.566336933,0.000681374,0
300.15,298.2055556,303.15,0.622970626,0.000372232,0
300.15,298.2055556,303.15,0.622970626,0.000454249,0
300.15,298.2055556,303.15,0.622970626,0.000511031,0
300.15,298.2055556,303.15,0.622970626,0.000567812,0
300.15,298.2055556,303.15,0.622970626,0.000599357,0
300.15,298.2055556,303.15,0.622970626,0.000624593,0
300.15,298.2055556,303.15,0.622970626,0.000681374,0
300.15,298.2055556,303.15,0.651287473,0.000372232,0
300.15,298.2055556,303.15,0.651287473,0.000454249,0
300.15,298.2055556,303.15,0.651287473,0.000511031,0
300.15,298.2055556,303.15,0.651287473,0.000567812,0
300.15,298.2055556,303.15,0.651287473,0.000599357,0
300.15,298.2055556,303.15,0.651287473,0.000624593,0
300.15,298.2055556,303.15,0.651287473,0.000681374,0
300.15,298.2055556,303.15,0.679604319,0.000372232,0
300.15,298.2055556,303.15,0.679604319,0.000454249,0
300.15,298.2055556,303.15,0.679604319,0.000511031,0
300.15,298.2055556,303.15,0.679604319,0.000567812,0
300.15,298.2055556,303.15,0.679604319,0.000599357,0
300.15,298.2055556,303.15,0.679604319,0.000624593,0
300.15,298.2055556,303.15,0.679604319,0.000681374,0
300.15,298.2055556,308.15,0.453069546,0.000372232,0
300.15,298.2055556,308.15,0.453069546,0.000454249,0
300.15,298.2055556,308.15,0.453069546,0.000511031,0
300.15,298.2055556,308.15,0.453069546,0.000567812,0
300.15,298.2055556,308.15,0.453069546,0.000599357,0
300.15,298.2055556,308.15,0.453069546,0.000624593,0
300.15,298.2055556,308.15,0.453069546,0.000681374,0
300.15,298.2055556,308.15,0.481386393,0.000372232,0
300.15,298.2055556,308.15,0.481386393,0.000454249,0
300.15,298.2055556,308.15,0.481386393,0.000511031,0
300.15,298.2055556,308.15,0.481386393,0.000567812,0
300.15,298.2055556,308.15,0.481386393,0.000599357,0
300.15,298.2055556,308.15,0.481386393,0.000624593,0
300.15,298.2055556,308.15,0.481386393,0.000681374,0
300.15,298.2055556,308.15,0.509703239,0.000372232,0
300.15,298.2055556,308.15,0.509703239,0.000454249,0
300.15,298.2055556,308.15,0.509703239,0.000511031,0
300.15,298.2055556,308.15,0.509703239,0.000567812,0
300.15,298.2055556,308.15,0.509703239,0.000599357,0
300.15,298.2055556,308.15,0.509703239,0.000624593,0
300.15,298.2055556,308.15,0.509703239,0.000681374,0
300.15,298.2055556,308.15,0.538020086,0.000372232,0
300.15,298.2055556,308.15,0.538020086,0.000454249,0
300.15,298.2055556,308.15,0.538020086,0.000511031,0
300.15,298.2055556,308.15,0.538020086,0.000567812,0
300.15,298.2055556,308.15,0.538020086,0.000599357,0
300.15,298.2055556,308.15,0.538020086,0.000624593,0
300.15,298.2055556,308.15,0.538020086,0.000681374,0
300.15,298.2055556,308.15,0.566336933,0.000372232,0
300.15,298.2055556,308.15,0.566336933,0.000454249,0
300.15,298.2055556,308.15,0.566336933,0.000511031,0
300.15,298.2055556,308.15,0.566336933,0.000567812,0
300.15,298.2055556,308.15,0.566336933,0.000599357,0
300.15,298.2055556,308.15,0.566336933,0.000624593,0
300.15,298.2055556,308.15,0.566336933,0.000681374,0
300.15,298.2055556,308.15,0.622970626,0.000372232,0
300.15,298.2055556,308.15,0.622970626,0.000454249,0
300.15,298.2055556,308.15,0.622970626,0.000511031,0
300.15,298.2055556,308.15,0.622970626,0.000567812,0
300.15,298.2055556,308.15,0.622970626,0.000599357,0
300.15,298.2055556,308.15,0.622970626,0.000624593,0
300.15,298.2055556,308.15,0.622970626,0.000681374,0
300.15,298.2055556,308.15,0.651287473,0.000372232,0
300.15,298.2055556,308.15,0.651287473,0.000454249,0
300.15,298.2055556,308.15,0.651287473,0.000511031,0
300.15,298.2055556,308.15,0.651287473,0.000567812,0
300.15,298.2055556,308.15,0.651287473,0.000599357,0
300.15,298.2055556,308.15,0.651287473,0.000624593,0
300.15,298.2055556,308.15,0.651287473,0.000681374,0
300.15,298.2055556,308.15,0.679604319,0.000372232,0
300.15,298.2055556,308.15,0.679604319,0.000454249,0
300.15,298.2055556,308.15,0.679604319,0.000511031,0
300.15,298.2055556,308.15,0.679604319,0.000567812,0
300.15,298.2055556,308.15,0.679604319,0.000599357,0
300.15,298.2055556,308.15,0.679604319,0.000624593,0
300.15,298.2055556,308.15,0.679604319,0.000681374,0
300.15,298.2055556,313.7055556,0.453069546,0.000372232,0
300.15,298.2055556,313.7055556,0.453069546,0.000454249,0
300.15,298.2055556,313.7055556,0.453069546,0.000511031,0
300.15,298.2055556,313.7055556,0.453069546,0.000567812,0
300.15,298.2055556,313.7055556,0.453069546,0.000599357,0
300.15,298.2055556,313.7055556,0.453069546,0.000624593,0
300.15,298.2055556,313.7055556,0.453069546,0.000681374,0
300.15,298.2055556,313.7055556,0.481386393,0.000372232,0
300.15,298.2055556,313.7055556,0.481386393,0.000454249,0
300.15,298.2055556,313.7055556,0.481386393,0.000511031,0
300.15,298.2055556,313.7055556,0.481386393,0.000567812,0
300.15,298.2055556,313.7055556,0.481386393,0.000599357,0
300.15,298.2055556,313.7055556,0.481386393,0.000624593,0
300.15,298.2055556,313.7055556,0.481386393,0.000681374,0
300.15,298.2055556,313.7055556,0.509703239,0.000372232,0
300.15,298.2055556,313.7055556,0.509703239,0.000454249,0
300.15,298.2055556,313.7055556,0.509703239,0.000511031,0
300.15,298.2055556,313.7055556,0.509703239,0.000567812,0
300.15,298.2055556,313.7055556,0.509703239,0.000599357,0
300.15,298.2055556,313.7055556,0.509703239,0.000624593,0
300.15,298.2055556,313.7055556,0.509703239,0.000681374,0
300.15,298.2055556,313.7055556,0.538020086,0.000372232,0
300.15,298.2055556,313.7055556,0.538020086,0.000454249,0
300.15,298.2055556,313.7055556,0.538020086,0.000511031,0
300.15,298.2055556,313.7055556,0.538020086,0.000567812,0
300.15,298.2055556,313.7055556,0.538020086,0.000599357,0
300.15,298.2055556,313.7055556,0.538020086,0.000624593,0
300.15,298.2055556,313.7055556,0.538020086,0.000681374,0
300.15,298.2055556,313.7055556,0.566336933,0.000372232,0
300.15,298.2055556,313.7055556,0.566336933,0.000454249,0
300.15,298.2055556,313.7055556,0.566336933,0.000511031,0
300.15,298.2055556,313.7055556,0.566336933,0.000567812,0
300.15,298.2055556,313.7055556,0.566336933,0.000599357,0
300.15,298.2055556,313.7055556,0.566336933,0.000624593,0
300.15,298.2055556,313.7055556,0.566336933,0.000681374,0
300.15,298.2055556,313.7055556,0.622970626,0.000372232,0
300.15,298.2055556,313.7055556,0.622970626,0.000454249,0
300.15,298.2055556,313.7055556,0.622970626,0.000511031,0
300.15,298.2055556,313.7055556,0.622970626,0.000567812,0
300.15,298.2055556,313.7055556,0.622970626,0.000599357,0
300.15,298.2055556,313.7055556,0.622970626,0.000624593,0
300.15,298.2055556,313.7055556,0.622970626,0.000681374,0
300.15,298.2055556,313.7055556,0.651287473,0.000372232,0
300.15,298.2055556,313.7055556,0.651287473,0.000454249,0
300.15,298.2055556,313.7055556,0.651287473,0.000511031,0
300.15,298.2055556,313.7055556,0.651287473,0.000567812,0
300.15,298.2055556,313.7055556,0.651287473,0.000599357,0
300.15,298.2055556,313.7055556,0.651287473,0.000624593,0
300.15,298.2055556,313.7055556,0.651287473,0.000681374,0
300.15,298.2055556,313.7055556,0.679604319,0.000372232,0
300.15,298.2055556,313.7055556,0.679604319,0.000454249,0
300.15,298.2055556,313.7055556,0.679604319,0.000511031,0
300.15,298.2055556,313.7055556,0.679604319,0.000567812,0
300.15,298.2055556,313.7055556,0.679604319,0.000599357,0
300.15,298.2055556,313.7055556,0.679604319,0.000624593,0
300.15,298.2055556,313.7055556,0.679604319,0.000681374,0
300.15,298.2055556,319.2611111,0.453069546,0.000372232,0
300.15,298.2055556,319.2611111,0.453069546,0.000454249,0
300.15,298.2055556,319.2611111,0.453069546,0.000511031,0
300.15,298.2055556,319.2611111,0.453069546,0.000567812,0
300.15,298.2055556,319.2611111,0.453069546,0.000599357,0
300.15,298.2055556,319.2611111,0.453069546,0.000624593,0
300.15,298.2055556,319.2611111,0.453069546,0.000681374,0
300.15,298.2055556,319.2611111,0.481386393,0.000372232,0
300.15,298.2055556,319.2611111,0.481386393,0.000454249,0
300.15,298.2055556,319.2611111,0.481386393,0.000511031,0
300.15,298.2055556,319.2611111,0.481386393,0.000567812,0
300.15,298.2055556,319.2611111,0.481386393,0.000599357,0
300.15,298.2055556,319.2611111,0.481386393,0.000624593,0
300.15,298.2055556,319.2611111,0.481386393,0.000681374,0
300.15,298.2055556,319.2611111,0.509703239,0.000372232,0
300.15,298.2055556,319.2611111,0.509703239,0.000454249,0
300.15,298.2055556,319.2611111,0.509703239,0.000511031,0
300.15,298.2055556,319.2611111,0.509703239,0.000567812,0
300.15,298.2055556,319.2611111,0.509703239,0.000599357,0
300.15,298.2055556,319.2611111,0.509703239,0.000624593,0
300.15,298.2055556,319.2611111,0.509703239,0.000681374,0
300.15,298.2055556,319.2611111,0.538020086,0.000372232,0
300.15,298.2055556,319.2611111,0.538020086,0.000454249,0
300.15,298.2055556,319.2611111,0.538020086,0.000511031,0
300.15,298.2055556,319.2611111,0.538020086,0.000567812,0
300.15,298.2055556,319.2611111,0.538020086,0.000599357,0
300.15,298.2055556,319.2611111,0.538020086,0.000624593,0
300.15,298.2055556,319.2611111,0.538020086,0.000681374,0
300.15,298.2055556,319.2611111,0.566336933,0.000372232,0
300.15,298.2055556,319.2611111,0.566336933,0.000454249,0
300.15,298.2055556,319.2611111,0.566336933,0.000511031,0
300.15,298.2055556,319.2611111,0.566336933,0.000567812,0
300.15,298.2055556,319.2611111,0.566336933,0.000599357,0
300.15,298.2055556,319.2611111,0.566336933,0.000624593,0
300.15,298.2055556,319.2611111,0.566336933,0.000681374,0
300.15,298.2055556,319.2611111,0.622970626,0.000372232,0
300.15,298.2055556,319.2611111,0.622970626,0.000454249,0
300.15,298.2055556,319.2611111,0.622970626,0.000511031,0
300.15,298.2055556,319.2611111,0.622970626,0.000567812,0
300.15,298.2055556,319.2611111,0.622970626,0.000599357,0
300.15,298.2055556,319.2611111,0.622970626,0.000624593,0
300.15,298.2055556,319.2611111,0.622970626,0.000681374,0
300.15,298.2055556,319.2611111,0.651287473,0.000372232,0
300.15,298.2055556,319.2611111,0.651287473,0.000454249,0
300.15,298.2055556,319.2611111,0.651287473,0.000511031,0
300.15,298.2055556,319.2611111,0.651287473,0.000567812,0
300.15,298.2055556,319.2611111,0.651287473,0.000599357,0
300.15,298.2055556,319.2611111,0.651287473,0.000624593,0
300.15,298.2055556,319.2611111,0.651287473,0.000681374,0
300.15,298.2055556,319.2611111,0.679604319,0.000372232,0
300.15,298.2055556,319.2611111,0.679604319,0.000454249,0
300.15,298.2055556,319.2611111,0.679604319,0.000511031,0
300.15,298.2055556,319.2611111,0.679604319,0.000567812,0
300.15,298.2055556,319.2611111,0.679604319,0.000599357,0
300.15,298.2055556,319.2611111,0.679604319,0.000624593,0
300.15,298.2055556,319.2611111,0.679604319,0.000681374,0
302.9277778,282.8166667,280.3722222,0.453069546,0.000372232,10880.88385
302.9277778,282.8166667,280.3722222,0.453069546,0.000454249,10945.90906
302.9277778,282.8166667,280.3722222,0.453069546,0.000511031,10989.25919
302.9277778,282.8166667,280.3722222,0.453069546,0.000567812,11010.93426
302.9277778,282.8166667,280.3722222,0.453069546,0.000599357,11010.93426
302.9277778,282.8166667,280.3722222,0.453069546,0.000624593,11032.60933
302.9277778,282.8166667,280.3722222,0.453069546,0.000681374,11054.28439
302.9277778,282.8166667,280.3722222,0.481386393,0.000372232,11005.17225
302.9277778,282.8166667,280.3722222,0.481386393,0.000454249,11070.94021
302.9277778,282.8166667,280.3722222,0.481386393,0.000511031,11114.78552
302.9277778,282.8166667,280.3722222,0.481386393,0.000567812,11136.70817
302.9277778,282.8166667,280.3722222,0.481386393,0.000599357,11136.70817
302.9277778,282.8166667,280.3722222,0.481386393,0.000624593,11158.63082
302.9277778,282.8166667,280.3722222,0.481386393,0.000681374,11180.55348
302.9277778,282.8166667,280.3722222,0.509703239,0.000372232,11118.16169
302.9277778,282.8166667,280.3722222,0.509703239,0.000454249,11184.60489
302.9277778,282.8166667,280.3722222,0.509703239,0.000511031,11228.90036
302.9277778,282.8166667,280.3722222,0.509703239,0.000567812,11251.04809
302.9277778,282.8166667,280.3722222,0.509703239,0.000599357,11251.04809
302.9277778,282.8166667,280.3722222,0.509703239,0.000624593,11273.19582
302.9277778,282.8166667,280.3722222,0.509703239,0.000681374,11295.34355
302.9277778,282.8166667,280.3722222,0.538020086,0.000372232,11208.55325
302.9277778,282.8166667,280.3722222,0.538020086,0.000454249,11275.53664
302.9277778,282.8166667,280.3722222,0.538020086,0.000511031,11320.19223
