Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
302.9277778,282.8166667,280.3722222,0.538020086,0.000567812,11342.52002
302.9277778,282.8166667,280.3722222,0.538020086,0.000599357,11342.52002
302.9277778,282.8166667,280.3722222,0.538020086,0.000624593,11364.84782
302.9277778,282.8166667,280.3722222,0.538020086,0.000681374,11387.17562
302.9277778,282.8166667,280.3722222,0.566336933,0.000372232,11298.94481
302.9277778,282.8166667,280.3722222,0.566336933,0.000454249,11366.46839
302.9277778,282.8166667,280.3722222,0.566336933,0.000511031,11411.4841
302.9277778,282.8166667,280.3722222,0.566336933,0.000567812,11433.99196
302.9277778,282.8166667,280.3722222,0.566336933,0.000599357,11433.99196
302.9277778,282.8166667,280.3722222,0.566336933,0.000624593,11456.49982
302.9277778,282.8166667,280.3722222,0.566336933,0.000681374,11479.00768
302.9277778,282.8166667,280.3722222,0.622970626,0.000372232,11445.83109
302.9277778,282.8166667,280.3722222,0.622970626,0.000454249,11514.23247
302.9277778,282.8166667,280.3722222,0.622970626,0.000511031,11559.8334
302.9277778,282.8166667,280.3722222,0.622970626,0.000567812,11582.63386
302.9277778,282.8166667,280.3722222,0.622970626,0.000599357,11582.63386
302.9277778,282.8166667,280.3722222,0.622970626,0.000624593,11605.43432
302.9277778,282.8166667,280.3722222,0.622970626,0.000681374,11628.23478
302.9277778,282.8166667,280.3722222,0.651287473,0.000372232,11513.62476
302.9277778,282.8166667,280.3722222,0.651287473,0.000454249,11582.43128
302.9277778,282.8166667,280.3722222,0.651287473,0.000511031,11628.3023
302.9277778,282.8166667,280.3722222,0.651287473,0.000567812,11651.23781
302.9277778,282.8166667,280.3722222,0.651287473,0.000599357,11651.23781
302.9277778,282.8166667,280.3722222,0.651287473,0.000624593,11674.17331
302.9277778,282.8166667,280.3722222,0.651287473,0.000681374,11697.10882
302.9277778,282.8166667,280.3722222,0.679604319,0.000372232,11581.41843
302.9277778,282.8166667,280.3722222,0.679604319,0.000454249,11650.6301
302.9277778,282.8166667,280.3722222,0.679604319,0.000511031,11696.7712
302.9277778,282.8166667,280.3722222,0.679604319,0.000567812,11719.84176
302.9277778,282.8166667,280.3722222,0.679604319,0.000599357,11719.84176
302.9277778,282.8166667,280.3722222,0.679604319,0.000624593,11742.91231
302.9277778,282.8166667,280.3722222,0.679604319,0.000681374,11765.98287
302.9277778,282.8166667,285.9277778,0.453069546,0.000372232,10620.78304
302.9277778,282.8166667,285.9277778,0.453069546,0.000454249,10685.80825
302.9277778,282.8166667,285.9277778,0.453069546,0.000511031,10707.48331
302.9277778,282.8166667,285.9277778,0.453069546,0.000567812,10729.15838
302.9277778,282.8166667,285.9277778,0.453069546,0.000599357,10750.83345
302.9277778,282.8166667,285.9277778,0.453069546,0.000624593,10750.83345
302.9277778,282.8166667,285.9277778,0.453069546,0.000681374,10772.50852
302.9277778,282.8166667,285.9277778,0.481386393,0.000372232,10742.1004
302.9277778,282.8166667,285.9277778,0.481386393,0.000454249,10807.86836
302.9277778,282.8166667,285.9277778,0.481386393,0.000511031,10829.79101
302.9277778,282.8166667,285.9277778,0.481386393,0.000567812,10851.71367
302.9277778,282.8166667,285.9277778,0.481386393,0.000599357,10873.63632
302.9277778,282.8166667,285.9277778,0.481386393,0.000624593,10873.63632
302.9277778,282.8166667,285.9277778,0.481386393,0.000681374,10895.55898
302.9277778,282.8166667,285.9277778,0.509703239,0.000372232,10852.3889
302.9277778,282.8166667,285.9277778,0.509703239,0.000454249,10918.8321
302.9277778,282.8166667,285.9277778,0.509703239,0.000511031,10940.97983
302.9277778,282.8166667,285.9277778,0.509703239,0.000567812,10963.12757
302.9277778,282.8166667,285.9277778,0.509703239,0.000599357,10985.2753
302.9277778,282.8166667,285.9277778,0.509703239,0.000624593,10985.2753
302.9277778,282.8166667,285.9277778,0.509703239,0.000681374,11007.42303
302.9277778,282.8166667,285.9277778,0.538020086,0.000372232,10940.61971
302.9277778,282.8166667,285.9277778,0.538020086,0.000454249,11007.60309
302.9277778,282.8166667,285.9277778,0.538020086,0.000511031,11029.93089
302.9277778,282.8166667,285.9277778,0.538020086,0.000567812,11052.25869
302.9277778,282.8166667,285.9277778,0.538020086,0.000599357,11074.58648
302.9277778,282.8166667,285.9277778,0.538020086,0.000624593,11074.58648
302.9277778,282.8166667,285.9277778,0.538020086,0.000681374,11096.91428
302.9277778,282.8166667,285.9277778,0.566336933,0.000372232,11028.85051
302.9277778,282.8166667,285.9277778,0.566336933,0.000454249,11096.37409
302.9277778,282.8166667,285.9277778,0.566336933,0.000511031,11118.88195
302.9277778,282.8166667,285.9277778,0.566336933,0.000567812,11141.3898
302.9277778,282.8166667,285.9277778,0.566336933,0.000599357,11163.89766
302.9277778,282.8166667,285.9277778,0.566336933,0.000624593,11163.89766
302.9277778,282.8166667,285.9277778,0.566336933,0.000681374,11186.40552
302.9277778,282.8166667,285.9277778,0.622970626,0.000372232,11172.22557
302.9277778,282.8166667,285.9277778,0.622970626,0.000454249,11240.62695
302.9277778,282.8166667,285.9277778,0.622970626,0.000511031,11263.42741
302.9277778,282.8166667,285.9277778,0.622970626,0.000567812,11286.22787
302.9277778,282.8166667,285.9277778,0.622970626,0.000599357,11309.02833
302.9277778,282.8166667,285.9277778,0.622970626,0.000624593,11309.02833
302.9277778,282.8166667,285.9277778,0.622970626,0.000681374,11331.82879
302.9277778,282.8166667,285.9277778,0.651287473,0.000372232,11238.39867
302.9277778,282.8166667,285.9277778,0.651287473,0.000454249,11307.20519
302.9277778,282.8166667,285.9277778,0.651287473,0.000511031,11330.1407
302.9277778,282.8166667,285.9277778,0.651287473,0.000567812,11353.07621
302.9277778,282.8166667,285.9277778,0.651287473,0.000599357,11376.01172
302.9277778,282.8166667,285.9277778,0.651287473,0.000624593,11376.01172
302.9277778,282.8166667,285.9277778,0.651287473,0.000681374,11398.94722
302.9277778,282.8166667,285.9277778,0.679604319,0.000372232,11304.57178
302.9277778,282.8166667,285.9277778,0.679604319,0.000454249,11373.78344
302.9277778,282.8166667,285.9277778,0.679604319,0.000511031,11396.85399
302.9277778,282.8166667,285.9277778,0.679604319,0.000567812,11419.92455
302.9277778,282.8166667,285.9277778,0.679604319,0.000599357,11442.9951
302.9277778,282.8166667,285.9277778,0.679604319,0.000624593,11442.9951
302.9277778,282.8166667,285.9277778,0.679604319,0.000681374,11466.06566
302.9277778,282.8166667,293.15,0.453069546,0.000372232,10122.25649
302.9277778,282.8166667,293.15,0.453069546,0.000454249,10187.2817
302.9277778,282.8166667,293.15,0.453069546,0.000511031,10230.63183
302.9277778,282.8166667,293.15,0.453069546,0.000567812,10252.3069
302.9277778,282.8166667,293.15,0.453069546,0.000599357,10252.3069
302.9277778,282.8166667,293.15,0.453069546,0.000624593,10273.98196
302.9277778,282.8166667,293.15,0.453069546,0.000681374,10295.65703
302.9277778,282.8166667,293.15,0.481386393,0.000372232,10237.87936
302.9277778,282.8166667,293.15,0.481386393,0.000454249,10303.64732
302.9277778,282.8166667,293.15,0.481386393,0.000511031,10347.49263
302.9277778,282.8166667,293.15,0.481386393,0.000567812,10369.41528
302.9277778,282.8166667,293.15,0.481386393,0.000599357,10369.41528
302.9277778,282.8166667,293.15,0.481386393,0.000624593,10391.33794
302.9277778,282.8166667,293.15,0.481386393,0.000681374,10413.26059
302.9277778,282.8166667,293.15,0.509703239,0.000372232,10342.99106
302.9277778,282.8166667,293.15,0.509703239,0.000454249,10409.43426
302.9277778,282.8166667,293.15,0.509703239,0.000511031,10453.72972
302.9277778,282.8166667,293.15,0.509703239,0.000567812,10475.87745
302.9277778,282.8166667,293.15,0.509703239,0.000599357,10475.87745
302.9277778,282.8166667,293.15,0.509703239,0.000624593,10498.02519
302.9277778,282.8166667,293.15,0.509703239,0.000681374,10520.17292
302.9277778,282.8166667,293.15,0.538020086,0.000372232,10427.08042
302.9277778,282.8166667,293.15,0.538020086,0.000454249,10494.0638
302.9277778,282.8166667,293.15,0.538020086,0.000511031,10538.71939
302.9277778,282.8166667,293.15,0.538020086,0.000567812,10561.04719
302.9277778,282.8166667,293.15,0.538020086,0.000599357,10561.04719
302.9277778,282.8166667,293.15,0.538020086,0.000624593,10583.37498
302.9277778,282.8166667,293.15,0.538020086,0.000681374,10605.70278
302.9277778,282.8166667,293.15,0.566336933,0.000372232,10511.16977
302.9277778,282.8166667,293.15,0.566336933,0.000454249,10578.69335
302.9277778,282.8166667,293.15,0.566336933,0.000511031,10623.70907
302.9277778,282.8166667,293.15,0.566336933,0.000567812,10646.21692
302.9277778,282.8166667,293.15,0.566336933,0.000599357,10646.21692
302.9277778,282.8166667,293.15,0.566336933,0.000624593,10668.72478
302.9277778,282.8166667,293.15,0.566336933,0.000681374,10691.23264
302.9277778,282.8166667,293.15,0.622970626,0.000372232,10647.81498
302.9277778,282.8166667,293.15,0.622970626,0.000454249,10716.21636
302.9277778,282.8166667,293.15,0.622970626,0.000511031,10761.81728
302.9277778,282.8166667,293.15,0.622970626,0.000567812,10784.61774
302.9277778,282.8166667,293.15,0.622970626,0.000599357,10784.61774
302.9277778,282.8166667,293.15,0.622970626,0.000624593,10807.4182
302.9277778,282.8166667,293.15,0.622970626,0.000681374,10830.21866
302.9277778,282.8166667,293.15,0.651287473,0.000372232,10710.882
302.9277778,282.8166667,293.15,0.651287473,0.000454249,10779.68852
302.9277778,282.8166667,293.15,0.651287473,0.000511031,10825.55954
302.9277778,282.8166667,293.15,0.651287473,0.000567812,10848.49505
302.9277778,282.8166667,293.15,0.651287473,0.000599357,10848.49505
302.9277778,282.8166667,293.15,0.651287473,0.000624593,10871.43055
302.9277778,282.8166667,293.15,0.651287473,0.000681374,10894.36606
302.9277778,282.8166667,293.15,0.679604319,0.000372232,10773.94902
302.9277778,282.8166667,293.15,0.679604319,0.000454249,10843.16068
302.9277778,282.8166667,293.15,0.679604319,0.000511031,10889.30179
302.9277778,282.8166667,293.15,0.679604319,0.000567812,10912.37235
302.9277778,282.8166667,293.15,0.679604319,0.000599357,10912.37235
302.9277778,282.8166667,293.15,0.679604319,0.000624593,10935.4429
302.9277778,282.8166667,293.15,0.679604319,0.000681374,10958.51346
302.9277778,282.8166667,297.0388889,0.453069546,0.000372232,9840.480616
302.9277778,282.8166667,297.0388889,0.453069546,0.000454249,9905.505818
302.9277778,282.8166667,297.0388889,0.453069546,0.000511031,9927.180886
302.9277778,282.8166667,297.0388889,0.453069546,0.000567812,9948.855953
302.9277778,282.8166667,297.0388889,0.453069546,0.000599357,9948.855953
302.9277778,282.8166667,297.0388889,0.453069546,0.000624593,9970.531021
302.9277778,282.8166667,297.0388889,0.453069546,0.000681374,9992.206088
302.9277778,282.8166667,297.0388889,0.481386393,0.000372232,9952.88486
302.9277778,282.8166667,297.0388889,0.481386393,0.000454249,10018.65282
302.9277778,282.8166667,297.0388889,0.481386393,0.000511031,10040.57548
302.9277778,282.8166667,297.0388889,0.481386393,0.000567812,10062.49813
302.9277778,282.8166667,297.0388889,0.481386393,0.000599357,10062.49813
302.9277778,282.8166667,297.0388889,0.481386393,0.000624593,10084.42078
302.9277778,282.8166667,297.0388889,0.481386393,0.000681374,10106.34344
302.9277778,282.8166667,297.0388889,0.509703239,0.000372232,10055.07054
302.9277778,282.8166667,297.0388889,0.509703239,0.000454249,10121.51373
302.9277778,282.8166667,297.0388889,0.509703239,0.000511031,10143.66147
302.9277778,282.8166667,297.0388889,0.509703239,0.000567812,10165.8092
302.9277778,282.8166667,297.0388889,0.509703239,0.000599357,10165.8092
302.9277778,282.8166667,297.0388889,0.509703239,0.000624593,10187.95693
302.9277778,282.8166667,297.0388889,0.509703239,0.000681374,10210.10466
302.9277778,282.8166667,297.0388889,0.538020086,0.000372232,10136.81908
302.9277778,282.8166667,297.0388889,0.538020086,0.000454249,10203.80246
302.9277778,282.8166667,297.0388889,0.538020086,0.000511031,10226.13026
302.9277778,282.8166667,297.0388889,0.538020086,0.000567812,10248.45805
302.9277778,282.8166667,297.0388889,0.538020086,0.000599357,10248.45805
302.9277778,282.8166667,297.0388889,0.538020086,0.000624593,10270.78585
302.9277778,282.8166667,297.0388889,0.538020086,0.000681374,10293.11364
302.9277778,282.8166667,297.0388889,0.566336933,0.000372232,10218.56762
302.9277778,282.8166667,297.0388889,0.566336933,0.000454249,10286.09119
302.9277778,282.8166667,297.0388889,0.566336933,0.000511031,10308.59905
302.9277778,282.8166667,297.0388889,0.566336933,0.000567812,10331.10691
302.9277778,282.8166667,297.0388889,0.566336933,0.000599357,10331.10691
302.9277778,282.8166667,297.0388889,0.566336933,0.000624593,10353.61477
302.9277778,282.8166667,297.0388889,0.566336933,0.000681374,10376.12263
302.9277778,282.8166667,297.0388889,0.622970626,0.000372232,10351.409
302.9277778,282.8166667,297.0388889,0.622970626,0.000454249,10419.81038
302.9277778,282.8166667,297.0388889,0.622970626,0.000511031,10442.61084
302.9277778,282.8166667,297.0388889,0.622970626,0.000567812,10465.4113
302.9277778,282.8166667,297.0388889,0.622970626,0.000599357,10465.4113
302.9277778,282.8166667,297.0388889,0.622970626,0.000624593,10488.21176
302.9277778,282.8166667,297.0388889,0.622970626,0.000681374,10511.01222
302.9277778,282.8166667,297.0388889,0.651287473,0.000372232,10412.7204
302.9277778,282.8166667,297.0388889,0.651287473,0.000454249,10481.52693
302.9277778,282.8166667,297.0388889,0.651287473,0.000511031,10504.46243
302.9277778,282.8166667,297.0388889,0.651287473,0.000567812,10527.39794
302.9277778,282.8166667,297.0388889,0.651287473,0.000599357,10527.39794
302.9277778,282.8166667,297.0388889,0.651287473,0.000624593,10550.33345
302.9277778,282.8166667,297.0388889,0.651287473,0.000681374,10573.26896
302.9277778,282.8166667,297.0388889,0.679604319,0.000372232,10474.03181
302.9277778,282.8166667,297.0388889,0.679604319,0.000454249,10543.24347
302.9277778,282.8166667,297.0388889,0.679604319,0.000511031,10566.31403
302.9277778,282.8166667,297.0388889,0.679604319,0.000567812,10589.38458
302.9277778,282.8166667,297.0388889,0.679604319,0.000599357,10589.38458
302.9277778,282.8166667,297.0388889,0.679604319,0.000624593,10612.45514
302.9277778,282.8166667,297.0388889,0.679604319,0.000681374,10635.52569
302.9277778,282.8166667,303.15,0.453069546,0.000372232,9341.954065
302.9277778,282.8166667,303.15,0.453069546,0.000454249,9406.979267
302.9277778,282.8166667,303.15,0.453069546,0.000511031,9428.654335
302.9277778,282.8166667,303.15,0.453069546,0.000567812,9450.329402
302.9277778,282.8166667,303.15,0.453069546,0.000599357,9472.00447
302.9277778,282.8166667,303.15,0.453069546,0.000624593,9472.00447
302.9277778,282.8166667,303.15,0.453069546,0.000681374,9515.354605
302.9277778,282.8166667,303.15,0.481386393,0.000372232,9448.663821
302.9277778,282.8166667,303.15,0.481386393,0.000454249,9514.431782
302.9277778,282.8166667,303.15,0.481386393,0.000511031,9536.354436
302.9277778,282.8166667,303.15,0.481386393,0.000567812,9558.27709
302.9277778,282.8166667,303.15,0.481386393,0.000599357,9580.199744
302.9277778,282.8166667,303.15,0.481386393,0.000624593,9580.199744
302.9277778,282.8166667,303.15,0.481386393,0.000681374,9624.045052
302.9277778,282.8166667,303.15,0.509703239,0.000372232,9545.672689
302.9277778,282.8166667,303.15,0.509703239,0.000454249,9612.115887
302.9277778,282.8166667,303.15,0.509703239,0.000511031,9634.263619
302.9277778,282.8166667,303.15,0.509703239,0.000567812,9656.411352
302.9277778,282.8166667,303.15,0.509703239,0.000599357,9678.559084
302.9277778,282.8166667,303.15,0.509703239,0.000624593,9678.559084
302.9277778,282.8166667,303.15,0.509703239,0.000681374,9722.854549
302.9277778,282.8166667,303.15,0.538020086,0.000372232,9623.279785
302.9277778,282.8166667,303.15,0.538020086,0.000454249,9690.26317
302.9277778,282.8166667,303.15,0.538020086,0.000511031,9712.590966
302.9277778,282.8166667,303.15,0.538020086,0.000567812,9734.918761
302.9277778,282.8166667,303.15,0.538020086,0.000599357,9757.246556
302.9277778,282.8166667,303.15,0.538020086,0.000624593,9757.246556
302.9277778,282.8166667,303.15,0.538020086,0.000681374,9801.902147
302.9277778,282.8166667,303.15,0.566336933,0.000372232,9700.88688
302.9277778,282.8166667,303.15,0.566336933,0.000454249,9768.410454
302.9277778,282.8166667,303.15,0.566336933,0.000511031,9790.918312
302.9277778,282.8166667,303.15,0.566336933,0.000567812,9813.426171
302.9277778,282.8166667,303.15,0.566336933,0.000599357,9835.934029
302.9277778,282.8166667,303.15,0.566336933,0.000624593,9835.934029
302.9277778,282.8166667,303.15,0.566336933,0.000681374,9880.949745
302.9277778,282.8166667,303.15,0.622970626,0.000372232,9826.998409
302.9277778,282.8166667,303.15,0.622970626,0.000454249,9895.39979
302.9277778,282.8166667,303.15,0.622970626,0.000511031,9918.20025
302.9277778,282.8166667,303.15,0.622970626,0.000567812,9941.000711
302.9277778,282.8166667,303.15,0.622970626,0.000599357,9963.801171
302.9277778,282.8166667,303.15,0.622970626,0.000624593,9963.801171
302.9277778,282.8166667,303.15,0.622970626,0.000681374,10009.40209
302.9277778,282.8166667,303.15,0.651287473,0.000372232,9885.20373
302.9277778,282.8166667,303.15,0.651287473,0.000454249,9954.010253
302.9277778,282.8166667,303.15,0.651287473,0.000511031,9976.94576
302.9277778,282.8166667,303.15,0.651287473,0.000567812,9999.881268
302.9277778,282.8166667,303.15,0.651287473,0.000599357,10022.81678
302.9277778,282.8166667,303.15,0.651287473,0.000624593,10022.81678
302.9277778,282.8166667,303.15,0.651287473,0.000681374,10068.68779
302.9277778,282.8166667,303.15,0.679604319,0.000372232,9943.409052
302.9277778,282.8166667,303.15,0.679604319,0.000454249,10012.62072
302.9277778,282.8166667,303.15,0.679604319,0.000511031,10035.69127
302.9277778,282.8166667,303.15,0.679604319,0.000567812,10058.76182
302.9277778,282.8166667,303.15,0.679604319,0.000599357,10081.83238
302.9277778,282.8166667,303.15,0.679604319,0.000624593,10081.83238
302.9277778,282.8166667,303.15,0.679604319,0.000681374,10127.97349
302.9277778,282.8166667,308.15,0.453069546,0.000372232,8951.802851
302.9277778,282.8166667,308.15,0.453069546,0.000454249,9016.828053
302.9277778,282.8166667,308.15,0.453069546,0.000511031,9038.503121
302.9277778,282.8166667,308.15,0.453069546,0.000567812,9060.178188
302.9277778,282.8166667,308.15,0.453069546,0.000599357,9081.853256
302.9277778,282.8166667,308.15,0.453069546,0.000624593,9081.853256
302.9277778,282.8166667,308.15,0.453069546,0.000681374,9103.528323
302.9277778,282.8166667,308.15,0.481386393,0.000372232,9054.056051
302.9277778,282.8166667,308.15,0.481386393,0.000454249,9119.824013
302.9277778,282.8166667,308.15,0.481386393,0.000511031,9141.746666
302.9277778,282.8166667,308.15,0.481386393,0.000567812,9163.66932
302.9277778,282.8166667,308.15,0.481386393,0.000599357,9185.591974
302.9277778,282.8166667,308.15,0.481386393,0.000624593,9185.591974
302.9277778,282.8166667,308.15,0.481386393,0.000681374,9207.514628
302.9277778,282.8166667,308.15,0.509703239,0.000372232,9147.013505
302.9277778,282.8166667,308.15,0.509703239,0.000454249,9213.456703
302.9277778,282.8166667,308.15,0.509703239,0.000511031,9235.604435
302.9277778,282.8166667,308.15,0.509703239,0.000567812,9257.752168
302.9277778,282.8166667,308.15,0.509703239,0.000599357,9279.8999
302.9277778,282.8166667,308.15,0.509703239,0.000624593,9279.8999
302.9277778,282.8166667,308.15,0.509703239,0.000681374,9302.047632
302.9277778,282.8166667,308.15,0.538020086,0.000372232,9221.379469
302.9277778,282.8166667,308.15,0.538020086,0.000454249,9288.362855
302.9277778,282.8166667,308.15,0.538020086,0.000511031,9310.69065
302.9277778,282.8166667,308.15,0.538020086,0.000567812,9333.018445
302.9277778,282.8166667,308.15,0.538020086,0.000599357,9355.346241
302.9277778,282.8166667,308.15,0.538020086,0.000624593,9355.346241
302.9277778,282.8166667,308.15,0.538020086,0.000681374,9377.674036
302.9277778,282.8166667,308.15,0.566336933,0.000372232,9295.745432
302.9277778,282.8166667,308.15,0.566336933,0.000454249,9363.269007
302.9277778,282.8166667,308.15,0.566336933,0.000511031,9385.776865
302.9277778,282.8166667,308.15,0.566336933,0.000567812,9408.284723
302.9277778,282.8166667,308.15,0.566336933,0.000599357,9430.792581
302.9277778,282.8166667,308.15,0.566336933,0.000624593,9430.792581
302.9277778,282.8166667,308.15,0.566336933,0.000681374,9453.300439
302.9277778,282.8166667,308.15,0.622970626,0.000372232,9416.590123
302.9277778,282.8166667,308.15,0.622970626,0.000454249,9484.991504
302.9277778,282.8166667,308.15,0.622970626,0.000511031,9507.791964
302.9277778,282.8166667,308.15,0.622970626,0.000567812,9530.592424
302.9277778,282.8166667,308.15,0.622970626,0.000599357,9553.392885
302.9277778,282.8166667,308.15,0.622970626,0.000624593,9553.392885
302.9277778,282.8166667,308.15,0.622970626,0.000681374,9576.193345
302.9277778,282.8166667,308.15,0.651287473,0.000372232,9472.364595
302.9277778,282.8166667,308.15,0.651287473,0.000454249,9541.171118
302.9277778,282.8166667,308.15,0.651287473,0.000511031,9564.106625
302.9277778,282.8166667,308.15,0.651287473,0.000567812,9587.042133
302.9277778,282.8166667,308.15,0.651287473,0.000599357,9609.97764
302.9277778,282.8166667,308.15,0.651287473,0.000624593,9609.97764
302.9277778,282.8166667,308.15,0.651287473,0.000681374,9632.913148
302.9277778,282.8166667,308.15,0.679604319,0.000372232,9528.139068
302.9277778,282.8166667,308.15,0.679604319,0.000454249,9597.350732
302.9277778,282.8166667,308.15,0.679604319,0.000511031,9620.421287
302.9277778,282.8166667,308.15,0.679604319,0.000567812,9643.491841
302.9277778,282.8166667,308.15,0.679604319,0.000599357,9666.562396
302.9277778,282.8166667,308.15,0.679604319,0.000624593,9666.562396
302.9277778,282.8166667,308.15,0.679604319,0.000681374,9689.63295
302.9277778,282.8166667,313.7055556,0.453069546,0.000372232,8496.626435
302.9277778,282.8166667,313.7055556,0.453069546,0.000454249,8561.651637
302.9277778,282.8166667,313.7055556,0.453069546,0.000511031,8605.001772
302.9277778,282.8166667,313.7055556,0.453069546,0.000567812,8626.67684
302.9277778,282.8166667,313.7055556,0.453069546,0.000599357,8626.67684
302.9277778,282.8166667,313.7055556,0.453069546,0.000624593,8648.351907
302.9277778,282.8166667,313.7055556,0.453069546,0.000681374,8670.026974
302.9277778,282.8166667,313.7055556,0.481386393,0.000372232,8593.68032
302.9277778,282.8166667,313.7055556,0.481386393,0.000454249,8659.448281
302.9277778,282.8166667,313.7055556,0.481386393,0.000511031,8703.293589
302.9277778,282.8166667,313.7055556,0.481386393,0.000567812,8725.216243
302.9277778,282.8166667,313.7055556,0.481386393,0.000599357,8725.216243
302.9277778,282.8166667,313.7055556,0.481386393,0.000624593,8747.138897
302.9277778,282.8166667,313.7055556,0.481386393,0.000681374,8769.061551
302.9277778,282.8166667,313.7055556,0.509703239,0.000372232,8681.911124
302.9277778,282.8166667,313.7055556,0.509703239,0.000454249,8748.354321
302.9277778,282.8166667,313.7055556,0.509703239,0.000511031,8792.649786
302.9277778,282.8166667,313.7055556,0.509703239,0.000567812,8814.797518
302.9277778,282.8166667,313.7055556,0.509703239,0.000599357,8814.797518
302.9277778,282.8166667,313.7055556,0.509703239,0.000624593,8836.945251
302.9277778,282.8166667,313.7055556,0.509703239,0.000681374,8859.092983
302.9277778,282.8166667,313.7055556,0.538020086,0.000372232,8752.495767
302.9277778,282.8166667,313.7055556,0.538020086,0.000454249,8819.479153
302.9277778,282.8166667,313.7055556,0.538020086,0.000511031,8864.134744
302.9277778,282.8166667,313.7055556,0.538020086,0.000567812,8886.462539
302.9277778,282.8166667,313.7055556,0.538020086,0.000599357,8886.462539
302.9277778,282.8166667,313.7055556,0.538020086,0.000624593,8908.790334
302.9277778,282.8166667,313.7055556,0.538020086,0.000681374,8931.118129
302.9277778,282.8166667,313.7055556,0.566336933,0.000372232,8823.08041
302.9277778,282.8166667,313.7055556,0.566336933,0.000454249,8890.603985
302.9277778,282.8166667,313.7055556,0.566336933,0.000511031,8935.619701
302.9277778,282.8166667,313.7055556,0.566336933,0.000567812,8958.127559
302.9277778,282.8166667,313.7055556,0.566336933,0.000599357,8958.127559
302.9277778,282.8166667,313.7055556,0.566336933,0.000624593,8980.635418
302.9277778,282.8166667,313.7055556,0.566336933,0.000681374,9003.143276
302.9277778,282.8166667,313.7055556,0.622970626,0.000372232,8937.780456
302.9277778,282.8166667,313.7055556,0.622970626,0.000454249,9006.181837
302.9277778,282.8166667,313.7055556,0.622970626,0.000511031,9051.782757
302.9277778,282.8166667,313.7055556,0.622970626,0.000567812,9074.583218
302.9277778,282.8166667,313.7055556,0.622970626,0.000599357,9074.583218
302.9277778,282.8166667,313.7055556,0.622970626,0.000624593,9097.383678
302.9277778,282.8166667,313.7055556,0.622970626,0.000681374,9120.184138
302.9277778,282.8166667,313.7055556,0.651287473,0.000372232,8990.718938
302.9277778,282.8166667,313.7055556,0.651287473,0.000454249,9059.52546
302.9277778,282.8166667,313.7055556,0.651287473,0.000511031,9105.396475
302.9277778,282.8166667,313.7055556,0.651287473,0.000567812,9128.331983
302.9277778,282.8166667,313.7055556,0.651287473,0.000599357,9128.331983
302.9277778,282.8166667,313.7055556,0.651287473,0.000624593,9151.26749
302.9277778,282.8166667,313.7055556,0.651287473,0.000681374,9174.202998
302.9277778,282.8166667,313.7055556,0.679604319,0.000372232,9043.65742
302.9277778,282.8166667,313.7055556,0.679604319,0.000454249,9112.869084
302.9277778,282.8166667,313.7055556,0.679604319,0.000511031,9159.010194
302.9277778,282.8166667,313.7055556,0.679604319,0.000567812,9182.080748
302.9277778,282.8166667,313.7055556,0.679604319,0.000599357,9182.080748
302.9277778,282.8166667,313.7055556,0.679604319,0.000624593,9205.151303
302.9277778,282.8166667,313.7055556,0.679604319,0.000681374,9228.221858
302.9277778,282.8166667,319.2611111,0.453069546,0.000372232,8041.450019
302.9277778,282.8166667,319.2611111,0.453069546,0.000454249,8106.475221
302.9277778,282.8166667,319.2611111,0.453069546,0.000511031,8128.150289
302.9277778,282.8166667,319.2611111,0.453069546,0.000567812,8149.825356
302.9277778,282.8166667,319.2611111,0.453069546,0.000599357,8171.500423
302.9277778,282.8166667,319.2611111,0.453069546,0.000624593,8171.500423
302.9277778,282.8166667,319.2611111,0.453069546,0.000681374,8193.175491
302.9277778,282.8166667,319.2611111,0.481386393,0.000372232,8133.304588
302.9277778,282.8166667,319.2611111,0.481386393,0.000454249,8199.07255
302.9277778,282.8166667,319.2611111,0.481386393,0.000511031,8220.995204
302.9277778,282.8166667,319.2611111,0.481386393,0.000567812,8242.917857
302.9277778,282.8166667,319.2611111,0.481386393,0.000599357,8264.840511
302.9277778,282.8166667,319.2611111,0.481386393,0.000624593,8264.840511
302.9277778,282.8166667,319.2611111,0.481386393,0.000681374,8286.763165
302.9277778,282.8166667,319.2611111,0.509703239,0.000372232,8216.808742
302.9277778,282.8166667,319.2611111,0.509703239,0.000454249,8283.251939
302.9277778,282.8166667,319.2611111,0.509703239,0.000511031,8305.399672
302.9277778,282.8166667,319.2611111,0.509703239,0.000567812,8327.547404
302.9277778,282.8166667,319.2611111,0.509703239,0.000599357,8349.695137
302.9277778,282.8166667,319.2611111,0.509703239,0.000624593,8349.695137
302.9277778,282.8166667,319.2611111,0.509703239,0.000681374,8371.842869
302.9277778,282.8166667,319.2611111,0.538020086,0.000372232,8283.612065
302.9277778,282.8166667,319.2611111,0.538020086,0.000454249,8350.595451
302.9277778,282.8166667,319.2611111,0.538020086,0.000511031,8372.923246
302.9277778,282.8166667,319.2611111,0.538020086,0.000567812,8395.251042
302.9277778,282.8166667,319.2611111,0.538020086,0.000599357,8417.578837
302.9277778,282.8166667,319.2611111,0.538020086,0.000624593,8417.578837
302.9277778,282.8166667,319.2611111,0.538020086,0.000681374,8439.906632
302.9277778,282.8166667,319.2611111,0.566336933,0.000372232,8350.415388
302.9277778,282.8166667,319.2611111,0.566336933,0.000454249,8417.938963
302.9277778,282.8166667,319.2611111,0.566336933,0.000511031,8440.446821
302.9277778,282.8166667,319.2611111,0.566336933,0.000567812,8462.954679
302.9277778,282.8166667,319.2611111,0.566336933,0.000599357,8485.462537
302.9277778,282.8166667,319.2611111,0.566336933,0.000624593,8485.462537
302.9277778,282.8166667,319.2611111,0.566336933,0.000681374,8507.970396
302.9277778,282.8166667,319.2611111,0.622970626,0.000372232,8458.970788
302.9277778,282.8166667,319.2611111,0.622970626,0.000454249,8527.372169
302.9277778,282.8166667,319.2611111,0.622970626,0.000511031,8550.17263
302.9277778,282.8166667,319.2611111,0.622970626,0.000567812,8572.97309
302.9277778,282.8166667,319.2611111,0.622970626,0.000599357,8595.77355
302.9277778,282.8166667,319.2611111,0.622970626,0.000624593,8595.77355
302.9277778,282.8166667,319.2611111,0.622970626,0.000681374,8618.574011
302.9277778,282.8166667,319.2611111,0.651287473,0.000372232,8509.073281
302.9277778,282.8166667,319.2611111,0.651287473,0.000454249,8577.879803
302.9277778,282.8166667,319.2611111,0.651287473,0.000511031,8600.815311
302.9277778,282.8166667,319.2611111,0.651287473,0.000567812,8623.750818
302.9277778,282.8166667,319.2611111,0.651287473,0.000599357,8646.686326
302.9277778,282.8166667,319.2611111,0.651287473,0.000624593,8646.686326
302.9277778,282.8166667,319.2611111,0.651287473,0.000681374,8669.621833
302.9277778,282.8166667,319.2611111,0.679604319,0.000372232,8559.175773
302.9277778,282.8166667,319.2611111,0.679604319,0.000454249,8628.387437
302.9277778,282.8166667,319.2611111,0.679604319,0.000511031,8651.457991
302.9277778,282.8166667,319.2611111,0.679604319,0.000567812,8674.528546
302.9277778,282.8166667,319.2611111,0.679604319,0.000599357,8697.599101
302.9277778,282.8166667,319.2611111,0.679604319,0.000624593,8697.599101
302.9277778,282.8166667,319.2611111,0.679604319,0.000681374,8720.669655
302.9277778,286.65,280.3722222,0.453069546,0.000372232,12226.82652
302.9277778,286.65,280.3722222,0.453069546,0.000454249,12299.8952
302.9277778,286.65,280.3722222,0.453069546,0.000511031,12348.60766
302.9277778,286.65,280.3722222,0.453069546,0.000567812,12372.96389
302.9277778,286.65,280.3722222,0.453069546,0.000599357,12372.96389
302.9277778,286.65,280.3722222,0.453069546,0.000624593,12397.32011
302.9277778,286.65,280.3722222,0.453069546,0.000681374,12421.67634
302.9277778,286.65,280.3722222,0.481386393,0.000372232,12366.48913
302.9277778,286.65,280.3722222,0.481386393,0.000454249,12440.39245
302.9277778,286.65,280.3722222,0.481386393,0.000511031,12489.66133
302.9277778,286.65,280.3722222,0.481386393,0.000567812,12514.29577
302.9277778,286.65,280.3722222,0.481386393,0.000599357,12514.29577
302.9277778,286.65,280.3722222,0.481386393,0.000624593,12538.93021
302.9277778,286.65,280.3722222,0.481386393,0.000681374,12563.56465
302.9277778,286.65,280.3722222,0.509703239,0.000372232,12493.45513
302.9277778,286.65,280.3722222,0.509703239,0.000454249,12568.11722
302.9277778,286.65,280.3722222,0.509703239,0.000511031,12617.89194
302.9277778,286.65,280.3722222,0.509703239,0.000567812,12642.7793
302.9277778,286.65,280.3722222,0.509703239,0.000599357,12642.7793
302.9277778,286.65,280.3722222,0.509703239,0.000624593,12667.66666
302.9277778,286.65,280.3722222,0.509703239,0.000681374,12692.55402
302.9277778,286.65,280.3722222,0.538020086,0.000372232,12595.02794
302.9277778,286.65,280.3722222,0.538020086,0.000454249,12670.29703
302.9277778,286.65,280.3722222,0.538020086,0.000511031,12720.47642
302.9277778,286.65,280.3722222,0.538020086,0.000567812,12745.56612
302.9277778,286.65,280.3722222,0.538020086,0.000599357,12745.56612
302.9277778,286.65,280.3722222,0.538020086,0.000624593,12770.65582
302.9277778,286.65,280.3722222,0.538020086,0.000681374,12795.74552
302.9277778,286.65,280.3722222,0.566336933,0.000372232,12696.60074
302.9277778,286.65,280.3722222,0.566336933,0.000454249,12772.47684
302.9277778,286.65,280.3722222,0.566336933,0.000511031,12823.06091
302.9277778,286.65,280.3722222,0.566336933,0.000567812,12848.35294
302.9277778,286.65,280.3722222,0.566336933,0.000599357,12848.35294
302.9277778,286.65,280.3722222,0.566336933,0.000624593,12873.64498
302.9277778,286.65,280.3722222,0.566336933,0.000681374,12898.93701
302.9277778,286.65,280.3722222,0.622970626,0.000372232,12861.65655
302.9277778,286.65,280.3722222,0.622970626,0.000454249,12938.51904
302.9277778,286.65,280.3722222,0.622970626,0.000511031,12989.7607
302.9277778,286.65,280.3722222,0.622970626,0.000567812,13015.38153
302.9277778,286.65,280.3722222,0.622970626,0.000599357,13015.38153
302.9277778,286.65,280.3722222,0.622970626,0.000624593,13041.00236
302.9277778,286.65,280.3722222,0.622970626,0.000681374,13066.62319
302.9277778,286.65,280.3722222,0.651287473,0.000372232,12937.83616
302.9277778,286.65,280.3722222,0.651287473,0.000454249,13015.1539
302.9277778,286.65,280.3722222,0.651287473,0.000511031,13066.69907
302.9277778,286.65,280.3722222,0.651287473,0.000567812,13092.47165
302.9277778,286.65,280.3722222,0.651287473,0.000599357,13092.47165
302.9277778,286.65,280.3722222,0.651287473,0.000624593,13118.24423
302.9277778,286.65,280.3722222,0.651287473,0.000681374,13144.01681
302.9277778,286.65,280.3722222,0.679604319,0.000372232,13014.01576
302.9277778,286.65,280.3722222,0.679604319,0.000454249,13091.78877
302.9277778,286.65,280.3722222,0.679604319,0.000511031,13143.63743
302.9277778,286.65,280.3722222,0.679604319,0.000567812,13169.56177
302.9277778,286.65,280.3722222,0.679604319,0.000599357,13169.56177
302.9277778,286.65,280.3722222,0.679604319,0.000624593,13195.4861
302.9277778,286.65,280.3722222,0.679604319,0.000681374,13221.41044
302.9277778,286.65,285.9277778,0.453069546,0.000372232,11934.55178
302.9277778,286.65,285.9277778,0.453069546,0.000454249,12007.62046
302.9277778,286.65,285.9277778,0.453069546,0.000511031,12031.97669
302.9277778,286.65,285.9277778,0.453069546,0.000567812,12056.33292
302.9277778,286.65,285.9277778,0.453069546,0.000599357,12080.68915
302.9277778,286.65,285.9277778,0.453069546,0.000624593,12080.68915
302.9277778,286.65,285.9277778,0.453069546,0.000681374,12105.04538
302.9277778,286.65,285.9277778,0.481386393,0.000372232,12070.87584
302.9277778,286.65,285.9277778,0.481386393,0.000454249,12144.77916
302.9277778,286.65,285.9277778,0.481386393,0.000511031,12169.4136
302.9277778,286.65,285.9277778,0.481386393,0.000567812,12194.04804
302.9277778,286.65,285.9277778,0.481386393,0.000599357,12218.68248
302.9277778,286.65,285.9277778,0.481386393,0.000624593,12218.68248
302.9277778,286.65,285.9277778,0.481386393,0.000681374,12243.31692
302.9277778,286.65,285.9277778,0.509703239,0.000372232,12194.8068
302.9277778,286.65,285.9277778,0.509703239,0.000454249,12269.46889
302.9277778,286.65,285.9277778,0.509703239,0.000511031,12294.35625
302.9277778,286.65,285.9277778,0.509703239,0.000567812,12319.24361
302.9277778,286.65,285.9277778,0.509703239,0.000599357,12344.13097
302.9277778,286.65,285.9277778,0.509703239,0.000624593,12344.13097
302.9277778,286.65,285.9277778,0.509703239,0.000681374,12369.01833
302.9277778,286.65,285.9277778,0.538020086,0.000372232,12293.95157
302.9277778,286.65,285.9277778,0.538020086,0.000454249,12369.22066
302.9277778,286.65,285.9277778,0.538020086,0.000511031,12394.31036
302.9277778,286.65,285.9277778,0.538020086,0.000567812,12419.40006
302.9277778,286.65,285.9277778,0.538020086,0.000599357,12444.48976
302.9277778,286.65,285.9277778,0.538020086,0.000624593,12444.48976
302.9277778,286.65,285.9277778,0.538020086,0.000681374,12469.57945
302.9277778,286.65,285.9277778,0.566336933,0.000372232,12393.09634
302.9277778,286.65,285.9277778,0.566336933,0.000454249,12468.97244
302.9277778,286.65,285.9277778,0.566336933,0.000511031,12494.26448
302.9277778,286.65,285.9277778,0.566336933,0.000567812,12519.55651
302.9277778,286.65,285.9277778,0.566336933,0.000599357,12544.84854
302.9277778,286.65,285.9277778,0.566336933,0.000624593,12544.84854
302.9277778,286.65,285.9277778,0.566336933,0.000681374,12570.14058
302.9277778,286.65,285.9277778,0.622970626,0.000372232,12554.2066
302.9277778,286.65,285.9277778,0.622970626,0.000454249,12631.06909
302.9277778,286.65,285.9277778,0.622970626,0.000511031,12656.68992
302.9277778,286.65,285.9277778,0.622970626,0.000567812,12682.31075
302.9277778,286.65,285.9277778,0.622970626,0.000599357,12707.93158
302.9277778,286.65,285.9277778,0.622970626,0.000624593,12707.93158
302.9277778,286.65,285.9277778,0.622970626,0.000681374,12733.55241
302.9277778,286.65,285.9277778,0.651287473,0.000372232,12628.56517
302.9277778,286.65,285.9277778,0.651287473,0.000454249,12705.88292
302.9277778,286.65,285.9277778,0.651287473,0.000511031,12731.6555
302.9277778,286.65,285.9277778,0.651287473,0.000567812,12757.42808
302.9277778,286.65,285.9277778,0.651287473,0.000599357,12783.20067
302.9277778,286.65,285.9277778,0.651287473,0.000624593,12783.20067
302.9277778,286.65,285.9277778,0.651287473,0.000681374,12808.97325
302.9277778,286.65,285.9277778,0.679604319,0.000372232,12702.92375
302.9277778,286.65,285.9277778,0.679604319,0.000454249,12780.69676
302.9277778,286.65,285.9277778,0.679604319,0.000511031,12806.62109
302.9277778,286.65,285.9277778,0.679604319,0.000567812,12832.54542
302.9277778,286.65,285.9277778,0.679604319,0.000599357,12858.46976
302.9277778,286.65,285.9277778,0.679604319,0.000624593,12858.46976
302.9277778,286.65,285.9277778,0.679604319,0.000681374,12884.39409
302.9277778,286.65,293.15,0.453069546,0.000372232,11374.35853
302.9277778,286.65,293.15,0.453069546,0.000454249,11447.42722
302.9277778,286.65,293.15,0.453069546,0.000511031,11496.13967
302.9277778,286.65,293.15,0.453069546,0.000567812,11520.4959
302.9277778,286.65,293.15,0.453069546,0.000599357,11520.4959
302.9277778,286.65,293.15,0.453069546,0.000624593,11544.85213
302.9277778,286.65,293.15,0.453069546,0.000681374,11569.20836
302.9277778,286.65,293.15,0.481386393,0.000372232,11504.28371
302.9277778,286.65,293.15,0.481386393,0.000454249,11578.18703
302.9277778,286.65,293.15,0.481386393,0.000511031,11627.45591
302.9277778,286.65,293.15,0.481386393,0.000567812,11652.09035
302.9277778,286.65,293.15,0.481386393,0.000599357,11652.09035
302.9277778,286.65,293.15,0.481386393,0.000624593,11676.72479
302.9277778,286.65,293.15,0.481386393,0.000681374,11701.35923
302.9277778,286.65,293.15,0.509703239,0.000372232,11622.3975
302.9277778,286.65,293.15,0.509703239,0.000454249,11697.05959
302.9277778,286.65,293.15,0.509703239,0.000511031,11746.83431
302.9277778,286.65,293.15,0.509703239,0.000567812,11771.72167
302.9277778,286.65,293.15,0.509703239,0.000599357,11771.72167
302.9277778,286.65,293.15,0.509703239,0.000624593,11796.60903
302.9277778,286.65,293.15,0.509703239,0.000681374,11821.49639
302.9277778,286.65,293.15,0.538020086,0.000372232,11716.88854
302.9277778,286.65,293.15,0.538020086,0.000454249,11792.15763
302.9277778,286.65,293.15,0.538020086,0.000511031,11842.33703
302.9277778,286.65,293.15,0.538020086,0.000567812,11867.42672
302.9277778,286.65,293.15,0.538020086,0.000599357,11867.42672
302.9277778,286.65,293.15,0.538020086,0.000624593,11892.51642
302.9277778,286.65,293.15,0.538020086,0.000681374,11917.60612
302.9277778,286.65,293.15,0.566336933,0.000372232,11811.37958
302.9277778,286.65,293.15,0.566336933,0.000454249,11887.25568
302.9277778,286.65,293.15,0.566336933,0.000511031,11937.83974
302.9277778,286.65,293.15,0.566336933,0.000567812,11963.13178
302.9277778,286.65,293.15,0.566336933,0.000599357,11963.13178
302.9277778,286.65,293.15,0.566336933,0.000624593,11988.42381
302.9277778,286.65,293.15,0.566336933,0.000681374,12013.71584
302.9277778,286.65,293.15,0.622970626,0.000372232,11964.92751
302.9277778,286.65,293.15,0.622970626,0.000454249,12041.79
302.9277778,286.65,293.15,0.622970626,0.000511031,12093.03166
302.9277778,286.65,293.15,0.622970626,0.000567812,12118.65249
302.9277778,286.65,293.15,0.622970626,0.000599357,12118.65249
302.9277778,286.65,293.15,0.622970626,0.000624593,12144.27332
302.9277778,286.65,293.15,0.622970626,0.000681374,12169.89415
302.9277778,286.65,293.15,0.651287473,0.000372232,12035.79579
302.9277778,286.65,293.15,0.651287473,0.000454249,12113.11354
302.9277778,286.65,293.15,0.651287473,0.000511031,12164.6587
302.9277778,286.65,293.15,0.651287473,0.000567812,12190.43128
302.9277778,286.65,293.15,0.651287473,0.000599357,12190.43128
302.9277778,286.65,293.15,0.651287473,0.000624593,12216.20386
302.9277778,286.65,293.15,0.651287473,0.000681374,12241.97645
302.9277778,286.65,293.15,0.679604319,0.000372232,12106.66407
302.9277778,286.65,293.15,0.679604319,0.000454249,12184.43707
302.9277778,286.65,293.15,0.679604319,0.000511031,12236.28574
302.9277778,286.65,293.15,0.679604319,0.000567812,12262.21007
302.9277778,286.65,293.15,0.679604319,0.000599357,12262.21007
302.9277778,286.65,293.15,0.679604319,0.000624593,12288.13441
302.9277778,286.65,293.15,0.679604319,0.000681374,12314.05874
302.9277778,286.65,297.0388889,0.453069546,0.000372232,11057.72757
302.9277778,286.65,297.0388889,0.453069546,0.000454249,11130.79625
302.9277778,286.65,297.0388889,0.453069546,0.000511031,11155.15248
302.9277778,286.65,297.0388889,0.453069546,0.000567812,11179.50871
302.9277778,286.65,297.0388889,0.453069546,0.000599357,11179.50871
302.9277778,286.65,297.0388889,0.453069546,0.000624593,11203.86494
302.9277778,286.65,297.0388889,0.453069546,0.000681374,11228.22116
302.9277778,286.65,297.0388889,0.481386393,0.000372232,11184.03598
302.9277778,286.65,297.0388889,0.481386393,0.000454249,11257.9393
302.9277778,286.65,297.0388889,0.481386393,0.000511031,11282.57374
302.9277778,286.65,297.0388889,0.481386393,0.000567812,11307.20818
302.9277778,286.65,297.0388889,0.481386393,0.000599357,11307.20818
302.9277778,286.65,297.0388889,0.481386393,0.000624593,11331.84262
302.9277778,286.65,297.0388889,0.481386393,0.000681374,11356.47707
302.9277778,286.65,297.0388889,0.509703239,0.000372232,11298.86181
302.9277778,286.65,297.0388889,0.509703239,0.000454249,11373.5239
302.9277778,286.65,297.0388889,0.509703239,0.000511031,11398.41126
302.9277778,286.65,297.0388889,0.509703239,0.000567812,11423.29862
302.9277778,286.65,297.0388889,0.509703239,0.000599357,11423.29862
302.9277778,286.65,297.0388889,0.509703239,0.000624593,11448.18598
302.9277778,286.65,297.0388889,0.509703239,0.000681374,11473.07334
302.9277778,286.65,297.0388889,0.538020086,0.000372232,11390.72248
302.9277778,286.65,297.0388889,0.538020086,0.000454249,11465.99157
302.9277778,286.65,297.0388889,0.538020086,0.000511031,11491.08127
302.9277778,286.65,297.0388889,0.538020086,0.000567812,11516.17096
302.9277778,286.65,297.0388889,0.538020086,0.000599357,11516.17096
302.9277778,286.65,297.0388889,0.538020086,0.000624593,11541.26066
302.9277778,286.65,297.0388889,0.538020086,0.000681374,11566.35036
302.9277778,286.65,297.0388889,0.566336933,0.000372232,11482.58314
302.9277778,286.65,297.0388889,0.566336933,0.000454249,11558.45924
302.9277778,286.65,297.0388889,0.566336933,0.000511031,11583.75128
302.9277778,286.65,297.0388889,0.566336933,0.000567812,11609.04331
302.9277778,286.65,297.0388889,0.566336933,0.000599357,11609.04331
302.9277778,286.65,297.0388889,0.566336933,0.000624593,11634.33534
302.9277778,286.65,297.0388889,0.566336933,0.000681374,11659.62738
302.9277778,286.65,297.0388889,0.622970626,0.000372232,11631.85672
302.9277778,286.65,297.0388889,0.622970626,0.000454249,11708.71921
302.9277778,286.65,297.0388889,0.622970626,0.000511031,11734.34004
302.9277778,286.65,297.0388889,0.622970626,0.000567812,11759.96087
302.9277778,286.65,297.0388889,0.622970626,0.000599357,11759.96087
302.9277778,286.65,297.0388889,0.622970626,0.000624593,11785.5817
302.9277778,286.65,297.0388889,0.622970626,0.000681374,11811.20253
302.9277778,286.65,297.0388889,0.651287473,0.000372232,11700.75222
302.9277778,286.65,297.0388889,0.651287473,0.000454249,11778.06997
302.9277778,286.65,297.0388889,0.651287473,0.000511031,11803.84255
302.9277778,286.65,297.0388889,0.651287473,0.000567812,11829.61513
302.9277778,286.65,297.0388889,0.651287473,0.000599357,11829.61513
302.9277778,286.65,297.0388889,0.651287473,0.000624593,11855.38772
302.9277778,286.65,297.0388889,0.651287473,0.000681374,11881.1603
302.9277778,286.65,297.0388889,0.679604319,0.000372232,11769.64772
302.9277778,286.65,297.0388889,0.679604319,0.000454249,11847.42072
302.9277778,286.65,297.0388889,0.679604319,0.000511031,11873.34506
302.9277778,286.65,297.0388889,0.679604319,0.000567812,11899.26939
302.9277778,286.65,297.0388889,0.679604319,0.000599357,11899.26939
302.9277778,286.65,297.0388889,0.679604319,0.000624593,11925.19373
302.9277778,286.65,297.0388889,0.679604319,0.000681374,11951.11806
302.9277778,286.65,303.15,0.453069546,0.000372232,10497.53432
302.9277778,286.65,303.15,0.453069546,0.000454249,10570.603
302.9277778,286.65,303.15,0.453069546,0.000511031,10594.95923
302.9277778,286.65,303.15,0.453069546,0.000567812,10619.31546
302.9277778,286.65,303.15,0.453069546,0.000599357,10643.67169
302.9277778,286.65,303.15,0.453069546,0.000624593,10643.67169
302.9277778,286.65,303.15,0.453069546,0.000681374,10692.38415
302.9277778,286.65,303.15,0.481386393,0.000372232,10617.44385
302.9277778,286.65,303.15,0.481386393,0.000454249,10691.34717
302.9277778,286.65,303.15,0.481386393,0.000511031,10715.98161
302.9277778,286.65,303.15,0.481386393,0.000567812,10740.61605
302.9277778,286.65,303.15,0.481386393,0.000599357,10765.25049
302.9277778,286.65,303.15,0.481386393,0.000624593,10765.25049
302.9277778,286.65,303.15,0.481386393,0.000681374,10814.51937
302.9277778,286.65,303.15,0.509703239,0.000372232,10726.45251
302.9277778,286.65,303.15,0.509703239,0.000454249,10801.1146
302.9277778,286.65,303.15,0.509703239,0.000511031,10826.00196
302.9277778,286.65,303.15,0.509703239,0.000567812,10850.88932
302.9277778,286.65,303.15,0.509703239,0.000599357,10875.77668
302.9277778,286.65,303.15,0.509703239,0.000624593,10875.77668
302.9277778,286.65,303.15,0.509703239,0.000681374,10925.5514
302.9277778,286.65,303.15,0.538020086,0.000372232,10813.65945
302.9277778,286.65,303.15,0.538020086,0.000454249,10888.92854
302.9277778,286.65,303.15,0.538020086,0.000511031,10914.01823
302.9277778,286.65,303.15,0.538020086,0.000567812,10939.10793
302.9277778,286.65,303.15,0.538020086,0.000599357,10964.19763
302.9277778,286.65,303.15,0.538020086,0.000624593,10964.19763
302.9277778,286.65,303.15,0.538020086,0.000681374,11014.37702
302.9277778,286.65,303.15,0.566336933,0.000372232,10900.86638
302.9277778,286.65,303.15,0.566336933,0.000454249,10976.74248
302.9277778,286.65,303.15,0.566336933,0.000511031,11002.03451
302.9277778,286.65,303.15,0.566336933,0.000567812,11027.32654
302.9277778,286.65,303.15,0.566336933,0.000599357,11052.61858
302.9277778,286.65,303.15,0.566336933,0.000624593,11052.61858
302.9277778,286.65,303.15,0.566336933,0.000681374,11103.20264
302.9277778,286.65,303.15,0.622970626,0.000372232,11042.57764
302.9277778,286.65,303.15,0.622970626,0.000454249,11119.44013
302.9277778,286.65,303.15,0.622970626,0.000511031,11145.06096
302.9277778,286.65,303.15,0.622970626,0.000567812,11170.68179
302.9277778,286.65,303.15,0.622970626,0.000599357,11196.30262
302.9277778,286.65,303.15,0.622970626,0.000624593,11196.30262
302.9277778,286.65,303.15,0.622970626,0.000681374,11247.54428
302.9277778,286.65,303.15,0.651287473,0.000372232,11107.98284
302.9277778,286.65,303.15,0.651287473,0.000454249,11185.30058
302.9277778,286.65,303.15,0.651287473,0.000511031,11211.07317
302.9277778,286.65,303.15,0.651287473,0.000567812,11236.84575
302.9277778,286.65,303.15,0.651287473,0.000599357,11262.61833
302.9277778,286.65,303.15,0.651287473,0.000624593,11262.61833
302.9277778,286.65,303.15,0.651287473,0.000681374,11314.16349
302.9277778,286.65,303.15,0.679604319,0.000372232,11173.38804
302.9277778,286.65,303.15,0.679604319,0.000454249,11251.16104
302.9277778,286.65,303.15,0.679604319,0.000511031,11277.08537
302.9277778,286.65,303.15,0.679604319,0.000567812,11303.00971
302.9277778,286.65,303.15,0.679604319,0.000599357,11328.93404
302.9277778,286.65,303.15,0.679604319,0.000624593,11328.93404
302.9277778,286.65,303.15,0.679604319,0.000681374,11380.78271
302.9277778,286.65,308.15,0.453069546,0.000372232,10059.12221
302.9277778,286.65,308.15,0.453069546,0.000454249,10132.1909
302.9277778,286.65,308.15,0.453069546,0.000511031,10156.54713
